  2.73178010370653, -6.76854590729692, 7.62, !- X,Y,Z Vertex 2 {m}
  3.24970197870135, -6.76854590729692, 7.62, !- X,Y,Z Vertex 3 {m}
  3.24970197870135, 4.06394583627071, 7.62, !- X,Y,Z Vertex 4 {m}
  0, 4.06394583627071, 7.62,              !- X,Y,Z Vertex 5 {m}
  0, -21.9703501412962, 7.62;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Handle
  Field Level Corridor Quad B,            !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.4919800672666,                       !- X Origin {m}
  23.9950582599338,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad51f998-b774-4619-8261-057ee808c2b4}, !- Handle
  Surface 402,                            !- Name
  Floor,                                  !- Surface Type
  {4d2adfb1-dc38-4bc2-b030-5608f22ad6d2}, !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3817546146845, 3.84175000001432, 0,  !- X,Y,Z Vertex 1 {m}
  27.3817546146845, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.72135, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.72135, 3.84175000001432, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4471f493-0ba1-4117-933b-0de480a8ed73}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bee9a18-8247-454c-a30a-a1040b79a8fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.72135, 0, 7.62,                      !- X,Y,Z Vertex 1 {m}
  -5.72135, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  9.25075937493125, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.25075937493125, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d096111a-d005-4ed4-b1bf-52624ec828c3}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f9dd36-a1e2-43f4-ac21-68c3f07355b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.72135, 3.84175000001432, 7.62,       !- X,Y,Z Vertex 1 {m}
  -5.72135, 3.84175000001432, 0,          !- X,Y,Z Vertex 2 {m}
  -5.72135, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.72135, 0, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8718297b-8a00-4bea-8c80-d086de51a807}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5a4a6f-38a0-44c6-9ee1-8bdd3efccad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.962525, 3.84175000001432, 7.62,       !- X,Y,Z Vertex 1 {m}
  4.962525, 3.84175000001432, 0,          !- X,Y,Z Vertex 2 {m}
  -5.72135, 3.84175000001432, 0,          !- X,Y,Z Vertex 3 {m}
  -5.72135, 3.84175000001432, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b0d7b7-5caa-443f-8da1-e6353cf60509}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5547c5e6-cf5a-4ac4-91f2-77f1cd17aa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.62050001567977, 3.84175000001432, 7.62, !- X,Y,Z Vertex 1 {m}
  9.62050001567977, 3.84175000001432, 0,  !- X,Y,Z Vertex 2 {m}
  4.962525, 3.84175000001432, 0,          !- X,Y,Z Vertex 3 {m}
  4.962525, 3.84175000001432, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79996c0f-fc4d-4e88-99a4-f56188a12350}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a63407d-ed88-4286-a605-11de74ba636a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3196249843173, 3.84175000001432, 7.62, !- X,Y,Z Vertex 1 {m}
  19.3196249843173, 3.84175000001432, 0,  !- X,Y,Z Vertex 2 {m}
  9.62050001567977, 3.84175000001432, 0,  !- X,Y,Z Vertex 3 {m}
  9.62050001567977, 3.84175000001432, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85d34b3-406b-4df8-a3d2-87fefc34f1fa}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baceafc1-95a9-4872-b0d9-d895f0803865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3817546146845, 3.84175000001432, 7.62, !- X,Y,Z Vertex 1 {m}
  27.3817546146845, 3.84175000001432, 0,  !- X,Y,Z Vertex 2 {m}
  19.3196249843173, 3.84175000001432, 0,  !- X,Y,Z Vertex 3 {m}
  19.3196249843173, 3.84175000001432, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35bb87f4-8518-4f11-9070-89666e9d15dd}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3817546146845, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  27.3817546146845, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  27.3817546146845, 3.84175000001432, 0,  !- X,Y,Z Vertex 3 {m}
  27.3817546146845, 3.84175000001432, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf32a41-f7fe-4871-a425-081272e7c309}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96de8d57-4696-4c6e-bab6-4909bc081373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8369071374016, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  24.8369071374016, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  27.3817546146845, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  27.3817546146845, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eada94dc-35ad-4c12-b7a2-9b8bbe262e62}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d68fa7-6b10-434e-b3e9-27a51d8da161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25075937493125, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  9.25075937493125, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.8369071374016, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.8369071374016, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc20510-1480-41e8-97d8-faf1711a9e0b}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.20342812500514, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -5.20342812500514, 3.84175000001432, 7.62, !- X,Y,Z Vertex 2 {m}
  -5.72135, 3.84175000001432, 7.62,       !- X,Y,Z Vertex 3 {m}
  -5.72135, 0, 7.62;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Handle
  Field Level Storage,                    !- Name
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4335154867325,                       !- X Origin {m}
  39.2084110374759,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {37415101-def1-4d43-9275-5a097caccad3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e13b6a96-829d-4215-841d-623d24a3e23b}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {67a091bc-f474-4618-8d94-d70b662314f0}, !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, 11.185525, -6.82690591090744e-016, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, -3.67026957812681, -2.35552917788847e-016, !- X,Y,Z Vertex 2 {m}
  7.64199019829758, -3.67026957812681, -3.43491649325041e-016, !- X,Y,Z Vertex 3 {m}
  7.64199019829758, -3.46706957812681, -3.49607671913878e-016, !- X,Y,Z Vertex 4 {m}
  8.50876519829758, -3.46706957812681, -3.70991760237101e-016, !- X,Y,Z Vertex 5 {m}
  8.50876519829758, -5.86680263623276, -2.98763307527677e-016, !- X,Y,Z Vertex 6 {m}
  3.26684019830053, -5.86680263623276, -1.6944048766826e-016, !- X,Y,Z Vertex 7 {m}
  3.27104101266963, -13.798714984852, 6.91948268590607e-017, !- X,Y,Z Vertex 8 {m}
  -6.15967662875982, -13.798714984852, 3.01858781167505e-016, !- X,Y,Z Vertex 9 {m}
  -5.83533676543215, -12.5882621359993, 2.57424177356209e-016, !- X,Y,Z Vertex 10 {m}
  -13.166443960765, -10.6238978833841, 3.79164438574609e-016, !- X,Y,Z Vertex 11 {m}
  -10.3552957584049, -0.132549964581778, -5.96323381674104e-018, !- X,Y,Z Vertex 12 {m}
  -10.8091620875659, 0.0921755768557799, -1.52986912229093e-018, !- X,Y,Z Vertex 13 {m}
  -9.70847872724095, 2.31516773486885, -9.55934891412836e-017, !- X,Y,Z Vertex 14 {m}
  -1.06815511266728, -9.64938223156424e-048, -2.39074579489988e-016, !- X,Y,Z Vertex 15 {m}
  -1.5818616284351e-047, -1.92987644631286e-047, -2.65426889226862e-016, !- X,Y,Z Vertex 16 {m}
  -2.96599055331578e-047, 11.185525, -6.02094820171748e-016; !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {49a6bc9b-1fd1-46d6-9afe-b946266d1aa2}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0affe3d3-7f05-437f-8d25-e8afdad4e36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.21315643275873e-048, 11.185525, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.00204362348815e-047, 11.185525, -6.02094820171748e-016, !- X,Y,Z Vertex 2 {m}
  -1.35941233693641e-047, -1.44740733473464e-047, -2.65426889226862e-016, !- X,Y,Z Vertex 3 {m}
  3.21315643275872e-048, 1.38724886655286e-096, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0769517a-99d5-4b31-81b2-990872c36dc9}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e596da-0015-4d73-9ce3-d173fb8a8e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, 11.185525, 7.62,      !- X,Y,Z Vertex 1 {m}
  3.26684019830053, 11.185525, -6.82690591090744e-016, !- X,Y,Z Vertex 2 {m}
  -2.17505973909824e-047, 11.185525, -6.02094820171748e-016, !- X,Y,Z Vertex 3 {m}
  -1.48299527665789e-048, 11.185525, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2e35b8-1862-4e07-8300-8b4c8d5deb67}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b918f77d-5625-47c3-80e1-8a7162e5a92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, -0.79251018020101, 7.62, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, -0.79251018020101, 0, !- X,Y,Z Vertex 2 {m}
  3.26684019830053, 3.2290054218742, 0,   !- X,Y,Z Vertex 3 {m}
  3.26684019830053, 3.2290054218742, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab3b74e-8fe1-4450-842f-ff9c33dd56b5}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dd78ab-baa0-4e57-a658-2d2e7be2a85b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, -3.67026957812681, 7.62, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, -3.67026957812681, -2.35552917788847e-016, !- X,Y,Z Vertex 2 {m}
  3.26684019830053, -0.79251018020101, 0, !- X,Y,Z Vertex 3 {m}
  3.26684019830053, -0.79251018020101, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56da1fa-687b-4eef-9c4c-ca206d6082d2}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f334e23-6966-43e9-8a39-c230c0dede45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64199019829758, -3.67026957812681, 7.62, !- X,Y,Z Vertex 1 {m}
  7.64199019829758, -3.67026957812681, -3.43491649325041e-016, !- X,Y,Z Vertex 2 {m}
  3.26684019830053, -3.67026957812681, -2.35552917788847e-016, !- X,Y,Z Vertex 3 {m}
  3.26684019830053, -3.67026957812681, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ffde90-a3d5-4b74-a43b-08243e652444}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373abed0-01f0-49f9-9f31-8edd5e26d194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64199019829758, -3.46706957812681, 7.62, !- X,Y,Z Vertex 1 {m}
  7.64199019829758, -3.46706957812681, -3.49607671913878e-016, !- X,Y,Z Vertex 2 {m}
  7.64199019829758, -3.67026957812681, -3.43491649325041e-016, !- X,Y,Z Vertex 3 {m}
  7.64199019829758, -3.67026957812681, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470a65fe-5258-4035-aafb-edcb81b13e25}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d1a8f0-2796-4d0d-ab8e-1110b6af0bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50876519829758, -3.46706957812681, 7.62, !- X,Y,Z Vertex 1 {m}
  8.50876519829758, -3.46706957812681, -3.70991760237101e-016, !- X,Y,Z Vertex 2 {m}
  7.64199019829758, -3.46706957812681, -3.49607671913878e-016, !- X,Y,Z Vertex 3 {m}
  7.64199019829758, -3.46706957812681, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf70f862-1675-4320-8449-1aa9c3f7974d}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e1aea26-40b1-46cb-b59f-8fa38483994a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50876519829758, -4.39360263623303, 7.62, !- X,Y,Z Vertex 1 {m}
  8.50876519829758, -4.39360263623303, 0, !- X,Y,Z Vertex 2 {m}
  8.50876519829758, -3.46706957812681, -3.70991760237101e-016, !- X,Y,Z Vertex 3 {m}
  8.50876519829758, -3.46706957812681, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954a6add-a4aa-4acb-a1d2-f1e2eb7771d6}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9fe962-4cec-4db3-ae7f-76341af95885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50876519829758, -5.86680263623276, 7.62, !- X,Y,Z Vertex 1 {m}
  8.50876519829758, -5.86680263623276, -2.98763307527677e-016, !- X,Y,Z Vertex 2 {m}
  8.50876519829758, -4.39360263623303, 0, !- X,Y,Z Vertex 3 {m}
  8.50876519829758, -4.39360263623303, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c0bcaa-2031-4fba-a2d0-8b41cd15eaf6}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2920142-197c-43c1-a42c-9fe81e1bd3d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.79639895553416, -5.86680263623276, 7.62, !- X,Y,Z Vertex 1 {m}
  6.79639895553416, -5.86680263623276, 0, !- X,Y,Z Vertex 2 {m}
  8.50876519829758, -5.86680263623276, -2.98763307527677e-016, !- X,Y,Z Vertex 3 {m}
  8.50876519829758, -5.86680263623276, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca3b584-7f5f-4ba2-9d2f-2bf5f7cb2fd6}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e58b05f-a5bd-4298-a73d-8d8847f438e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, -5.86680263623276, 7.62, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, -5.86680263623276, -1.6944048766826e-016, !- X,Y,Z Vertex 2 {m}
  6.79639895553416, -5.86680263623276, 0, !- X,Y,Z Vertex 3 {m}
  6.79639895553416, -5.86680263623276, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005dedee-85de-4656-8c2e-ed7e16be317e}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6fb908-9495-41bd-aa1c-634c96ebb963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27104101266963, -13.798714984852, 7.62, !- X,Y,Z Vertex 1 {m}
  3.27104101266963, -13.798714984852, 6.91948268590607e-017, !- X,Y,Z Vertex 2 {m}
  3.26684019830053, -5.86680263623276, -1.6944048766826e-016, !- X,Y,Z Vertex 3 {m}
  3.26684019830053, -5.86680263623276, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c02b46-4fa7-47f5-9283-ddfbf24d5df5}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f30d5f-f539-4bfc-a1c7-c0cb388ef903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15967662875982, -13.798714984852, 7.62, !- X,Y,Z Vertex 1 {m}
  -6.15967662875982, -13.798714984852, 3.01858781167505e-016, !- X,Y,Z Vertex 2 {m}
  3.27104101266963, -13.798714984852, 6.91948268590607e-017, !- X,Y,Z Vertex 3 {m}
  3.27104101266963, -13.798714984852, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9cad87-fa95-48fc-a4ce-0121e2742d14}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79449a5f-652f-40a9-916b-5ff9283400aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.83533676543215, -12.5882621359993, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.83533676543215, -12.5882621359993, 2.57424177356209e-016, !- X,Y,Z Vertex 2 {m}
  -6.15967662875982, -13.798714984852, 3.01858781167505e-016, !- X,Y,Z Vertex 3 {m}
  -6.15967662875982, -13.798714984852, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d455fd-c28d-4025-8bec-a032569e7f6f}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a384f767-1a56-4a27-a7d3-6f1ce66241c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.166443960765, -10.6238978833841, 7.62, !- X,Y,Z Vertex 1 {m}
  -13.166443960765, -10.6238978833841, 3.79164438574609e-016, !- X,Y,Z Vertex 2 {m}
  -5.83533676543215, -12.5882621359993, 2.57424177356209e-016, !- X,Y,Z Vertex 3 {m}
  -5.83533676543215, -12.5882621359993, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084d0cec-0cac-41ab-8106-eb482d0a1c44}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3552957584049, -0.132549964581778, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.3552957584049, -0.132549964581778, -5.96323381674104e-018, !- X,Y,Z Vertex 2 {m}
  -13.166443960765, -10.6238978833841, 3.79164438574609e-016, !- X,Y,Z Vertex 3 {m}
  -13.166443960765, -10.6238978833841, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76927bd0-ff24-46bf-ab07-3ac63e33b174}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8091620875659, 0.0921755768557762, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.8091620875659, 0.0921755768557786, -1.52986912229138e-018, !- X,Y,Z Vertex 2 {m}
  -10.3552957584049, -0.132549964581778, -5.96323381674077e-018, !- X,Y,Z Vertex 3 {m}
  -10.3552957584049, -0.13254996458178, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124e3964-b5bf-4824-99b5-373fc1e60b67}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.70847872724095, 2.31516773486885, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.70847872724095, 2.31516773486885, -9.55934891412831e-017, !- X,Y,Z Vertex 2 {m}
  -10.8091620875659, 0.0921755768557799, -1.52986912229093e-018, !- X,Y,Z Vertex 3 {m}
  -10.8091620875659, 0.0921755768557743, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538100d8-f911-41e3-b6be-c7fc434a64c8}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3efc454d-11e4-4603-bd78-85ca2d5224bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06815511266728, 4.35820552762005e-017, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.06815511266728, 4.35820552762005e-017, -2.39074579489988e-016, !- X,Y,Z Vertex 2 {m}
  -9.70847872724095, 2.31516773486885, -9.55934891412836e-017, !- X,Y,Z Vertex 3 {m}
  -9.70847872724095, 2.31516773486885, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5561a0-0e56-438e-97b1-c1325f63fa36}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f778c22-ac44-45d4-b1c2-8d65f501b820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22275248179412e-034, 1.08955138190501e-017, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.22275248179421e-034, -1.08955138190501e-017, -2.65426889226862e-016, !- X,Y,Z Vertex 2 {m}
  -1.06815511266728, 1.08955138190501e-017, -2.39074579489988e-016, !- X,Y,Z Vertex 3 {m}
  -1.06815511266728, 3.26865414571504e-017, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Handle
  Field Level Office 114E,                !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5113894422666,                       !- X Origin {m}
  26.6455334012428,                       !- Y Origin {m}
  -1.59019329694046e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {699beaaa-7cb0-467e-aa8c-6a0539e3474d}, !- Handle
  Surface 438,                            !- Name
  Floor,                                  !- Surface Type
  {02f0982f-4231-453a-b089-cf9a3c9fa885}, !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 3.60427485870531, 0,  !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.60427485870531, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9097d0-6c64-4c73-996e-bfe3e4df0472}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ffc27a7-cd25-41d3-8bfd-1b19a1d54733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.60427485870531, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 3.60427485870531, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552cdf89-5fdf-4bb6-9059-e67fb80d51c0}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f00e4921-725e-484c-9e6c-d7ba3bf3b529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 3.60427485870531, 7.62, !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 3.60427485870531, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.60427485870531, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.60427485870531, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e6e724-2acc-461a-9d40-6e45befaf46f}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d336f162-3248-44ec-9d7c-e3298a172c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 3.60427485870531, 0,  !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 3.60427485870531, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446b3a23-ac04-48fa-934b-4d537e40e184}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd48d3e4-89c6-42de-aa35-b80ebda99ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff85dd1-796d-41fb-b9d6-0fdac48df797}, !- Handle
  Surface 443,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d697f7b0-3694-4d1f-a41a-79735556a70f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 3.60427485870531, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 3.60427485870531, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A, !- Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.7706300672666,                       !- X Origin {m}
  27.8368082599482,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8ad74199-7e0a-41fc-a98b-312c43edcd2e}, !- Handle
  Surface 444,                            !- Name
  Floor,                                  !- Surface Type
  {5b8e8b22-daf8-4c1a-99a9-503f4255819e}, !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 10.0995792339993, 0,  !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.0995792339993, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05407480-4c96-46d7-a790-8bac7c16377c}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b99190-b3e1-40fc-94ca-a40ff0e73048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.0995792339993, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 10.0995792339993, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf07fc46-c8dc-48b9-8fe7-a7c0a7073113}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70f63ef-7532-4e50-a5bd-946f72fbf27b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.517921874994825, 10.0995792339993, 7.62, !- X,Y,Z Vertex 1 {m}
  0.517921874994825, 10.0995792339993, 0, !- X,Y,Z Vertex 2 {m}
  0, 10.0995792339993, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.0995792339993, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df29fd8-c8fa-409e-a226-d1bf777a4ef7}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 10.0995792339993, 7.62, !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 10.0995792339993, 0,  !- X,Y,Z Vertex 2 {m}
  0.517921874994825, 10.0995792339993, 0, !- X,Y,Z Vertex 3 {m}
  0.517921874994825, 10.0995792339993, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc90bd6-1838-4153-b725-84c8db114f90}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff694546-c908-4377-a585-dcb5c528b390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 7.58703319940287, 7.62, !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 7.58703319940287, 0,  !- X,Y,Z Vertex 2 {m}
  10.6838750000001, 10.0995792339993, 0,  !- X,Y,Z Vertex 3 {m}
  10.6838750000001, 10.0995792339993, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5a4a6f-38a0-44c6-9ee1-8bdd3efccad1}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8718297b-8a00-4bea-8c80-d086de51a807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.6838750000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.6838750000001, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc7019f2-5bd9-40ea-830f-e1b1124d5d59}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51792187499486, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  0.517921874994825, 10.0995792339993, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 10.0995792339993, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Handle
  Field Level Reduced Office 123B,        !- Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4545050672666,                       !- X Origin {m}
  27.8368082599482,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13eed145-7fe4-48a8-b993-8cdd319f37e5}, !- Handle
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  {4e3f8628-fe73-4e9e-89e9-195a6eaf3555}, !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65797501567977, 3.32300819940091, 0,  !- X,Y,Z Vertex 1 {m}
  4.65797501567977, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.32300819940091, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720b3a82-3953-4b8b-8f88-24e24d6bb57f}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1977724-9cff-4853-8dd9-2bdf59fdecd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.32300819940091, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 3.32300819940091, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2875a34-fd6b-4882-8408-eb84ab63c723}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01460755-2c61-474c-9b0d-8f793ce4f112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01662501567978, 3.32300819940091, 7.62, !- X,Y,Z Vertex 1 {m}
  4.01662501567978, 3.32300819940091, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.32300819940091, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.32300819940091, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b2d06f-fa11-41fb-ab47-c03690d1b887}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b2055e7-9ad4-4020-98db-dfce7f1215ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65797501567977, 3.32300819940091, 7.62, !- X,Y,Z Vertex 1 {m}
  4.65797501567977, 3.32300819940091, 0,  !- X,Y,Z Vertex 2 {m}
  4.01662501567978, 3.32300819940091, 0,  !- X,Y,Z Vertex 3 {m}
  4.01662501567978, 3.32300819940091, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f82b16e-0d13-4405-9e83-53a8f236360b}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff921ac-63be-49b3-9356-ec47561eb320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65797501567977, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.65797501567977, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.65797501567977, 3.32300819940091, 0,  !- X,Y,Z Vertex 3 {m}
  4.65797501567977, 3.32300819940091, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5547c5e6-cf5a-4ac4-91f2-77f1cd17aa3e}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b0d7b7-5caa-443f-8da1-e6353cf60509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.65797501567977, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.65797501567977, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804d01b3-0bce-4cf2-a3c5-00ed22e18c27}, !- Handle
  Surface 465,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e5dd1ed-999c-4701-8bd8-968b5908ff23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65797501567977, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.65797501567977, 3.32300819940091, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 3.32300819940091, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Handle
  Field Level Reduced Office 123,         !- Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.1124800829464,                       !- X Origin {m}
  31.1598164593491,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b425b464-5074-4b3f-989a-967f955a363b}, !- Handle
  Surface 466,                            !- Name
  Floor,                                  !- Surface Type
  {5c14a1c1-745a-4e5f-a7a3-520e9e61279f}, !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69912496863751, 4.26402500000203, 0,  !- X,Y,Z Vertex 1 {m}
  9.69912496863751, -3.32300819940091, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.32300819940091, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -0.641349999999988, 0, 0,               !- X,Y,Z Vertex 5 {m}
  -0.641349999999988, 4.26402500000203, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b2055e7-9ad4-4020-98db-dfce7f1215ce}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b2d06f-fa11-41fb-ab47-c03690d1b887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.641349999999988, 0, 7.62,            !- X,Y,Z Vertex 1 {m}
  -0.641349999999988, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e06c0864-2700-4483-9719-c3cdd3e73e20}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa829f5f-8605-4a28-805c-819e88512be1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.641349999999988, 4.26402500000203, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.641349999999988, 4.26402500000203, 0, !- X,Y,Z Vertex 2 {m}
  -0.641349999999988, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.641349999999988, 0, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d313279-34ae-4ee4-999b-f9955462b718}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c56e75-210f-4d35-a204-60a6a6ca688e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69912496863751, 4.26402500000203, 7.62, !- X,Y,Z Vertex 1 {m}
  9.69912496863751, 4.26402500000203, 0,  !- X,Y,Z Vertex 2 {m}
  -0.641349999999988, 4.26402500000203, 0, !- X,Y,Z Vertex 3 {m}
  -0.641349999999988, 4.26402500000203, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a46c29-fdd0-4fed-b86e-14d4c3fc9e62}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93d2f321-e0b2-4649-9631-ae52862f3f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69912496863751, -3.32300819940091, 7.62, !- X,Y,Z Vertex 1 {m}
  9.69912496863751, -3.32300819940091, 0, !- X,Y,Z Vertex 2 {m}
  9.69912496863751, 4.26402500000203, 0,  !- X,Y,Z Vertex 3 {m}
  9.69912496863751, 4.26402500000203, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a63407d-ed88-4286-a605-11de74ba636a}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79996c0f-fc4d-4e88-99a4-f56188a12350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.32300819940091, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.32300819940091, 0,                !- X,Y,Z Vertex 2 {m}
  9.69912496863751, -3.32300819940091, 0, !- X,Y,Z Vertex 3 {m}
  9.69912496863751, -3.32300819940091, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff921ac-63be-49b3-9356-ec47561eb320}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f82b16e-0d13-4405-9e83-53a8f236360b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.32300819940091, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.32300819940091, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac312d1-e604-4415-9de2-dc76ea2b0ef7}, !- Handle
  Surface 473,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 4.26402500000203, 7.62,              !- X,Y,Z Vertex 2 {m}
  -0.641349999999988, 4.26402500000203, 7.62, !- X,Y,Z Vertex 3 {m}
  -0.641349999999988, 0, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f214760a-0937-468e-8216-45c6920e9256}, !- Handle
  Field Level Lobby 129,                  !- Name
  {2185f161-3006-4b55-97f6-01fa7623a668}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  111.873734681951,                       !- X Origin {m}
  27.8368082599482,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ea5d526-6fa3-43e6-a9a2-7be72f7872fe}, !- Handle
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  {49367328-4309-4d56-b27f-35b91bb70724}, !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20516249999998, 16.7039887427254, 0, !- X,Y,Z Vertex 1 {m}
  -3.20516249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 2 {m}
  -2.62096249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 3 {m}
  -2.62096249999998, 7.33836264129469, 0, !- X,Y,Z Vertex 4 {m}
  0, 7.33836264129469, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 1.50112514129405, 0,                 !- X,Y,Z Vertex 6 {m}
  0.861404947295406, 1.50112514129405, 0, !- X,Y,Z Vertex 7 {m}
  0.861404947295406, 0, 0,                !- X,Y,Z Vertex 8 {m}
  -8.06212963036723, 0, 0,                !- X,Y,Z Vertex 9 {m}
  -8.06212963036723, 9.10785819940057, 0, !- X,Y,Z Vertex 10 {m}
  -8.66487959900475, 9.10785819940057, 0, !- X,Y,Z Vertex 11 {m}
  -8.66487959900475, 16.7039887427254, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {baceafc1-95a9-4872-b0d9-d895f0803865}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85d34b3-406b-4df8-a3d2-87fefc34f1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.06212963036723, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -8.06212963036723, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d2f321-e0b2-4649-9631-ae52862f3f15}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a46c29-fdd0-4fed-b86e-14d4c3fc9e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.06212963036723, 7.58703319940294, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.06212963036723, 7.58703319940294, 0, !- X,Y,Z Vertex 2 {m}
  -8.06212963036723, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.06212963036723, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1b43f8-fc88-4323-8fd8-a37ac74c06d7}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d33c6b-789b-430e-9794-301365e0f693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.06212963036723, 9.10785819940057, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.06212963036723, 9.10785819940057, 0, !- X,Y,Z Vertex 2 {m}
  -8.06212963036723, 7.58703319940294, 0, !- X,Y,Z Vertex 3 {m}
  -8.06212963036723, 7.58703319940294, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95e94cb-d704-42cd-b41b-998065d346c3}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cddcf40-d2dd-4268-a784-5703fe91b861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66487959900475, 9.10785819940057, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.66487959900475, 9.10785819940057, 0, !- X,Y,Z Vertex 2 {m}
  -8.06212963036723, 9.10785819940057, 0, !- X,Y,Z Vertex 3 {m}
  -8.06212963036723, 9.10785819940057, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d0df39-4450-4157-b403-62f39a0910bc}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a274e3f3-f107-4378-b6c5-0ef303a03a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66487959900475, 16.7039887427254, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.66487959900475, 16.7039887427254, 0, !- X,Y,Z Vertex 2 {m}
  -8.66487959900475, 9.10785819940057, 0, !- X,Y,Z Vertex 3 {m}
  -8.66487959900475, 9.10785819940057, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33afe745-9a83-4eb9-b16a-b135276f9a6b}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b37ee45d-3183-43de-8b3f-75899dca7e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20516249999998, 16.7039887427254, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.20516249999998, 16.7039887427254, 0, !- X,Y,Z Vertex 2 {m}
  -8.66487959900475, 16.7039887427254, 0, !- X,Y,Z Vertex 3 {m}
  -8.66487959900475, 16.7039887427254, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47699fe-4f2a-4d25-91a8-16074f88b78b}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fb9803b-6435-4333-acf7-c1b56c9ff091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20516249999998, 13.5661251412944, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.20516249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 2 {m}
  -3.20516249999998, 16.7039887427254, 0, !- X,Y,Z Vertex 3 {m}
  -3.20516249999998, 16.7039887427254, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09610d4-65e3-4ce3-89ae-5eb4f9d2f04b}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0863deb-68ec-426e-8881-dbc0da14ed30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62096249999998, 13.5661251412944, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.62096249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 2 {m}
  -3.20516249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 3 {m}
  -3.20516249999998, 13.5661251412944, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025d4091-f722-45ac-80aa-3c2020eb1dad}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2cb8bf-fc32-4417-8adc-2a105d89553f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62096249999998, 10.416525141294, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.62096249999998, 10.416525141294, 0,  !- X,Y,Z Vertex 2 {m}
  -2.62096249999998, 13.5661251412944, 0, !- X,Y,Z Vertex 3 {m}
  -2.62096249999998, 13.5661251412944, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cceed3-38bf-462c-9e8b-24ee8049df84}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca6a678-bd21-41f9-923e-4573613b4033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62096249999998, 7.33836264129469, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.62096249999998, 7.33836264129469, 0, !- X,Y,Z Vertex 2 {m}
  -2.62096249999998, 10.416525141294, 0,  !- X,Y,Z Vertex 3 {m}
  -2.62096249999998, 10.416525141294, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98601dad-5be2-4632-97f4-66a348fe1760}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5484e7bd-2ea5-4715-8890-9cf82f21dc15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.33836264129469, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 7.33836264129469, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.62096249999998, 7.33836264129469, 0, !- X,Y,Z Vertex 3 {m}
  -2.62096249999998, 7.33836264129469, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {737127d2-0814-440b-84c3-2f78b80be8c7}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.50112514129405, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 1.50112514129405, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.33836264129469, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.33836264129469, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c3c243-d802-4351-922f-8ea5111438b5}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.861404947295406, 1.50112514129405, 7.62, !- X,Y,Z Vertex 1 {m}
  0.861404947295406, 1.50112514129405, 0, !- X,Y,Z Vertex 2 {m}
  0, 1.50112514129405, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.50112514129405, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20e6103-b806-40a7-b412-63f4865f927d}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.861404947295406, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  0.861404947295406, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.861404947295406, 1.50112514129405, 0, !- X,Y,Z Vertex 3 {m}
  0.861404947295406, 1.50112514129405, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82be7e32-7043-4a90-beb6-8787fae1c960}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.861404947295406, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.861404947295406, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25c654c-71bb-45fe-b26a-a2e85e32144b}, !- Handle
  Surface 490,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66487959900475, 10.4165251412939, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.62096249999998, 10.416525141294, 7.62, !- X,Y,Z Vertex 2 {m}
  -2.62096249999998, 13.5661251412944, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.20516249999998, 13.5661251412944, 7.62, !- X,Y,Z Vertex 4 {m}
  -3.20516249999998, 16.7039887427254, 7.62, !- X,Y,Z Vertex 5 {m}
  -8.66487959900475, 16.7039887427254, 7.62; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Handle
  Field Level Conference 114F,            !- Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5113894422666,                       !- X Origin {m}
  30.2498082599482,                       !- Y Origin {m}
  -1.5918383907259e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9443f5b4-2bb7-47ee-a2cb-8a65999e0c93}, !- Handle
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  {cd9cff9e-6d34-48cb-b7ec-42c61c137ab7}, !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 4.57928764129442, 0,  !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.57928764129442, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65acc440-48b1-451d-914f-9e1efd8ee1d5}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1526e0d1-b650-4810-9db1-b8fd713afca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57928764129442, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 4.57928764129442, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8660fd-ecc2-4de8-bd15-9660e279332e}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca3a91f-686e-4e20-a600-be86bb27f708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 4.57928764129442, 7.62, !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 4.57928764129442, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57928764129442, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57928764129442, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9404179-bf9c-4c69-8b0e-a7256ef5e054}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd056228-1b68-4470-8865-6265a8f08660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 4.57928764129442, 0,  !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 4.57928764129442, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00e4921-725e-484c-9e6c-d7ba3bf3b529}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552cdf89-5fdf-4bb6-9059-e67fb80d51c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.52746052129347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.52746052129347, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddb3f45-49a8-4d4f-a09b-9a504fb1a061}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.52746052129347, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.52746052129347, 4.57928764129442, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 4.57928764129442, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Handle
  Field Level Storage 123A,               !- Name
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4545050672666,                       !- X Origin {m}
  35.4238414593511,                       !- Y Origin {m}
  -1.58979392174358e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b66a66e9-f0f1-4a25-8f9e-9c64bd3dd766}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  {94c14960-2d09-44e7-beb5-d8ee69d6252d}, !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01662501567978, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.01662501567978, -4.26402500000203, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.26402500000203, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242afb79-4f8d-42f3-aa45-b92af0d2a0c8}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f07d98-a39a-487c-b771-f51ef5d89eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01662501567978, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.01662501567978, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa829f5f-8605-4a28-805c-819e88512be1}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e06c0864-2700-4483-9719-c3cdd3e73e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01662501567978, -4.26402500000203, 7.62, !- X,Y,Z Vertex 1 {m}
  4.01662501567978, -4.26402500000203, 0, !- X,Y,Z Vertex 2 {m}
  4.01662501567978, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.01662501567978, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01460755-2c61-474c-9b0d-8f793ce4f112}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2875a34-fd6b-4882-8408-eb84ab63c723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.26402500000203, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.26402500000203, 0,                !- X,Y,Z Vertex 2 {m}
  4.01662501567978, -4.26402500000203, 0, !- X,Y,Z Vertex 3 {m}
  4.01662501567978, -4.26402500000203, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4de146f-5d90-482d-8b2f-e31b81c5df11}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f2ecb25-6696-4476-8ef2-65321d918e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.26402500000203, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.26402500000203, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a84311e-ba0b-4c4d-b881-80a730fbca7a}, !- Handle
  Surface 502,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a13f49ed-f43e-4f01-b1b9-6c8d88079b28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01662501567978, -4.26402500000203, 7.62, !- X,Y,Z Vertex 1 {m}
  4.01662501567978, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -4.26402500000203, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Handle
  Field Level Locker Player 106,          !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.4454550672666,                       !- X Origin {m}
  56.3979560223799,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {63858513-25fe-418e-9822-950d5986c9f5}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  {112e1061-6edd-44f4-808e-db0d3aa37763}, !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -21.5831476211371, 0,                !- X,Y,Z Vertex 2 {m}
  -11.5031743822366, -21.5831476211371, 0, !- X,Y,Z Vertex 3 {m}
  -11.5031743822366, -20.6566145630309, 0, !- X,Y,Z Vertex 4 {m}
  -12.3699493822366, -20.6566145630309, 0, !- X,Y,Z Vertex 5 {m}
  -12.3699493822366, -5.06104498490377, 0, !- X,Y,Z Vertex 6 {m}
  -1.92405, -5.06104498490377, 0,         !- X,Y,Z Vertex 7 {m}
  -1.92405, 1.27056409837678e-013, 0;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {51deaca9-8784-468d-b439-3cf8608f0b4f}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f031640-067c-4a06-9ebf-592bac510f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.5831476211371, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -21.5831476211371, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2c0703-94e0-4821-a53b-700f3f2fb793}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e794cb79-5dd3-4371-8b0f-0e14c9918ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5031743822366, -21.5831476211371, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5031743822366, -21.5831476211371, 0, !- X,Y,Z Vertex 2 {m}
  0, -21.5831476211371, 0,                !- X,Y,Z Vertex 3 {m}
  0, -21.5831476211371, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1aea26-40b1-46cb-b59f-8fa38483994a}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf70f862-1675-4320-8449-1aa9c3f7974d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5031743822366, -20.6566145630309, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5031743822366, -20.6566145630309, 0, !- X,Y,Z Vertex 2 {m}
  -11.5031743822366, -21.5831476211371, 0, !- X,Y,Z Vertex 3 {m}
  -11.5031743822366, -21.5831476211371, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d1a8f0-2796-4d0d-ab8e-1110b6af0bd1}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470a65fe-5258-4035-aafb-edcb81b13e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3699493822366, -20.6566145630309, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.3699493822366, -20.6566145630309, 0, !- X,Y,Z Vertex 2 {m}
  -11.5031743822366, -20.6566145630309, 0, !- X,Y,Z Vertex 3 {m}
  -11.5031743822366, -20.6566145630309, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c1cab3-e601-4f89-aae4-ad64ef28a920}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bab77ad-bed8-4c4a-b7a8-7aba589dd7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3699493822366, -17.9820551651051, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.3699493822366, -17.9820551651051, 0, !- X,Y,Z Vertex 2 {m}
  -12.3699493822366, -20.6566145630309, 0, !- X,Y,Z Vertex 3 {m}
  -12.3699493822366, -20.6566145630309, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0d774b-f1d6-4b9a-8939-42c619ebb823}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3adcecb9-b684-43f8-953d-d34c1846c8be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3699493822366, -13.9605395630298, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.3699493822366, -13.9605395630298, 0, !- X,Y,Z Vertex 2 {m}
  -12.3699493822366, -17.9820551651051, 0, !- X,Y,Z Vertex 3 {m}
  -12.3699493822366, -17.9820551651051, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36016a1a-e72e-4a23-bdd4-199b48036802}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43664ef-e526-4f89-9bac-1cd9a4c19b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3699493822366, -5.06104498490377, 7.62, !- X,Y,Z Vertex 1 {m}
  -12.3699493822366, -5.06104498490377, 0, !- X,Y,Z Vertex 2 {m}
  -12.3699493822366, -13.9605395630298, 0, !- X,Y,Z Vertex 3 {m}
  -12.3699493822366, -13.9605395630298, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c82ac6a-0f51-4e8c-8672-839de48b780d}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e738a9-8060-4ccd-b354-7a2d92d253f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51195116048585, -5.06104498490377, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.51195116048585, -5.06104498490377, 0, !- X,Y,Z Vertex 2 {m}
  -12.3699493822366, -5.06104498490377, 0, !- X,Y,Z Vertex 3 {m}
  -12.3699493822366, -5.06104498490377, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d262a90-66cf-40a6-ba7e-95004517611a}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db51eb0-191d-4ca6-b541-a564f0cc7d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92405, -5.06104498490377, 7.62,      !- X,Y,Z Vertex 1 {m}
  -1.92405, -5.06104498490377, 0,         !- X,Y,Z Vertex 2 {m}
  -8.51195116048585, -5.06104498490377, 0, !- X,Y,Z Vertex 3 {m}
  -8.51195116048585, -5.06104498490377, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575cae70-a8f6-4bd6-a5fb-eacf8ba8007f}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a242c654-59fe-46e4-a41e-a410f95f82a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92405, 1.27056409837678e-013, 7.62,  !- X,Y,Z Vertex 1 {m}
  -1.92405, 1.27056409837678e-013, 0,     !- X,Y,Z Vertex 2 {m}
  -1.92405, -5.06104498490377, 0,         !- X,Y,Z Vertex 3 {m}
  -1.92405, -5.06104498490377, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4d4919-e6f6-44d0-baaa-298291293955}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59455db9-f773-4647-aa9f-02ecb6e29ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01619158917001e-042, -1.53884674503273e-029, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.01619158917001e-042, -1.53884674503273e-029, 0, !- X,Y,Z Vertex 2 {m}
  -1.92405, 1.27056409837678e-013, 0,     !- X,Y,Z Vertex 3 {m}
  -1.92405, 1.27056409837678e-013, 7.62;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4b5b41-9993-4ff2-a748-425a12d6674a}, !- Handle
  Surface 515,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.5831476211371, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -1.92405, 1.27056409837678e-013, 7.62,  !- X,Y,Z Vertex 3 {m}
  -1.92405, -5.06104498490377, 7.62,      !- X,Y,Z Vertex 4 {m}
  -12.3699493822366, -5.06104498490377, 7.62, !- X,Y,Z Vertex 5 {m}
  -12.3699493822366, -20.6566145630309, 7.62, !- X,Y,Z Vertex 6 {m}
  -11.5031743822366, -20.6566145630309, 7.62, !- X,Y,Z Vertex 7 {m}
  -11.5031743822366, -21.5831476211371, 7.62; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Handle
  Field Level Locker Player 107 BC,       !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.9119894422666,                       !- X Origin {m}
  57.6494084012429,                       !- Y Origin {m}
  -1.59564476795708e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c530bce-6838-4e0b-8185-1ed32fe8b596}, !- Handle
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  {c7c4afeb-d7ce-4ba5-83e9-c905e915fc05}, !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.6578496443243, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, -5.6578496443243, 0, !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -7.9247996443243, 0, !- X,Y,Z Vertex 4 {m}
  0, -7.9247996443243, 0,                 !- X,Y,Z Vertex 5 {m}
  0.092075, -22.8346, 0,                  !- X,Y,Z Vertex 6 {m}
  -8.466534375, -22.8346, 0,              !- X,Y,Z Vertex 7 {m}
  -8.466534375, 0, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d2b19e39-989f-4953-9b85-7304e07db0fd}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0766ee93-0afa-4d85-95e8-3f509abb99ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.6578496443243, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -5.6578496443243, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3b83b8-afee-46e2-8a95-5f53cedda0ce}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e87328c-274a-4dc1-88e5-7798e1037c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.00488749999999, -5.6578496443243, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.00488749999999, -5.6578496443243, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.6578496443243, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -5.6578496443243, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3488fbe-c680-4f1e-add6-d4041b2b5d75}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5625184-53e2-4dfe-8e17-96bf823be0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.00488749999999, -7.9247996443243, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.00488749999999, -7.9247996443243, 0, !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, -5.6578496443243, 0, !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -5.6578496443243, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c98982b-77ae-4bab-8f1c-f228fbcda94b}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {142820e0-0b27-450e-af4f-7ff300b4feb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9247996443243, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -7.9247996443243, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, -7.9247996443243, 0, !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -7.9247996443243, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908695d2-d75d-402e-820f-73f06b2a84d6}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83f3908-3d18-4501-af51-9fa975a7ca08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.092075, -22.8346, 7.62,               !- X,Y,Z Vertex 1 {m}
  0.092075, -22.8346, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -7.9247996443243, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -7.9247996443243, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ce3ff8-3fdd-46d2-b928-e9e774c0f338}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9826910-cc72-47d1-a522-3981c6c24db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.466534375, -22.8346, 7.62,           !- X,Y,Z Vertex 1 {m}
  -8.466534375, -22.8346, 0,              !- X,Y,Z Vertex 2 {m}
  0.092075, -22.8346, 0,                  !- X,Y,Z Vertex 3 {m}
  0.092075, -22.8346, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f031640-067c-4a06-9ebf-592bac510f7b}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51deaca9-8784-468d-b439-3cf8608f0b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.466534375, -1.25145237886293, 7.62,  !- X,Y,Z Vertex 1 {m}
  -8.466534375, -1.25145237886293, 0,     !- X,Y,Z Vertex 2 {m}
  -8.466534375, -22.8346, 0,              !- X,Y,Z Vertex 3 {m}
  -8.466534375, -22.8346, 7.62;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0144499-e407-4f16-9ba3-6e3595d3cb97}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdcbd4c9-c7d3-424a-b425-d889fbf720d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.466534375, 0, 7.62,                  !- X,Y,Z Vertex 1 {m}
  -8.466534375, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.466534375, -1.25145237886293, 0,     !- X,Y,Z Vertex 3 {m}
  -8.466534375, -1.25145237886293, 7.62;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25792a5-b19f-40e5-87bd-e0a5d14bc3ef}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0a3b35-5b1a-4eea-bfd1-12651b6e9d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.466534375, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.466534375, 0, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094d8482-8d37-4a28-899c-36a5b171c4f8}, !- Handle
  Surface 526,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.092075, -22.8346, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, -7.9247996443243, 7.62,              !- X,Y,Z Vertex 2 {m}
  -1.00488749999999, -7.9247996443243, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.00488749999999, -5.6578496443243, 7.62, !- X,Y,Z Vertex 4 {m}
  0, -5.6578496443243, 7.62,              !- X,Y,Z Vertex 5 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 6 {m}
  -8.466534375, 0, 7.62,                  !- X,Y,Z Vertex 7 {m}
  -8.466534375, -22.8346, 7.62;           !- X,Y,Z Vertex 8 {m}

OS:Space,
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Handle
  Field Level Office 114G,                !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0388499635601,                       !- X Origin {m}
  38.5892901049918,                       !- Y Origin {m}
  -1.59923210792219e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9f2dbc6-8e00-4f3d-9ee8-caea258d6603}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  {4e90c52c-9d25-4fdf-b9db-de80f86c3596}, !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.7601942037492, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.52746052129347, -3.7601942037492, 0, !- X,Y,Z Vertex 3 {m}
  -4.52746052129347, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f017fed-6c5a-4250-92c2-794ecbc56900}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9ec9c5-47c1-428c-962b-abd471062e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.7601942037492, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -3.7601942037492, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca3a91f-686e-4e20-a600-be86bb27f708}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8660fd-ecc2-4de8-bd15-9660e279332e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.52746052129347, -3.7601942037492, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.52746052129347, -3.7601942037492, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.7601942037492, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.7601942037492, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838a4746-613c-45d9-8983-2c76c30ec6d0}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eede1d14-c2ea-45e7-a3c9-cbbe2c24e0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.52746052129347, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.52746052129347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.52746052129347, -3.7601942037492, 0, !- X,Y,Z Vertex 3 {m}
  -4.52746052129347, -3.7601942037492, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a80ac2-8ccb-4610-9b54-082a0ad6f40c}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1735bf-00d0-4ab7-8675-1e4ab6083289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.52746052129347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.52746052129347, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa4e96e-4ab4-4a33-8f50-78be88eb2da0}, !- Handle
  Surface 532,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.7601942037492, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.52746052129347, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -4.52746052129347, -3.7601942037492, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Handle
  Field Level Mechanical 129A,            !- Name
  {73c3d23f-e09e-4ac4-878c-e76eec9b8167}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.252772181951,                       !- X Origin {m}
  35.1751709012428,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6eb2e548-da20-4983-a73b-79db1d457466}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  {3131de27-854b-4b25-856b-a009fc5c9839}, !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 3.07816249999926, 0,  !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.07816249999926, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca6a678-bd21-41f9-923e-4573613b4033}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cceed3-38bf-462c-9e8b-24ee8049df84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07816249999926, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 3.07816249999926, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c70c801-5393-4119-a50f-44cca38b3cf6}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee746082-6079-47b7-9436-ec0b28bab907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 3.07816249999926, 7.62, !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 3.07816249999926, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.07816249999926, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.07816249999926, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147378db-15f1-48d3-bfd6-eeca736fa79a}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.48236744729538, 3.07816249999926, 0,  !- X,Y,Z Vertex 3 {m}
  3.48236744729538, 3.07816249999926, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d3e840-484a-424b-a9e8-26733d9337ed}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62096249999998, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  2.62096249999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.48236744729538, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5484e7bd-2ea5-4715-8890-9cf82f21dc15}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98601dad-5be2-4632-97f4-66a348fe1760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.62096249999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.62096249999998, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f20c9a-ce66-40e6-9506-dafc65091e61}, !- Handle
  Surface 539,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a506596-fa44-4fd0-8632-a5c13771ddb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 3.07816249999926, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 3.07816249999926, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Handle
  Field Level Unspecified Quad B Northeast, !- Name
  {e74ab315-b882-4335-a069-17dd788ee13c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.811605051584,                       !- X Origin {m}
  36.9446664593487,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25b77dd1-ae43-4077-b250-ac82f5ec0b37}, !- Handle
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  {04a2e913-dafb-4137-b0a6-3cb8c9e7969a}, !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.602749968637514, 7.59613054332481, 0, !- X,Y,Z Vertex 1 {m}
  -0.602749968637514, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -1.52082499999763, 0,                !- X,Y,Z Vertex 4 {m}
  -14.3570999843173, -1.52082499999763, 0, !- X,Y,Z Vertex 5 {m}
  -14.3570999843173, 0.99172103459868, 0, !- X,Y,Z Vertex 6 {m}
  -14.1297344785539, 0.99172103459868, 0, !- X,Y,Z Vertex 7 {m}
  -14.1297344785539, 7.59613054332481, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e0d33c6b-789b-430e-9794-301365e0f693}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1b43f8-fc88-4323-8fd8-a37ac74c06d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.52082499999763, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -1.52082499999763, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c56e75-210f-4d35-a204-60a6a6ca688e}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d313279-34ae-4ee4-999b-f9955462b718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3404749686375, -1.52082499999763, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.3404749686375, -1.52082499999763, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.52082499999763, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.52082499999763, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f07d98-a39a-487c-b771-f51ef5d89eed}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {242afb79-4f8d-42f3-aa45-b92af0d2a0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3570999843173, -1.52082499999763, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.3570999843173, -1.52082499999763, 0, !- X,Y,Z Vertex 2 {m}
  -10.3404749686375, -1.52082499999763, 0, !- X,Y,Z Vertex 3 {m}
  -10.3404749686375, -1.52082499999763, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff694546-c908-4377-a585-dcb5c528b390}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc90bd6-1838-4153-b725-84c8db114f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3570999843173, 0.99172103459868, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.3570999843173, 0.99172103459868, 0, !- X,Y,Z Vertex 2 {m}
  -14.3570999843173, -1.52082499999763, 0, !- X,Y,Z Vertex 3 {m}
  -14.3570999843173, -1.52082499999763, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043abeeb-6ec1-40a6-8908-914d91a9e0cb}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1297344785539, 0.99172103459868, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.1297344785539, 0.99172103459868, 0, !- X,Y,Z Vertex 2 {m}
  -14.3570999843173, 0.99172103459868, 0, !- X,Y,Z Vertex 3 {m}
  -14.3570999843173, 0.99172103459868, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d621930-d419-448e-b276-671933ecad8d}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1297344785539, 7.59613054332481, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.1297344785539, 7.59613054332481, 0, !- X,Y,Z Vertex 2 {m}
  -14.1297344785539, 0.99172103459868, 0, !- X,Y,Z Vertex 3 {m}
  -14.1297344785539, 0.99172103459868, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac08e842-1156-4fe9-8b3f-10ba23b02af7}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9598090105835, 7.59613054332481, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.9598090105835, 7.59613054332481, 0,  !- X,Y,Z Vertex 2 {m}
  -14.1297344785539, 7.59613054332481, 0, !- X,Y,Z Vertex 3 {m}
  -14.1297344785539, 7.59613054332481, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4885f8a-e40a-4260-a343-4067a17676d9}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc131306-c238-4003-9fb9-09d1413a3fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.602749968637514, 7.59613054332481, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.602749968637514, 7.59613054332481, 0, !- X,Y,Z Vertex 2 {m}
  -0.9598090105835, 7.59613054332481, 0,  !- X,Y,Z Vertex 3 {m}
  -0.9598090105835, 7.59613054332481, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a274e3f3-f107-4378-b6c5-0ef303a03a1b}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d0df39-4450-4157-b403-62f39a0910bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.602749968637514, 0, 7.62,            !- X,Y,Z Vertex 1 {m}
  -0.602749968637514, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.602749968637514, 7.59613054332481, 0, !- X,Y,Z Vertex 3 {m}
  -0.602749968637514, 7.59613054332481, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cddcf40-d2dd-4268-a784-5703fe91b861}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95e94cb-d704-42cd-b41b-998065d346c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.602749968637514, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.602749968637514, 0, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a58a5189-6186-4319-9194-77b3d2f980ed}, !- Handle
  Surface 551,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.602749968637514, 1.3086669418934, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.602749968637514, 7.59613054332481, 7.62, !- X,Y,Z Vertex 2 {m}
  -0.9598090105835, 7.59613054332481, 7.62, !- X,Y,Z Vertex 3 {m}
  -0.95980901058395, 1.3086669418934, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Handle
  Field Level Break 101B,                 !- Name
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.700355685033,                        !- X Origin {m}
  35.5381414593491,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3ae2002a-11a1-4fe8-8dca-570c8a662beb}, !- Handle
  Surface 552,                            !- Name
  Floor,                                  !- Surface Type
  {bcfc370b-a9e4-4fc1-85eb-37edb17b8189}, !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 2.8777593979258, 0,   !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.8777593979258, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dd78ab-baa0-4e57-a658-2d2e7be2a85b}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab3b74e-8fe1-4450-842f-ff9c33dd56b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8777593979258, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, 2.8777593979258, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fdb42e-1e58-46f1-9e70-907b11305671}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf2f900-0d27-4e22-a8d9-098ac9226efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 2.8777593979258, 7.62, !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 2.8777593979258, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.8777593979258, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.8777593979258, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bab77ad-bed8-4c4a-b7a8-7aba589dd7df}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c1cab3-e601-4f89-aae4-ad64ef28a920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 0.2032, 7.62,         !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 0.2032, 0,            !- X,Y,Z Vertex 2 {m}
  4.37514999999705, 2.8777593979258, 0,   !- X,Y,Z Vertex 3 {m}
  4.37514999999705, 2.8777593979258, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373abed0-01f0-49f9-9f31-8edd5e26d194}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ffde90-a3d5-4b74-a43b-08243e652444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.37514999999705, 0.2032, 0,            !- X,Y,Z Vertex 3 {m}
  4.37514999999705, 0.2032, 7.62;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f334e23-6966-43e9-8a39-c230c0dede45}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56da1fa-687b-4eef-9c4c-ca206d6082d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.37514999999705, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.37514999999705, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529f02a9-2b83-431e-b882-dd578fde32f3}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {bb45c3b9-7cad-4121-bc0a-a3d8c390386d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 2.8777593979258, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 2.8777593979258, 7.62,               !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Handle
  Field Level Elevator Quad B Northeast,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  41.4029334012426,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {745d0ef6-5e93-498f-997d-53fa82a62f23}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  {8b6c6b8c-a0e1-41eb-8c96-a093648079e5}, !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.14960000000046, 0,                !- X,Y,Z Vertex 2 {m}
  -3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  -3.48236744729538, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186273fc-9803-46de-af4b-1e89125858e2}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.14960000000046, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.14960000000046, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee746082-6079-47b7-9436-ec0b28bab907}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c70c801-5393-4119-a50f-44cca38b3cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48236744729538, -3.14960000000046, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.14960000000046, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.14960000000046, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2cb8bf-fc32-4417-8adc-2a105d89553f}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025d4091-f722-45ac-80aa-3c2020eb1dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48236744729538, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -3.48236744729538, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  -3.48236744729538, -3.14960000000046, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867bcdab-644b-46a9-bb6b-3a740ca83638}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86b2c7b-f5ef-46e7-8e8f-ad81c81cba94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.48236744729538, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.48236744729538, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88851f8-69f5-4d2d-aaf3-b4f198e864a0}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9b3606db-954e-4f22-acbb-47dd57f89bb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.14960000000046, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -3.48236744729538, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -3.48236744729538, -3.14960000000046, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Handle
  Field Level Reduced Office 101A,        !- Name
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0755056850301,                       !- X Origin {m}
  42.4374164593501,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {19159651-46f0-4add-aea2-c28047bcef85}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  {08ce217e-501f-499f-95a8-46d1b6b72d46}, !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.02151560207521, 0,                !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, -4.02151560207521, 0, !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3adcecb9-b684-43f8-953d-d34c1846c8be}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e0d774b-f1d6-4b9a-8939-42c619ebb823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.02151560207521, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.02151560207521, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2f900-0d27-4e22-a8d9-098ac9226efa}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fdb42e-1e58-46f1-9e70-907b11305671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37514999999705, -4.02151560207521, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.37514999999705, -4.02151560207521, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.02151560207521, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.02151560207521, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b918f77d-5625-47c3-80e1-8a7162e5a92b}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2e35b8-1862-4e07-8300-8b4c8d5deb67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37514999999705, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.37514999999705, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, -4.02151560207521, 0, !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, -4.02151560207521, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c726ff-eec9-433e-8883-8b1e9ea75f55}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a3e348-1d86-492a-8a34-dde994ce3477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f82b0f-0976-4963-8d39-b6b32585d4f4}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.02151560207521, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, -4.02151560207521, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Handle
  Field Level Pool Hydrotherapy 115,      !- Name
  {17385c47-084f-479a-9d67-3d8f05d9df35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.9035894422666,                       !- X Origin {m}
  51.9915587569186,                       !- Y Origin {m}
  -1.59564476795708e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d9a36bd9-c46f-4f1d-ba21-95103014a08f}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  {f9ce66dd-3f16-4b99-9e8f-47ebc0560227}, !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7930375, 2.6490347654598, 0,          !- X,Y,Z Vertex 1 {m}
  7.7930375, 0.079374644324564, 0,        !- X,Y,Z Vertex 2 {m}
  7.6660375, 0.079374644324564, 0,        !- X,Y,Z Vertex 3 {m}
  7.66603750000222, -7.28662535567423, 0, !- X,Y,Z Vertex 4 {m}
  16.1352605212935, -7.28662535567423, 0, !- X,Y,Z Vertex 5 {m}
  16.1352605212935, -13.4022686519268, 0, !- X,Y,Z Vertex 6 {m}
  0, -13.4022686519268, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 8 {m}
  4.50393332411136, 0, 0,                 !- X,Y,Z Vertex 9 {m}
  4.50393332411136, 2.6490347654598, 0;   !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b243cfcf-ad74-4dee-83fd-4cfe05cf480b}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9cbe29e-02bd-48b3-9239-260f8505d607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11760000000445, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  1.11760000000445, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b2df16-939b-40d0-bbb6-c8a2c4da617a}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f51c72-cc10-4158-a68a-2aa36e8aa2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.50393332411136, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.50393332411136, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.11760000000445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.11760000000445, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d921c48e-2964-4886-a48e-58840d460638}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6a8ac20-4b90-48f6-b63f-b592d2a6152b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.50393332411136, 2.6490347654598, 7.62, !- X,Y,Z Vertex 1 {m}
  4.50393332411136, 2.6490347654598, 0,   !- X,Y,Z Vertex 2 {m}
  4.50393332411136, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.50393332411136, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0735596e-97b2-4807-a098-47fdf18fe3bd}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08fd5aa6-6f9c-4f9e-a148-c45ff3ddd379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7930375, 2.6490347654598, 7.62,       !- X,Y,Z Vertex 1 {m}
  7.7930375, 2.6490347654598, 0,          !- X,Y,Z Vertex 2 {m}
  4.50393332411136, 2.6490347654598, 0,   !- X,Y,Z Vertex 3 {m}
  4.50393332411136, 2.6490347654598, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784df457-4f0c-462b-a21b-c65530b01491}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281440a7-eecc-456b-8243-0bd2f2e8a4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7930375, 0.079374644324564, 7.62,     !- X,Y,Z Vertex 1 {m}
  7.7930375, 0.079374644324564, 0,        !- X,Y,Z Vertex 2 {m}
  7.7930375, 2.6490347654598, 0,          !- X,Y,Z Vertex 3 {m}
  7.7930375, 2.6490347654598, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f065ed22-024f-4292-82c1-1e0c5a875e5a}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c8c2f6-7344-4bf1-a0d6-ee7a3e3961be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6660375, 0.079374644324564, 7.62,     !- X,Y,Z Vertex 1 {m}
  7.6660375, 0.079374644324564, 0,        !- X,Y,Z Vertex 2 {m}
  7.7930375, 0.079374644324564, 0,        !- X,Y,Z Vertex 3 {m}
  7.7930375, 0.079374644324564, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea5a855-fb11-4f72-bcab-d9e504aa1f83}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f3b5d33-aee7-45ae-b6f5-65cd8528a913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66603750000222, -3.22267951940352, 7.62, !- X,Y,Z Vertex 1 {m}
  7.66603750000222, -3.22267951940352, 0, !- X,Y,Z Vertex 2 {m}
  7.6660375, 0.079374644324564, 0,        !- X,Y,Z Vertex 3 {m}
  7.6660375, 0.079374644324564, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d76dda6-adce-4c23-96a9-f8d94f87ed5a}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5573c116-4e14-4aab-b407-4241c2b0dc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.66603750000222, -7.28662535567423, 7.62, !- X,Y,Z Vertex 1 {m}
  7.66603750000222, -7.28662535567423, 0, !- X,Y,Z Vertex 2 {m}
  7.66603750000222, -3.22267951940352, 0, !- X,Y,Z Vertex 3 {m}
  7.66603750000222, -3.22267951940352, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697ef6ab-fcd0-4ff2-9942-f8fa2288a9c2}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cbe98d5-947f-4c14-859e-e188fd448a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1352605212935, -7.28662535567423, 7.62, !- X,Y,Z Vertex 1 {m}
  16.1352605212935, -7.28662535567423, 0, !- X,Y,Z Vertex 2 {m}
  7.66603750000222, -7.28662535567423, 0, !- X,Y,Z Vertex 3 {m}
  7.66603750000222, -7.28662535567423, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0100ad-d22b-42b9-9b7e-02ab6810fb0d}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b0a247-ec0d-4dc1-8804-ef38a8341b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1352605212935, -13.4022686519268, 7.62, !- X,Y,Z Vertex 1 {m}
  16.1352605212935, -13.4022686519268, 0, !- X,Y,Z Vertex 2 {m}
  16.1352605212935, -7.28662535567423, 0, !- X,Y,Z Vertex 3 {m}
  16.1352605212935, -7.28662535567423, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1735bf-00d0-4ab7-8675-1e4ab6083289}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a80ac2-8ccb-4610-9b54-082a0ad6f40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6078, -13.4022686519268, 7.62,       !- X,Y,Z Vertex 1 {m}
  11.6078, -13.4022686519268, 0,          !- X,Y,Z Vertex 2 {m}
  16.1352605212935, -13.4022686519268, 0, !- X,Y,Z Vertex 3 {m}
  16.1352605212935, -13.4022686519268, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4ec14d-13a1-4d1d-b1e2-c567f09767ac}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b57053-fba5-45fa-96e5-259f2d938504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.4022686519268, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -13.4022686519268, 0,                !- X,Y,Z Vertex 2 {m}
  11.6078, -13.4022686519268, 0,          !- X,Y,Z Vertex 3 {m}
  11.6078, -13.4022686519268, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6717243a-d4fe-49fa-8e84-7d756dad6dc2}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d2ab3a-5f73-432e-85c5-ee92b669eea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -13.4022686519268, 0,                !- X,Y,Z Vertex 3 {m}
  0, -13.4022686519268, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b573b417-295d-4c0b-a876-f08ab702c734}, !- Handle
  Surface 585,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1352605212935, -13.4022686519268, 7.62, !- X,Y,Z Vertex 1 {m}
  16.1352605212935, -7.28662535567423, 7.62, !- X,Y,Z Vertex 2 {m}
  7.66603750000222, -7.28662535567423, 7.62, !- X,Y,Z Vertex 3 {m}
  7.6660375, 0.079374644324564, 7.62,     !- X,Y,Z Vertex 4 {m}
  7.7930375, 0.079374644324564, 7.62,     !- X,Y,Z Vertex 5 {m}
  7.7930375, 2.6490347654598, 7.62,       !- X,Y,Z Vertex 6 {m}
  4.50393332411136, 2.6490347654598, 7.62, !- X,Y,Z Vertex 7 {m}
  4.50393332411136, 0, 7.62,              !- X,Y,Z Vertex 8 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 9 {m}
  0, -13.4022686519268, 7.62;             !- X,Y,Z Vertex 10 {m}

OS:Space,
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Handle
  Field Level Laundry 101J,               !- Name
  {05454ef0-9bd7-40e5-b7c4-734fb3cc4681}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.1047765312314,                       !- X Origin {m}
  45.9283350316412,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {998f4d70-4884-4f82-9247-c91a8ab93201}, !- Handle
  Surface 586,                            !- Name
  Floor,                                  !- Surface Type
  {cf6cdcdc-4c94-492c-a830-20d1d27f662b}, !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41130237555159, 8.03574581781399, 0,  !- X,Y,Z Vertex 1 {m}
  9.41130237555159, 5.93562600583495, 0,  !- X,Y,Z Vertex 2 {m}
  10.3287389555011, 5.93562600583495, 0,  !- X,Y,Z Vertex 3 {m}
  10.3287389555011, -6.71992399416532, 0, !- X,Y,Z Vertex 4 {m}
  9.26058384283378, -6.71992399416532, 0, !- X,Y,Z Vertex 5 {m}
  0.620260228260117, -4.40475625929647, 0, !- X,Y,Z Vertex 6 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 7 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 8 {m}
  3.97878673462063, 8.03574581781399, 0;  !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {c47294aa-4971-418f-88b6-1b001c772ee6}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97878673462063, 8.03574581781399, 7.62, !- X,Y,Z Vertex 1 {m}
  3.97878673462063, 8.03574581781399, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d5fb57-f820-4bb0-b8af-cc6b0b1d0420}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2fa36c-cfab-4990-82a2-1ecda0e56a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41130237555159, 8.03574581781399, 7.62, !- X,Y,Z Vertex 1 {m}
  9.41130237555159, 8.03574581781399, 0,  !- X,Y,Z Vertex 2 {m}
  3.97878673462063, 8.03574581781399, 0,  !- X,Y,Z Vertex 3 {m}
  3.97878673462063, 8.03574581781399, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029e98a6-5953-437d-a8ec-19ce5561fbdd}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518f7e76-90e6-4882-a9c1-475ef592e4a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41130237555159, 7.69460642770805, 7.62, !- X,Y,Z Vertex 1 {m}
  9.41130237555159, 7.69460642770805, 0,  !- X,Y,Z Vertex 2 {m}
  9.41130237555159, 8.03574581781399, 0,  !- X,Y,Z Vertex 3 {m}
  9.41130237555159, 8.03574581781399, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d7ab6a-aeb3-41ae-9414-64a0f1bcbcc9}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {199be67f-5c14-4b4a-ba7f-d21aa5571728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41130237555159, 5.93562600583495, 7.62, !- X,Y,Z Vertex 1 {m}
  9.41130237555159, 5.93562600583495, 0,  !- X,Y,Z Vertex 2 {m}
  9.41130237555159, 7.69460642770805, 0,  !- X,Y,Z Vertex 3 {m}
  9.41130237555159, 7.69460642770805, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e79caec-ee45-4616-864b-fcbdc9b6cd61}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1abe63-35db-4075-8f97-20fd2bfa99ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3287389555011, 5.93562600583495, 7.62, !- X,Y,Z Vertex 1 {m}
  10.3287389555011, 5.93562600583495, 0,  !- X,Y,Z Vertex 2 {m}
  9.41130237555159, 5.93562600583495, 0,  !- X,Y,Z Vertex 3 {m}
  9.41130237555159, 5.93562600583495, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53504038-8714-44ad-acaa-4548be059d36}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b31c0cb4-7e5c-4348-aa64-339567762947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3287389555011, 4.46560100583469, 7.62, !- X,Y,Z Vertex 1 {m}
  10.3287389555011, 4.46560100583469, 0,  !- X,Y,Z Vertex 2 {m}
  10.3287389555011, 5.93562600583495, 0,  !- X,Y,Z Vertex 3 {m}
  10.3287389555011, 5.93562600583495, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0affe3d3-7f05-437f-8d25-e8afdad4e36a}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a6bc9b-1fd1-46d6-9afe-b946266d1aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3287389555011, -6.71992399416532, 7.62, !- X,Y,Z Vertex 1 {m}
  10.3287389555011, -6.71992399416532, 0, !- X,Y,Z Vertex 2 {m}
  10.3287389555011, 4.46560100583469, 0,  !- X,Y,Z Vertex 3 {m}
  10.3287389555011, 4.46560100583469, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f778c22-ac44-45d4-b1c2-8d65f501b820}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5561a0-0e56-438e-97b1-c1325f63fa36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.26058384283378, -6.71992399416532, 7.62, !- X,Y,Z Vertex 1 {m}
  9.26058384283378, -6.71992399416532, 0, !- X,Y,Z Vertex 2 {m}
  10.3287389555011, -6.71992399416532, 0, !- X,Y,Z Vertex 3 {m}
  10.3287389555011, -6.71992399416532, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efc454d-11e4-4603-bd78-85ca2d5224bd}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {538100d8-f911-41e3-b6be-c7fc434a64c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.620260228260117, -4.40475625929647, 7.62, !- X,Y,Z Vertex 1 {m}
  0.620260228260117, -4.40475625929647, 0, !- X,Y,Z Vertex 2 {m}
  9.26058384283378, -6.71992399416532, 0, !- X,Y,Z Vertex 3 {m}
  9.26058384283378, -6.71992399416532, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8897b3a-fb9c-444a-b061-632094e75c56}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.24968221647886, -1.11389856809377, 7.62, !- X,Y,Z Vertex 1 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 2 {m}
  0.620260228260117, -4.40475625929647, 0, !- X,Y,Z Vertex 3 {m}
  0.620260228260117, -4.40475625929647, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b300de-a34c-4576-8923-deae151cfdd2}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 3 {m}
  2.24968221647886, -1.11389856809377, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71748586-c93f-4336-a41b-f2272990b90b}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3287389555011, -6.71992399416532, 7.62, !- X,Y,Z Vertex 1 {m}
  10.3287389555011, 5.93562600583495, 7.62, !- X,Y,Z Vertex 2 {m}
  9.41130237555159, 5.93562600583495, 7.62, !- X,Y,Z Vertex 3 {m}
  9.41130237555159, 8.03574581781399, 7.62, !- X,Y,Z Vertex 4 {m}
  3.97878673462063, 8.03574581781399, 7.62, !- X,Y,Z Vertex 5 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 6 {m}
  2.24968221647886, -1.11389856809377, 7.62, !- X,Y,Z Vertex 7 {m}
  0.620260228260117, -4.40475625929647, 7.62, !- X,Y,Z Vertex 8 {m}
  9.26058384283378, -6.71992399416532, 7.62; !- X,Y,Z Vertex 9 {m}

OS:Space,
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Handle
  Field Level Stair ST104,                !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  48.2043374939505,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ec80ea1a-1335-4fae-acad-37e376d0cebd}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  {b74b7913-c44b-45d3-93f9-5cbe2ce85958}, !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 2 {m}
  -4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 3 {m}
  -4.06656744729538, -1.55932866618969e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea91b50a-1927-45bd-9e56-65d2aa8fbb6e}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.80140409270788, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86b2c7b-f5ef-46e7-8e8f-ad81c81cba94}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867bcdab-644b-46a9-bb6b-3a740ca83638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48236744729538, -6.80140409270788, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.48236744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.80140409270788, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0863deb-68ec-426e-8881-dbc0da14ed30}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09610d4-65e3-4ce3-89ae-5eb4f9d2f04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06656744729538, -6.80140409270788, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 2 {m}
  -3.48236744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 3 {m}
  -3.48236744729538, -6.80140409270788, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fb9803b-6435-4333-acf7-c1b56c9ff091}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47699fe-4f2a-4d25-91a8-16074f88b78b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06656744729538, -3.66354049127692, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.06656744729538, -3.66354049127692, 0, !- X,Y,Z Vertex 2 {m}
  -4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 3 {m}
  -4.06656744729538, -6.80140409270788, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135d53e9-95e1-438a-b000-32b69b7403bb}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe5cc2b-f38a-4f8b-b4e6-60d5209cdd56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06656744729538, -1.55932866618969e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.06656744729538, -1.55932866618969e-013, 0, !- X,Y,Z Vertex 2 {m}
  -4.06656744729538, -3.66354049127692, 0, !- X,Y,Z Vertex 3 {m}
  -4.06656744729538, -3.66354049127692, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6530c223-93ed-4ced-b4d7-b9b214bb5e5d}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90072062864261e-043, -1.53884674503273e-029, 7.62, !- X,Y,Z Vertex 1 {m}
  5.90072062864261e-043, -1.53884674503273e-029, 0, !- X,Y,Z Vertex 2 {m}
  -4.06656744729538, -1.55932866618969e-013, 0, !- X,Y,Z Vertex 3 {m}
  -4.06656744729538, -1.55932866618969e-013, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb36a65-0599-4e1f-a5c6-61eaef2c0b59}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1ea84679-2c2d-4014-ba94-29bd28732716}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.80140409270788, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.06656744729538, -1.55932866618969e-013, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.06656744729538, -6.80140409270788, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Handle
  Field Level Locker Student 102B RR102,  !- Name
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.0755056850301,                       !- X Origin {m}
  51.3369110374762,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1ecf6dc5-fc29-4918-94c9-a61eea2b2ebe}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  {df841fc8-ff14-487a-bcb5-f4c882970bd4}, !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.03955244412646e-013, -8.89949457812609, 0, !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, -8.89949457812609, 0, !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf83d6b-2e5d-4cb9-8da1-b0f09570e5c4}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09401880-a2e0-4ff7-866e-aced5b43b351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37514999999705, -0.942975000000266, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.37514999999705, -0.942975000000266, 0, !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, -8.89949457812609, 0, !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, -8.89949457812609, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b36d35-20f9-479b-b3bd-26c56b501882}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104a24b6-3a2b-4aa2-9fcc-e9e81d6d4739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37514999999705, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -4.37514999999705, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, -0.942975000000266, 0, !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, -0.942975000000266, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5cb27b-b919-4cfb-b6b9-a2cbbc389632}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90236f7b-ba90-47e0-8078-775425342ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Handle
  Field Level Vestibule 129C,             !- Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.668572181951,                       !- X Origin {m}
  48.2043374939503,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {38737f93-0810-4648-a931-fde797f38710}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5fe5cc2b-f38a-4f8b-b4e6-60d5209cdd56}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135d53e9-95e1-438a-b000-32b69b7403bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66354049127676, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.66354049127676, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37ee45d-3183-43de-8b3f-75899dca7e90}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33afe745-9a83-4eb9-b16a-b135276f9a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45971709900477, -3.66354049127676, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.45971709900477, -3.66354049127676, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.66354049127676, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.66354049127676, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc131306-c238-4003-9fb9-09d1413a3fac}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4885f8a-e40a-4260-a343-4067a17676d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.81677614095075, -3.66354049127676, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.81677614095075, -3.66354049127676, 0, !- X,Y,Z Vertex 2 {m}
  -5.45971709900477, -3.66354049127676, 0, !- X,Y,Z Vertex 3 {m}
  -5.45971709900477, -3.66354049127676, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f8da71-58a4-4704-be31-ea0511f55ae7}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.81677614095075, -5.83304426982068e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.81677614095075, -5.83304426982068e-013, 0, !- X,Y,Z Vertex 2 {m}
  -5.81677614095075, -3.66354049127676, 0, !- X,Y,Z Vertex 3 {m}
  -5.81677614095075, -3.66354049127676, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f096c1f8-5ba7-43e6-826b-a6c56bb15515}, !- Handle
  Surface 620,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66354049127676, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -5.81677614095075, -5.83304426982068e-013, 7.62, !- X,Y,Z Vertex 3 {m}
  -5.81677614095075, -3.66354049127676, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Handle
  Field Level Stair ST102,                !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ac8eb2ac-0d2a-4d39-8ee5-75ee898f2763}, !- Handle
  Surface 621,                            !- Name
  Floor,                                  !- Surface Type
  {366a3b36-8265-4fff-8d6c-9fcdfb54472b}, !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.46922302129125, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.46922302129125, -4.06394583627071, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.06394583627071, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2922400-2def-4864-9738-51a6e90dfd82}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85afccb8-d7dd-4cbf-9e3b-740d80664037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84199999999778, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  5.84199999999778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba3a48b-aa45-44e5-9091-fbd63ca9c437}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed65d9e3-32f3-4cbe-9c2a-50103d68f240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.46922302129125, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  8.46922302129125, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.84199999999778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.84199999999778, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee8b643-69db-40e7-b173-38f434cf163f}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157006a2-90d8-4c83-9abb-30863c4a51cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.46922302129125, -4.06394583627071, 7.62, !- X,Y,Z Vertex 1 {m}
  8.46922302129125, -4.06394583627071, 0, !- X,Y,Z Vertex 2 {m}
  8.46922302129125, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.46922302129125, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cbe98d5-947f-4c14-859e-e188fd448a93}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {697ef6ab-fcd0-4ff2-9942-f8fa2288a9c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06394583627071, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -4.06394583627071, 0,                !- X,Y,Z Vertex 2 {m}
  8.46922302129125, -4.06394583627071, 0, !- X,Y,Z Vertex 3 {m}
  8.46922302129125, -4.06394583627071, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5573c116-4e14-4aab-b407-4241c2b0dc00}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d76dda6-adce-4c23-96a9-f8d94f87ed5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.06394583627071, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.06394583627071, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959b6d90-9cb1-49e1-aafb-dc2352ad76d5}, !- Handle
  Surface 627,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {385a5ca1-a07a-4469-b084-aa2f7a8f46bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.46922302129125, -4.06394583627071, 7.62, !- X,Y,Z Vertex 1 {m}
  8.46922302129125, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -4.06394583627071, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Handle
  Field Level Elevator EL02AB,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422666,                       !- X Origin {m}
  52.0709334012431,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ac7762a-e3dc-4b83-b385-5454dc80222a}, !- Handle
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  {d59e3056-32a3-4e05-b6bf-6c3b194c5bed}, !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  5.842, -3.30205416372809, 0,            !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -3.30205416372809, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c8c2f6-7344-4bf1-a0d6-ee7a3e3961be}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f065ed22-024f-4292-82c1-1e0c5a875e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  0.127, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23815e5-366b-47c4-b5b8-123426845bcc}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a008445d-cabf-4c53-a068-9be9f278311e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0.127, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0.127, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7337aa6-0262-486a-a35e-911144c8a4fb}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39a3326-5aa1-4d20-b7b7-aad185ab29f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.30205416372809, 7.62,         !- X,Y,Z Vertex 1 {m}
  5.842, -3.30205416372809, 0,            !- X,Y,Z Vertex 2 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.842, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85afccb8-d7dd-4cbf-9e3b-740d80664037}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2922400-2def-4864-9738-51a6e90dfd82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21771188080311e-012, -3.30205416372809, 7.62, !- X,Y,Z Vertex 1 {m}
  2.21771188080311e-012, -3.30205416372809, 0, !- X,Y,Z Vertex 2 {m}
  5.842, -3.30205416372809, 0,            !- X,Y,Z Vertex 3 {m}
  5.842, -3.30205416372809, 7.62;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f3b5d33-aee7-45ae-b6f5-65cd8528a913}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ea5a855-fb11-4f72-bcab-d9e504aa1f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -3.30205416372809, 0, !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -3.30205416372809, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eed3508-0886-4efb-8f16-172aaafb2201}, !- Handle
  Surface 634,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {aaee11ef-0f3a-4b71-95f7-f80981ed2f84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.30205416372809, 7.62,         !- X,Y,Z Vertex 1 {m}
  5.842, 0, 7.62,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -3.30205416372809, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Handle
  Field Level Lobby 116,                  !- Name
  {2185f161-3006-4b55-97f6-01fa7623a668}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.2885519422615,                       !- X Origin {m}
  52.7567595465375,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e3405ae7-b5ae-4a73-8839-76943f93e51a}, !- Handle
  Surface 635,                            !- Name
  Floor,                                  !- Surface Type
  {f7f2ea7e-31dc-4a09-83b6-47d273ed2400}, !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.57336941280208, 7.57336941281125, 0, !- X,Y,Z Vertex 1 {m}
  -5.00390542602234, 5.00390542603047, 0, !- X,Y,Z Vertex 2 {m}
  -5.97826321515756, 4.02954763689653, 0, !- X,Y,Z Vertex 3 {m}
  -2.41983672718679, 0.471121148921083, 0, !- X,Y,Z Vertex 4 {m}
  -1.44547893805292, 1.44547893805367, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0, -3.9878803090225, 0,                 !- X,Y,Z Vertex 7 {m}
  -5.87692499999483, -3.9878803090225, 0, !- X,Y,Z Vertex 8 {m}
  -5.87692499999483, -0.685826145294413, 0, !- X,Y,Z Vertex 9 {m}
  -11.5919249999948, -0.685826145294413, 0, !- X,Y,Z Vertex 10 {m}
  -11.5919249999948, 7.57336941281125, 0; !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {1f2eed75-489b-4622-b0b0-3c526ff2e366}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9878803090225, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -3.9878803090225, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d2c6f1-ab87-4de4-b651-694a3c0c8955}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {456b8f29-0a76-421a-a7ef-a1d03c0e54cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.24970197870135, -3.9878803090225, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.24970197870135, -3.9878803090225, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.9878803090225, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.9878803090225, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed65d9e3-32f3-4cbe-9c2a-50103d68f240}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba3a48b-aa45-44e5-9091-fbd63ca9c437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.87692499999483, -3.9878803090225, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.87692499999483, -3.9878803090225, 0, !- X,Y,Z Vertex 2 {m}
  -3.24970197870135, -3.9878803090225, 0, !- X,Y,Z Vertex 3 {m}
  -3.24970197870135, -3.9878803090225, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39a3326-5aa1-4d20-b7b7-aad185ab29f0}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7337aa6-0262-486a-a35e-911144c8a4fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.87692499999483, -0.685826145294413, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.87692499999483, -0.685826145294413, 0, !- X,Y,Z Vertex 2 {m}
  -5.87692499999483, -3.9878803090225, 0, !- X,Y,Z Vertex 3 {m}
  -5.87692499999483, -3.9878803090225, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a008445d-cabf-4c53-a068-9be9f278311e}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23815e5-366b-47c4-b5b8-123426845bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5919249999948, -0.685826145294413, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5919249999948, -0.685826145294413, 0, !- X,Y,Z Vertex 2 {m}
  -5.87692499999483, -0.685826145294413, 0, !- X,Y,Z Vertex 3 {m}
  -5.87692499999483, -0.685826145294413, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281440a7-eecc-456b-8243-0bd2f2e8a4a9}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {784df457-4f0c-462b-a21b-c65530b01491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5919249999948, 1.88383397584082, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5919249999948, 1.88383397584082, 0, !- X,Y,Z Vertex 2 {m}
  -11.5919249999948, -0.685826145294413, 0, !- X,Y,Z Vertex 3 {m}
  -11.5919249999948, -0.685826145294413, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a819d472-9c81-48c6-a8bf-8dbe58cc1451}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc693e78-a72d-44b9-93a6-9e3a395b2e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5919249999948, 4.89264885470532, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5919249999948, 4.89264885470532, 0, !- X,Y,Z Vertex 2 {m}
  -11.5919249999948, 1.88383397584082, 0, !- X,Y,Z Vertex 3 {m}
  -11.5919249999948, 1.88383397584082, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f140c705-5a09-4234-9246-ab2a8121a1c2}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3a7bcee-bea9-4eba-a773-c4e019452413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5919249999948, 7.57336941281125, 7.62, !- X,Y,Z Vertex 1 {m}
  -11.5919249999948, 7.57336941281125, 0, !- X,Y,Z Vertex 2 {m}
  -11.5919249999948, 4.89264885470532, 0, !- X,Y,Z Vertex 3 {m}
  -11.5919249999948, 4.89264885470532, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b060a6a4-8107-4bd5-8ed5-758ddef89729}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.57336941280208, 7.57336941281125, 7.62, !- X,Y,Z Vertex 1 {m}
  -7.57336941280208, 7.57336941281125, 0, !- X,Y,Z Vertex 2 {m}
  -11.5919249999948, 7.57336941281125, 0, !- X,Y,Z Vertex 3 {m}
  -11.5919249999948, 7.57336941281125, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfe0451-1907-4403-8898-18dd65f5e632}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfd342fd-e32d-418d-b7c0-98d80d2975c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.97826321515756, 4.02954763689653, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.97826321515756, 4.02954763689653, 0, !- X,Y,Z Vertex 2 {m}
  -5.00390542602234, 5.00390542603047, 0, !- X,Y,Z Vertex 3 {m}
  -5.00390542602234, 5.00390542603047, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720afd0f-c55e-4454-87b7-4bdbade8af47}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5dfa112-5a81-459f-87bf-c8b5b4efa7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41983672718679, 0.471121148921083, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.41983672718679, 0.471121148921083, 0, !- X,Y,Z Vertex 2 {m}
  -5.97826321515756, 4.02954763689653, 0, !- X,Y,Z Vertex 3 {m}
  -5.97826321515756, 4.02954763689653, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e20ec94-7c9f-4da0-b56c-690edce0bd4a}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da89a749-de9e-4a93-8e42-3d9e2f9d8f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44547893805292, 1.44547893805367, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.44547893805292, 1.44547893805367, 0, !- X,Y,Z Vertex 2 {m}
  -2.41983672718679, 0.471121148921083, 0, !- X,Y,Z Vertex 3 {m}
  -2.41983672718679, 0.471121148921083, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {306b0cf7-5f57-46f2-8978-19cfb85b2bd5}, !- Handle
  Surface 650,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9878803090225, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -1.44547893805292, 1.44547893805367, 7.62, !- X,Y,Z Vertex 3 {m}
  -2.41983672718679, 0.471121148921083, 7.62, !- X,Y,Z Vertex 4 {m}
  -5.97826321515756, 4.02954763689653, 7.62, !- X,Y,Z Vertex 5 {m}
  -5.00390542602234, 5.00390542603047, 7.62, !- X,Y,Z Vertex 6 {m}
  -7.57336941280208, 7.57336941281125, 7.62, !- X,Y,Z Vertex 7 {m}
  -11.5919249999948, 7.57336941281125, 7.62, !- X,Y,Z Vertex 8 {m}
  -11.5919249999948, -0.685826145294413, 7.62, !- X,Y,Z Vertex 9 {m}
  -5.87692499999483, -0.685826145294413, 7.62, !- X,Y,Z Vertex 10 {m}
  -5.87692499999483, -3.9878803090225, 7.62; !- X,Y,Z Vertex 11 {m}

OS:Space,
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Handle
  Field Level Corridor Northwest,         !- Name
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.700355685033,                        !- X Origin {m}
  51.3369110374762,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99b7689c-732a-4170-b45c-5d1325b80a82}, !- Handle
  Surface 651,                            !- Name
  Floor,                                  !- Surface Type
  {b4caa154-5761-4068-8ae8-db46522f1b0b}, !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23314822174777, 8.99321792187286, 0,  !- X,Y,Z Vertex 1 {m}
  8.23314822174777, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.942975000000266, 0,               !- X,Y,Z Vertex 4 {m}
  -3.26684019830053, -0.942975000000266, 0, !- X,Y,Z Vertex 5 {m}
  -3.26684019830053, 0.52705, 0,          !- X,Y,Z Vertex 6 {m}
  -4.18427677825001, 0.52705, 0,          !- X,Y,Z Vertex 7 {m}
  -4.18427677825001, 2.28603042187309, 0, !- X,Y,Z Vertex 8 {m}
  5.95032322174777, 2.28603042187309, 0,  !- X,Y,Z Vertex 9 {m}
  5.95032322174777, 6.35003042187291, 0,  !- X,Y,Z Vertex 10 {m}
  1.80989938223363, 6.35003042187291, 0,  !- X,Y,Z Vertex 11 {m}
  1.80989938223363, 8.99321792187291, 0;  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {104a24b6-3a2b-4aa2-9fcc-e9e81d6d4739}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b36d35-20f9-479b-b3bd-26c56b501882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.942975000000266, 7.62,            !- X,Y,Z Vertex 1 {m}
  0, -0.942975000000266, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e596da-0015-4d73-9ce3-d173fb8a8e85}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0769517a-99d5-4b31-81b2-990872c36dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.26684019830053, -0.942975000000266, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.26684019830053, -0.942975000000266, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.942975000000266, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.942975000000266, 7.62;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b31c0cb4-7e5c-4348-aa64-339567762947}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53504038-8714-44ad-acaa-4548be059d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.26684019830053, 0.52705, 7.62,       !- X,Y,Z Vertex 1 {m}
  -3.26684019830053, 0.52705, 0,          !- X,Y,Z Vertex 2 {m}
  -3.26684019830053, -0.942975000000266, 0, !- X,Y,Z Vertex 3 {m}
  -3.26684019830053, -0.942975000000266, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1abe63-35db-4075-8f97-20fd2bfa99ae}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e79caec-ee45-4616-864b-fcbdc9b6cd61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.18427677825001, 0.52705, 7.62,       !- X,Y,Z Vertex 1 {m}
  -4.18427677825001, 0.52705, 0,          !- X,Y,Z Vertex 2 {m}
  -3.26684019830053, 0.52705, 0,          !- X,Y,Z Vertex 3 {m}
  -3.26684019830053, 0.52705, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199be67f-5c14-4b4a-ba7f-d21aa5571728}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d7ab6a-aeb3-41ae-9414-64a0f1bcbcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.18427677825001, 2.28603042187309, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.18427677825001, 2.28603042187309, 0, !- X,Y,Z Vertex 2 {m}
  -4.18427677825001, 0.52705, 0,          !- X,Y,Z Vertex 3 {m}
  -4.18427677825001, 0.52705, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77eed920-2a77-4f35-91e9-40f39dea403c}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3757d412-6936-4f65-be30-f0baaf75467c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.16167677825001, 2.28603042187291, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.16167677825001, 2.28603042187291, 0, !- X,Y,Z Vertex 2 {m}
  -4.18427677825001, 2.28603042187309, 0, !- X,Y,Z Vertex 3 {m}
  -4.18427677825001, 2.28603042187309, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {681d6f5a-c22f-40de-8252-e61ccf25616d}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4afa001a-95db-4f04-a207-c1f78fd9f887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95032322174777, 2.28603042187309, 7.62, !- X,Y,Z Vertex 1 {m}
  5.95032322174777, 2.28603042187309, 0,  !- X,Y,Z Vertex 2 {m}
  -1.16167677825001, 2.28603042187291, 0, !- X,Y,Z Vertex 3 {m}
  -1.16167677825001, 2.28603042187291, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a32315f-3031-49b6-b8dd-7f73f5ad984f}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8d565d-adcb-44a3-826a-6fec08d2abde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95032322174777, 6.35003042187291, 7.62, !- X,Y,Z Vertex 1 {m}
  5.95032322174777, 6.35003042187291, 0,  !- X,Y,Z Vertex 2 {m}
  5.95032322174777, 2.28603042187309, 0,  !- X,Y,Z Vertex 3 {m}
  5.95032322174777, 2.28603042187309, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e4e737-28c2-4db5-821c-ff6da7101899}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c5b2b4-24f2-4dfa-854c-93815723a8b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80989938223363, 6.35003042187291, 7.62, !- X,Y,Z Vertex 1 {m}
  1.80989938223363, 6.35003042187291, 0,  !- X,Y,Z Vertex 2 {m}
  5.95032322174777, 6.35003042187291, 0,  !- X,Y,Z Vertex 3 {m}
  5.95032322174777, 6.35003042187291, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09a16ab-044b-4a6a-b334-ddbaf272f5e4}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe123d52-bca0-4ec3-a8a5-39419d4aa5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.80989938223363, 8.99321792187291, 7.62, !- X,Y,Z Vertex 1 {m}
  1.80989938223363, 8.99321792187291, 0,  !- X,Y,Z Vertex 2 {m}
  1.80989938223363, 6.35003042187291, 0,  !- X,Y,Z Vertex 3 {m}
  1.80989938223363, 6.35003042187291, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8d8f2d-5737-4926-8175-5a2bba5dba38}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0821a87-4a56-44ed-a1f3-0984ba1db3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04167438223067, 8.99321792187291, 7.62, !- X,Y,Z Vertex 1 {m}
  2.04167438223067, 8.99321792187291, 0,  !- X,Y,Z Vertex 2 {m}
  1.80989938223363, 8.99321792187291, 0,  !- X,Y,Z Vertex 3 {m}
  1.80989938223363, 8.99321792187291, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ddde78c-a054-4f9b-b7c0-8a0c4161329c}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23314822174777, 8.99321792187286, 7.62, !- X,Y,Z Vertex 1 {m}
  8.23314822174777, 8.99321792187286, 0,  !- X,Y,Z Vertex 2 {m}
  2.04167438223067, 8.99321792187291, 0,  !- X,Y,Z Vertex 3 {m}
  2.04167438223067, 8.99321792187291, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a821d84-37f0-4108-9dd0-3cebe3439744}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98836fc7-2387-42bb-958d-b23de4821cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23314822174777, 6.3124973637667, 7.62, !- X,Y,Z Vertex 1 {m}
  8.23314822174777, 6.3124973637667, 0,   !- X,Y,Z Vertex 2 {m}
  8.23314822174777, 8.99321792187286, 0,  !- X,Y,Z Vertex 3 {m}
  8.23314822174777, 8.99321792187286, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706c5bbb-896d-4590-9352-07dfbc0b07a5}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcf21a0-e9e9-4bdc-ab48-f5e20671b21a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23314822174777, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  8.23314822174777, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.23314822174777, 6.3124973637667, 0,   !- X,Y,Z Vertex 3 {m}
  8.23314822174777, 6.3124973637667, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e738a9-8060-4ccd-b354-7a2d92d253f9}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c82ac6a-0f51-4e8c-8672-839de48b780d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37514999999705, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  4.37514999999705, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.23314822174777, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.23314822174777, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90236f7b-ba90-47e0-8078-775425342ec5}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5cb27b-b919-4cfb-b6b9-a2cbbc389632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.37514999999705, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.37514999999705, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7caa064-f214-413a-80de-6eb44cbc6875}, !- Handle
  Surface 668,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.942975000000266, 7.62,            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  8.23314822174777, 0, 7.62,              !- X,Y,Z Vertex 3 {m}
  8.23314822174777, 8.99321792187286, 7.62, !- X,Y,Z Vertex 4 {m}
  1.80989938223363, 8.99321792187291, 7.62, !- X,Y,Z Vertex 5 {m}
  1.80989938223363, 6.35003042187291, 7.62, !- X,Y,Z Vertex 6 {m}
  5.95032322174777, 6.35003042187291, 7.62, !- X,Y,Z Vertex 7 {m}
  5.95032322174777, 2.28603042187309, 7.62, !- X,Y,Z Vertex 8 {m}
  -4.18427677825001, 2.28603042187309, 7.62, !- X,Y,Z Vertex 9 {m}
  -4.18427677825001, 0.52705, 7.62,       !- X,Y,Z Vertex 10 {m}
  -3.26684019830053, 0.52705, 7.62,       !- X,Y,Z Vertex 11 {m}
  -3.26684019830053, -0.942975000000266, 7.62; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Handle
  Field Level Locker Player 106A,         !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.9335039067808,                       !- X Origin {m}
  51.3369110374762,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6709976c-ab4a-4687-b5e2-8e678a4a20c9}, !- Handle
  Surface 669,                            !- Name
  Floor,                                  !- Surface Type
  {6fd53742-ab85-43eb-9f67-e467cb0730a1}, !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.58790116048585, 6.3124973637667, 0,   !- X,Y,Z Vertex 1 {m}
  6.58790116048585, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.3124973637667, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcf21a0-e9e9-4bdc-ab48-f5e20671b21a}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706c5bbb-896d-4590-9352-07dfbc0b07a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.3124973637667, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, 6.3124973637667, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6997cab-0673-44e8-bf81-baa5554086f3}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b1ce9c-43a9-4454-a1a6-d34063f2b98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.58790116048585, 6.3124973637667, 7.62, !- X,Y,Z Vertex 1 {m}
  6.58790116048585, 6.3124973637667, 0,   !- X,Y,Z Vertex 2 {m}
  0, 6.3124973637667, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.3124973637667, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4304dc13-8f1d-42d0-8548-512c468fe7f5}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {411b9a95-07e8-40e8-a88f-717ccb497b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.58790116048585, 5.0610449849039, 7.62, !- X,Y,Z Vertex 1 {m}
  6.58790116048585, 5.0610449849039, 0,   !- X,Y,Z Vertex 2 {m}
  6.58790116048585, 6.3124973637667, 0,   !- X,Y,Z Vertex 3 {m}
  6.58790116048585, 6.3124973637667, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a242c654-59fe-46e4-a41e-a410f95f82a3}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575cae70-a8f6-4bd6-a5fb-eacf8ba8007f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.58790116048585, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  6.58790116048585, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.58790116048585, 5.0610449849039, 0,   !- X,Y,Z Vertex 3 {m}
  6.58790116048585, 5.0610449849039, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db51eb0-191d-4ca6-b541-a564f0cc7d75}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d262a90-66cf-40a6-ba7e-95004517611a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.58790116048585, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.58790116048585, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb46814e-4971-4fef-934c-acccf1111c8c}, !- Handle
  Surface 675,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.58790116048585, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  6.58790116048585, 6.3124973637667, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 6.3124973637667, 7.62,               !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Handle
  Field Level Office 110A-C,              !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.0211894422711,                       !- X Origin {m}
  51.9915587569186,                       !- Y Origin {m}
  -1.59564476795708e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e34e66fc-486b-4d4c-a4d6-62c8c9c3fbc4}, !- Handle
  Surface 676,                            !- Name
  Floor,                                  !- Surface Type
  {27b95e6e-befb-4954-8119-845ff3c4127f}, !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67543749999555, 5.6578496443243, 0,   !- X,Y,Z Vertex 1 {m}
  6.67543749999555, 2.6490347654598, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.6490347654598, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -10.1092000000044, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -10.1092000000044, 5.6578496443243, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b9cbe29e-02bd-48b3-9239-260f8505d607}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b243cfcf-ad74-4dee-83fd-4cfe05cf480b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11760000000445, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -1.11760000000445, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6028907b-d63e-4816-9d77-ab448ccda826}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4689cafd-1e9f-4f8f-ba2e-06e02725b8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.57385937500445, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -3.57385937500445, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.11760000000445, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.11760000000445, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d22960-926e-4089-ae62-a35cc75b9b8e}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91351b1-3321-42fb-a71c-e8dae9623da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1092000000044, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -10.1092000000044, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.57385937500445, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.57385937500445, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0766ee93-0afa-4d85-95e8-3f509abb99ff}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b19e39-989f-4953-9b85-7304e07db0fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1092000000044, 5.6578496443243, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.1092000000044, 5.6578496443243, 0,  !- X,Y,Z Vertex 2 {m}
  -10.1092000000044, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.1092000000044, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d906fa-ef22-4309-b676-d1e788a2e64c}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77f1f2a0-49c7-4dae-9ddc-6cf2eb1170ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67543749999555, 5.6578496443243, 7.62, !- X,Y,Z Vertex 1 {m}
  6.67543749999555, 5.6578496443243, 0,   !- X,Y,Z Vertex 2 {m}
  -10.1092000000044, 5.6578496443243, 0,  !- X,Y,Z Vertex 3 {m}
  -10.1092000000044, 5.6578496443243, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc693e78-a72d-44b9-93a6-9e3a395b2e53}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a819d472-9c81-48c6-a8bf-8dbe58cc1451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67543749999555, 2.6490347654598, 7.62, !- X,Y,Z Vertex 1 {m}
  6.67543749999555, 2.6490347654598, 0,   !- X,Y,Z Vertex 2 {m}
  6.67543749999555, 5.6578496443243, 0,   !- X,Y,Z Vertex 3 {m}
  6.67543749999555, 5.6578496443243, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08fd5aa6-6f9c-4f9e-a148-c45ff3ddd379}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0735596e-97b2-4807-a098-47fdf18fe3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38633332410691, 2.6490347654598, 7.62, !- X,Y,Z Vertex 1 {m}
  3.38633332410691, 2.6490347654598, 0,   !- X,Y,Z Vertex 2 {m}
  6.67543749999555, 2.6490347654598, 0,   !- X,Y,Z Vertex 3 {m}
  6.67543749999555, 2.6490347654598, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8823966c-34f6-4e4c-a9b5-c94bd179a403}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e57401-595f-474b-a603-60f26a3bd76a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6490347654598, 7.62,               !- X,Y,Z Vertex 1 {m}
  0, 2.6490347654598, 0,                  !- X,Y,Z Vertex 2 {m}
  3.38633332410691, 2.6490347654598, 0,   !- X,Y,Z Vertex 3 {m}
  3.38633332410691, 2.6490347654598, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac87017-4d8a-4e54-9a36-db8d195debbc}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f081cf-4f21-4293-b31d-df99e5585227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.6490347654598, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.6490347654598, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ff1f8e-3a5e-4b87-b64f-b1cc50562ca9}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 2.6490347654598, 7.62,               !- X,Y,Z Vertex 2 {m}
  6.67543749999555, 2.6490347654598, 7.62, !- X,Y,Z Vertex 3 {m}
  6.67543749999555, 5.6578496443243, 7.62, !- X,Y,Z Vertex 4 {m}
  -10.1092000000044, 5.6578496443243, 7.62, !- X,Y,Z Vertex 5 {m}
  -10.1092000000044, 0, 7.62;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Handle
  Field Level Restroom 110D,              !- Name
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.0211894422711,                       !- X Origin {m}
  54.6405935223784,                       !- Y Origin {m}
  -1.59564476795708e-031,                 !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d913621d-4f7e-42ee-9800-e57ce3b267c8}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  {926c3ed6-1a60-4259-b3b1-1ed02a626129}, !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38633332410691, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.38633332410691, -2.6490347654598, 0,  !- X,Y,Z Vertex 2 {m}
  0, -2.6490347654598, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e57401-595f-474b-a603-60f26a3bd76a}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8823966c-34f6-4e4c-a9b5-c94bd179a403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38633332410691, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  3.38633332410691, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a8ac20-4b90-48f6-b63f-b592d2a6152b}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d921c48e-2964-4886-a48e-58840d460638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38633332410691, -2.6490347654598, 7.62, !- X,Y,Z Vertex 1 {m}
  3.38633332410691, -2.6490347654598, 0,  !- X,Y,Z Vertex 2 {m}
  3.38633332410691, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.38633332410691, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f51c72-cc10-4158-a68a-2aa36e8aa2fb}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b2df16-939b-40d0-bbb6-c8a2c4da617a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6490347654598, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -2.6490347654598, 0,                 !- X,Y,Z Vertex 2 {m}
  3.38633332410691, -2.6490347654598, 0,  !- X,Y,Z Vertex 3 {m}
  3.38633332410691, -2.6490347654598, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f081cf-4f21-4293-b31d-df99e5585227}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac87017-4d8a-4e54-9a36-db8d195debbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.6490347654598, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.6490347654598, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c879aeb-85b2-40ec-9825-56e89fd90d1d}, !- Handle
  Surface 692,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {63a241b8-6f73-4e32-a2e5-b448a21b317c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38633332410691, -2.6490347654598, 7.62, !- X,Y,Z Vertex 1 {m}
  3.38633332410691, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -2.6490347654598, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Handle
  Field Level Vestibule 687,              !- Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.6176200946547,                       !- X Origin {m}
  54.9767855750363,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {70ff371f-34c2-4474-9aa1-1511013ecc1e}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  {acdac0ed-7c2d-4a3e-b15e-372bb675eff1}, !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55842648797287, 3.5584264879741, 0,  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.74890487958001, -1.74890487957771, 0, !- X,Y,Z Vertex 3 {m}
  -5.30733136755078, 1.80952160839774, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080dc10a-2605-4f3e-9292-2224c7e6e8d4}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.77454709044614, -0.774547090445123, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.77454709044614, -0.774547090445123, 2.07699915744875e-032, !- X,Y,Z Vertex 2 {m}
  -6.68363795000223e-017, 6.683637950011e-017, -1.245200142857e-033, !- X,Y,Z Vertex 3 {m}
  -1.24589293062578e-016, 1.24589293062741e-016, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da89a749-de9e-4a93-8e42-3d9e2f9d8f31}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e20ec94-7c9f-4da0-b56c-690edce0bd4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74890487958001, -1.74890487957771, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.74890487958001, -1.74890487957771, 0, !- X,Y,Z Vertex 2 {m}
  -0.77454709044614, -0.774547090445123, 1.819770532774e-032, !- X,Y,Z Vertex 3 {m}
  -0.77454709044614, -0.774547090445123, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dfa112-5a81-459f-87bf-c8b5b4efa7ac}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720afd0f-c55e-4454-87b7-4bdbade8af47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30733136755078, 1.80952160839774, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.30733136755078, 1.80952160839774, 0, !- X,Y,Z Vertex 2 {m}
  -1.74890487958001, -1.74890487957771, 0, !- X,Y,Z Vertex 3 {m}
  -1.74890487958001, -1.74890487957771, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd342fd-e32d-418d-b7c0-98d80d2975c9}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfe0451-1907-4403-8898-18dd65f5e632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33297357841556, 2.78387939753168, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.33297357841556, 2.78387939753168, 0, !- X,Y,Z Vertex 2 {m}
  -5.30733136755078, 1.80952160839774, 0, !- X,Y,Z Vertex 3 {m}
  -5.30733136755078, 1.80952160839774, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ede9935-f9a6-460f-a7a3-a20fd4d884b5}, !- Handle
  Surface 700,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74890487958001, -1.74890487957771, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.24589293062578e-016, 1.24589293062741e-016, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.55842648797287, 3.5584264879741, 7.62, !- X,Y,Z Vertex 3 {m}
  -5.30733136755078, 1.80952160839774, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Handle
  Field Level Elevator EL01,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593491,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4d74f206-a49c-4483-9e54-cfeb11d5c14a}, !- Handle
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  {b1204faf-a377-42a2-ba41-548224e26d8a}, !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.06399999999982, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70bddd2-df3a-4d13-84cb-b956bcf7c28b}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f063a89-47de-4d4b-bc9b-2818bd57acad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d83932-cb10-42db-89f5-d242129d9150}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b8baf3-beb7-4a34-b8eb-ed21849e8415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.064, 7.62,                   !- X,Y,Z Vertex 1 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3757d412-6936-4f65-be30-f0baaf75467c}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77eed920-2a77-4f35-91e9-40f39dea403c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87448213871424e-028, -4.06399999999982, 7.62, !- X,Y,Z Vertex 1 {m}
  8.5865062075776e-029, -4.06399999999982, 0, !- X,Y,Z Vertex 2 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 3 {m}
  3.0226, -4.064, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518f7e76-90e6-4882-a9c1-475ef592e4a0}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029e98a6-5953-437d-a8ec-19ce5561fbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.78342929771389e-028, -3.72286060989387, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.78342929771387e-028, -3.72286060989387, 2.37562491020791e-056, !- X,Y,Z Vertex 2 {m}
  7.24486461264352e-029, -4.06399999999982, -7.19433937885723e-057, !- X,Y,Z Vertex 3 {m}
  8.29134505669211e-028, -4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e701295-ed62-4dcb-8326-5b7909c92267}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79778a5-a68a-4b33-b24f-cdc8ea2a189f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52947141822476e-028, 8.23827659444242e-071, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.52947141822476e-028, -8.23827659444242e-071, 6.13984991907207e-057, !- X,Y,Z Vertex 2 {m}
  -1.52947141822474e-028, -3.72286060989387, 1.04220598041496e-056, !- X,Y,Z Vertex 3 {m}
  1.52947141822478e-028, -3.72286060989387, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a33f7e-9b77-46c3-a7dc-5f9b83e0a033}, !- Handle
  Surface 707,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.064, 7.62,                   !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 7.62,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  9.01583151795648e-028, -4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Handle
  Field Level Stair ST101,                !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6506789067808,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b457c30c-74ac-48f9-b8bd-0a3c74b90257}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  {43b335a6-9291-4f66-b69a-47f62bc946cb}, !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06399999999982, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06399999999982, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afa001a-95db-4f04-a207-c1f78fd9f887}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {681d6f5a-c22f-40de-8252-e61ccf25616d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, -1.84809323400259e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, -1.84809323400259e-013, 3.98764739530595e-059, !- X,Y,Z Vertex 2 {m}
  6.1936657405042e-043, -2.38350262508403e-029, -4.08979402809211e-059, !- X,Y,Z Vertex 3 {m}
  8.46852718895337e-043, -3.25893544003599e-029, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b8baf3-beb7-4a34-b8eb-ed21849e8415}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d83932-cb10-42db-89f5-d242129d9150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 4.06399999999982, 7.62, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 4.06399999999982, 0, !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, -1.84809323400259e-013, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6680aeb6-7c09-4baf-b6f8-8843670cee55}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef7fc04-d10d-4e15-816d-c26da6f795b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14042383951415, 4.06399999999982, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.14042383951415, 4.06399999999982, 0, !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.06399999999982, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c5b2b4-24f2-4dfa-854c-93815723a8b3}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e4e737-28c2-4db5-821c-ff6da7101899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06399999999982, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, 4.06399999999982, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.14042383951415, 4.06399999999982, 0, !- X,Y,Z Vertex 3 {m}
  -4.14042383951415, 4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8d565d-adcb-44a3-826a-6fec08d2abde}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a32315f-3031-49b6-b8dd-7f73f5ad984f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.85093785040955e-043, -4.02835881255235e-029, 7.62, !- X,Y,Z Vertex 1 {m}
  2.61697928346985e-043, 3.37036445379462e-086, -1.79752770869038e-086, !- X,Y,Z Vertex 2 {m}
  -2.61697928346985e-043, 4.06399999999982, 1.79752770869039e-086, !- X,Y,Z Vertex 3 {m}
  2.61697928346985e-043, 4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e6038b-1b9a-4ed1-98a0-648f3018998f}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {48bb22d8-d75d-4631-83ec-1bcdb08fdcf8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, -1.84809323400259e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  1.04679171338794e-042, -4.02835881255235e-029, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 4.06399999999982, 7.62,              !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06399999999982, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Handle
  Field Level Mechanical Mezzanine,       !- Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593491,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {92792708-a2bc-4195-afde-7c7625184f32}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d79778a5-a68a-4b33-b24f-cdc8ea2a189f}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e701295-ed62-4dcb-8326-5b7909c92267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.72286060989387, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, -3.72286060989387, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2fa36c-cfab-4990-82a2-1ecda0e56a78}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d5fb57-f820-4bb0-b8af-cc6b0b1d0420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43251564093096, -3.72286060989387, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.43251564093096, -3.72286060989387, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.72286060989387, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.72286060989387, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cae480-4ead-4b1c-87b1-af496fce6127}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.43251564093096, 2.6431875, 7.62,     !- X,Y,Z Vertex 1 {m}
  -5.43251564093096, 2.6431875, 0,        !- X,Y,Z Vertex 2 {m}
  -5.43251564093096, -3.72286060989387, 0, !- X,Y,Z Vertex 3 {m}
  -5.43251564093096, -3.72286060989387, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e033a6d-650b-433a-b8eb-7298512eb878}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36571564093392, 2.6431875, 7.62,     !- X,Y,Z Vertex 1 {m}
  -4.36571564093392, 2.6431875, 0,        !- X,Y,Z Vertex 2 {m}
  -5.43251564093096, 2.6431875, 0,        !- X,Y,Z Vertex 3 {m}
  -5.43251564093096, 2.6431875, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ccd9f5-e798-40c5-bc63-6f8658d5cdb7}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36571564093392, 3.52266250000074, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.36571564093392, 3.52266250000074, 0, !- X,Y,Z Vertex 2 {m}
  -4.36571564093392, 2.6431875, 0,        !- X,Y,Z Vertex 3 {m}
  -4.36571564093392, 2.6431875, 7.62;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb67e536-62d1-4576-9105-c9cc2335b3e2}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.22595116048068, 2.6431875, 7.62,      !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 2.6431875, 0,         !- X,Y,Z Vertex 2 {m}
  6.22595116048068, 3.52266250000046, 0,  !- X,Y,Z Vertex 3 {m}
  6.22595116048068, 3.52266250000046, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0821a87-4a56-44ed-a1f3-0984ba1db3cb}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8d8f2d-5737-4926-8175-5a2bba5dba38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.99417616048363, 2.6431875, 7.62,      !- X,Y,Z Vertex 1 {m}
  5.99417616048363, 2.6431875, 0,         !- X,Y,Z Vertex 2 {m}
  6.22595116048068, 2.6431875, 0,         !- X,Y,Z Vertex 3 {m}
  6.22595116048068, 2.6431875, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe123d52-bca0-4ec3-a8a5-39419d4aa5bd}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a09a16ab-044b-4a6a-b334-ddbaf272f5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.99417616048363, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  5.99417616048363, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.99417616048363, 2.6431875, 0,         !- X,Y,Z Vertex 3 {m}
  5.99417616048363, 2.6431875, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5392a4c4-8b08-4313-a727-7850acb6cd89}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.72286060989387, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  5.99417616048363, 0, 7.62,              !- X,Y,Z Vertex 3 {m}
  5.99417616048363, 2.6431875, 7.62,      !- X,Y,Z Vertex 4 {m}
  6.22595116048068, 2.6431875, 7.62,      !- X,Y,Z Vertex 5 {m}
  6.22595116048068, 3.52266250000046, 7.62, !- X,Y,Z Vertex 6 {m}
  -4.36571564093392, 3.52266250000074, 7.62, !- X,Y,Z Vertex 7 {m}
  -4.36571564093392, 2.6431875, 7.62,     !- X,Y,Z Vertex 8 {m}
  -5.43251564093096, 2.6431875, 7.62,     !- X,Y,Z Vertex 9 {m}
  -5.43251564093096, -3.72286060989387, 7.62; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Handle
  Field Level Corridor North,             !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.5214050672666,                       !- X Origin {m}
  57.6494084012429,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  {feed59f0-71dd-4afe-a97c-beb8350c15b1}, !- Building Story Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {37df8906-0bcc-409a-aa25-7811d84a69d4}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  {14bae793-d0e6-42c2-b796-68a3dabd5b11}, !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.175221875, 2.68072055810593, 0,      !- X,Y,Z Vertex 1 {m}
  27.175221875, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  1.92405, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  1.92405, -1.25145237886293, 0,          !- X,Y,Z Vertex 4 {m}
  0, -1.2514523788628, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -6.58790116048585, 0, 0,                !- X,Y,Z Vertex 7 {m}
  -6.58790116048585, 2.68072055810616, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {83b1ce9c-43a9-4454-a1a6-d34063f2b98f}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6997cab-0673-44e8-bf81-baa5554086f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.58790116048585, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  -6.58790116048585, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98836fc7-2387-42bb-958d-b23de4821cbf}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a821d84-37f0-4108-9dd0-3cebe3439744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.58790116048585, 2.68072055810616, 7.62, !- X,Y,Z Vertex 1 {m}
  -6.58790116048585, 2.68072055810616, 0, !- X,Y,Z Vertex 2 {m}
  -6.58790116048585, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.58790116048585, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e3a8bd-b116-467f-9d81-a120b65100a1}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.175221875, 2.68072055810593, 7.62,   !- X,Y,Z Vertex 1 {m}
  27.175221875, 2.68072055810593, 0,      !- X,Y,Z Vertex 2 {m}
  -6.58790116048585, 2.68072055810616, 0, !- X,Y,Z Vertex 3 {m}
  -6.58790116048585, 2.68072055810616, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a7bcee-bea9-4eba-a773-c4e019452413}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f140c705-5a09-4234-9246-ab2a8121a1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.175221875, 0, 7.62,                  !- X,Y,Z Vertex 1 {m}
  27.175221875, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  27.175221875, 2.68072055810593, 0,      !- X,Y,Z Vertex 3 {m}
  27.175221875, 2.68072055810593, 7.62;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77f1f2a0-49c7-4dae-9ddc-6cf2eb1170ee}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d906fa-ef22-4309-b676-d1e788a2e64c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.390584375, 0, 7.62,                  !- X,Y,Z Vertex 1 {m}
  10.390584375, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  27.175221875, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  27.175221875, 0, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0a3b35-5b1a-4eea-bfd1-12651b6e9d88}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25792a5-b19f-40e5-87bd-e0a5d14bc3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92405, 0, 7.62,                       !- X,Y,Z Vertex 1 {m}
  1.92405, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.390584375, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  10.390584375, 0, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdcbd4c9-c7d3-424a-b425-d889fbf720d3}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0144499-e407-4f16-9ba3-6e3595d3cb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92405, -1.25145237886293, 7.62,       !- X,Y,Z Vertex 1 {m}
  1.92405, -1.25145237886293, 0,          !- X,Y,Z Vertex 2 {m}
  1.92405, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  1.92405, 0, 7.62;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59455db9-f773-4647-aa9f-02ecb6e29ba7}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4d4919-e6f6-44d0-baaa-298291293955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2514523788628, 7.62,              !- X,Y,Z Vertex 1 {m}
  0, -1.2514523788628, 0,                 !- X,Y,Z Vertex 2 {m}
  1.92405, -1.25145237886293, 0,          !- X,Y,Z Vertex 3 {m}
  1.92405, -1.25145237886293, 7.62;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411b9a95-07e8-40e8-a88f-717ccb497b85}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4304dc13-8f1d-42d0-8548-512c468fe7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.2514523788628, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.2514523788628, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef63549c-15c7-4de1-af6c-32b7d5b6539a}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92405, -1.25145237886293, 7.62,       !- X,Y,Z Vertex 1 {m}
  1.92405, 0, 7.62,                       !- X,Y,Z Vertex 2 {m}
  27.175221875, 0, 7.62,                  !- X,Y,Z Vertex 3 {m}
  27.175221875, 2.68072055810593, 7.62,   !- X,Y,Z Vertex 4 {m}
  -6.58790116048585, 2.68072055810616, 7.62, !- X,Y,Z Vertex 5 {m}
  -6.58790116048585, 0, 7.62,             !- X,Y,Z Vertex 6 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 7 {m}
  0, -1.2514523788628, 7.62;              !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {28275a42-a632-459b-bac3-48b4ac8992f4}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Handle
  Main Level,                             !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.0706,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {76c3ef48-4fd5-4355-ad00-13ffd3791638}; !- Group Rendering Name

OS:Space,
  {195ea000-1345-4250-918f-4241065c21a9}, !- Handle
  Main Level Unconditioned 203 204,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.9391666239631,                       !- X Origin {m}
  0.527983401247794,                      !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {0657c296-e686-4249-81e5-92b75b8a8e7b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5dd8c5bc-091f-4f4c-90d6-909d9020a5cc}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, 12.2237499999956, 0,  !- X,Y,Z Vertex 1 {m}
  6.23591344330356, -2.70716782324598e-016, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.05051011301873, 12.2237499999956, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee390401-8cbc-44f5-b4ee-82fbced31660}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.05051011301873, 12.2237499999956, 6.0706, !- X,Y,Z Vertex 1 {m}
  -4.05051011301873, 12.2237499999956, 1.10952004965281e-032, !- X,Y,Z Vertex 2 {m}
  5.05256208200105e-016, 1.67423694118479e-016, -1.07268478640506e-032, !- X,Y,Z Vertex 3 {m}
  4.51369252150574e-016, 3.30045354262737e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245bf3a2-6bbd-4afd-b4ad-a1d3d4da8ff5}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00005f00-90f4-48a7-be99-6adf0aaf84f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.765961297744454, 12.2237499999956, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.765961297744454, 12.2237499999956, 0, !- X,Y,Z Vertex 2 {m}
  -4.05051011301873, 12.2237499999956, 0, !- X,Y,Z Vertex 3 {m}
  -4.05051011301873, 12.2237499999956, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1707963e-66ac-4adb-9836-3a0ff8c89abc}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb291a1-473a-4286-97fe-9820dd02a867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, 12.2237499999956, 6.0706, !- X,Y,Z Vertex 1 {m}
  6.23591344330356, 12.2237499999956, 0,  !- X,Y,Z Vertex 2 {m}
  0.765961297744454, 12.2237499999956, 0, !- X,Y,Z Vertex 3 {m}
  0.765961297744454, 12.2237499999956, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6c4017-7b15-4fba-9df0-217d1d7fa371}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5948ec8-1a1b-4174-a152-b314b5f0a040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, 4.572, 6.0706,        !- X,Y,Z Vertex 1 {m}
  6.23591344330356, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  6.23591344330356, 9.144, 0,             !- X,Y,Z Vertex 3 {m}
  6.23591344330356, 9.144, 6.0706;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a454d8-e104-42ab-aafd-ec4cd63f8a85}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfeb4fe2-eb51-4a88-97b2-54b2bc45ff59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, -2.70716782324598e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  6.23591344330356, -2.70716782324598e-016, 0, !- X,Y,Z Vertex 2 {m}
  6.23591344330356, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.23591344330356, 4.572, 6.0706;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea030a2-e9f6-437c-9207-9da4c7656059}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57152867678717e-016, 2.48971376972432e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.81177768391939e-033, 8.29904589908105e-017, -2.26910561839206e-033, !- X,Y,Z Vertex 2 {m}
  6.23591344330356, -3.53707241315409e-016, 2.26910561839207e-033, !- X,Y,Z Vertex 3 {m}
  6.23591344330356, -1.87726323333787e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afaa0d63-1ec5-4ee2-b38a-1447c3755d83}, !- Handle
  Surface 746,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, -2.70716782324598e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  6.23591344330356, 12.2237499999956, 6.0706, !- X,Y,Z Vertex 2 {m}
  -4.05051011301873, 12.2237499999956, 6.0706, !- X,Y,Z Vertex 3 {m}
  4.57152867678717e-016, 3.31961835963243e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Handle
  Main Level Unconditioned South,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1750800672666,                       !- X Origin {m}
  0.527983401247794,                      !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0768e29-8f30-4a77-b79b-63ae5f65c6de}, !- Handle
  Surface 747,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4983875, 4.572, 0,                   !- X,Y,Z Vertex 1 {m}
  12.4983875, 3.63854999999505, 0,        !- X,Y,Z Vertex 2 {m}
  13.1064, 3.63854999999505, 0,           !- X,Y,Z Vertex 3 {m}
  13.1064, -1.80477854883065e-016, 0,     !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cfeb4fe2-eb51-4a88-97b2-54b2bc45ff59}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a454d8-e104-42ab-aafd-ec4cd63f8a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.0706,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f600b8-5f9c-4126-8e19-fa8def396d2a}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f2a6575-6735-4830-9469-8d83aab86ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4983875, 4.572, 6.0706,              !- X,Y,Z Vertex 1 {m}
  12.4983875, 4.572, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.0706;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebab67c3-e9b2-48c8-9908-f382fe0f10c0}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e6257c5-ba96-42d0-a7c6-94ef39a7d499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4983875, 3.63854999999505, 6.0706,   !- X,Y,Z Vertex 1 {m}
  12.4983875, 3.63854999999505, 0,        !- X,Y,Z Vertex 2 {m}
  12.4983875, 4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  12.4983875, 4.572, 6.0706;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c56cbb0-d359-41e4-9a8f-39efad251ae4}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869565a1-4abf-43aa-a12c-d30cddfa60c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1064, 3.63854999999505, 6.0706,      !- X,Y,Z Vertex 1 {m}
  13.1064, 3.63854999999505, 0,           !- X,Y,Z Vertex 2 {m}
  12.4983875, 3.63854999999505, 0,        !- X,Y,Z Vertex 3 {m}
  12.4983875, 3.63854999999505, 6.0706;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64742209-5e1c-47c5-8327-0bf5e27c715d}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d884b43-2cf6-43c7-868d-4e766b16df35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1064, -1.80477854883065e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  13.1064, -1.80477854883065e-016, 0,     !- X,Y,Z Vertex 2 {m}
  13.1064, 3.63854999999505, 0,           !- X,Y,Z Vertex 3 {m}
  13.1064, 3.63854999999505, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442d6235-d29f-4a29-a849-1b4cf28af228}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.06935936010756e-049, 1.50278002444603e-032, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.06935936010756e-049, 1.50278002444603e-032, 0, !- X,Y,Z Vertex 2 {m}
  13.1064, -1.80477854883065e-016, 0,     !- X,Y,Z Vertex 3 {m}
  13.1064, -1.80477854883065e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c258acf-c4a7-4f2a-affd-3ad74ebd6160}, !- Handle
  Surface 754,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1064, 3.37184999999504, 6.0706,      !- X,Y,Z Vertex 1 {m}
  13.1064, 3.63854999999505, 6.0706,      !- X,Y,Z Vertex 2 {m}
  12.4983875, 3.63854999999505, 6.0706,   !- X,Y,Z Vertex 3 {m}
  12.4983875, 4.572, 6.0706,              !- X,Y,Z Vertex 4 {m}
  8.00594150159209, 4.572, 6.0706,        !- X,Y,Z Vertex 5 {m}
  8.00594150159209, 3.37184999999506, 6.0706; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Handle
  Main Level Mechanical 213,              !- Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  16.717818742866,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1b265af5-bd77-4c63-90d8-b8afacde9a04}, !- Handle
  Surface 755,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 10.0245521583768, 0,             !- X,Y,Z Vertex 1 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -7.31520000000023, 0,                !- X,Y,Z Vertex 4 {m}
  -2.921, -7.31520000000023, 0,           !- X,Y,Z Vertex 5 {m}
  -2.921, -13.6366250000005, 0,           !- X,Y,Z Vertex 6 {m}
  -4.3053, -13.6366250000005, 0,          !- X,Y,Z Vertex 7 {m}
  -4.3053, -16.1898353416182, 0,          !- X,Y,Z Vertex 8 {m}
  -18.9280698962935, -16.1898353416182, 0, !- X,Y,Z Vertex 9 {m}
  -18.9280698962935, -12.5512853416232, 0, !- X,Y,Z Vertex 10 {m}
  -19.5360823962935, -12.5512853416232, 0, !- X,Y,Z Vertex 11 {m}
  -19.5360823962935, 10.0245521583768, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {d15bc954-03a8-42b6-ab96-27559839a8ba}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {733b3dd8-8b14-4eaf-ac8b-b6d081343003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000023, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000023, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a3cc87-ac18-4928-83b4-674800805642}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f031d08f-4d6a-4168-bd28-3c89115cf143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.31520000000023, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -7.31520000000023, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000023, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000023, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c45fec3-374a-45f5-95cc-a0dd1d131365}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6cb57f-13b2-41c1-b99f-69d03c028eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, -7.31520000000023, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -2.921, -7.31520000000023, 0,           !- X,Y,Z Vertex 2 {m}
  0, -7.31520000000023, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.31520000000023, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91dff164-9d26-4918-b2c7-9681cf882572}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de37139-a73f-4541-a4e5-59c806e913c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, -13.6366250000005, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -2.921, -13.6366250000005, 0,           !- X,Y,Z Vertex 2 {m}
  -2.921, -7.31520000000023, 0,           !- X,Y,Z Vertex 3 {m}
  -2.921, -7.31520000000023, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a74f1b7f-a4ad-4d30-9cbf-a50ff24f391b}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, -13.6366250000005, 6.0706,     !- X,Y,Z Vertex 1 {m}
  -4.3053, -13.6366250000005, 0,          !- X,Y,Z Vertex 2 {m}
  -2.921, -13.6366250000005, 0,           !- X,Y,Z Vertex 3 {m}
  -2.921, -13.6366250000005, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75adbc90-369c-42a2-b808-eca1fb74bc50}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, -16.1898353416182, 6.0706,     !- X,Y,Z Vertex 1 {m}
  -4.3053, -16.1898353416182, 0,          !- X,Y,Z Vertex 2 {m}
  -4.3053, -13.6366250000005, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3053, -13.6366250000005, 6.0706;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffa6c6d-c725-4a6b-8678-f0a8a47cbd52}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.9280698962935, -16.1898353416182, 6.0706, !- X,Y,Z Vertex 1 {m}
  -18.9280698962935, -16.1898353416182, 0, !- X,Y,Z Vertex 2 {m}
  -4.3053, -16.1898353416182, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3053, -16.1898353416182, 6.0706;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d884b43-2cf6-43c7-868d-4e766b16df35}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64742209-5e1c-47c5-8327-0bf5e27c715d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.9280698962935, -12.5512853416232, 6.0706, !- X,Y,Z Vertex 1 {m}
  -18.9280698962935, -12.5512853416232, 0, !- X,Y,Z Vertex 2 {m}
  -18.9280698962935, -16.1898353416182, 0, !- X,Y,Z Vertex 3 {m}
  -18.9280698962935, -16.1898353416182, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869565a1-4abf-43aa-a12c-d30cddfa60c2}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c56cbb0-d359-41e4-9a8f-39efad251ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5360823962935, -12.5512853416232, 6.0706, !- X,Y,Z Vertex 1 {m}
  -19.5360823962935, -12.5512853416232, 0, !- X,Y,Z Vertex 2 {m}
  -18.9280698962935, -12.5512853416232, 0, !- X,Y,Z Vertex 3 {m}
  -18.9280698962935, -12.5512853416232, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6257c5-ba96-42d0-a7c6-94ef39a7d499}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebab67c3-e9b2-48c8-9908-f382fe0f10c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5360823962935, -11.6178353416182, 6.0706, !- X,Y,Z Vertex 1 {m}
  -19.5360823962935, -11.6178353416182, 0, !- X,Y,Z Vertex 2 {m}
  -19.5360823962935, -12.5512853416232, 0, !- X,Y,Z Vertex 3 {m}
  -19.5360823962935, -12.5512853416232, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b60574-b849-48ab-a82b-e4385e97db30}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6aedf6-a2b3-48f0-af69-eae80a85d1f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5360823962935, -7.0458353416182, 6.0706, !- X,Y,Z Vertex 1 {m}
  -19.5360823962935, -7.0458353416182, 0, !- X,Y,Z Vertex 2 {m}
  -19.5360823962935, -11.6178353416182, 0, !- X,Y,Z Vertex 3 {m}
  -19.5360823962935, -11.6178353416182, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60392fc-ce98-4353-b021-a71101fcab58}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54296e17-b634-4857-98a5-e0f7cc9f937a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42109810753422, 10.0245521583768, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.42109810753422, 10.0245521583768, 0,  !- X,Y,Z Vertex 2 {m}
  -19.5360823962935, 10.0245521583768, 0, !- X,Y,Z Vertex 3 {m}
  -19.5360823962935, 10.0245521583768, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5352f837-aff2-4fac-90da-52343bc87d0e}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28bc9b25-14cc-47f4-bc3c-ad32c5d0560c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 10.0245521583768, 6.0706,        !- X,Y,Z Vertex 1 {m}
  5.842, 10.0245521583768, 0,             !- X,Y,Z Vertex 2 {m}
  4.42109810753422, 10.0245521583768, 0,  !- X,Y,Z Vertex 3 {m}
  4.42109810753422, 10.0245521583768, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4963f3-b9f5-4429-b3c9-64b48ef87f25}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b15987-1ca0-4b60-8e84-ce9d8895eb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 6.46144626875375, 6.0706,        !- X,Y,Z Vertex 1 {m}
  5.842, 6.46144626875375, 0,             !- X,Y,Z Vertex 2 {m}
  5.842, 10.0245521583768, 0,             !- X,Y,Z Vertex 3 {m}
  5.842, 10.0245521583768, 6.0706;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7b0b16-07d9-4570-8c6d-5baa20a2be31}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f398e8-8a90-4309-9c8b-9ddcc68db9b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 6.0706,                       !- X,Y,Z Vertex 1 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.842, 6.46144626875375, 0,             !- X,Y,Z Vertex 3 {m}
  5.842, 6.46144626875375, 6.0706;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3857a4af-2bc2-4577-bc4c-b500ba0236f1}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c63648-0cdb-438e-9202-5844c63513b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.842, 0, 6.0706;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Handle
  Main Level Stair ST203,                 !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a49dcba-bfac-4454-a7ec-1078bc2c7ed1}, !- Handle
  Surface 773,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 2 {m}
  -8.763, -6.32142500000028, 0,           !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9af3198-2702-47b8-b5ef-6c2b8d0073c0}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbad6ea-dcd5-46ec-a5cc-34b0fd2bc1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32142500000028, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5f740f-d960-4181-b936-9a4578b0defe}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, -6.32142500000028, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -8.763, -6.32142500000028, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.32142500000028, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de37139-a73f-4541-a4e5-59c806e913c6}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91dff164-9d26-4918-b2c7-9681cf882572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.763, -6.32142500000028, 0,           !- X,Y,Z Vertex 3 {m}
  -8.763, -6.32142500000028, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6cb57f-13b2-41c1-b99f-69d03c028eea}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c45fec3-374a-45f5-95cc-a0dd1d131365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca341e8-3320-417e-99ff-02f4c487f87e}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2195ea6-6914-4c25-be92-16e67c85bf4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.842, 0, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606f9c3e-6f67-45c1-ae0d-33d3309f2887}, !- Handle
  Surface 779,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d7357237-b8cc-4f91-af45-55ac67b574af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32142500000028, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 6.0706,                      !- X,Y,Z Vertex 3 {m}
  -8.763, -6.32142500000028, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Handle
  Main Level Open Office Core,            !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.655563265852,                        !- X Origin {m}
  40.9887016655838,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {667b60bf-cc01-4634-a4b1-a8b8a3b28ab2}, !- Handle
  Surface 788,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.860515640930965, 15.6489022937659, 0, !- X,Y,Z Vertex 1 {m}
  0.860515640930965, 12.6342397937655, 0, !- X,Y,Z Vertex 2 {m}
  10.9951156409287, 12.6342397937655, 0,  !- X,Y,Z Vertex 3 {m}
  10.9951156409287, 14.7694272937653, 0,  !- X,Y,Z Vertex 4 {m}
  53.9750848052423, 14.7694272937653, 0,  !- X,Y,Z Vertex 5 {m}
  53.9750848052423, 7.78017757193125, 0,  !- X,Y,Z Vertex 6 {m}
  52.7560636764146, 7.78017757193125, 0,  !- X,Y,Z Vertex 7 {m}
  52.7560636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 8 {m}
  44.2597636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 9 {m}
  44.2597636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 10 {m}
  46.9140636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 11 {m}
  46.9140636764168, 3.71623173565851, 0,  !- X,Y,Z Vertex 12 {m}
  51.4094668014146, 3.7162317356598, 0,   !- X,Y,Z Vertex 13 {m}
  51.4094668014146, 0.48408173566054, 0,  !- X,Y,Z Vertex 14 {m}
  53.9750848052423, 0.48408173566054, 0,  !- X,Y,Z Vertex 15 {m}
  53.9750848052423, -14.2463307643409, 0, !- X,Y,Z Vertex 16 {m}
  30.0179043014146, -14.2463307643409, 0, !- X,Y,Z Vertex 17 {m}
  30.0179043014146, -31.316718264336, 0,  !- X,Y,Z Vertex 18 {m}
  17.5195168014146, -31.316718264336, 0,  !- X,Y,Z Vertex 19 {m}
  17.5195168014146, -28.2369682643404, 0, !- X,Y,Z Vertex 20 {m}
  12.0495646558555, -28.2369682643404, 0, !- X,Y,Z Vertex 21 {m}
  10.6181445837002, -23.9171861581894, 0, !- X,Y,Z Vertex 22 {m}
  1.81997840291013, -13.8241481648332, 0, !- X,Y,Z Vertex 23 {m}
  -6.14499329634783, -10.2844396893645, 0, !- X,Y,Z Vertex 24 {m}
  -3.38928598697356, 0, 0,                !- X,Y,Z Vertex 25 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 26 {m}
  0, 15.6489022937659, 0;                 !- X,Y,Z Vertex 27 {m}

OS:Surface,
  {acaa5e6d-bb81-4c06-9776-96feae6c4eea}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417cca9a-1b72-4674-bd6f-460db8421e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.6489022937659, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 15.6489022937659, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48a0afe-ac6c-4bff-8674-8be2ab088ff8}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f4f66d-497b-4b78-b252-9336deb861c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.860515640930965, 15.6489022937659, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.860515640930965, 15.6489022937659, 0, !- X,Y,Z Vertex 2 {m}
  0, 15.6489022937659, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.6489022937659, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00e01dd-7b61-4abe-9557-8974bdf24efc}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae7f754-ad6a-4de9-a9a4-870cb365700a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.860515640930965, 12.6342397937655, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.860515640930965, 12.6342397937655, 0, !- X,Y,Z Vertex 2 {m}
  0.860515640930965, 15.6489022937659, 0, !- X,Y,Z Vertex 3 {m}
  0.860515640930965, 15.6489022937659, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e5eb9c-135f-4fed-b8fb-22560e25d91b}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8063ed7-523f-4450-b7c5-a3cc6481b885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88311564093097, 12.6342397937655, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.88311564093097, 12.6342397937655, 0,  !- X,Y,Z Vertex 2 {m}
  0.860515640930965, 12.6342397937655, 0, !- X,Y,Z Vertex 3 {m}
  0.860515640930965, 12.6342397937655, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364b0e8a-4999-4bc7-8022-f4a01623c011}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39fa813-c786-4a77-a4d5-e998415d997a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9951156409287, 12.6342397937655, 6.0706, !- X,Y,Z Vertex 1 {m}
  10.9951156409287, 12.6342397937655, 0,  !- X,Y,Z Vertex 2 {m}
  3.88311564093097, 12.6342397937655, 0,  !- X,Y,Z Vertex 3 {m}
  3.88311564093097, 12.6342397937655, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901b094b-81c3-4b79-b013-dd7cf287581f}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81afdf8e-26a5-4402-9029-1fd3681b57b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9951156409287, 14.7694272937653, 6.0706, !- X,Y,Z Vertex 1 {m}
  10.9951156409287, 14.7694272937653, 0,  !- X,Y,Z Vertex 2 {m}
  10.9951156409287, 12.6342397937655, 0,  !- X,Y,Z Vertex 3 {m}
  10.9951156409287, 12.6342397937655, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40a933e-9e22-4c98-9ed2-dd3fde69793f}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a708fcb6-4be0-4ae5-806c-d14edd0ef20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9750848052423, 14.7694272937653, 6.0706, !- X,Y,Z Vertex 1 {m}
  53.9750848052423, 14.7694272937653, 0,  !- X,Y,Z Vertex 2 {m}
  10.9951156409287, 14.7694272937653, 0,  !- X,Y,Z Vertex 3 {m}
  10.9951156409287, 14.7694272937653, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afe3aea-66ba-4889-a704-c3dc7a9809ee}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2ce492-5fc2-4a94-8812-50f54a05f80e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9750848052423, 7.78017757193125, 6.0706, !- X,Y,Z Vertex 1 {m}
  53.9750848052423, 7.78017757193125, 0,  !- X,Y,Z Vertex 2 {m}
  53.9750848052423, 14.7694272937653, 0,  !- X,Y,Z Vertex 3 {m}
  53.9750848052423, 14.7694272937653, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f628fb27-86e9-4444-acce-85e19546482b}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a2ebc1-f079-45f1-bb34-b8d4d8edc090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7560636764146, 7.78017757193125, 6.0706, !- X,Y,Z Vertex 1 {m}
  52.7560636764146, 7.78017757193125, 0,  !- X,Y,Z Vertex 2 {m}
  53.9750848052423, 7.78017757193125, 0,  !- X,Y,Z Vertex 3 {m}
  53.9750848052423, 7.78017757193125, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7377f30-ce30-4fa1-a503-a796096e9204}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42147bb4-55b9-4bd0-95fd-baf3e1ee5881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.7560636764146, 11.0822317356588, 6.0706, !- X,Y,Z Vertex 1 {m}
  52.7560636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 2 {m}
  52.7560636764146, 7.78017757193125, 0,  !- X,Y,Z Vertex 3 {m}
  52.7560636764146, 7.78017757193125, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddd8b89-bdba-4a98-a46b-530f242a9ed8}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54c7e190-8e85-41c5-b5e2-3cc1b0c7fe87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2597636764146, 11.0822317356588, 6.0706, !- X,Y,Z Vertex 1 {m}
  44.2597636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 2 {m}
  52.7560636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 3 {m}
  52.7560636764146, 11.0822317356588, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72685b62-f406-41ac-9c90-0dd3e8ae13b2}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fff1683-ac74-4684-a4db-c8e78abb1ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2597636764146, 9.45028173565878, 6.0706, !- X,Y,Z Vertex 1 {m}
  44.2597636764146, 9.45028173565878, 0,  !- X,Y,Z Vertex 2 {m}
  44.2597636764146, 11.0822317356588, 0,  !- X,Y,Z Vertex 3 {m}
  44.2597636764146, 11.0822317356588, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8c1589-070b-44a8-8d51-26e4c6dec1ab}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2275a952-598d-4472-ab8d-847763ddb822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.2597636764146, 7.56433173565952, 6.0706, !- X,Y,Z Vertex 1 {m}
  44.2597636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 2 {m}
  44.2597636764146, 9.45028173565878, 0,  !- X,Y,Z Vertex 3 {m}
  44.2597636764146, 9.45028173565878, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2741f2-856d-40c6-997b-cea43498f91b}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6619894e-135c-4a78-ba7e-dbdda99cd646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9140636764146, 7.56433173565952, 6.0706, !- X,Y,Z Vertex 1 {m}
  46.9140636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 2 {m}
  44.2597636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 3 {m}
  44.2597636764146, 7.56433173565952, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87af230-2f99-47eb-926c-2a0ff417a0a3}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dcbfbda-6f0b-44d7-b101-165ef90f2403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9140636764168, 3.71623173565851, 6.0706, !- X,Y,Z Vertex 1 {m}
  46.9140636764168, 3.71623173565851, 0,  !- X,Y,Z Vertex 2 {m}
  46.9140636764146, 7.56433173565952, 0,  !- X,Y,Z Vertex 3 {m}
  46.9140636764146, 7.56433173565952, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb1ddfb-74fc-4853-8537-f941cd5f3813}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df38bc6d-8942-456a-a74b-e498fca0bd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.4094668014146, 3.7162317356598, 6.0706, !- X,Y,Z Vertex 1 {m}
  51.4094668014146, 3.7162317356598, 0,   !- X,Y,Z Vertex 2 {m}
  46.9140636764168, 3.71623173565851, 0,  !- X,Y,Z Vertex 3 {m}
  46.9140636764168, 3.71623173565851, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575349d2-6d00-4d71-824e-db0a04d1f358}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e89c732d-5feb-4537-b71f-415fc60e473d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.4094668014146, 0.48408173566054, 6.0706, !- X,Y,Z Vertex 1 {m}
  51.4094668014146, 0.48408173566054, 0,  !- X,Y,Z Vertex 2 {m}
  51.4094668014146, 3.7162317356598, 0,   !- X,Y,Z Vertex 3 {m}
  51.4094668014146, 3.7162317356598, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa3b6ff-0f68-4bee-907e-83738506e8ad}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e6783e-978c-4e10-a8b9-901ff8e142e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9750848052423, 0.48408173566054, 6.0706, !- X,Y,Z Vertex 1 {m}
  53.9750848052423, 0.48408173566054, 0,  !- X,Y,Z Vertex 2 {m}
  51.4094668014146, 0.48408173566054, 0,  !- X,Y,Z Vertex 3 {m}
  51.4094668014146, 0.48408173566054, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a744119-c433-4462-9454-97e30c5743e9}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee801e4-d50c-4532-b36f-dec531a9d68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9750848052423, -14.2463307643409, 6.0706, !- X,Y,Z Vertex 1 {m}
  53.9750848052423, -14.2463307643409, 0, !- X,Y,Z Vertex 2 {m}
  53.9750848052423, 0.48408173566054, 0,  !- X,Y,Z Vertex 3 {m}
  53.9750848052423, 0.48408173566054, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54296e17-b634-4857-98a5-e0f7cc9f937a}, !- Handle
  Surface 809,                            !- Name
