  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60392fc-ce98-4353-b021-a71101fcab58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.0179043014146, -14.2463307643409, 6.0706, !- X,Y,Z Vertex 1 {m}
  30.0179043014146, -14.2463307643409, 0, !- X,Y,Z Vertex 2 {m}
  53.9750848052423, -14.2463307643409, 0, !- X,Y,Z Vertex 3 {m}
  53.9750848052423, -14.2463307643409, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92efd00b-54ea-4374-a3c9-64f33c1e9dd7}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c11827-5fd3-47cd-9baf-d97c24f3f3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.0179043014146, -31.316718264336, 6.0706, !- X,Y,Z Vertex 1 {m}
  30.0179043014146, -31.316718264336, 0,  !- X,Y,Z Vertex 2 {m}
  30.0179043014146, -14.2463307643409, 0, !- X,Y,Z Vertex 3 {m}
  30.0179043014146, -14.2463307643409, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b032a2-6361-460a-8c40-363b37ada510}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d72439c-a94b-43da-ae10-c822bc884484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5195168014146, -31.316718264336, 6.0706, !- X,Y,Z Vertex 1 {m}
  17.5195168014146, -31.316718264336, 0,  !- X,Y,Z Vertex 2 {m}
  30.0179043014146, -31.316718264336, 0,  !- X,Y,Z Vertex 3 {m}
  30.0179043014146, -31.316718264336, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b2e3e9-1741-4410-99f0-fa4bbae00632}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccfdf1d3-f1fc-4acf-b1d3-5ef6d24480a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5195168014146, -28.2369682643404, 6.0706, !- X,Y,Z Vertex 1 {m}
  17.5195168014146, -28.2369682643404, 0, !- X,Y,Z Vertex 2 {m}
  17.5195168014146, -31.316718264336, 0,  !- X,Y,Z Vertex 3 {m}
  17.5195168014146, -31.316718264336, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb291a1-473a-4286-97fe-9820dd02a867}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1707963e-66ac-4adb-9836-3a0ff8c89abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0495646558555, -28.2369682643404, 6.0706, !- X,Y,Z Vertex 1 {m}
  12.0495646558555, -28.2369682643404, 0, !- X,Y,Z Vertex 2 {m}
  17.5195168014146, -28.2369682643404, 0, !- X,Y,Z Vertex 3 {m}
  17.5195168014146, -28.2369682643404, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b1f80d-b043-4f13-86dc-d407f919c292}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa2782b-1171-4c4b-b0ac-f7cb95658484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6181445837002, -23.9171861581894, 6.0706, !- X,Y,Z Vertex 1 {m}
  10.6181445837002, -23.9171861581894, 0, !- X,Y,Z Vertex 2 {m}
  12.0495646558555, -28.2369682643404, 0, !- X,Y,Z Vertex 3 {m}
  12.0495646558555, -28.2369682643404, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e293d2d6-3ce2-4734-a2c6-7930d380c5bc}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0f6690-a6ad-43de-833f-f22e5d2e87fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81997840291013, -13.8241481648332, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.81997840291013, -13.8241481648332, 0, !- X,Y,Z Vertex 2 {m}
  10.6181445837002, -23.9171861581894, 0, !- X,Y,Z Vertex 3 {m}
  10.6181445837002, -23.9171861581894, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf036f0-3b05-4e00-b3d4-0c63e82c5bd0}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c6c1563-e6b8-4169-a95c-e6adaaf54bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14499329634783, -10.2844396893645, 6.0706, !- X,Y,Z Vertex 1 {m}
  -6.14499329634783, -10.2844396893645, 0, !- X,Y,Z Vertex 2 {m}
  1.81997840291013, -13.8241481648332, 0, !- X,Y,Z Vertex 3 {m}
  1.81997840291013, -13.8241481648332, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b87cd5-d68c-4fd2-9b42-e81a52844c44}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363eb933-3912-4469-8bf7-b434795a82c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.38928598697356, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  -3.38928598697356, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.14499329634783, -10.2844396893645, 0, !- X,Y,Z Vertex 3 {m}
  -6.14499329634783, -10.2844396893645, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce128d38-0f6c-4fed-a23c-04788a7b4936}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fabe99-5e02-4add-901e-53e077afbfd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.38928598697356, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.38928598697356, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Handle
  Main Level Vestibule CR214 215,         !- Name
  {c6087d97-1403-43ae-a915-5a6517521751}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b2195ea6-6914-4c25-be92-16e67c85bf4f}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca341e8-3320-417e-99ff-02f4c487f87e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f031d08f-4d6a-4168-bd28-3c89115cf143}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a3cc87-ac18-4928-83b4-674800805642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, 3.6576, 6.0706,                 !- X,Y,Z Vertex 1 {m}
  -5.842, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.842, 0, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d86ee2-3840-4979-ae40-ca9adceb31f2}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd4267aa-d416-493f-a266-a85d0291ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.842, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.842, 3.6576, 6.0706;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4416e5-2816-4987-91d3-147bca72df22}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0559d53a-d8e5-4e7b-93a3-7b69a7364863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31520000000023, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 7.31520000000023, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f398e8-8a90-4309-9c8b-9ddcc68db9b7}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7b0b16-07d9-4570-8c6d-5baa20a2be31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.776646268754, 6.0706,             !- X,Y,Z Vertex 1 {m}
  0, 13.776646268754, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 7.31520000000023, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.31520000000023, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041c4f09-d43a-4d7a-aa6c-1ef6508ac026}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e3ef73-f064-4952-bff8-28a71df0969e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23986844565294, 13.776646268754, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 13.776646268754, 0,   !- X,Y,Z Vertex 2 {m}
  0, 13.776646268754, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 13.776646268754, 6.0706;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f03da2-5d6b-4178-aba5-fb3a3475b8c7}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 3.60489949339843, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 3.60489949339843, 0,  !- X,Y,Z Vertex 2 {m}
  3.23986844565294, 3.60489949339891, 0,  !- X,Y,Z Vertex 3 {m}
  3.23986844565294, 3.60489949339891, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585912a-98ff-47d7-914d-d94241f55ab5}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4528ce88-dc42-4478-ab0b-d53d0c4ab080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a149c1-d436-4ee7-952f-8408a75cb3c4}, !- Handle
  Surface 831,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 3.60489949339843, 6.0706, !- X,Y,Z Vertex 2 {m}
  2.14638947870356, 3.60489949339895, 6.0706, !- X,Y,Z Vertex 3 {m}
  2.14638947870356, 4.11162500000001, 6.0706, !- X,Y,Z Vertex 4 {m}
  0.490626978706493, 4.11162500000001, 6.0706, !- X,Y,Z Vertex 5 {m}
  0.490626978706539, 13.776646268754, 6.0706, !- X,Y,Z Vertex 6 {m}
  0, 13.776646268754, 6.0706,             !- X,Y,Z Vertex 7 {m}
  0, 3.6576, 6.0706,                      !- X,Y,Z Vertex 8 {m}
  -5.842, 3.6576, 6.0706,                 !- X,Y,Z Vertex 9 {m}
  -5.842, 0, 6.0706;                      !- X,Y,Z Vertex 10 {m}

OS:Space,
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Handle
  Main Level Open Office Southwest Perimeter, !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.8886565109443,                       !- X Origin {m}
  12.7517334012434,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f0b3a457-a2ac-4f3b-9a2b-a70821395874}, !- Handle
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3780865414401, 17.9525285749759, 0, !- X,Y,Z Vertex 1 {m}
  -5.41311484218217, 14.4128200995072, 0, !- X,Y,Z Vertex 2 {m}
  3.38505133860787, 4.31978210615105, 0,  !- X,Y,Z Vertex 3 {m}
  4.81647141076318, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -0.665625620396944, 2.00874481245532, 0, !- X,Y,Z Vertex 6 {m}
  -8.28146980013846, 10.7454523351483, 0, !- X,Y,Z Vertex 7 {m}
  -14.5614072156498, 13.5363156971825, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5e2d98af-478e-4139-b971-1bd3a9be7e4a}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.665625620396944, 2.00874481245532, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.665625620396944, 2.00874481245532, 1.73362507758252e-034, !- X,Y,Z Vertex 2 {m}
  6.3157026025013e-017, 2.09279617648099e-017, -1.6760699787579e-034, !- X,Y,Z Vertex 3 {m}
  6.31570260250131e-017, 2.09279617648099e-017, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa751be-ad1f-4214-8b86-5113ca6f53f5}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.28146980013846, 10.7454523351483, 6.0706, !- X,Y,Z Vertex 1 {m}
  -8.28146980013846, 10.7454523351483, 0, !- X,Y,Z Vertex 2 {m}
  -0.665625620396946, 2.00874481245532, 0, !- X,Y,Z Vertex 3 {m}
  -0.665625620396946, 2.00874481245532, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc5cb89-fd7f-4dfb-aeba-c152001f64e5}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.5614072156498, 13.5363156971825, 6.0706, !- X,Y,Z Vertex 1 {m}
  -14.5614072156498, 13.5363156971825, 0, !- X,Y,Z Vertex 2 {m}
  -8.28146980013846, 10.7454523351483, 0, !- X,Y,Z Vertex 3 {m}
  -8.28146980013846, 10.7454523351483, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471b8bd6-18f2-42d1-9d32-acfa459a4e9d}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85580aee-428f-4363-a494-2d60220785e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3780865414401, 17.9525285749759, 6.0706, !- X,Y,Z Vertex 1 {m}
  -13.3780865414401, 17.9525285749759, 0, !- X,Y,Z Vertex 2 {m}
  -14.5614072156498, 13.5363156971825, 0, !- X,Y,Z Vertex 3 {m}
  -14.5614072156498, 13.5363156971825, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6c1563-e6b8-4169-a95c-e6adaaf54bd9}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf036f0-3b05-4e00-b3d4-0c63e82c5bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.41311484218217, 14.4128200995072, 6.0706, !- X,Y,Z Vertex 1 {m}
  -5.41311484218217, 14.4128200995072, 0, !- X,Y,Z Vertex 2 {m}
  -13.3780865414401, 17.9525285749759, 0, !- X,Y,Z Vertex 3 {m}
  -13.3780865414401, 17.9525285749759, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0f6690-a6ad-43de-833f-f22e5d2e87fe}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e293d2d6-3ce2-4734-a2c6-7930d380c5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.38505133860787, 4.31978210615105, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.38505133860787, 4.31978210615105, 0,  !- X,Y,Z Vertex 2 {m}
  -5.41311484218217, 14.4128200995072, 0, !- X,Y,Z Vertex 3 {m}
  -5.41311484218217, 14.4128200995072, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa2782b-1171-4c4b-b0ac-f7cb95658484}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42b1f80d-b043-4f13-86dc-d407f919c292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81647141076318, 1.21674936292662e-015, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.81647141076318, 2.27073476137897e-016, -2.16931205819834e-032, !- X,Y,Z Vertex 2 {m}
  3.38505133860787, 4.31978210615105, 3.55929809938504e-047, !- X,Y,Z Vertex 3 {m}
  3.38505133860787, 4.31978210615105, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00005f00-90f4-48a7-be99-6adf0aaf84f2}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245bf3a2-6bbd-4afd-b4ad-a1d3d4da8ff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31570260250131e-017, 3.19883312055262e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.71119410228683e-032, -2.98955350290453e-016, 3.04755920460644e-032, !- X,Y,Z Vertex 2 {m}
  4.81647141076318, 2.98955350290453e-016, -3.04755920460644e-032, !- X,Y,Z Vertex 3 {m}
  4.81647141076318, 9.17794012636168e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c5eed9-a892-43e4-9655-69a755f9463d}, !- Handle
  Surface 841,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.28146980013846, 10.7454523351483, 6.0706, !- X,Y,Z Vertex 1 {m}
  -5.41311484218217, 14.4128200995072, 6.0706, !- X,Y,Z Vertex 2 {m}
  -13.3780865414401, 17.9525285749759, 6.0706, !- X,Y,Z Vertex 3 {m}
  -14.5614072156498, 13.5363156971825, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Handle
  Main Level Elevator EL03AB,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  16.717818742866,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {93a949a7-b09d-49df-ae02-d0ea04c10185}, !- Handle
  Surface 842,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  5.842, -3.65760000000023, 0,            !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000023, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c63648-0cdb-438e-9202-5844c63513b7}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3857a4af-2bc2-4577-bc4c-b500ba0236f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 6.0706,                       !- X,Y,Z Vertex 1 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0559d53a-d8e5-4e7b-93a3-7b69a7364863}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc4416e5-2816-4987-91d3-147bca72df22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.65760000000023, 6.0706,       !- X,Y,Z Vertex 1 {m}
  5.842, -3.65760000000023, 0,            !- X,Y,Z Vertex 2 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.842, 0, 6.0706;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4267aa-d416-493f-a266-a85d0291ba20}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d86ee2-3840-4979-ae40-ca9adceb31f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000023, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000023, 0,                !- X,Y,Z Vertex 2 {m}
  5.842, -3.65760000000023, 0,            !- X,Y,Z Vertex 3 {m}
  5.842, -3.65760000000023, 6.0706;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733b3dd8-8b14-4eaf-ac8b-b6d081343003}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15bc954-03a8-42b6-ab96-27559839a8ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000023, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000023, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ba7d99-bb1b-4406-93bc-f19ab2d990b0}, !- Handle
  Surface 847,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {7d91a2dc-d33f-4b97-8644-5299d8ca5fae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.65760000000023, 6.0706,       !- X,Y,Z Vertex 1 {m}
  5.842, 0, 6.0706,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000023, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Handle
  Main Level Open Office West Perimeter,  !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4601998687683,                       !- X Origin {m}
  40.9887016655838,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad45a77c-2211-4b12-8200-5fd40003617b}, !- Handle
  Surface 854,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80607741011013, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0.86704942652615, -14.7006525671579, 0, !- X,Y,Z Vertex 2 {m}
  -3.31095127648109, -12.8439096862853, 0, !- X,Y,Z Vertex 3 {m}
  -0.381980140440732, -1.91284059268968, 0, !- X,Y,Z Vertex 4 {m}
  -0.83584646960181, -1.68811505125259, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b3e1edc-f37c-4096-bf0f-d17094de6c1d}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97251e3-19dc-42df-b87e-32809c833c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.02328019849533, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  4.02328019849533, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d925a8-4887-4597-8531-d59f889e1f5b}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa37592-c9e9-4e7c-95ba-9297d6c3f064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80607741011013, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  4.80607741011013, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.02328019849533, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.02328019849533, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363eb933-3912-4469-8bf7-b434795a82c4}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b87cd5-d68c-4fd2-9b42-e81a52844c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05037010073586, -10.2844396893645, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.05037010073586, -10.2844396893645, 0, !- X,Y,Z Vertex 2 {m}
  4.80607741011013, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.80607741011013, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85580aee-428f-4363-a494-2d60220785e8}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471b8bd6-18f2-42d1-9d32-acfa459a4e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.86704942652615, -14.7006525671579, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.86704942652615, -14.7006525671579, 0, !- X,Y,Z Vertex 2 {m}
  2.05037010073586, -10.2844396893645, 0, !- X,Y,Z Vertex 3 {m}
  2.05037010073586, -10.2844396893645, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f751fd4-8ed5-4139-8be4-707857550af3}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.31095127648109, -12.8439096862853, 6.0706, !- X,Y,Z Vertex 1 {m}
  -3.31095127648109, -12.8439096862853, 0, !- X,Y,Z Vertex 2 {m}
  0.867049426526151, -14.7006525671579, 0, !- X,Y,Z Vertex 3 {m}
  0.867049426526151, -14.7006525671579, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9ca64e-7ccb-4e60-8a9d-1121f916ac48}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.381980140440732, -1.91284059268968, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.381980140440732, -1.91284059268968, 0, !- X,Y,Z Vertex 2 {m}
  -3.31095127648109, -12.8439096862853, 0, !- X,Y,Z Vertex 3 {m}
  -3.31095127648109, -12.8439096862853, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616e58c1-5c16-4cde-9eb5-54c7061e5047}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.83584646960181, -1.68811505125259, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.83584646960181, -1.68811505125259, 0, !- X,Y,Z Vertex 2 {m}
  -0.381980140440732, -1.91284059268968, 0, !- X,Y,Z Vertex 3 {m}
  -0.381980140440732, -1.91284059268968, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d26aa0-d2d2-4e80-9da9-dfded63a5d7b}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04344383374224e-017, -2.00205445177383e-017, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.04344383374224e-017, -2.00205445177383e-017, 0, !- X,Y,Z Vertex 2 {m}
  -0.83584646960181, -1.68811505125259, 0, !- X,Y,Z Vertex 3 {m}
  -0.83584646960181, -1.68811505125259, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629d1b4b-9325-4c79-b113-3b0bbd1f6c76}, !- Handle
  Surface 863,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74588425978493, -3.95669470284665, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.80607741011013, 0, 6.0706,            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 3 {m}
  -0.83584646960181, -1.68811505125259, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Handle
  Main Level Open Office East Perimeter,  !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.6306480710943,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb2ce492-5fc2-4a94-8812-50f54a05f80e}, !- Handle
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afe3aea-66ba-4889-a704-c3dc7a9809ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.98924972183403, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 6.98924972183403, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a773fc-caae-4f6e-a5a4-661302a1a598}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e84abd-f6d4-477d-9ff0-3c1221ab3122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 13.0280997218342, 6.0706, !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 13.0280997218342, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.98924972183403, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.98924972183403, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f8f487-daf3-493e-9545-ab5ec851e344}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 1.28148658772323, 6.0706, !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 1.28148658772323, 0,  !- X,Y,Z Vertex 2 {m}
  7.26775387116935, 13.0280997218342, 0,  !- X,Y,Z Vertex 3 {m}
  7.26775387116935, 13.0280997218342, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bc9b25-14cc-47f4-bc3c-ad32c5d0560c}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5352f837-aff2-4fac-90da-52343bc87d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.0265083362722, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -22.0265083362722, 0,                !- X,Y,Z Vertex 2 {m}
  1.42090189246578, -22.0265083362722, 0, !- X,Y,Z Vertex 3 {m}
  1.42090189246578, -22.0265083362722, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee801e4-d50c-4532-b36f-dec531a9d68e}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a744119-c433-4462-9454-97e30c5743e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.29609583627071, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -7.29609583627071, 0,                !- X,Y,Z Vertex 2 {m}
  0, -22.0265083362722, 0,                !- X,Y,Z Vertex 3 {m}
  0, -22.0265083362722, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a306d0-d4c9-4253-b1cc-6568b90d0aa3}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f8eb1c-3c59-4387-b70a-dcccdc64c397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41137689246578, -7.29609583627071, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.41137689246578, -7.29609583627071, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.29609583627071, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.29609583627071, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a05d360-ab56-47e4-9a2c-b936014f50a3}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6972f163-029d-4544-ab7e-2759aac0649d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41137689246578, -4.06394583627145, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.41137689246578, -4.06394583627145, 0, !- X,Y,Z Vertex 2 {m}
  1.41137689246578, -7.29609583627071, 0, !- X,Y,Z Vertex 3 {m}
  1.41137689246578, -7.29609583627071, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc25ad2d-35b6-465d-8009-6b3da393e5f2}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ca8e32-e890-421e-acd9-76c0bd265191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, -4.06394583627274, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  1.41137689246578, -4.06394583627145, 0, !- X,Y,Z Vertex 3 {m}
  1.41137689246578, -4.06394583627145, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71115ccc-086e-49a9-ae5a-549091682487}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5adbffe3-2266-45eb-a776-ecaa82f55b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0.895131996169347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  0.895131996169347, -4.06394583627274, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13efca71-69eb-4425-a2db-2c519b4f16a4}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020653c8-1a13-4d4c-bb0e-67c891d8ecdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.895131996169347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.895131996169347, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Handle
  Main Level Lobby Quad B,                !- Name
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.252772181953,                       !- X Origin {m}
  38.2533334012421,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3970de8c-3e24-4371-82fb-f9db57179ca3}, !- Handle
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584200000002218, 9.95100409270835, 0, !- X,Y,Z Vertex 1 {m}
  -0.584200000002218, 3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  -2.21771188080311e-012, 3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.40097614095297, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -6.40097614095297, 9.95100409270835, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {09a0545b-da3c-4a4d-a70a-d038213c16bd}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40097614095297, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  -6.40097614095297, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2a8cf2-248c-473b-b2a2-c017d772b244}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40097614095297, 9.95100409270835, 6.0706, !- X,Y,Z Vertex 1 {m}
  -6.40097614095297, 9.95100409270835, 0, !- X,Y,Z Vertex 2 {m}
  -6.40097614095297, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.40097614095297, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25257a8-29fb-4774-b655-8b0685bfe120}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584200000002218, 9.95100409270835, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.584200000002218, 9.95100409270835, 0, !- X,Y,Z Vertex 2 {m}
  -6.40097614095297, 9.95100409270835, 0, !- X,Y,Z Vertex 3 {m}
  -6.40097614095297, 9.95100409270835, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2a2a6c-3dd2-4302-be1a-dd08d0947741}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35d804b1-f62b-4e5b-bba4-a88c5a909ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584200000002218, 3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.584200000002218, 3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  -0.584200000002218, 9.95100409270835, 0, !- X,Y,Z Vertex 3 {m}
  -0.584200000002218, 9.95100409270835, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4d2abe8-d268-4750-b26f-9dbfe89a9d64}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92ae53a-905a-48ab-b796-f489994b0713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21771188080311e-012, 3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  -2.21771188080311e-012, 3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  -0.584200000002218, 3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  -0.584200000002218, 3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc05626d-f0ff-416f-941b-417a7d9ad1c6}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb0a7aae-ed80-4617-a3a1-da61f67d1bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.21771188080311e-012, 3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  -2.21771188080311e-012, 3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2164aca8-37e2-45e3-8b98-f3601f06bfe4}, !- Handle
  Surface 886,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  -2.21771188080311e-012, 3.14960000000046, 6.0706, !- X,Y,Z Vertex 2 {m}
  -6.40097614095297, 3.14960000000046, 6.0706, !- X,Y,Z Vertex 3 {m}
  -6.40097614095297, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Handle
  Main Level Elevator Quad B,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.252772181951,                       !- X Origin {m}
  41.4029334012426,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {886651c3-1cfe-4542-b663-1b364a2f1732}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28e8fbfe-1e92-4481-8762-d2689b579652}, !- Handle
  Surface 887,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a9b571-68cf-4955-a528-ef5f87b415d4}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486e5c7e-021d-4945-9387-05e5ecc9affa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7d94f7-730e-4f67-86e5-91fa5c39fa77}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, -3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  3.48236744729538, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.48236744729538, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74985136-f179-4bab-acaa-b67048e0177c}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21771188080311e-012, -3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.21771188080311e-012, -3.14960000000046, 0, !- X,Y,Z Vertex 2 {m}
  3.48236744729538, -3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  3.48236744729538, -3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0a7aae-ed80-4617-a3a1-da61f67d1bab}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc05626d-f0ff-416f-941b-417a7d9ad1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -3.14960000000046, 0, !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8a6e5c-bd47-49c4-a48f-754ea0a7690b}, !- Handle
  Surface 892,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f14913f-9f3a-4482-adee-d2205dae9b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48236744729538, -3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.48236744729538, 0, 6.0706,            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Handle
  Main Level Unconditioned West,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.1047765312314,                       !- X Origin {m}
  45.9283350316412,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {45519b4f-99a5-4f16-8ff0-8518596e542a}, !- Handle
  Surface 893,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37870353603227, 8.03574581781399, 0,  !- X,Y,Z Vertex 1 {m}
  4.37870353603227, -4.93963336605742, 0, !- X,Y,Z Vertex 2 {m}
  0.355423337536941, -4.93963336605742, 0, !- X,Y,Z Vertex 3 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  3.97878673462063, 8.03574581781399, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed859070-958c-4eff-885b-242215d72775}, !- Handle
  Surface 894,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97878673462063, 8.03574581781399, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.97878673462063, 8.03574581781399, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc97fe95-24b4-4e20-8e1d-ad77fbca09a4}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a2c0d5-5743-4e28-9046-c53f56ac7303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37870353603227, 8.03574581781399, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.37870353603227, 8.03574581781399, 0,  !- X,Y,Z Vertex 2 {m}
  3.97878673462063, 8.03574581781399, 0,  !- X,Y,Z Vertex 3 {m}
  3.97878673462063, 8.03574581781399, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a5cf9f-43ac-48c4-9b3b-f6b9cf86f4d5}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe4555c9-947c-417b-9219-912972a977b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37870353603227, -4.93963336605742, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.37870353603227, -4.93963336605742, 0, !- X,Y,Z Vertex 2 {m}
  4.37870353603227, 8.03574581781399, 0,  !- X,Y,Z Vertex 3 {m}
  4.37870353603227, 8.03574581781399, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97251e3-19dc-42df-b87e-32809c833c54}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3e1edc-f37c-4096-bf0f-d17094de6c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.355423337536941, -4.93963336605742, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.355423337536941, -4.93963336605742, 0, !- X,Y,Z Vertex 2 {m}
  4.37870353603227, -4.93963336605742, 0, !- X,Y,Z Vertex 3 {m}
  4.37870353603227, -4.93963336605742, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284c1924-160e-43c0-9ba6-0e39af9abe09}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.24968221647886, -1.11389856809377, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 2 {m}
  0.355423337536941, -4.93963336605742, 0, !- X,Y,Z Vertex 3 {m}
  0.355423337536941, -4.93963336605742, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42fbcc7-9a9a-4bf7-aa37-3ab50b609396}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.24968221647886, -1.11389856809377, 0, !- X,Y,Z Vertex 3 {m}
  2.24968221647886, -1.11389856809377, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1b6d4a-4b27-4847-969f-a0b19fab8362}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ac3ed281-1a71-4ded-9cec-1f0b192f7751}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.37870353603227, -4.93963336605742, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.37870353603227, 8.03574581781399, 6.0706, !- X,Y,Z Vertex 2 {m}
  3.97878673462063, 8.03574581781399, 6.0706, !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 4 {m}
  2.24968221647886, -1.11389856809377, 6.0706, !- X,Y,Z Vertex 5 {m}
  0.355423337536941, -4.93963336605742, 6.0706; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Handle
  Main Level Open Office Northwest Perimeter, !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.4834800672637,                       !- X Origin {m}
  40.9887016655838,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1ed74f15-e732-40d4-99d8-e9d95234df5b}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666883198585402, 20.220902293766, 0,  !- X,Y,Z Vertex 1 {m}
  4.17208319858836, 15.6489022937659, 0,  !- X,Y,Z Vertex 2 {m}
  4.17208319858836, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 12.9753791838714, 0,                 !- X,Y,Z Vertex 5 {m}
  -0.399916801411641, 12.9753791838714, 0, !- X,Y,Z Vertex 6 {m}
  -0.399916801411641, 19.3414272937653, 0, !- X,Y,Z Vertex 7 {m}
  0.666883198585402, 19.3414272937653, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fe4555c9-947c-417b-9219-912972a977b8}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a5cf9f-43ac-48c4-9b3b-f6b9cf86f4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9753791838714, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 12.9753791838714, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a2c0d5-5743-4e28-9046-c53f56ac7303}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc97fe95-24b4-4e20-8e1d-ad77fbca09a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.399916801411641, 12.9753791838714, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.399916801411641, 12.9753791838714, 0, !- X,Y,Z Vertex 2 {m}
  0, 12.9753791838714, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.9753791838714, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2ad6cb-fc97-46dd-8f84-d825180f795e}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.399916801411641, 19.3414272937653, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.399916801411641, 19.3414272937653, 0, !- X,Y,Z Vertex 2 {m}
  -0.399916801411641, 12.9753791838714, 0, !- X,Y,Z Vertex 3 {m}
  -0.399916801411641, 12.9753791838714, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71967a2c-7851-499e-abf1-81763b3ff0b0}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666883198585402, 19.3414272937653, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.666883198585402, 19.3414272937653, 0, !- X,Y,Z Vertex 2 {m}
  -0.399916801411641, 19.3414272937653, 0, !- X,Y,Z Vertex 3 {m}
  -0.399916801411641, 19.3414272937653, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b726a3ee-1fc8-43b5-b2f8-69edd79892ef}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666883198585402, 20.220902293766, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.666883198585402, 20.220902293766, 0,  !- X,Y,Z Vertex 2 {m}
  0.666883198585402, 19.3414272937653, 0, !- X,Y,Z Vertex 3 {m}
  0.666883198585402, 19.3414272937653, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb30f62-7a52-4936-a155-4b02c8a3ba06}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aad1d16-0d38-4b3b-8265-df69024871ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17208319858836, 15.6489022937659, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.17208319858836, 15.6489022937659, 0,  !- X,Y,Z Vertex 2 {m}
  0.666883198585402, 20.220902293766, 0,  !- X,Y,Z Vertex 3 {m}
  0.666883198585402, 20.220902293766, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417cca9a-1b72-4674-bd6f-460db8421e8d}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acaa5e6d-bb81-4c06-9776-96feae6c4eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17208319858836, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  4.17208319858836, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.17208319858836, 15.6489022937659, 0,  !- X,Y,Z Vertex 3 {m}
  4.17208319858836, 15.6489022937659, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fabe99-5e02-4add-901e-53e077afbfd9}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce128d38-0f6c-4fed-a23c-04788a7b4936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.782797211614798, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0.782797211614798, 0, 0,                !- X,Y,Z Vertex 2 {m}
  4.17208319858836, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.17208319858836, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa37592-c9e9-4e7c-95ba-9297d6c3f064}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d925a8-4887-4597-8531-d59f889e1f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.782797211614798, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.782797211614798, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0549a447-42bb-4601-b9b9-bb3780e1eeee}, !- Handle
  Surface 911,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17208319858836, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  4.17208319858836, 15.6489022937659, 6.0706, !- X,Y,Z Vertex 2 {m}
  0.666883198585402, 20.220902293766, 6.0706, !- X,Y,Z Vertex 3 {m}
  0.666883198585402, 19.3414272937653, 6.0706, !- X,Y,Z Vertex 4 {m}
  -0.399916801411641, 19.3414272937653, 6.0706, !- X,Y,Z Vertex 5 {m}
  -0.399916801411641, 12.9753791838714, 6.0706, !- X,Y,Z Vertex 6 {m}
  0, 12.9753791838714, 6.0706,            !- X,Y,Z Vertex 7 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 8 {m}

OS:Space,
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Handle
  Main Level Stair Quad B,                !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.668572181951,                       !- X Origin {m}
  48.2043374939505,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ba7fa4f-6183-4ac4-b84b-fc8bd993cd8a}, !- Handle
  Surface 912,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06656744729538, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425ff0fd-c85d-4ed2-8202-54688dbafb9f}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06656744729538, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  4.06656744729538, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26bccca7-65fe-4e5d-a373-9adbd11e0085}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06656744729538, -6.80140409270788, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 2 {m}
  4.06656744729538, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.06656744729538, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486e5c7e-021d-4945-9387-05e5ecc9affa}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a9b571-68cf-4955-a528-ef5f87b415d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5842, -6.80140409270788, 6.0706,      !- X,Y,Z Vertex 1 {m}
  0.5842, -6.80140409270788, 0,           !- X,Y,Z Vertex 2 {m}
  4.06656744729538, -6.80140409270788, 0, !- X,Y,Z Vertex 3 {m}
  4.06656744729538, -6.80140409270788, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92ae53a-905a-48ab-b796-f489994b0713}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4d2abe8-d268-4750-b26f-9dbfe89a9d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.80140409270788, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 2 {m}
  0.5842, -6.80140409270788, 0,           !- X,Y,Z Vertex 3 {m}
  0.5842, -6.80140409270788, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d804b1-f62b-4e5b-bba4-a88c5a909ae1}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b2a2a6c-3dd2-4302-be1a-dd08d0947741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.80140409270788, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.80140409270788, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76652a8d-d23e-46e8-8152-ed284c41b0e5}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1bfaaf7-6ccb-40c8-a3da-b52cd7550e42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06656744729538, -6.80140409270788, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.06656744729538, 0, 6.0706,            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 3 {m}
  0, -6.80140409270788, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Handle
  Main Level IDF 212,                     !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.0650300672666,                       !- X Origin {m}
  44.7049334012436,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fc8e4296-ca61-4448-bf34-51fe428ea8fb}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97699489629347, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.97699489629347, -3.23214999999926, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.23214999999926, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e482fb-f837-46c5-b484-2d0bc4654eb7}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09e16ce-8fd3-4649-a242-cce3b857e125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46074999999704, -1.29366526380181e-012, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.46074999999704, -1.29366526380181e-012, 8.90895254014413e-056, !- X,Y,Z Vertex 2 {m}
  9.04013138595318e-041, 2.418371704746e-028, -7.52446365889951e-057, !- X,Y,Z Vertex 3 {m}
  1.39693617050246e-040, 3.73701527538493e-028, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ca8e32-e890-421e-acd9-76c0bd265191}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc25ad2d-35b6-465d-8009-6b3da393e5f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97699489629347, -3.93944766728379e-027, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.97699489629347, -2.62629844485586e-027, -2.8523964343625e-055, !- X,Y,Z Vertex 2 {m}
  3.46074999999704, -1.29366526380181e-012, 8.10050004656589e-056, !- X,Y,Z Vertex 3 {m}
  3.46074999999704, -1.29366526380181e-012, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6972f163-029d-4544-ab7e-2759aac0649d}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a05d360-ab56-47e4-9a2c-b936014f50a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97699489629347, -3.23214999999926, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.97699489629347, -3.23214999999926, 0, !- X,Y,Z Vertex 2 {m}
  3.97699489629347, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.97699489629347, -1.31314922242793e-027, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f8eb1c-3c59-4387-b70a-dcccdc64c397}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a306d0-d4c9-4253-b1cc-6568b90d0aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5656180038277, -3.23214999999926, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.5656180038277, -3.23214999999926, 0,  !- X,Y,Z Vertex 2 {m}
  3.97699489629347, -3.23214999999926, 0, !- X,Y,Z Vertex 3 {m}
  3.97699489629347, -3.23214999999926, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e6783e-978c-4e10-a8b9-901ff8e142e9}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa3b6ff-0f68-4bee-907e-83738506e8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.23214999999926, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -3.23214999999926, 0,                !- X,Y,Z Vertex 2 {m}
  2.5656180038277, -3.23214999999926, 0,  !- X,Y,Z Vertex 3 {m}
  2.5656180038277, -3.23214999999926, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89c732d-5feb-4537-b71f-415fc60e473d}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575349d2-6d00-4d71-824e-db0a04d1f358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05588542039874e-040, 3.76620400025584e-028, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.5196180679958e-041, -7.66530720700792e-082, -4.08121482046667e-082, !- X,Y,Z Vertex 2 {m}
  -3.5196180679958e-041, -3.23214999999926, 4.08121482046667e-082, !- X,Y,Z Vertex 3 {m}
  3.5196180679958e-041, -3.23214999999926, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ed2bf6-5d0a-441f-9316-51f0611c1b25}, !- Handle
  Surface 926,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {dfa39358-904d-42af-b509-5bafd40095b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97699489629347, -3.23214999999926, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.97699489629347, -1.31314922242793e-027, 6.0706, !- X,Y,Z Vertex 2 {m}
  1.40784722719832e-040, 3.76620400025584e-028, 6.0706, !- X,Y,Z Vertex 3 {m}
  0, -3.23214999999926, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Handle
  Main Level Stair ST202,                 !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.6306480710943,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b51ba608-bea1-4335-9a3b-6b33d104d297}, !- Handle
  Surface 927,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -7.06102112882548, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -7.06102112882548, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020653c8-1a13-4d4c-bb0e-67c891d8ecdd}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13efca71-69eb-4425-a2db-2c519b4f16a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0.895131996169347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adbffe3-2266-45eb-a776-ecaa82f55b9f}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71115ccc-086e-49a9-ae5a-549091682487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, -4.06394583627274, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  0.895131996169347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.895131996169347, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09e16ce-8fd3-4649-a242-cce3b857e125}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13e482fb-f837-46c5-b484-2d0bc4654eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5656180038277, -4.06394583627145, 6.0706, !- X,Y,Z Vertex 1 {m}
  -2.5656180038277, -4.06394583627145, 0, !- X,Y,Z Vertex 2 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  0.895131996169347, -4.06394583627274, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df38bc6d-8942-456a-a74b-e498fca0bd77}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb1ddfb-74fc-4853-8537-f941cd5f3813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.06102112882548, -4.06394583627274, 6.0706, !- X,Y,Z Vertex 1 {m}
  -7.06102112882548, -4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -2.5656180038277, -4.06394583627145, 0, !- X,Y,Z Vertex 3 {m}
  -2.5656180038277, -4.06394583627145, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcbfbda-6f0b-44d7-b101-165ef90f2403}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87af230-2f99-47eb-926c-2a0ff417a0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0610211288277, -0.215845836271726, 6.0706, !- X,Y,Z Vertex 1 {m}
  -7.0610211288277, -0.215845836271726, 0, !- X,Y,Z Vertex 2 {m}
  -7.06102112882548, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -7.06102112882548, -4.06394583627274, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f5182e8-ca76-4f8a-ad5d-262548cf6982}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8399aa4e-61bb-4f69-a8eb-8f24628aad97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.06102112882548, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  -7.06102112882548, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.0610211288277, -0.215845836271726, 0, !- X,Y,Z Vertex 3 {m}
  -7.0610211288277, -0.215845836271726, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04278589-9a5c-4881-b188-f66393639175}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1412fe-3c65-47c4-9e73-cac4c82a79ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2190211288277, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  -1.2190211288277, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.06102112882548, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.06102112882548, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a2ebc1-f079-45f1-bb34-b8d4d8edc090}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f628fb27-86e9-4444-acce-85e19546482b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.2190211288277, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.2190211288277, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab352828-2090-4ee4-8d79-77cd5bac7565}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a3d32f7b-2724-4fc1-ae97-ca26ec0863ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.895131996169347, -4.06394583627274, 6.0706, !- X,Y,Z Vertex 1 {m}
  0.895131996169347, 0, 6.0706,           !- X,Y,Z Vertex 2 {m}
  -7.06102112882548, 0, 6.0706,           !- X,Y,Z Vertex 3 {m}
  -7.06102112882548, -4.06394583627274, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Handle
  Main Level Electrical 211,              !- Name
  {e913268f-97c4-4930-9305-bb9a0bc907ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.9153269422666,                       !- X Origin {m}
  48.5530334012433,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99d8f4c4-fa78-4c28-a74d-3518d23f4f2c}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6543, 1.88594999999926, 0,            !- X,Y,Z Vertex 1 {m}
  2.6543, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.88594999999926, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2275a952-598d-4472-ab8d-847763ddb822}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff8c1589-070b-44a8-8d51-26e4c6dec1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.88594999999926, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 1.88594999999926, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25452376-ff16-46a4-930e-d1fc77aaec3b}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5087770-9d89-4b3d-ab9f-8f6e7611406e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6543, 1.88594999999926, 6.0706,       !- X,Y,Z Vertex 1 {m}
  2.6543, 1.88594999999926, 0,            !- X,Y,Z Vertex 2 {m}
  0, 1.88594999999926, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.88594999999926, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e161eff-5a0c-459e-a2dc-a405da9f51ad}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e45b07-7e66-43f6-b0b8-553b36edd61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65430000000222, 0.215845836271726, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.65430000000222, 0.215845836271726, 0, !- X,Y,Z Vertex 2 {m}
  2.6543, 1.88594999999926, 0,            !- X,Y,Z Vertex 3 {m}
  2.6543, 1.88594999999926, 6.0706;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8399aa4e-61bb-4f69-a8eb-8f24628aad97}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f5182e8-ca76-4f8a-ad5d-262548cf6982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6543, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  2.6543, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.65430000000222, 0.215845836271726, 0, !- X,Y,Z Vertex 3 {m}
  2.65430000000222, 0.215845836271726, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6619894e-135c-4a78-ba7e-dbdda99cd646}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab2741f2-856d-40c6-997b-cea43498f91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.6543, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6543, 0, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb205ef7-94d2-4cfc-82fc-f8e339e4ed17}, !- Handle
  Surface 943,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {c3ba3d89-3f9f-46ae-ae93-0e539f207725}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6543, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  2.6543, 1.88594999999926, 6.0706,       !- X,Y,Z Vertex 2 {m}
  0, 1.88594999999926, 6.0706,            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Handle
  Main Level Elevator EL02AB 210,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.4116269422666,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {69d10420-60d7-4fb2-9053-99378c65148b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f944e8af-fc7e-4ce4-a32b-db9e8a51498d}, !- Handle
  Surface 944,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.30205416372753, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.84199999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.842, 1.67010416372753, 0,            !- X,Y,Z Vertex 4 {m}
  -8.4963, 1.67010416372753, 0,           !- X,Y,Z Vertex 5 {m}
  -8.4963, 3.30205416372753, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4a1412fe-3c65-47c4-9e73-cac4c82a79ba}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04278589-9a5c-4881-b188-f66393639175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.84199999999778, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  -5.84199999999778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e45b07-7e66-43f6-b0b8-553b36edd61a}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e161eff-5a0c-459e-a2dc-a405da9f51ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.842, 1.67010416372753, 6.0706,       !- X,Y,Z Vertex 1 {m}
  -5.842, 1.67010416372753, 0,            !- X,Y,Z Vertex 2 {m}
  -5.84199999999778, 1.919107843789e-027, 0, !- X,Y,Z Vertex 3 {m}
  -5.84199999999778, 1.919107843789e-027, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c7e190-8e85-41c5-b5e2-3cc1b0c7fe87}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddd8b89-bdba-4a98-a46b-530f242a9ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.30205416372753, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 3.30205416372753, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.4963, 3.30205416372753, 0,           !- X,Y,Z Vertex 3 {m}
  -8.4963, 3.30205416372753, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42147bb4-55b9-4bd0-95fd-baf3e1ee5881}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7377f30-ce30-4fa1-a503-a796096e9204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.30205416372753, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.30205416372753, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b5fcc2-3b12-44ef-b612-3b526ff03fa4}, !- Handle
  Surface 950,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 3.30205416372753, 6.0706,            !- X,Y,Z Vertex 2 {m}
  -8.4963, 3.30205416372753, 6.0706,      !- X,Y,Z Vertex 3 {m}
  -8.4963, 1.67010416372753, 6.0706,      !- X,Y,Z Vertex 4 {m}
  -5.842, 1.67010416372753, 6.0706,       !- X,Y,Z Vertex 5 {m}
  -5.84199999999778, 0, 6.0706;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Handle
  Main Level Elevator EL01,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593491,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {5767bba2-c259-49b4-a18f-c27b82b2b340}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66713b79-d0a9-41d7-be06-de2769f9343b}, !- Handle
  Surface 957,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.0226, -4.06399999999982, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.06399999999982, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261781fe-43a5-416d-b405-606f6667c59a}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9951c8-19a5-4bcb-b48b-d2ebaba99e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 6.0706,                      !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3dce2f-bb06-44b3-97a6-b3c77ddafa0d}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9b6b34-1aa0-44ae-942a-7089feab699a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.06399999999982, 6.0706,      !- X,Y,Z Vertex 1 {m}
  3.0226, -4.06399999999982, 0,           !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 6.0706;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8063ed7-523f-4450-b7c5-a3cc6481b885}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e5eb9c-135f-4fed-b8fb-22560e25d91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06399999999982, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -4.06399999999982, 0,                !- X,Y,Z Vertex 2 {m}
  3.0226, -4.06399999999982, 0,           !- X,Y,Z Vertex 3 {m}
  3.0226, -4.06399999999982, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae7f754-ad6a-4de9-a9a4-870cb365700a}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00e01dd-7b61-4abe-9557-8974bdf24efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.04933749999935, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -1.04933749999935, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.06399999999982, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.06399999999982, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011a1777-e28c-4770-ba32-ad4b6ff67957}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8841b2d7-6f57-4aa9-9f7f-59a4dcb36a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.04933749999935, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.04933749999935, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c24a73-4fba-42d9-9f57-a76f27638d67}, !- Handle
  Surface 963,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {95fd080a-35e4-4e25-a64a-5690682e0424}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.06399999999982, 6.0706,      !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 6.0706,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 3 {m}
  0, -4.06399999999982, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Handle
  Main Level Stair ST201,                 !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6506789067808,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {7bc253fb-0248-441d-b399-049a064c1833}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d8626b58-aac1-4a2f-9f5d-d0e1db5a136e}, !- Handle
  Surface 964,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06399999999982, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06399999999982, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39fa813-c786-4a77-a4d5-e998415d997a}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {364b0e8a-4999-4bc7-8022-f4a01623c011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 0, 6.0706,           !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9b6b34-1aa0-44ae-942a-7089feab699a}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3dce2f-bb06-44b3-97a6-b3c77ddafa0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 4.06399999999982, 6.0706, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 4.06399999999982, 0, !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bf2993-2d1f-4fe1-a04e-aedcfb96f955}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb390ee-4210-4d69-bb8f-862f0baa556b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06399999999982, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 4.06399999999982, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.06399999999982, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06399999999982, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e1d153-e498-487b-ac45-b488407642c9}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89127afd-f7f2-4883-a9e9-d2f45a4aabc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.13518749999982, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 2.13518749999982, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.06399999999982, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.06399999999982, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81afdf8e-26a5-4402-9029-1fd3681b57b6}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {901b094b-81c3-4b79-b013-dd7cf287581f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.13518749999982, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.13518749999982, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e793df5e-128e-46d6-b2a4-01e172fc8546}, !- Handle
  Surface 970,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {61c3eb23-4716-4c69-892b-2dea31859b62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 4.06399999999982, 6.0706,            !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.06399999999982, 6.0706, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 0, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Handle
  Main Level Open Office North Perimeter, !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  56.6376039593497,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1ea9813e-cd5c-4371-9bd1-82fbc500b07d}, !- Handle
  Surface 971,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3823230354807, 5.15937499999954, 0,  !- X,Y,Z Vertex 1 {m}
  54.8654080844438, 0.575314719115281, 0, !- X,Y,Z Vertex 2 {m}
  50.973650713119, 4.46707209044137, 0,   !- X,Y,Z Vertex 3 {m}
  51.6659536226773, 5.15937499999954, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f4f66d-497b-4b78-b252-9336deb861c3}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48a0afe-ac6c-4bff-8674-8be2ab088ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.860515640930965, 0, 6.0706,          !- X,Y,Z Vertex 1 {m}
  -0.860515640930965, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aad1d16-0d38-4b3b-8265-df69024871ff}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb30f62-7a52-4936-a155-4b02c8a3ba06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36571564093392, 4.57200000000009, 6.0706, !- X,Y,Z Vertex 1 {m}
  -4.36571564093392, 4.57200000000009, 0, !- X,Y,Z Vertex 2 {m}
  -0.860515640930965, 1.09808419842489e-016, 0, !- X,Y,Z Vertex 3 {m}
  -0.860515640930965, 1.09808419842489e-016, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94453ec-1c59-4986-b452-6250ef9a9d08}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.22595116048068, 4.57199999999982, 6.0706, !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 4.57199999999982, 0,  !- X,Y,Z Vertex 2 {m}
  -4.36571564093392, 4.57200000000009, 0, !- X,Y,Z Vertex 3 {m}
  -4.36571564093392, 4.57200000000009, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e123b364-96f6-4f62-8947-b31b4dbe8717}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.22595116048068, 3.69252499999935, 6.0706, !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 3.69252499999935, 0,  !- X,Y,Z Vertex 2 {m}
  6.22595116048068, 4.57199999999982, 0,  !- X,Y,Z Vertex 3 {m}
  6.22595116048068, 4.57199999999982, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e37d191-ef22-4e7c-b1d0-74e34b695e63}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.7167042854822, 3.69252499999935, 6.0706, !- X,Y,Z Vertex 1 {m}
  49.7167042854822, 3.69252499999935, 0,  !- X,Y,Z Vertex 2 {m}
  6.22595116048068, 3.69252499999935, 0,  !- X,Y,Z Vertex 3 {m}
  6.22595116048068, 3.69252499999935, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de58a732-6f53-402f-9e13-f1b01852f862}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.7167042854807, 5.15937499999954, 6.0706, !- X,Y,Z Vertex 1 {m}
  49.7167042854807, 5.15937499999954, 0,  !- X,Y,Z Vertex 2 {m}
  49.7167042854822, 3.69252499999935, 0,  !- X,Y,Z Vertex 3 {m}
  49.7167042854822, 3.69252499999935, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a62a471-3e99-4bd3-9dcc-e2d9c0c4e9ba}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3823230354807, 5.15937499999954, 6.0706, !- X,Y,Z Vertex 1 {m}
  60.3823230354807, 5.15937499999954, 0,  !- X,Y,Z Vertex 2 {m}
  49.7167042854807, 5.15937499999954, 0,  !- X,Y,Z Vertex 3 {m}
  49.7167042854807, 5.15937499999954, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e84abd-f6d4-477d-9ff0-3c1221ab3122}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a773fc-caae-4f6e-a5a4-661302a1a598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1145691643113, -0.879475000000647, 6.0706, !- X,Y,Z Vertex 1 {m}
  53.1145691643113, -0.879475000000647, 0, !- X,Y,Z Vertex 2 {m}
  60.3823230354807, 5.15937499999954, 0,  !- X,Y,Z Vertex 3 {m}
  60.3823230354807, 5.15937499999954, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a708fcb6-4be0-4ae5-806c-d14edd0ef20d}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40a933e-9e22-4c98-9ed2-dd3fde69793f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1345999999978, -0.879475000000647, 6.0706, !- X,Y,Z Vertex 1 {m}
  10.1345999999978, -0.879475000000647, 0, !- X,Y,Z Vertex 2 {m}
  53.1145691643113, -0.879475000000647, 0, !- X,Y,Z Vertex 3 {m}
  53.1145691643113, -0.879475000000647, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89127afd-f7f2-4883-a9e9-d2f45a4aabc8}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e1d153-e498-487b-ac45-b488407642c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1345999999978, 1.04933749999935, 6.0706, !- X,Y,Z Vertex 1 {m}
  10.1345999999978, 1.04933749999935, 0,  !- X,Y,Z Vertex 2 {m}
  10.1345999999978, -0.879475000000647, 0, !- X,Y,Z Vertex 3 {m}
  10.1345999999978, -0.879475000000647, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb390ee-4210-4d69-bb8f-862f0baa556b}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3bf2993-2d1f-4fe1-a04e-aedcfb96f955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 1.04933749999935, 6.0706,       !- X,Y,Z Vertex 1 {m}
  3.0226, 1.04933749999935, 0,            !- X,Y,Z Vertex 2 {m}
  10.1345999999978, 1.04933749999935, 0,  !- X,Y,Z Vertex 3 {m}
  10.1345999999978, 1.04933749999935, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9951c8-19a5-4bcb-b48b-d2ebaba99e67}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261781fe-43a5-416d-b405-606f6667c59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.04933749999935, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 1.04933749999935, 0,                 !- X,Y,Z Vertex 2 {m}
  3.0226, 1.04933749999935, 0,            !- X,Y,Z Vertex 3 {m}
  3.0226, 1.04933749999935, 6.0706;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8841b2d7-6f57-4aa9-9f7f-59a4dcb36a37}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011a1777-e28c-4770-ba32-ad4b6ff67957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.04933749999935, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.04933749999935, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {76c3ef48-4fd5-4355-ad00-13ffd3791638}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:BuildingStory,
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Handle
  Concourse Level,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.4864,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f749a9e2-72d1-4247-b01f-c97a12715521}; !- Group Rendering Name

OS:Space,
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Handle
  Concourse Level Electrical 325,         !- Name
  {263bb2b8-960f-4252-b242-310c85a63d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.2885499635601,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5f94123e-c136-47f8-87d0-0fc97b6e650d}, !- Handle
  Surface 986,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 2 {m}
  -1.3843, -6.32142500000028, 0,          !- X,Y,Z Vertex 3 {m}
  -1.3843, -5.50278534162322, 0,          !- X,Y,Z Vertex 4 {m}
  -2.84354202994522, -5.5027853416232, 0, !- X,Y,Z Vertex 5 {m}
  -2.84354202994522, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {da9f746c-c759-43e6-9072-1f20fe27c7a6}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {982b5e2f-239d-4cda-bf3d-fb4dd1cb8f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32142500000028, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4e8b61-78d0-4e18-b261-80d8e83ed437}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3843, -6.32142500000028, 5.4864,     !- X,Y,Z Vertex 1 {m}
  -1.3843, -6.32142500000028, 0,          !- X,Y,Z Vertex 2 {m}
  0, -6.32142500000028, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.32142500000028, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02a6a59-0616-48b4-9f86-b8c8e9585b0f}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3843, -5.50278534162322, 5.4864,     !- X,Y,Z Vertex 1 {m}
  -1.3843, -5.50278534162322, 0,          !- X,Y,Z Vertex 2 {m}
  -1.3843, -6.32142500000028, 0,          !- X,Y,Z Vertex 3 {m}
  -1.3843, -6.32142500000028, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625139ed-f060-4adf-8cc9-6d429d4fff0c}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84354202994522, -5.5027853416232, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.84354202994522, -5.5027853416232, 0, !- X,Y,Z Vertex 2 {m}
  -1.3843, -5.50278534162322, 0,          !- X,Y,Z Vertex 3 {m}
  -1.3843, -5.50278534162322, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ba62ae-0bce-4487-ab99-0fa5e2b9c281}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0485924-6fc1-4fab-b7ee-d7463d0d84ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84354202994522, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -2.84354202994522, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.84354202994522, -5.5027853416232, 0, !- X,Y,Z Vertex 3 {m}
  -2.84354202994522, -5.5027853416232, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6736ec6-08f4-4131-b1d0-c7d287cbc71a}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed34efc5-4673-402d-9e5c-5695e4d49c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.84354202994522, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.84354202994522, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b115110e-ccf2-4240-918e-d4725a77b77b}, !- Handle
  Surface 993,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {7f52122e-939c-41d5-a68b-99c0f378e182}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32142500000028, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.84354202994522, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -2.84354202994522, -5.5027853416232, 5.4864, !- X,Y,Z Vertex 4 {m}
  -1.3843, -5.50278534162322, 5.4864,     !- X,Y,Z Vertex 5 {m}
  -1.3843, -6.32142500000028, 5.4864;     !- X,Y,Z Vertex 6 {m}

OS:Space,
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Handle
  Concourse Level Stair ST303,            !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  3.08119374286551,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6a2a16b5-49ca-45fb-96e4-8d79e3e4766f}, !- Handle
  Surface 994,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.32142500000028, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.763, 6.32142500000028, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f610794-cf9a-473c-81c2-7f3e16553ea8}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, 0, 5.4864,                      !- X,Y,Z Vertex 1 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982b5e2f-239d-4cda-bf3d-fb4dd1cb8f55}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9f746c-c759-43e6-9072-1f20fe27c7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, 6.32142500000028, 5.4864,       !- X,Y,Z Vertex 1 {m}
  -8.763, 6.32142500000028, 0,            !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf780d2a-0b26-4d4d-b805-5fc5e25343e3}, !- Handle
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e6177c-8eb4-413a-a943-b2ab6f681d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.32142500000028, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 6.32142500000028, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.763, 6.32142500000028, 0,            !- X,Y,Z Vertex 3 {m}
  -8.763, 6.32142500000028, 5.4864;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ebc3f5-29d4-48be-a741-6c48140bd9cf}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcfa2ed8-b578-4190-a5a4-8659005bab80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.32142500000028, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.32142500000028, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53641fb0-7093-4f62-ac56-9c921d4aad45}, !- Handle
  Surface 999,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {06ea6814-7abc-4df7-96a8-27c06ac99721}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 6.32142500000028, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -8.763, 6.32142500000028, 5.4864,       !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 5.4864;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Handle
  Concourse Level Unconditioned,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.9324695321178,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {00df1461-d3c6-46f4-a2d8-ec7241ccb991}, !- Handle
  Surface 1007,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73453008985634, -6.32142500000028, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.73453008985414, -1.01067598734517e-014, 5.4864, !- X,Y,Z Vertex 2 {m}
  -5.8809195685577, 0, 5.4864,            !- X,Y,Z Vertex 3 {m}
  -5.8809195685577, -6.32142500000028, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Handle
  Concourse Level Meeting 327,            !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5182894422666,                       !- X Origin {m}
  3.89983340124284,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e4f5e3df-6443-48a4-b3dd-512b7970ee66}, !- Handle
  Surface 1008,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.38111739543625, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.33726787340791, 1.01067598734517e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.33726787340791, 4.98597125532228, 0, !- X,Y,Z Vertex 4 {m}
  -5.45909552741213, 8.38111739543625, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {48c8380b-7da7-403c-bb11-e3cd2b794cd7}, !- Handle
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33726787340791, 1.01067598734517e-014, 5.4864, !- X,Y,Z Vertex 1 {m}
  -4.33726787340791, 1.01067598734517e-014, 1.21704031140154e-060, !- X,Y,Z Vertex 2 {m}
  7.94086782869949e-045, 3.40778561592897e-030, -1.23019750395723e-060, !- X,Y,Z Vertex 3 {m}
  1.14824395432414e-044, 4.92763425299833e-030, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cdc5da-61a5-47f8-af83-0513a98a1120}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33726787340791, 4.98597125532228, 5.4864, !- X,Y,Z Vertex 1 {m}
  -4.33726787340791, 4.98597125532228, 0, !- X,Y,Z Vertex 2 {m}
  -4.33726787340791, 1.01067598734517e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.33726787340791, 1.01067598734517e-014, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca5666a-dd63-4ffa-865e-bc8b8145207e}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45909552741213, 8.38111739543625, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.45909552741213, 8.38111739543625, 0, !- X,Y,Z Vertex 2 {m}
  -4.33726787340791, 4.98597125532228, 0, !- X,Y,Z Vertex 3 {m}
  -4.33726787340791, 4.98597125532228, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabdd46b-df2d-431e-bf6e-0066a6d95a34}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d290b4e9-9859-4bc4-a157-dd78e5405943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.38111739543625, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.38111739543625, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.45909552741213, 8.38111739543625, 0, !- X,Y,Z Vertex 3 {m}
  -5.45909552741213, 8.38111739543625, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa056e6f-5fe3-4a3d-bc70-37b5ceaa8eca}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f7b296-007e-442a-a80f-2b56b56f2d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61182965743105e-045, 4.92763425299833e-030, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.87060988581035e-045, 1.96642064004478e-090, -3.00393741488485e-090, !- X,Y,Z Vertex 2 {m}
  -2.87060988581035e-045, 8.38111739543625, 3.00393741488485e-090, !- X,Y,Z Vertex 3 {m}
  2.87060988581035e-045, 8.38111739543625, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54935f6b-f6be-4644-98f2-4f2aa3849683}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14824395432414e-044, 4.92763425299833e-030, 5.4864, !- X,Y,Z Vertex 1 {m}
  0, 8.38111739543625, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -5.45909552741213, 8.38111739543625, 5.4864, !- X,Y,Z Vertex 3 {m}
  -4.33726787340791, 4.98597125532228, 5.4864, !- X,Y,Z Vertex 4 {m}
  -4.33726787340791, 1.01067598734517e-014, 5.4864; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Handle
  Concourse Level Mechanical 326,         !- Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5182894422666,                       !- X Origin {m}
  12.2809507966791,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1da9a026-5bb0-43b6-b177-82fa5cdf1cba}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9267184913483, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  13.9267184913483, -8.3811173954365, 0,  !- X,Y,Z Vertex 2 {m}
  0, -8.38111739543625, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e0faba-66e5-4f26-b8ce-56e44d43cb3d}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d590b82c-d874-4d06-93fb-5b5c4db21e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8665625, 0, 5.4864,                  !- X,Y,Z Vertex 1 {m}
  11.8665625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b22d0c8-b042-41f1-8e1d-f4d8330703ca}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131294f9-a589-40e5-9994-08746426ab97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9267184913483, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  13.9267184913483, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.8665625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  11.8665625, 0, 5.4864;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1fd6f8-892a-4fe6-8c41-f8bbb101d3ef}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b6bc3e-920f-496d-acbd-311c982c6e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9267184913483, -2.87833205381331, 5.4864, !- X,Y,Z Vertex 1 {m}
  13.9267184913483, -2.87833205381331, 0, !- X,Y,Z Vertex 2 {m}
  13.9267184913483, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.9267184913483, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0485924-6fc1-4fab-b7ee-d7463d0d84ba}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ba62ae-0bce-4487-ab99-0fa5e2b9c281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9267184913483, -8.3811173954365, 5.4864, !- X,Y,Z Vertex 1 {m}
  13.9267184913483, -8.3811173954365, 0,  !- X,Y,Z Vertex 2 {m}
  13.9267184913483, -2.87833205381331, 0, !- X,Y,Z Vertex 3 {m}
  13.9267184913483, -2.87833205381331, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35264608-b11d-4927-b8a9-98263414a5e9}, !- Handle
  Surface 1020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.38111739543625, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -8.38111739543625, 0,                !- X,Y,Z Vertex 2 {m}
  13.9267184913483, -8.3811173954365, 0,  !- X,Y,Z Vertex 3 {m}
  13.9267184913483, -8.3811173954365, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f7b296-007e-442a-a80f-2b56b56f2d6e}, !- Handle
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa056e6f-5fe3-4a3d-bc70-37b5ceaa8eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.38111739543625, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.38111739543625, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680e4420-3260-454a-ab10-5392aa73c4ea}, !- Handle
  Surface 1022,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d91ae6c6-a6c3-4fce-9f70-a10ffb8ba904}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9267184913483, -8.3811173954365, 5.4864, !- X,Y,Z Vertex 1 {m}
  13.9267184913483, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -8.38111739543625, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Handle
  Concourse Level Lobby CR324,            !- Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  13.0602187428658,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1c6111d-efc6-40b9-bdfa-eb80871ab7b7}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7b9bd7-462c-4969-ac34-b7b78cd1af78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33262697870653, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  6.33262697870653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa7a57c-8441-4ee3-ac87-508f037dc113}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7253644787036, -0.0527005066010639, 5.4864, !- X,Y,Z Vertex 1 {m}
  11.7253644787036, -0.0527005066010639, 0, !- X,Y,Z Vertex 2 {m}
  7.98838947870357, -0.0527005066010639, 0, !- X,Y,Z Vertex 3 {m}
  7.98838947870357, -0.0527005066010639, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b95e37-4ba6-4051-9458-674b153245c2}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e125958-74be-4f56-bbfe-eb2e99ce64c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84200000000002, -3.6576, 5.4864,      !- X,Y,Z Vertex 1 {m}
  5.84200000000002, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  11.7253644787036, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  11.7253644787036, -3.6576, 5.4864;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b6bc3e-920f-496d-acbd-311c982c6e92}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1fd6f8-892a-4fe6-8c41-f8bbb101d3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.76454202994522, -0.779267946186694, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.76454202994522, -0.779267946186694, 0, !- X,Y,Z Vertex 2 {m}
  -5.76454202994522, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -5.76454202994522, -3.6576, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131294f9-a589-40e5-9994-08746426ab97}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b22d0c8-b042-41f1-8e1d-f4d8330703ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.82469802129347, -0.779267946186694, 5.4864, !- X,Y,Z Vertex 1 {m}
  -7.82469802129347, -0.779267946186694, 0, !- X,Y,Z Vertex 2 {m}
  -5.76454202994522, -0.779267946186694, 0, !- X,Y,Z Vertex 3 {m}
  -5.76454202994522, -0.779267946186694, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3daf2091-3c8d-4df2-92c9-56680f7b78f4}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbfc5bca-6193-4ee9-9b7e-ef4ffa21aacd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.82469802129347, 2.39343965837728, 5.4864, !- X,Y,Z Vertex 1 {m}
  -7.82469802129347, 2.39343965837728, 0, !- X,Y,Z Vertex 2 {m}
  -7.82469802129347, -0.779267946186694, 0, !- X,Y,Z Vertex 3 {m}
  -7.82469802129347, -0.779267946186694, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {969a50f7-1e78-4a0a-9ab0-206e6631a693}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d85559c2-5e56-445d-982d-83ebb93015dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.82469802129347, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -7.82469802129347, 3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  -7.82469802129347, 2.39343965837728, 0, !- X,Y,Z Vertex 3 {m}
  -7.82469802129347, 2.39343965837728, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98d401b-9ea5-4202-b727-6fde1deab181}, !- Handle
  Surface 1039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fcb337-dbc6-48a2-9ecb-7f08dc5f72b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55789489629347, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -3.55789489629347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, 3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, 3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a17600-17d5-4447-80bc-a583e86f02a6}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5dc1628-a1a3-4e49-998e-b896eaa53699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Handle
  Concourse Level Corridor CR329,         !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0283175672666,                       !- X Origin {m}
  35.0942084012431,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f08f6b6a-95e5-43a5-a1d9-e1c7fc816a89}, !- Handle
  Surface 1042,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, 0, 0,                     !- X,Y,Z Vertex 1 {m}
  17.356534375, -3.04799999999979, 0,     !- X,Y,Z Vertex 2 {m}
  2.13153373610934, -3.04799999999979, 0, !- X,Y,Z Vertex 3 {m}
  1.41313200897023, -7.19613749999986, 0, !- X,Y,Z Vertex 4 {m}
  1.16536389438798, -11.3442749999999, 0, !- X,Y,Z Vertex 5 {m}
  1.41313200897023, -15.4924125, 0,       !- X,Y,Z Vertex 6 {m}
  2.13153373610934, -19.6405500000001, 0, !- X,Y,Z Vertex 7 {m}
  17.356534375, -19.6405500000001, 0,     !- X,Y,Z Vertex 8 {m}
  17.356534375, -22.813257604564, 0,      !- X,Y,Z Vertex 9 {m}
  0.0308763475878621, -22.813257604564, 0, !- X,Y,Z Vertex 10 {m}
  -3.05358297843539, -13.4783208718964, 0, !- X,Y,Z Vertex 11 {m}
  -1.20339048900328, -12.8645847876039, 0, !- X,Y,Z Vertex 12 {m}
  -1.20517917749298, -9.86484319136918, 0, !- X,Y,Z Vertex 13 {m}
  -0.954456476923708, -6.87559730469361, 0, !- X,Y,Z Vertex 14 {m}
  -1.01171322866513, -6.80966429088296, 0, !- X,Y,Z Vertex 15 {m}
  0, -2.1099466430528, 0,                 !- X,Y,Z Vertex 16 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {ba34321c-175b-44b9-9424-19d9d5bb0485}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {109dda88-656b-415b-98ea-a1509309eba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92494687499999, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.92494687499999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e7e347-1865-4187-a5e8-054a03bc2cd7}, !- Handle
  Surface 1044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d2893f-07a8-403b-9e9a-c9810b9ff02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, 0, 5.4864,                !- X,Y,Z Vertex 1 {m}
  17.356534375, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  5.92494687499999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.92494687499999, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e991e8-528b-4e0e-b0eb-11780fcde843}, !- Handle
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ac9e8c-1da3-4128-9fb1-f388f0f40580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, -3.04799999999979, 5.4864, !- X,Y,Z Vertex 1 {m}
  17.356534375, -3.04799999999979, 0,     !- X,Y,Z Vertex 2 {m}
  17.356534375, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  17.356534375, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a50a55-c1fa-49ee-9657-bea0543b0355}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5be6f7a-cf89-4b7c-9703-56f2ae4901d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13153373610934, -3.04799999999979, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.13153373610934, -3.04799999999979, 0, !- X,Y,Z Vertex 2 {m}
  17.356534375, -3.04799999999979, 0,     !- X,Y,Z Vertex 3 {m}
  17.356534375, -3.04799999999979, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54aaa8a6-841c-424a-b9df-a931575d718a}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d010b150-19c7-47b2-9956-972545951d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41313200897023, -7.19613749999986, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.41313200897023, -7.19613749999986, 0, !- X,Y,Z Vertex 2 {m}
  2.13153373610934, -3.04799999999979, 0, !- X,Y,Z Vertex 3 {m}
  2.13153373610934, -3.04799999999979, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0999fb75-3548-4ddb-99d7-371d9d36c46f}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5d6067-7362-488d-bd95-347f08fe34a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16536389438798, -11.3442749999999, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.16536389438798, -11.3442749999999, 0, !- X,Y,Z Vertex 2 {m}
  1.41313200897023, -7.19613749999986, 0, !- X,Y,Z Vertex 3 {m}
  1.41313200897023, -7.19613749999986, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f76fe53-40d7-4313-924e-8a69347052dd}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf6a56e-ff5d-4fc6-8f75-ba97aa572dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41313200897023, -15.4924125, 5.4864,  !- X,Y,Z Vertex 1 {m}
  1.41313200897023, -15.4924125, 0,       !- X,Y,Z Vertex 2 {m}
  1.16536389438798, -11.3442749999999, 0, !- X,Y,Z Vertex 3 {m}
  1.16536389438798, -11.3442749999999, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2018437-0017-4e7a-bdc6-e77d0e7fbd08}, !- Handle
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb769810-c0da-4a4a-b418-9a66db098991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13153373610934, -19.6405500000001, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.13153373610934, -19.6405500000001, 0, !- X,Y,Z Vertex 2 {m}
  1.41313200897023, -15.4924125, 0,       !- X,Y,Z Vertex 3 {m}
  1.41313200897023, -15.4924125, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7295479f-903d-4872-9f07-60927f5bcf43}, !- Handle
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911a6788-a15e-46a0-86a6-3fdb2348113b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, -19.6405500000001, 5.4864, !- X,Y,Z Vertex 1 {m}
  17.356534375, -19.6405500000001, 0,     !- X,Y,Z Vertex 2 {m}
  2.13153373610934, -19.6405500000001, 0, !- X,Y,Z Vertex 3 {m}
  2.13153373610934, -19.6405500000001, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbfc5bca-6193-4ee9-9b7e-ef4ffa21aacd}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3daf2091-3c8d-4df2-92c9-56680f7b78f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, -22.813257604564, 5.4864, !- X,Y,Z Vertex 1 {m}
  17.356534375, -22.813257604564, 0,      !- X,Y,Z Vertex 2 {m}
  17.356534375, -19.6405500000001, 0,     !- X,Y,Z Vertex 3 {m}
  17.356534375, -19.6405500000001, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d590b82c-d874-4d06-93fb-5b5c4db21e30}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e0faba-66e5-4f26-b8ce-56e44d43cb3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48997187499999, -22.813257604564, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.48997187499999, -22.813257604564, 0,  !- X,Y,Z Vertex 2 {m}
  17.356534375, -22.813257604564, 0,      !- X,Y,Z Vertex 3 {m}
  17.356534375, -22.813257604564, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d290b4e9-9859-4bc4-a157-dd78e5405943}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabdd46b-df2d-431e-bf6e-0066a6d95a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0308763475878621, -22.813257604564, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.0308763475878621, -22.813257604564, 0, !- X,Y,Z Vertex 2 {m}
  5.48997187499999, -22.813257604564, 0,  !- X,Y,Z Vertex 3 {m}
  5.48997187499999, -22.813257604564, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc5ef65-21d9-4344-bfaa-87f66711030b}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05358297843539, -13.4783208718964, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.05358297843539, -13.4783208718964, 0, !- X,Y,Z Vertex 2 {m}
  0.0308763475878607, -22.813257604564, 0, !- X,Y,Z Vertex 3 {m}
  0.0308763475878607, -22.813257604564, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669f5b71-1e14-4e92-80e0-e1ff4c8f2b48}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fff9300-0f5f-4f4b-ac48-af0907f5a6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20339048900328, -12.8645847876039, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.20339048900328, -12.8645847876039, 0, !- X,Y,Z Vertex 2 {m}
  -3.05358297843539, -13.4783208718964, 0, !- X,Y,Z Vertex 3 {m}
  -3.05358297843539, -13.4783208718964, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ca37cd-d7de-4e2b-9cdd-48cf6e47ff28}, !- Handle
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb7b6c74-ee45-4b2b-8a9e-055bc6d780cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20517917749298, -9.86484319136918, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.20517917749298, -9.86484319136918, 0, !- X,Y,Z Vertex 2 {m}
  -1.20339048900328, -12.8645847876039, 0, !- X,Y,Z Vertex 3 {m}
  -1.20339048900328, -12.8645847876039, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06add0de-a070-4788-ab95-042bd62e5231}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88485f3c-6f1b-4168-98c3-0f7965fa6ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.954456476923708, -6.87559730469361, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.954456476923708, -6.87559730469361, 0, !- X,Y,Z Vertex 2 {m}
  -1.20517917749298, -9.86484319136918, 0, !- X,Y,Z Vertex 3 {m}
  -1.20517917749298, -9.86484319136918, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa42133-2fff-42f8-8404-710730eccd53}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a181bb44-390a-4730-8952-0966d5024894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01171322866513, -6.80966429088296, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.01171322866513, -6.80966429088296, 0, !- X,Y,Z Vertex 2 {m}
  -0.95445647692371, -6.87559730469361, 0, !- X,Y,Z Vertex 3 {m}
  -0.95445647692371, -6.87559730469361, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee119c5d-a208-4c02-be5f-112c2814aa5b}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {defaa856-216f-43d1-bdeb-729c89805c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1099466430528, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, -2.1099466430528, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.01171322866513, -6.80966429088296, 0, !- X,Y,Z Vertex 3 {m}
  -1.01171322866513, -6.80966429088296, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32322327-d3ea-458c-a1a3-83dd84a7ef17}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68c70fb-b854-48e0-9587-0836c5164e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.1099466430528, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.1099466430528, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9323229d-1555-4542-a437-c4a831575821}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.356534375, -22.813257604564, 5.4864, !- X,Y,Z Vertex 1 {m}
  17.356534375, -19.6405500000001, 5.4864, !- X,Y,Z Vertex 2 {m}
  2.13153373610934, -19.6405500000001, 5.4864, !- X,Y,Z Vertex 3 {m}
  1.41313200897023, -15.4924125, 5.4864,  !- X,Y,Z Vertex 4 {m}
  1.16536389438798, -11.3442749999999, 5.4864, !- X,Y,Z Vertex 5 {m}
  1.41313200897023, -7.19613749999986, 5.4864, !- X,Y,Z Vertex 6 {m}
  2.13153373610934, -3.04799999999979, 5.4864, !- X,Y,Z Vertex 7 {m}
  17.356534375, -3.04799999999979, 5.4864, !- X,Y,Z Vertex 8 {m}
  17.356534375, 0, 5.4864,                !- X,Y,Z Vertex 9 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 10 {m}
  0, -2.1099466430528, 5.4864,            !- X,Y,Z Vertex 11 {m}
  -1.01171322866513, -6.80966429088296, 5.4864, !- X,Y,Z Vertex 12 {m}
  -0.954456476923708, -6.87559730469361, 5.4864, !- X,Y,Z Vertex 13 {m}
  -1.20517917749298, -9.86484319136918, 5.4864, !- X,Y,Z Vertex 14 {m}
  -1.20339048900328, -12.8645847876039, 5.4864, !- X,Y,Z Vertex 15 {m}
  -3.05358297843539, -13.4783208718964, 5.4864, !- X,Y,Z Vertex 16 {m}
  0.0308763475878621, -22.813257604564, 5.4864; !- X,Y,Z Vertex 17 {m}

OS:Space,
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Handle
  Concourse Level Restroom RR324B,        !- Name
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  16.7178187428643,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a9fb3ee-a477-4606-85cc-f19c486f27ea}, !- Handle
  Surface 1063,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.65759999999848, 0,                !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, -3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4538bf88-006e-40da-bff1-c831fa1137d5}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af118afd-a866-42ba-93c7-28e7576a167b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65759999999848, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.65759999999848, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dc1628-a1a3-4e49-998e-b896eaa53699}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a17600-17d5-4447-80bc-a583e86f02a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55789489629347, -3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.55789489629347, -3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999848, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65759999999848, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fcb337-dbc6-48a2-9ecb-7f08dc5f72b9}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98d401b-9ea5-4202-b727-6fde1deab181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55789489629347, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -3.55789489629347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, -3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, -3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb19bf67-28e6-4496-af92-d72f63c3a847}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {754d8b55-735f-411c-8b05-ea0cb86e24f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667f692f-f8fd-4bae-a220-9060c1ccc134}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {17411a1b-0461-4515-91ff-2df69b9620aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65759999999848, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -3.55789489629347, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -3.55789489629347, -3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Handle
  Concourse Level Elevator EL03AB,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5421769422666,                       !- X Origin {m}
  13.0602187428658,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {e0627c0d-d150-476b-9f06-2a47584eb401}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5b47e5e-22af-4a9e-b2e3-0359a6c46c92}, !- Handle
  Surface 1069,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65759999999848, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 3.65759999999848, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7b9bd7-462c-4969-ac34-b7b78cd1af78}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c6111d-efc6-40b9-bdfa-eb80871ab7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af118afd-a866-42ba-93c7-28e7576a167b}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4538bf88-006e-40da-bff1-c831fa1137d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, 3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9d1e0a-ba06-4e97-bbac-c51bd86ac1b5}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954b6c25-ad17-49bd-93d7-457aec5f2019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89597500000296, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.89597500000296, 3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5891c064-e981-49a3-9e71-9881f25460fb}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e3223f-294a-4307-8652-0728c22f5d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65759999999848, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 3.65759999999848, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.89597500000296, 3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -5.89597500000296, 3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16036607-b3ff-4f5d-84bd-82b46ba2ba9e}, !- Handle
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.454025, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  0, 0.454025, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.65759999999848, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65759999999848, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f420306f-ac77-4d1b-993b-e35a7a4cb1cc}, !- Handle
  Surface 1075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba2d93d-3440-4667-8ac5-1ec0d1131185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.454025, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0.454025, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d01dec-e281-4472-b291-abff34580b30}, !- Handle
  Surface 1076,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ba735ee4-e6af-42bb-a00c-18a74fc321e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 3.65759999999848, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Handle
  Concourse Level Meeting 328,            !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.159851303376,                        !- X Origin {m}
  15.4536584012431,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6ef9f39-d09f-4165-9bd7-ea927563a4a1}, !- Handle
  Surface 1077,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2250006388907, 16.5925500000003, 0,  !- X,Y,Z Vertex 1 {m}
  15.2250006388907, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -0.718401727139111, 4.14813750000007, 0, !- X,Y,Z Vertex 4 {m}
  -0.966169841721362, 8.29627500000013, 0, !- X,Y,Z Vertex 5 {m}
  -0.718401727139111, 12.4444125000002, 0, !- X,Y,Z Vertex 6 {m}
  0, 16.5925500000003, 0;                 !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {cb769810-c0da-4a4a-b418-9a66db098991}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2018437-0017-4e7a-bdc6-e77d0e7fbd08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.718401727139111, 4.14813750000007, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.718401727139111, 4.14813750000007, 5.83123236258574e-034, !- X,Y,Z Vertex 2 {m}
  -6.4984509334769e-017, -1.12544446136091e-017, -5.1676727380116e-034, !- X,Y,Z Vertex 3 {m}
  -9.09433699010586e-017, -1.57501707715258e-017, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf6a56e-ff5d-4fc6-8f75-ba97aa572dc5}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f76fe53-40d7-4313-924e-8a69347052dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.966169841721362, 8.29627500000013, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.966169841721362, 8.29627500000013, 0, !- X,Y,Z Vertex 2 {m}
  -0.718401727139111, 4.14813750000007, 0, !- X,Y,Z Vertex 3 {m}
  -0.718401727139111, 4.14813750000007, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5d6067-7362-488d-bd95-347f08fe34a1}, !- Handle
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0999fb75-3548-4ddb-99d7-371d9d36c46f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.718401727139111, 12.4444125000002, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.718401727139111, 12.4444125000002, 0, !- X,Y,Z Vertex 2 {m}
  -0.966169841721362, 8.29627500000013, 0, !- X,Y,Z Vertex 3 {m}
  -0.966169841721362, 8.29627500000013, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d010b150-19c7-47b2-9956-972545951d37}, !- Handle
  Surface 1081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54aaa8a6-841c-424a-b9df-a931575d718a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11322671354538e-016, 16.5925500000003, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.55661335677269e-016, 16.5925500000003, -1.21329770177882e-032, !- X,Y,Z Vertex 2 {m}
  -0.718401727139111, 12.4444125000002, 2.42659540355765e-032, !- X,Y,Z Vertex 3 {m}
  -0.718401727139111, 12.4444125000002, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5be6f7a-cf89-4b7c-9703-56f2ae4901d3}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a50a55-c1fa-49ee-9657-bea0543b0355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2250006388907, 16.5925500000003, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.2250006388907, 16.5925500000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 16.5925500000003, 0,                 !- X,Y,Z Vertex 3 {m}
  7.11322671354538e-016, 16.5925500000003, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa6a59e-7193-4a2f-aed8-271f0f07747d}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12981b05-9cd0-42f5-ab04-376e65ff62e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2250006388907, 1.2641603416212, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.2250006388907, 1.2641603416212, 0,   !- X,Y,Z Vertex 2 {m}
  15.2250006388907, 16.5925500000003, 0,  !- X,Y,Z Vertex 3 {m}
  15.2250006388907, 16.5925500000003, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85559c2-5e56-445d-982d-83ebb93015dc}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {969a50f7-1e78-4a0a-9ab0-206e6631a693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2250006388907, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  15.2250006388907, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.2250006388907, 1.2641603416212, 0,   !- X,Y,Z Vertex 3 {m}
  15.2250006388907, 1.2641603416212, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911a6788-a15e-46a0-86a6-3fdb2348113b}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7295479f-903d-4872-9f07-60927f5bcf43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09433699010586e-017, -1.18126280786444e-017, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.03668201085788e-036, -3.93754269288146e-018, -5.65188191100326e-036, !- X,Y,Z Vertex 2 {m}
  15.2250006388907, 3.93754269288146e-018, 5.65188191100327e-036, !- X,Y,Z Vertex 3 {m}
  15.2250006388907, -3.93754269288146e-018, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c31ae61-f32d-4afb-a08b-c04cb9069a26}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2250006388907, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  15.2250006388907, 16.5925500000003, 5.4864, !- X,Y,Z Vertex 2 {m}
  7.11322671354538e-016, 16.5925500000003, 5.4864, !- X,Y,Z Vertex 3 {m}
  -0.718401727139111, 12.4444125000002, 5.4864, !- X,Y,Z Vertex 4 {m}
  -0.966169841721362, 8.29627500000013, 5.4864, !- X,Y,Z Vertex 5 {m}
  -0.718401727139111, 4.14813750000007, 5.4864, !- X,Y,Z Vertex 6 {m}
  -9.09433699010586e-017, -1.57501707715258e-017, 5.4864; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Handle
  Concourse Level Corridor East,          !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.2234269422666,                       !- X Origin {m}
  43.8958753431363,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f4cedae-a599-4509-9f14-10bd15f1ea75}, !- Handle
  Surface 1087,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -1.43305888378913, 0,  !- X,Y,Z Vertex 1 {m}
  12.009437500828, -17.6931063211882, 0,  !- X,Y,Z Vertex 2 {m}
  10.31875, -17.6931063211882, 0,         !- X,Y,Z Vertex 3 {m}
  10.31875, -17.2136813211898, 0,         !- X,Y,Z Vertex 4 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 5 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 6 {m}
  10.44575, -2.33158388378959, 0,         !- X,Y,Z Vertex 7 {m}
  10.44575, -1.43305888378913, 0;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a9c2f017-a74f-4638-bfd3-895e5c609014}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27591b89-e52e-49de-b4cf-554d686c7ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.47719194188575, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.47719194188575, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c97e2e9-0c1c-45e3-95f6-47bfbde2db1e}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f96a3d7-8e01-49c0-afca-a027197bf149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42262812500001, -3.47719194188575, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.42262812500001, -3.47719194188575, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.47719194188575, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.47719194188575, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62225c63-a9d3-42b9-9aa7-b640d185e5d3}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5164455-b193-4019-87bb-1f174c077bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42262812500001, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.42262812500001, -2.33158388378959, 0, !- X,Y,Z Vertex 2 {m}
  6.42262812500001, -3.47719194188575, 0, !- X,Y,Z Vertex 3 {m}
  6.42262812500001, -3.47719194188575, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee0492c-8719-4734-82fd-20de4f9a69e3}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2804b0-ecd1-4379-9f32-a7e614a53bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.44575, -2.33158388378959, 5.4864,    !- X,Y,Z Vertex 1 {m}
  10.44575, -2.33158388378959, 0,         !- X,Y,Z Vertex 2 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -2.33158388378959, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc6125c-6af5-42f6-a33b-4d39c5444f5f}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cca463-796f-437f-89bd-2e037cf9df78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.44575, -1.43305888378913, 5.4864,    !- X,Y,Z Vertex 1 {m}
  10.44575, -1.43305888378913, 0,         !- X,Y,Z Vertex 2 {m}
  10.44575, -2.33158388378959, 0,         !- X,Y,Z Vertex 3 {m}
  10.44575, -2.33158388378959, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27a6fd6-7e46-454c-ad1f-5372be56dbb9}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -1.43305888378913, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -1.43305888378913, 0,  !- X,Y,Z Vertex 2 {m}
  10.44575, -1.43305888378913, 0,         !- X,Y,Z Vertex 3 {m}
  10.44575, -1.43305888378913, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c3c151-07c4-46c2-8e93-820b8cd914a2}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -17.6931063211882, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -17.6931063211882, 0,  !- X,Y,Z Vertex 2 {m}
  12.009437500828, -1.43305888378913, 0,  !- X,Y,Z Vertex 3 {m}
  12.009437500828, -1.43305888378913, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bb37a6-ea11-451b-adfd-d03898eb1b6a}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.31875, -17.6931063211882, 5.4864,    !- X,Y,Z Vertex 1 {m}
  10.31875, -17.6931063211882, 0,         !- X,Y,Z Vertex 2 {m}
  12.009437500828, -17.6931063211882, 0,  !- X,Y,Z Vertex 3 {m}
  12.009437500828, -17.6931063211882, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcf152f-2d51-4855-8b47-b52a6528c9fe}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0201bff4-97fb-41af-9de7-94eddd0fea79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.31875, -17.2136813211898, 5.4864,    !- X,Y,Z Vertex 1 {m}
  10.31875, -17.2136813211898, 0,         !- X,Y,Z Vertex 2 {m}
  10.31875, -17.6931063211882, 0,         !- X,Y,Z Vertex 3 {m}
  10.31875, -17.6931063211882, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51d9a85-f0ba-4c69-859f-41d8c903ebed}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0bd585e-801d-4453-8790-317c619260b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 2 {m}
  10.31875, -17.2136813211898, 0,         !- X,Y,Z Vertex 3 {m}
  10.31875, -17.2136813211898, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb849a29-1cd0-43c4-ad40-d21830829e51}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7cb560-ab80-4a06-9bb8-6f85aa7137b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67322499999999, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.67322499999999, -17.2136813211898, 0, !- X,Y,Z Vertex 2 {m}
  4.42277499999705, -17.2136813211898, 0, !- X,Y,Z Vertex 3 {m}
  4.42277499999705, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39905501-9ebd-49be-b223-783cf0911bb5}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a1a3e4-6d83-4bf1-b531-5ce6e109c9e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67322499999999, -27.1780566002721, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.67322499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 2 {m}
  -1.67322499999999, -17.2136813211898, 0, !- X,Y,Z Vertex 3 {m}
  -1.67322499999999, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ac8556-dfab-4efc-afb3-92be7c3924f4}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c8b466-4ade-4559-acf8-eff141cb5707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83857499999999, -27.1780566002721, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.83857499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 2 {m}
  -1.67322499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 3 {m}
  -1.67322499999999, -27.1780566002721, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12981b05-9cd0-42f5-ab04-376e65ff62e0}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa6a59e-7193-4a2f-aed8-271f0f07747d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83857499999999, -11.849666941893, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.83857499999999, -11.849666941893, 0, !- X,Y,Z Vertex 2 {m}
  -3.83857499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 3 {m}
  -3.83857499999999, -27.1780566002721, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ac9e8c-1da3-4128-9fb1-f388f0f40580}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61e991e8-528b-4e0e-b0eb-11780fcde843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83857499999999, -8.80166694189323, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.83857499999999, -8.80166694189323, 0, !- X,Y,Z Vertex 2 {m}
  -3.83857499999999, -11.849666941893, 0, !- X,Y,Z Vertex 3 {m}
  -3.83857499999999, -11.849666941893, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c2765b-4c62-4399-bf08-1014f99887a2}, !- Handle
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47217c9-071b-46f1-82bf-cee38a35f95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.83857499999999, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -3.83857499999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.83857499999999, -8.80166694189323, 0, !- X,Y,Z Vertex 3 {m}
  -3.83857499999999, -8.80166694189323, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca024df-8fb4-4e60-a772-47413324b6dd}, !- Handle
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd22a54-641f-4b0d-a9bc-e9b3588c41bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.83857499999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.83857499999999, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Handle
  Concourse Level Meeting 321 323,        !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.5502019422666,                       !- X Origin {m}
  26.6821940219466,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f6e1597a-1b13-4db0-863a-f85ca1c94108}, !- Handle
  Surface 1107,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999704, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.09599999999704, -9.96437527908233, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7cb560-ab80-4a06-9bb8-6f85aa7137b9}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb849a29-1cd0-43c4-ad40-d21830829e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999704, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  6.09599999999704, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ad4172-3b48-463d-92a7-5ccebaf8252b}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113665d3-ca7e-4f9c-aa86-75236dd2ee49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999704, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.09599999999704, -9.96437527908233, 0, !- X,Y,Z Vertex 2 {m}
  6.09599999999704, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.09599999999704, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954b6c25-ad17-49bd-93d7-457aec5f2019}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9d1e0a-ba06-4e97-bbac-c51bd86ac1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65934802129347, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.65934802129347, -9.96437527908233, 0, !- X,Y,Z Vertex 2 {m}
  6.09599999999704, -9.96437527908233, 0, !- X,Y,Z Vertex 3 {m}
  6.09599999999704, -9.96437527908233, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754d8b55-735f-411c-8b05-ea0cb86e24f8}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb19bf67-28e6-4496-af92-d72f63c3a847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.101453125, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.101453125, -9.96437527908233, 0,      !- X,Y,Z Vertex 2 {m}
  5.65934802129347, -9.96437527908233, 0, !- X,Y,Z Vertex 3 {m}
  5.65934802129347, -9.96437527908233, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a6f08d-cad0-48b9-b142-15ae2029a258}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15dd0945-0fd5-42ea-8b49-5a6843c4a469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.96437527908233, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 2 {m}
  2.101453125, -9.96437527908233, 0,      !- X,Y,Z Vertex 3 {m}
  2.101453125, -9.96437527908233, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a1a3e4-6d83-4bf1-b531-5ce6e109c9e7}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39905501-9ebd-49be-b223-783cf0911bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.96437527908233, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f09912-825e-4bfb-959b-7faf42e002af}, !- Handle
  Surface 1114,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999704, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.09599999999704, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -9.96437527908233, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Handle
  Concourse Level Meeting 322,            !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.6462019422637,                       !- X Origin {m}
  26.6821940219466,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {faf2b059-22bd-412b-b894-5ce09a56fa63}, !- Handle
  Surface 1115,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89597500000296, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.89597500000296, -9.96437527908233, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a491b79c-117c-46d7-a347-6be22aa1c771}, !- Handle
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25debbbe-d0b7-4fe3-ae13-5491dc5f5e0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4604781250029, 0, 5.4864,             !- X,Y,Z Vertex 1 {m}
  4.4604781250029, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0201bff4-97fb-41af-9de7-94eddd0fea79}, !- Handle
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcf152f-2d51-4855-8b47-b52a6528c9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89597500000296, -0.479424999998429, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.89597500000296, -0.479424999998429, 0, !- X,Y,Z Vertex 2 {m}
  5.89597500000296, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.89597500000296, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39c2840-8877-475a-9794-febd04d49e07}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89597500000296, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.89597500000296, -9.96437527908233, 0, !- X,Y,Z Vertex 2 {m}
  5.89597500000296, -0.479424999998429, 0, !- X,Y,Z Vertex 3 {m}
  5.89597500000296, -0.479424999998429, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e3223f-294a-4307-8652-0728c22f5d41}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5891c064-e981-49a3-9e71-9881f25460fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.96437527908233, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 2 {m}
  5.89597500000296, -9.96437527908233, 0, !- X,Y,Z Vertex 3 {m}
  5.89597500000296, -9.96437527908233, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113665d3-ca7e-4f9c-aa86-75236dd2ee49}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ad4172-3b48-463d-92a7-5ccebaf8252b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.96437527908233, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.96437527908233, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Handle
  Concourse Level Corridor Southwest,     !- Name
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.0921550672666,                       !- X Origin {m}
  38.5613380108717,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8bf27099-d004-4238-b26e-f30481965696}, !- Handle
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.9817060230763, -10.3427269143222, 0,  !- X,Y,Z Vertex 2 {m}
  8.73098332250702, -13.3319728009977, 0, !- X,Y,Z Vertex 3 {m}
  8.73277201099673, -16.3317143972325, 0, !- X,Y,Z Vertex 4 {m}
  6.88257952156461, -16.9454504815249, 0, !- X,Y,Z Vertex 5 {m}
  6.41093154347273, -15.5180353107583, 0, !- X,Y,Z Vertex 6 {m}
  -4.02766268376883, -3.49765419559075, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {489f3124-194d-4940-a9a6-67a9f2e36753}, !- Handle
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {159279e5-63ee-4bee-820c-881bf05ad017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.64357179618737, -6.49875666820638, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.64357179618737, -6.49875666820638, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c10a9df-5837-4551-9ad1-7a589dd98f55}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e4305e3-9988-43dd-a43e-0279e6cd383f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.92444927133488, -10.2767939005115, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.92444927133488, -10.2767939005115, 0, !- X,Y,Z Vertex 2 {m}
  5.64357179618737, -6.49875666820638, 0, !- X,Y,Z Vertex 3 {m}
  5.64357179618737, -6.49875666820638, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a181bb44-390a-4730-8952-0966d5024894}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa42133-2fff-42f8-8404-710730eccd53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9817060230763, -10.3427269143222, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.9817060230763, -10.3427269143222, 0,  !- X,Y,Z Vertex 2 {m}
  8.92444927133488, -10.2767939005115, 0, !- X,Y,Z Vertex 3 {m}
  8.92444927133488, -10.2767939005115, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88485f3c-6f1b-4168-98c3-0f7965fa6ead}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06add0de-a070-4788-ab95-042bd62e5231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.73098332250702, -13.3319728009977, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.73098332250702, -13.3319728009977, 0, !- X,Y,Z Vertex 2 {m}
  8.9817060230763, -10.3427269143222, 0,  !- X,Y,Z Vertex 3 {m}
  8.9817060230763, -10.3427269143222, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb7b6c74-ee45-4b2b-8a9e-055bc6d780cb}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ca37cd-d7de-4e2b-9cdd-48cf6e47ff28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.73277201099673, -16.3317143972325, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.73277201099673, -16.3317143972325, 0, !- X,Y,Z Vertex 2 {m}
  8.73098332250702, -13.3319728009977, 0, !- X,Y,Z Vertex 3 {m}
  8.73098332250702, -13.3319728009977, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fff9300-0f5f-4f4b-ac48-af0907f5a6d1}, !- Handle
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669f5b71-1e14-4e92-80e0-e1ff4c8f2b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.88257952156461, -16.9454504815249, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.88257952156461, -16.9454504815249, 0, !- X,Y,Z Vertex 2 {m}
  8.73277201099673, -16.3317143972325, 0, !- X,Y,Z Vertex 3 {m}
  8.73277201099673, -16.3317143972325, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280e8f3a-d824-4c88-887e-e3ae399228cc}, !- Handle
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41093154347273, -15.5180353107583, 5.4864, !- X,Y,Z Vertex 1 {m}
  6.41093154347273, -15.5180353107583, 0, !- X,Y,Z Vertex 2 {m}
  6.88257952156461, -16.9454504815249, 0, !- X,Y,Z Vertex 3 {m}
  6.88257952156461, -16.9454504815249, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ded983-6a19-4bb3-ba7c-3a97cc79d808}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.02766268376883, -3.49765419559075, 5.4864, !- X,Y,Z Vertex 1 {m}
  -4.02766268376883, -3.49765419559075, 0, !- X,Y,Z Vertex 2 {m}
  6.41093154347273, -15.5180353107583, 0, !- X,Y,Z Vertex 3 {m}
  6.41093154347273, -15.5180353107583, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b76812-65a1-42e3-a57e-1e58c8c3f951}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423a832a-68fa-478b-a2d9-200a4e6c89e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18335901290501e-016, -1.36267643147439e-016, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.18335901290501e-016, -1.36267643147439e-016, 0, !- X,Y,Z Vertex 2 {m}
  -4.02766268376883, -3.49765419559075, 0, !- X,Y,Z Vertex 3 {m}
  -4.02766268376883, -3.49765419559075, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af74a3d5-b8b7-47b7-b9d1-462b1e86a43c}, !- Handle
  Surface 1132,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f3af203b-bdbe-4dad-853e-804ca25804ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.88257952156461, -16.9454504815249, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.73277201099673, -16.3317143972325, 5.4864, !- X,Y,Z Vertex 2 {m}
  8.73098332250702, -13.3319728009977, 5.4864, !- X,Y,Z Vertex 3 {m}
  8.9817060230763, -10.3427269143222, 5.4864, !- X,Y,Z Vertex 4 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 5 {m}
  -4.02766268376883, -3.49765419559075, 5.4864, !- X,Y,Z Vertex 6 {m}
  6.41093154347273, -15.5180353107583, 5.4864; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Handle
  Concourse Level Corridor 307 308,       !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.0166043386015,                       !- X Origin {m}
  28.2845441103602,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {472cf252-9f88-49f3-a632-a467f503eb33}, !- Handle
  Surface 1133,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01171322866513, 6.80966429088296, 0,  !- X,Y,Z Vertex 1 {m}
  1.01171322866513, 4.69971764783017, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.28087747514751, 3.77803723230513, 0, !- X,Y,Z Vertex 4 {m}
  -0.77338716392478, 5.95556169153916, 0, !- X,Y,Z Vertex 5 {m}
  -0.77338716392478, 6.80966429088296, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e4305e3-9988-43dd-a43e-0279e6cd383f}, !- Handle
  Surface 1134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c10a9df-5837-4551-9ad1-7a589dd98f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28087747514751, 3.77803723230513, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.28087747514751, 3.77803723230513, 0, !- X,Y,Z Vertex 2 {m}
  1.36267643147442e-016, 1.18335901290497e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.36267643147442e-016, 1.18335901290497e-016, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5073bb5-7e6b-475d-b21d-d72bbf7d038e}, !- Handle
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d0393c-170c-4899-b7e1-8ada4e155147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.77338716392478, 5.95556169153916, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.77338716392478, 5.95556169153916, 0, !- X,Y,Z Vertex 2 {m}
  -3.28087747514751, 3.77803723230513, 0, !- X,Y,Z Vertex 3 {m}
  -3.28087747514751, 3.77803723230513, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a32036a-1d0a-4234-be60-34e53cee9ff4}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2d1486-2f55-4f6e-bcaf-a980aa442460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.77338716392478, 6.80966429088296, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.77338716392478, 6.80966429088296, 0, !- X,Y,Z Vertex 2 {m}
  -0.77338716392478, 5.95556169153916, 0, !- X,Y,Z Vertex 3 {m}
  -0.77338716392478, 5.95556169153916, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8797aa-2e9e-4360-b491-6676de84b560}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ec0259-9f99-46ce-927d-6de66047c8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01171322866513, 6.80966429088296, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.01171322866513, 6.80966429088296, 0,  !- X,Y,Z Vertex 2 {m}
  -0.77338716392478, 6.80966429088296, 0, !- X,Y,Z Vertex 3 {m}
  -0.77338716392478, 6.80966429088296, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68c70fb-b854-48e0-9587-0836c5164e39}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32322327-d3ea-458c-a1a3-83dd84a7ef17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01171322866513, 4.69971764783017, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.01171322866513, 4.69971764783017, 0,  !- X,Y,Z Vertex 2 {m}
  1.01171322866513, 6.80966429088296, 0,  !- X,Y,Z Vertex 3 {m}
  1.01171322866513, 6.80966429088296, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defaa856-216f-43d1-bdeb-729c89805c2f}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee119c5d-a208-4c02-be5f-112c2814aa5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20588501804461e-016, 7.86569535332166e-017, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.39100699005936e-016, -5.14714623928672e-017, -2.33047002460672e-033, !- X,Y,Z Vertex 2 {m}
  1.01171322866513, 4.69971764783017, 2.63810875206246e-033, !- X,Y,Z Vertex 3 {m}
  1.01171322866513, 4.69971764783017, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076fcc7e-9fb9-4575-b474-cf99d9edb669}, !- Handle
  Surface 1140,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {2ffd63ee-2a4c-4531-bfa7-35d9d4e11b13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36267643147442e-016, 1.18335901290497e-016, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.01171322866513, 4.69971764783017, 5.4864, !- X,Y,Z Vertex 2 {m}
  1.01171322866513, 6.80966429088296, 5.4864, !- X,Y,Z Vertex 3 {m}
  -0.77338716392478, 6.80966429088296, 5.4864, !- X,Y,Z Vertex 4 {m}
  -0.77338716392478, 5.95556169153916, 5.4864, !- X,Y,Z Vertex 5 {m}
  -3.28087747514751, 3.77803723230513, 5.4864; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Handle
  Concourse Level Meeting 316 320,        !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.1066800672666,                       !- X Origin {m}
  28.8475440219466,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dca1ddeb-d15f-4dd1-8d23-6b89dca5dfd1}, !- Handle
  Surface 1141,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.71058937930005, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.05180000000296, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.05180000000296, 9.71058937930005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7830583b-404a-405d-a6e8-c475a2ef2c2a}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ca42d6-087e-46dc-a52f-a77c1aefaa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05180000000296, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -8.05180000000296, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7745ab2-6068-4425-ba00-8814189d0c12}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00953331-7da6-43ec-a423-80f49a0de1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.05180000000296, 9.71058937930005, 5.4864, !- X,Y,Z Vertex 1 {m}
  -8.05180000000296, 9.71058937930005, 0, !- X,Y,Z Vertex 2 {m}
  -8.05180000000296, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.05180000000296, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1c80ee-e86f-42aa-96b9-4b9538cfddb8}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b6c84d-126b-4d6b-badf-2e5a1a04ef16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.71058937930005, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 9.71058937930005, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.05180000000296, 9.71058937930005, 0, !- X,Y,Z Vertex 3 {m}
  -8.05180000000296, 9.71058937930005, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c931490-fccb-4878-be9f-2db7698bcc17}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5496b61-c277-4d56-8c12-61d0d8d47a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.71058937930005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.71058937930005, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ff3725-1a38-42ff-a07d-311ea9240130}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 9.71058937930005, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -8.05180000000296, 9.71058937930005, 5.4864, !- X,Y,Z Vertex 3 {m}
  -8.05180000000296, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Handle
  Concourse Level Dining 300,             !- Name
  {a66c7c81-3c31-403a-a842-736179808c90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0644923834978,                       !- X Origin {m}
  35.0636838152809,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3ade7799-dfec-454b-a4d9-ffd95be9ea06}, !- Handle
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31222205876884, 19.9308576440679, 0,  !- X,Y,Z Vertex 1 {m}
  4.31222205876884, 15.1429576440676, 0,  !- X,Y,Z Vertex 2 {m}
  4.66266268376883, 15.1429576440676, 0,  !- X,Y,Z Vertex 3 {m}
  4.66266268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 4 {m}
  4.02766268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 5 {m}
  4.02766268376883, 3.49765419559075, 0,  !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -0.387008821473424, 0.44565325826173, 0, !- X,Y,Z Vertex 8 {m}
  -4.5252257436535, -3.14800711415652, 0, !- X,Y,Z Vertex 9 {m}
  -19.4401389843313, 4.23690279905029, 0, !- X,Y,Z Vertex 10 {m}
  -16.7100336357875, 9.75075264826652, 0, !- X,Y,Z Vertex 11 {m}
  -18.9597158522659, 10.8646512163613, 0, !- X,Y,Z Vertex 12 {m}
  -14.9809291176469, 18.9003970341749, 0, !- X,Y,Z Vertex 13 {m}
  -9.5484134767148, 18.9003970341749, 0,  !- X,Y,Z Vertex 14 {m}
  -9.5484134767148, 18.5592576440679, 0,  !- X,Y,Z Vertex 15 {m}
  0.58618652328298, 18.5592576440679, 0,  !- X,Y,Z Vertex 16 {m}
  0.58618652328298, 19.9308576440679, 0;  !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {ddeebe7b-96bd-4634-bb44-5b8f40bef619}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.387008821473424, 0.44565325826173, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.387008821473424, 0.44565325826173, 3.40527926003104e-034, !- X,Y,Z Vertex 2 {m}
  2.64456328473136e-017, 2.29655971579297e-017, -6.50354148126941e-035, !- X,Y,Z Vertex 3 {m}
  4.16881887264052e-017, 3.62023534873212e-017, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1f72bf-a9d2-4477-9b98-d5c7bea497f3}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5252257436535, -3.14800711415652, 5.4864, !- X,Y,Z Vertex 1 {m}
  -4.5252257436535, -3.14800711415652, 0, !- X,Y,Z Vertex 2 {m}
  -0.387008821473424, 0.44565325826173, 0, !- X,Y,Z Vertex 3 {m}
  -0.387008821473424, 0.44565325826173, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13357b02-651c-4e38-b726-b8db4b8f0b16}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4401389843313, 4.23690279905029, 5.4864, !- X,Y,Z Vertex 1 {m}
  -19.4401389843313, 4.23690279905029, 0, !- X,Y,Z Vertex 2 {m}
  -4.5252257436535, -3.14800711415652, 0, !- X,Y,Z Vertex 3 {m}
  -4.5252257436535, -3.14800711415652, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15ca960-c681-4cfc-9603-7f89163f2211}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7100336357875, 9.75075264826652, 5.4864, !- X,Y,Z Vertex 1 {m}
  -16.7100336357875, 9.75075264826652, 0, !- X,Y,Z Vertex 2 {m}
  -19.4401389843313, 4.23690279905029, 0, !- X,Y,Z Vertex 3 {m}
  -19.4401389843313, 4.23690279905029, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f497850-48a1-4e86-9d06-e797fde70fd4}, !- Handle
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.9597158522659, 10.8646512163613, 5.4864, !- X,Y,Z Vertex 1 {m}
  -18.9597158522659, 10.8646512163613, 0, !- X,Y,Z Vertex 2 {m}
  -16.7100336357875, 9.75075264826652, 0, !- X,Y,Z Vertex 3 {m}
  -16.7100336357875, 9.75075264826652, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d051f916-ff8e-4b70-a05f-bace2b2d8410}, !- Handle
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9809291176469, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 1 {m}
  -14.9809291176469, 18.9003970341749, 0, !- X,Y,Z Vertex 2 {m}
  -18.9597158522659, 10.8646512163613, 0, !- X,Y,Z Vertex 3 {m}
  -18.9597158522659, 10.8646512163613, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66a0a91-24b2-408b-a29b-add7ca87edc9}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7858e87-0552-46ef-ad78-7b30b7ee0de2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5484134767148, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 1 {m}
  -9.5484134767148, 18.9003970341749, 0,  !- X,Y,Z Vertex 2 {m}
  -14.9809291176469, 18.9003970341749, 0, !- X,Y,Z Vertex 3 {m}
  -14.9809291176469, 18.9003970341749, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f4d9de-7677-453d-b68e-44391f48f909}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768d166d-d4cb-46bd-a4ce-5fea57b3041a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5484134767148, 18.5592576440679, 5.4864, !- X,Y,Z Vertex 1 {m}
  -9.5484134767148, 18.5592576440679, 0,  !- X,Y,Z Vertex 2 {m}
  -9.5484134767148, 18.9003970341749, 0,  !- X,Y,Z Vertex 3 {m}
  -9.5484134767148, 18.9003970341749, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e37b4c-b8e2-48e8-9601-c183ba539318}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b183bb5e-a7c4-454e-9282-2d065f4bfd81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5258134767148, 18.5592576440682, 5.4864, !- X,Y,Z Vertex 1 {m}
  -6.5258134767148, 18.5592576440682, 0,  !- X,Y,Z Vertex 2 {m}
  -9.5484134767148, 18.5592576440679, 0,  !- X,Y,Z Vertex 3 {m}
  -9.5484134767148, 18.5592576440679, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {693c36d9-0beb-4681-9632-193b5c94174f}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a54b38-53fc-4458-a1be-96834dac508f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.58618652328298, 18.5592576440679, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.58618652328298, 18.5592576440679, 0,  !- X,Y,Z Vertex 2 {m}
  -6.5258134767148, 18.5592576440682, 0,  !- X,Y,Z Vertex 3 {m}
  -6.5258134767148, 18.5592576440682, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85426ed8-91ef-48ab-9508-920bcb97d3bd}, !- Handle
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be205d8-96df-48a4-952e-d8491c7ebaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.58618652328298, 19.9308576440679, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.58618652328298, 19.9308576440679, 0,  !- X,Y,Z Vertex 2 {m}
  0.58618652328298, 18.5592576440679, 0,  !- X,Y,Z Vertex 3 {m}
  0.58618652328298, 18.5592576440679, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5db196d-6a3f-4355-b4ae-392d24a18392}, !- Handle
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69d2bce-3747-43aa-a409-bd9f885d8802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31222205876884, 19.9308576440679, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.31222205876884, 19.9308576440679, 0,  !- X,Y,Z Vertex 2 {m}
  0.58618652328298, 19.9308576440679, 0,  !- X,Y,Z Vertex 3 {m}
  0.58618652328298, 19.9308576440679, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df3c163-46e8-4684-b614-18e831aba14d}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7ad939-df73-49c7-b1a7-dbbe09bc2b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31222205876884, 15.1429576440676, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.31222205876884, 15.1429576440676, 0,  !- X,Y,Z Vertex 2 {m}
  4.31222205876884, 19.9308576440679, 0,  !- X,Y,Z Vertex 3 {m}
  4.31222205876884, 19.9308576440679, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403d2d38-b7a4-4d3e-8f7c-0442c67793e0}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f033627e-394c-478c-9836-3f42acfccbec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66266268376883, 15.1429576440676, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.66266268376883, 15.1429576440676, 0,  !- X,Y,Z Vertex 2 {m}
  4.31222205876884, 15.1429576440676, 0,  !- X,Y,Z Vertex 3 {m}
  4.31222205876884, 15.1429576440676, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b298c5a8-e2dc-4468-be69-8e27333eef12}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926837d7-e95d-414c-9da0-c68cac8beabf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66266268376883, 7.37112458596194, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.66266268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 2 {m}
  4.66266268376883, 15.1429576440676, 0,  !- X,Y,Z Vertex 3 {m}
  4.66266268376883, 15.1429576440676, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1e3ef4-e73f-4b99-8bcb-66e0d115cf43}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ef3ba8-587c-4aa2-9fef-8a0f2de70ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.02766268376883, 7.37112458596194, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.02766268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 2 {m}
  4.66266268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 3 {m}
  4.66266268376883, 7.37112458596194, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b11ec44-3040-4b2e-b7a2-6156066b7982}, !- Handle
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33b160a-9a96-4298-b6f7-f830f1e29d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.02766268376883, 3.49765419559075, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.02766268376883, 3.49765419559075, 0,  !- X,Y,Z Vertex 2 {m}
  4.02766268376883, 7.37112458596194, 0,  !- X,Y,Z Vertex 3 {m}
  4.02766268376883, 7.37112458596194, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423a832a-68fa-478b-a2d9-200a4e6c89e3}, !- Handle
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b76812-65a1-42e3-a57e-1e58c8c3f951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1470943423456e-017, 1.76965543984673e-016, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.18335901290501e-016, 1.36267643147439e-016, 0, !- X,Y,Z Vertex 2 {m}
  4.02766268376883, 3.49765419559075, 0,  !- X,Y,Z Vertex 3 {m}
  4.02766268376883, 3.49765419559075, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Handle
  Concourse Level Restroom EEM306 RRW305, !- Name
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.735726863454,                        !- X Origin {m}
  32.0625813426653,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b4156fe5-de88-4389-adee-927095441ae3}, !- Handle
  Surface 1167,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33825853942757, 10.3722270585776, 0,  !- X,Y,Z Vertex 1 {m}
  1.33825853942757, 8.69544204665057, 0,  !- X,Y,Z Vertex 2 {m}
  10.2175375788126, 8.69544204665057, 0,  !- X,Y,Z Vertex 3 {m}
  10.2175375788126, 3.03162705857784, 0,  !- X,Y,Z Vertex 4 {m}
  2.50749031122273, 3.03162705857784, 0,  !- X,Y,Z Vertex 5 {m}
  2.50749031122273, 2.17752445923403, 0,  !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -5.64357179618737, 6.49875666820638, 0, !- X,Y,Z Vertex 8 {m}
  -5.64357179618737, 10.3722270585776, 0; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {159279e5-63ee-4bee-820c-881bf05ad017}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489f3124-194d-4940-a9a6-67a9f2e36753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64357179618737, 6.49875666820638, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.64357179618737, 6.49875666820638, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33b160a-9a96-4298-b6f7-f830f1e29d6d}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b11ec44-3040-4b2e-b7a2-6156066b7982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64357179618737, 10.3722270585776, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.64357179618737, 10.3722270585776, 0, !- X,Y,Z Vertex 2 {m}
  -5.64357179618737, 6.49875666820638, 0, !- X,Y,Z Vertex 3 {m}
  -5.64357179618737, 6.49875666820638, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ef3ba8-587c-4aa2-9fef-8a0f2de70ceb}, !- Handle
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1e3ef4-e73f-4b99-8bcb-66e0d115cf43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00857179618737, 10.3722270585776, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.00857179618737, 10.3722270585776, 0, !- X,Y,Z Vertex 2 {m}
  -5.64357179618737, 10.3722270585776, 0, !- X,Y,Z Vertex 3 {m}
  -5.64357179618737, 10.3722270585776, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30303b8-65fc-4588-97ff-65130ac7d85b}, !- Handle
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7f3264-a81d-47eb-b164-98ea3fdbd60d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33825853942757, 10.3722270585776, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.33825853942757, 10.3722270585776, 0,  !- X,Y,Z Vertex 2 {m}
  -5.00857179618737, 10.3722270585776, 0, !- X,Y,Z Vertex 3 {m}
  -5.00857179618737, 10.3722270585776, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78904ba3-49d3-4356-9ce7-e621f41de112}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a515e8-95f1-4b6a-a851-057ee28464de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33825853942757, 8.69544204665057, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.33825853942757, 8.69544204665057, 0,  !- X,Y,Z Vertex 2 {m}
  1.33825853942757, 10.3722270585776, 0,  !- X,Y,Z Vertex 3 {m}
  1.33825853942757, 10.3722270585776, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7197ae47-629e-4b0c-936d-7a21e877b866}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2236ff8e-ed31-4fe7-a0a4-10ed06ba98e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2175375788126, 8.69544204665057, 5.4864, !- X,Y,Z Vertex 1 {m}
  10.2175375788126, 8.69544204665057, 0,  !- X,Y,Z Vertex 2 {m}
  1.33825853942757, 8.69544204665057, 0,  !- X,Y,Z Vertex 3 {m}
  1.33825853942757, 8.69544204665057, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671bb338-ba74-484f-b27e-efd86718b5ed}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97687d4b-2ac3-4e53-b6ed-0b54a47a8203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2175375788126, 3.03162705857784, 5.4864, !- X,Y,Z Vertex 1 {m}
  10.2175375788126, 3.03162705857784, 0,  !- X,Y,Z Vertex 2 {m}
  10.2175375788126, 8.69544204665057, 0,  !- X,Y,Z Vertex 3 {m}
  10.2175375788126, 8.69544204665057, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109dda88-656b-415b-98ea-a1509309eba4}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba34321c-175b-44b9-9424-19d9d5bb0485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29259070381263, 3.03162705857784, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.29259070381263, 3.03162705857784, 0,  !- X,Y,Z Vertex 2 {m}
  10.2175375788126, 3.03162705857784, 0,  !- X,Y,Z Vertex 3 {m}
  10.2175375788126, 3.03162705857784, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ec0259-9f99-46ce-927d-6de66047c8a0}, !- Handle
  Surface 1176,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8797aa-2e9e-4360-b491-6676de84b560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50749031122273, 3.03162705857784, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.50749031122273, 3.03162705857784, 0,  !- X,Y,Z Vertex 2 {m}
  4.29259070381263, 3.03162705857784, 0,  !- X,Y,Z Vertex 3 {m}
  4.29259070381263, 3.03162705857784, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2d1486-2f55-4f6e-bcaf-a980aa442460}, !- Handle
  Surface 1177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a32036a-1d0a-4234-be60-34e53cee9ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50749031122273, 2.17752445923403, 5.4864, !- X,Y,Z Vertex 1 {m}
  2.50749031122273, 2.17752445923403, 0,  !- X,Y,Z Vertex 2 {m}
  2.50749031122273, 3.03162705857784, 0,  !- X,Y,Z Vertex 3 {m}
  2.50749031122273, 3.03162705857784, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d0393c-170c-4899-b7e1-8ada4e155147}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5073bb5-7e6b-475d-b21d-d72bbf7d038e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.50749031122273, 2.17752445923403, 0,  !- X,Y,Z Vertex 3 {m}
  2.50749031122273, 2.17752445923403, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9ffd2ad-3d96-48ba-9ef6-a7b1580a1c76}, !- Handle
  Surface 1179,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {bccea359-cfc9-4674-88a4-e3980c2d4d8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  2.50749031122273, 2.17752445923403, 5.4864, !- X,Y,Z Vertex 2 {m}
  2.50749031122273, 3.03162705857784, 5.4864, !- X,Y,Z Vertex 3 {m}
  10.2175375788126, 3.03162705857784, 5.4864, !- X,Y,Z Vertex 4 {m}
  10.2175375788126, 8.69544204665057, 5.4864, !- X,Y,Z Vertex 5 {m}
  1.33825853942757, 8.69544204665057, 5.4864, !- X,Y,Z Vertex 6 {m}
  1.33825853942757, 10.3722270585776, 5.4864, !- X,Y,Z Vertex 7 {m}
  -5.64357179618737, 10.3722270585776, 5.4864, !- X,Y,Z Vertex 8 {m}
  -5.64357179618737, 6.49875666820638, 5.4864; !- X,Y,Z Vertex 9 {m}

OS:Space,
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Handle
  Concourse Level Meeting 309 317 318,    !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6535800672666,                       !- X Origin {m}
  42.4411584012416,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1050ebe-cd05-44e4-8c22-d2d5d1f198c2}, !- Handle
  Surface 1180,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 2.36911694189481, 0,       !- X,Y,Z Vertex 1 {m}
  5.731271875, -7.34694999999843, 0,      !- X,Y,Z Vertex 2 {m}
  -5.700315625, -7.34694999999843, 0,     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 2.36911694189481, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {aaa0a851-74f9-4126-905e-692af1d93407}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de2d980-0503-44d5-bfd1-395aa9df52c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.36911694189481, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3dcbad-6788-45a6-983c-e2a8c0f4c180}, !- Handle
  Surface 1182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adacd27c-18b7-4f34-8419-5f46c5edae12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 2.36911694189481, 5.4864,  !- X,Y,Z Vertex 1 {m}
  5.731271875, 2.36911694189481, 0,       !- X,Y,Z Vertex 2 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.36911694189481, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44604c04-fc83-4f65-876c-883eea8cafec}, !- Handle
  Surface 1183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d5a53ae-1a0f-4ad6-a358-14ae201e3224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 1.4547169418948, 5.4864,   !- X,Y,Z Vertex 1 {m}
  5.731271875, 1.4547169418948, 0,        !- X,Y,Z Vertex 2 {m}
  5.731271875, 2.36911694189481, 0,       !- X,Y,Z Vertex 3 {m}
  5.731271875, 2.36911694189481, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47217c9-071b-46f1-82bf-cee38a35f95f}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c2765b-4c62-4399-bf08-1014f99887a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, -7.34694999999843, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.731271875, -7.34694999999843, 0,      !- X,Y,Z Vertex 2 {m}
  5.731271875, 1.4547169418948, 0,        !- X,Y,Z Vertex 3 {m}
  5.731271875, 1.4547169418948, 5.4864;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d2893f-07a8-403b-9e9a-c9810b9ff02b}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e7e347-1865-4187-a5e8-054a03bc2cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, -7.34694999999843, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.700315625, -7.34694999999843, 0,     !- X,Y,Z Vertex 2 {m}
  5.731271875, -7.34694999999843, 0,      !- X,Y,Z Vertex 3 {m}
  5.731271875, -7.34694999999843, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97687d4b-2ac3-4e53-b6ed-0b54a47a8203}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671bb338-ba74-484f-b27e-efd86718b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, -1.6831350119257, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.700315625, -1.6831350119257, 0,      !- X,Y,Z Vertex 2 {m}
  -5.700315625, -7.34694999999843, 0,     !- X,Y,Z Vertex 3 {m}
  -5.700315625, -7.34694999999843, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edac7b6-3aa6-424f-b06d-23438b7aa89f}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5a79ae-a735-4639-95ff-6e609cd21cbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 0, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.700315625, -1.6831350119257, 0,      !- X,Y,Z Vertex 3 {m}
  -5.700315625, -1.6831350119257, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1cd801-1688-4f02-bcc0-5f8b71d2e705}, !- Handle
  Surface 1188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5124488c-31d0-437b-b15e-4d445c20ad5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612e43f1-9069-4211-82d2-8f1067454d69}, !- Handle
  Surface 1189,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, -7.34694999999843, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.731271875, 2.36911694189481, 5.4864,  !- X,Y,Z Vertex 2 {m}
  0, 2.36911694189481, 5.4864,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 4 {m}
  -5.700315625, 0, 5.4864,                !- X,Y,Z Vertex 5 {m}
  -5.700315625, -7.34694999999843, 5.4864; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Handle
  Concourse Level Meeting 314,            !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  44.7049334012423,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c5f69527-407b-4f81-ba5d-b858608aa04b}, !- Handle
  Surface 1190,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07642812499778, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.07642812499778, -4.28624999999169, 0, !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, -4.28624999999169, 0, !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5542b760-f43a-41ca-89f1-be2961482d5b}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c65309-401c-4748-a052-0ad5faf124b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07642812499778, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.07642812499778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41242208-02e0-4f4c-b42b-c18bd9da5a23}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22681020-5b0c-4076-b4c7-aaa916a555cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07642812499778, -3.14064194189553, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.07642812499778, -3.14064194189553, 0, !- X,Y,Z Vertex 2 {m}
  5.07642812499778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.07642812499778, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5164455-b193-4019-87bb-1f174c077bb1}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62225c63-a9d3-42b9-9aa7-b640d185e5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07642812499778, -4.28624999999169, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.07642812499778, -4.28624999999169, 0, !- X,Y,Z Vertex 2 {m}
  5.07642812499778, -3.14064194189553, 0, !- X,Y,Z Vertex 3 {m}
  5.07642812499778, -3.14064194189553, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f96a3d7-8e01-49c0-afca-a027197bf149}, !- Handle
  Surface 1194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c97e2e9-0c1c-45e3-95f6-47bfbde2db1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, -4.28624999999169, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, -4.28624999999169, 0, !- X,Y,Z Vertex 2 {m}
  5.07642812499778, -4.28624999999169, 0, !- X,Y,Z Vertex 3 {m}
  5.07642812499778, -4.28624999999169, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27591b89-e52e-49de-b4cf-554d686c7ff8}, !- Handle
  Surface 1195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c2f017-a74f-4638-bfd3-895e5c609014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, -0.809058058105942, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, -0.809058058105942, 0, !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, -4.28624999999169, 0, !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, -4.28624999999169, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83004e3f-df3e-432f-ad2c-cf90672f40b9}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb6d6c5d-ced5-486b-aa12-b0808868268b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, -0.809058058105942, 0, !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, -0.809058058105942, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fae0e66-67e5-4822-a23d-ec9583983fec}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc62a01-3a2a-456a-a320-b6ec45810727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de44c01e-1937-43a9-84a7-19a5728a20fe}, !- Handle
  Surface 1198,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07642812499778, -4.28624999999169, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.07642812499778, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, -4.28624999999169, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Handle
  Concourse Level Kitchen 304,            !- Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.9532644422666,                       !- X Origin {m}
  42.4411584012416,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a00a25e-a889-4cf9-93ff-326c712482dc}, !- Handle
  Surface 1199,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.88638790763676, 12.5533830581072, 0, !- X,Y,Z Vertex 1 {m}
  -9.88638790763676, 8.89578305810751, 0, !- X,Y,Z Vertex 2 {m}
  0, 8.89578305810751, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.6831350119257, 0,                 !- X,Y,Z Vertex 4 {m}
  -8.87927903938506, -1.6831350119257, 0, !- X,Y,Z Vertex 5 {m}
  -8.87927903938506, -0.00634999999870633, 0, !- X,Y,Z Vertex 6 {m}
  -15.226109375, -0.00634999999870633, 0, !- X,Y,Z Vertex 7 {m}
  -15.226109375, 7.76548305810696, 0,     !- X,Y,Z Vertex 8 {m}
  -15.57655, 7.76548305810696, 0,         !- X,Y,Z Vertex 9 {m}
  -15.57655, 12.5533830581072, 0;         !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2d5a79ae-a735-4639-95ff-6e609cd21cbc}, !- Handle
  Surface 1200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edac7b6-3aa6-424f-b06d-23438b7aa89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6831350119257, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, -1.6831350119257, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2236ff8e-ed31-4fe7-a0a4-10ed06ba98e7}, !- Handle
  Surface 1201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7197ae47-629e-4b0c-936d-7a21e877b866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87927903938506, -1.6831350119257, 5.4864, !- X,Y,Z Vertex 1 {m}
  -8.87927903938506, -1.6831350119257, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.6831350119257, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.6831350119257, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a515e8-95f1-4b6a-a851-057ee28464de}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78904ba3-49d3-4356-9ce7-e621f41de112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87927903938506, -0.00634999999870633, 5.4864, !- X,Y,Z Vertex 1 {m}
  -8.87927903938506, -0.00634999999870633, 0, !- X,Y,Z Vertex 2 {m}
  -8.87927903938506, -1.6831350119257, 0, !- X,Y,Z Vertex 3 {m}
  -8.87927903938506, -1.6831350119257, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7f3264-a81d-47eb-b164-98ea3fdbd60d}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30303b8-65fc-4588-97ff-65130ac7d85b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.226109375, -0.00634999999870633, 5.4864, !- X,Y,Z Vertex 1 {m}
  -15.226109375, -0.00634999999870633, 0, !- X,Y,Z Vertex 2 {m}
  -8.87927903938506, -0.00634999999870633, 0, !- X,Y,Z Vertex 3 {m}
  -8.87927903938506, -0.00634999999870633, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926837d7-e95d-414c-9da0-c68cac8beabf}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b298c5a8-e2dc-4468-be69-8e27333eef12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.226109375, 7.76548305810696, 5.4864, !- X,Y,Z Vertex 1 {m}
  -15.226109375, 7.76548305810696, 0,     !- X,Y,Z Vertex 2 {m}
  -15.226109375, -0.00634999999870633, 0, !- X,Y,Z Vertex 3 {m}
  -15.226109375, -0.00634999999870633, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f033627e-394c-478c-9836-3f42acfccbec}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {403d2d38-b7a4-4d3e-8f7c-0442c67793e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.57655, 7.76548305810696, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -15.57655, 7.76548305810696, 0,         !- X,Y,Z Vertex 2 {m}
  -15.226109375, 7.76548305810696, 0,     !- X,Y,Z Vertex 3 {m}
  -15.226109375, 7.76548305810696, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7ad939-df73-49c7-b1a7-dbbe09bc2b20}, !- Handle
  Surface 1206,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df3c163-46e8-4684-b614-18e831aba14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.57655, 12.5533830581072, 5.4864,    !- X,Y,Z Vertex 1 {m}
  -15.57655, 12.5533830581072, 0,         !- X,Y,Z Vertex 2 {m}
  -15.57655, 7.76548305810696, 0,         !- X,Y,Z Vertex 3 {m}
  -15.57655, 7.76548305810696, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299bbc7e-ece0-4479-83cd-927a7b59467d}, !- Handle
  Surface 1207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd0760e-6fb4-43fb-bdc3-0615bd272e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.88638790763676, 12.5533830581072, 5.4864, !- X,Y,Z Vertex 1 {m}
  -9.88638790763676, 12.5533830581072, 0, !- X,Y,Z Vertex 2 {m}
  -15.57655, 12.5533830581072, 0,         !- X,Y,Z Vertex 3 {m}
  -15.57655, 12.5533830581072, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ebe0e6-5a5f-4d6c-b93f-5f4c83a40d28}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f1cf74e-f77b-43c6-a2a3-315c33f0fcc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.88638790763676, 8.89578305810751, 5.4864, !- X,Y,Z Vertex 1 {m}
  -9.88638790763676, 8.89578305810751, 0, !- X,Y,Z Vertex 2 {m}
  -9.88638790763676, 12.5533830581072, 0, !- X,Y,Z Vertex 3 {m}
  -9.88638790763676, 12.5533830581072, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3aa0e5-f08a-45ef-bf36-2fb4a4699d2f}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7164af2b-f92d-4d9a-9fe4-a31f086d7402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.89578305810751, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.89578305810751, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.88638790763676, 8.89578305810751, 0, !- X,Y,Z Vertex 3 {m}
  -9.88638790763676, 8.89578305810751, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b678f811-cf04-437e-a0c9-24e91d8f1cc2}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14070a8-d58a-4e94-8d76-c16424410367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.36911694189481, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.89578305810751, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.89578305810751, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8350f6f-c59a-4d20-93df-879cafecb58e}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3482a4d0-87b6-484e-acb5-e6e2f0bda7d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.36911694189481, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea115b4-d7e5-4f85-8c12-a01d9b2b2be8}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6831350119257, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 8.89578305810751, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -9.88638790763676, 8.89578305810751, 5.4864, !- X,Y,Z Vertex 3 {m}
  -9.88638790763676, 12.5533830581072, 5.4864, !- X,Y,Z Vertex 4 {m}
  -15.57655, 12.5533830581072, 5.4864,    !- X,Y,Z Vertex 5 {m}
  -15.57655, 7.76548305810696, 5.4864,    !- X,Y,Z Vertex 6 {m}
  -15.226109375, 7.76548305810696, 5.4864, !- X,Y,Z Vertex 7 {m}
  -15.226109375, -0.00634999999870633, 5.4864, !- X,Y,Z Vertex 8 {m}
  -8.87927903938506, -0.00634999999870633, 5.4864, !- X,Y,Z Vertex 9 {m}
  -8.87927903938506, -1.6831350119257, 5.4864; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Handle
  Concourse Level IDF 315,                !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.6460550672666,                       !- X Origin {m}
  41.5642914593468,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fe455ba3-cc95-451c-af3e-bb00e5402725}, !- Handle
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 3.14064194189553, 0,       !- X,Y,Z Vertex 1 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.14064194189553, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e614ec-5414-494e-8be6-96efa68d2ced}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec666dc6-b836-4af3-b96f-b5b8691a7616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 3.14064194189553, 5.4864,  !- X,Y,Z Vertex 1 {m}
  4.023121875, 3.14064194189553, 0,       !- X,Y,Z Vertex 2 {m}
  0, 3.14064194189553, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.14064194189553, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cca463-796f-437f-89bd-2e037cf9df78}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc6125c-6af5-42f6-a33b-4d39c5444f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  4.023121875, 0.898525000000456, 0,      !- X,Y,Z Vertex 3 {m}
  4.023121875, 0.898525000000456, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f3da0e-4502-4108-b1ca-e45aa5a5899e}, !- Handle
  Surface 1219,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da87d3f-4407-4db8-b1aa-9a5f13660ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.460625, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.460625, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c792d2f6-f788-4d62-90d0-bbfd41a663a3}, !- Handle
  Surface 1220,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.311525, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  3.31152500000001, 0.438150000002004, 5.4864, !- X,Y,Z Vertex 2 {m}
  4.02312187500001, 0.438150000002004, 5.4864, !- X,Y,Z Vertex 3 {m}
  4.023121875, 3.14064194189553, 5.4864,  !- X,Y,Z Vertex 4 {m}
  0, 3.14064194189553, 5.4864,            !- X,Y,Z Vertex 5 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Handle
  Concourse Level Storage 319A,           !- Name
  {270ea1e7-74dc-4001-9494-c2dd9c4dc811}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6535800672666,                       !- X Origin {m}
  42.4411584012416,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20f797f0-4797-4cad-ab98-a8df0595d464}, !- Handle
  Surface 1221,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 2.36911694189481, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5124488c-31d0-437b-b15e-4d445c20ad5d}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1cd801-1688-4f02-bcc0-5f8b71d2e705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 0, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3482a4d0-87b6-484e-acb5-e6e2f0bda7d5}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8350f6f-c59a-4d20-93df-879cafecb58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 2.36911694189481, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.700315625, 2.36911694189481, 0,      !- X,Y,Z Vertex 2 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38de35e8-81a2-4409-8fd6-71bfc4bc5f6f}, !- Handle
  Surface 1224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34cad421-33f4-483d-978e-3155d785b4ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.36911694189481, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.700315625, 2.36911694189481, 0,      !- X,Y,Z Vertex 3 {m}
  -5.700315625, 2.36911694189481, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de2d980-0503-44d5-bfd1-395aa9df52c9}, !- Handle
  Surface 1225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa0a851-74f9-4126-905e-692af1d93407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.36911694189481, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.36911694189481, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3c87ca-4359-418b-b0d2-682c5b2976b0}, !- Handle
  Surface 1226,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {517d7bae-a670-4ef0-bea5-1d2164898072}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 2.36911694189481, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -5.700315625, 2.36911694189481, 5.4864, !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Handle
  Concourse Level Corridor North CR302 310 312, !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  48.6609834012432,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f18eba4-47f9-4003-809b-ab419562860e}, !- Handle
  Surface 1227,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89265746731811, 11.6691455581058, 0, !- X,Y,Z Vertex 1 {m}
  -5.89265746731811, 9.62603305810603, 0, !- X,Y,Z Vertex 2 {m}
  0.107949999997771, 9.62603305810603, 0, !- X,Y,Z Vertex 3 {m}
  0.107949999997771, 4.47674999999935, 0, !- X,Y,Z Vertex 4 {m}
  -2.54635000000221, 4.47674999999935, 0, !- X,Y,Z Vertex 5 {m}
  -2.54635000000221, 0, 0,                !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, -3.95605000000092, 0,                !- X,Y,Z Vertex 8 {m}
  -1.34620000000223, -3.95605000000092, 0, !- X,Y,Z Vertex 9 {m}
  -1.34620000000223, -4.76510805810687, 0, !- X,Y,Z Vertex 10 {m}
  -5.18477500000222, -4.76510805810687, 0, !- X,Y,Z Vertex 11 {m}
