  -5.18477500000222, 6.33355805810557, 0, !- X,Y,Z Vertex 12 {m}
  -35.9189480354881, 6.33355805810557, 0, !- X,Y,Z Vertex 13 {m}
  -35.9189480354881, 9.02595805810586, 0, !- X,Y,Z Vertex 14 {m}
  -35.8981718371066, 9.02595805810586, 0, !- X,Y,Z Vertex 15 {m}
  -35.8981718371066, 9.62603305810603, 0, !- X,Y,Z Vertex 16 {m}
  -25.8570574673181, 9.62603305810603, 0, !- X,Y,Z Vertex 17 {m}
  -25.8570574673181, 11.6691455581058, 0; !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {bf3635da-fd8d-4eaa-882b-716ce19437a1}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f88094-48f9-40d1-8706-713075ed569f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.95605000000092, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.95605000000092, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc62a01-3a2a-456a-a320-b6ec45810727}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fae0e66-67e5-4822-a23d-ec9583983fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, -3.95605000000092, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, -3.95605000000092, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.95605000000092, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.95605000000092, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6d6c5d-ced5-486b-aa12-b0808868268b}, !- Handle
  Surface 1230,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83004e3f-df3e-432f-ad2c-cf90672f40b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, -4.76510805810687, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, -4.76510805810687, 0, !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, -3.95605000000092, 0, !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, -3.95605000000092, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd22a54-641f-4b0d-a9bc-e9b3588c41bf}, !- Handle
  Surface 1231,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca024df-8fb4-4e60-a772-47413324b6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18477500000222, -4.76510805810687, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.18477500000222, -4.76510805810687, 0, !- X,Y,Z Vertex 2 {m}
  -1.34620000000223, -4.76510805810687, 0, !- X,Y,Z Vertex 3 {m}
  -1.34620000000223, -4.76510805810687, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5a53ae-1a0f-4ad6-a358-14ae201e3224}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44604c04-fc83-4f65-876c-883eea8cafec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18477500000222, -3.85070805810685, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.18477500000222, -3.85070805810685, 0, !- X,Y,Z Vertex 2 {m}
  -5.18477500000222, -4.76510805810687, 0, !- X,Y,Z Vertex 3 {m}
  -5.18477500000222, -4.76510805810687, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1843f149-a951-4471-b0fe-7e65566efed2}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38dc60ba-96d5-47b2-b088-0768c78b02c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18477500000222, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.18477500000222, 6.33355805810557, 0, !- X,Y,Z Vertex 2 {m}
  -5.18477500000222, -3.85070805810685, 0, !- X,Y,Z Vertex 3 {m}
  -5.18477500000222, -3.85070805810685, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13870fca-219e-40e7-b0ce-7bf4fee06c8c}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9746ab8-6144-43d9-912b-b0bca368ea3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.6163625000022, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 1 {m}
  -16.6163625000022, 6.33355805810557, 0, !- X,Y,Z Vertex 2 {m}
  -5.18477500000222, 6.33355805810557, 0, !- X,Y,Z Vertex 3 {m}
  -5.18477500000222, 6.33355805810557, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cda8f2d-9319-4b08-b144-33d3e44eeda9}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e559f7-8aef-4623-8682-dc574a89035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.502750407639, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 1 {m}
  -26.502750407639, 6.33355805810557, 0,  !- X,Y,Z Vertex 2 {m}
  -16.6163625000022, 6.33355805810557, 0, !- X,Y,Z Vertex 3 {m}
  -16.6163625000022, 6.33355805810557, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd0760e-6fb4-43fb-bdc3-0615bd272e78}, !- Handle
  Surface 1236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299bbc7e-ece0-4479-83cd-927a7b59467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.1929125000022, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 1 {m}
  -32.1929125000022, 6.33355805810557, 0, !- X,Y,Z Vertex 2 {m}
  -26.502750407639, 6.33355805810557, 0,  !- X,Y,Z Vertex 3 {m}
  -26.502750407639, 6.33355805810557, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69d2bce-3747-43aa-a409-bd9f885d8802}, !- Handle
  Surface 1237,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5db196d-6a3f-4355-b4ae-392d24a18392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9189480354881, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 1 {m}
  -35.9189480354881, 6.33355805810557, 0, !- X,Y,Z Vertex 2 {m}
  -32.1929125000022, 6.33355805810557, 0, !- X,Y,Z Vertex 3 {m}
  -32.1929125000022, 6.33355805810557, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f45b71-ccca-4b68-b9b6-1c0240180327}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be26305-ed2b-4e2f-bac0-e6022099a2d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9189480354881, 9.02595805810586, 5.4864, !- X,Y,Z Vertex 1 {m}
  -35.9189480354881, 9.02595805810586, 0, !- X,Y,Z Vertex 2 {m}
  -35.9189480354881, 6.33355805810557, 0, !- X,Y,Z Vertex 3 {m}
  -35.9189480354881, 6.33355805810557, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba24d2e4-d7fc-4a6e-bf11-00c23a333cdc}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e56c8762-1c07-49a0-824a-acb8edc7ad98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.8981718371066, 9.02595805810586, 5.4864, !- X,Y,Z Vertex 1 {m}
  -35.8981718371066, 9.02595805810586, 0, !- X,Y,Z Vertex 2 {m}
  -35.9189480354881, 9.02595805810586, 0, !- X,Y,Z Vertex 3 {m}
  -35.9189480354881, 9.02595805810586, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d412557-4459-4a54-ae54-1dad67424c7e}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778126ae-5117-49ce-b2e1-abdacd5208cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.8981718371066, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 1 {m}
  -35.8981718371066, 9.62603305810603, 0, !- X,Y,Z Vertex 2 {m}
  -35.8981718371066, 9.02595805810586, 0, !- X,Y,Z Vertex 3 {m}
  -35.8981718371066, 9.02595805810586, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77ccb03-61db-410e-b607-605dc94f2545}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8570574673181, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 1 {m}
  -25.8570574673181, 9.62603305810603, 0, !- X,Y,Z Vertex 2 {m}
  -35.8981718371066, 9.62603305810603, 0, !- X,Y,Z Vertex 3 {m}
  -35.8981718371066, 9.62603305810603, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81a0a41-5527-45ff-8a9e-d43226f82f10}, !- Handle
  Surface 1242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.8570574673181, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 1 {m}
  -25.8570574673181, 11.6691455581058, 0, !- X,Y,Z Vertex 2 {m}
  -25.8570574673181, 9.62603305810603, 0, !- X,Y,Z Vertex 3 {m}
  -25.8570574673181, 9.62603305810603, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e844424a-3403-4ea7-b0a1-6845a41f7d2c}, !- Handle
  Surface 1243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89265746731811, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.89265746731811, 11.6691455581058, 0, !- X,Y,Z Vertex 2 {m}
  -25.8570574673181, 11.6691455581058, 0, !- X,Y,Z Vertex 3 {m}
  -25.8570574673181, 11.6691455581058, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4769ef9f-c18f-4301-a92b-9147f3b20feb}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89265746731811, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.89265746731811, 9.62603305810603, 0, !- X,Y,Z Vertex 2 {m}
  -5.89265746731811, 11.6691455581058, 0, !- X,Y,Z Vertex 3 {m}
  -5.89265746731811, 11.6691455581058, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e14681-733c-4e36-8a2b-bdf90610b1c7}, !- Handle
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.107949999997771, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.107949999997771, 9.62603305810603, 0, !- X,Y,Z Vertex 2 {m}
  -5.89265746731811, 9.62603305810603, 0, !- X,Y,Z Vertex 3 {m}
  -5.89265746731811, 9.62603305810603, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86483527-0e4b-451e-8a62-ef2bb5f64699}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a269bb13-e04c-4072-9e54-03c6c0936d69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.107949999997771, 4.47674999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.107949999997771, 4.47674999999935, 0, !- X,Y,Z Vertex 2 {m}
  0.107949999997771, 9.62603305810603, 0, !- X,Y,Z Vertex 3 {m}
  0.107949999997771, 9.62603305810603, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14af33cb-5bfa-4e0f-adba-113be52a5db3}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f089c0-0774-4e42-a90e-73ca980e92cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000221, 4.47674999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.54635000000221, 4.47674999999935, 0, !- X,Y,Z Vertex 2 {m}
  0.107949999997771, 4.47674999999935, 0, !- X,Y,Z Vertex 3 {m}
  0.107949999997771, 4.47674999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafcfd26-578c-43f3-b7e7-058a10832fdb}, !- Handle
  Surface 1248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a670e053-f305-4ed4-81e0-fa76b2f735ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000221, 1.77799999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.54635000000221, 1.77799999999935, 0, !- X,Y,Z Vertex 2 {m}
  -2.54635000000221, 4.47674999999935, 0, !- X,Y,Z Vertex 3 {m}
  -2.54635000000221, 4.47674999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d24a54-33ab-4f31-bbd1-e5f8b44dd33c}, !- Handle
  Surface 1249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05589b42-f220-4436-9898-9456fd235e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000221, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -2.54635000000221, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54635000000221, 1.77799999999935, 0, !- X,Y,Z Vertex 3 {m}
  -2.54635000000221, 1.77799999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c74f96-93d9-4b2c-8569-418b73353882}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f7ab7b-5ca8-428a-aec7-680aca4e7757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54635000000221, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54635000000221, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d405f130-712e-46cf-8bea-e236cb22533b}, !- Handle
  Surface 1251,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34620000000223, -4.76510805810687, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.34620000000223, -3.95605000000092, 5.4864, !- X,Y,Z Vertex 2 {m}
  0, -3.95605000000092, 5.4864,           !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 4 {m}
  -2.54635000000221, 0, 5.4864,           !- X,Y,Z Vertex 5 {m}
  -2.54635000000221, 4.47674999999935, 5.4864, !- X,Y,Z Vertex 6 {m}
  0.107949999997771, 4.47674999999935, 5.4864, !- X,Y,Z Vertex 7 {m}
  0.107949999997771, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 8 {m}
  -35.8981718371066, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 9 {m}
  -35.8981718371066, 9.02595805810587, 5.4864, !- X,Y,Z Vertex 10 {m}
  -35.9189480354881, 9.02595805810587, 5.4864, !- X,Y,Z Vertex 11 {m}
  -35.9189480354881, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 12 {m}
  -5.18477500000222, 6.33355805810557, 5.4864, !- X,Y,Z Vertex 13 {m}
  -5.18477500000222, -4.76510805810687, 5.4864; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Handle
  Concourse Level Stair ST302,            !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.6460550672666,                       !- X Origin {m}
  44.7049334012423,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c0b38fd-0a40-4c44-b008-ae062a103a33}, !- Handle
  Surface 1252,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 4.06394583627274, 0,       !- X,Y,Z Vertex 1 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.07642812499778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.07642812499778, 4.06394583627274, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c65309-401c-4748-a052-0ad5faf124b1}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5542b760-f43a-41ca-89f1-be2961482d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07642812499778, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -5.07642812499778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f88094-48f9-40d1-8706-713075ed569f}, !- Handle
  Surface 1254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3635da-fd8d-4eaa-882b-716ce19437a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07642812499778, 3.95605000000092, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.07642812499778, 3.95605000000092, 0, !- X,Y,Z Vertex 2 {m}
  -5.07642812499778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.07642812499778, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a37047e-4ff8-4f94-8e50-18386e60b62d}, !- Handle
  Surface 1255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da75bde-9a83-4131-8ee5-08689c88d7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07642812499778, 4.06394583627274, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.07642812499778, 4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -5.07642812499778, 3.95605000000092, 0, !- X,Y,Z Vertex 3 {m}
  -5.07642812499778, 3.95605000000092, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90190ed3-f595-419e-adae-e881e98a1344}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d51dcb-1776-4ebb-acbf-8fc956f7cebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.763845690984098, 4.06394583627274, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.763845690984098, 4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -5.07642812499778, 4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -5.07642812499778, 4.06394583627274, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d97855-e668-49a0-9371-33af673063cc}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc1e24a-1516-4ad0-a635-e71988b5042f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 4.06394583627274, 5.4864,  !- X,Y,Z Vertex 1 {m}
  4.023121875, 4.06394583627274, 0,       !- X,Y,Z Vertex 2 {m}
  0.763845690984098, 4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  0.763845690984098, 4.06394583627274, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc22e204-288e-4c2f-a74c-9379ecf94d4b}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  4.023121875, 4.06394583627274, 0,       !- X,Y,Z Vertex 3 {m}
  4.023121875, 4.06394583627274, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec666dc6-b836-4af3-b96f-b5b8691a7616}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e614ec-5414-494e-8be6-96efa68d2ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  4.023121875, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad5301d-f33d-4ede-a4e8-9b15f844cca2}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1ab06960-c451-4e39-bfed-86def0c766ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  4.023121875, 4.06394583627274, 5.4864,  !- X,Y,Z Vertex 2 {m}
  -5.07642812499778, 4.06394583627274, 5.4864, !- X,Y,Z Vertex 3 {m}
  -5.07642812499778, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Handle
  Concourse Level Meeting 319,            !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6535800672666,                       !- X Origin {m}
  44.8102753431364,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {07b8fee9-096d-4d20-b0bc-80d7edbfff08}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 10.1842661162124, 0,       !- X,Y,Z Vertex 1 {m}
  5.731271875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 10.1842661162124, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34cad421-33f4-483d-978e-3155d785b4ba}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38de35e8-81a2-4409-8fd6-71bfc4bc5f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 0, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14070a8-d58a-4e94-8d76-c16424410367}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b678f811-cf04-437e-a0c9-24e91d8f1cc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 6.5266661162127, 5.4864,  !- X,Y,Z Vertex 1 {m}
  -5.700315625, 6.5266661162127, 0,       !- X,Y,Z Vertex 2 {m}
  -5.700315625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fd0bf3-c6cc-445d-b3f6-f9e5af6918e8}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60dc6991-2ad1-415b-b29c-8f55c38426b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.700315625, 10.1842661162124, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.700315625, 10.1842661162124, 0,      !- X,Y,Z Vertex 2 {m}
  -5.700315625, 6.5266661162127, 0,       !- X,Y,Z Vertex 3 {m}
  -5.700315625, 6.5266661162127, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9746ab8-6144-43d9-912b-b0bca368ea3b}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13870fca-219e-40e7-b0ce-7bf4fee06c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 10.1842661162124, 5.4864,  !- X,Y,Z Vertex 1 {m}
  5.731271875, 10.1842661162124, 0,       !- X,Y,Z Vertex 2 {m}
  -5.700315625, 10.1842661162124, 0,      !- X,Y,Z Vertex 3 {m}
  -5.700315625, 10.1842661162124, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dc60ba-96d5-47b2-b088-0768c78b02c8}, !- Handle
  Surface 1266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1843f149-a951-4471-b0fe-7e65566efed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  5.731271875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  5.731271875, 10.1842661162124, 0,       !- X,Y,Z Vertex 3 {m}
  5.731271875, 10.1842661162124, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adacd27c-18b7-4f34-8419-5f46c5edae12}, !- Handle
  Surface 1267,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3dcbad-6788-45a6-983c-e2a8c0f4c180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.731271875, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  5.731271875, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df346e41-be83-4fd0-9710-b7b61a44d097}, !- Handle
  Surface 1268,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.731271875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  5.731271875, 10.1842661162124, 5.4864,  !- X,Y,Z Vertex 2 {m}
  -5.700315625, 10.1842661162124, 5.4864, !- X,Y,Z Vertex 3 {m}
  -5.700315625, 0, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Handle
  Concourse Level Electrical 313,         !- Name
  {263bb2b8-960f-4252-b242-310c85a63d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422681,                       !- X Origin {m}
  50.4389834012426,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc26fee1-0d69-44cb-a228-08e005428e41}, !- Handle
  Surface 1269,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  7.39237293601036e-013, -1.77799999999935, 0, !- X,Y,Z Vertex 2 {m}
  -2.54635000000147, -1.77799999999935, 0, !- X,Y,Z Vertex 3 {m}
  -2.54635000000147, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8abb833-63eb-4406-a4ae-f01c4cef0bc0}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da3f2436-7c64-41ed-b295-79358ad1a682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.39237293601036e-013, -1.67010416372753, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.39237293601036e-013, -1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da75bde-9a83-4131-8ee5-08689c88d7c6}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a37047e-4ff8-4f94-8e50-18386e60b62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.39237293601036e-013, -1.77799999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.39237293601036e-013, -1.77799999999935, 0, !- X,Y,Z Vertex 2 {m}
  7.39237293601036e-013, -1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  7.39237293601036e-013, -1.67010416372753, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f7ab7b-5ca8-428a-aec7-680aca4e7757}, !- Handle
  Surface 1272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c74f96-93d9-4b2c-8569-418b73353882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000147, -1.77799999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.54635000000147, -1.77799999999935, 0, !- X,Y,Z Vertex 2 {m}
  7.39237293601036e-013, -1.77799999999935, 0, !- X,Y,Z Vertex 3 {m}
  7.39237293601036e-013, -1.77799999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05589b42-f220-4436-9898-9456fd235e6b}, !- Handle
  Surface 1273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d24a54-33ab-4f31-bbd1-e5f8b44dd33c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000147, 0, 5.4864,           !- X,Y,Z Vertex 1 {m}
  -2.54635000000147, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54635000000147, -1.77799999999935, 0, !- X,Y,Z Vertex 3 {m}
  -2.54635000000147, -1.77799999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36772e28-6e2f-4413-ad78-83e0fc2d507b}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c434f095-703c-4cf0-ad27-a6b24b9d2756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54635000000147, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54635000000147, 0, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff85d17-1b3e-4822-8597-4996d07430ea}, !- Handle
  Surface 1275,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {3367d674-8ceb-487a-bc12-54a6a30ace09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.39237293601036e-013, -1.77799999999935, 5.4864, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 2 {m}
  -2.54635000000147, 0, 5.4864,           !- X,Y,Z Vertex 3 {m}
  -2.54635000000147, -1.77799999999935, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Handle
  Concourse Level Elevator EL02AB 312,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.6775769422666,                       !- X Origin {m}
  52.0709334012423,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {085185e5-70d9-4bdb-9deb-e7b44bbcffc0}, !- Handle
  Surface 1276,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.06680000000028, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.73232381598411, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.73232381598411, -3.30205416372726, 0, !- X,Y,Z Vertex 4 {m}
  -0.107949999997771, -3.30205416372726, 0, !- X,Y,Z Vertex 5 {m}
  -0.10794999999851, -1.63194999999972, 0, !- X,Y,Z Vertex 6 {m}
  -2.65429999999998, -1.63194999999972, 0, !- X,Y,Z Vertex 7 {m}
  -2.65429999999998, 1.06680000000028, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {74fdf98d-f9da-4724-96e1-3610853b913f}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814ca968-136a-4aed-9246-c877bf352d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.73232381598411, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.73232381598411, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7628a8-8c4b-4d53-a9e2-7af5f17857ba}, !- Handle
  Surface 1278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c925fadd-2092-428a-91d4-c849d985df65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.73232381598411, -3.30205416372726, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.73232381598411, -3.30205416372726, 0, !- X,Y,Z Vertex 2 {m}
  5.73232381598411, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.73232381598411, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d51dcb-1776-4ebb-acbf-8fc956f7cebd}, !- Handle
  Surface 1279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90190ed3-f595-419e-adae-e881e98a1344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.107949999997771, -3.30205416372726, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.107949999997771, -3.30205416372726, 0, !- X,Y,Z Vertex 2 {m}
  5.73232381598411, -3.30205416372726, 0, !- X,Y,Z Vertex 3 {m}
  5.73232381598411, -3.30205416372726, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3f2436-7c64-41ed-b295-79358ad1a682}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8abb833-63eb-4406-a4ae-f01c4cef0bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.10794999999851, -1.63194999999972, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.10794999999851, -1.63194999999972, 0, !- X,Y,Z Vertex 2 {m}
  -0.107949999997771, -3.30205416372726, 0, !- X,Y,Z Vertex 3 {m}
  -0.107949999997771, -3.30205416372726, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c434f095-703c-4cf0-ad27-a6b24b9d2756}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36772e28-6e2f-4413-ad78-83e0fc2d507b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65429999999998, -1.63194999999972, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.65429999999998, -1.63194999999972, 0, !- X,Y,Z Vertex 2 {m}
  -0.10794999999851, -1.63194999999972, 0, !- X,Y,Z Vertex 3 {m}
  -0.10794999999851, -1.63194999999972, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a670e053-f305-4ed4-81e0-fa76b2f735ea}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fafcfd26-578c-43f3-b7e7-058a10832fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.65429999999998, 1.06680000000028, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.65429999999998, 1.06680000000028, 0, !- X,Y,Z Vertex 2 {m}
  -2.65429999999998, -1.63194999999972, 0, !- X,Y,Z Vertex 3 {m}
  -2.65429999999998, -1.63194999999972, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f089c0-0774-4e42-a90e-73ca980e92cb}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14af33cb-5bfa-4e0f-adba-113be52a5db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.06680000000028, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 1.06680000000028, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.65429999999998, 1.06680000000028, 0, !- X,Y,Z Vertex 3 {m}
  -2.65429999999998, 1.06680000000028, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31896dbb-ad83-4828-8df3-da16c3d42dba}, !- Handle
  Surface 1284,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5487e2ae-f196-4f92-b081-8ecee9cb8869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.06680000000028, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.06680000000028, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319c6cc5-c5c0-40b9-a9a3-2ad96a896c8f}, !- Handle
  Surface 1285,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {84834bb2-fc64-4526-b55c-399128adb185}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.73232381598411, -3.30205416372726, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.73232381598411, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, 1.06680000000028, 5.4864,            !- X,Y,Z Vertex 4 {m}
  -2.65429999999998, 1.06680000000028, 5.4864, !- X,Y,Z Vertex 5 {m}
  -2.65429999999998, -1.63194999999972, 5.4864, !- X,Y,Z Vertex 6 {m}
  -0.10794999999851, -1.63194999999972, 5.4864, !- X,Y,Z Vertex 7 {m}
  -0.107949999997771, -3.30205416372726, 5.4864; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Handle
  Concourse Level Lobby CR311,            !- Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.6775769422666,                       !- X Origin {m}
  58.2870164593492,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b2c92742-053a-4caa-b78c-5dc00152ff09}, !- Handle
  Surface 1286,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9016124999971, 2.18916249999876, 0,  !- X,Y,Z Vertex 1 {m}
  12.9016124999971, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  8.99160000000001, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  8.99160000000001, -9.51813722183421, 0, !- X,Y,Z Vertex 4 {m}
  5.73232381598411, -9.51813722183421, 0, !- X,Y,Z Vertex 5 {m}
  5.73232381598411, -6.21608305810696, 0, !- X,Y,Z Vertex 6 {m}
  0, -6.21608305810696, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 8 {m}
  3.55520624999846, 0, 0,                 !- X,Y,Z Vertex 9 {m}
  3.55520624999846, 2.18916249999876, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {a9efd56d-68a5-4306-bbdf-f868d1a5a8f2}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55520624999846, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  3.55520624999846, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ab1bfb-4836-4cf6-ba6e-6ffe4463dbb9}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55520624999846, 2.18916249999876, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.55520624999846, 2.18916249999876, 0,  !- X,Y,Z Vertex 2 {m}
  3.55520624999846, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.55520624999846, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb02465-3962-42a8-9936-64d6b1f3cd76}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9016124999971, 2.18916249999876, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.9016124999971, 2.18916249999876, 0,  !- X,Y,Z Vertex 2 {m}
  3.55520624999846, 2.18916249999876, 0,  !- X,Y,Z Vertex 3 {m}
  3.55520624999846, 2.18916249999876, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87eeb54-a76b-49cd-87d2-e3a49e3762a6}, !- Handle
  Surface 1290,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9016124999971, -7.0542830581064, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.9016124999971, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  12.9016124999971, 2.18916249999876, 0,  !- X,Y,Z Vertex 3 {m}
  12.9016124999971, 2.18916249999876, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eeb3e43-1475-4ebb-9391-d6ca30067df0}, !- Handle
  Surface 1291,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99160000000001, -7.0542830581064, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.99160000000001, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  12.9016124999971, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  12.9016124999971, -7.0542830581064, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9511f78-19d0-43fd-9039-9fc090646d5f}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99160000000001, -9.51813722183421, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.99160000000001, -9.51813722183421, 0, !- X,Y,Z Vertex 2 {m}
  8.99160000000001, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  8.99160000000001, -7.0542830581064, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc1e24a-1516-4ad0-a635-e71988b5042f}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d97855-e668-49a0-9371-33af673063cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.73232381598411, -9.51813722183421, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.73232381598411, -9.51813722183421, 0, !- X,Y,Z Vertex 2 {m}
  8.99160000000001, -9.51813722183421, 0, !- X,Y,Z Vertex 3 {m}
  8.99160000000001, -9.51813722183421, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c925fadd-2092-428a-91d4-c849d985df65}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7628a8-8c4b-4d53-a9e2-7af5f17857ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.73232381598411, -6.21608305810696, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.73232381598411, -6.21608305810696, 0, !- X,Y,Z Vertex 2 {m}
  5.73232381598411, -9.51813722183421, 0, !- X,Y,Z Vertex 3 {m}
  5.73232381598411, -9.51813722183421, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814ca968-136a-4aed-9246-c877bf352d6b}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fdf98d-f9da-4724-96e1-3610853b913f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.21608305810696, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -6.21608305810696, 0,                !- X,Y,Z Vertex 2 {m}
  5.73232381598411, -6.21608305810696, 0, !- X,Y,Z Vertex 3 {m}
  5.73232381598411, -6.21608305810696, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5487e2ae-f196-4f92-b081-8ecee9cb8869}, !- Handle
  Surface 1296,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31896dbb-ad83-4828-8df3-da16c3d42dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.14928305810668, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -5.14928305810668, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.21608305810696, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.21608305810696, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a269bb13-e04c-4072-9e54-03c6c0936d69}, !- Handle
  Surface 1297,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86483527-0e4b-451e-8a62-ef2bb5f64699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.14928305810668, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.14928305810668, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b49e10f-64c3-4665-b524-eb4d5c3bfce3}, !- Handle
  Surface 1298,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99160000000001, -9.51813722183421, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.99160000000001, -7.0542830581064, 5.4864, !- X,Y,Z Vertex 2 {m}
  12.9016124999971, -7.0542830581064, 5.4864, !- X,Y,Z Vertex 3 {m}
  12.9016124999971, 2.18916249999876, 5.4864, !- X,Y,Z Vertex 4 {m}
  3.55520624999846, 2.18916249999876, 5.4864, !- X,Y,Z Vertex 5 {m}
  3.55520624999846, 0, 5.4864,            !- X,Y,Z Vertex 6 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 7 {m}
  0, -6.21608305810696, 5.4864,           !- X,Y,Z Vertex 8 {m}
  5.73232381598411, -6.21608305810696, 5.4864, !- X,Y,Z Vertex 9 {m}
  5.73232381598411, -9.51813722183421, 5.4864; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Handle
  Concourse Level Food Service 303 304A,  !- Name
  {936c2f79-01d9-49a7-942b-20fbd78eb255}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.0668765346299,                       !- X Origin {m}
  54.9945414593488,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {60374e37-b312-4f81-b378-a321334c4977}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a74dc7ae-a5cc-4071-8c9a-3ccc0eac9663}, !- Handle
  Surface 1299,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88638790763676, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.88638790763676, -3.65759999999972, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999972, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e559f7-8aef-4623-8682-dc574a89035f}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cda8f2d-9319-4b08-b144-33d3e44eeda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88638790763676, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  9.88638790763676, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60dc6991-2ad1-415b-b29c-8f55c38426b6}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fd0bf3-c6cc-445d-b3f6-f9e5af6918e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88638790763676, -3.65759999999972, 5.4864, !- X,Y,Z Vertex 1 {m}
  9.88638790763676, -3.65759999999972, 0, !- X,Y,Z Vertex 2 {m}
  9.88638790763676, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.88638790763676, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7164af2b-f92d-4d9a-9fe4-a31f086d7402}, !- Handle
  Surface 1302,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3aa0e5-f08a-45ef-bf36-2fb4a4699d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65759999999972, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -3.65759999999972, 0,                !- X,Y,Z Vertex 2 {m}
  9.88638790763676, -3.65759999999972, 0, !- X,Y,Z Vertex 3 {m}
  9.88638790763676, -3.65759999999972, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1cf74e-f77b-43c6-a2a3-315c33f0fcc7}, !- Handle
  Surface 1303,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ebe0e6-5a5f-4d6c-b93f-5f4c83a40d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999972, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65759999999972, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3364ee-5a7a-4231-8b64-4a7cf20e3930}, !- Handle
  Surface 1304,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88638790763676, -3.65759999999972, 5.4864, !- X,Y,Z Vertex 1 {m}
  9.88638790763676, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 3 {m}
  0, -3.65759999999972, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Handle
  Concourse Level Elevator EL01,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.538678906783,                        !- X Origin {m}
  53.6229414593491,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e11ce18e-976a-4500-984e-f2a3cc95a6ab}, !- Handle
  Surface 1305,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06400000000018, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.0226, -2.77213985100388e-013, 0,     !- X,Y,Z Vertex 3 {m}
  -3.0226, 4.064, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b183bb5e-a7c4-454e-9282-2d065f4bfd81}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e37b4c-b8e2-48e8-9601-c183ba539318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0226, -2.77213985100388e-013, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.0226, -2.77213985100388e-013, 4.96815590902941e-058, !- X,Y,Z Vertex 2 {m}
  -5.4710975399266e-042, 5.96540590049726e-029, -4.29450765017796e-058, !- X,Y,Z Vertex 3 {m}
  -7.70135386193496e-042, 8.39716371980824e-029, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768d166d-d4cb-46bd-a4ce-5fea57b3041a}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f4d9de-7677-453d-b68e-44391f48f909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0226, 0.341139390106705, 5.4864,     !- X,Y,Z Vertex 1 {m}
  -3.0226, 0.341139390106705, 0,          !- X,Y,Z Vertex 2 {m}
  -3.0226, -2.77213985100388e-013, 0,     !- X,Y,Z Vertex 3 {m}
  -3.0226, -2.77213985100388e-013, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ced7333-c348-4ebf-94cc-e119ade12f09}, !- Handle
  Surface 1308,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3328faf5-a85f-4c99-ab61-8b7366daaa48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0226, 4.064, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  -3.0226, 4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.0226, 0.341139390106705, 0,          !- X,Y,Z Vertex 3 {m}
  -3.0226, 0.341139390106705, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cccf9047-36ec-48c8-a113-287a6e9bb736}, !- Handle
  Surface 1309,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cdf608e-98ae-4d37-af74-5580a1a70356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06400000000018, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 4.06400000000018, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.0226, 4.064, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.0226, 4.064, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc987ecd-e7a2-443a-ba6d-4c18bcc9225c}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1415bb64-cb0b-4126-a01f-bdb961905f77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.25952799751161e-042, 9.10009371445282e-029, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.08650933250387e-042, 2.14248090286691e-084, -1.58702289101259e-084, !- X,Y,Z Vertex 2 {m}
  2.08650933250387e-042, 4.06400000000018, 1.58702289101259e-084, !- X,Y,Z Vertex 3 {m}
  -2.08650933250387e-042, 4.06400000000018, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea530ff4-f80e-43e9-a8c7-0b2c2fe4b43f}, !- Handle
  Surface 1311,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {6087ef55-8e93-44ba-8fac-f4d2fb3527fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.34603733001548e-042, 9.10009371445282e-029, 5.4864, !- X,Y,Z Vertex 1 {m}
  0, 4.06400000000018, 5.4864,            !- X,Y,Z Vertex 2 {m}
  -3.0226, 4.064, 5.4864,                 !- X,Y,Z Vertex 3 {m}
  -3.0226, -2.77213985100388e-013, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Handle
  Concourse Level Stair ST301,            !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.538678906783,                        !- X Origin {m}
  57.6869414593492,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {894a3ee9-fc29-4b90-a426-6b4f636e48ba}, !- Handle
  Surface 1312,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -4.06400000000046, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.06400000000018, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df35ccf2-8917-4e9a-8044-13ae28082663}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bdf1a7-5b38-4f38-88af-fd9b9d42cb36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -1.84809323400259e-013, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -1.84809323400259e-013, 1.24203897725735e-058, !- X,Y,Z Vertex 2 {m}
  -7.75072151489846e-043, -2.98270295024863e-029, -1.07362691254449e-058, !- X,Y,Z Vertex 3 {m}
  -1.09102513044112e-042, -4.19858185990412e-029, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be26305-ed2b-4e2f-bac0-e6022099a2d2}, !- Handle
  Surface 1314,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f45b71-ccca-4b68-b9b6-1c0240180327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -2.69240000000046, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -2.69240000000046, 0, !- X,Y,Z Vertex 2 {m}
  7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  7.11199999999778, -1.84809323400259e-013, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be205d8-96df-48a4-952e-d8491c7ebaf7}, !- Handle
  Surface 1315,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85426ed8-91ef-48ab-9508-920bcb97d3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -4.06400000000046, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -4.06400000000046, 0, !- X,Y,Z Vertex 2 {m}
  7.11199999999778, -2.69240000000046, 0, !- X,Y,Z Vertex 3 {m}
  7.11199999999778, -2.69240000000046, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a54b38-53fc-4458-a1be-96834dac508f}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {693c36d9-0beb-4681-9632-193b5c94174f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06400000000018, 5.4864,           !- X,Y,Z Vertex 1 {m}
  0, -4.06400000000018, 0,                !- X,Y,Z Vertex 2 {m}
  7.11199999999778, -4.06400000000046, 0, !- X,Y,Z Vertex 3 {m}
  7.11199999999778, -4.06400000000046, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1415bb64-cb0b-4126-a01f-bdb961905f77}, !- Handle
  Surface 1317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc987ecd-e7a2-443a-ba6d-4c18bcc9225c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.36781717691268e-043, -4.29357239972096e-029, 5.4864, !- X,Y,Z Vertex 1 {m}
  -2.78927239230423e-043, -3.8287600779873e-086, -2.83611857628701e-086, !- X,Y,Z Vertex 2 {m}
  2.78927239230422e-043, -4.06400000000018, 2.83611857628701e-086, !- X,Y,Z Vertex 3 {m}
  -2.78927239230422e-043, -4.06400000000018, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582932f9-6734-4653-a5a6-912e0e1d8a59}, !- Handle
  Surface 1318,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1b6b984d-0682-4efe-9f4f-3ad5e021cc38}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -4.06400000000046, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -1.84809323400259e-013, 5.4864, !- X,Y,Z Vertex 2 {m}
  -1.11570895692169e-042, -4.29357239972096e-029, 5.4864, !- X,Y,Z Vertex 3 {m}
  0, -4.06400000000018, 5.4864;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Handle
  Concourse Level Lobby CRM300,           !- Name
  {283510bc-b89f-4498-b638-ecbc7f79cf89}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0835632658509,                       !- X Origin {m}
  53.9640808494558,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75487db2-9c7c-4a1f-85f9-eed5dc52be47}, !- Handle
  Surface 1319,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6584668014128, 7.24552310989403, 0,  !- X,Y,Z Vertex 1 {m}
  11.6584668014128, 6.36604810989329, 0,  !- X,Y,Z Vertex 2 {m}
  15.5878918393114, 6.36604810989329, 0,  !- X,Y,Z Vertex 3 {m}
  15.5878918393114, 3.72286060989329, 0,  !- X,Y,Z Vertex 4 {m}
  5.43251564093214, 3.72286060989329, 0,  !- X,Y,Z Vertex 5 {m}
  5.43251564093214, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 6.36604810989329, 0,                 !- X,Y,Z Vertex 8 {m}
  1.06679999999822, 6.36604810989329, 0,  !- X,Y,Z Vertex 9 {m}
  1.06679999999822, 7.24552310989403, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {7718bbef-886c-4e71-abc3-9c1129068939}, !- Handle
  Surface 1320,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.36604810989329, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 6.36604810989329, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979734a7-5403-458e-88b7-e2adcdac37b3}, !- Handle
  Surface 1321,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06679999999822, 6.36604810989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.06679999999822, 6.36604810989329, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.36604810989329, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.36604810989329, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4aefbb-662c-4eee-90b4-7eb04286d37e}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06679999999822, 7.24552310989403, 5.4864, !- X,Y,Z Vertex 1 {m}
  1.06679999999822, 7.24552310989403, 0,  !- X,Y,Z Vertex 2 {m}
  1.06679999999822, 6.36604810989329, 0,  !- X,Y,Z Vertex 3 {m}
  1.06679999999822, 6.36604810989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8842a7ee-31f4-4568-a8da-d5d0a62f21eb}, !- Handle
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6584668014128, 7.24552310989403, 5.4864, !- X,Y,Z Vertex 1 {m}
  11.6584668014128, 7.24552310989403, 0,  !- X,Y,Z Vertex 2 {m}
  1.06679999999822, 7.24552310989403, 0,  !- X,Y,Z Vertex 3 {m}
  1.06679999999822, 7.24552310989403, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf55970e-e282-4e19-b51b-2f80274d10f9}, !- Handle
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6584668014128, 6.36604810989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  11.6584668014128, 6.36604810989329, 0,  !- X,Y,Z Vertex 2 {m}
  11.6584668014128, 7.24552310989403, 0,  !- X,Y,Z Vertex 3 {m}
  11.6584668014128, 7.24552310989403, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d200478a-c6d1-44f2-a213-b63ef9dd436b}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5878918393114, 6.36604810989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5878918393114, 6.36604810989329, 0,  !- X,Y,Z Vertex 2 {m}
  11.6584668014128, 6.36604810989329, 0,  !- X,Y,Z Vertex 3 {m}
  11.6584668014128, 6.36604810989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f7ee1b-2fa1-48d2-b1b3-dad83a8321cd}, !- Handle
  Surface 1326,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5878918393114, 4.32293560989348, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5878918393114, 4.32293560989348, 0,  !- X,Y,Z Vertex 2 {m}
  15.5878918393114, 6.36604810989329, 0,  !- X,Y,Z Vertex 3 {m}
  15.5878918393114, 6.36604810989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778126ae-5117-49ce-b2e1-abdacd5208cc}, !- Handle
  Surface 1327,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d412557-4459-4a54-ae54-1dad67424c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5878918393114, 3.72286060989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5878918393114, 3.72286060989329, 0,  !- X,Y,Z Vertex 2 {m}
  15.5878918393114, 4.32293560989348, 0,  !- X,Y,Z Vertex 3 {m}
  15.5878918393114, 4.32293560989348, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56c8762-1c07-49a0-824a-acb8edc7ad98}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba24d2e4-d7fc-4a6e-bf11-00c23a333cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5671156409299, 3.72286060989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5671156409299, 3.72286060989329, 0,  !- X,Y,Z Vertex 2 {m}
  15.5878918393114, 3.72286060989329, 0,  !- X,Y,Z Vertex 3 {m}
  15.5878918393114, 3.72286060989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bdf1a7-5b38-4f38-88af-fd9b9d42cb36}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df35ccf2-8917-4e9a-8044-13ae28082663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.45511564093214, 3.72286060989348, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.45511564093214, 3.72286060989348, 0,  !- X,Y,Z Vertex 2 {m}
  15.5671156409299, 3.72286060989329, 0,  !- X,Y,Z Vertex 3 {m}
  15.5671156409299, 3.72286060989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdf608e-98ae-4d37-af74-5580a1a70356}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cccf9047-36ec-48c8-a113-287a6e9bb736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43251564093214, 3.72286060989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.43251564093214, 3.72286060989329, 0,  !- X,Y,Z Vertex 2 {m}
  8.45511564093214, 3.72286060989348, 0,  !- X,Y,Z Vertex 3 {m}
  8.45511564093214, 3.72286060989348, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3328faf5-a85f-4c99-ab61-8b7366daaa48}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ced7333-c348-4ebf-94cc-e119ade12f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43251564093214, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.43251564093214, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.43251564093214, 3.72286060989329, 0,  !- X,Y,Z Vertex 3 {m}
  5.43251564093214, 3.72286060989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7858e87-0552-46ef-ad78-7b30b7ee0de2}, !- Handle
  Surface 1332,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f66a0a91-24b2-408b-a29b-add7ca87edc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.43251564093214, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.43251564093214, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0c1c66-3aa4-4826-8642-f592350d771a}, !- Handle
  Surface 1333,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43251564093214, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.43251564093214, 3.72286060989329, 5.4864, !- X,Y,Z Vertex 2 {m}
  15.5878918393114, 3.72286060989329, 5.4864, !- X,Y,Z Vertex 3 {m}
  15.5878918393114, 6.36604810989329, 5.4864, !- X,Y,Z Vertex 4 {m}
  2.4961266830154, 6.36604810989331, 5.4864, !- X,Y,Z Vertex 5 {m}
  2.4961266830154, 0, 5.4864;             !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {f749a9e2-72d1-4247-b01f-c97a12715521}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Handle
  Coaches Level,                          !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.572,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5a1ac508-a42b-41d8-a7cf-34af6a712c55}; !- Group Rendering Name

OS:Space,
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Handle
  Coaches Level Electrical 465,           !- Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.3687957301623,                       !- X Origin {m}
  3.89983340124257,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {18697633-c1a3-4824-94ee-825e24bc35dd}, !- Handle
  Surface 1334,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91975423339782, 4.17246034162372, 0,  !- X,Y,Z Vertex 1 {m}
  2.91975423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 2 {m}
  1.53545423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 3 {m}
  1.53545423339782, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.17246034162372, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dc95f48d-70c9-4b86-a369-aed4e7b73751}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72691d44-5f57-4c38-b949-e67609967aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.17246034162372, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.17246034162372, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178f9c10-bccf-4da7-9bd1-21bd0442727c}, !- Handle
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92cea5de-a544-4cad-9ac7-9b5b29865235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91975423339782, 4.17246034162372, 4.572, !- X,Y,Z Vertex 1 {m}
  2.91975423339782, 4.17246034162372, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.17246034162372, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.17246034162372, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9d36b4-cbcd-4d63-be51-8a1002ab2595}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc63f6b1-aa18-4104-a83b-340c71ea1560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91975423339782, -0.818639658376783, 4.572, !- X,Y,Z Vertex 1 {m}
  2.91975423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 2 {m}
  2.91975423339782, 4.17246034162372, 0,  !- X,Y,Z Vertex 3 {m}
  2.91975423339782, 4.17246034162372, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a6fe39-f678-4d22-b4c2-ce5f2354a16b}, !- Handle
  Surface 1338,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53545423339782, -0.818639658376783, 4.572, !- X,Y,Z Vertex 1 {m}
  1.53545423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 2 {m}
  2.91975423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 3 {m}
  2.91975423339782, -0.818639658376783, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d49249-bac2-4ab6-8289-81abd387a91f}, !- Handle
  Surface 1339,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53545423339782, 7.21911419532262e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  1.53545423339782, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 2 {m}
  1.53545423339782, -0.818639658376783, 0, !- X,Y,Z Vertex 3 {m}
  1.53545423339782, -0.818639658376783, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1a21df-05d0-40df-ae39-a4c762f00273}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.53545423339782, 7.21911419532262e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.53545423339782, 7.21911419532262e-016, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0f6717-e3a9-4fcb-a84e-746b57e7736e}, !- Handle
  Surface 1341,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {da80339e-56dd-4d0b-813e-b8d9f8eed51a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91975423339782, -0.818639658376783, 4.572, !- X,Y,Z Vertex 1 {m}
  2.91975423339782, 4.17246034162372, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 4.17246034162372, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 4 {m}
  1.53545423339782, 7.21911419532262e-016, 4.572, !- X,Y,Z Vertex 5 {m}
  1.53545423339782, -0.818639658376783, 4.572; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Handle
  Coaches Level Stair ST403,              !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.1979394422637,                       !- X Origin {m}
  3.08119374286579,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {522a6d0b-decd-4454-bcc4-ca7845be132b}, !- Handle
  Surface 1342,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14638947870357, 6.321425, 0,         !- X,Y,Z Vertex 1 {m}
  -2.14638947870357, 3.24326250000051, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.24326249999972, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -10.9093894787036, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -10.9093894787036, 6.321425, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ce002617-c79a-40bf-bc99-c0ca838698c2}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9093894787036, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -10.9093894787036, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc63f6b1-aa18-4104-a83b-340c71ea1560}, !- Handle
  Surface 1344,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9d36b4-cbcd-4d63-be51-8a1002ab2595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9093894787036, 4.9911000000005, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.9093894787036, 4.9911000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -10.9093894787036, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.9093894787036, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dbe1f16-8220-48cd-a958-a6c2614120d5}, !- Handle
  Surface 1345,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d414be0-fef0-4cd5-8705-51b9cd497f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9093894787036, 6.321425, 4.572,     !- X,Y,Z Vertex 1 {m}
  -10.9093894787036, 6.321425, 0,         !- X,Y,Z Vertex 2 {m}
  -10.9093894787036, 4.9911000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -10.9093894787036, 4.9911000000005, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73a926a-29b8-4245-995c-8cd3d378ec98}, !- Handle
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca482b90-d8f6-4454-bf79-2a321bdc2a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14638947870357, 6.321425, 4.572,     !- X,Y,Z Vertex 1 {m}
  -2.14638947870357, 6.321425, 0,         !- X,Y,Z Vertex 2 {m}
  -10.9093894787036, 6.321425, 0,         !- X,Y,Z Vertex 3 {m}
  -10.9093894787036, 6.321425, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1680f2-390a-4523-9203-e66a5507e4da}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96f7349-20c0-46c3-82b3-070a2ff4aabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14638947870357, 3.24326250000051, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.14638947870357, 3.24326250000051, 0, !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, 6.321425, 0,         !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, 6.321425, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb55ccd4-adeb-4d11-9502-db77bba73d85}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91426ac7-85d8-4c35-b158-c6476a6fafb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.24326249999972, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.24326249999972, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, 3.24326250000051, 0, !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, 3.24326250000051, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a43b27-eb91-4325-94d1-759686d352e9}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.24326249999972, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.24326249999972, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af86d372-60c2-4bc6-a0c4-f498f939d29a}, !- Handle
  Surface 1350,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {86f290a0-8516-4f1b-912d-e4a58496e6d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 3.24326249999972, 4.572,             !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, 3.24326250000051, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, 6.321425, 4.572,     !- X,Y,Z Vertex 4 {m}
  -10.9093894787036, 6.321425, 4.572,     !- X,Y,Z Vertex 5 {m}
  -10.9093894787036, 0, 4.572;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Handle
  Coaches Level Coaches Office South 451 452 461 466-468, !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.6582910718321,                       !- X Origin {m}
  9.81452014119443,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25f908a6-982b-43ee-9ab8-abf332ec0362}, !- Handle
  Surface 1351,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23583899543455, 0.309900760048416, 0, !- X,Y,Z Vertex 1 {m}
  6.23583899543455, -1.74222639832814, 0, !- X,Y,Z Vertex 2 {m}
  19.7105046583302, -1.74222639832814, 0, !- X,Y,Z Vertex 3 {m}
  19.7105046583302, -5.91468673995186, 0, !- X,Y,Z Vertex 4 {m}
  1.52273049702658, -5.91468673995158, 0, !- X,Y,Z Vertex 5 {m}
  1.52273049702658, -0.928715484629311, 0, !- X,Y,Z Vertex 6 {m}
  1.11346565285358, 0.309900760048419, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {00d97e5e-b1a5-451f-8284-beaa48a3f6aa}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d00145-63e2-4dc8-8e17-f88194f2bc84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.935227739209977, 0.309900760048416, 4.572, !- X,Y,Z Vertex 1 {m}
  0.935227739209977, 0.309900760048416, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5368ad5b-8521-4d2a-af40-b1d577053ec6}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {961d8b27-8e5d-44a6-af6a-4f25e8402ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23583899543455, 0.309900760048416, 4.572, !- X,Y,Z Vertex 1 {m}
  6.23583899543455, 0.309900760048416, 0, !- X,Y,Z Vertex 2 {m}
  0.935227739209977, 0.309900760048416, 0, !- X,Y,Z Vertex 3 {m}
  0.935227739209977, 0.309900760048416, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a201d9e6-359c-43ae-b7d5-dcfd45efd24e}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abb4521-a8fa-442e-a3dd-1bf2cc77d52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23583899543455, -1.74222639832814, 4.572, !- X,Y,Z Vertex 1 {m}
  6.23583899543455, -1.74222639832814, 0, !- X,Y,Z Vertex 2 {m}
  6.23583899543455, 0.309900760048416, 0, !- X,Y,Z Vertex 3 {m}
  6.23583899543455, 0.309900760048416, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763c0489-48b6-4655-af6e-eb4fc7803767}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf00f3cd-c71b-4758-a859-b7aa9542277f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.133762136283, -1.74222639832814, 4.572, !- X,Y,Z Vertex 1 {m}
  10.133762136283, -1.74222639832814, 0,  !- X,Y,Z Vertex 2 {m}
  6.23583899543455, -1.74222639832814, 0, !- X,Y,Z Vertex 3 {m}
  6.23583899543455, -1.74222639832814, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caefab6f-b617-414a-925a-c0e3323376e1}, !- Handle
  Surface 1356,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54de916e-15dd-405c-a189-e8f216aba80b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7105046583302, -1.74222639832814, 4.572, !- X,Y,Z Vertex 1 {m}
  19.7105046583302, -1.74222639832814, 0, !- X,Y,Z Vertex 2 {m}
  10.133762136283, -1.74222639832814, 0,  !- X,Y,Z Vertex 3 {m}
  10.133762136283, -1.74222639832814, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72691d44-5f57-4c38-b949-e67609967aa3}, !- Handle
  Surface 1357,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc95f48d-70c9-4b86-a369-aed4e7b73751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7105046583302, -5.91468673995186, 4.572, !- X,Y,Z Vertex 1 {m}
  19.7105046583302, -5.91468673995186, 0, !- X,Y,Z Vertex 2 {m}
  19.7105046583302, -1.74222639832814, 0, !- X,Y,Z Vertex 3 {m}
  19.7105046583302, -1.74222639832814, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ae816d-bfa8-4d30-b6a6-87e7fe1ca92c}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.88233200297336, -5.91468673995186, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.88233200297336, -5.91468673995186, 0, !- X,Y,Z Vertex 2 {m}
  19.7105046583302, -5.91468673995186, 0, !- X,Y,Z Vertex 3 {m}
  19.7105046583302, -5.91468673995186, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3c660b-f833-4995-9d29-b0034be5dab1}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.88233200297336, -0.112269159566388, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.88233200297336, -0.112269159566388, 0, !- X,Y,Z Vertex 2 {m}
  -0.88233200297336, -5.91468673995186, 0, !- X,Y,Z Vertex 3 {m}
  -0.88233200297336, -5.91468673995186, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee863ad-57a6-42de-82ac-252f0ae2071f}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0558099316364806, 0.168424873117061, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.0558099316364806, 0.168424873117061, 0, !- X,Y,Z Vertex 2 {m}
  -0.88233200297336, -0.112269159566388, 0, !- X,Y,Z Vertex 3 {m}
  -0.88233200297336, -0.112269159566388, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbe5b73-7f4f-4576-8f00-670f47eef6cf}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1059502d-a48a-43d7-8b19-a2bf4fe83077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16636618699392e-018, 2.70603937636828e-018, 4.572, !- X,Y,Z Vertex 1 {m}
  8.16636618699392e-018, 2.70603937636828e-018, 0, !- X,Y,Z Vertex 2 {m}
  -0.0558099316364806, 0.168424873117061, 0, !- X,Y,Z Vertex 3 {m}
  -0.0558099316364806, 0.168424873117061, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e67441a-31ce-47cf-9545-935b79d9a266}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7105046583302, -5.91468673995186, 4.572, !- X,Y,Z Vertex 1 {m}
  19.7105046583302, -1.74222639832814, 4.572, !- X,Y,Z Vertex 2 {m}
  6.23583899543455, -1.74222639832814, 4.572, !- X,Y,Z Vertex 3 {m}
  6.23583899543455, 0.309900760048416, 4.572, !- X,Y,Z Vertex 4 {m}
  0.935227739209977, 0.309900760048416, 4.572, !- X,Y,Z Vertex 5 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 6 {m}
  -0.0558099316364806, 0.168424873117061, 4.572, !- X,Y,Z Vertex 7 {m}
  -0.88233200297336, -0.112269159566388, 4.572, !- X,Y,Z Vertex 8 {m}
  -0.88233200297336, -5.91468673995186, 4.572; !- X,Y,Z Vertex 9 {m}

OS:Space,
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Handle
  Coaches Level Unconditioned Southeast,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  6.32445624286629,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1aa662c-2641-44fc-8690-3f5add427a8e}, !- Handle
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, 3.07816249999949, 0,  !- X,Y,Z Vertex 1 {m}
  2.14638947870357, -7.85439624451101e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.07816249999949, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96f7349-20c0-46c3-82b3-070a2ff4aabd}, !- Handle
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1680f2-390a-4523-9203-e66a5507e4da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07816249999949, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.07816249999949, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e3846b-72f9-4fdd-b059-0195ed7ee84a}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d081cb41-00b6-48ff-89f2-22a459d0a504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, 3.07816249999949, 4.572, !- X,Y,Z Vertex 1 {m}
  2.14638947870357, 3.07816249999949, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.07816249999949, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.07816249999949, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d7294b-7a57-4d19-a8ba-161f7df6f30b}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, -7.85439624451101e-013, 4.572, !- X,Y,Z Vertex 1 {m}
  2.14638947870357, -7.85439624451101e-013, 0, !- X,Y,Z Vertex 2 {m}
  2.14638947870357, 3.07816249999949, 0,  !- X,Y,Z Vertex 3 {m}
  2.14638947870357, 3.07816249999949, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91426ac7-85d8-4c35-b158-c6476a6fafb3}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb55ccd4-adeb-4d11-9502-db77bba73d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.14638947870357, -7.85439624451101e-013, 0, !- X,Y,Z Vertex 3 {m}
  2.14638947870357, -7.85439624451101e-013, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697c35e6-815c-4df7-9d65-c538bbb22f73}, !- Handle
  Surface 1368,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {8a4cc5f2-0ee3-40bf-a667-18adad165ca6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, -7.85439624451101e-013, 4.572, !- X,Y,Z Vertex 1 {m}
  2.14638947870357, 3.07816249999949, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 3.07816249999949, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Handle
  Coaches Level Corridor Central CR438,   !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.6174756989312,                       !- X Origin {m}
  40.2577789593493,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4222a1dc-0841-4d78-a92f-d8d505749348}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1443d4-e8aa-40f7-9245-d7b754bfb298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64473656495102e-013, 1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  9.64473656495102e-013, 1.72719999999925, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de37e2ff-c8c7-4450-b4f8-165f48aca919}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6cc275-9bd7-46cc-8ac2-b8de3b41d947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66097646995165, 1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  2.66097646995165, 1.72719999999925, 0,  !- X,Y,Z Vertex 2 {m}
  9.64473656495102e-013, 1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  9.64473656495102e-013, 1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e77ef36-e00b-48a6-ade5-b4adcaed57e9}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56453e51-70c7-4f55-b452-922ee38e99ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66097646995165, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.66097646995165, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.66097646995165, 1.72719999999925, 0,  !- X,Y,Z Vertex 3 {m}
  2.66097646995165, 1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15eff22-b78d-4bde-af3b-9dbdd22d5b85}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5b0589-3caf-4c9a-b6c3-3d20f2ab62b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45629362727906, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.45629362727906, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.66097646995165, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.66097646995165, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c137d7df-ae6a-492e-92a2-5af2e5d349ad}, !- Handle
  Surface 1374,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd2c8d2-0666-47e1-afef-a6bd5aa9d282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92123396591214, 0.464940338633552, 4.572, !- X,Y,Z Vertex 1 {m}
  5.92123396591214, 0.464940338633551, -1.06573948366793e-030, !- X,Y,Z Vertex 2 {m}
  5.45629362727906, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.45629362727906, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07e3de5-1d5b-43f5-8533-93be6f686d26}, !- Handle
  Surface 1375,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f5ce3f-79d2-4a3b-ad90-7c34a2682fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92123396591214, 2.89559999999898, 4.572, !- X,Y,Z Vertex 1 {m}
  5.92123396591214, 2.89559999999898, 0,  !- X,Y,Z Vertex 2 {m}
  5.92123396591214, 0.464940338633551, -1.06573948366793e-030, !- X,Y,Z Vertex 3 {m}
  5.92123396591214, 0.464940338633552, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5bb863-6059-4ce8-844c-e234c9d658e4}, !- Handle
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8604d0-b009-401b-bd40-4057ba1abd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.24585667488051, 2.89559999999898, 4.572, !- X,Y,Z Vertex 1 {m}
  8.24585667488051, 2.89559999999898, 0,  !- X,Y,Z Vertex 2 {m}
  5.92123396591214, 2.89559999999898, 0,  !- X,Y,Z Vertex 3 {m}
  5.92123396591214, 2.89559999999898, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e178e9da-7c28-4e3e-9309-8ff215d1bf33}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21235053-345a-4bb8-b294-c454cd5e1747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1694543683354, 4.81919769345155, 4.572, !- X,Y,Z Vertex 1 {m}
  10.1694543683354, 4.81919769345155, 0,  !- X,Y,Z Vertex 2 {m}
  8.24585667488051, 2.89559999999898, 0,  !- X,Y,Z Vertex 3 {m}
  8.24585667488051, 2.89559999999898, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b57f746-5937-47e0-873b-bcf31b956cdb}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9033dde3-ab45-469d-9080-a0eaea471244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1694543683354, 6.04519999999954, 4.572, !- X,Y,Z Vertex 1 {m}
  10.1694543683354, 6.04519999999954, 0,  !- X,Y,Z Vertex 2 {m}
  10.1694543683354, 4.81919769345155, 0,  !- X,Y,Z Vertex 3 {m}
  10.1694543683354, 4.81919769345155, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab37eb06-8141-4a82-8fe6-035428c7da54}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5630052e-13e1-4686-b8a8-379805ada541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3563440798351, 6.04519999999954, 4.572, !- X,Y,Z Vertex 1 {m}
  12.3563440798351, 6.04519999999954, 0,  !- X,Y,Z Vertex 2 {m}
  10.1694543683354, 6.04519999999954, 0,  !- X,Y,Z Vertex 3 {m}
  10.1694543683354, 6.04519999999954, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057a72c4-aaac-442f-ad74-d7b7842cf888}, !- Handle
  Surface 1380,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3204c2a-9319-4040-9615-906078829eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2984155749286, 4.987271495092, 4.572, !- X,Y,Z Vertex 1 {m}
  11.2984155749286, 4.987271495092, 0,    !- X,Y,Z Vertex 2 {m}
  12.3563440798351, 6.04519999999954, 0,  !- X,Y,Z Vertex 3 {m}
  12.3563440798351, 6.04519999999954, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aee5fa-0720-42f9-860f-12d8618c01b4}, !- Handle
  Surface 1381,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72522e87-2f3f-4676-9565-44974f14171d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7450262433354, 1.5406608266915, 4.572, !- X,Y,Z Vertex 1 {m}
  14.7450262433354, 1.5406608266915, 0,   !- X,Y,Z Vertex 2 {m}
  11.2984155749286, 4.987271495092, 0,    !- X,Y,Z Vertex 3 {m}
  11.2984155749286, 4.987271495092, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4241fa-6146-4628-b5e7-5373993102aa}, !- Handle
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5daa10-37ac-4a7d-ba9a-56d177cbc2c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7450262433354, -2.93352825766832, 4.572, !- X,Y,Z Vertex 1 {m}
  14.7450262433354, -2.93352825766832, 0, !- X,Y,Z Vertex 2 {m}
  14.7450262433354, 1.5406608266915, 0,   !- X,Y,Z Vertex 3 {m}
  14.7450262433354, 1.5406608266915, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d03620-e223-4c8f-a9fe-7a73d61c8f9d}, !- Handle
  Surface 1383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9223acf-3b51-4188-8561-661e6b057756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.951720486393, -2.93352825766832, 4.572, !- X,Y,Z Vertex 1 {m}
  10.951720486393, -2.93352825766832, 0,  !- X,Y,Z Vertex 2 {m}
  14.7450262433354, -2.93352825766832, 0, !- X,Y,Z Vertex 3 {m}
  14.7450262433354, -2.93352825766832, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785ead11-c34e-4cfa-8b22-a2978a98a2c4}, !- Handle
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c57a0068-92f1-42a2-8b10-b0b5b0717765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.17750957075338, -4.7077391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  9.17750957075338, -4.7077391733085, 0,  !- X,Y,Z Vertex 2 {m}
  10.951720486393, -2.93352825766832, 0,  !- X,Y,Z Vertex 3 {m}
  10.951720486393, -2.93352825766832, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75795cd2-979b-4bd9-8d39-1f5a121c2a5f}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e2da173-4b2e-47c5-a697-5768d39d784d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16661716237666, -4.7077391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  8.16661716237666, -4.7077391733085, 0,  !- X,Y,Z Vertex 2 {m}
  9.17750957075338, -4.7077391733085, 0,  !- X,Y,Z Vertex 3 {m}
  9.17750957075338, -4.7077391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c9c1ff-d9dc-4fc8-ad98-069dd858d015}, !- Handle
  Surface 1386,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb59c13-6feb-4dde-afa4-9576b618ee06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.16661716237666, -9.02952825766806, 4.572, !- X,Y,Z Vertex 1 {m}
  8.16661716237666, -9.02952825766806, 0, !- X,Y,Z Vertex 2 {m}
  8.16661716237666, -4.7077391733085, 0,  !- X,Y,Z Vertex 3 {m}
  8.16661716237666, -4.7077391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92757ee2-357e-46ec-91b4-62cc23de3b1b}, !- Handle
  Surface 1387,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f89b8bf-893f-4d8d-97ea-7f0a90377d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7033204863936, -9.02952825766806, 4.572, !- X,Y,Z Vertex 1 {m}
  4.7033204863936, -9.02952825766806, 0,  !- X,Y,Z Vertex 2 {m}
  8.16661716237666, -9.02952825766806, 0, !- X,Y,Z Vertex 3 {m}
  8.16661716237666, -9.02952825766806, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c26470-b685-4a58-8118-ad72963deaf5}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c406138-51f4-4540-a85e-e9aa2ef9940a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92910957075338, -10.8037391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  2.92910957075338, -10.8037391733085, 0, !- X,Y,Z Vertex 2 {m}
  4.7033204863936, -9.02952825766806, 0,  !- X,Y,Z Vertex 3 {m}
  4.7033204863936, -9.02952825766806, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6460089c-c03b-4b4e-93b7-7afb5506c3dc}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618ef7b9-a411-478f-929b-7f5a514ff3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22301716237667, -10.8037391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  2.22301716237667, -10.8037391733085, 0, !- X,Y,Z Vertex 2 {m}
  2.92910957075338, -10.8037391733085, 0, !- X,Y,Z Vertex 3 {m}
  2.92910957075338, -10.8037391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15497088-4f74-4b17-ae15-93bfd04bc0ac}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e998707-fba5-48fd-a6ea-2706b3e2de3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22301716237667, -19.3381391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  2.22301716237667, -19.3381391733085, 0, !- X,Y,Z Vertex 2 {m}
  2.22301716237667, -10.8037391733085, 0, !- X,Y,Z Vertex 3 {m}
  2.22301716237667, -10.8037391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0faa85-7993-43b3-bcef-a2f6374b90c2}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb7d88f-f31b-4686-867c-041544374f9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88061716237667, -19.3381391733085, 4.572, !- X,Y,Z Vertex 1 {m}
  5.88061716237667, -19.3381391733085, 0, !- X,Y,Z Vertex 2 {m}
  2.22301716237667, -19.3381391733085, 0, !- X,Y,Z Vertex 3 {m}
  2.22301716237667, -19.3381391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164ed7d3-e2a3-4016-a374-b3925b5b7c57}, !- Handle
  Surface 1392,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e22d6fa9-42f4-4a93-a76c-9711c40f0b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88061716237667, -26.218072716483, 4.572, !- X,Y,Z Vertex 1 {m}
  5.88061716237667, -26.218072716483, 0,  !- X,Y,Z Vertex 2 {m}
  5.88061716237667, -19.3381391733085, 0, !- X,Y,Z Vertex 3 {m}
  5.88061716237667, -19.3381391733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bca686-0fc9-4565-8645-f60967e63a41}, !- Handle
  Surface 1393,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b8e38f9-6326-4e30-bd8a-2386e32c7ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8245918683354, -26.218072716483, 4.572, !- X,Y,Z Vertex 1 {m}
  6.8245918683354, -26.218072716483, 0,   !- X,Y,Z Vertex 2 {m}
  5.88061716237667, -26.218072716483, 0,  !- X,Y,Z Vertex 3 {m}
  5.88061716237667, -26.218072716483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da58fed8-3b82-4d5a-bd71-1f378bbfb9bc}, !- Handle
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578b18ff-1303-4bd6-b64e-2fb6c30b9ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8245918683354, -29.594685216483, 4.572, !- X,Y,Z Vertex 1 {m}
  6.8245918683354, -29.594685216483, 0,   !- X,Y,Z Vertex 2 {m}
  6.8245918683354, -26.218072716483, 0,   !- X,Y,Z Vertex 3 {m}
  6.8245918683354, -26.218072716483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e11f07a-2fd7-497a-a986-4a0e9e4b4e1b}, !- Handle
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002cbdb3-7d47-4487-925a-7e3f9e253082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17457750918385, -29.594685216483, 4.572, !- X,Y,Z Vertex 1 {m}
  8.17457750918385, -29.594685216483, 0,  !- X,Y,Z Vertex 2 {m}
  6.8245918683354, -29.594685216483, 0,   !- X,Y,Z Vertex 3 {m}
  6.8245918683354, -29.594685216483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9233fe7c-ef5a-46b3-b3eb-399481dfedc8}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0339db8c-ee57-4591-855e-cb9a2dd005e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17457750918385, -32.185485216483, 4.572, !- X,Y,Z Vertex 1 {m}
  8.17457750918385, -32.185485216483, 0,  !- X,Y,Z Vertex 2 {m}
  8.17457750918385, -29.594685216483, 0,  !- X,Y,Z Vertex 3 {m}
  8.17457750918385, -29.594685216483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf00f3cd-c71b-4758-a859-b7aa9542277f}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {763c0489-48b6-4655-af6e-eb4fc7803767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2766543683354, -32.185485216483, 4.572, !- X,Y,Z Vertex 1 {m}
  4.2766543683354, -32.185485216483, 0,   !- X,Y,Z Vertex 2 {m}
  8.17457750918385, -32.185485216483, 0,  !- X,Y,Z Vertex 3 {m}
  8.17457750918385, -32.185485216483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abb4521-a8fa-442e-a3dd-1bf2cc77d52e}, !- Handle
  Surface 1398,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a201d9e6-359c-43ae-b7d5-dcfd45efd24e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2766543683354, -30.1333580581064, 4.572, !- X,Y,Z Vertex 1 {m}
  4.2766543683354, -30.1333580581064, 0,  !- X,Y,Z Vertex 2 {m}
  4.2766543683354, -32.185485216483, 0,   !- X,Y,Z Vertex 3 {m}
  4.2766543683354, -32.185485216483, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961d8b27-8e5d-44a6-af6a-4f25e8402ae7}, !- Handle
  Surface 1399,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5368ad5b-8521-4d2a-af40-b1d577053ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02395688788917, -30.1333580581064, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.02395688788917, -30.1333580581064, 0, !- X,Y,Z Vertex 2 {m}
  4.2766543683354, -30.1333580581064, 0,  !- X,Y,Z Vertex 3 {m}
  4.2766543683354, -30.1333580581064, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d00145-63e2-4dc8-8e17-f88194f2bc84}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d97e5e-b1a5-451f-8284-beaa48a3f6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95918462709915, -30.4432588181548, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.95918462709915, -30.4432588181548, 0, !- X,Y,Z Vertex 2 {m}
  -1.02395688788917, -30.1333580581064, 0, !- X,Y,Z Vertex 3 {m}
  -1.02395688788917, -30.1333580581064, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1059502d-a48a-43d7-8b19-a2bf4fe83077}, !- Handle
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbe5b73-7f4f-4576-8f00-670f47eef6cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.01499455873563, -30.2748339450378, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.01499455873563, -30.2748339450378, 0, !- X,Y,Z Vertex 2 {m}
  -1.95918462709915, -30.4432588181548, 0, !- X,Y,Z Vertex 3 {m}
  -1.95918462709915, -30.4432588181548, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c86f73-b848-4902-9c84-092c9e5bf3f8}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.64447164746971, -28.3751792475508, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.64447164746971, -28.3751792475508, 0, !- X,Y,Z Vertex 2 {m}
  -2.01499455873563, -30.2748339450378, 0, !- X,Y,Z Vertex 3 {m}
  -2.01499455873563, -30.2748339450378, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6e3ecb-8acc-4b2d-98b2-717ce448e1f0}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af81b85a-72b0-40a5-85ae-63570af57574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.69844328239131, -28.2123020409855, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.69844328239131, -28.2123020409855, 0, !- X,Y,Z Vertex 2 {m}
  -2.64447164746971, -28.3751792475508, 0, !- X,Y,Z Vertex 3 {m}
  -2.64447164746971, -28.3751792475508, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a726d38-d929-47c0-a39a-521941477720}, !- Handle
  Surface 1404,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1bb5b15-9af4-4a00-a425-e49e59f335eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82142422033182, -26.714580881008, 4.572, !- X,Y,Z Vertex 1 {m}
  1.82142422033182, -26.714580881008, 0,  !- X,Y,Z Vertex 2 {m}
  -2.69844328239131, -28.2123020409855, 0, !- X,Y,Z Vertex 3 {m}
  -2.69844328239131, -28.2123020409855, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ecb6e5-10b1-449e-9734-39703e222a72}, !- Handle
  Surface 1405,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2719d50-f8cb-48d2-a51f-5a4ce84e4d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.47898021671656, -13.7366923507632, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.47898021671656, -13.7366923507632, 0, !- X,Y,Z Vertex 2 {m}
  1.82142422033182, -26.714580881008, 0,  !- X,Y,Z Vertex 3 {m}
  1.82142422033182, -26.714580881008, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3aa6d9c-4be2-420d-92bd-6e7f8aed0075}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926fe926-601b-420a-8d19-dbb540b3fea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06591206491491, -13.0572466970407, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.06591206491491, -13.0572466970407, 0, !- X,Y,Z Vertex 2 {m}
  -2.47898021671656, -13.7366923507632, 0, !- X,Y,Z Vertex 3 {m}
  -2.47898021671656, -13.7366923507632, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c02c66fc-1498-474c-8fa0-486459ebe387}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac060aa-d929-4274-b3fa-97350b6f85c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11254639366554, -16.5749324254068, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.11254639366554, -16.5749324254068, 0, !- X,Y,Z Vertex 2 {m}
  -3.06591206491491, -13.0572466970407, 0, !- X,Y,Z Vertex 3 {m}
  -3.06591206491491, -13.0572466970407, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed579615-da47-4d30-937f-861342cc45ac}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516afa66-0912-4580-bd8f-bf9af33828ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.23147441356216, -16.4381213953352, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.23147441356216, -16.4381213953352, 0, !- X,Y,Z Vertex 2 {m}
  -7.11254639366554, -16.5749324254068, 0, !- X,Y,Z Vertex 3 {m}
  -7.11254639366554, -16.5749324254068, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7997c82c-6a1b-4072-accb-a40a77040e10}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.25000451023879, -14.1160682576729, 4.572, !- X,Y,Z Vertex 1 {m}
  -9.25000451023879, -14.1160682576729, 0, !- X,Y,Z Vertex 2 {m}
  -7.23147441356216, -16.4381213953352, 0, !- X,Y,Z Vertex 3 {m}
  -7.23147441356216, -16.4381213953352, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d9b877-516a-4e3b-b599-35d795418f5f}, !- Handle
  Surface 1410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ceb426d-d1c7-495b-9df1-97db35d281f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.35519537776359, -13.9950600129152, 4.572, !- X,Y,Z Vertex 1 {m}
  -9.35519537776359, -13.9950600129152, 0, !- X,Y,Z Vertex 2 {m}
  -9.25000451023879, -14.1160682576729, 0, !- X,Y,Z Vertex 3 {m}
  -9.25000451023879, -14.1160682576729, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43858e2e-8473-4d38-bc72-744068ac4a94}, !- Handle
  Surface 1411,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33180270-efd1-4a46-bb6d-d4352ba408d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.51228503092386, -10.6544688489528, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.51228503092386, -10.6544688489528, 0, !- X,Y,Z Vertex 2 {m}
  -9.35519537776359, -13.9950600129152, 0, !- X,Y,Z Vertex 3 {m}
  -9.35519537776359, -13.9950600129152, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b528ad-f06d-4430-ac97-d5842cf02e4f}, !- Handle
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de383d6-5c03-4cf8-9b30-5213a59aca0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9208354360087, -4.43264364108107, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.9208354360087, -4.43264364108107, 0, !- X,Y,Z Vertex 2 {m}
  -5.51228503092386, -10.6544688489528, 0, !- X,Y,Z Vertex 3 {m}
  -5.51228503092386, -10.6544688489528, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70458276-c7ce-4269-9687-d614c3f0875f}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028d8378-7f6b-424e-92e3-2e1d87a6fb20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2737237566646, -2.13154445115678, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.2737237566646, -2.13154445115678, 0, !- X,Y,Z Vertex 2 {m}
  -10.9208354360087, -4.43264364108107, 0, !- X,Y,Z Vertex 3 {m}
  -10.9208354360087, -4.43264364108107, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232049f5-f235-4377-b0d0-e6b1d6f7797e}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf89acd-e50a-4511-9777-4fc46b0b7b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.78041687497768, -5.62485133284482, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.78041687497768, -5.62485133284482, 0, !- X,Y,Z Vertex 2 {m}
  -8.2737237566646, -2.13154445115678, 0, !- X,Y,Z Vertex 3 {m}
  -8.2737237566646, -2.13154445115678, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbabb56-808b-45b8-b2b1-5bfe4c0524e5}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad20d26c-55e0-4920-a240-cdad6a2c6b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16171461290047, -4.00614907076839, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.16171461290047, -4.00614907076839, 0, !- X,Y,Z Vertex 2 {m}
  -4.78041687497768, -5.62485133284482, 0, !- X,Y,Z Vertex 3 {m}
  -4.78041687497768, -5.62485133284482, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca39b19e-598a-48b4-8f20-0c764dd8d4cc}, !- Handle
  Surface 1416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf2aeb9-47b7-4873-bc9a-60c3b40b1990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16171461290047, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -3.16171461290047, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.16171461290047, -4.00614907076839, 0, !- X,Y,Z Vertex 3 {m}
  -3.16171461290047, -4.00614907076839, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8e2844-2568-41f4-871d-d4675320608a}, !- Handle
  Surface 1417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260d2f3c-0fbe-4b70-8c6b-3127f9b876c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.11567711290047, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -3.11567711290047, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.16171461290047, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.16171461290047, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04e8dc0-0e6c-4993-b127-db64cb6fbaee}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104a7470-5e98-4b77-8965-a00acc184c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.11567711290047, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.11567711290047, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96762e96-d3c5-4229-b9a7-26aa212a82c0}, !- Handle
  Surface 1419,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17457750918385, -32.185485216483, 4.572, !- X,Y,Z Vertex 1 {m}
  8.17457750918385, -29.594685216483, 4.572, !- X,Y,Z Vertex 2 {m}
  6.8245918683354, -29.594685216483, 4.572, !- X,Y,Z Vertex 3 {m}
  6.8245918683354, -26.218072716483, 4.572, !- X,Y,Z Vertex 4 {m}
  5.88061716237667, -26.218072716483, 4.572, !- X,Y,Z Vertex 5 {m}
  5.88061716237667, -19.3381391733085, 4.572, !- X,Y,Z Vertex 6 {m}
  2.22301716237667, -19.3381391733085, 4.572, !- X,Y,Z Vertex 7 {m}
  2.22301716237667, -10.8037391733085, 4.572, !- X,Y,Z Vertex 8 {m}
  2.92910957075338, -10.8037391733085, 4.572, !- X,Y,Z Vertex 9 {m}
  4.7033204863936, -9.02952825766806, 4.572, !- X,Y,Z Vertex 10 {m}
  8.16661716237666, -9.02952825766806, 4.572, !- X,Y,Z Vertex 11 {m}
  8.16661716237666, -4.7077391733085, 4.572, !- X,Y,Z Vertex 12 {m}
  9.17750957075338, -4.7077391733085, 4.572, !- X,Y,Z Vertex 13 {m}
  10.951720486393, -2.93352825766832, 4.572, !- X,Y,Z Vertex 14 {m}
  14.7450262433354, -2.93352825766832, 4.572, !- X,Y,Z Vertex 15 {m}
  14.7450262433354, 1.5406608266915, 4.572, !- X,Y,Z Vertex 16 {m}
  11.2984155749286, 4.987271495092, 4.572, !- X,Y,Z Vertex 17 {m}
  12.3563440798351, 6.04519999999954, 4.572, !- X,Y,Z Vertex 18 {m}
  10.1694543683354, 6.04519999999954, 4.572, !- X,Y,Z Vertex 19 {m}
  10.1694543683354, 4.81919769345155, 4.572, !- X,Y,Z Vertex 20 {m}
  8.24585667488051, 2.89559999999898, 4.572, !- X,Y,Z Vertex 21 {m}
  5.92123396591214, 2.89559999999898, 4.572, !- X,Y,Z Vertex 22 {m}
  5.92123396591214, 0.464940338633552, 4.572, !- X,Y,Z Vertex 23 {m}
  5.45629362727906, 0, 4.572,             !- X,Y,Z Vertex 24 {m}
  2.66097646995165, 0, 4.572,             !- X,Y,Z Vertex 25 {m}
  2.66097646995165, 1.72719999999925, 4.572, !- X,Y,Z Vertex 26 {m}
  9.64473656495102e-013, 1.72719999999925, 4.572, !- X,Y,Z Vertex 27 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 28 {m}
  -3.16171461290047, 0, 4.572,            !- X,Y,Z Vertex 29 {m}
  -3.16171461290047, -4.00614907076839, 4.572, !- X,Y,Z Vertex 30 {m}
  -4.78041687497768, -5.62485133284482, 4.572, !- X,Y,Z Vertex 31 {m}
  -8.2737237566646, -2.13154445115678, 4.572, !- X,Y,Z Vertex 32 {m}
  -10.9208354360087, -4.43264364108107, 4.572, !- X,Y,Z Vertex 33 {m}
  -5.51228503092386, -10.6544688489528, 4.572, !- X,Y,Z Vertex 34 {m}
  -9.35519537776359, -13.9950600129152, 4.572, !- X,Y,Z Vertex 35 {m}
  -7.11254639366554, -16.5749324254068, 4.572, !- X,Y,Z Vertex 36 {m}
  -3.06591206491491, -13.0572466970407, 4.572, !- X,Y,Z Vertex 37 {m}
  -2.47898021671656, -13.7366923507632, 4.572, !- X,Y,Z Vertex 38 {m}
  1.82142422033182, -26.714580881008, 4.572, !- X,Y,Z Vertex 39 {m}
  -2.69844328239131, -28.2123020409855, 4.572, !- X,Y,Z Vertex 40 {m}
  -1.95918462709915, -30.4432588181548, 4.572, !- X,Y,Z Vertex 41 {m}
  -1.02395688788917, -30.1333580581064, 4.572, !- X,Y,Z Vertex 42 {m}
  4.2766543683354, -30.1333580581064, 4.572, !- X,Y,Z Vertex 43 {m}
  4.2766543683354, -32.185485216483, 4.572; !- X,Y,Z Vertex 44 {m}

OS:Space,
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Handle
  Coaches Level Corridor 453,             !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.3687957301623,                       !- X Origin {m}
  8.07229374286629,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8b23e228-e2da-4e00-ace3-00078e6b9110}, !- Handle
  Surface 1420,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5908, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.5767425220472, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -9.5767425220472, 2.5908, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54de916e-15dd-405c-a189-e8f216aba80b}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caefab6f-b617-414a-925a-c0e3323376e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5767425220472, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  -9.5767425220472, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0339db8c-ee57-4591-855e-cb9a2dd005e2}, !- Handle
  Surface 1422,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9233fe7c-ef5a-46b3-b3eb-399481dfedc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5767425220472, 2.5908, 4.572,        !- X,Y,Z Vertex 1 {m}
  -9.5767425220472, 2.5908, 0,            !- X,Y,Z Vertex 2 {m}
  -9.5767425220472, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -9.5767425220472, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aea1e4b-4832-4e3b-9303-4c0a5cb19c62}, !- Handle
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b40779-b64b-4c3d-a66c-d272b910bd39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.17451316289693, 2.5908, 4.572,       !- X,Y,Z Vertex 1 {m}
  -7.17451316289693, 2.5908, 0,           !- X,Y,Z Vertex 2 {m}
  -9.5767425220472, 2.5908, 0,            !- X,Y,Z Vertex 3 {m}
  -9.5767425220472, 2.5908, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9fed03e-a395-47f4-bec9-b7068e6e1e5c}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8318ff75-b114-4445-a2d7-7fe638257196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.30642076660439, 2.5908, 4.572,       !- X,Y,Z Vertex 1 {m}
  -3.30642076660439, 2.5908, 0,           !- X,Y,Z Vertex 2 {m}
  -7.17451316289693, 2.5908, 0,           !- X,Y,Z Vertex 3 {m}
  -7.17451316289693, 2.5908, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397e8fea-f9f8-45d1-a42c-55a935b7dbc1}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e9cc45-504d-4535-8839-20adba711fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0948187878934317, 2.5908, 4.572,     !- X,Y,Z Vertex 1 {m}
  -0.0948187878934317, 2.5908, 0,         !- X,Y,Z Vertex 2 {m}
  -3.30642076660439, 2.5908, 0,           !- X,Y,Z Vertex 3 {m}
  -3.30642076660439, 2.5908, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26912830-d584-4d38-b751-d878a22fc895}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b22190c-25ca-447d-9b4d-bbf648137661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5908, 4.572,                       !- X,Y,Z Vertex 1 {m}
  0, 2.5908, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.0948187878934317, 2.5908, 0,         !- X,Y,Z Vertex 3 {m}
  -0.0948187878934317, 2.5908, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adff2dda-6e6d-42ad-91ba-27a2c75cc675}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d71d8db-63ec-4e59-9d78-f13244d8708e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.5908, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5908, 4.572;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f5611d-0a6e-423a-af99-b3c805f7492e}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9425263a-f003-45aa-a221-4f261e2e2c77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 2.5908, 4.572,                       !- X,Y,Z Vertex 2 {m}
  -9.5767425220472, 2.5908, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.5767425220472, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Handle
  Coaches Level Lobby CR464,              !- Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.665001942279,                        !- X Origin {m}
  21.7327312428658,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fcfff356-f8bd-4145-a067-e6f8b055809f}, !- Handle
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56222500000023, 5.15590854317496, 0,  !- X,Y,Z Vertex 1 {m}
  2.56222500000023, -4.968875, 0,         !- X,Y,Z Vertex 2 {m}
  1.54454802128114, -4.968875, 0,         !- X,Y,Z Vertex 3 {m}
  1.54454802128114, -8.6725125, 0,        !- X,Y,Z Vertex 4 {m}
  7.87717499998766, -8.6725125, 0,        !- X,Y,Z Vertex 5 {m}
  7.87717499998766, -8.2184875, 0,        !- X,Y,Z Vertex 6 {m}
  9.53293749998471, -8.2184875, 0,        !- X,Y,Z Vertex 7 {m}
  9.53293749998471, -12.3301125, 0,       !- X,Y,Z Vertex 8 {m}
  -1.37645197871886, -12.3301125, 0,      !- X,Y,Z Vertex 9 {m}
  -1.37645197871886, -13.6604374999995, 0, !- X,Y,Z Vertex 10 {m}
  -4.29620621211669, -13.6604374999995, 0, !- X,Y,Z Vertex 11 {m}
  -4.29620621211669, -11.0696374999995, 0, !- X,Y,Z Vertex 12 {m}
  -2.60958705567845, -11.0696374999995, 0, !- X,Y,Z Vertex 13 {m}
  -1.93516250001234, -10.0697619775631, 0, !- X,Y,Z Vertex 14 {m}
  -1.93516250001234, -3.80999999999977, 0, !- X,Y,Z Vertex 15 {m}
  -0.808126978719095, -3.80999999999977, 0, !- X,Y,Z Vertex 16 {m}
  -0.808126978719095, 0, 0,               !- X,Y,Z Vertex 17 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 18 {m}
  0, 5.15590854317496, 0;                 !- X,Y,Z Vertex 19 {m}

OS:Surface,
  {317a280c-1480-4e04-b7e9-2a5abc9b95e1}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561cfeb5-c247-4ed4-b448-e1f080087114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.15590854317496, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 5.15590854317496, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3640df41-0be5-4117-9df7-6b102ce1d5e9}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9229e23-b76f-4324-a0e0-820f987bb797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56222500000023, 5.15590854317496, 4.572, !- X,Y,Z Vertex 1 {m}
  2.56222500000023, 5.15590854317496, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.15590854317496, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.15590854317496, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5606f0f7-ac9c-4886-8251-d33d464e2df7}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3aca6c-21cb-4557-83fc-cddff5774030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56222500000023, -4.968875, 4.572,     !- X,Y,Z Vertex 1 {m}
  2.56222500000023, -4.968875, 0,         !- X,Y,Z Vertex 2 {m}
  2.56222500000023, 5.15590854317496, 0,  !- X,Y,Z Vertex 3 {m}
  2.56222500000023, 5.15590854317496, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978d0ae1-f034-4e11-aa35-ed509677982c}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cac28a4-2489-4d2f-9477-1f8031d394d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54454802128114, -4.968875, 4.572,     !- X,Y,Z Vertex 1 {m}
  1.54454802128114, -4.968875, 0,         !- X,Y,Z Vertex 2 {m}
  2.56222500000023, -4.968875, 0,         !- X,Y,Z Vertex 3 {m}
  2.56222500000023, -4.968875, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd347c62-04e0-450d-a99c-81c136167564}, !- Handle
  Surface 1434,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a69a7bc-c78d-4a9e-b906-2ef656be1451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54454802128114, -8.6725125, 4.572,    !- X,Y,Z Vertex 1 {m}
  1.54454802128114, -8.6725125, 0,        !- X,Y,Z Vertex 2 {m}
  1.54454802128114, -4.968875, 0,         !- X,Y,Z Vertex 3 {m}
  1.54454802128114, -4.968875, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a9feec-5778-432d-946e-ee612521420d}, !- Handle
  Surface 1435,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03922fcf-f1f1-4763-a7d8-7eaf94142e76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87717499998766, -8.6725125, 4.572,    !- X,Y,Z Vertex 1 {m}
  7.87717499998766, -8.6725125, 0,        !- X,Y,Z Vertex 2 {m}
  1.54454802128114, -8.6725125, 0,        !- X,Y,Z Vertex 3 {m}
  1.54454802128114, -8.6725125, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be43150-94e0-42bb-a7bf-7dca2705da06}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3405ff86-b4fd-4f25-8f74-84a32cb86d93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.87717499998766, -8.2184875, 4.572,    !- X,Y,Z Vertex 1 {m}
  7.87717499998766, -8.2184875, 0,        !- X,Y,Z Vertex 2 {m}
  7.87717499998766, -8.6725125, 0,        !- X,Y,Z Vertex 3 {m}
  7.87717499998766, -8.6725125, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3d29d5-502b-4e2f-a19b-60d0d5ffc2fc}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.53293749998471, -8.2184875, 4.572,    !- X,Y,Z Vertex 1 {m}
  9.53293749998471, -8.2184875, 0,        !- X,Y,Z Vertex 2 {m}
  7.87717499998766, -8.2184875, 0,        !- X,Y,Z Vertex 3 {m}
  7.87717499998766, -8.2184875, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec684a1-149b-4107-9d25-a8c7086431c5}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.53293749998471, -12.3301125, 4.572,   !- X,Y,Z Vertex 1 {m}
  9.53293749998471, -12.3301125, 0,       !- X,Y,Z Vertex 2 {m}
  9.53293749998471, -8.2184875, 0,        !- X,Y,Z Vertex 3 {m}
  9.53293749998471, -8.2184875, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d081cb41-00b6-48ff-89f2-22a459d0a504}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e3846b-72f9-4fdd-b059-0195ed7ee84a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38654802128114, -12.3301125, 4.572,   !- X,Y,Z Vertex 1 {m}
  7.38654802128114, -12.3301125, 0,       !- X,Y,Z Vertex 2 {m}
  9.53293749998471, -12.3301125, 0,       !- X,Y,Z Vertex 3 {m}
  9.53293749998471, -12.3301125, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca482b90-d8f6-4454-bf79-2a321bdc2a77}, !- Handle
  Surface 1440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73a926a-29b8-4245-995c-8cd3d378ec98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37645197871886, -12.3301125, 4.572,  !- X,Y,Z Vertex 1 {m}
  -1.37645197871886, -12.3301125, 0,      !- X,Y,Z Vertex 2 {m}
  7.38654802128114, -12.3301125, 0,       !- X,Y,Z Vertex 3 {m}
  7.38654802128114, -12.3301125, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d414be0-fef0-4cd5-8705-51b9cd497f42}, !- Handle
  Surface 1441,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dbe1f16-8220-48cd-a958-a6c2614120d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37645197871886, -13.6604374999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.37645197871886, -13.6604374999995, 0, !- X,Y,Z Vertex 2 {m}
  -1.37645197871886, -12.3301125, 0,      !- X,Y,Z Vertex 3 {m}
  -1.37645197871886, -12.3301125, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cea5de-a544-4cad-9ac7-9b5b29865235}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {178f9c10-bccf-4da7-9bd1-21bd0442727c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29620621211669, -13.6604374999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.29620621211669, -13.6604374999995, 0, !- X,Y,Z Vertex 2 {m}
  -1.37645197871886, -13.6604374999995, 0, !- X,Y,Z Vertex 3 {m}
  -1.37645197871886, -13.6604374999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d71d8db-63ec-4e59-9d78-f13244d8708e}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adff2dda-6e6d-42ad-91ba-27a2c75cc675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29620621211669, -11.0696374999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.29620621211669, -11.0696374999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.29620621211669, -13.6604374999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.29620621211669, -13.6604374999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67783c1-90e9-4e57-a830-6ed2903a4945}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd80d85-3d3a-431c-b2de-509243e77e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.60958705567845, -11.0696374999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.60958705567845, -11.0696374999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.29620621211669, -11.0696374999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.29620621211669, -11.0696374999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f89079-2d2f-4617-aa14-aa1af42b3de2}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3908b153-f067-4b46-98a9-4d3c682eb58d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.93516250001234, -10.0697619775631, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.93516250001234, -10.0697619775631, 0, !- X,Y,Z Vertex 2 {m}
  -2.60958705567845, -11.0696374999995, 0, !- X,Y,Z Vertex 3 {m}
  -2.60958705567845, -11.0696374999995, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b943cad9-5f1d-405d-a1d5-f080761bfaa9}, !- Handle
  Surface 1446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa8149c-2c44-402b-9760-292f5af423be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.93516250001234, -3.80999999999977, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.93516250001234, -3.80999999999977, 0, !- X,Y,Z Vertex 2 {m}
  -1.93516250001234, -10.0697619775631, 0, !- X,Y,Z Vertex 3 {m}
  -1.93516250001234, -10.0697619775631, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f49298c-ba60-4e34-b9a8-e3c2809748e9}, !- Handle
  Surface 1447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0962833a-e9e4-4d71-a373-272708f84c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.808126978719095, -3.80999999999977, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.808126978719095, -3.80999999999977, 0, !- X,Y,Z Vertex 2 {m}
  -1.93516250001234, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -1.93516250001234, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5335794c-8336-4b9c-ae20-e64b65a8ab36}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b1cc5f-7d3c-465d-acf8-7eb8dc7b633a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.808126978719095, 0, 4.572,           !- X,Y,Z Vertex 1 {m}
  -0.808126978719095, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.808126978719095, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -0.808126978719095, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2293211-f2a4-4ee4-ac09-077346656b69}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ad276d-6a11-4550-8280-727f6746ab7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.808126978719095, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.808126978719095, 0, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6adcdf-f17d-471f-969d-89f6e7c4553e}, !- Handle
  Surface 1450,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37645197871886, -13.6604374999995, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.37645197871886, -12.3301125, 4.572,  !- X,Y,Z Vertex 2 {m}
  9.53293749998471, -12.3301125, 4.572,   !- X,Y,Z Vertex 3 {m}
  9.53293749998471, -8.2184875, 4.572,    !- X,Y,Z Vertex 4 {m}
  7.87717499998766, -8.2184875, 4.572,    !- X,Y,Z Vertex 5 {m}
  7.87717499998766, -8.6725125, 4.572,    !- X,Y,Z Vertex 6 {m}
  1.54454802128114, -8.6725125, 4.572,    !- X,Y,Z Vertex 7 {m}
  1.54454802128114, -4.968875, 4.572,     !- X,Y,Z Vertex 8 {m}
  2.56222500000023, -4.968875, 4.572,     !- X,Y,Z Vertex 9 {m}
  2.56222500000023, 5.15590854317496, 4.572, !- X,Y,Z Vertex 10 {m}
  0, 5.15590854317496, 4.572,             !- X,Y,Z Vertex 11 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 12 {m}
  -0.808126978719095, 0, 4.572,           !- X,Y,Z Vertex 13 {m}
  -0.808126978719095, -3.80999999999977, 4.572, !- X,Y,Z Vertex 14 {m}
  -1.93516250001234, -3.80999999999977, 4.572, !- X,Y,Z Vertex 15 {m}
  -1.93516250001234, -10.0697619775631, 4.572, !- X,Y,Z Vertex 16 {m}
  -2.60958705567845, -11.0696374999995, 4.572, !- X,Y,Z Vertex 17 {m}
  -4.29620621211669, -11.0696374999995, 4.572, !- X,Y,Z Vertex 18 {m}
  -4.29620621211669, -13.6604374999995, 4.572; !- X,Y,Z Vertex 19 {m}

OS:Space,
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Handle
  Coaches Level Reduced Office 460,       !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.0623749635579,                       !- X Origin {m}
  10.6630937428663,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8266a421-f0a2-4bd5-9ebb-c66d9849b87e}, !- Handle
  Surface 1451,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.2565460431745, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.86809239629254, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.86809239629254, 3.37661250000001, 0, !- X,Y,Z Vertex 4 {m}
  -8.56428210224998, 3.37661250000001, 0, !- X,Y,Z Vertex 5 {m}
  -8.56428210224998, 10.2565460431745, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8318ff75-b114-4445-a2d7-7fe638257196}, !- Handle
  Surface 1452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9fed03e-a395-47f4-bec9-b7068e6e1e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.86809239629254, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -3.86809239629254, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f16fb09-6e17-42da-a462-60540aa7dffd}, !- Handle
  Surface 1453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2234e08-d423-4f37-ab03-af47f946e883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.86809239629254, 3.37661250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.86809239629254, 3.37661250000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.86809239629254, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.86809239629254, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202c8640-3bbe-4ca4-aef1-f9d20ef7e643}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0196344-fe17-4969-9612-d949ca37f958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62030739629125, 3.37661250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.62030739629125, 3.37661250000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.86809239629254, 3.37661250000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.86809239629254, 3.37661250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8e38f9-6326-4e30-bd8a-2386e32c7ed5}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bca686-0fc9-4565-8645-f60967e63a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56428210224998, 3.37661250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.56428210224998, 3.37661250000001, 0, !- X,Y,Z Vertex 2 {m}
  -7.62030739629125, 3.37661250000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.62030739629125, 3.37661250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22d6fa9-42f4-4a93-a76c-9711c40f0b00}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164ed7d3-e2a3-4016-a374-b3925b5b7c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.56428210224998, 10.2565460431745, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.56428210224998, 10.2565460431745, 0, !- X,Y,Z Vertex 2 {m}
  -8.56428210224998, 3.37661250000001, 0, !- X,Y,Z Vertex 3 {m}
  -8.56428210224998, 3.37661250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52e4914-e777-4d63-9867-539b04516da3}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751da53f-20de-4d1d-96de-508146b2411f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27828210224999, 10.2565460431745, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.27828210224999, 10.2565460431745, 0, !- X,Y,Z Vertex 2 {m}
  -8.56428210224998, 10.2565460431745, 0, !- X,Y,Z Vertex 3 {m}
  -8.56428210224998, 10.2565460431745, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fac025e-9d0b-460d-8b8f-6cf7a6ddd928}, !- Handle
  Surface 1458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed097f37-6791-4ca4-963c-2247e66ed6c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.46828210224998, 10.2565460431745, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.46828210224998, 10.2565460431745, 0, !- X,Y,Z Vertex 2 {m}
  -6.27828210224999, 10.2565460431745, 0, !- X,Y,Z Vertex 3 {m}
  -6.27828210224999, 10.2565460431745, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44563d45-cb5f-4f4d-b46e-22c381055a7e}, !- Handle
  Surface 1459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b602ad-0fed-4041-a748-9bd9771338a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.2565460431745, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 10.2565460431745, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.46828210224998, 10.2565460431745, 0, !- X,Y,Z Vertex 3 {m}
  -2.46828210224998, 10.2565460431745, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fdc3dd-1fb0-45df-9612-64a7b1a2d740}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c1a5737-2b8d-453e-9f56-f7a449fd5c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.25963749999973, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 7.25963749999973, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 10.2565460431745, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.2565460431745, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9bbb93-8da2-4341-80df-92881c58d8b8}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83018a1e-3f3a-4967-8469-03dbb07630da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.25963749999973, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.25963749999973, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5224bc-3147-4356-9529-c5c33c21b52c}, !- Handle
  Surface 1462,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 10.2565460431745, 4.572,             !- X,Y,Z Vertex 2 {m}
  -8.56428210224998, 10.2565460431745, 4.572, !- X,Y,Z Vertex 3 {m}
  -8.56428210224998, 3.37661250000001, 4.572, !- X,Y,Z Vertex 4 {m}
  -3.86809239629254, 3.37661250000001, 4.572, !- X,Y,Z Vertex 5 {m}
  -3.86809239629254, 0, 4.572;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Handle
  Coaches Level Coaches Office 461B,      !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.4420675672666,                       !- X Origin {m}
  10.6630937428663,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01605fda-c95e-4e8b-a4d7-896a5e6b2d31}, !- Handle
  Surface 1463,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75221499999872, 3.37661250000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.75221499999872, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.37661250000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578b18ff-1303-4bd6-b64e-2fb6c30b9ba1}, !- Handle
  Surface 1464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da58fed8-3b82-4d5a-bd71-1f378bbfb9bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.37661250000001, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.37661250000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0196344-fe17-4969-9612-d949ca37f958}, !- Handle
  Surface 1465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {202c8640-3bbe-4ca4-aef1-f9d20ef7e643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75221499999872, 3.37661250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  3.75221499999872, 3.37661250000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.37661250000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.37661250000001, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2234e08-d423-4f37-ab03-af47f946e883}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f16fb09-6e17-42da-a462-60540aa7dffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75221499999872, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.75221499999872, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.75221499999872, 3.37661250000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.75221499999872, 3.37661250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b40779-b64b-4c3d-a66c-d272b910bd39}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aea1e4b-4832-4e3b-9303-4c0a5cb19c62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.34998564084845, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  1.34998564084845, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.75221499999872, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.75221499999872, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002cbdb3-7d47-4487-925a-7e3f9e253082}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e11f07a-2fd7-497a-a986-4a0e9e4b4e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.34998564084845, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.34998564084845, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033dce85-18ce-4d96-af4c-2641d670b85a}, !- Handle
  Surface 1469,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75221499999872, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.75221499999872, 3.37661250000001, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 3.37661250000001, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Handle
  Coaches Level Server 460D,              !- Name
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.0623749635579,                       !- X Origin {m}
  17.922731242866,                        !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0982679a-7da6-40b3-9e0f-a2cbfa3b77c3}, !- Handle
  Surface 1470,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.21160197871096, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.21160197871096, -7.25963749999973, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f3c660-3fb3-4ca6-a570-8da7bf90971a}, !- Handle
  Surface 1471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8806ccee-b7ac-40c6-ad6d-47fdd4856094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.21160197871096, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.21160197871096, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631ef2c4-c1b7-4a3d-b04a-9369c0d99653}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {559a31d4-275b-4345-83d3-0962245c949a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.21160197871096, -7.25963749999973, 4.572, !- X,Y,Z Vertex 1 {m}
  3.21160197871096, -7.25963749999973, 0, !- X,Y,Z Vertex 2 {m}
  3.21160197871096, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.21160197871096, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e9cc45-504d-4535-8839-20adba711fc8}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397e8fea-f9f8-45d1-a42c-55a935b7dbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25963749999973, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 2 {m}
  3.21160197871096, -7.25963749999973, 0, !- X,Y,Z Vertex 3 {m}
  3.21160197871096, -7.25963749999973, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83018a1e-3f3a-4967-8469-03dbb07630da}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9bbb93-8da2-4341-80df-92881c58d8b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.25963749999973, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2a8976-e8f8-4872-aa9b-85f7df620a88}, !- Handle
  Surface 1475,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d00cf9ef-196c-4cf0-a2c8-c8aff3fa40fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.21160197871096, -7.25963749999973, 4.572, !- X,Y,Z Vertex 1 {m}
  3.21160197871096, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, -7.25963749999973, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Handle
  Coaches Level Break 462,                !- Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.2739769422688,                       !- X Origin {m}
  17.922731242866,                        !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2aa4ea0-78fa-43a3-a48e-597c0a53e4ce}, !- Handle
  Surface 1476,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45586249999778, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.45586249999778, -6.25976197756334, 0, !- X,Y,Z Vertex 2 {m}
  1.78143794433167, -7.25963749999973, 0, !- X,Y,Z Vertex 3 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {498a6004-331c-4f89-af9c-ed008a2fac04}, !- Handle
  Surface 1477,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9672288a-fea0-4ca9-8bb2-d6113a32ba55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45586249999778, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.45586249999778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa8149c-2c44-402b-9760-292f5af423be}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b943cad9-5f1d-405d-a1d5-f080761bfaa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45586249999778, -6.25976197756334, 4.572, !- X,Y,Z Vertex 1 {m}
  2.45586249999778, -6.25976197756334, 0, !- X,Y,Z Vertex 2 {m}
  2.45586249999778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.45586249999778, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3908b153-f067-4b46-98a9-4d3c682eb58d}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f89079-2d2f-4617-aa14-aa1af42b3de2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78143794433167, -7.25963749999973, 4.572, !- X,Y,Z Vertex 1 {m}
  1.78143794433167, -7.25963749999973, 0, !- X,Y,Z Vertex 2 {m}
  2.45586249999778, -6.25976197756334, 0, !- X,Y,Z Vertex 3 {m}
  2.45586249999778, -6.25976197756334, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd80d85-3d3a-431c-b2de-509243e77e30}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67783c1-90e9-4e57-a830-6ed2903a4945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0948187878934317, -7.25963749999973, 4.572, !- X,Y,Z Vertex 1 {m}
  0.0948187878934317, -7.25963749999973, 0, !- X,Y,Z Vertex 2 {m}
  1.78143794433167, -7.25963749999973, 0, !- X,Y,Z Vertex 3 {m}
  1.78143794433167, -7.25963749999973, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b22190c-25ca-447d-9b4d-bbf648137661}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26912830-d584-4d38-b751-d878a22fc895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.25963749999973, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 2 {m}
  0.0948187878934317, -7.25963749999973, 0, !- X,Y,Z Vertex 3 {m}
  0.0948187878934317, -7.25963749999973, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559a31d4-275b-4345-83d3-0962245c949a}, !- Handle
  Surface 1482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {631ef2c4-c1b7-4a3d-b04a-9369c0d99653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.25963749999973, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.25963749999973, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66fd253-d94e-486d-b66b-0fd8fb6946f8}, !- Handle
  Surface 1483,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78143794433167, -7.25963749999973, 4.572, !- X,Y,Z Vertex 1 {m}
  2.45586249999778, -6.25976197756334, 4.572, !- X,Y,Z Vertex 2 {m}
  2.45586249999778, 0, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 4 {m}
  0, -7.25963749999973, 4.572;            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Handle
  Coaches Level Coaches Office Southwest 453-456, !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4269210881429,                       !- X Origin {m}
  22.9859418269197,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5b23c117-9f5a-44c4-a868-5dba59b826ec}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.959080197226175, 0.833715737094372, 4.572, !- X,Y,Z Vertex 1 {m}
  0.959080197226175, 0.833715737094372, 0, !- X,Y,Z Vertex 2 {m}
  2.96010323892689e-017, -3.40520908012857e-017, 0, !- X,Y,Z Vertex 3 {m}
  2.96010323892689e-017, -3.40520908012857e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516afa66-0912-4580-bd8f-bf9af33828ac}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed579615-da47-4d30-937f-861342cc45ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07800821712279, 0.696904707022743, 4.572, !- X,Y,Z Vertex 1 {m}
  1.07800821712279, 0.696904707022743, 0, !- X,Y,Z Vertex 2 {m}
  0.959080197226175, 0.833715737094372, 0, !- X,Y,Z Vertex 3 {m}
  0.959080197226175, 0.833715737094372, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac060aa-d929-4274-b3fa-97350b6f85c6}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c02c66fc-1498-474c-8fa0-486459ebe387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.12464254587342, 4.21459043538885, 4.572, !- X,Y,Z Vertex 1 {m}
  5.12464254587342, 4.21459043538885, 0,  !- X,Y,Z Vertex 2 {m}
  1.07800821712279, 0.696904707022743, 0, !- X,Y,Z Vertex 3 {m}
  1.07800821712279, 0.696904707022743, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926fe926-601b-420a-8d19-dbb540b3fea7}, !- Handle
  Surface 1488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3aa6d9c-4be2-420d-92bd-6e7f8aed0075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.71157439407178, 3.53514478166634, 4.572, !- X,Y,Z Vertex 1 {m}
  5.71157439407178, 3.53514478166634, 0,  !- X,Y,Z Vertex 2 {m}
  5.12464254587342, 4.21459043538885, 0,  !- X,Y,Z Vertex 3 {m}
  5.12464254587342, 4.21459043538885, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2719d50-f8cb-48d2-a51f-5a4ce84e4d4d}, !- Handle
  Surface 1489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ecb6e5-10b1-449e-9734-39703e222a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0119788311202, -9.44274374857842, 4.572, !- X,Y,Z Vertex 1 {m}
  10.0119788311202, -9.44274374857842, 0, !- X,Y,Z Vertex 2 {m}
  5.71157439407178, 3.53514478166634, 0,  !- X,Y,Z Vertex 3 {m}
  5.71157439407178, 3.53514478166634, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1bb5b15-9af4-4a00-a425-e49e59f335eb}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a726d38-d929-47c0-a39a-521941477720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.49211132839703, -10.9404649085559, 4.572, !- X,Y,Z Vertex 1 {m}
  5.49211132839703, -10.9404649085559, 0, !- X,Y,Z Vertex 2 {m}
  10.0119788311202, -9.44274374857842, 0, !- X,Y,Z Vertex 3 {m}
  10.0119788311202, -9.44274374857842, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af81b85a-72b0-40a5-85ae-63570af57574}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6e3ecb-8acc-4b2d-98b2-717ce448e1f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.54608296331863, -11.1033421151213, 4.572, !- X,Y,Z Vertex 1 {m}
  5.54608296331863, -11.1033421151213, 0, !- X,Y,Z Vertex 2 {m}
  5.49211132839703, -10.9404649085559, 0, !- X,Y,Z Vertex 3 {m}
  5.49211132839703, -10.9404649085559, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b322d5-5aaa-4ee0-a235-4df712ef4e8b}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4626698376775, -11.4712785681753, 4.572, !- X,Y,Z Vertex 1 {m}
  4.4626698376775, -11.4712785681753, 0,  !- X,Y,Z Vertex 2 {m}
  5.54608296331863, -11.1033421151213, 0, !- X,Y,Z Vertex 3 {m}
  5.54608296331863, -11.1033421151213, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d141f70-6dbd-4f99-8bd1-46fc42463d54}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08456951724438, -1.2476544465017, 4.572, !- X,Y,Z Vertex 1 {m}
  1.08456951724438, -1.2476544465017, 0,  !- X,Y,Z Vertex 2 {m}
  4.4626698376775, -11.4712785681753, 0,  !- X,Y,Z Vertex 3 {m}
  4.4626698376775, -11.4712785681753, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bea70b6-e92f-4998-ae9c-7ecb9d167486}, !- Handle
  Surface 1494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96010323892689e-017, -3.40520908012857e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  2.96010323892689e-017, -3.40520908012857e-017, 0, !- X,Y,Z Vertex 2 {m}
  1.08456951724438, -1.2476544465017, 0,  !- X,Y,Z Vertex 3 {m}
  1.08456951724438, -1.2476544465017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91c45f8-163a-4091-b71c-1c1cba879547}, !- Handle
  Surface 1495,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4626698376775, -11.4712785681753, 4.572, !- X,Y,Z Vertex 1 {m}
  5.54608296331863, -11.1033421151213, 4.572, !- X,Y,Z Vertex 2 {m}
  5.49211132839703, -10.9404649085559, 4.572, !- X,Y,Z Vertex 3 {m}
  10.0119788311202, -9.44274374857842, 4.572, !- X,Y,Z Vertex 4 {m}
  5.71157439407178, 3.53514478166634, 4.572, !- X,Y,Z Vertex 5 {m}
  5.12464254587342, 4.21459043538885, 4.572, !- X,Y,Z Vertex 6 {m}
  1.07800821712279, 0.696904707022743, 4.572, !- X,Y,Z Vertex 7 {m}
  0.959080197226175, 0.833715737094372, 4.572, !- X,Y,Z Vertex 8 {m}
  2.96010323892689e-017, -3.40520908012857e-017, 4.572, !- X,Y,Z Vertex 9 {m}
  1.08456951724438, -1.2476544465017, 4.572; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Handle
  Coaches Level Elevator EL03AB,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5421769422666,                       !- X Origin {m}
  16.7638562428658,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1bfde91-6f78-45ce-be4e-5710a6f375f0}, !- Handle
  Surface 1496,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.7036375, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.7036375, 0,       !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadf30e6-918f-4cf4-82f3-7c818d30e53e}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.2496125, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -3.2496125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3405ff86-b4fd-4f25-8f74-84a32cb86d93}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be43150-94e0-42bb-a7bf-7dca2705da06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.7036375, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -3.7036375, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.2496125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.2496125, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03922fcf-f1f1-4763-a7d8-7eaf94142e76}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25a9feec-5778-432d-946e-ee612521420d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, -3.7036375, 4.572,   !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, -3.7036375, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.7036375, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.7036375, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a69a7bc-c78d-4a9e-b906-2ef656be1451}, !- Handle
  Surface 1500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd347c62-04e0-450d-a99c-81c136167564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.7036375, 0,       !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.7036375, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cac28a4-2489-4d2f-9477-1f8031d394d1}, !- Handle
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978d0ae1-f034-4e11-aa35-ed509677982c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.31494999998743, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -5.31494999998743, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71862ab-8a82-4fb7-9c72-038da3533587}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {183354d6-6e51-4ad0-88c7-d3dd04e19abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.31494999998743, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.31494999998743, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e896fed6-1442-48c3-b08a-5a4dd77c20f4}, !- Handle
  Surface 1503,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ed1a8c37-bc48-4e60-9e6d-e7fc61d02dcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.7036375, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 4.572,            !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.7036375, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Handle
  Coaches Level Office East 471-477,      !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5421769422666,                       !- X Origin {m}
  16.7638562428658,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {220590f5-7abe-4e4b-990b-92d985727a5d}, !- Handle
  Surface 1504,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584596875, 24.8311646583775, 0,      !- X,Y,Z Vertex 1 {m}
  -0.584596875, 9.78181277908052, 0,      !- X,Y,Z Vertex 2 {m}
  0, 9.78181277908052, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -5.31494999998743, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -5.31494999998743, 24.8311646583775, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {183354d6-6e51-4ad0-88c7-d3dd04e19abc}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71862ab-8a82-4fb7-9c72-038da3533587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.31494999998743, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -5.31494999998743, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3aca6c-21cb-4557-83fc-cddff5774030}, !- Handle
  Surface 1506,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5606f0f7-ac9c-4886-8251-d33d464e2df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.31494999998743, 10.124783543175, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.31494999998743, 10.124783543175, 0,  !- X,Y,Z Vertex 2 {m}
  -5.31494999998743, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.31494999998743, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1484193-d7c5-4d4b-b07f-0d465bd1522a}, !- Handle
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a66a96-d961-4010-b976-076a851bf619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.31494999998743, 24.8311646583775, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.31494999998743, 24.8311646583775, 0, !- X,Y,Z Vertex 2 {m}
  -5.31494999998743, 10.124783543175, 0,  !- X,Y,Z Vertex 3 {m}
  -5.31494999998743, 10.124783543175, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575638f8-bd8e-4464-83f7-d782b68b7f89}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06387b7-bc0d-4e35-8ea0-7dac32ae5978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584596875, 24.8311646583775, 4.572,  !- X,Y,Z Vertex 1 {m}
  -0.584596875, 24.8311646583775, 0,      !- X,Y,Z Vertex 2 {m}
  -5.31494999998743, 24.8311646583775, 0, !- X,Y,Z Vertex 3 {m}
  -5.31494999998743, 24.8311646583775, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae2ba75-72b5-4efc-a7d0-013d15ccaff1}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584596875, 9.78181277908052, 4.572,  !- X,Y,Z Vertex 1 {m}
  -0.584596875, 9.78181277908052, 0,      !- X,Y,Z Vertex 2 {m}
  -0.584596875, 24.8311646583775, 0,      !- X,Y,Z Vertex 3 {m}
  -0.584596875, 24.8311646583775, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881ab54f-5f89-473e-9071-b2318164056f}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.78181277908052, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 9.78181277908052, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.584596875, 9.78181277908052, 0,      !- X,Y,Z Vertex 3 {m}
  -0.584596875, 9.78181277908052, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa91ff18-3785-47df-bdc1-26be4f420b89}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.78181277908052, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.78181277908052, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19294bd-1967-4fdd-87f4-95d2ee0f3d81}, !- Handle
  Surface 1512,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 9.78181277908052, 4.572,             !- X,Y,Z Vertex 2 {m}
  -0.584596875, 9.78181277908052, 4.572,  !- X,Y,Z Vertex 3 {m}
  -0.584596875, 24.8311646583775, 4.572,  !- X,Y,Z Vertex 4 {m}
  -5.31494999998743, 24.8311646583775, 4.572, !- X,Y,Z Vertex 5 {m}
  -5.31494999998743, 0, 4.572;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Handle
  Coaches Level Conference 463,           !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.8568749635599,                       !- X Origin {m}
  21.7327312428658,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5fe53acf-0111-4b18-aab4-28238162041f}, !- Handle
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.80999999999977, 0,                !- X,Y,Z Vertex 2 {m}
  -6.79450000000199, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -6.79450000000199, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b1cc5f-7d3c-465d-acf8-7eb8dc7b633a}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5335794c-8336-4b9c-ae20-e64b65a8ab36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.80999999999977, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -3.80999999999977, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0962833a-e9e4-4d71-a373-272708f84c6b}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f49298c-ba60-4e34-b9a8-e3c2809748e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.12703552129324, -3.80999999999977, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.12703552129324, -3.80999999999977, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.80999999999977, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.80999999999977, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9672288a-fea0-4ca9-8bb2-d6113a32ba55}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {498a6004-331c-4f89-af9c-ed008a2fac04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.58289802129102, -3.80999999999977, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.58289802129102, -3.80999999999977, 0, !- X,Y,Z Vertex 2 {m}
  -1.12703552129324, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -1.12703552129324, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8806ccee-b7ac-40c6-ad6d-47fdd4856094}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f3c660-3fb3-4ca6-a570-8da7bf90971a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79450000000199, -3.80999999999977, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.79450000000199, -3.80999999999977, 0, !- X,Y,Z Vertex 2 {m}
  -3.58289802129102, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -3.58289802129102, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1a5737-2b8d-453e-9f56-f7a449fd5c28}, !- Handle
  Surface 1518,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27fdc3dd-1fb0-45df-9612-64a7b1a2d740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79450000000199, -0.813091456825035, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.79450000000199, -0.813091456825035, 0, !- X,Y,Z Vertex 2 {m}
  -6.79450000000199, -3.80999999999977, 0, !- X,Y,Z Vertex 3 {m}
  -6.79450000000199, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157122da-421c-4c74-b9da-4fa5749c9558}, !- Handle
  Surface 1519,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea697ca2-20a5-4446-830b-69450f9632a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79450000000199, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -6.79450000000199, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.79450000000199, -0.813091456825035, 0, !- X,Y,Z Vertex 3 {m}
  -6.79450000000199, -0.813091456825035, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3763b77-0eaa-483e-b6e0-d9ab19b2d251}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b63b56d4-2661-4d76-b348-abba97e3c2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.79450000000199, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.79450000000199, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6579d1-6f66-4824-b0d0-84c61c388e15}, !- Handle
  Surface 1521,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.80999999999977, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  -6.79450000000199, 0, 4.572,            !- X,Y,Z Vertex 3 {m}
  -6.79450000000199, -3.80999999999977, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Handle
  Coaches Level Meeting 450,              !- Name
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.8404928613079,                       !- X Origin {m}
  29.4540397860407,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c5cea617-416d-4f0d-9aae-edb855755662}, !- Handle
  Surface 1522,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94359999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.94359999999999, -8.5344, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.5344, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618ef7b9-a411-478f-929b-7f5a514ff3aa}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6460089c-c03b-4b4e-93b7-7afb5506c3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.706092408376709, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  0.706092408376709, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390292a8-7b30-4e5a-a9a9-5eca50051e08}, !- Handle
  Surface 1524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50448890-4305-4f91-b228-48bcde50c3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94359999999999, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.94359999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.706092408376709, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.706092408376709, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1126bbc0-009d-42bc-bec7-112e0ad2231a}, !- Handle
  Surface 1525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80060f5b-3180-46cb-a994-ad7f5ce89c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94359999999999, -2.5654, 4.572,       !- X,Y,Z Vertex 1 {m}
  5.94359999999999, -2.5654, 0,           !- X,Y,Z Vertex 2 {m}
  5.94359999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.94359999999999, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ccc4fe-1ec4-47d6-ba9b-ab1f28cad1d7}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a46981-e9bf-4f7e-9b6e-563846f918d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94359999999999, -8.5344, 4.572,       !- X,Y,Z Vertex 1 {m}
  5.94359999999999, -8.5344, 0,           !- X,Y,Z Vertex 2 {m}
  5.94359999999999, -2.5654, 0,           !- X,Y,Z Vertex 3 {m}
  5.94359999999999, -2.5654, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751da53f-20de-4d1d-96de-508146b2411f}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c52e4914-e777-4d63-9867-539b04516da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.5344, 4.572,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -8.5344, 0,                     !- X,Y,Z Vertex 2 {m}
  5.94359999999999, -8.5344, 0,           !- X,Y,Z Vertex 3 {m}
  5.94359999999999, -8.5344, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb7d88f-f31b-4686-867c-041544374f9c}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0faa85-7993-43b3-bcef-a2f6374b90c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.5344, 4.572,                      !- X,Y,Z Vertex 1 {m}
  0, -8.5344, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, -8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -8.5344, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e998707-fba5-48fd-a6ea-2706b3e2de3f}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15497088-4f74-4b17-ae15-93bfd04bc0ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.5344, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.5344, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01728e50-59c6-40fc-be9f-e2c12f7110f9}, !- Handle
  Surface 1530,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94359999999999, -8.5344, 4.572,       !- X,Y,Z Vertex 1 {m}
  5.94359999999999, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, -8.5344, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Handle
  Coaches Level Storage 460A,             !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.5940928613079,                       !- X Origin {m}
  20.9196397860408,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3148bdbd-bc3d-407e-b909-d4c2fcf8e2cc}, !- Handle
  Surface 1531,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.969, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.81000000000001, 5.969, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed097f37-6791-4ca4-963c-2247e66ed6c3}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fac025e-9d0b-460d-8b8f-6cf7a6ddd928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81000000000001, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -3.81000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a46981-e9bf-4f7e-9b6e-563846f918d5}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ccc4fe-1ec4-47d6-ba9b-ab1f28cad1d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81000000000001, 5.969, 4.572,        !- X,Y,Z Vertex 1 {m}
  -3.81000000000001, 5.969, 0,            !- X,Y,Z Vertex 2 {m}
  -3.81000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.81000000000001, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b30492-b8e5-421b-a944-6e55304dc8ca}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af8addf-b450-42c5-820f-3f8dba2c13b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.969, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 5.969, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.81000000000001, 5.969, 0,            !- X,Y,Z Vertex 3 {m}
  -3.81000000000001, 5.969, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf35691-ad51-4f86-98e8-885d6cb3407f}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9d0e22-ca48-4865-948b-08f13db68ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.969, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.969, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091abc9c-41dc-427b-9091-bf3c3f73dbc8}, !- Handle
  Surface 1536,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b45a4544-a801-48bc-a1d0-060d57232662}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 5.969, 4.572,                        !- X,Y,Z Vertex 2 {m}
  -3.81000000000001, 5.969, 4.572,        !- X,Y,Z Vertex 3 {m}
  -3.81000000000001, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Handle
  Coaches Level Reduced Office 460B,      !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.8487474017961,                       !- X Origin {m}
  26.8886397860408,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5a910345-0d21-4dde-bbd4-4aa19663cf7f}, !- Handle
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81625454048283, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.81625454048283, -5.15590854317496, 0, !- X,Y,Z Vertex 2 {m}
  -3.78637243823825, -5.15590854317496, 0, !- X,Y,Z Vertex 3 {m}
  -3.78637243823825, -5.969, 0,           !- X,Y,Z Vertex 4 {m}
  -6.25465454048823, -5.969, 0,           !- X,Y,Z Vertex 5 {m}
  -6.25465454048823, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {42db3be3-2182-458a-9e4c-2d4b657b7cc6}, !- Handle
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08700138-1b73-4767-9fa7-5c0d43053f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81625454048283, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.81625454048283, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561cfeb5-c247-4ed4-b448-e1f080087114}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317a280c-1480-4e04-b7e9-2a5abc9b95e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81625454048283, -5.15590854317496, 4.572, !- X,Y,Z Vertex 1 {m}
  3.81625454048283, -5.15590854317496, 0, !- X,Y,Z Vertex 2 {m}
  3.81625454048283, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.81625454048283, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ad276d-6a11-4550-8280-727f6746ab7f}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2293211-f2a4-4ee4-ac09-077346656b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00812756176373, -5.15590854317496, 4.572, !- X,Y,Z Vertex 1 {m}
  3.00812756176373, -5.15590854317496, 0, !- X,Y,Z Vertex 2 {m}
  3.81625454048283, -5.15590854317496, 0, !- X,Y,Z Vertex 3 {m}
  3.81625454048283, -5.15590854317496, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63b56d4-2661-4d76-b348-abba97e3c2bd}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3763b77-0eaa-483e-b6e0-d9ab19b2d251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78637243823825, -5.15590854317496, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.78637243823825, -5.15590854317496, 0, !- X,Y,Z Vertex 2 {m}
  3.00812756176373, -5.15590854317496, 0, !- X,Y,Z Vertex 3 {m}
  3.00812756176373, -5.15590854317496, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea697ca2-20a5-4446-830b-69450f9632a6}, !- Handle
  Surface 1542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157122da-421c-4c74-b9da-4fa5749c9558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78637243823825, -5.969, 4.572,       !- X,Y,Z Vertex 1 {m}
  -3.78637243823825, -5.969, 0,           !- X,Y,Z Vertex 2 {m}
  -3.78637243823825, -5.15590854317496, 0, !- X,Y,Z Vertex 3 {m}
  -3.78637243823825, -5.15590854317496, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b602ad-0fed-4041-a748-9bd9771338a6}, !- Handle
  Surface 1543,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44563d45-cb5f-4f4d-b46e-22c381055a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.25465454048823, -5.969, 4.572,       !- X,Y,Z Vertex 1 {m}
  -6.25465454048823, -5.969, 0,           !- X,Y,Z Vertex 2 {m}
  -3.78637243823825, -5.969, 0,           !- X,Y,Z Vertex 3 {m}
  -3.78637243823825, -5.969, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9d0e22-ca48-4865-948b-08f13db68ce1}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf35691-ad51-4f86-98e8-885d6cb3407f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.25465454048823, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -6.25465454048823, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.25465454048823, -5.969, 0,           !- X,Y,Z Vertex 3 {m}
  -6.25465454048823, -5.969, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64593ebc-133a-4c29-b66c-755b55a6e949}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56471d05-b7f5-450e-a5db-c547c4e56572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.25465454048823, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.25465454048823, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3841c61-b2cb-4dc1-bf02-93567c34c778}, !- Handle
  Surface 1546,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.78637243823825, -5.969, 4.572,       !- X,Y,Z Vertex 1 {m}
  -3.78637243823825, -5.15590854317496, 4.572, !- X,Y,Z Vertex 2 {m}
  3.81625454048283, -5.15590854317496, 4.572, !- X,Y,Z Vertex 3 {m}
  3.81625454048283, 0, 4.572,             !- X,Y,Z Vertex 4 {m}
  -6.25465454048823, 0, 4.572,            !- X,Y,Z Vertex 5 {m}
  -6.25465454048823, -5.969, 4.572;       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Handle
  Coaches Level Coaches Office Southwest 434-437, !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.0247175988242,                       !- X Origin {m}
  40.0491989363647,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {42c3adb3-82b0-401e-a6a0-a6fc36b507d3}, !- Handle
  Surface 1547,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  9.08047306918314, -10.4458888259682, 0, !- X,Y,Z Vertex 2 {m}
  6.0609961868381, -13.070680164451, 0,   !- X,Y,Z Vertex 3 {m}
  -1.34723403679983, -4.53986186282206, 0, !- X,Y,Z Vertex 4 {m}
  -3.13922892016852, -6.09604442189245, 0, !- X,Y,Z Vertex 5 {m}
  -3.42673194661108, -5.76531003961436, 0, !- X,Y,Z Vertex 6 {m}
  -3.29410405245724, -5.65001836447224, 0, !- X,Y,Z Vertex 7 {m}
  -4.67379369074087, -4.06286707114709, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bfc9aa10-8f88-483a-9ccc-337fb2000059}, !- Handle
  Surface 1548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680d9185-e870-4638-b54b-677050910e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67192266409828, -4.22406361809652, 4.572, !- X,Y,Z Vertex 1 {m}
  3.67192266409828, -4.22406361809652, 0, !- X,Y,Z Vertex 2 {m}
  1.36208363205346e-016, 1.18404129556842e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.36208363205346e-016, 1.18404129556842e-016, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de383d6-5c03-4cf8-9b30-5213a59aca0a}, !- Handle
  Surface 1549,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b528ad-f06d-4430-ac97-d5842cf02e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.08047306918314, -10.4458888259682, 4.572, !- X,Y,Z Vertex 1 {m}
  9.08047306918314, -10.4458888259682, 0, !- X,Y,Z Vertex 2 {m}
  3.67192266409828, -4.22406361809652, 0, !- X,Y,Z Vertex 3 {m}
  3.67192266409828, -4.22406361809652, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33180270-efd1-4a46-bb6d-d4352ba408d0}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43858e2e-8473-4d38-bc72-744068ac4a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23756272234341, -13.7864799899307, 4.572, !- X,Y,Z Vertex 1 {m}
  5.23756272234341, -13.7864799899307, 0, !- X,Y,Z Vertex 2 {m}
  9.08047306918314, -10.4458888259682, 0, !- X,Y,Z Vertex 3 {m}
  9.08047306918314, -10.4458888259682, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ceb426d-d1c7-495b-9df1-97db35d281f7}, !- Handle
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24d9b877-516a-4e3b-b599-35d795418f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34275358986822, -13.9074882346883, 4.572, !- X,Y,Z Vertex 1 {m}
  5.34275358986822, -13.9074882346883, 0, !- X,Y,Z Vertex 2 {m}
  5.23756272234341, -13.7864799899307, 0, !- X,Y,Z Vertex 3 {m}
  5.23756272234341, -13.7864799899307, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b4f7e8-b792-432f-b8ae-9ecdf5df31a4}, !- Handle
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.379242351825, -14.7450558169877, 4.572, !- X,Y,Z Vertex 1 {m}
  4.379242351825, -14.7450558169877, 0,   !- X,Y,Z Vertex 2 {m}
  5.34275358986822, -13.9074882346883, 0, !- X,Y,Z Vertex 3 {m}
  5.34275358986822, -13.9074882346883, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ff48dc-0cd2-4613-9fc6-f2d154755b2d}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.13922892016852, -6.09604442189245, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.13922892016852, -6.09604442189245, 0, !- X,Y,Z Vertex 2 {m}
  4.379242351825, -14.7450558169877, 0,   !- X,Y,Z Vertex 3 {m}
  4.379242351825, -14.7450558169877, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23684e6e-2e2f-4f1b-a29b-bfe1ad16e22b}, !- Handle
  Surface 1554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e34b57-5a6c-42a9-a4a6-852f40187db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42673194661108, -5.76531003961436, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.42673194661108, -5.76531003961436, 0, !- X,Y,Z Vertex 2 {m}
  -3.13922892016852, -6.09604442189245, 0, !- X,Y,Z Vertex 3 {m}
  -3.13922892016852, -6.09604442189245, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09df5f15-06d4-4842-a619-26e1524675ee}, !- Handle
  Surface 1555,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8061374d-b5c3-4f63-aeed-bcd61e0542d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29410405245724, -5.65001836447224, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.29410405245724, -5.65001836447224, 0, !- X,Y,Z Vertex 2 {m}
  -3.42673194661108, -5.76531003961436, 0, !- X,Y,Z Vertex 3 {m}
  -3.42673194661108, -5.76531003961436, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0a7fad-038a-45f9-9707-53aeffed227d}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef6c6d70-b1ab-44df-8f8d-859378088af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67379369074087, -4.06286707114709, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.67379369074087, -4.06286707114709, 0, !- X,Y,Z Vertex 2 {m}
  -3.29410405245724, -5.65001836447224, 0, !- X,Y,Z Vertex 3 {m}
  -3.29410405245724, -5.65001836447224, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af1c399-ba7f-44f8-82b7-0dc0ed0eda3c}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f672b1eb-76e8-49e9-860e-94b4ca70fdaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36208363205197e-016, 1.18404129557014e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.67379369074087, -4.06286707114709, 0, !- X,Y,Z Vertex 3 {m}
  -4.67379369074087, -4.06286707114709, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d0520f-5ba2-4267-9594-9c3235177e75}, !- Handle
  Surface 1558,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.379242351825, -14.7450558169877, 4.572, !- X,Y,Z Vertex 1 {m}
  5.34275358986822, -13.9074882346883, 4.572, !- X,Y,Z Vertex 2 {m}
  5.23756272234341, -13.7864799899307, 4.572, !- X,Y,Z Vertex 3 {m}
  9.08047306918314, -10.4458888259682, 4.572, !- X,Y,Z Vertex 4 {m}
  1.36208363205346e-016, 1.18404129556842e-016, 4.572, !- X,Y,Z Vertex 5 {m}
  -4.67379369074087, -4.06286707114709, 4.572, !- X,Y,Z Vertex 6 {m}
  -3.29410405245724, -5.65001836447224, 4.572, !- X,Y,Z Vertex 7 {m}
  -3.42673194661108, -5.76531003961436, 4.572; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Handle
  Coaches Level Meeting 446,              !- Name
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.7840928613079,                       !- X Origin {m}
  35.5500397860407,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {69badbd4-8c45-4bf3-ba8b-0210f657428a}, !- Handle
  Surface 1559,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0646545404882, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.0646545404882, -8.6614, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.6614, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2da173-4b2e-47c5-a697-5768d39d784d}, !- Handle
  Surface 1560,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75795cd2-979b-4bd9-8d39-1f5a121c2a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01089240837673, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  1.01089240837673, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {327a55f3-6602-455a-a24e-9860661a4d9b}, !- Handle
  Surface 1561,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {255e3a30-7b1f-431e-87a9-4ad798168a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.57840908095873, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.57840908095873, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.01089240837673, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.01089240837673, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb57545e-25d4-48ea-a958-0743fac82b0e}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a08ca4-167f-4882-93a6-c8bc748d9206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0646545404882, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  10.0646545404882, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.57840908095873, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.57840908095873, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca48735-4b48-463b-9157-429f94c89c7c}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6c4120-0351-44cf-9144-3e95369c8517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0646545404882, -8.6614, 4.572,       !- X,Y,Z Vertex 1 {m}
  10.0646545404882, -8.6614, 0,           !- X,Y,Z Vertex 2 {m}
  10.0646545404882, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.0646545404882, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56471d05-b7f5-450e-a5db-c547c4e56572}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64593ebc-133a-4c29-b66c-755b55a6e949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81000000000001, -8.6614, 4.572,       !- X,Y,Z Vertex 1 {m}
  3.81000000000001, -8.6614, 0,           !- X,Y,Z Vertex 2 {m}
  10.0646545404882, -8.6614, 0,           !- X,Y,Z Vertex 3 {m}
  10.0646545404882, -8.6614, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af8addf-b450-42c5-820f-3f8dba2c13b2}, !- Handle
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b30492-b8e5-421b-a944-6e55304dc8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.6614, 4.572,                      !- X,Y,Z Vertex 1 {m}
  0, -8.6614, 0,                          !- X,Y,Z Vertex 2 {m}
  3.81000000000001, -8.6614, 0,           !- X,Y,Z Vertex 3 {m}
  3.81000000000001, -8.6614, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80060f5b-3180-46cb-a994-ad7f5ce89c8c}, !- Handle
  Surface 1566,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1126bbc0-009d-42bc-bec7-112e0ad2231a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.572,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.6614, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.6614, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da100a5e-b22e-415b-aba7-f0b70f4141f2}, !- Handle
  Surface 1567,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5824bdb-4722-4141-8c9c-b18cbea3b6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.32178908435956, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -4.32178908435956, 0,                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.572;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb59c13-6feb-4dde-afa4-9576b618ee06}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4c9c1ff-d9dc-4fc8-ad98-069dd858d015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.32178908435956, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.32178908435956, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91fc6ed-ef2d-47c7-8c7a-3cd036735262}, !- Handle
  Surface 1569,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0646545404882, -8.6614, 4.572,       !- X,Y,Z Vertex 1 {m}
  10.0646545404882, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, -8.6614, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Handle
  Coaches Level Storage 448 460C,         !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.665001942279,                        !- X Origin {m}
  26.8886397860408,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4bc79ce6-7aff-4e4b-afaf-76b291494d32}, !- Handle
  Surface 1570,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.6614, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81625454048283, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.81625454048283, 8.6614, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08700138-1b73-4767-9fa7-5c0d43053f3d}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42db3be3-2182-458a-9e4c-2d4b657b7cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81625454048283, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -3.81625454048283, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6c4120-0351-44cf-9144-3e95369c8517}, !- Handle
  Surface 1572,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca48735-4b48-463b-9157-429f94c89c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81625454048283, 8.6614, 4.572,       !- X,Y,Z Vertex 1 {m}
  -3.81625454048283, 8.6614, 0,           !- X,Y,Z Vertex 2 {m}
  -3.81625454048283, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.81625454048283, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a42939-4027-4955-beca-0ec4692ece0e}, !- Handle
  Surface 1573,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6883a3d4-2e2e-49b5-ba1d-3182317c0f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.6614, 4.572,                       !- X,Y,Z Vertex 1 {m}
  0, 8.6614, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.81625454048283, 8.6614, 0,           !- X,Y,Z Vertex 3 {m}
  -3.81625454048283, 8.6614, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0643ea-da75-4ac5-b24d-546172eb2c91}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3139a5ab-6ba9-4a25-8197-ca3a676c1c6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.6614, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.6614, 4.572;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d677e6-2285-4bb1-815f-1a1c0451ac03}, !- Handle
  Surface 1575,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 8.6614, 4.572,                       !- X,Y,Z Vertex 2 {m}
  -3.81625454048283, 8.6614, 4.572,       !- X,Y,Z Vertex 3 {m}
  -3.81625454048283, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Handle
  Coaches Level Corridor 456,             !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.2272269422792,                       !- X Origin {m}
  41.5950209012433,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0486a02-921f-4e47-88b2-6334cd1be89f}, !- Handle
  Surface 1576,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.1099125, 0,                        !- X,Y,Z Vertex 1 {m}
  0, -14.7063811152026, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, -14.7063811152026, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, 3.10991249999987, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a66a96-d961-4010-b976-076a851bf619}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1484193-d7c5-4d4b-b07f-0d465bd1522a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7063811152026, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -14.7063811152026, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9229e23-b76f-4324-a0e0-820f987bb797}, !- Handle
  Surface 1578,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3640df41-0be5-4117-9df7-6b102ce1d5e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000023, -14.7063811152026, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.56222500000023, -14.7063811152026, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.7063811152026, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.7063811152026, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3139a5ab-6ba9-4a25-8197-ca3a676c1c6b}, !- Handle
  Surface 1579,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0643ea-da75-4ac5-b24d-546172eb2c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000023, -6.04498111520256, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.56222500000023, -6.04498111520256, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, -14.7063811152026, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, -14.7063811152026, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38437b51-738e-47cc-99de-d595612fcba9}, !- Handle
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b0625bd-89a8-4e04-bd0e-4dcdb5c7c5f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000023, 0.203418884797442, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.56222500000023, 0.203418884797442, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, -6.04498111520256, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, -6.04498111520256, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f5d5af-2504-4bf3-94b3-4578e745e534}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0bae90-c776-41be-a921-45793927c792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000023, 3.10991249999987, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.56222500000023, 3.10991249999987, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, 0.203418884797442, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, 0.203418884797442, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bcd3d5-b623-489d-bc60-0a0a7af0c462}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b42fbbe2-9b3b-4fe8-a354-0eb8a6020a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8549350430705e-028, 3.1099125, 4.572, !- X,Y,Z Vertex 1 {m}
  3.67136670768618e-029, 3.1099125, 0,    !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, 3.10991249999987, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, 3.10991249999987, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec8aecb-8ff6-4f93-9c9f-19488a190c9d}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3fb1cd6-ac8e-47f0-b7b7-e75ca91f2e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7194959307547e-029, -4.8895015076114e-057, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.7194959307547e-029, 4.88950150761141e-057, 3.32587967132317e-057, !- X,Y,Z Vertex 2 {m}
  8.7194959307547e-029, 3.1099125, -3.32587967132317e-057, !- X,Y,Z Vertex 3 {m}
  2.61584877922641e-028, 3.1099125, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15718dc-e720-4ea7-b017-7b4e52ed0ff3}, !- Handle
  Surface 1584,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7063811152026, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.48779837230188e-028, 3.1099125, 4.572, !- X,Y,Z Vertex 2 {m}
  -2.56222500000023, 3.10991249999987, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.56222500000023, -14.7063811152026, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Handle
  Coaches Level Storage 446A,             !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.5465852696846,                       !- X Origin {m}
  29.4540397860407,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0c64af77-70a5-4f99-adaf-6f518380d331}, !- Handle
  Surface 1585,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23750759162328, 1.77421091564044, 0,  !- X,Y,Z Vertex 1 {m}
  5.23750759162328, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.77421091564022, 1.77421091564044, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c406138-51f4-4540-a85e-e9aa2ef9940a}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c26470-b685-4a58-8118-ad72963deaf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77421091564022, 1.77421091564044, 4.572, !- X,Y,Z Vertex 1 {m}
  1.77421091564022, 1.77421091564044, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f89b8bf-893f-4d8d-97ea-7f0a90377d0e}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92757ee2-357e-46ec-91b4-62cc23de3b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23750759162328, 1.77421091564044, 4.572, !- X,Y,Z Vertex 1 {m}
  5.23750759162328, 1.77421091564044, 0,  !- X,Y,Z Vertex 2 {m}
  1.77421091564022, 1.77421091564044, 0,  !- X,Y,Z Vertex 3 {m}
  1.77421091564022, 1.77421091564044, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5824bdb-4722-4141-8c9c-b18cbea3b6ff}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da100a5e-b22e-415b-aba7-f0b70f4141f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23750759162328, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.23750759162328, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.23750759162328, 1.77421091564044, 0,  !- X,Y,Z Vertex 3 {m}
  5.23750759162328, 1.77421091564044, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50448890-4305-4f91-b228-48bcde50c3cb}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390292a8-7b30-4e5a-a9a9-5eca50051e08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.23750759162328, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.23750759162328, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86233e8c-812b-484e-86e9-fa07c4faf34c}, !- Handle
  Surface 1590,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {262960d2-7321-47d5-a0ab-dd7dc15aec33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23750759162328, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  5.23750759162328, 1.77421091564044, 4.572, !- X,Y,Z Vertex 2 {m}
  1.77421091564022, 1.77421091564044, 4.572, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Handle
  Coaches Level Coaches Office 404,       !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.2935105648908,                       !- X Origin {m}
  35.0081751427197,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9dbe6428-a7c7-4010-8a13-9ded424b1f99}, !- Handle
  Surface 1591,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6850411122391, 10.9766572214028, 0,   !- X,Y,Z Vertex 1 {m}
  8.77924137737286, 9.9397433588384, 0,   !- X,Y,Z Vertex 2 {m}
  8.77924137737286, 9.10144575852339, 0,  !- X,Y,Z Vertex 3 {m}
  11.1251695023758, 9.10144575852339, 0,  !- X,Y,Z Vertex 4 {m}
  11.1251695023758, 5.7381901891381, 0,   !- X,Y,Z Vertex 5 {m}
  11.7312070339334, 5.04102379364497, 0,  !- X,Y,Z Vertex 6 {m}
  7.05741334319254, 0.978156722497883, 0, !- X,Y,Z Vertex 7 {m}
  8.43710298147618, -0.608994570827272, 0, !- X,Y,Z Vertex 8 {m}
  8.30447508732233, -0.724286245969394, 0, !- X,Y,Z Vertex 9 {m}
  8.5919781137649, -1.05502062824748, 0,  !- X,Y,Z Vertex 10 {m}
  6.24575607496061, -3.09249844160356, 0, !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  4.32923385994847, 8.74352540229311, 0,  !- X,Y,Z Vertex 13 {m}
  5.3332042428014, 8.24642356111855, 0;   !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {94c1f11c-88f7-473d-a709-55604115d055}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd858b5-d498-49d9-b241-a10045c03753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.32923385994847, 8.74352540229311, 4.572, !- X,Y,Z Vertex 1 {m}
  4.32923385994847, 8.74352540229311, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df85b3b-2b20-4109-8285-38aeee5c6511}, !- Handle
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd0ea8c-c9ae-4a5f-8f3e-7aad29fad8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3332042428014, 8.24642356111855, 4.572, !- X,Y,Z Vertex 1 {m}
  5.3332042428014, 8.24642356111855, 0,   !- X,Y,Z Vertex 2 {m}
  4.32923385994847, 8.74352540229311, 0,  !- X,Y,Z Vertex 3 {m}
  4.32923385994847, 8.74352540229311, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8273fe0e-c44b-4fa0-99e6-a8534f522790}, !- Handle
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b579e4-ff40-4071-a5ec-a8852155bba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6850411122391, 10.9766572214028, 4.572, !- X,Y,Z Vertex 1 {m}
  6.6850411122391, 10.9766572214028, 0,   !- X,Y,Z Vertex 2 {m}
  5.3332042428014, 8.24642356111855, 0,   !- X,Y,Z Vertex 3 {m}
  5.3332042428014, 8.24642356111855, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f35c0dd-da76-4238-abd1-ba137c42bb6a}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a21a4f9-a49a-49f7-9f50-ef8355e2edec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.77924137737286, 9.9397433588384, 4.572, !- X,Y,Z Vertex 1 {m}
  8.77924137737286, 9.9397433588384, 0,   !- X,Y,Z Vertex 2 {m}
  6.6850411122391, 10.9766572214028, 0,   !- X,Y,Z Vertex 3 {m}
  6.6850411122391, 10.9766572214028, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9711896b-0ac7-4c72-ae2b-1a34fd5c48c0}, !- Handle
  Surface 1596,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff06418-7317-43f1-a5c0-18fb730b7131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.77924137737286, 9.10144575852339, 4.572, !- X,Y,Z Vertex 1 {m}
  8.77924137737286, 9.10144575852339, 0,  !- X,Y,Z Vertex 2 {m}
  8.77924137737286, 9.9397433588384, 0,   !- X,Y,Z Vertex 3 {m}
  8.77924137737286, 9.9397433588384, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d81c969-d91f-42e0-b483-02818637e030}, !- Handle
  Surface 1597,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f62d6f9-6ab8-470e-80b5-3e5471eff1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1251695023758, 9.10144575852339, 4.572, !- X,Y,Z Vertex 1 {m}
  11.1251695023758, 9.10144575852339, 0,  !- X,Y,Z Vertex 2 {m}
  8.77924137737286, 9.10144575852339, 0,  !- X,Y,Z Vertex 3 {m}
  8.77924137737286, 9.10144575852339, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30f25a3-9539-400b-917b-3a59afe587df}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4cb9655-3ece-44e2-8369-0f85363d694d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1251695023758, 5.7381901891381, 4.572, !- X,Y,Z Vertex 1 {m}
  11.1251695023758, 5.7381901891381, 0,   !- X,Y,Z Vertex 2 {m}
  11.1251695023758, 9.10144575852339, 0,  !- X,Y,Z Vertex 3 {m}
  11.1251695023758, 9.10144575852339, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5079316-b8fb-4788-9df3-fbe1d32b5a46}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d0f955-5db2-4767-b175-ea1115098ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7312070339334, 5.04102379364497, 4.572, !- X,Y,Z Vertex 1 {m}
  11.7312070339334, 5.04102379364497, 0,  !- X,Y,Z Vertex 2 {m}
  11.1251695023758, 5.7381901891381, 0,   !- X,Y,Z Vertex 3 {m}
  11.1251695023758, 5.7381901891381, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f672b1eb-76e8-49e9-860e-94b4ca70fdaa}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af1c399-ba7f-44f8-82b7-0dc0ed0eda3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.05741334319254, 0.978156722497886, 4.572, !- X,Y,Z Vertex 1 {m}
  7.05741334319254, 0.978156722497885, -3.21172404705934e-031, !- X,Y,Z Vertex 2 {m}
  11.7312070339334, 5.04102379364497, -1.07057468235311e-031, !- X,Y,Z Vertex 3 {m}
  11.7312070339334, 5.04102379364497, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6c6d70-b1ab-44df-8f8d-859378088af7}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0a7fad-038a-45f9-9707-53aeffed227d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.43710298147618, -0.608994570827272, 4.572, !- X,Y,Z Vertex 1 {m}
  8.43710298147618, -0.608994570827272, 5.31792239507394e-032, !- X,Y,Z Vertex 2 {m}
  7.05741334319254, 0.978156722497884, -1.06358447901479e-031, !- X,Y,Z Vertex 3 {m}
  7.05741334319254, 0.978156722497885, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8061374d-b5c3-4f63-aeed-bcd61e0542d9}, !- Handle
  Surface 1602,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09df5f15-06d4-4842-a619-26e1524675ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.30447508732233, -0.724286245969394, 4.572, !- X,Y,Z Vertex 1 {m}
  8.30447508732233, -0.724286245969394, 0, !- X,Y,Z Vertex 2 {m}
  8.43710298147618, -0.608994570827271, 0, !- X,Y,Z Vertex 3 {m}
  8.43710298147618, -0.608994570827271, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e34b57-5a6c-42a9-a4a6-852f40187db1}, !- Handle
  Surface 1603,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23684e6e-2e2f-4f1b-a29b-bfe1ad16e22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5919781137649, -1.05502062824748, 4.572, !- X,Y,Z Vertex 1 {m}
  8.5919781137649, -1.05502062824748, 0,  !- X,Y,Z Vertex 2 {m}
  8.30447508732233, -0.724286245969394, 0, !- X,Y,Z Vertex 3 {m}
  8.30447508732233, -0.724286245969394, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f9355c-a7be-453f-9ed8-b5c23f54ee6a}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24575607496061, -3.09249844160356, 4.572, !- X,Y,Z Vertex 1 {m}
  6.24575607496061, -3.09249844160356, 0, !- X,Y,Z Vertex 2 {m}
  8.5919781137649, -1.05502062824748, 0,  !- X,Y,Z Vertex 3 {m}
  8.5919781137649, -1.05502062824748, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68f14b6-d75a-4210-b51d-86ab7f39e2c3}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.24575607496061, -3.09249844160356, 0, !- X,Y,Z Vertex 3 {m}
  6.24575607496061, -3.09249844160356, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3a5b62-63b3-4dbe-a750-b2b498f0cc26}, !- Handle
  Surface 1606,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24575607496061, -3.09249844160356, 4.572, !- X,Y,Z Vertex 1 {m}
