  8.5919781137649, -1.05502062824748, 4.572, !- X,Y,Z Vertex 2 {m}
  8.30447508732233, -0.724286245969394, 4.572, !- X,Y,Z Vertex 3 {m}
  8.43710298147618, -0.608994570827272, 4.572, !- X,Y,Z Vertex 4 {m}
  7.05741334319254, 0.978156722497885, 4.572, !- X,Y,Z Vertex 5 {m}
  11.7312070339334, 5.04102379364497, 4.572, !- X,Y,Z Vertex 6 {m}
  11.1251695023758, 5.7381901891381, 4.572, !- X,Y,Z Vertex 7 {m}
  11.1251695023758, 9.10144575852339, 4.572, !- X,Y,Z Vertex 8 {m}
  8.77924137737286, 9.10144575852339, 4.572, !- X,Y,Z Vertex 9 {m}
  8.77924137737286, 9.9397433588384, 4.572, !- X,Y,Z Vertex 10 {m}
  6.6850411122391, 10.9766572214028, 4.572, !- X,Y,Z Vertex 11 {m}
  5.3332042428014, 8.24642356111855, 4.572, !- X,Y,Z Vertex 12 {m}
  4.32923385994847, 8.74352540229311, 4.572, !- X,Y,Z Vertex 13 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 14 {m}

OS:Space,
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Handle
  Coaches Level Coaches Office 431-433,   !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.3437519422666,                       !- X Origin {m}
  38.1262345081925,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {45b49215-739c-4588-80de-bbc2840ae456}, !- Handle
  Surface 1607,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11200914376413, 6.96071945115659, 0,  !- X,Y,Z Vertex 1 {m}
  5.11200914376413, -1.87460461961161, 0, !- X,Y,Z Vertex 2 {m}
  3.49330688168692, -3.49330688168804, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 6.96071945115659, 0;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {38164671-e3a5-4580-b3e1-774aa11ddc89}, !- Handle
  Surface 1608,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ce1c73-19fb-4495-906c-1169fb698c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96071945115659, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.96071945115659, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e12389a-c52e-4f0e-bfd1-c84a70ee99a3}, !- Handle
  Surface 1609,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e276ae42-e57c-4cd8-a138-6eba0d358bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11200914376413, 6.96071945115659, 4.572, !- X,Y,Z Vertex 1 {m}
  5.11200914376413, 6.96071945115659, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.96071945115659, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.96071945115659, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1897e4-77e9-4a37-83de-f57de2d70079}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c68f417c-3d02-46a4-b7ab-828aedd90a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11200914376413, 2.13154445115678, 4.572, !- X,Y,Z Vertex 1 {m}
  5.11200914376413, 2.13154445115678, 0,  !- X,Y,Z Vertex 2 {m}
  5.11200914376413, 6.96071945115659, 0,  !- X,Y,Z Vertex 3 {m}
  5.11200914376413, 6.96071945115659, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf2aeb9-47b7-4873-bc9a-60c3b40b1990}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca39b19e-598a-48b4-8f20-0c764dd8d4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11200914376413, -1.87460461961161, 4.572, !- X,Y,Z Vertex 1 {m}
  5.11200914376413, -1.87460461961161, 0, !- X,Y,Z Vertex 2 {m}
  5.11200914376413, 2.13154445115678, 0,  !- X,Y,Z Vertex 3 {m}
  5.11200914376413, 2.13154445115678, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad20d26c-55e0-4920-a240-cdad6a2c6b23}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bbabb56-808b-45b8-b2b1-5bfe4c0524e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49330688168692, -3.49330688168804, 4.572, !- X,Y,Z Vertex 1 {m}
  3.49330688168692, -3.49330688168804, 0, !- X,Y,Z Vertex 2 {m}
  5.11200914376413, -1.87460461961161, 0, !- X,Y,Z Vertex 3 {m}
  5.11200914376413, -1.87460461961161, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf89acd-e50a-4511-9777-4fc46b0b7b41}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232049f5-f235-4377-b0d0-e6b1d6f7797e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27617115041838e-016, 1.27617115041797e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  1.27617115041838e-016, 1.27617115041797e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.49330688168692, -3.49330688168804, 0, !- X,Y,Z Vertex 3 {m}
  3.49330688168692, -3.49330688168804, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac340e6-4339-4ab4-8646-4b0f4f8c17f4}, !- Handle
  Surface 1614,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49330688168692, -3.49330688168804, 4.572, !- X,Y,Z Vertex 1 {m}
  5.11200914376413, -1.87460461961161, 4.572, !- X,Y,Z Vertex 2 {m}
  5.11200914376413, 6.96071945115659, 4.572, !- X,Y,Z Vertex 3 {m}
  0, 6.96071945115659, 4.572,             !- X,Y,Z Vertex 4 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Handle
  Coaches Level Meeting 402,              !- Name
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.6243533991647,                       !- X Origin {m}
  39.3005866143274,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aeb22af7-097b-46d9-8038-5048a5ecee31}, !- Handle
  Surface 1615,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.47103234202122, 13.0692028871046, 0,  !- X,Y,Z Vertex 1 {m}
  12.9700874627901, 9.85128697881964, 0,  !- X,Y,Z Vertex 2 {m}
  10.8282889807284, 5.52560949400371, 0,  !- X,Y,Z Vertex 3 {m}
  12.9983910256746, 4.45111393068542, 0,  !- X,Y,Z Vertex 4 {m}
  8.66915716572614, -4.2924114716077, 0,  !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f7833452-383c-45c4-af1b-cc141b05ac94}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.47103234202122, 13.0692028871046, 4.572, !- X,Y,Z Vertex 1 {m}
  6.47103234202122, 13.0692028871046, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0d09da-9ca1-4ba0-88dc-c12e761d8209}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6f983f-0cda-44da-b887-26105d001ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89172550761832, 11.3754946863909, 4.572, !- X,Y,Z Vertex 1 {m}
  9.89172550761832, 11.3754946863909, 0,  !- X,Y,Z Vertex 2 {m}
  6.47103234202122, 13.0692028871046, 0,  !- X,Y,Z Vertex 3 {m}
  6.47103234202122, 13.0692028871046, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369da748-c8d3-40a0-93ff-0dc3f22e79c6}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd56d3a-1ca1-4a03-b100-218d4fa582b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9700874627901, 9.85128697881964, 4.572, !- X,Y,Z Vertex 1 {m}
  12.9700874627901, 9.85128697881964, 0,  !- X,Y,Z Vertex 2 {m}
  9.89172550761832, 11.3754946863909, 0,  !- X,Y,Z Vertex 3 {m}
  9.89172550761832, 11.3754946863909, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875e91dc-bd1a-4ea5-a232-7ba6a335d31c}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8933568c-ae3d-476b-a6e7-57920892a813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1801258501666, 8.25584315428886, 4.572, !- X,Y,Z Vertex 1 {m}
  12.1801258501666, 8.25584315428886, 0,  !- X,Y,Z Vertex 2 {m}
  12.9700874627901, 9.85128697881964, 0,  !- X,Y,Z Vertex 3 {m}
  12.9700874627901, 9.85128697881964, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c95527f-b81d-443c-90af-dcaf814a3e37}, !- Handle
  Surface 1620,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a97810a6-d2bf-4f28-b940-ba65a3d880c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8282889807284, 5.52560949400371, 4.572, !- X,Y,Z Vertex 1 {m}
  10.8282889807284, 5.52560949400371, 0,  !- X,Y,Z Vertex 2 {m}
  12.1801258501666, 8.25584315428886, 0,  !- X,Y,Z Vertex 3 {m}
  12.1801258501666, 8.25584315428886, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bff4fa7-60ac-4e44-9878-07f40d0783d6}, !- Handle
  Surface 1621,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1724720e-a265-4756-b73b-b4f789044d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9983910256746, 4.45111393068542, 4.572, !- X,Y,Z Vertex 1 {m}
  12.9983910256746, 4.45111393068542, 0,  !- X,Y,Z Vertex 2 {m}
  10.8282889807284, 5.52560949400371, 0,  !- X,Y,Z Vertex 3 {m}
  10.8282889807284, 5.52560949400371, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd858b5-d498-49d9-b241-a10045c03753}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c1f11c-88f7-473d-a709-55604115d055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66915716572614, -4.2924114716077, 4.572, !- X,Y,Z Vertex 1 {m}
  8.66915716572614, -4.2924114716077, 0,  !- X,Y,Z Vertex 2 {m}
  12.9983910256746, 4.45111393068542, 0,  !- X,Y,Z Vertex 3 {m}
  12.9983910256746, 4.45111393068542, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca1443b-e6bc-48c5-bbd0-416dc50cff6f}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48561948583272e-016, 5.02007464088817e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  2.48561948583272e-016, 5.02007464088817e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.66915716572614, -4.2924114716077, 0,  !- X,Y,Z Vertex 3 {m}
  8.66915716572614, -4.2924114716077, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838267b2-d9fc-4b44-adcc-0b825cf0fada}, !- Handle
  Surface 1624,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66915716572614, -4.2924114716077, 4.572, !- X,Y,Z Vertex 1 {m}
  12.9983910256746, 4.45111393068542, 4.572, !- X,Y,Z Vertex 2 {m}
  10.8282889807284, 5.52560949400371, 4.572, !- X,Y,Z Vertex 3 {m}
  12.9700874627901, 9.85128697881964, 4.572, !- X,Y,Z Vertex 4 {m}
  6.47103234202122, 13.0692028871046, 4.572, !- X,Y,Z Vertex 5 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Handle
  Coaches Level Storage 445A,             !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.7949852696846,                       !- X Origin {m}
  35.5500397860407,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9b473a6-fd6a-4be2-90f0-5b766677943c}, !- Handle
  Surface 1625,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.567516672582, 1.77421091564018, 0,    !- X,Y,Z Vertex 1 {m}
  5.567516672582, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.77421091563966, 1.77421091564018, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57a0068-92f1-42a2-8b10-b0b5b0717765}, !- Handle
  Surface 1626,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {785ead11-c34e-4cfa-8b22-a2978a98a2c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77421091563966, 1.77421091564018, 4.572, !- X,Y,Z Vertex 1 {m}
  1.77421091563966, 1.77421091564018, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9223acf-3b51-4188-8561-661e6b057756}, !- Handle
  Surface 1627,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d03620-e223-4c8f-a9fe-7a73d61c8f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.567516672582, 1.77421091564018, 4.572, !- X,Y,Z Vertex 1 {m}
  5.567516672582, 1.77421091564018, 0,    !- X,Y,Z Vertex 2 {m}
  1.77421091563966, 1.77421091564018, 0,  !- X,Y,Z Vertex 3 {m}
  1.77421091563966, 1.77421091564018, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6330f002-a67d-4425-ae10-22ac10764155}, !- Handle
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bc8e45-4d0c-47e4-a40d-10514d7df754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.567516672582, 0, 4.572,               !- X,Y,Z Vertex 1 {m}
  5.567516672582, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  5.567516672582, 1.77421091564018, 0,    !- X,Y,Z Vertex 3 {m}
  5.567516672582, 1.77421091564018, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255e3a30-7b1f-431e-87a9-4ad798168a27}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {327a55f3-6602-455a-a24e-9860661a4d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.567516672582, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  5.567516672582, 0, 4.572;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca90509a-e93c-4b14-8240-0496f1c675d8}, !- Handle
  Surface 1630,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {af99ca81-ad57-43ca-b555-f0c513d1a153}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.567516672582, 0, 4.572,               !- X,Y,Z Vertex 1 {m}
  5.567516672582, 1.77421091564018, 4.572, !- X,Y,Z Vertex 2 {m}
  1.77421091563966, 1.77421091564018, 4.572, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Handle
  Coaches Level Meeting 445,              !- Name
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3625019422666,                       !- X Origin {m}
  35.5500397860407,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {158e8fae-b203-4599-b7fc-8c92c6191255}, !- Handle
  Surface 1631,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30250000001235, 6.2484, 0,            !- X,Y,Z Vertex 1 {m}
  7.30250000001235, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.2484, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bc8e45-4d0c-47e4-a40d-10514d7df754}, !- Handle
  Surface 1632,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6330f002-a67d-4425-ae10-22ac10764155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77421091564018, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 1.77421091564018, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5daa10-37ac-4a7d-ba9a-56d177cbc2c7}, !- Handle
  Surface 1633,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a4241fa-6146-4628-b5e7-5373993102aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.2484, 4.572,                       !- X,Y,Z Vertex 1 {m}
  0, 6.2484, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77421091564018, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.77421091564018, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a375678-584d-4392-a7cc-0b91f37d9287}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c91f908-e2b2-4ac0-b91d-1e263c2a1c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30250000001235, 6.2484, 4.572,        !- X,Y,Z Vertex 1 {m}
  7.30250000001235, 6.2484, 0,            !- X,Y,Z Vertex 2 {m}
  0, 6.2484, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.2484, 4.572;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0625bd-89a8-4e04-bd0e-4dcdb5c7c5f6}, !- Handle
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38437b51-738e-47cc-99de-d595612fcba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30250000001235, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.30250000001235, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.30250000001235, 6.2484, 0,            !- X,Y,Z Vertex 3 {m}
  7.30250000001235, 6.2484, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6883a3d4-2e2e-49b5-ba1d-3182317c0f08}, !- Handle
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a42939-4027-4955-beca-0ec4692ece0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.48624545952952, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  3.48624545952952, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.30250000001235, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.30250000001235, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a08ca4-167f-4882-93a6-c8bc748d9206}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb57545e-25d4-48ea-a958-0743fac82b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.48624545952952, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.48624545952952, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3dc59a-5105-48f7-8ca5-407c77bfa3e7}, !- Handle
  Surface 1638,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {fb92d834-4861-43e6-84ac-1d887dccefd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30250000001235, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  7.30250000001235, 6.2484, 4.572,        !- X,Y,Z Vertex 2 {m}
  0, 6.2484, 4.572,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Handle
  Coaches Level Corridor 453 Northwest,   !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6506789067808,                       !- X Origin {m}
  53.5769039593485,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99185510-1569-4bf4-b821-35fbc5d83543}, !- Handle
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.0460375, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.210047669031, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  15.210047669031, -2.257425, 0,          !- X,Y,Z Vertex 4 {m}
  6.69307303548585, -2.257425, 0,         !- X,Y,Z Vertex 5 {m}
  6.69307303548585, -15.450669451156, 0,  !- X,Y,Z Vertex 6 {m}
  4.04596135614173, -17.7517686410803, 0, !- X,Y,Z Vertex 7 {m}
  -0.23199883951415, -12.8305386274907, 0, !- X,Y,Z Vertex 8 {m}
  -0.23199883951415, -9.0511830058317, 0, !- X,Y,Z Vertex 9 {m}
  4.25467303548585, -9.0511830058317, 0,  !- X,Y,Z Vertex 10 {m}
  4.25467303548585, -3.49223814146906, 0, !- X,Y,Z Vertex 11 {m}
  -6.5943790694337, -3.49223814146906, 0, !- X,Y,Z Vertex 12 {m}
  -7.05623804482602, -4.42503036620144, 0, !- X,Y,Z Vertex 13 {m}
  -10.1345999999978, -2.90082265863018, 0, !- X,Y,Z Vertex 14 {m}
  -10.1345999999978, 0.0460375, 0;        !- X,Y,Z Vertex 15 {m}

OS:Surface,
  {612e447f-a92b-4184-bbb0-5dc5131a0058}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab143cc4-d2b8-4cb7-8013-50d869055791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.210047669031, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  15.210047669031, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd87fe24-05bc-4194-970a-7ff95369ab8f}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ea5525-1844-4a9a-8221-e9ab86447d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.210047669031, -2.257425, 4.572,      !- X,Y,Z Vertex 1 {m}
  15.210047669031, -2.257425, 0,          !- X,Y,Z Vertex 2 {m}
  15.210047669031, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  15.210047669031, 0, 4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd048fcf-d9b4-470c-b088-7d88796d8c92}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fafef119-881d-4ba5-a744-0ed245ae953a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69307303548585, -2.257425, 4.572,     !- X,Y,Z Vertex 1 {m}
  6.69307303548585, -2.257425, 0,         !- X,Y,Z Vertex 2 {m}
  15.210047669031, -2.257425, 0,          !- X,Y,Z Vertex 3 {m}
  15.210047669031, -2.257425, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09f7d04-f23d-47fb-8a6f-0bc2ea87cbff}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e19f328-8897-40d7-a4a9-4846cd922707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69307303548585, -6.41032499999945, 4.572, !- X,Y,Z Vertex 1 {m}
  6.69307303548585, -6.41032499999945, 0, !- X,Y,Z Vertex 2 {m}
  6.69307303548585, -2.257425, 0,         !- X,Y,Z Vertex 3 {m}
  6.69307303548585, -2.257425, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec565716-924d-4afd-8899-c876d2751892}, !- Handle
  Surface 1644,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef74b639-f609-4491-b606-f9d2ef820891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69307303548585, -8.48994999999945, 4.572, !- X,Y,Z Vertex 1 {m}
  6.69307303548585, -8.48994999999945, 0, !- X,Y,Z Vertex 2 {m}
  6.69307303548585, -6.41032499999945, 0, !- X,Y,Z Vertex 3 {m}
  6.69307303548585, -6.41032499999945, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ce1c73-19fb-4495-906c-1169fb698c4a}, !- Handle
  Surface 1645,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38164671-e3a5-4580-b3e1-774aa11ddc89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.69307303548585, -15.450669451156, 4.572, !- X,Y,Z Vertex 1 {m}
  6.69307303548585, -15.450669451156, 0,  !- X,Y,Z Vertex 2 {m}
  6.69307303548585, -8.48994999999945, 0, !- X,Y,Z Vertex 3 {m}
  6.69307303548585, -8.48994999999945, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028d8378-7f6b-424e-92e3-2e1d87a6fb20}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70458276-c7ce-4269-9687-d614c3f0875f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04596135614173, -17.7517686410803, 4.572, !- X,Y,Z Vertex 1 {m}
  4.04596135614173, -17.7517686410803, 0, !- X,Y,Z Vertex 2 {m}
  6.69307303548585, -15.450669451156, 0,  !- X,Y,Z Vertex 3 {m}
  6.69307303548585, -15.450669451156, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680d9185-e870-4638-b54b-677050910e69}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc9aa10-8f88-483a-9ccc-337fb2000059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.374038692043451, -13.5277050229838, 4.572, !- X,Y,Z Vertex 1 {m}
  0.374038692043451, -13.5277050229838, 0, !- X,Y,Z Vertex 2 {m}
  4.04596135614173, -17.7517686410803, 0, !- X,Y,Z Vertex 3 {m}
  4.04596135614173, -17.7517686410803, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d0f955-5db2-4767-b175-ea1115098ffa}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5079316-b8fb-4788-9df3-fbe1d32b5a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23199883951415, -12.8305386274907, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.23199883951415, -12.8305386274907, 0, !- X,Y,Z Vertex 2 {m}
  0.374038692043451, -13.5277050229838, 0, !- X,Y,Z Vertex 3 {m}
  0.374038692043451, -13.5277050229838, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4cb9655-3ece-44e2-8369-0f85363d694d}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30f25a3-9539-400b-917b-3a59afe587df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23199883951415, -9.46728305810538, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.23199883951415, -9.46728305810538, 0, !- X,Y,Z Vertex 2 {m}
  -0.23199883951415, -12.8305386274907, 0, !- X,Y,Z Vertex 3 {m}
  -0.23199883951415, -12.8305386274907, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c00e2cc-ccb8-49a2-a8e6-37aff5fa9ea3}, !- Handle
  Surface 1650,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b272969-9a9a-4cbb-894f-06ca4d41c4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23199883951415, -9.0511830058317, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.23199883951415, -9.0511830058317, 0, !- X,Y,Z Vertex 2 {m}
  -0.23199883951415, -9.46728305810538, 0, !- X,Y,Z Vertex 3 {m}
  -0.23199883951415, -9.46728305810538, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa599c2-4456-4f3b-9992-2d6b6e9d5da9}, !- Handle
  Surface 1651,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e0c71a-2808-4dcf-990c-a5ec2d030de3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42464848247273, -9.0511830058317, 4.572, !- X,Y,Z Vertex 1 {m}
  1.42464848247273, -9.0511830058317, 0,  !- X,Y,Z Vertex 2 {m}
  -0.23199883951415, -9.0511830058317, 0, !- X,Y,Z Vertex 3 {m}
  -0.23199883951415, -9.0511830058317, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f37810-c821-42dc-8673-b306b191104c}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a326e1ba-8862-48ad-8d56-593f5748040b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25467303548585, -9.0511830058317, 4.572, !- X,Y,Z Vertex 1 {m}
  4.25467303548585, -9.0511830058317, 0,  !- X,Y,Z Vertex 2 {m}
  1.42464848247273, -9.0511830058317, 0,  !- X,Y,Z Vertex 3 {m}
  1.42464848247273, -9.0511830058317, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343d9dda-da1d-45ec-8cd1-2153b5c080be}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef4e609-930c-4a94-821d-8a152736f240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25467303548585, -3.49223814146906, 4.572, !- X,Y,Z Vertex 1 {m}
  4.25467303548585, -3.49223814146906, 0, !- X,Y,Z Vertex 2 {m}
  4.25467303548585, -9.0511830058317, 0,  !- X,Y,Z Vertex 3 {m}
  4.25467303548585, -9.0511830058317, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea196f2-fd44-4da2-a0f6-ff4078edb900}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66b2e6d-3353-4de3-a8f3-4f6bd2ec6454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42464848247273, -3.49223814146906, 4.572, !- X,Y,Z Vertex 1 {m}
  1.42464848247273, -3.49223814146906, 0, !- X,Y,Z Vertex 2 {m}
  4.25467303548585, -3.49223814146906, 0, !- X,Y,Z Vertex 3 {m}
  4.25467303548585, -3.49223814146906, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40796931-1624-4e2b-b2eb-a5ee4f4f45a2}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc5548c0-bb63-4776-ad01-327cc485d6bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.57792696451711, -3.49223814146906, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.57792696451711, -3.49223814146906, 0, !- X,Y,Z Vertex 2 {m}
  1.42464848247273, -3.49223814146906, 0, !- X,Y,Z Vertex 3 {m}
  1.42464848247273, -3.49223814146906, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a26330b-233a-455b-909d-0eb1e51aa5e9}, !- Handle
  Surface 1656,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c3de49-abb6-43d8-8870-c744394d581b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5943790694337, -3.49223814146906, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.5943790694337, -3.49223814146906, 0, !- X,Y,Z Vertex 2 {m}
  -2.57792696451711, -3.49223814146906, 0, !- X,Y,Z Vertex 3 {m}
  -2.57792696451711, -3.49223814146906, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11d5b2c-41b6-437b-b494-dbf803dd3149}, !- Handle
  Surface 1657,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1bdf437-7651-408d-a345-eb6967eeeb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.05623804482602, -4.42503036620144, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.05623804482602, -4.42503036620144, 0, !- X,Y,Z Vertex 2 {m}
  -6.5943790694337, -3.49223814146906, 0, !- X,Y,Z Vertex 3 {m}
  -6.5943790694337, -3.49223814146906, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd56d3a-1ca1-4a03-b100-218d4fa582b9}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369da748-c8d3-40a0-93ff-0dc3f22e79c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1345999999978, -2.90082265863018, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.1345999999978, -2.90082265863018, 0, !- X,Y,Z Vertex 2 {m}
  -7.05623804482602, -4.42503036620144, 0, !- X,Y,Z Vertex 3 {m}
  -7.05623804482602, -4.42503036620144, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf457c8-1f03-40bb-b9bb-97fb6b342f10}, !- Handle
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29da3ca4-64e2-4940-a6ca-1509b3eb0686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1345999999978, 0.0460375, 4.572,    !- X,Y,Z Vertex 1 {m}
  -10.1345999999978, 0.0460375, 0,        !- X,Y,Z Vertex 2 {m}
  -10.1345999999978, -2.90082265863018, 0, !- X,Y,Z Vertex 3 {m}
  -10.1345999999978, -2.90082265863018, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3d9206-13df-4e9a-abd7-ab65404c3e18}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c977c45-be2d-4a0c-b63e-0076cf12a47b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 0.0460375000005544, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 0.0460375000005544, 0, !- X,Y,Z Vertex 2 {m}
  -10.1345999999978, 0.0460375, 0,        !- X,Y,Z Vertex 3 {m}
  -10.1345999999978, 0.0460375, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4fe67c-ef0a-41df-94e3-9426b24db9e8}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b4fe7f-b556-4203-ae8c-e5b71d8fae98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.0460375, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 0.0460375, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 0.0460375000005544, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 0.0460375000005544, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d52ad5-5cbf-40a1-8438-ad5816bf727b}, !- Handle
  Surface 1662,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53779537-2400-4846-90a5-9fa0859d8b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.0460375, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0.0460375, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b55a5e-f08f-4012-b833-07e54543bdb1}, !- Handle
  Surface 1663,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04596135614173, -17.7517686410803, 4.572, !- X,Y,Z Vertex 1 {m}
  6.69307303548585, -15.450669451156, 4.572, !- X,Y,Z Vertex 2 {m}
  6.69307303548585, -2.257425, 4.572,     !- X,Y,Z Vertex 3 {m}
  15.210047669031, -2.257425, 4.572,      !- X,Y,Z Vertex 4 {m}
  15.210047669031, 0, 4.572,              !- X,Y,Z Vertex 5 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 6 {m}
  0, 0.0460375, 4.572,                    !- X,Y,Z Vertex 7 {m}
  -10.1345999999978, 0.0460375, 4.572,    !- X,Y,Z Vertex 8 {m}
  -10.1345999999978, -2.90082265863018, 4.572, !- X,Y,Z Vertex 9 {m}
  -7.05623804482602, -4.42503036620144, 4.572, !- X,Y,Z Vertex 10 {m}
  -6.5943790694337, -3.49223814146906, 4.572, !- X,Y,Z Vertex 11 {m}
  4.25467303548585, -3.49223814146906, 4.572, !- X,Y,Z Vertex 12 {m}
  4.25467303548585, -9.0511830058317, 4.572, !- X,Y,Z Vertex 13 {m}
  -0.23199883951415, -9.0511830058317, 4.572, !- X,Y,Z Vertex 14 {m}
  -0.23199883951415, -12.8305386274907, 4.572; !- X,Y,Z Vertex 15 {m}

OS:Space,
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Handle
  Coaches Level Restroom RRM440 RRW441,   !- Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.2784521688829,                       !- X Origin {m}
  41.9849789593485,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be4f5f30-86ad-457b-82ac-051472c5ef8e}, !- Handle
  Surface 1664,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2602574959605, 5.18160000000057, 0,   !- X,Y,Z Vertex 1 {m}
  3.2602574959605, -1.2622596613657, 0,   !- X,Y,Z Vertex 2 {m}
  2.79531715732741, -1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  0, -1.72719999999925, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -2.66097646995068, 0, 0,                !- X,Y,Z Vertex 6 {m}
  -2.66097646995165, -1.72719999999925, 0, !- X,Y,Z Vertex 7 {m}
  -5.82269108285212, -1.72719999999925, 0, !- X,Y,Z Vertex 8 {m}
  -5.82269108285212, 5.18160000000057, 0; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {2a6cc275-9bd7-46cc-8ac2-b8de3b41d947}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de37e2ff-c8c7-4450-b4f8-165f48aca919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66097646995068, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -2.66097646995068, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1443d4-e8aa-40f7-9245-d7b754bfb298}, !- Handle
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4222a1dc-0841-4d78-a92f-d8d505749348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66097646995165, -1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.66097646995165, -1.72719999999925, 0, !- X,Y,Z Vertex 2 {m}
  -2.66097646995068, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.66097646995068, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104a7470-5e98-4b77-8965-a00acc184c8b}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04e8dc0-0e6c-4993-b127-db64cb6fbaee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77665358285212, -1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.77665358285212, -1.72719999999925, 0, !- X,Y,Z Vertex 2 {m}
  -2.66097646995165, -1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  -2.66097646995165, -1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260d2f3c-0fbe-4b70-8c6b-3127f9b876c6}, !- Handle
  Surface 1668,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f8e2844-2568-41f4-871d-d4675320608a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82269108285212, -1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.82269108285212, -1.72719999999925, 0, !- X,Y,Z Vertex 2 {m}
  -5.77665358285212, -1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  -5.77665358285212, -1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c68f417c-3d02-46a4-b7ab-828aedd90a1b}, !- Handle
  Surface 1669,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1897e4-77e9-4a37-83de-f57de2d70079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82269108285212, 3.10197500000057, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.82269108285212, 3.10197500000057, 0, !- X,Y,Z Vertex 2 {m}
  -5.82269108285212, -1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  -5.82269108285212, -1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed51affa-4195-430d-b22e-4b38754decf6}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {876448aa-0cf8-4604-a8c4-8eccd957ce35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82269108285212, 5.18160000000057, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.82269108285212, 5.18160000000057, 0, !- X,Y,Z Vertex 2 {m}
  -5.82269108285212, 3.10197500000057, 0, !- X,Y,Z Vertex 3 {m}
  -5.82269108285212, 3.10197500000057, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64999cfa-3e77-42c3-b06b-6db9d0179593}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938eb6aa-f91f-43e3-825c-912609c12515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4177255930711, 5.18160000000057, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.4177255930711, 5.18160000000057, 0,  !- X,Y,Z Vertex 2 {m}
  -5.82269108285212, 5.18160000000057, 0, !- X,Y,Z Vertex 3 {m}
  -5.82269108285212, 5.18160000000057, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374d660b-ebc3-468d-9ed5-f70b12989b28}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53bad0cf-5285-47a5-877c-fd674500396a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2602574959605, 5.18160000000057, 4.572, !- X,Y,Z Vertex 1 {m}
  3.2602574959605, 5.18160000000057, 0,   !- X,Y,Z Vertex 2 {m}
  -2.4177255930711, 5.18160000000057, 0,  !- X,Y,Z Vertex 3 {m}
  -2.4177255930711, 5.18160000000057, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66dc5e6-2c74-4f9f-bea6-348dc68897ac}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0386f69b-9ede-48a0-a2b5-3477d062279c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2602574959605, 1.16839999999973, 4.572, !- X,Y,Z Vertex 1 {m}
  3.2602574959605, 1.16839999999973, 0,   !- X,Y,Z Vertex 2 {m}
  3.2602574959605, 5.18160000000057, 0,   !- X,Y,Z Vertex 3 {m}
  3.2602574959605, 5.18160000000057, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f5ce3f-79d2-4a3b-ad90-7c34a2682fb2}, !- Handle
  Surface 1674,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07e3de5-1d5b-43f5-8533-93be6f686d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2602574959605, -1.2622596613657, 4.572, !- X,Y,Z Vertex 1 {m}
  3.2602574959605, -1.2622596613657, 0,   !- X,Y,Z Vertex 2 {m}
  3.2602574959605, 1.16839999999973, 0,   !- X,Y,Z Vertex 3 {m}
  3.2602574959605, 1.16839999999973, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd2c8d2-0666-47e1-afef-a6bd5aa9d282}, !- Handle
  Surface 1675,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c137d7df-ae6a-492e-92a2-5af2e5d349ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79531715732741, -1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  2.79531715732741, -1.72719999999925, 0, !- X,Y,Z Vertex 2 {m}
  3.2602574959605, -1.2622596613657, 0,   !- X,Y,Z Vertex 3 {m}
  3.2602574959605, -1.2622596613657, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5b0589-3caf-4c9a-b6c3-3d20f2ab62b5}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e15eff22-b78d-4bde-af3b-9dbdd22d5b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.72719999999925, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -1.72719999999925, 0,                !- X,Y,Z Vertex 2 {m}
  2.79531715732741, -1.72719999999925, 0, !- X,Y,Z Vertex 3 {m}
  2.79531715732741, -1.72719999999925, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56453e51-70c7-4f55-b452-922ee38e99ca}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e77ef36-e00b-48a6-ade5-b4adcaed57e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.72719999999925, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.72719999999925, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26be369-4f45-4fda-bfd7-29d4944f8854}, !- Handle
  Surface 1678,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {7b3ebe09-0450-4ecf-ab73-dd484e8115ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79531715732741, -1.72719999999925, 4.572, !- X,Y,Z Vertex 1 {m}
  3.2602574959605, -1.2622596613657, 4.572, !- X,Y,Z Vertex 2 {m}
  3.2602574959605, 5.18160000000057, 4.572, !- X,Y,Z Vertex 3 {m}
  -5.82269108285212, 5.18160000000057, 4.572, !- X,Y,Z Vertex 4 {m}
  -5.82269108285212, -1.72719999999925, 4.572, !- X,Y,Z Vertex 5 {m}
  -2.66097646995165, -1.72719999999925, 4.572, !- X,Y,Z Vertex 6 {m}
  -2.66097646995068, 0, 4.572,            !- X,Y,Z Vertex 7 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 8 {m}
  0, -1.72719999999925, 4.572;            !- X,Y,Z Vertex 9 {m}

OS:Space,
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Handle
  Coaches Level IDF 4470,                 !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.9575800672666,                       !- X Origin {m}
  42.0024414593488,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a2e552c-2e77-464e-8456-23e0b6e479c8}, !- Handle
  Surface 1679,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 2.70249194189434, 0,       !- X,Y,Z Vertex 1 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.40742055810548, 0,                !- X,Y,Z Vertex 4 {m}
  -4.73035312498743, -0.40742055810548, 0, !- X,Y,Z Vertex 5 {m}
  -4.73035312498743, 2.70249194189452, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bf438ca9-5d7d-497e-b442-2ad9fa6f4c52}, !- Handle
  Surface 1680,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.40742055810548, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -0.40742055810548, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06387b7-bc0d-4e35-8ea0-7dac32ae5978}, !- Handle
  Surface 1681,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575638f8-bd8e-4464-83f7-d782b68b7f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73035312498743, -0.40742055810548, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.73035312498743, -0.40742055810548, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.40742055810548, 0,                !- X,Y,Z Vertex 3 {m}
  0, -0.40742055810548, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fb1cd6-ac8e-47f0-b7b7-e75ca91f2e46}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec8aecb-8ff6-4f93-9c9f-19488a190c9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73035312498743, 2.70249194189452, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.73035312498743, 2.70249194189452, 0, !- X,Y,Z Vertex 2 {m}
  -4.73035312498743, -0.40742055810548, 0, !- X,Y,Z Vertex 3 {m}
  -4.73035312498743, -0.40742055810548, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9a0352-d814-4849-8df3-112c54993e0c}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca4c6aa-ccd6-4fb4-afdd-2295d3fa32e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 2.70249194189434, 4.572,   !- X,Y,Z Vertex 1 {m}
  0.711596875, 2.70249194189434, 0,       !- X,Y,Z Vertex 2 {m}
  -4.73035312498743, 2.70249194189452, 0, !- X,Y,Z Vertex 3 {m}
  -4.73035312498743, 2.70249194189452, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f202d777-f1bb-4b6d-ad77-49d97b6640f5}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0.711596875, 2.70249194189434, 0,       !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.70249194189434, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91615b0-8d56-4a84-b2b0-234e91678948}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  0.711596875, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db646130-c095-43e5-ab9f-166e1efd56d7}, !- Handle
  Surface 1686,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f9f27595-547b-4310-b2b0-67a6c74c4fc3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.40742055810548, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  0.711596875, 0, 4.572,                  !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.70249194189434, 4.572,   !- X,Y,Z Vertex 4 {m}
  -4.73035312498743, 2.70249194189452, 4.572, !- X,Y,Z Vertex 5 {m}
  -4.73035312498743, -0.40742055810548, 4.572; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Handle
  Coaches Level Lobby CR425,              !- Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.665001942279,                        !- X Origin {m}
  41.7984397860408,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9c91f908-e2b2-4ac0-b91d-1e263c2a1c50}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a375678-584d-4392-a7cc-0b91f37d9287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.30250000001235, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -7.30250000001235, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72522e87-2f3f-4676-9565-44974f14171d}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aee5fa-0720-42f9-860f-12d8618c01b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7491106684192, 3.4466106684005, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.7491106684192, 3.4466106684005, 0,  !- X,Y,Z Vertex 2 {m}
  -7.30250000001235, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.30250000001235, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3204c2a-9319-4040-9615-906078829eb7}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {057a72c4-aaac-442f-ad74-d7b7842cf888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6911821635126, 4.50453917330804, 4.572, !- X,Y,Z Vertex 1 {m}
  -9.6911821635126, 4.50453917330804, 0,  !- X,Y,Z Vertex 2 {m}
  -10.7491106684192, 3.4466106684005, 0,  !- X,Y,Z Vertex 3 {m}
  -10.7491106684192, 3.4466106684005, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd46db3c-8888-4e5a-aa1f-387ec4ec2078}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff51318-0904-4b3d-96d6-e5eb6246f454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70718750001234, 7.48853383681471, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.70718750001234, 7.48853383681471, 0, !- X,Y,Z Vertex 2 {m}
  -9.6911821635126, 4.50453917330804, 0,  !- X,Y,Z Vertex 3 {m}
  -9.6911821635126, 4.50453917330804, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2270b10-30ca-4abb-9053-6b8c5a8b6ca7}, !- Handle
  Surface 1692,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9d0d63-19c0-4307-b325-023f26db0421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70718750001234, 9.52103917330776, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.70718750001234, 9.52103917330776, 0, !- X,Y,Z Vertex 2 {m}
  -6.70718750001234, 7.48853383681471, 0, !- X,Y,Z Vertex 3 {m}
  -6.70718750001234, 7.48853383681471, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db533875-a8e1-44c7-9b76-64bd087d7867}, !- Handle
  Surface 1693,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d41fbce-9eb5-4362-b03b-4d588820c9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70718750001234, 12.3309141733085, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.70718750001234, 12.3309141733085, 0, !- X,Y,Z Vertex 2 {m}
  -6.70718750001234, 9.52103917330776, 0, !- X,Y,Z Vertex 3 {m}
  -6.70718750001234, 9.52103917330776, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d191d938-3b94-47d3-9e9c-0f4350658faa}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360b20f8-862a-4ea7-b6c4-89cc1fb24bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.68776250001234, 12.3309141733085, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.68776250001234, 12.3309141733085, 0, !- X,Y,Z Vertex 2 {m}
  -6.70718750001234, 12.3309141733085, 0, !- X,Y,Z Vertex 3 {m}
  -6.70718750001234, 12.3309141733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9dc991-1679-442c-ba08-2ec891b2dd13}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bb682d-32b1-4903-8c0c-772bf034039c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.68776250001234, 16.4885766733085, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.68776250001234, 16.4885766733085, 0, !- X,Y,Z Vertex 2 {m}
  -3.68776250001234, 12.3309141733085, 0, !- X,Y,Z Vertex 3 {m}
  -3.68776250001234, 12.3309141733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e4b990-faba-4bee-a904-25f383106db4}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56778124998619, 16.4885766733085, 4.572, !- X,Y,Z Vertex 1 {m}
  2.56778124998619, 16.4885766733085, 0,  !- X,Y,Z Vertex 2 {m}
  -3.68776250001234, 16.4885766733085, 0, !- X,Y,Z Vertex 3 {m}
  -3.68776250001234, 16.4885766733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b29c961-3978-455e-9457-26dce6063942}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56778124998612, 18.6777391733073, 4.572, !- X,Y,Z Vertex 1 {m}
  2.56778124998612, 18.6777391733073, 0,  !- X,Y,Z Vertex 2 {m}
  2.56778124998619, 16.4885766733085, 0,  !- X,Y,Z Vertex 3 {m}
  2.56778124998619, 16.4885766733085, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77f790e-96ec-4a4d-bf13-b669960c39aa}, !- Handle
  Surface 1698,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9141874999847, 18.6777391733073, 4.572, !- X,Y,Z Vertex 1 {m}
  11.9141874999847, 18.6777391733073, 0,  !- X,Y,Z Vertex 2 {m}
  2.56778124998612, 18.6777391733073, 0,  !- X,Y,Z Vertex 3 {m}
  2.56778124998612, 18.6777391733073, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141b3569-38ef-4a13-b630-c02bc8fd3ea1}, !- Handle
  Surface 1699,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9141874999847, 9.4342936152021, 4.572, !- X,Y,Z Vertex 1 {m}
  11.9141874999847, 9.4342936152021, 0,   !- X,Y,Z Vertex 2 {m}
  11.9141874999847, 18.6777391733073, 0,  !- X,Y,Z Vertex 3 {m}
  11.9141874999847, 18.6777391733073, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a10fa15-c2b3-4438-98fc-e931b8365834}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00417499998766, 9.4342936152021, 4.572, !- X,Y,Z Vertex 1 {m}
  8.00417499998766, 9.4342936152021, 0,   !- X,Y,Z Vertex 2 {m}
  11.9141874999847, 9.4342936152021, 0,   !- X,Y,Z Vertex 3 {m}
  11.9141874999847, 9.4342936152021, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d237ab7-8b81-4c90-ba87-4ba37ff8d530}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00417499998766, 6.97043945147428, 4.572, !- X,Y,Z Vertex 1 {m}
  8.00417499998766, 6.97043945147428, 0,  !- X,Y,Z Vertex 2 {m}
  8.00417499998766, 9.4342936152021, 0,   !- X,Y,Z Vertex 3 {m}
  8.00417499998766, 9.4342936152021, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4ef9e3-8e6a-4b25-ac1e-384b8c8f06c5}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d2174c-9dc7-4d0b-a5b0-b39b52091c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74662499998471, 6.97043945147428, 4.572, !- X,Y,Z Vertex 1 {m}
  4.74662499998471, 6.97043945147428, 0,  !- X,Y,Z Vertex 2 {m}
  8.00417499998766, 6.97043945147428, 0,  !- X,Y,Z Vertex 3 {m}
  8.00417499998766, 6.97043945147428, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d912db1-46d3-49a2-80fe-f67fa7d5fe24}, !- Handle
  Surface 1705,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8731a07-0067-4049-9f4e-e6b1a7ffb1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74662499998471, 10.2724936152017, 4.572, !- X,Y,Z Vertex 1 {m}
  4.74662499998471, 10.2724936152017, 0,  !- X,Y,Z Vertex 2 {m}
  4.74662499998471, 6.97221979921837, 0,  !- X,Y,Z Vertex 3 {m}
  4.74662499998471, 6.97221979921837, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cec6963-a024-4fde-9e8c-73c15cf10ad0}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b96dbe-a92b-4dd5-b569-a32f1faeaec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64172500001234, 10.2724936152017, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.64172500001234, 10.2724936152017, 0, !- X,Y,Z Vertex 2 {m}
  4.74662499998471, 10.2724936152017, 0,  !- X,Y,Z Vertex 3 {m}
  4.74662499998471, 10.2724936152017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542078db-7c52-4515-9f81-7a27e0205441}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee111bfb-889f-467a-b61e-cd43d73961ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64172500001234, 8.64054361520182, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.64172500001234, 8.64054361520182, 0, !- X,Y,Z Vertex 2 {m}
  -3.64172500001234, 10.2724936152017, 0, !- X,Y,Z Vertex 3 {m}
  -3.64172500001234, 10.2724936152017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d33454-06ca-465e-8d53-2e943f49413c}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87db34ad-8cb4-420b-88a8-4bd0d6d78e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64172500001234, 6.86254361520246, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.64172500001234, 6.86254361520246, 0, !- X,Y,Z Vertex 2 {m}
  -3.64172500001234, 8.64054361520182, 0, !- X,Y,Z Vertex 3 {m}
  -3.64172500001234, 8.64054361520182, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e854fc-286f-4519-9725-9958ebc285ab}, !- Handle
  Surface 1711,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3df6d6-601a-4d0f-b982-7a485ff81adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.90649361520243, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 2.90649361520243, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.09537500001243, 2.90649361520237, 0, !- X,Y,Z Vertex 3 {m}
  -1.09537500001012, 2.90649361520237, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0bae90-c776-41be-a921-45793927c792}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9f5d5af-2504-4bf3-94b3-4578e745e534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.90649361520243, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.90649361520243, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Handle
  Coaches Level Reduced Office 443,       !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.7869300672666,                       !- X Origin {m}
  48.3228459012436,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1bec635e-0589-45f3-9494-f44f5d5f6440}, !- Handle
  Surface 1714,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.24586924844279, 0,                !- X,Y,Z Vertex 2 {m}
  -1.92359769345489, -5.16946694189535, 0, !- X,Y,Z Vertex 3 {m}
  -4.24822040242325, -5.16946694189535, 0, !- X,Y,Z Vertex 4 {m}
  -4.24822040242325, 0, 0;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7885ee17-8860-42ec-a6bf-0a8474a5a40c}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89414971-ff9a-4d62-a464-1ff2cdd6cb0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.0198669418948, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, -2.0198669418948, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9033dde3-ab45-469d-9080-a0eaea471244}, !- Handle
  Surface 1716,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b57f746-5937-47e0-873b-bcf31b956cdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.24586924844279, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -3.24586924844279, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.0198669418948, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.0198669418948, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21235053-345a-4bb8-b294-c454cd5e1747}, !- Handle
  Surface 1717,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e178e9da-7c28-4e3e-9309-8ff215d1bf33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92359769345489, -5.16946694189535, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.92359769345489, -5.16946694189535, 0, !- X,Y,Z Vertex 2 {m}
  -5.1046846016696e-016, -3.24586924844279, 0, !- X,Y,Z Vertex 3 {m}
  -5.1046846016696e-016, -3.24586924844279, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8604d0-b009-401b-bd40-4057ba1abd1e}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5bb863-6059-4ce8-844c-e234c9d658e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24822040242325, -5.16946694189535, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.24822040242325, -5.16946694189535, 0, !- X,Y,Z Vertex 2 {m}
  -1.92359769345489, -5.16946694189535, 0, !- X,Y,Z Vertex 3 {m}
  -1.92359769345489, -5.16946694189535, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0386f69b-9ede-48a0-a2b5-3477d062279c}, !- Handle
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66dc5e6-2c74-4f9f-bea6-348dc68897ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24822040242325, -1.15626694189452, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.24822040242325, -1.15626694189452, 0, !- X,Y,Z Vertex 2 {m}
  -4.24822040242325, -5.16946694189535, 0, !- X,Y,Z Vertex 3 {m}
  -4.24822040242325, -5.16946694189535, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6e26fb-01ae-41b7-b99d-15eb5351cdb3}, !- Handle
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b323a4-f073-4b89-8337-6f3ff28a3a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24822040242325, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -4.24822040242325, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.24822040242325, -1.15626694189452, 0, !- X,Y,Z Vertex 3 {m}
  -4.24822040242325, -1.15626694189452, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9339769e-7130-45b1-8c6b-e66b30c33c2e}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856720ac-357d-48bd-bf46-150803bb2c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.24822040242325, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.24822040242325, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e4be5b-3acd-4516-990f-c9b8bd463b8a}, !- Handle
  Surface 1722,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d8a7182c-ad20-4f18-b927-eaeae8e5e2c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92359769345489, -5.16946694189535, 4.572, !- X,Y,Z Vertex 1 {m}
  0, -3.24586924844279, 4.572,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  -4.24822040242325, 0, 4.572,            !- X,Y,Z Vertex 4 {m}
  -4.24822040242325, -5.16946694189535, 4.572; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Handle
  Coaches Level Restroom 404B,            !- Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.8044792493313,                       !- X Origin {m}
  47.5564297686163,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb83c7c4-00c1-4086-a31c-4375a19109e8}, !- Handle
  Surface 1723,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.17407242779862, -1.57159740449377, 0, !- X,Y,Z Vertex 2 {m}
  1.82223555836092, -4.30183106477802, 0, !- X,Y,Z Vertex 3 {m}
  -1.35183686943827, -2.73023366028516, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6c86e5-36f6-4018-b1e3-f59cd68625e8}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b699ce-3272-4922-b149-d19d04d5125a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17407242779862, -1.57159740449377, 4.572, !- X,Y,Z Vertex 1 {m}
  3.17407242779862, -1.57159740449377, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b579e4-ff40-4071-a5ec-a8852155bba0}, !- Handle
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8273fe0e-c44b-4fa0-99e6-a8534f522790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82223555836092, -4.30183106477802, 4.572, !- X,Y,Z Vertex 1 {m}
  1.82223555836092, -4.30183106477802, 0, !- X,Y,Z Vertex 2 {m}
  3.17407242779862, -1.57159740449377, 0, !- X,Y,Z Vertex 3 {m}
  3.17407242779862, -1.57159740449377, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd0ea8c-c9ae-4a5f-8f3e-7aad29fad8d5}, !- Handle
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df85b3b-2b20-4109-8285-38aeee5c6511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.818265175507991, -3.80472922360345, 4.572, !- X,Y,Z Vertex 1 {m}
  0.818265175507991, -3.80472922360345, 0, !- X,Y,Z Vertex 2 {m}
  1.82223555836092, -4.30183106477802, 0, !- X,Y,Z Vertex 3 {m}
  1.82223555836092, -4.30183106477802, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1724720e-a265-4756-b73b-b4f789044d5f}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bff4fa7-60ac-4e44-9878-07f40d0783d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35183686943827, -2.73023366028516, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.35183686943827, -2.73023366028516, 0, !- X,Y,Z Vertex 2 {m}
  0.818265175507991, -3.80472922360345, 0, !- X,Y,Z Vertex 3 {m}
  0.818265175507991, -3.80472922360345, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97810a6-d2bf-4f28-b940-ba65a3d880c4}, !- Handle
  Surface 1728,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c95527f-b81d-443c-90af-dcaf814a3e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97973640677196e-016, 9.80238689960351e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.97973640677196e-016, 9.80238689960351e-017, 0, !- X,Y,Z Vertex 2 {m}
  -1.35183686943827, -2.73023366028516, 0, !- X,Y,Z Vertex 3 {m}
  -1.35183686943827, -2.73023366028516, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {492a6359-a97f-47f0-b26b-8fa30fa5f657}, !- Handle
  Surface 1729,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {80cf5589-1d94-40e5-a8fe-f6c3abe7004e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82223555836092, -4.30183106477802, 4.572, !- X,Y,Z Vertex 1 {m}
  3.17407242779862, -1.57159740449377, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  -1.35183686943827, -2.73023366028516, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Handle
  Coaches Level Conference 404A,          !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.0727519422637,                       !- X Origin {m}
  50.0846658178795,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5dce0528-5401-4371-807d-a23f393de647}, !- Handle
  Surface 1730,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00257544698984, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.00257544698984, -5.55894486436265, 0, !- X,Y,Z Vertex 2 {m}
  2.34592812500296, -5.55894486436265, 0, !- X,Y,Z Vertex 3 {m}
  2.34592812500296, -5.97504491663632, 0, !- X,Y,Z Vertex 4 {m}
  0, -5.97504491663632, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dc5548c0-bb63-4776-ad01-327cc485d6bb}, !- Handle
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40796931-1624-4e2b-b2eb-a5ee4f4f45a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00257544698984, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.00257544698984, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f8d5bf-7609-4cd9-b89c-ef43714cda2c}, !- Handle
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c71299-0cc4-4af4-95f9-6b97d3254a36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00257544698984, -5.55894486436265, 4.572, !- X,Y,Z Vertex 1 {m}
  4.00257544698984, -5.55894486436265, 0, !- X,Y,Z Vertex 2 {m}
  4.00257544698984, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00257544698984, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e0c71a-2808-4dcf-990c-a5ec2d030de3}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa599c2-4456-4f3b-9992-2d6b6e9d5da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.34592812500296, -5.55894486436265, 4.572, !- X,Y,Z Vertex 1 {m}
  2.34592812500296, -5.55894486436265, 0, !- X,Y,Z Vertex 2 {m}
  4.00257544698984, -5.55894486436265, 0, !- X,Y,Z Vertex 3 {m}
  4.00257544698984, -5.55894486436265, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b272969-9a9a-4cbb-894f-06ca4d41c4d1}, !- Handle
  Surface 1734,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c00e2cc-ccb8-49a2-a8e6-37aff5fa9ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.34592812500296, -5.97504491663632, 4.572, !- X,Y,Z Vertex 1 {m}
  2.34592812500296, -5.97504491663632, 0, !- X,Y,Z Vertex 2 {m}
  2.34592812500296, -5.55894486436265, 0, !- X,Y,Z Vertex 3 {m}
  2.34592812500296, -5.55894486436265, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f62d6f9-6ab8-470e-80b5-3e5471eff1ff}, !- Handle
  Surface 1735,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d81c969-d91f-42e0-b483-02818637e030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.97504491663632, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -5.97504491663632, 0,                !- X,Y,Z Vertex 2 {m}
  2.34592812500296, -5.97504491663632, 0, !- X,Y,Z Vertex 3 {m}
  2.34592812500296, -5.97504491663632, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff06418-7317-43f1-a5c0-18fb730b7131}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9711896b-0ac7-4c72-ae2b-1a34fd5c48c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.13674731632131, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -5.13674731632131, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.97504491663632, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.97504491663632, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a598149d-03c8-48b7-8c8a-f82923356116}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e698b283-4990-408b-bb60-07915d899e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.13674731632131, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.13674731632131, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee398306-6812-40f2-b79b-d1d6fdb89487}, !- Handle
  Surface 1738,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.34592812500296, -5.97504491663632, 4.572, !- X,Y,Z Vertex 1 {m}
  2.34592812500296, -5.55894486436265, 4.572, !- X,Y,Z Vertex 2 {m}
  4.00257544698984, -5.55894486436265, 4.572, !- X,Y,Z Vertex 3 {m}
  4.00257544698984, 0, 4.572,             !- X,Y,Z Vertex 4 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 5 {m}
  0, -5.97504491663632, 4.572;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Handle
  Coaches Level Office 416,               !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9053519422666,                       !- X Origin {m}
  44.5257209535168,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9771522a-ae3d-4c1c-8424-0ca5f754425f}, !- Handle
  Surface 1739,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.55894486436265, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.83002455301312, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.83002455301312, 5.55894486436265, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a326e1ba-8862-48ad-8d56-593f5748040b}, !- Handle
  Surface 1740,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30f37810-c821-42dc-8673-b306b191104c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.83002455301312, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -2.83002455301312, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c71299-0cc4-4af4-95f9-6b97d3254a36}, !- Handle
  Surface 1741,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f8d5bf-7609-4cd9-b89c-ef43714cda2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.83002455301312, 5.55894486436265, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.83002455301312, 5.55894486436265, 0, !- X,Y,Z Vertex 2 {m}
  -2.83002455301312, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.83002455301312, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66b2e6d-3353-4de3-a8f3-4f6bd2ec6454}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea196f2-fd44-4da2-a0f6-ff4078edb900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.55894486436265, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 5.55894486436265, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.83002455301312, 5.55894486436265, 0, !- X,Y,Z Vertex 3 {m}
  -2.83002455301312, 5.55894486436265, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef4e609-930c-4a94-821d-8a152736f240}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343d9dda-da1d-45ec-8cd1-2153b5c080be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.55894486436265, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.55894486436265, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baacfb9b-eaec-4059-929a-0e911ce08576}, !- Handle
  Surface 1744,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {32a5fcd9-6a61-4d70-aafb-cb7a850dfd99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 5.55894486436265, 4.572,             !- X,Y,Z Vertex 2 {m}
  -2.83002455301312, 5.55894486436265, 4.572, !- X,Y,Z Vertex 3 {m}
  -2.83002455301312, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Handle
  Coaches Level Stair ST402,              !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.6691769422666,                       !- X Origin {m}
  44.7049334012431,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c5a8dd34-e059-49dd-a004-36898332a0e0}, !- Handle
  Surface 1751,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06394583627191, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 4.06394583627191, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca4c6aa-ccd6-4fb4-afdd-2295d3fa32e5}, !- Handle
  Surface 1752,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9a0352-d814-4849-8df3-112c54993e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.44194999998743, 1.84809323400259e-013, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.44194999998743, 1.84809323400259e-013, 1.00000389433462e-057, !- X,Y,Z Vertex 2 {m}
  -2.01682703775542e-042, -5.93880854934854e-029, -3.96873135219741e-058, !- X,Y,Z Vertex 3 {m}
  -2.51232389156098e-042, -7.39786324093513e-029, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42fbbe2-9b3b-4fe8-a354-0eb8a6020a85}, !- Handle
  Surface 1753,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8bcd3d5-b623-489d-bc60-0a0a7af0c462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00417499998766, 5.77529135625809e-014, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.00417499998766, 5.77529135625809e-014, 0, !- X,Y,Z Vertex 2 {m}
  -5.44194999998743, 1.84809323400259e-013, 6.18409101625628e-058, !- X,Y,Z Vertex 3 {m}
  -5.44194999998743, 1.84809323400259e-013, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3df6d6-601a-4d0f-b982-7a485ff81adf}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e854fc-286f-4519-9725-9958ebc285ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.00417499998766, 5.77529135625809e-014, 0, !- X,Y,Z Vertex 3 {m}
  -8.00417499998766, 5.77529135625809e-014, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1b49bd-67d1-4a39-8e15-8bbede2ccb77}, !- Handle
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a362bb70-9cf7-4aec-809d-1c7683378eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09955, 3.95605000000009, 4.572,      !- X,Y,Z Vertex 1 {m}
  -9.09955, 3.95605000000009, 0,          !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9266b5-275f-4ba1-b4cc-7ac4ab2872ae}, !- Handle
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113b6b4d-561b-468b-8f63-e1dc109c5932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 4.06394583627191, 4.572, !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 4.06394583627191, 0, !- X,Y,Z Vertex 2 {m}
  -9.09955, 3.95605000000009, 0,          !- X,Y,Z Vertex 3 {m}
  -9.09955, 3.95605000000009, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d2174c-9dc7-4d0b-a5b0-b39b52091c66}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d4ef9e3-8e6a-4b25-ac1e-384b8c8f06c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06394583627191, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.06394583627191, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 4.06394583627191, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 4.06394583627191, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bf3ca3-b04a-4788-9f1d-925dfe9ab6da}, !- Handle
  Surface 1758,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.03231131443685e-042, -7.97920534461417e-029, 4.572, !- X,Y,Z Vertex 1 {m}
  -6.77437104812283e-043, 2.25849974121428e-085, -2.00752856945078e-085, !- X,Y,Z Vertex 2 {m}
  6.77437104812284e-043, 4.06394583627191, 2.00752856945078e-085, !- X,Y,Z Vertex 3 {m}
  -6.77437104812283e-043, 4.06394583627191, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940b5141-c345-468f-930c-011f3921ab1a}, !- Handle
  Surface 1759,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {bbee7f63-6945-460d-a1ce-305035d5a971}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70974841924913e-042, -7.97920534461417e-029, 4.572, !- X,Y,Z Vertex 1 {m}
  0, 4.06394583627191, 4.572,             !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 4.06394583627191, 4.572, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Handle
  Coaches Level Break 403,                !- Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.0562998373471,                       !- X Origin {m}
  50.0846658178795,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {984e6843-1b33-4190-9515-30fd75576370}, !- Handle
  Surface 1760,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01645210491659, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.01645210491659, -5.13674731632131, 0, !- X,Y,Z Vertex 2 {m}
  -1.25182058801579, -2.52823604926315, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c3de49-abb6-43d8-8870-c744394d581b}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a26330b-233a-455b-909d-0eb1e51aa5e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01645210491659, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.01645210491659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e698b283-4990-408b-bb60-07915d899e74}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a598149d-03c8-48b7-8c8a-f82923356116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01645210491659, -5.13674731632131, 4.572, !- X,Y,Z Vertex 1 {m}
  4.01645210491659, -5.13674731632131, 0, !- X,Y,Z Vertex 2 {m}
  4.01645210491659, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.01645210491659, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a21a4f9-a49a-49f7-9f50-ef8355e2edec}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f35c0dd-da76-4238-abd1-ba137c42bb6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92225183978283, -4.09983345375693, 4.572, !- X,Y,Z Vertex 1 {m}
  1.92225183978283, -4.09983345375693, 0, !- X,Y,Z Vertex 2 {m}
  4.01645210491659, -5.13674731632131, 0, !- X,Y,Z Vertex 3 {m}
  4.01645210491659, -5.13674731632131, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b699ce-3272-4922-b149-d19d04d5125a}, !- Handle
  Surface 1764,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab6c86e5-36f6-4018-b1e3-f59cd68625e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.25182058801579, -2.52823604926315, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.25182058801579, -2.52823604926315, 0, !- X,Y,Z Vertex 2 {m}
  1.92225183978283, -4.09983345375693, 0, !- X,Y,Z Vertex 3 {m}
  1.92225183978283, -4.09983345375693, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8933568c-ae3d-476b-a6e7-57920892a813}, !- Handle
  Surface 1765,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875e91dc-bd1a-4ea5-a232-7ba6a335d31c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.461858975392327, -0.932792224732381, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.461858975392327, -0.932792224732381, 0, !- X,Y,Z Vertex 2 {m}
  -1.25182058801579, -2.52823604926315, 0, !- X,Y,Z Vertex 3 {m}
  -1.25182058801579, -2.52823604926315, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1bdf437-7651-408d-a345-eb6967eeeb54}, !- Handle
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11d5b2c-41b6-437b-b494-dbf803dd3149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27509330110811e-017, -3.1070243572973e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  6.27509330110811e-017, -3.1070243572973e-017, 0, !- X,Y,Z Vertex 2 {m}
  -0.461858975392327, -0.932792224732381, 0, !- X,Y,Z Vertex 3 {m}
  -0.461858975392327, -0.932792224732381, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de41c919-cc5f-43c8-9475-9716d8ffc9a5}, !- Handle
  Surface 1767,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01645210491659, -5.13674731632131, 4.572, !- X,Y,Z Vertex 1 {m}
  4.01645210491659, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  -1.25182058801579, -2.52823604926315, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Handle
  Coaches Level Storage 430,              !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.4557610860308,                       !- X Origin {m}
  47.1665789593491,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1eb2d455-b7a4-48c4-b825-4120a131b949}, !- Handle
  Surface 1768,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.079625, 0,                        !- X,Y,Z Vertex 2 {m}
  -5.11200914376413, -2.079625, 0,        !- X,Y,Z Vertex 3 {m}
  -5.11200914376413, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876448aa-0cf8-4604-a8c4-8eccd957ce35}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed51affa-4195-430d-b22e-4b38754decf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.079625, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, -2.079625, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e276ae42-e57c-4cd8-a138-6eba0d358bcc}, !- Handle
  Surface 1770,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e12389a-c52e-4f0e-bfd1-c84a70ee99a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11200914376413, -2.079625, 4.572,    !- X,Y,Z Vertex 1 {m}
  -5.11200914376413, -2.079625, 0,        !- X,Y,Z Vertex 2 {m}
  0, -2.079625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -2.079625, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef74b639-f609-4491-b606-f9d2ef820891}, !- Handle
  Surface 1771,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec565716-924d-4afd-8899-c876d2751892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11200914376413, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -5.11200914376413, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.11200914376413, -2.079625, 0,        !- X,Y,Z Vertex 3 {m}
  -5.11200914376413, -2.079625, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d078cf1e-bd29-4eb2-b500-65848a77a70b}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f998e83f-827c-40aa-90f6-a841aa6997e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.11200914376413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.11200914376413, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ad7882-ef6f-446b-95e6-c7e4ea859692}, !- Handle
  Surface 1773,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {73a4b79f-c8d5-45e8-8418-13b8392eaaf3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.079625, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  -5.11200914376413, 0, 4.572,            !- X,Y,Z Vertex 3 {m}
  -5.11200914376413, -2.079625, 4.572;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Handle
  Coaches Level Reduced Office 427,       !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.9578144422666,                       !- X Origin {m}
  49.2869736228555,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f34413b0-9239-4808-a04a-f63d5e976ac2}, !- Handle
  Surface 1774,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.03250533649305, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.98399466350027, -2.98399466350667, 0, !- X,Y,Z Vertex 3 {m}
  -5.170884375, -2.98399466350667, 0,     !- X,Y,Z Vertex 4 {m}
  -5.170884375, 2.03250533649305, 0;      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0ff51318-0904-4b3d-96d6-e5eb6246f454}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd46db3c-8888-4e5a-aa1f-387ec4ec2078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.98399466350027, -2.98399466350667, 4.572, !- X,Y,Z Vertex 1 {m}
  -2.98399466350027, -2.98399466350667, 7.52018034567839e-032, !- X,Y,Z Vertex 2 {m}
  -2.49218301587834e-016, 2.49218301587299e-016, -2.20162392864042e-032, !- X,Y,Z Vertex 3 {m}
  -4.41728013463241e-016, 4.41728013462295e-016, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5630052e-13e1-4686-b8a8-379805ada541}, !- Handle
  Surface 1776,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab37eb06-8141-4a82-8fe6-035428c7da54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.170884375, -2.98399466350667, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.170884375, -2.98399466350667, 0,     !- X,Y,Z Vertex 2 {m}
  -2.98399466350027, -2.98399466350667, 0, !- X,Y,Z Vertex 3 {m}
  -2.98399466350027, -2.98399466350667, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89414971-ff9a-4d62-a464-1ff2cdd6cb0c}, !- Handle
  Surface 1777,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7885ee17-8860-42ec-a6bf-0a8474a5a40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.170884375, -0.964127721611876, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.170884375, -0.964127721611876, 0,    !- X,Y,Z Vertex 2 {m}
  -5.170884375, -2.98399466350667, 0,     !- X,Y,Z Vertex 3 {m}
  -5.170884375, -2.98399466350667, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb076c5c-ebaf-4e56-82be-deb826e931c8}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7bdab5-a5a3-4ed3-9e2d-d391e83f1255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.170884375, 1.98646783649305, 4.572,  !- X,Y,Z Vertex 1 {m}
  -5.170884375, 1.98646783649305, 0,      !- X,Y,Z Vertex 2 {m}
  -5.170884375, -0.964127721611876, 0,    !- X,Y,Z Vertex 3 {m}
  -5.170884375, -0.964127721611876, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987c42d5-0f84-478d-b49a-f65de9f9802d}, !- Handle
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64e3a78-fade-4274-b5fb-34b85d15ae29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.170884375, 2.03250533649305, 4.572,  !- X,Y,Z Vertex 1 {m}
  -5.170884375, 2.03250533649305, 0,      !- X,Y,Z Vertex 2 {m}
  -5.170884375, 1.98646783649305, 0,      !- X,Y,Z Vertex 3 {m}
  -5.170884375, 1.98646783649305, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e11730-0431-4608-9a53-59c4dc871984}, !- Handle
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b352b91-b902-4220-9a27-5886e633f5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.03250533649305, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 2.03250533649305, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.170884375, 2.03250533649305, 0,      !- X,Y,Z Vertex 3 {m}
  -5.170884375, 2.03250533649305, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9d0d63-19c0-4307-b325-023f26db0421}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2270b10-30ca-4abb-9053-6b8c5a8b6ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.31296010097431e-016, 4.41728013462295e-016, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.1043200336581e-016, 1.20001922242707e-032, -5.33474513009028e-033, !- X,Y,Z Vertex 2 {m}
  1.1043200336581e-016, 2.03250533649305, 5.33474513009027e-033, !- X,Y,Z Vertex 3 {m}
  -1.1043200336581e-016, 2.03250533649305, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5ba8c8-d714-49d9-9628-e09b55695050}, !- Handle
  Surface 1782,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ebc63708-fe52-4471-8bba-a91ebc99fbd6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.98399466350027, -2.98399466350667, 4.572, !- X,Y,Z Vertex 1 {m}
  -4.41728013463241e-016, 4.41728013462295e-016, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 2.03250533649305, 4.572,             !- X,Y,Z Vertex 3 {m}
  -5.170884375, 2.03250533649305, 4.572,  !- X,Y,Z Vertex 4 {m}
  -5.170884375, -2.98399466350667, 4.572; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Handle
  Coaches Level Conference 415,           !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.3437519422666,                       !- X Origin {m}
  51.3194789593485,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1a05c55-09cc-48d3-bf6a-8c711501130f}, !- Handle
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.51697463354515, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.51697463354515, -4.15289999999945, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.15289999999945, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafef119-881d-4ba5-a744-0ed245ae953a}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd048fcf-d9b4-470c-b088-7d88796d8c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.51697463354515, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  8.51697463354515, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c00ffa-e49c-45d5-b640-e4c29d9df4f6}, !- Handle
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adfe2974-0366-418c-9bae-9c84bfcfc425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.51697463354515, -4.15289999999945, 4.572, !- X,Y,Z Vertex 1 {m}
  8.51697463354515, -4.15289999999945, 0, !- X,Y,Z Vertex 2 {m}
  8.51697463354515, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.51697463354515, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938eb6aa-f91f-43e3-825c-912609c12515}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64999cfa-3e77-42c3-b06b-6db9d0179593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11200914376413, -4.15289999999945, 4.572, !- X,Y,Z Vertex 1 {m}
  5.11200914376413, -4.15289999999945, 0, !- X,Y,Z Vertex 2 {m}
  8.51697463354515, -4.15289999999945, 0, !- X,Y,Z Vertex 3 {m}
  8.51697463354515, -4.15289999999945, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f998e83f-827c-40aa-90f6-a841aa6997e7}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d078cf1e-bd29-4eb2-b500-65848a77a70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.15289999999945, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -4.15289999999945, 0,                !- X,Y,Z Vertex 2 {m}
  5.11200914376413, -4.15289999999945, 0, !- X,Y,Z Vertex 3 {m}
  5.11200914376413, -4.15289999999945, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e19f328-8897-40d7-a4a9-4846cd922707}, !- Handle
  Surface 1788,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a09f7d04-f23d-47fb-8a6f-0bc2ea87cbff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.15289999999945, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.15289999999945, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e94f60-ce0a-4ff0-80f4-a451d65d5ba3}, !- Handle
  Surface 1789,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.51697463354515, -4.15289999999945, 4.572, !- X,Y,Z Vertex 1 {m}
  8.51697463354515, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, -4.15289999999945, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Handle
  Coaches Level Office 414 429,           !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.5387096648434,                       !- X Origin {m}
  47.1665789593491,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a44b35ea-c8dd-4675-a133-d1587ca016a8}, !- Handle
  Surface 1790,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.15289999999945, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 4.15289999999945, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bad0cf-5285-47a5-877c-fd674500396a}, !- Handle
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374d660b-ebc3-468d-9ed5-f70b12989b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6779830890316, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adfe2974-0366-418c-9bae-9c84bfcfc425}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c00ffa-e49c-45d5-b640-e4c29d9df4f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6779830890316, 4.15289999999945, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.6779830890316, 4.15289999999945, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0787c8-2e39-40f8-9d6f-39c37640cccf}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7d8eef-1992-4864-b00b-97592cd656f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.15289999999945, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.15289999999945, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 4.15289999999945, 0,  !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 4.15289999999945, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd1a1df-62e2-4bde-acfa-b76f16252c5a}, !- Handle
  Surface 1794,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688c1f8e-34b6-4878-8109-6d0eb5df21fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.15626694189452, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 1.15626694189452, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.15289999999945, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.15289999999945, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b323a4-f073-4b89-8337-6f3ff28a3a87}, !- Handle
  Surface 1795,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c6e26fb-01ae-41b7-b99d-15eb5351cdb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.15626694189452, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.15626694189452, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd874d1-b489-40de-97cb-271cfe646ce9}, !- Handle
  Surface 1796,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 4.15289999999945, 4.572,             !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 4.15289999999945, 4.572, !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Handle
  Coaches Level Storage 428,              !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.5387096648434,                       !- X Origin {m}
  48.3228459012436,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {db067e05-09b1-4c84-9eab-ad2fd00a2946}, !- Handle
  Surface 1797,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 2.99663305810493, 0,  !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.99663305810493, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688c1f8e-34b6-4878-8109-6d0eb5df21fb}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd1a1df-62e2-4bde-acfa-b76f16252c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.99663305810493, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 2.99663305810493, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba13add0-c5f9-454c-a0c3-47ee90aec0b5}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76db7ad-630c-42a4-b0b4-5f9f2d0ce607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 2.99663305810493, 4.572, !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 2.99663305810493, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.99663305810493, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.99663305810493, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64e3a78-fade-4274-b5fb-34b85d15ae29}, !- Handle
  Surface 1800,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987c42d5-0f84-478d-b49a-f65de9f9802d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 2.95059555810493, 4.572, !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 2.95059555810493, 0,  !- X,Y,Z Vertex 2 {m}
  4.24822040242325, 2.99663305810493, 0,  !- X,Y,Z Vertex 3 {m}
  4.24822040242325, 2.99663305810493, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7bdab5-a5a3-4ed3-9e2d-d391e83f1255}, !- Handle
  Surface 1801,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb076c5c-ebaf-4e56-82be-deb826e931c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.24822040242325, 2.95059555810493, 0,  !- X,Y,Z Vertex 3 {m}
  4.24822040242325, 2.95059555810493, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856720ac-357d-48bd-bf46-150803bb2c8e}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9339769e-7130-45b1-8c6b-e66b30c33c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.24822040242325, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.24822040242325, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e7e731-8c44-454b-8414-ec58e9f0e2c5}, !- Handle
  Surface 1803,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {8d167aa9-b438-49ca-b6f7-b08fcf9d7c90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 2.99663305810493, 4.572, !- X,Y,Z Vertex 2 {m}
  0, 2.99663305810493, 4.572,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Handle
  Coaches Level Electrical 426,           !- Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422666,                       !- X Origin {m}
  50.4389834012426,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dbfa6edf-c8fc-419f-9abe-377cd86d58de}, !- Handle
  Surface 1804,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.77799999999935, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54635, -1.77799999999935, 0,         !- X,Y,Z Vertex 3 {m}
  -2.54635, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d827bccb-d865-4219-b84c-4f25e8b31c80}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf512c6-c365-40f7-8035-0c145c6e2358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.66832381598345, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -1.66832381598345, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113b6b4d-561b-468b-8f63-e1dc109c5932}, !- Handle
  Surface 1807,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9266b5-275f-4ba1-b4cc-7ac4ab2872ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.25259688971173e-027, -1.77799999999935, 4.572, !- X,Y,Z Vertex 1 {m}
  -5.25259688971173e-027, -1.77799999999935, 0, !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -1.67010416372753, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae92b549-b97b-446d-982f-b2bc9a701845}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6bc9e7-fe9b-4d16-b822-864b68284330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635, -1.77799999999935, 4.572,     !- X,Y,Z Vertex 1 {m}
  -2.54635, -1.77799999999935, 0,         !- X,Y,Z Vertex 2 {m}
  0, -1.77799999999935, 0,                !- X,Y,Z Vertex 3 {m}
  -5.25259688971173e-027, -1.77799999999935, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87db34ad-8cb4-420b-88a8-4bd0d6d78e25}, !- Handle
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d33454-06ca-465e-8d53-2e943f49413c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635, 0, 4.572,                     !- X,Y,Z Vertex 1 {m}
  -2.54635, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.54635, -1.77799999999935, 0,         !- X,Y,Z Vertex 3 {m}
  -2.54635, -1.77799999999935, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76109dfd-9409-439f-80c2-06967e574bd7}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc9e108-679b-4f9e-919b-c36a6224ee54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54635, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.54635, 0, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a708067-bbaa-475a-92af-d0c2d9596c86}, !- Handle
  Surface 1811,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {62389595-bc26-4bbf-a701-20b5d22c4fe2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.25259688971173e-027, -1.77799999999935, 4.572, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  -2.54635, 0, 4.572,                     !- X,Y,Z Vertex 3 {m}
  -2.54635, -1.77799999999935, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Handle
  Coaches Level Elevator EL02AB 424,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.0232769422666,                       !- X Origin {m}
  52.0709334012425,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {798d3141-1cc7-4aff-80d0-204ef3c67d02}, !- Handle
  Surface 1812,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.38834999999704, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.38834999999704, -3.30027381598336, 0, !- X,Y,Z Vertex 2 {m}
  2.54635, -3.30027381598336, 0,          !- X,Y,Z Vertex 3 {m}
  2.54635, -1.63194999999991, 0,          !- X,Y,Z Vertex 4 {m}
  0, -1.63194999999991, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e7b96dbe-a92b-4dd5-b569-a32f1faeaec1}, !- Handle
  Surface 1813,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cec6963-a024-4fde-9e8c-73c15cf10ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.38834999999704, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  8.38834999999704, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8731a07-0067-4049-9f4e-e6b1a7ffb1ba}, !- Handle
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d912db1-46d3-49a2-80fe-f67fa7d5fe24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.38834999999704, -3.30027381598336, 4.572, !- X,Y,Z Vertex 1 {m}
  8.38834999999704, -3.30027381598336, 0, !- X,Y,Z Vertex 2 {m}
  8.38834999999704, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.38834999999704, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5328929-5b1d-47f5-a18d-c005c8d12378}, !- Handle
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54635, -3.30027381598336, 4.572,      !- X,Y,Z Vertex 1 {m}
  2.54635, -3.30027381598336, 0,          !- X,Y,Z Vertex 2 {m}
  8.38834999999704, -3.30027381598336, 0, !- X,Y,Z Vertex 3 {m}
  8.38834999999704, -3.30027381598336, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf512c6-c365-40f7-8035-0c145c6e2358}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d827bccb-d865-4219-b84c-4f25e8b31c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54635, -1.63194999999991, 4.572,      !- X,Y,Z Vertex 1 {m}
  2.54635, -1.63194999999991, 0,          !- X,Y,Z Vertex 2 {m}
  2.54635, -3.30027381598336, 0,          !- X,Y,Z Vertex 3 {m}
  2.54635, -3.30027381598336, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc9e108-679b-4f9e-919b-c36a6224ee54}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76109dfd-9409-439f-80c2-06967e574bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.63194999999991, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -1.63194999999991, 0,                !- X,Y,Z Vertex 2 {m}
  2.54635, -1.63194999999991, 0,          !- X,Y,Z Vertex 3 {m}
  2.54635, -1.63194999999991, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee111bfb-889f-467a-b61e-cd43d73961ad}, !- Handle
  Surface 1818,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542078db-7c52-4515-9f81-7a27e0205441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.63194999999991, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.63194999999991, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9bd841-81be-45b6-bf51-b042ec75e67b}, !- Handle
  Surface 1819,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ad8548d5-920a-4107-bfe3-3b6ff7930334}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.38834999999704, -3.30027381598336, 4.572, !- X,Y,Z Vertex 1 {m}
  8.38834999999704, 0, 4.572,             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, -1.63194999999991, 4.572,            !- X,Y,Z Vertex 4 {m}
  2.54635, -1.63194999999991, 4.572,      !- X,Y,Z Vertex 5 {m}
  2.54635, -3.30027381598336, 4.572;      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Handle
  Coaches Level Unconditioned 400,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6714551051623,                       !- X Origin {m}
  60.3301289593491,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {81917955-8b19-40cf-b11f-ff939e545dd1}, !- Handle
  Surface 1820,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.6431875, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.1553761983793, -2.6431875, 0,       !- X,Y,Z Vertex 3 {m}
  -10.1553761983793, -9.65404765863074, 0, !- X,Y,Z Vertex 4 {m}
  -13.5760693639764, -7.96033945791706, 0, !- X,Y,Z Vertex 5 {m}
  -13.091765156296, -6.98221578077961, 0, !- X,Y,Z Vertex 6 {m}
  -13.091765156296, 0, 0;                 !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {a5ca979b-b7bd-4411-98f5-5b6d9bb9cc42}, !- Handle
  Surface 1821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.04311249999982, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -2.04311249999982, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f426bae2-664e-43ae-82c8-4d25c2320287}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f286f159-ab72-494f-8954-49a7fc566490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6431875, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, -2.6431875, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -2.04311249999982, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.04311249999982, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43439094-55c3-45d9-bab3-ca0bbc697064}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11beec4d-8590-44a9-8428-99b643e1f2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0207761983814999, -2.6431875, 4.572, !- X,Y,Z Vertex 1 {m}
  -0.0207761983814999, -2.6431875, 0,     !- X,Y,Z Vertex 2 {m}
  0, -2.6431875, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -2.6431875, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a077999-4eb5-4692-89c8-01e8fb6ce41b}, !- Handle
  Surface 1824,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bc490b-5dab-48b5-8820-61c38cf5017c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.13277619837928, -2.64318749999982, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.13277619837928, -2.64318749999982, 0, !- X,Y,Z Vertex 2 {m}
  -0.0207761983814999, -2.6431875, 0,     !- X,Y,Z Vertex 3 {m}
  -0.0207761983814999, -2.6431875, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66f8135-d53e-4a10-97c0-65c261674781}, !- Handle
  Surface 1825,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be2e4ce-6b30-4807-84ee-65411a5e6486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1553761983793, -2.6431875, 4.572,   !- X,Y,Z Vertex 1 {m}
  -10.1553761983793, -2.6431875, 0,       !- X,Y,Z Vertex 2 {m}
  -7.13277619837928, -2.64318749999982, 0, !- X,Y,Z Vertex 3 {m}
  -7.13277619837928, -2.64318749999982, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad795dc-7351-4a78-82d8-7961aa99afa4}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43bdcc37-2468-447d-b9d9-114990a3a73b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1553761983793, -6.70718750000055, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.1553761983793, -6.70718750000055, 0, !- X,Y,Z Vertex 2 {m}
  -10.1553761983793, -2.6431875, 0,       !- X,Y,Z Vertex 3 {m}
  -10.1553761983793, -2.6431875, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29da3ca4-64e2-4940-a6ca-1509b3eb0686}, !- Handle
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf457c8-1f03-40bb-b9bb-97fb6b342f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1553761983793, -9.65404765863074, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.1553761983793, -9.65404765863074, 0, !- X,Y,Z Vertex 2 {m}
  -10.1553761983793, -6.70718750000055, 0, !- X,Y,Z Vertex 3 {m}
  -10.1553761983793, -6.70718750000055, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6f983f-0cda-44da-b887-26105d001ee0}, !- Handle
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0d09da-9ca1-4ba0-88dc-c12e761d8209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5760693639764, -7.96033945791706, 4.572, !- X,Y,Z Vertex 1 {m}
  -13.5760693639764, -7.96033945791706, 0, !- X,Y,Z Vertex 2 {m}
  -10.1553761983793, -9.65404765863074, 0, !- X,Y,Z Vertex 3 {m}
  -10.1553761983793, -9.65404765863074, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f667f5-cbcc-4351-ab2f-a4579537a763}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.091765156296, -6.98221578077961, 4.572, !- X,Y,Z Vertex 1 {m}
  -13.091765156296, -6.98221578077961, 0, !- X,Y,Z Vertex 2 {m}
  -13.5760693639764, -7.96033945791706, 0, !- X,Y,Z Vertex 3 {m}
  -13.5760693639764, -7.96033945791706, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3267da-a008-4459-925d-8ea26bbb082b}, !- Handle
  Surface 1830,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.091765156296, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  -13.091765156296, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -13.091765156296, -6.98221578077961, 0, !- X,Y,Z Vertex 3 {m}
  -13.091765156296, -6.98221578077961, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c8ab74-7a8b-46eb-87c1-9a9182a6a030}, !- Handle
  Surface 1831,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.091765156296, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -13.091765156296, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d2c893-d32a-40a4-9729-d743d5beffc0}, !- Handle
  Surface 1832,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {875a2e0b-736d-44e3-a796-a2fedd471b2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1553761983793, -9.65404765863074, 4.572, !- X,Y,Z Vertex 1 {m}
  -10.1553761983793, -2.6431875, 4.572,   !- X,Y,Z Vertex 2 {m}
  0, -2.6431875, 4.572,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 4 {m}
  -13.091765156296, 0, 4.572,             !- X,Y,Z Vertex 5 {m}
  -13.091765156296, -6.98221578077961, 4.572, !- X,Y,Z Vertex 6 {m}
  -13.5760693639764, -7.96033945791706, 4.572; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Handle
  Coaches Level Corridor 428,             !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.5387096648434,                       !- X Origin {m}
  51.3194789593485,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {93f2978d-e1e7-4734-a0b1-6340815e6718}, !- Handle
  Surface 1833,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41910477742325, 2.80987500000073, 0,  !- X,Y,Z Vertex 1 {m}
  9.41910477742325, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 2.257425, 0,          !- X,Y,Z Vertex 4 {m}
  7.76030981010711, 2.257425, 0,          !- X,Y,Z Vertex 5 {m}
  7.76030981010711, 2.80987500000073, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ae7d8eef-1992-4864-b00b-97592cd656f8}, !- Handle
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0787c8-2e39-40f8-9d6f-39c37640cccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6779830890316, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ea5525-1844-4a9a-8221-e9ab86447d54}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd87fe24-05bc-4194-970a-7ff95369ab8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6779830890316, 2.257425, 4.572,      !- X,Y,Z Vertex 1 {m}
  -5.6779830890316, 2.257425, 0,          !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deaff304-8f3c-495e-a269-305833693006}, !- Handle
  Surface 1836,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907688d2-9766-480a-bae3-e137a8ba19f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.76030981010711, 2.257425, 4.572,      !- X,Y,Z Vertex 1 {m}
  7.76030981010711, 2.257425, 0,          !- X,Y,Z Vertex 2 {m}
  -5.6779830890316, 2.257425, 0,          !- X,Y,Z Vertex 3 {m}
  -5.6779830890316, 2.257425, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1d1ea3-e030-4fb0-99a3-415407a1fab1}, !- Handle
  Surface 1837,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76066c7-3a71-41c6-b3c4-54bfd83d01d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.76030981010711, 2.80987500000073, 4.572, !- X,Y,Z Vertex 1 {m}
  7.76030981010711, 2.80987500000073, 0,  !- X,Y,Z Vertex 2 {m}
  7.76030981010711, 2.257425, 0,          !- X,Y,Z Vertex 3 {m}
  7.76030981010711, 2.257425, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad173a0-7a7d-4eab-b82e-454f3e0e92ff}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7d1e02-6e20-4e99-bbb3-839f3d533cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41910477742325, 2.80987500000073, 4.572, !- X,Y,Z Vertex 1 {m}
  9.41910477742325, 2.80987500000073, 0,  !- X,Y,Z Vertex 2 {m}
  7.76030981010711, 2.80987500000073, 0,  !- X,Y,Z Vertex 3 {m}
  7.76030981010711, 2.80987500000073, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d41fbce-9eb5-4362-b03b-4d588820c9ab}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db533875-a8e1-44c7-9b76-64bd087d7867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41910477742325, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  9.41910477742325, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.41910477742325, 2.80987500000073, 0,  !- X,Y,Z Vertex 3 {m}
  9.41910477742325, 2.80987500000073, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b352b91-b902-4220-9a27-5886e633f5ce}, !- Handle
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e11730-0431-4608-9a53-59c4dc871984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24822040242325, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.24822040242325, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.41910477742325, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.41910477742325, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76db7ad-630c-42a4-b0b4-5f9f2d0ce607}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba13add0-c5f9-454c-a0c3-47ee90aec0b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.24822040242325, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.24822040242325, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c4eede-bf18-4699-937f-d1a4062e2426}, !- Handle
  Surface 1842,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41910477742325, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  9.41910477742325, 2.80987500000073, 4.572, !- X,Y,Z Vertex 2 {m}
  7.76030981010711, 2.80987500000073, 4.572, !- X,Y,Z Vertex 3 {m}
  7.76030981010711, 2.257425, 4.572,      !- X,Y,Z Vertex 4 {m}
  -5.6779830890316, 2.257425, 4.572,      !- X,Y,Z Vertex 5 {m}
  -5.6779830890316, 0, 4.572;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Handle
  Coaches Level Office North 410-413 420-423, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.9578144422666,                       !- X Origin {m}
  54.1293539593492,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d40949c-1fa3-46e9-84f4-ed95bf0ba06d}, !- Handle
  Surface 1843,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.019425, 4.15766250000001, 0,          !- X,Y,Z Vertex 1 {m}
  3.019425, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.65879496731615, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.65879496731615, -0.552450000000728, 0, !- X,Y,Z Vertex 4 {m}
  -30.3071355354858, -0.552450000000728, 0, !- X,Y,Z Vertex 5 {m}
  -30.3071355354858, 3.55758749999983, 0, !- X,Y,Z Vertex 6 {m}
  -30.2863593371044, 3.55758749999983, 0, !- X,Y,Z Vertex 7 {m}
  -30.2863593371044, 4.15766250000001, 0, !- X,Y,Z Vertex 8 {m}
  -19.4482095957002, 4.15766250000001, 0, !- X,Y,Z Vertex 9 {m}
  -19.4482095957002, 3.73538749999992, 0, !- X,Y,Z Vertex 10 {m}
  -1.08740533893155, 3.73538749999992, 0, !- X,Y,Z Vertex 11 {m}
  -1.08740533893155, 4.15766250000001, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {6a7d1e02-6e20-4e99-bbb3-839f3d533cf5}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad173a0-7a7d-4eab-b82e-454f3e0e92ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65879496731615, 0, 4.572,            !- X,Y,Z Vertex 1 {m}
  -1.65879496731615, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76066c7-3a71-41c6-b3c4-54bfd83d01d4}, !- Handle
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b1d1ea3-e030-4fb0-99a3-415407a1fab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65879496731615, -0.552450000000728, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.65879496731615, -0.552450000000728, 0, !- X,Y,Z Vertex 2 {m}
  -1.65879496731615, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.65879496731615, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907688d2-9766-480a-bae3-e137a8ba19f7}, !- Handle
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deaff304-8f3c-495e-a269-305833693006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0970878664549, -0.552450000000728, 4.572, !- X,Y,Z Vertex 1 {m}
  -15.0970878664549, -0.552450000000728, 0, !- X,Y,Z Vertex 2 {m}
  -1.65879496731615, -0.552450000000728, 0, !- X,Y,Z Vertex 3 {m}
  -1.65879496731615, -0.552450000000728, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab143cc4-d2b8-4cb7-8013-50d869055791}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612e447f-a92b-4184-bbb0-5dc5131a0058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3071355354858, -0.552450000000728, 4.572, !- X,Y,Z Vertex 1 {m}
  -30.3071355354858, -0.552450000000728, 0, !- X,Y,Z Vertex 2 {m}
  -15.0970878664549, -0.552450000000728, 0, !- X,Y,Z Vertex 3 {m}
  -15.0970878664549, -0.552450000000728, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53779537-2400-4846-90a5-9fa0859d8b6b}, !- Handle
  Surface 1848,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d52ad5-5cbf-40a1-8438-ad5816bf727b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3071355354858, -0.506412500000728, 4.572, !- X,Y,Z Vertex 1 {m}
  -30.3071355354858, -0.506412500000728, 0, !- X,Y,Z Vertex 2 {m}
  -30.3071355354858, -0.552450000000728, 0, !- X,Y,Z Vertex 3 {m}
  -30.3071355354858, -0.552450000000728, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfe97f1-e7cb-4f66-ab7a-629346217ff4}, !- Handle
  Surface 1849,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db6b95d-d924-43c3-af7c-0dbf6451ffec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3071355354858, 3.55758749999983, 4.572, !- X,Y,Z Vertex 1 {m}
  -30.3071355354858, 3.55758749999983, 0, !- X,Y,Z Vertex 2 {m}
  -30.3071355354858, -0.506412500000728, 0, !- X,Y,Z Vertex 3 {m}
  -30.3071355354858, -0.506412500000728, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11beec4d-8590-44a9-8428-99b643e1f2a4}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43439094-55c3-45d9-bab3-ca0bbc697064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2863593371044, 3.55758749999983, 4.572, !- X,Y,Z Vertex 1 {m}
  -30.2863593371044, 3.55758749999983, 0, !- X,Y,Z Vertex 2 {m}
  -30.3071355354858, 3.55758749999983, 0, !- X,Y,Z Vertex 3 {m}
  -30.3071355354858, 3.55758749999983, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f286f159-ab72-494f-8954-49a7fc566490}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f426bae2-664e-43ae-82c8-4d25c2320287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.2863593371044, 4.15766250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -30.2863593371044, 4.15766250000001, 0, !- X,Y,Z Vertex 2 {m}
  -30.2863593371044, 3.55758749999983, 0, !- X,Y,Z Vertex 3 {m}
  -30.2863593371044, 3.55758749999983, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb56e6c-1e35-4151-8947-4237a34e0fec}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4482095957002, 4.15766250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -19.4482095957002, 4.15766250000001, 0, !- X,Y,Z Vertex 2 {m}
  -30.2863593371044, 4.15766250000001, 0, !- X,Y,Z Vertex 3 {m}
  -30.2863593371044, 4.15766250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3caaac13-5c0f-4d58-b8b3-657db252e341}, !- Handle
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4482095957002, 3.73538749999992, 4.572, !- X,Y,Z Vertex 1 {m}
  -19.4482095957002, 3.73538749999992, 0, !- X,Y,Z Vertex 2 {m}
  -19.4482095957002, 4.15766250000001, 0, !- X,Y,Z Vertex 3 {m}
  -19.4482095957002, 4.15766250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d132a2-f6bd-4b51-9712-a4259d603a87}, !- Handle
  Surface 1854,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08740533893155, 3.73538749999992, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.08740533893155, 3.73538749999992, 0, !- X,Y,Z Vertex 2 {m}
  -19.4482095957002, 3.73538749999992, 0, !- X,Y,Z Vertex 3 {m}
  -19.4482095957002, 3.73538749999992, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e9babd-34ee-42f4-8241-c8e4f58d98d7}, !- Handle
  Surface 1855,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08740533893155, 4.15766250000001, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.08740533893155, 4.15766250000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.08740533893155, 3.73538749999992, 0, !- X,Y,Z Vertex 3 {m}
  -1.08740533893155, 3.73538749999992, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16f0fb7-1283-493f-8b84-71ad205e2d48}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.019425, 4.15766250000001, 4.572,      !- X,Y,Z Vertex 1 {m}
  3.019425, 4.15766250000001, 0,          !- X,Y,Z Vertex 2 {m}
  -1.08740533893155, 4.15766250000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.08740533893155, 4.15766250000001, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bb682d-32b1-4903-8c0c-772bf034039c}, !- Handle
  Surface 1857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9dc991-1679-442c-ba08-2ec891b2dd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.019425, 0, 4.572,                     !- X,Y,Z Vertex 1 {m}
  3.019425, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  3.019425, 4.15766250000001, 0,          !- X,Y,Z Vertex 3 {m}
  3.019425, 4.15766250000001, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360b20f8-862a-4ea7-b6c4-89cc1fb24bfc}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d191d938-3b94-47d3-9e9c-0f4350658faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.019425, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  3.019425, 0, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd3f15c-cc79-45b2-bd79-ba87fc2eaf20}, !- Handle
  Surface 1859,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65879496731615, -0.552450000000728, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.65879496731615, 0, 4.572,            !- X,Y,Z Vertex 2 {m}
  3.019425, 0, 4.572,                     !- X,Y,Z Vertex 3 {m}
  3.019425, 4.15766250000001, 4.572,      !- X,Y,Z Vertex 4 {m}
  -1.08740533893155, 4.15766250000001, 4.572, !- X,Y,Z Vertex 5 {m}
  -1.08740533893155, 3.73538749999992, 4.572, !- X,Y,Z Vertex 6 {m}
  -19.4482095957002, 3.73538749999992, 4.572, !- X,Y,Z Vertex 7 {m}
  -19.4482095957002, 4.15766250000001, 4.572, !- X,Y,Z Vertex 8 {m}
  -30.2863593371044, 4.15766250000001, 4.572, !- X,Y,Z Vertex 9 {m}
  -30.2863593371044, 3.55758749999983, 4.572, !- X,Y,Z Vertex 10 {m}
  -30.3071355354858, 3.55758749999983, 4.572, !- X,Y,Z Vertex 11 {m}
  -30.3071355354858, -0.552450000000728, 4.572; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Handle
  Coaches Level Elevator EL01,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593491,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {6b9d9bff-cef2-4879-b099-30928c0026c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dfe5aba6-9cfa-4067-bedd-d5c099e3438d}, !- Handle
  Surface 1860,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 1.84809323400259e-013, 0,       !- X,Y,Z Vertex 1 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -4.06400000000055, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be2e4ce-6b30-4807-84ee-65411a5e6486}, !- Handle
  Surface 1861,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66f8135-d53e-4a10-97c0-65c261674781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 1.84809323400259e-013, 4.572,   !- X,Y,Z Vertex 1 {m}
  3.0226, 1.84809323400259e-013, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d98b4cd-e677-4e84-893c-53225086762a}, !- Handle
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e4a792-8b59-435b-a1fa-d355bac84786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.064, 4.572,                  !- X,Y,Z Vertex 1 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  3.0226, 1.84809323400259e-013, 0,       !- X,Y,Z Vertex 3 {m}
  3.0226, 1.84809323400259e-013, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c977c45-be2d-4a0c-b63e-0076cf12a47b}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e3d9206-13df-4e9a-abd7-ab65404c3e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06400000000055, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -4.06400000000055, 0,                !- X,Y,Z Vertex 2 {m}
  3.0226, -4.064, 0,                      !- X,Y,Z Vertex 3 {m}
  3.0226, -4.064, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bdcc37-2468-447d-b9d9-114990a3a73b}, !- Handle
  Surface 1864,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad795dc-7351-4a78-82d8-7961aa99afa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.06400000000055, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.06400000000055, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37029fc5-1e9f-4fa1-b302-fb0a4b19d961}, !- Handle
  Surface 1865,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {77fd3271-59dd-42e9-bf67-0fddc9648319}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06400000000055, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.0226, -4.064, 4.572,                  !- X,Y,Z Vertex 2 {m}
  3.0226, 1.84809323400259e-013, 4.572,   !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Handle
  Coaches Level Stair ST401,              !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6506789067808,                       !- X Origin {m}
  53.6229414593485,                       !- Y Origin {m}
  19.177,                                 !- Z Origin {m}
  {c7145861-157c-4b16-9ed7-4ca09c86ddfa}, !- Building Story Name
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c65ff7f1-6eec-4315-8d67-c6501d73fc63}, !- Handle
  Surface 1866,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06400000000055, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 5.54427970200777e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06400000000074, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b4fe7f-b556-4203-ae8c-e5b71d8fae98}, !- Handle
  Surface 1867,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4fe67c-ef0a-41df-94e3-9426b24db9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 5.54427970200777e-013, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 5.54427970200777e-013, 8.1193477342847e-057, !- X,Y,Z Vertex 2 {m}
  1.89808752104978e-041, 2.43479751658512e-028, -7.70028462541838e-057, !- X,Y,Z Vertex 3 {m}
  2.58054595558456e-041, 3.31023033153708e-028, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e4a792-8b59-435b-a1fa-d355bac84786}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d98b4cd-e677-4e84-893c-53225086762a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 4.06400000000074, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 4.06400000000074, 0, !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 5.54427970200777e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 5.54427970200777e-013, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bc490b-5dab-48b5-8820-61c38cf5017c}, !- Handle
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a077999-4eb5-4692-89c8-01e8fb6ce41b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06400000000055, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.06400000000055, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.06400000000074, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.06400000000074, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db6b95d-d924-43c3-af7c-0dbf6451ffec}, !- Handle
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfe97f1-e7cb-4f66-ab7a-629346217ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95140458624783e-041, 3.33758760700433e-028, 4.572, !- X,Y,Z Vertex 1 {m}
  6.50468195415943e-042, 2.08222870692724e-083, -1.85086996171335e-083, !- X,Y,Z Vertex 2 {m}
  -6.50468195415943e-042, 4.06400000000055, 1.85086996171335e-083, !- X,Y,Z Vertex 3 {m}
  6.50468195415943e-042, 4.06400000000055, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81999e5b-3b29-4fd3-9bb6-0888d012a9b9}, !- Handle
  Surface 1871,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9ca2b92e-01af-4148-8e7b-16b0662f59d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60187278166377e-041, 3.33758760700433e-028, 4.572, !- X,Y,Z Vertex 1 {m}
  0, 4.06400000000055, 4.572,             !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.06400000000074, 4.572, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 5.54427970200777e-013, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5a1ac508-a42b-41d8-a7cf-34af6a712c55}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Handle
  Athletic Admin Level,                   !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1054,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b9035d4e-4147-46af-ac7d-2d65dd65ebbd}; !- Group Rendering Name

OS:Space,
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Handle
  Athletic Admin Level Electrical 551,    !- Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.9042499635601,                       !- X Origin {m}
  3.89983340124257,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5ec7545f-3f2e-42ce-b35f-84bcf5bd1ed8}, !- Handle
  Surface 1872,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, 4.88366034162372, 0,            !- X,Y,Z Vertex 1 {m}
  1.3843, -0.818639658376784, 0,          !- X,Y,Z Vertex 2 {m}
  0, -0.818639658376784, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -1.38897302129347, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -1.38897302129347, 4.88366034162372, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0cac7699-d013-4f9e-853b-efafe72bb13b}, !- Handle
  Surface 1873,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.38897302129347, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -1.38897302129347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7d87b4-922d-471c-8e47-f5652202b304}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b39d4b-75a4-47ea-99ca-d23a5f31f693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.38897302129347, 4.88366034162372, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.38897302129347, 4.88366034162372, 0, !- X,Y,Z Vertex 2 {m}
  -1.38897302129347, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.38897302129347, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025ba223-77a2-474c-9838-42c1e309b6d7}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a526f4d-a59e-4b2f-8829-543919c538b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, 4.88366034162372, 5.1054,       !- X,Y,Z Vertex 1 {m}
  1.3843, 4.88366034162372, 0,            !- X,Y,Z Vertex 2 {m}
  -1.38897302129347, 4.88366034162372, 0, !- X,Y,Z Vertex 3 {m}
  -1.38897302129347, 4.88366034162372, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ae3fc3-685a-4d90-af44-5d6ee6e29c3f}, !- Handle
  Surface 1876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b1144c-3071-4b21-8f8e-ff7265d3a248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, -0.818639658376784, 5.1054,     !- X,Y,Z Vertex 1 {m}
  1.3843, -0.818639658376784, 0,          !- X,Y,Z Vertex 2 {m}
  1.3843, 4.88366034162372, 0,            !- X,Y,Z Vertex 3 {m}
  1.3843, 4.88366034162372, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604d45bf-74a5-4e8c-bdee-ec295ae0daca}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.818639658376784, 5.1054,          !- X,Y,Z Vertex 1 {m}
  0, -0.818639658376784, 0,               !- X,Y,Z Vertex 2 {m}
  1.3843, -0.818639658376784, 0,          !- X,Y,Z Vertex 3 {m}
  1.3843, -0.818639658376784, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b469eb2c-0779-4335-b5a1-268ba2e4ece0}, !- Handle
  Surface 1878,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.818639658376784, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.818639658376784, 5.1054;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8105024-9a46-4e16-bd24-357a0555c586}, !- Handle
  Surface 1879,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, -0.818639658376784, 5.1054,     !- X,Y,Z Vertex 1 {m}
  1.3843, 4.88366034162372, 5.1054,       !- X,Y,Z Vertex 2 {m}
  0, 4.88366034162372, 5.1054,            !- X,Y,Z Vertex 3 {m}
  0, -0.818639658376784, 5.1054;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Handle
  Athletic Admin Level Stair ST503,       !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.2885499635601,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59b21a79-52b8-4752-8fcb-b71d1bf2f0f5}, !- Handle
  Surface 1880,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  8.763, -3.07816250000028, 0,            !- X,Y,Z Vertex 2 {m}
  10.9093894787036, -3.07816250000028, 0, !- X,Y,Z Vertex 3 {m}
  10.9093894787036, -6.321425, 0,         !- X,Y,Z Vertex 4 {m}
  0, -6.321425, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4f9e9bad-a750-4cc8-befd-a7c9290118aa}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f60e505-567e-447d-8c00-8be516b758f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, 0, 5.1054,                       !- X,Y,Z Vertex 1 {m}
  8.763, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a82dac-e107-4e8f-a4b4-c9fb87f7972f}, !- Handle
  Surface 1882,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244b0221-d160-4be4-8f75-9146c24c01b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.763, -3.07816250000028, 5.1054,       !- X,Y,Z Vertex 1 {m}
  8.763, -3.07816250000028, 0,            !- X,Y,Z Vertex 2 {m}
  8.763, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  8.763, 0, 5.1054;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ef18fb-d02b-4985-bbea-16605eb0bdf8}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36b972b-2576-4bdb-8271-485bb3091696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9093894787036, -3.07816250000028, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.9093894787036, -3.07816250000028, 0, !- X,Y,Z Vertex 2 {m}
  8.763, -3.07816250000028, 0,            !- X,Y,Z Vertex 3 {m}
  8.763, -3.07816250000028, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae59b32d-ee9f-410f-b878-b35f1dfc6102}, !- Handle
  Surface 1884,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9093894787036, -6.321425, 5.1054,    !- X,Y,Z Vertex 1 {m}
  10.9093894787036, -6.321425, 0,         !- X,Y,Z Vertex 2 {m}
  10.9093894787036, -3.07816250000028, 0, !- X,Y,Z Vertex 3 {m}
  10.9093894787036, -3.07816250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a698f917-e511-4e03-9f65-5f71b19b88ac}, !- Handle
  Surface 1885,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.321425, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  0, -6.321425, 0,                        !- X,Y,Z Vertex 2 {m}
  10.9093894787036, -6.321425, 0,         !- X,Y,Z Vertex 3 {m}
  10.9093894787036, -6.321425, 5.1054;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b1144c-3071-4b21-8f8e-ff7265d3a248}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ae3fc3-685a-4d90-af44-5d6ee6e29c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.619124999999492, 5.1054,          !- X,Y,Z Vertex 1 {m}
  0, -0.619124999999492, 0,               !- X,Y,Z Vertex 2 {m}
  0, -6.321425, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -6.321425, 5.1054;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845aceb1-925f-490d-a00e-0d4eb29be55d}, !- Handle
  Surface 1887,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5972193-942e-44ae-a417-a2d73e5a4128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.619124999999492, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.619124999999492, 5.1054;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d550b30f-5e72-41f1-82c5-060a16e6e2eb}, !- Handle
  Surface 1888,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9b38cf72-6b22-4225-9806-6d709d1070dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9093894787036, -6.321425, 5.1054,    !- X,Y,Z Vertex 1 {m}
  10.9093894787036, -3.07816250000028, 5.1054, !- X,Y,Z Vertex 2 {m}
  8.763, -3.07816250000028, 5.1054,       !- X,Y,Z Vertex 3 {m}
  8.763, 0, 5.1054,                       !- X,Y,Z Vertex 4 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 5 {m}
  0, -6.321425, 5.1054;                   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Handle
  Athletic Admin Level Office South 550F-K 578, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.6833894422666,                       !- X Origin {m}
  8.78349374286629,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9a6e64eb-2a7e-48ef-b82d-7c9b13816ea9}, !- Handle
  Surface 1890,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232f83e5-a44a-44e1-8b95-6efdc94f9f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8318875, 0, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  13.8318875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b39d4b-75a4-47ea-99ca-d23a5f31f693}, !- Handle
  Surface 1891,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7d87b4-922d-471c-8e47-f5652202b304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8318875, -4.88366034162372, 5.1054,  !- X,Y,Z Vertex 1 {m}
  13.8318875, -4.88366034162372, 0,       !- X,Y,Z Vertex 2 {m}
  13.8318875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  13.8318875, 0, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b575fde5-7151-4e7d-a103-f95ae4fe70ac}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1813841414455, -4.88366034162372, 5.1054, !- X,Y,Z Vertex 1 {m}
  -10.1813841414455, -4.88366034162372, 0, !- X,Y,Z Vertex 2 {m}
  13.8318875, -4.88366034162372, 0,       !- X,Y,Z Vertex 3 {m}
  13.8318875, -4.88366034162372, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd058ce-cf17-486d-b504-736c46c4017a}, !- Handle
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1813841414455, -1.660525, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -10.1813841414455, -1.660525, 0,        !- X,Y,Z Vertex 2 {m}
  -10.1813841414455, -4.88366034162372, 0, !- X,Y,Z Vertex 3 {m}
  -10.1813841414455, -4.88366034162372, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431bb2f6-8f35-4905-9f6f-7e35457b0918}, !- Handle
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00fb9686-5873-4ce5-998d-2c72a4ea4884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.31289664144554, -1.660525, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -8.31289664144554, -1.660525, 0,        !- X,Y,Z Vertex 2 {m}
  -10.1813841414455, -1.660525, 0,        !- X,Y,Z Vertex 3 {m}
  -10.1813841414455, -1.660525, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdbab010-5e2c-46f2-ad8c-9cee3dce94f1}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c348fb5f-12a8-408d-9e2f-35eaed16d158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.31289664144554, -0.677064485567831, 5.1054, !- X,Y,Z Vertex 1 {m}
  -8.31289664144554, -0.677064485567831, 0, !- X,Y,Z Vertex 2 {m}
  -8.31289664144554, -1.660525, 0,        !- X,Y,Z Vertex 3 {m}
  -8.31289664144554, -1.660525, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c50b00-ba31-4d62-9f37-81189a820234}, !- Handle
  Surface 1896,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e757474-f9ae-484a-9215-43391dd465e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79299012695934, 0.485986618714161, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.79299012695934, 0.485986618714161, 0, !- X,Y,Z Vertex 2 {m}
  -8.31289664144554, -0.677064485567831, 0, !- X,Y,Z Vertex 3 {m}
  -8.31289664144554, -0.677064485567831, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66463508-4d4a-47fa-a6e6-2a5d9b7192a3}, !- Handle
  Surface 1897,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c06220-9de9-4fe9-9d92-a2b27b2bf174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.63240993221963, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -4.63240993221963, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.79299012695934, 0.485986618714161, 0, !- X,Y,Z Vertex 3 {m}
  -4.79299012695934, 0.485986618714161, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e352e761-edf2-4c7e-a337-97dd672c4c2c}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99bfa90c-bc59-496d-a93e-458bb554624f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.63240993221963, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.63240993221963, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92df2895-a9e6-4b38-b0a9-e4379bce9945}, !- Handle
  Surface 1899,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8318875, -4.88366034162372, 5.1054,  !- X,Y,Z Vertex 1 {m}
  13.8318875, 0, 5.1054,                  !- X,Y,Z Vertex 2 {m}
  -4.63240993221963, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -4.63240993221963, -4.88366034162372, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Handle
  Athletic Admin Level Unconditioned Southeast, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.1979394422637,                       !- X Origin {m}
  9.40261874286579,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {5f2842cd-6399-4af4-9149-6046b42dc112}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3d01d93f-c4c4-4a4f-9181-1ca8314c6674}, !- Handle
  Surface 1900,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.07816250000028, 0,                !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, -3.07816250000028, 0, !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8657d1b1-4c62-40fa-8b53-fa9372af2368}, !- Handle
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07816250000028, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -3.07816250000028, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36b972b-2576-4bdb-8271-485bb3091696}, !- Handle
  Surface 1902,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ef18fb-d02b-4985-bbea-16605eb0bdf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14638947870357, -3.07816250000028, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.14638947870357, -3.07816250000028, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.07816250000028, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.07816250000028, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244b0221-d160-4be4-8f75-9146c24c01b3}, !- Handle
  Surface 1903,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a82dac-e107-4e8f-a4b4-c9fb87f7972f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14638947870357, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -2.14638947870357, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, -3.07816250000028, 0, !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, -3.07816250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352d7934-d949-48cb-9742-6c3075055351}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45955379-9c31-4852-b85d-bab8471c95c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8717570b-8c86-4184-86e6-a01b53b7f6cd}, !- Handle
  Surface 1905,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {364858b4-ba95-43f5-8663-406ca439f4ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07816250000028, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -2.14638947870357, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -2.14638947870357, -3.07816250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Handle
  Athletic Admin Level Office 574-577 Southwest, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4296630120908,                       !- X Origin {m}
  22.7696393101334,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d96a377-3d9d-4258-af8e-8c96a6772e72}, !- Handle
  Surface 1906,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67802950559029, 0.780773051150596, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.46073630321648, -13.5001589485529, 0, !- X,Y,Z Vertex 3 {m}
  2.34629605676794, -14.1988144535924, 0, !- X,Y,Z Vertex 4 {m}
  2.34629605676794, -13.0673883285054, 0, !- X,Y,Z Vertex 5 {m}
  3.17281812810476, -12.7866942958219, 0, !- X,Y,Z Vertex 6 {m}
  2.54334103937072, -10.887039598335, 0,  !- X,Y,Z Vertex 7 {m}
  1.45992791372961, -11.254976051389, 0,  !- X,Y,Z Vertex 8 {m}
  -1.91817240670352, -1.0313519297154, -2.88764567812905e-015, !- X,Y,Z Vertex 9 {m}
  -2.28234106949109, -0.612423825818574, -2.88764567812905e-015; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {23c57313-a755-4221-b56b-ea795b46a45f}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8435dec-edf1-4233-a1df-488dbc2bfc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46073630321648, -13.5001589485529, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.46073630321648, -13.5001589485529, 1.11160816109946e-015, !- X,Y,Z Vertex 2 {m}
  5.32008686020406e-016, 1.75786853206799e-016, -4.72346268254455e-016, !- X,Y,Z Vertex 3 {m}
  6.76201830594494e-016, 2.23431299255747e-016, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e757474-f9ae-484a-9215-43391dd465e7}, !- Handle
  Surface 1908,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c50b00-ba31-4d62-9f37-81189a820234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.940829788730276, -14.6632100528349, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.940829788730276, -14.6632100528349, 0, !- X,Y,Z Vertex 2 {m}
  4.46073630321648, -13.5001589485529, 0, !- X,Y,Z Vertex 3 {m}
  4.46073630321648, -13.5001589485529, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c348fb5f-12a8-408d-9e2f-35eaed16d158}, !- Handle
  Surface 1909,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdbab010-5e2c-46f2-ad8c-9cee3dce94f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.940829788730276, -15.6466705672671, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.940829788730276, -15.6466705672671, 0, !- X,Y,Z Vertex 2 {m}
  0.940829788730276, -14.6632100528349, 0, !- X,Y,Z Vertex 3 {m}
  0.940829788730276, -14.6632100528349, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fb9686-5873-4ce5-998d-2c72a4ea4884}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431bb2f6-8f35-4905-9f6f-7e35457b0918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927657711269724, -15.6466705672671, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.927657711269724, -15.6466705672671, 0, !- X,Y,Z Vertex 2 {m}
  0.940829788730276, -15.6466705672671, 0, !- X,Y,Z Vertex 3 {m}
  0.940829788730276, -15.6466705672671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51cb7259-01a2-45e6-8fe1-60ceccf80d41}, !- Handle
  Surface 1911,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927657711269724, -13.8677422996529, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.927657711269724, -13.8677422996529, 0, !- X,Y,Z Vertex 2 {m}
  -0.927657711269724, -15.6466705672671, 0, !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -15.6466705672671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed34cfe-792a-4cef-bb13-12a949349910}, !- Handle
  Surface 1912,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.63299607812682, -2.65375126529702, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.63299607812682, -2.65375126529702, 0, !- X,Y,Z Vertex 2 {m}
  -0.927657711269724, -13.8677422996529, 0, !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -13.8677422996529, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1786dcca-0de3-4642-ba53-9603358961b8}, !- Handle
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c30d84b9-53d4-4e4c-8239-4c87f14b4297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67802950559029, 0.780773051150596, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.67802950559029, 0.780773051150596, -8.68373311446446e-016, !- X,Y,Z Vertex 2 {m}
  -4.63299607812682, -2.65375126529702, 4.84408530851768e-033, !- X,Y,Z Vertex 3 {m}
  -4.63299607812682, -2.65375126529702, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb6b0b0-751c-4111-ab41-36313a805290}, !- Handle
  Surface 1914,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a348708-392d-4ad2-b3d7-8ef02289de05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.02690501014811e-016, 5.93826528945377e-017, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.31273513420991e-016, 2.0083975199948e-016, -4.72346268254455e-016, !- X,Y,Z Vertex 2 {m}
  -0.67802950559029, 0.780773051150596, -8.68373311446446e-016, !- X,Y,Z Vertex 3 {m}
  -0.67802950559029, 0.780773051150596, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadade3c-1860-4529-a62d-6c6bb8102622}, !- Handle
  Surface 1915,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.940829788730276, -15.6466705672671, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.940829788730276, -14.6632100528349, 5.1054, !- X,Y,Z Vertex 2 {m}
  -0.927657711269724, -13.8677422996529, 5.1054, !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -15.6466705672671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Handle
  Athletic Admin Level Corridor Southwest, !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.6339548305054,                       !- X Origin {m}
  11.3600062428663,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b7063c80-e745-4a1c-b2df-bbb37cfd5a77}, !- Handle
  Surface 1916,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.85827788823873, 16.8394416908826, 0, !- X,Y,Z Vertex 1 {m}
  -4.15506977365889, 12.5750769769154, 0, !- X,Y,Z Vertex 2 {m}
  -3.59977252627797, 10.8945021583766, 0, !- X,Y,Z Vertex 3 {m}
  1.81594711176127, 10.8945021583766, 0,  !- X,Y,Z Vertex 4 {m}
  1.81594711176127, 8.0842397637437, 0,   !- X,Y,Z Vertex 5 {m}
  -2.67120275661131, 8.08423976374343, 0, !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  3.04943461176127, 0, 0,                 !- X,Y,Z Vertex 8 {m}
  3.04943461176127, -2.5765125, 0,        !- X,Y,Z Vertex 9 {m}
  -1.58297532045836, -2.5765125, 0,       !- X,Y,Z Vertex 10 {m}
  -6.20429181841455, 11.4096330672671, 0, !- X,Y,Z Vertex 11 {m}
  -9.60347277973985, 15.323900615663, 0;  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {c08b5875-153e-4f71-9a64-1887121d9218}, !- Handle
  Surface 1917,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {451ce3b2-f2a2-4583-a244-823fd5a0908f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04943461176127, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  3.04943461176127, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a31990-d402-4997-b368-d60861c77d9e}, !- Handle
  Surface 1918,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8833672b-0e35-42bb-a88f-17404b3178df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04943461176127, -2.5765125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  3.04943461176127, -2.5765125, 0,        !- X,Y,Z Vertex 2 {m}
  3.04943461176127, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.04943461176127, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bfa90c-bc59-496d-a93e-458bb554624f}, !- Handle
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e352e761-edf2-4c7e-a337-97dd672c4c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.58297532045836, -2.5765125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  -1.58297532045836, -2.5765125, 0,       !- X,Y,Z Vertex 2 {m}
  3.04943461176127, -2.5765125, 0,        !- X,Y,Z Vertex 3 {m}
  3.04943461176127, -2.5765125, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c06220-9de9-4fe9-9d92-a2b27b2bf174}, !- Handle
  Surface 1920,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66463508-4d4a-47fa-a6e6-2a5d9b7192a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74355551519807, -2.09052588128584, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.74355551519807, -2.09052588128584, 0, !- X,Y,Z Vertex 2 {m}
  -1.58297532045836, -2.5765125, 0,       !- X,Y,Z Vertex 3 {m}
  -1.58297532045836, -2.5765125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8435dec-edf1-4233-a1df-488dbc2bfc11}, !- Handle
  Surface 1921,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c57313-a755-4221-b56b-ea795b46a45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20429181841455, 11.4096330672671, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.20429181841455, 11.4096330672671, 0, !- X,Y,Z Vertex 2 {m}
  -1.74355551519807, -2.09052588128584, 0, !- X,Y,Z Vertex 3 {m}
  -1.74355551519807, -2.09052588128584, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a348708-392d-4ad2-b3d7-8ef02289de05}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb6b0b0-751c-4111-ab41-36313a805290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.88232132400484, 12.1904061184177, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.88232132400484, 12.1904061184177, 0, !- X,Y,Z Vertex 2 {m}
  -6.20429181841455, 11.4096330672671, 0, !- X,Y,Z Vertex 3 {m}
  -6.20429181841455, 11.4096330672671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d137e77-eaf6-4ae4-a964-73f8575d126c}, !- Handle
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70352dba-0f99-42a3-8bf9-6f5e35080087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.60347277973985, 15.323900615663, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.60347277973985, 15.323900615663, 0,  !- X,Y,Z Vertex 2 {m}
  -6.88232132400484, 12.1904061184177, 0, !- X,Y,Z Vertex 3 {m}
  -6.88232132400484, 12.1904061184177, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a0511c-dc62-49ae-92ca-7e99f93d594b}, !- Handle
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0d39e3-8833-448a-9a7d-6aad6b717146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.85827788823873, 16.8394416908826, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.85827788823873, 16.8394416908826, 0, !- X,Y,Z Vertex 2 {m}
  -9.60347277973985, 15.323900615663, 0,  !- X,Y,Z Vertex 3 {m}
  -9.60347277973985, 15.323900615663, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4221f8-1d5b-4a6b-9c4b-552bcbd6ea49}, !- Handle
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8efc4945-931a-43c4-ba1f-6ea1def307c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.71977162274315, 15.5284146583766, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.71977162274315, 15.5284146583766, 0, !- X,Y,Z Vertex 2 {m}
  -7.85827788823873, 16.8394416908826, 0, !- X,Y,Z Vertex 3 {m}
  -7.85827788823873, 16.8394416908826, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e9d13b-387d-4f42-9a79-a75092c751bc}, !- Handle
  Surface 1926,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238142c9-c320-4ec4-9446-b49770fdb50d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.15506977365889, 12.5750769769154, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.15506977365889, 12.5750769769154, 0, !- X,Y,Z Vertex 2 {m}
  -6.71977162274315, 15.5284146583766, 0, !- X,Y,Z Vertex 3 {m}
  -6.71977162274315, 15.5284146583766, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37817063-9241-4938-90cc-4f43fc122c83}, !- Handle
  Surface 1927,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ab7d00-67b2-4718-882f-90ee86dd79ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59977252627797, 10.8945021583766, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.59977252627797, 10.8945021583766, 0, !- X,Y,Z Vertex 2 {m}
  -4.15506977365889, 12.5750769769154, 0, !- X,Y,Z Vertex 3 {m}
  -4.15506977365889, 12.5750769769154, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b57c11-2ab9-4afd-ac8b-f3eb1ef557d9}, !- Handle
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13073c1-0ced-49e9-93ce-9b8bb57c729c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.49141105641536, 10.8945021583766, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.49141105641536, 10.8945021583766, 0, !- X,Y,Z Vertex 2 {m}
  -3.59977252627797, 10.8945021583766, 0, !- X,Y,Z Vertex 3 {m}
  -3.59977252627797, 10.8945021583766, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03319862-cbf4-4f3c-ab3c-558c6223d254}, !- Handle
  Surface 1929,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4296f838-c570-4d37-aac6-c24fde8f671f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81594711176127, 10.8945021583766, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.81594711176127, 10.8945021583766, 0,  !- X,Y,Z Vertex 2 {m}
  -1.49141105641536, 10.8945021583766, 0, !- X,Y,Z Vertex 3 {m}
  -1.49141105641536, 10.8945021583766, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b89310f-1c92-40f2-8b28-844637007c75}, !- Handle
  Surface 1930,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9075113-3296-4a00-90d3-ffd546ec2ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81594711176127, 8.0842397637437, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.81594711176127, 8.0842397637437, 0,   !- X,Y,Z Vertex 2 {m}
  1.81594711176127, 10.8945021583766, 0,  !- X,Y,Z Vertex 3 {m}
  1.81594711176127, 10.8945021583766, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661aefe7-b3fc-4806-97de-604bd2bed81e}, !- Handle
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4359f71f-c5cc-4012-92e9-81e75d11d6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.67120275661131, 8.08423976374343, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.67120275661131, 8.08423976374343, 0, !- X,Y,Z Vertex 2 {m}
  1.81594711176127, 8.0842397637437, 0,   !- X,Y,Z Vertex 3 {m}
  1.81594711176127, 8.0842397637437, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4dc363-5c57-48eb-b09a-0edb2e1d1cd5}, !- Handle
  Surface 1932,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53bbdc79-51c9-4ca5-a72d-73c78723d2f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.67120275661131, 8.08423976374343, 0, !- X,Y,Z Vertex 3 {m}
  -2.67120275661131, 8.08423976374343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec16562-df05-4841-a9eb-42873f3f39ac}, !- Handle
  Surface 1933,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20429181841455, 11.4096330672671, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.15506977365889, 12.5750769769154, 5.1054, !- X,Y,Z Vertex 2 {m}
  -7.85827788823873, 16.8394416908826, 5.1054, !- X,Y,Z Vertex 3 {m}
  -9.60347277973985, 15.323900615663, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Handle
  Athletic Admin Level Lobby CR569,       !- Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.6451800672666,                       !- X Origin {m}
  11.3600062428663,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {50610d61-3463-4d44-824f-8314f940dccd}, !- Handle
  Surface 1934,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.552759374997, 2.15423749999949, 0,   !- X,Y,Z Vertex 1 {m}
  12.552759374997, -1.95738750000051, 0,  !- X,Y,Z Vertex 2 {m}
  1.64336989629347, -1.95738750000051, 0, !- X,Y,Z Vertex 3 {m}
  1.64336989629347, -2.5765125, 0,        !- X,Y,Z Vertex 4 {m}
  -14.961790625, -2.5765125, 0,           !- X,Y,Z Vertex 5 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 1.70021249999949, 0,                 !- X,Y,Z Vertex 8 {m}
  10.896996875, 1.70021249999949, 0,      !- X,Y,Z Vertex 9 {m}
  10.896996875, 2.15423749999949, 0;      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ada99e98-d5a6-4b12-896b-c6a747c137fa}, !- Handle
  Surface 1935,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6688d1f3-b057-4234-8f81-873a1de58c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.70021249999949, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 1.70021249999949, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56835017-ee93-4fac-8ec5-163c6ccfca1e}, !- Handle
  Surface 1936,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd949b99-6de2-48aa-8ab1-c3f66c28599e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56436989629347, 1.70021249999949, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.56436989629347, 1.70021249999949, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.70021249999949, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.70021249999949, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3c1941-3038-45d9-9bbf-dcb8318f7545}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38959ddd-6599-4eb4-a73d-e0e525742b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.896996875, 1.70021249999949, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.896996875, 1.70021249999949, 0,      !- X,Y,Z Vertex 2 {m}
  4.56436989629347, 1.70021249999949, 0,  !- X,Y,Z Vertex 3 {m}
  4.56436989629347, 1.70021249999949, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b438d93a-2d49-4751-9f56-280182109619}, !- Handle
  Surface 1938,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a382710b-b213-45aa-9204-afaff07de605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.896996875, 2.15423749999949, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.896996875, 2.15423749999949, 0,      !- X,Y,Z Vertex 2 {m}
  10.896996875, 1.70021249999949, 0,      !- X,Y,Z Vertex 3 {m}
  10.896996875, 1.70021249999949, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {810e7df9-d845-4ccb-b6f0-3d76f20ebf48}, !- Handle
  Surface 1939,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.552759374997, 2.15423749999949, 5.1054, !- X,Y,Z Vertex 1 {m}
  12.552759374997, 2.15423749999949, 0,   !- X,Y,Z Vertex 2 {m}
  10.896996875, 2.15423749999949, 0,      !- X,Y,Z Vertex 3 {m}
  10.896996875, 2.15423749999949, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d3a0c0-0cbd-4782-9ae7-60aeba1d1cd7}, !- Handle
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.552759374997, -1.95738750000051, 5.1054, !- X,Y,Z Vertex 1 {m}
  12.552759374997, -1.95738750000051, 0,  !- X,Y,Z Vertex 2 {m}
  12.552759374997, 2.15423749999949, 0,   !- X,Y,Z Vertex 3 {m}
  12.552759374997, 2.15423749999949, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45955379-9c31-4852-b85d-bab8471c95c5}, !- Handle
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {352d7934-d949-48cb-9742-6c3075055351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4063698962935, -1.95738750000051, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.4063698962935, -1.95738750000051, 0, !- X,Y,Z Vertex 2 {m}
  12.552759374997, -1.95738750000051, 0,  !- X,Y,Z Vertex 3 {m}
  12.552759374997, -1.95738750000051, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f60e505-567e-447d-8c00-8be516b758f9}, !- Handle
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f9e9bad-a750-4cc8-befd-a7c9290118aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64336989629347, -1.95738750000051, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.64336989629347, -1.95738750000051, 0, !- X,Y,Z Vertex 2 {m}
  10.4063698962935, -1.95738750000051, 0, !- X,Y,Z Vertex 3 {m}
  10.4063698962935, -1.95738750000051, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5972193-942e-44ae-a417-a2d73e5a4128}, !- Handle
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845aceb1-925f-490d-a00e-0d4eb29be55d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64336989629347, -2.5765125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  1.64336989629347, -2.5765125, 0,        !- X,Y,Z Vertex 2 {m}
  1.64336989629347, -1.95738750000051, 0, !- X,Y,Z Vertex 3 {m}
  1.64336989629347, -1.95738750000051, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a526f4d-a59e-4b2f-8829-543919c538b8}, !- Handle
  Surface 1944,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025ba223-77a2-474c-9838-42c1e309b6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.129903125, -2.5765125, 5.1054,       !- X,Y,Z Vertex 1 {m}
  -1.129903125, -2.5765125, 0,            !- X,Y,Z Vertex 2 {m}
  1.64336989629347, -2.5765125, 0,        !- X,Y,Z Vertex 3 {m}
  1.64336989629347, -2.5765125, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232f83e5-a44a-44e1-8b95-6efdc94f9f97}, !- Handle
  Surface 1945,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6e64eb-2a7e-48ef-b82d-7c9b13816ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.961790625, -2.5765125, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -14.961790625, -2.5765125, 0,           !- X,Y,Z Vertex 2 {m}
  -1.129903125, -2.5765125, 0,            !- X,Y,Z Vertex 3 {m}
  -1.129903125, -2.5765125, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8833672b-0e35-42bb-a88f-17404b3178df}, !- Handle
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a31990-d402-4997-b368-d60861c77d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.961790625, 0, 5.1054,               !- X,Y,Z Vertex 1 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  -14.961790625, -2.5765125, 0,           !- X,Y,Z Vertex 3 {m}
  -14.961790625, -2.5765125, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec17e6db-c6a1-4ab2-a44a-c8372b9284fd}, !- Handle
  Surface 1947,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {824f544e-bae5-4b2c-92bf-9068b61b0f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  -14.961790625, 0, 5.1054;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b67c6aa-7ab5-4ebe-8655-4a7285b752b5}, !- Handle
  Surface 1948,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64336989629347, -2.5765125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  1.64336989629347, -1.95738750000051, 5.1054, !- X,Y,Z Vertex 2 {m}
  12.552759374997, -1.95738750000051, 5.1054, !- X,Y,Z Vertex 3 {m}
  12.552759374997, 2.15423749999949, 5.1054, !- X,Y,Z Vertex 4 {m}
  10.896996875, 2.15423749999949, 5.1054, !- X,Y,Z Vertex 5 {m}
  10.896996875, 1.70021249999949, 5.1054, !- X,Y,Z Vertex 6 {m}
  0.259069896293495, 1.70021249999949, 5.1054, !- X,Y,Z Vertex 7 {m}
  0.259069896293507, -2.5765125, 5.1054;  !- X,Y,Z Vertex 8 {m}

OS:Space,
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Handle
  Athletic Admin Level Office 540F 550A,  !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.9627520738941,                       !- X Origin {m}
  19.4442460066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a1c483a-5add-41e2-a701-973149265f04}, !- Handle
  Surface 1949,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48714986837258, 2.77213985100388e-013, 0, !- X,Y,Z Vertex 1 {m}
  4.48714986837258, -4.15251260536688, 0, !- X,Y,Z Vertex 2 {m}
  5.72063736837258, -4.15251260536688, 0, !- X,Y,Z Vertex 3 {m}
  5.72063736837258, -8.08423976374343, 0, !- X,Y,Z Vertex 4 {m}
  2.67120275661131, -8.08423976374343, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4359f71f-c5cc-4012-92e9-81e75d11d6e9}, !- Handle
  Surface 1950,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661aefe7-b3fc-4806-97de-604bd2bed81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48714986837258, 2.77213985100388e-013, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.48714986837258, 2.77213985100388e-013, 7.28234367237346e-059, !- X,Y,Z Vertex 2 {m}
  -1.81467118381702e-042, 2.93733433421671e-029, -7.51746866986712e-059, !- X,Y,Z Vertex 3 {m}
  -2.62189242283902e-042, 4.24395047593604e-029, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d1fbbc-bb3b-4f0b-a390-c94c9a44a4a7}, !- Handle
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b6bd7bb-5df5-479d-9e64-357f44801e75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48714986837258, -4.15251260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.48714986837258, -4.15251260536688, 0, !- X,Y,Z Vertex 2 {m}
  4.48714986837258, 2.77213985100388e-013, 0, !- X,Y,Z Vertex 3 {m}
  4.48714986837258, 2.77213985100388e-013, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22631f8f-813e-4836-a571-bc631326bfcc}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d19342-d0f2-4afb-abfd-a4a10dc59383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.72063736837258, -4.15251260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.72063736837258, -4.15251260536688, 0, !- X,Y,Z Vertex 2 {m}
  4.48714986837258, -4.15251260536688, 0, !- X,Y,Z Vertex 3 {m}
  4.48714986837258, -4.15251260536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc5db96-6e7a-46cc-a815-105c174e46a1}, !- Handle
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2745b73d-60e5-4796-a151-f54acb3fcadc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.72063736837258, -8.08423976374343, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.72063736837258, -8.08423976374343, 0, !- X,Y,Z Vertex 2 {m}
  5.72063736837258, -4.15251260536688, 0, !- X,Y,Z Vertex 3 {m}
  5.72063736837258, -4.15251260536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451ce3b2-f2a2-4583-a244-823fd5a0908f}, !- Handle
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c08b5875-153e-4f71-9a64-1887121d9218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67120275661131, -8.08423976374343, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.67120275661131, -8.08423976374343, 0, !- X,Y,Z Vertex 2 {m}
  5.72063736837258, -8.08423976374343, 0, !- X,Y,Z Vertex 3 {m}
  5.72063736837258, -8.08423976374343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bbdc79-51c9-4ca5-a72d-73c78723d2f2}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d4dc363-5c57-48eb-b09a-0edb2e1d1cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.30607350496634e-029, 3.95275549079445e-029, 5.1054, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.67120275661131, -8.08423976374343, 0, !- X,Y,Z Vertex 3 {m}
  2.67120275661131, -8.08423976374343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea76e5f4-0471-470f-997d-07cfce1c55f1}, !- Handle
  Surface 1956,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.72063736837258, -8.08423976374343, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.72063736837258, -4.15251260536688, 5.1054, !- X,Y,Z Vertex 2 {m}
  1.37207745471208, -4.15251260536688, 5.1054, !- X,Y,Z Vertex 3 {m}
  2.67120275661131, -8.08423976374343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.6451800672666,                       !- X Origin {m}
  11.3600062428663,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {796e4749-ffa7-4e2d-8657-0ad1d465fa39}, !- Handle
  Surface 1957,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, 8.08423976374362, 0,      !- X,Y,Z Vertex 1 {m}
  -6.136878125, 3.93172715837678, 0,      !- X,Y,Z Vertex 2 {m}
  0, 3.93172715837678, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 5 {m}
  -14.961790625, 3.93172715837655, 0,     !- X,Y,Z Vertex 6 {m}
  -16.195278125, 3.93172715837655, 0,     !- X,Y,Z Vertex 7 {m}
  -16.195278125, 8.0842397637437, 0;      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {824f544e-bae5-4b2c-92bf-9068b61b0f30}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec17e6db-c6a1-4ab2-a44a-c8372b9284fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.961790625, 0, 5.1054,               !- X,Y,Z Vertex 1 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2745b73d-60e5-4796-a151-f54acb3fcadc}, !- Handle
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc5db96-6e7a-46cc-a815-105c174e46a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.961790625, 3.93172715837655, 5.1054, !- X,Y,Z Vertex 1 {m}
  -14.961790625, 3.93172715837655, 0,     !- X,Y,Z Vertex 2 {m}
  -14.961790625, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  -14.961790625, 0, 5.1054;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d19342-d0f2-4afb-abfd-a4a10dc59383}, !- Handle
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22631f8f-813e-4836-a571-bc631326bfcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.195278125, 3.93172715837655, 5.1054, !- X,Y,Z Vertex 1 {m}
  -16.195278125, 3.93172715837655, 0,     !- X,Y,Z Vertex 2 {m}
  -14.961790625, 3.93172715837655, 0,     !- X,Y,Z Vertex 3 {m}
  -14.961790625, 3.93172715837655, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6bd7bb-5df5-479d-9e64-357f44801e75}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d1fbbc-bb3b-4f0b-a390-c94c9a44a4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.195278125, 8.0842397637437, 5.1054, !- X,Y,Z Vertex 1 {m}
  -16.195278125, 8.0842397637437, 0,      !- X,Y,Z Vertex 2 {m}
  -16.195278125, 3.93172715837655, 0,     !- X,Y,Z Vertex 3 {m}
  -16.195278125, 3.93172715837655, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9e542f-a659-41e9-964b-8f336fe834f1}, !- Handle
  Surface 1962,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bcaed90-bd85-49b8-9321-df68aacd4d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, 8.08423976374362, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.136878125, 8.08423976374362, 0,      !- X,Y,Z Vertex 2 {m}
  -16.195278125, 8.0842397637437, 0,      !- X,Y,Z Vertex 3 {m}
  -16.195278125, 8.0842397637437, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e305b5e1-2243-4637-b0da-6170ee1ebf36}, !- Handle
  Surface 1963,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0311878b-f0eb-48c7-a4ce-4ddd76c7420a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, 3.93172715837678, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.136878125, 3.93172715837678, 0,      !- X,Y,Z Vertex 2 {m}
  -6.136878125, 8.08423976374362, 0,      !- X,Y,Z Vertex 3 {m}
  -6.136878125, 8.08423976374362, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54aa83c2-34b6-4391-b04e-dcbb56cf73fb}, !- Handle
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f98561a-cfa5-4f66-a884-75bd3e230f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.93172715837678, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 3.93172715837678, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.136878125, 3.93172715837678, 0,      !- X,Y,Z Vertex 3 {m}
  -6.136878125, 3.93172715837678, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79d0964-53f5-453b-9405-394d37e01c37}, !- Handle
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8409398-8608-4ac1-a070-bccf22a3eb8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.70021249999949, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 1.70021249999949, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.93172715837678, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.93172715837678, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6688d1f3-b057-4234-8f81-873a1de58c6f}, !- Handle
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada99e98-d5a6-4b12-896b-c6a747c137fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.70021249999949, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.70021249999949, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdc64dc-a383-4d2b-8165-119d98dc590f}, !- Handle
  Surface 1967,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 3.93172715837678, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -14.961790625, 3.93172715837655, 5.1054, !- X,Y,Z Vertex 3 {m}
  -14.961790625, 0, 5.1054;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Handle
  Athletic Admin Level Corridor East,     !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.9809144422689,                       !- X Origin {m}
  34.0460710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e7b7d1f5-d1a7-48f1-95de-92f1863c7313}, !- Handle
  Surface 1968,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, 7.74699999999972, 0,  !- X,Y,Z Vertex 1 {m}
  2.59079999999778, -17.3282522637439, 0, !- X,Y,Z Vertex 2 {m}
  1.22863552129125, -17.3282522637439, 0, !- X,Y,Z Vertex 3 {m}
  1.22863552129125, -20.9858522637439, 0, !- X,Y,Z Vertex 4 {m}
  -3.33573437500222, -20.9858522637439, 0, !- X,Y,Z Vertex 5 {m}
  -3.33573437500222, -14.6018249999997, 0, !- X,Y,Z Vertex 6 {m}
  -19.5310125000022, -14.6018249999997, 0, !- X,Y,Z Vertex 7 {m}
  -19.5310125000022, -11.7915626053669, 0, !- X,Y,Z Vertex 8 {m}
  -1.87523437500222, -11.7915626053669, 0, !- X,Y,Z Vertex 9 {m}
  -1.87523437500222, 0, 0,                !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  -5.17466105520725e-012, 7.74699999999972, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5312045a-35df-4f44-b4bc-0ec234074b2e}, !- Handle
  Surface 1969,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698fbb2a-6342-402b-a933-7ff3bc0f9524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17466105520725e-012, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -5.17466105520725e-012, 7.74699999999972, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61240ed0-131c-4921-8537-0e6012eb1f55}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104bc359-33a5-435e-9d89-21ff43717263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.59079999999778, 7.74699999999972, 0,  !- X,Y,Z Vertex 2 {m}
  -5.17466105520725e-012, 7.74699999999972, 0, !- X,Y,Z Vertex 3 {m}
  -5.17466105520725e-012, 7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768f63bd-942d-4215-84c6-3e0828e36d6f}, !- Handle
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bde4f7a-b87e-4f1f-a0a1-1e16537ecb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, 7.54894989463183, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.59079999999778, 7.54894989463183, 0,  !- X,Y,Z Vertex 2 {m}
  2.59079999999778, 7.74699999999972, 0,  !- X,Y,Z Vertex 3 {m}
  2.59079999999778, 7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc69dcc0-a17e-4dee-a22d-69305ff03aaa}, !- Handle
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c50603-5ef3-44bf-951d-7cb9e4343c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, -17.3282522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.59079999999778, -17.3282522637439, 0, !- X,Y,Z Vertex 2 {m}
  2.59079999999778, 7.54894989463183, 0,  !- X,Y,Z Vertex 3 {m}
  2.59079999999778, 7.54894989463183, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6b51c9-26fa-4e67-9be6-6d4719243eef}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a0882f-48c3-43eb-9af6-0f5ccd77e672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22863552129125, -17.3282522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.22863552129125, -17.3282522637439, 0, !- X,Y,Z Vertex 2 {m}
  2.59079999999778, -17.3282522637439, 0, !- X,Y,Z Vertex 3 {m}
  2.59079999999778, -17.3282522637439, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04866b0d-2c8f-412e-a216-b0e7a2027064}, !- Handle
  Surface 1974,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e214ffcd-4230-431f-ac76-7c69ef3682de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22863552129125, -20.9858522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.22863552129125, -20.9858522637439, 0, !- X,Y,Z Vertex 2 {m}
  1.22863552129125, -17.3282522637439, 0, !- X,Y,Z Vertex 3 {m}
  1.22863552129125, -17.3282522637439, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd949b99-6de2-48aa-8ab1-c3f66c28599e}, !- Handle
  Surface 1975,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56835017-ee93-4fac-8ec5-163c6ccfca1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33573437500222, -20.9858522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.33573437500222, -20.9858522637439, 0, !- X,Y,Z Vertex 2 {m}
  1.22863552129125, -20.9858522637439, 0, !- X,Y,Z Vertex 3 {m}
  1.22863552129125, -20.9858522637439, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8409398-8608-4ac1-a070-bccf22a3eb8a}, !- Handle
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79d0964-53f5-453b-9405-394d37e01c37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33573437500222, -18.7543376053666, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.33573437500222, -18.7543376053666, 0, !- X,Y,Z Vertex 2 {m}
  -3.33573437500222, -20.9858522637439, 0, !- X,Y,Z Vertex 3 {m}
  -3.33573437500222, -20.9858522637439, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa5612a-46a7-4b4b-a32b-f42f3a98d31a}, !- Handle
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26610b6e-2fc5-4e36-95f1-3c4a5a6b7bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33573437500222, -14.6018249999997, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.33573437500222, -14.6018249999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.33573437500222, -18.7543376053666, 0, !- X,Y,Z Vertex 3 {m}
  -3.33573437500222, -18.7543376053666, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473984da-c747-4d1a-b8b6-d564ce2f8291}, !- Handle
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11297ea-2f41-46fe-9966-8559cbaac077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.47261250000222, -14.6018249999998, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.47261250000222, -14.6018249999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.33573437500222, -14.6018249999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.33573437500222, -14.6018249999997, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcaed90-bd85-49b8-9321-df68aacd4d74}, !- Handle
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb9e542f-a659-41e9-964b-8f336fe834f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5310125000022, -14.6018249999997, 5.1054, !- X,Y,Z Vertex 1 {m}
  -19.5310125000022, -14.6018249999997, 0, !- X,Y,Z Vertex 2 {m}
  -9.47261250000222, -14.6018249999998, 0, !- X,Y,Z Vertex 3 {m}
  -9.47261250000222, -14.6018249999998, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9075113-3296-4a00-90d3-ffd546ec2ede}, !- Handle
  Surface 1980,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b89310f-1c92-40f2-8b28-844637007c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5310125000022, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  -19.5310125000022, -11.7915626053669, 0, !- X,Y,Z Vertex 2 {m}
  -19.5310125000022, -14.6018249999997, 0, !- X,Y,Z Vertex 3 {m}
  -19.5310125000022, -14.6018249999997, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb2c4f63-6018-41ea-b3a5-635325d6620e}, !- Handle
  Surface 1981,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbba464-54bf-4199-b5ef-d2a5ce21f142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6269753556788, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  -12.6269753556788, -11.7915626053669, 0, !- X,Y,Z Vertex 2 {m}
  -19.5310125000022, -11.7915626053669, 0, !- X,Y,Z Vertex 3 {m}
  -19.5310125000022, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87a4e5f-42e2-4c97-a0d3-fbe9e2ba0f53}, !- Handle
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74610778-8ad4-468c-b4d8-a4e698d444fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.95682187500222, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.95682187500222, -11.7915626053669, 0, !- X,Y,Z Vertex 2 {m}
  -12.6269753556788, -11.7915626053669, 0, !- X,Y,Z Vertex 3 {m}
  -12.6269753556788, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad16f388-e107-4971-afaa-71d52b8ee82d}, !- Handle
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dacdff65-1c33-4c7a-bd95-558983897608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87523437500222, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.87523437500222, -11.7915626053669, 0, !- X,Y,Z Vertex 2 {m}
  -6.95682187500222, -11.7915626053669, 0, !- X,Y,Z Vertex 3 {m}
  -6.95682187500222, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77d24ad-7c54-4637-a695-b1ce1c2f0b54}, !- Handle
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1917660f-caa1-4ef9-8d34-18338c0028fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87523437500222, -7.15765010536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.87523437500222, -7.15765010536688, 0, !- X,Y,Z Vertex 2 {m}
  -1.87523437500222, -11.7915626053669, 0, !- X,Y,Z Vertex 3 {m}
  -1.87523437500222, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860d1355-ec68-46c4-a0b3-7dab58b16b09}, !- Handle
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed962cc8-8938-4341-aabe-debea4743d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87523437500222, -2.5146, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -1.87523437500222, -2.5146, 0,          !- X,Y,Z Vertex 2 {m}
  -1.87523437500222, -7.15765010536688, 0, !- X,Y,Z Vertex 3 {m}
  -1.87523437500222, -7.15765010536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48f2ec0-c1dd-4efa-963d-9510fa466509}, !- Handle
  Surface 1986,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95286145-19bb-419b-b61d-c994bfe54e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87523437500222, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -1.87523437500222, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.87523437500222, -2.5146, 0,          !- X,Y,Z Vertex 3 {m}
  -1.87523437500222, -2.5146, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc42c0a-f57f-4e9f-bac4-72709616441d}, !- Handle
  Surface 1987,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b5bb29-c141-49c6-8599-827b187f2194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.87523437500222, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.87523437500222, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ec02b0-3589-4fd1-a1e2-76fb2f2c7f16}, !- Handle
  Surface 1988,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22863552129125, -20.9858522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.22863552129125, -17.3282522637439, 5.1054, !- X,Y,Z Vertex 2 {m}
  2.59079999999778, -17.3282522637439, 5.1054, !- X,Y,Z Vertex 3 {m}
  2.59079999999778, -13.5740132507983, 5.1054, !- X,Y,Z Vertex 4 {m}
  1.24768552129121, -13.5740132507983, 5.1054, !- X,Y,Z Vertex 5 {m}
  1.24768552129121, -14.9062376053668, 5.1054, !- X,Y,Z Vertex 6 {m}
  -3.07666447870881, -14.9062376053669, 5.1054, !- X,Y,Z Vertex 7 {m}
  -3.0766644787088, -20.9858522637439, 5.1054; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Handle
  Athletic Admin Level Elevator EL03AB,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5421769422666,                       !- X Origin {m}
  16.7178187428658,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {02f59a17-cfe6-4975-85e7-53e7944d1208}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {44e43aa6-3085-464f-ad23-7c54909d8586}, !- Handle
  Surface 1989,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dee20cd-8efc-4ff6-ae93-203fc1a6b69d}, !- Handle
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.203575, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  0, -3.203575, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a382710b-b213-45aa-9204-afaff07de605}, !- Handle
  Surface 1991,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b438d93a-2d49-4751-9f56-280182109619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 5.1054,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -3.203575, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.203575, 5.1054;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38959ddd-6599-4eb4-a73d-e0e525742b1b}, !- Handle
  Surface 1992,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3c1941-3038-45d9-9bbf-dcb8318f7545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, -3.6576, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 5.1054;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e214ffcd-4230-431f-ac76-7c69ef3682de}, !- Handle
  Surface 1993,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04866b0d-2c8f-412e-a216-b0e7a2027064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.6576, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a0882f-48c3-43eb-9af6-0f5ccd77e672}, !- Handle
  Surface 1994,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b6b51c9-26fa-4e67-9be6-6d4719243eef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9704625, 0, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  -4.9704625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36308197-4dd2-4a03-bf2b-354b0fa2d714}, !- Handle
  Surface 1995,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c85e5d9-33d5-48cc-99d6-f1c8ab8b2484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.9704625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.9704625, 0, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b8ede2-28d2-4355-bce4-1ddbf11fc059}, !- Handle
  Surface 1996,                           !- Name
