  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {5e964a7d-d0cc-4781-9a4e-b49385dec513}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 5.1054,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.6576, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Handle
  Athletic Admin Level Conference 542,    !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.6451800672666,                       !- X Origin {m}
  19.44424600661,                         !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8f22ce9d-3e6d-4010-b1ae-5545a809d9c1}, !- Handle
  Surface 1997,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.15251260536692, 0,                !- X,Y,Z Vertex 2 {m}
  -6.136878125, -4.15251260536692, 0,     !- X,Y,Z Vertex 3 {m}
  -6.136878125, -8.08540789876133e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26610b6e-2fc5-4e36-95f1-3c4a5a6b7bab}, !- Handle
  Surface 1998,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa5612a-46a7-4b4b-a32b-f42f3a98d31a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.15251260536692, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -4.15251260536692, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f98561a-cfa5-4f66-a884-75bd3e230f65}, !- Handle
  Surface 1999,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54aa83c2-34b6-4391-b04e-dcbb56cf73fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, -4.15251260536692, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.136878125, -4.15251260536692, 0,     !- X,Y,Z Vertex 2 {m}
  0, -4.15251260536692, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.15251260536692, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0311878b-f0eb-48c7-a4ce-4ddd76c7420a}, !- Handle
  Surface 2000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e305b5e1-2243-4637-b0da-6170ee1ebf36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, -8.08540789876133e-014, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.136878125, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.136878125, -4.15251260536692, 0,     !- X,Y,Z Vertex 3 {m}
  -6.136878125, -4.15251260536692, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11297ea-2f41-46fe-9966-8559cbaac077}, !- Handle
  Surface 2001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473984da-c747-4d1a-b8b6-d564ce2f8291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01372419117993e-043, -7.69423372516366e-030, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.01372419117993e-043, -7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  -6.136878125, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.136878125, -8.08540789876133e-014, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa390551-e148-4c72-b5c2-75a40c709705}, !- Handle
  Surface 2002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.15251260536692, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -6.136878125, -8.08540789876133e-014, 5.1054, !- X,Y,Z Vertex 3 {m}
  -6.136878125, -4.15251260536692, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Handle
  Athletic Admin Level Office East 561-568, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5717144422666,                       !- X Origin {m}
  16.7178187428658,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b654aa63-8350-4704-8ff8-7008c8d2943d}, !- Handle
  Surface 2003,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.385865625, 24.8772021583758, 0,       !- X,Y,Z Vertex 1 {m}
  4.385865625, 9.82785027908052, 0,       !- X,Y,Z Vertex 2 {m}
  4.9704625, 9.82785027908052, 0,         !- X,Y,Z Vertex 3 {m}
  4.9704625, 0, 0,                        !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 24.8772021583758, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {31c50603-5ef3-44bf-951d-7cb9e4343c99}, !- Handle
  Surface 2004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc69dcc0-a17e-4dee-a22d-69305ff03aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.8772021583758, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 24.8772021583758, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27eb9303-f3d3-4abe-adae-c37575d135a1}, !- Handle
  Surface 2005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a872327a-e880-4640-82c5-3835488964e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.385865625, 24.8772021583758, 5.1054,  !- X,Y,Z Vertex 1 {m}
  4.385865625, 24.8772021583758, 0,       !- X,Y,Z Vertex 2 {m}
  0, 24.8772021583758, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.8772021583758, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4402b2d9-884f-4b5f-8d37-1949d6f321ca}, !- Handle
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.385865625, 9.82785027908052, 5.1054,  !- X,Y,Z Vertex 1 {m}
  4.385865625, 9.82785027908052, 0,       !- X,Y,Z Vertex 2 {m}
  4.385865625, 24.8772021583758, 0,       !- X,Y,Z Vertex 3 {m}
  4.385865625, 24.8772021583758, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce662c6e-9a7b-42fd-8099-8d0eafe09709}, !- Handle
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9704625, 9.82785027908052, 5.1054,    !- X,Y,Z Vertex 1 {m}
  4.9704625, 9.82785027908052, 0,         !- X,Y,Z Vertex 2 {m}
  4.385865625, 9.82785027908052, 0,       !- X,Y,Z Vertex 3 {m}
  4.385865625, 9.82785027908052, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f4cb67-5420-457f-a299-d75474672bb8}, !- Handle
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9704625, 0, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  4.9704625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  4.9704625, 9.82785027908052, 0,         !- X,Y,Z Vertex 3 {m}
  4.9704625, 9.82785027908052, 5.1054;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c85e5d9-33d5-48cc-99d6-f1c8ab8b2484}, !- Handle
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36308197-4dd2-4a03-bf2b-354b0fa2d714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.9704625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  4.9704625, 0, 5.1054;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Handle
  Athletic Admin Level Office 570-573 Southwest, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.7802163391025,                       !- X Origin {m}
  37.3358889980986,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {39781a7b-814e-4969-8cde-87c476e3604d}, !- Handle
  Surface 2011,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0529944041782535, -0.0610247818170263, -2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  11.971417167398, -13.7854766368147, 0,  !- X,Y,Z Vertex 2 {m}
  10.3671056034972, -15.1786735137838, 0, !- X,Y,Z Vertex 3 {m}
  9.64670474904041, -14.3499471711789, 0, !- X,Y,Z Vertex 4 {m}
  10.6057849462666, -13.5162314340845, 0, !- X,Y,Z Vertex 5 {m}
  8.58725484958994, -11.1941782964222, 0, !- X,Y,Z Vertex 6 {m}
  7.62374361154671, -12.0317458787216, 0, !- X,Y,Z Vertex 7 {m}
  0.105272339553207, -3.38273448362638, 0, !- X,Y,Z Vertex 8 {m}
  -2.240949699256, -5.42021229699233, 0,  !- X,Y,Z Vertex 9 {m}
  -2.59732338616056, -5.24375886875151, 0, !- X,Y,Z Vertex 10 {m}
  -0.0931542030283163, -0.188069834081501, -2.88764567812905e-015; !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {807a0e9f-d29d-4de2-a3a0-9dc47699fb5b}, !- Handle
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27aa945d-6c22-4142-8b5f-f90588fb87d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25026571166296, -10.6519821395694, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.25026571166296, -10.6519821395694, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70352dba-0f99-42a3-8bf9-6f5e35080087}, !- Handle
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d137e77-eaf6-4ae4-a964-73f8575d126c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.971417167398, -13.7854766368147, 5.1054, !- X,Y,Z Vertex 1 {m}
  11.971417167398, -13.7854766368147, -8.60058900528703e-016, !- X,Y,Z Vertex 2 {m}
  9.25026571166296, -10.6519821395694, -9.09840650081532e-032, !- X,Y,Z Vertex 3 {m}
  9.25026571166296, -10.6519821395694, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c30d84b9-53d4-4e4c-8239-4c87f14b4297}, !- Handle
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1786dcca-0de3-4642-ba53-9603358961b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01645059486144, -17.2200009532623, 5.1054, !- X,Y,Z Vertex 1 {m}
  8.01645059486144, -17.2200009532623, 0, !- X,Y,Z Vertex 2 {m}
  11.971417167398, -13.7854766368147, 0,  !- X,Y,Z Vertex 3 {m}
  11.971417167398, -13.7854766368147, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f77e0f-6835-4561-b34f-ca73db2560a7}, !- Handle
  Surface 2015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.240949699256, -5.42021229699233, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.240949699256, -5.42021229699233, -1.05748255920206e-016, !- X,Y,Z Vertex 2 {m}
  8.01645059486144, -17.2200009532623, 0, !- X,Y,Z Vertex 3 {m}
  8.01645059486144, -17.2200009532623, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f3c616-5e3e-430a-a134-cc6a121d4c80}, !- Handle
  Surface 2016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.59732338616056, -5.24375886875151, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.59732338616056, -5.24375886875151, -7.72745144787868e-017, !- X,Y,Z Vertex 2 {m}
  -2.240949699256, -5.42021229699233, -1.05748255920206e-016, !- X,Y,Z Vertex 3 {m}
  -2.240949699256, -5.42021229699233, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56792f24-e737-42df-bd04-87c48cb250d3}, !- Handle
  Surface 2017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ca030f-5d57-429e-ace3-96da8f5cd74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.59732338616056, -5.24375886875151, -7.72745144787868e-017, !- X,Y,Z Vertex 3 {m}
  -2.59732338616056, -5.24375886875151, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d9bd97e-c413-400c-9ccc-972c9bf4055a}, !- Handle
  Surface 2018,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89254127635425, -5.60870433855576, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.564317230959733, -0.649829664639296, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  -2.59732338616056, -5.24375886875151, 5.1054, !- X,Y,Z Vertex 4 {m}
  -2.240949699256, -5.42021229699233, 5.1054, !- X,Y,Z Vertex 5 {m}
  -2.21707582074679, -5.44767605123186, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Handle
  Athletic Admin Level Storage 540A,      !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.4788850568465,                       !- X Origin {m}
  23.9350832197817,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cc02b0e8-12de-491b-b711-bdd952839db9}, !- Handle
  Surface 2019,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66365871724354, 2.95333768146116, 0,  !- X,Y,Z Vertex 1 {m}
  2.66365871724354, -1.68057481853884, 0, !- X,Y,Z Vertex 2 {m}
  0.55529724738092, -1.68057481853884, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -2.56470184908425, 2.95333768146116, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {238142c9-c320-4ec4-9446-b49770fdb50d}, !- Handle
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e9d13b-387d-4f42-9a79-a75092c751bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56470184908425, 2.95333768146116, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.56470184908425, 2.95333768146116, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb005675-8001-4326-a08f-04ce09fcf2c1}, !- Handle
  Surface 2021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {090b8874-3523-4eea-aa33-90ad41d76a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51125871724354, 2.95333768146116, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.51125871724354, 2.95333768146116, 0,  !- X,Y,Z Vertex 2 {m}
  -2.56470184908425, 2.95333768146116, 0, !- X,Y,Z Vertex 3 {m}
  -2.56470184908425, 2.95333768146116, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315aaa9e-ac1d-4996-a8d9-3fedc6724385}, !- Handle
  Surface 2022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341e5468-7783-4e04-a397-bdb825d4fde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66365871724354, 2.95333768146116, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.66365871724354, 2.95333768146116, 0,  !- X,Y,Z Vertex 2 {m}
  2.51125871724354, 2.95333768146116, 0,  !- X,Y,Z Vertex 3 {m}
  2.51125871724354, 2.95333768146116, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55082c06-8af2-4b67-9cc7-aefea8f31852}, !- Handle
  Surface 2023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d25e2c5-7d32-4606-b7e5-7ecac505e922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66365871724354, -1.68057481853884, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.66365871724354, -1.68057481853884, 0, !- X,Y,Z Vertex 2 {m}
  2.66365871724354, 2.95333768146116, 0,  !- X,Y,Z Vertex 3 {m}
  2.66365871724354, 2.95333768146116, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13073c1-0ced-49e9-93ce-9b8bb57c729c}, !- Handle
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b57c11-2ab9-4afd-ac8b-f3eb1ef557d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.55529724738092, -1.68057481853884, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.55529724738092, -1.68057481853884, 0, !- X,Y,Z Vertex 2 {m}
  2.66365871724354, -1.68057481853884, 0, !- X,Y,Z Vertex 3 {m}
  2.66365871724354, -1.68057481853884, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ab7d00-67b2-4718-882f-90ee86dd79ec}, !- Handle
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37817063-9241-4938-90cc-4f43fc122c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.53435853978465e-017, -2.1590894201885e-017, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.53435853978465e-017, -2.1590894201885e-017, 0, !- X,Y,Z Vertex 2 {m}
  0.55529724738092, -1.68057481853884, 0, !- X,Y,Z Vertex 3 {m}
  0.55529724738092, -1.68057481853884, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260b3a5b-d6e7-4f04-8158-a28cbd7f5b44}, !- Handle
  Surface 2026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66365871724354, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  2.66365871724354, 2.95333768146116, 5.1054, !- X,Y,Z Vertex 2 {m}
  -2.56470184908425, 2.95333768146116, 5.1054, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.99014377409,                         !- X Origin {m}
  31.5314710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bdc55175-c47f-4727-835a-091449e77ae9}, !- Handle
  Surface 2027,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.17564783084455, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.17564783084455, -4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  10.3637953125, -4.64305010536687, 0,    !- X,Y,Z Vertex 3 {m}
  10.3637953125, -9.27696260536688, 0,    !- X,Y,Z Vertex 4 {m}
  0.1524, -9.27696260536688, 0,           !- X,Y,Z Vertex 5 {m}
  0.1524, -4.64305010536687, 0,           !- X,Y,Z Vertex 6 {m}
  0, -4.64305010536687, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1067785a-af5c-42bb-8d6f-e6244c76ed30}, !- Handle
  Surface 2028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026ece0a-8a3a-4479-948f-22d62182e0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.17564783084455, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  9.17564783084455, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6cf1c2-7e3e-4413-bab9-86d34701e7f9}, !- Handle
  Surface 2029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678bd107-73d4-4253-8f89-69dc42bdb38c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.17564783084455, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.17564783084455, -4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  9.17564783084455, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.17564783084455, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35be8d19-29b8-4650-9f79-bfdd1c5fcc69}, !- Handle
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7370ab9-fdf0-4eea-8168-5fde50376ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3637953125, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.3637953125, -4.64305010536687, 0,    !- X,Y,Z Vertex 2 {m}
  9.17564783084455, -4.64305010536687, 0, !- X,Y,Z Vertex 3 {m}
  9.17564783084455, -4.64305010536687, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a207d872-74cc-45cf-b937-5813c07e4dfa}, !- Handle
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d69a40e8-df3f-4275-be3c-c86426077f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3637953125, -9.27696260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.3637953125, -9.27696260536688, 0,    !- X,Y,Z Vertex 2 {m}
  10.3637953125, -4.64305010536687, 0,    !- X,Y,Z Vertex 3 {m}
  10.3637953125, -4.64305010536687, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbba464-54bf-4199-b5ef-d2a5ce21f142}, !- Handle
  Surface 2032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2c4f63-6018-41ea-b3a5-635325d6620e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45975816817663, -9.27696260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  3.45975816817663, -9.27696260536688, 0, !- X,Y,Z Vertex 2 {m}
  10.3637953125, -9.27696260536688, 0,    !- X,Y,Z Vertex 3 {m}
  10.3637953125, -9.27696260536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4296f838-c570-4d37-aac6-c24fde8f671f}, !- Handle
  Surface 2033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03319862-cbf4-4f3c-ab3c-558c6223d254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1524, -9.27696260536688, 5.1054,      !- X,Y,Z Vertex 1 {m}
  0.1524, -9.27696260536688, 0,           !- X,Y,Z Vertex 2 {m}
  3.45975816817663, -9.27696260536688, 0, !- X,Y,Z Vertex 3 {m}
  3.45975816817663, -9.27696260536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d25e2c5-7d32-4606-b7e5-7ecac505e922}, !- Handle
  Surface 2034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55082c06-8af2-4b67-9cc7-aefea8f31852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1524, -4.64305010536687, 5.1054,      !- X,Y,Z Vertex 1 {m}
  0.1524, -4.64305010536687, 0,           !- X,Y,Z Vertex 2 {m}
  0.1524, -9.27696260536688, 0,           !- X,Y,Z Vertex 3 {m}
  0.1524, -9.27696260536688, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341e5468-7783-4e04-a397-bdb825d4fde8}, !- Handle
  Surface 2035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315aaa9e-ac1d-4996-a8d9-3fedc6724385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.64305010536687, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -4.64305010536687, 0,                !- X,Y,Z Vertex 2 {m}
  0.1524, -4.64305010536687, 0,           !- X,Y,Z Vertex 3 {m}
  0.1524, -4.64305010536687, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0590c472-3b64-4c37-bfbc-8d47b47fbd89}, !- Handle
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c571507d-988d-4cbb-9552-79ac1469c27c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.64305010536687, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.64305010536687, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f9b970-be3a-4400-bb67-d8d0433f0082}, !- Handle
  Surface 2037,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.17564783084455, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.17564783084455, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  0, -4.64305010536687, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Handle
  Athletic Admin Level Conference 540E,   !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.35393908659,                         !- X Origin {m}
  26.8884209012428,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5a3fb8eb-ab42-499f-9c16-7c16f1603fa6}, !- Handle
  Surface 2038,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67015348067663, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.67015348067663, -4.6339125, 0,        !- X,Y,Z Vertex 2 {m}
  0, -4.6339125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3f8fe7-b5cf-470b-a3be-1a4331c4029b}, !- Handle
  Surface 2039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5916aec1-7cd3-4671-92d7-2a0f8c65a4b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67015348067663, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  5.67015348067663, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a8f7ad-9b67-4ef9-bf55-77541b80417b}, !- Handle
  Surface 2041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c6c470-1fe1-4d25-b365-d5116736a87c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67015348067663, -4.6339125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  5.67015348067663, -4.6339125, 0,        !- X,Y,Z Vertex 2 {m}
  5.67015348067663, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.67015348067663, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74610778-8ad4-468c-b4d8-a4e698d444fd}, !- Handle
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87a4e5f-42e2-4c97-a0d3-fbe9e2ba0f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.6339125, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  0, -4.6339125, 0,                       !- X,Y,Z Vertex 2 {m}
  5.67015348067663, -4.6339125, 0,        !- X,Y,Z Vertex 3 {m}
  5.67015348067663, -4.6339125, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69a40e8-df3f-4275-be3c-c86426077f81}, !- Handle
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a207d872-74cc-45cf-b937-5813c07e4dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.6339125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -4.6339125, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c92aefd-8c45-4188-a2d9-edc3eec275eb}, !- Handle
  Surface 2044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67015348067663, -4.6339125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  5.67015348067663, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  0, -4.6339125, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Handle
  Athletic Admin Level Break 541,         !- Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.1056800672666,                       !- X Origin {m}
  22.2545084012428,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ece5b9ba-7f1f-4759-802c-f47a2e9bd2a2}, !- Handle
  Surface 2045,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.6339125, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0815875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.0815875, 4.6339125, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dacdff65-1c33-4c7a-bd95-558983897608}, !- Handle
  Surface 2046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad16f388-e107-4971-afaa-71d52b8ee82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0815875, 0, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  -5.0815875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c6c470-1fe1-4d25-b365-d5116736a87c}, !- Handle
  Surface 2047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a8f7ad-9b67-4ef9-bf55-77541b80417b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0815875, 4.6339125, 5.1054,          !- X,Y,Z Vertex 1 {m}
  -5.0815875, 4.6339125, 0,               !- X,Y,Z Vertex 2 {m}
  -5.0815875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.0815875, 0, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d5b7d0-ea5b-4ccd-b97e-08af3397a8d7}, !- Handle
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87969429-a1c4-43b3-8bcf-f67bcbe5f514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.6339125, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  0, 4.6339125, 0,                        !- X,Y,Z Vertex 2 {m}
  -5.0815875, 4.6339125, 0,               !- X,Y,Z Vertex 3 {m}
  -5.0815875, 4.6339125, 5.1054;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1917660f-caa1-4ef9-8d34-18338c0028fb}, !- Handle
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77d24ad-7c54-4637-a695-b1ce1c2f0b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.6339125, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.6339125, 5.1054;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef588ac-9e0b-45f4-83d4-bca479230784}, !- Handle
  Surface 2050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 4.6339125, 5.1054,                   !- X,Y,Z Vertex 2 {m}
  -5.0815875, 4.6339125, 5.1054,          !- X,Y,Z Vertex 3 {m}
  -5.0815875, 0, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Handle
  Athletic Admin Level Corridor West,     !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.7756769422666,                       !- X Origin {m}
  31.5314710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0283f63b-1f3a-4bbd-85bd-d64bc7bec6e5}, !- Handle
  Surface 2051,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.572015625, 22.1914829527393, 0,      !- X,Y,Z Vertex 1 {m}
  20.572015625, 20.2229829527393, 0,      !- X,Y,Z Vertex 2 {m}
  -4.202509375, 20.2229829527393, 0,      !- X,Y,Z Vertex 3 {m}
  -4.202509375, 12.4622623946328, 0,      !- X,Y,Z Vertex 4 {m}
  7.00039390633939, 12.4622623946328, 0,  !- X,Y,Z Vertex 5 {m}
  7.00039390633939, 10.2615999999997, 0,  !- X,Y,Z Vertex 6 {m}
  -0.4937125, 10.2615999999997, 0,        !- X,Y,Z Vertex 7 {m}
  -0.4937125, 6.45159999999972, 0,        !- X,Y,Z Vertex 8 {m}
  -4.43396687500044, 6.45159999999972, 0, !- X,Y,Z Vertex 9 {m}
  -4.43396687500044, 2.5146, 0,           !- X,Y,Z Vertex 10 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 11 {m}
  0, -3.33202307286082, 0,                !- X,Y,Z Vertex 12 {m}
  -1.74519489150112, -4.84756414808045, 0, !- X,Y,Z Vertex 13 {m}
  -10.9954606031641, 5.80441799148893, 0, !- X,Y,Z Vertex 14 {m}
  -9.74703209699055, 8.32488120609342, 0, !- X,Y,Z Vertex 15 {m}
  -9.77322081721849, 8.3378481832729, 0,  !- X,Y,Z Vertex 16 {m}
  -6.336109375, 15.2796009685584, 0,      !- X,Y,Z Vertex 17 {m}
  -6.336109375, 22.1914829527393, 0;      !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {092d4586-f88b-4857-ade0-607dac165080}, !- Handle
  Surface 2052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af24baf8-ac53-4e70-a873-d6b104823806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.33202307286082, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -3.33202307286082, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0d39e3-8833-448a-9a7d-6aad6b717146}, !- Handle
  Surface 2053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a0511c-dc62-49ae-92ca-7e99f93d594b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74519489150112, -4.84756414808045, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.74519489150112, -4.84756414808045, 0, !- X,Y,Z Vertex 2 {m}
  -4.7334360516194e-016, -3.33202307286082, 0, !- X,Y,Z Vertex 3 {m}
  -4.7334360516194e-016, -3.33202307286082, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27aa945d-6c22-4142-8b5f-f90588fb87d5}, !- Handle
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807a0e9f-d29d-4de2-a3a0-9dc47699fb5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9954606031641, 5.80441799148893, 5.1054, !- X,Y,Z Vertex 1 {m}
  -10.9954606031641, 5.80441799148893, 0, !- X,Y,Z Vertex 2 {m}
  -1.74519489150112, -4.84756414808045, 0, !- X,Y,Z Vertex 3 {m}
  -1.74519489150112, -4.84756414808045, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3107bc2b-a7fa-467d-9a00-569d668b6b8f}, !- Handle
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99af9333-e195-40de-b53c-6d5514c4ba05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.74703209699055, 8.32488120609342, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.74703209699055, 8.32488120609342, 0, !- X,Y,Z Vertex 2 {m}
  -10.9954606031641, 5.80441799148893, 0, !- X,Y,Z Vertex 3 {m}
  -10.9954606031641, 5.80441799148893, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b68f66-0d4d-4068-907e-83e807c25a01}, !- Handle
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04485415-c86f-456f-896c-828c9b1dff5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.77322081721849, 8.3378481832729, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.77322081721849, 8.3378481832729, 0,  !- X,Y,Z Vertex 2 {m}
  -9.74703209699055, 8.32488120609342, 0, !- X,Y,Z Vertex 3 {m}
  -9.74703209699055, 8.32488120609342, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9745f3b-31c0-499b-bba8-7d342d1e940c}, !- Handle
  Surface 2057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b8f67e-56d7-4be9-bd9c-6193b9ac259c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.92810766505742, 14.0839732305651, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.92810766505742, 14.0839732305651, 0, !- X,Y,Z Vertex 2 {m}
  -9.77322081721849, 8.3378481832729, 0,  !- X,Y,Z Vertex 3 {m}
  -9.77322081721849, 8.3378481832729, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c3de0b-5038-497f-9439-5800de43f4e0}, !- Handle
  Surface 2058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956e0bdc-f43c-48ae-989e-920021b36e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.336109375, 15.2796009685584, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.336109375, 15.2796009685584, 0,      !- X,Y,Z Vertex 2 {m}
  -6.92810766505742, 14.0839732305651, 0, !- X,Y,Z Vertex 3 {m}
  -6.92810766505742, 14.0839732305651, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812544f9-b158-44e3-b467-5bc8be01906e}, !- Handle
  Surface 2059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c55018a8-336d-4b05-af3a-b37f2e732bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.336109375, 16.2599894986138, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.336109375, 16.2599894986138, 0,      !- X,Y,Z Vertex 2 {m}
  -6.336109375, 15.2796009685584, 0,      !- X,Y,Z Vertex 3 {m}
  -6.336109375, 15.2796009685584, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29abfeab-e431-4b03-8fab-d13ddc873850}, !- Handle
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79272ee-2b54-4272-b7a5-ae93c6f3476a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.336109375, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.336109375, 20.2229829527393, 0,      !- X,Y,Z Vertex 2 {m}
  -6.336109375, 16.2599894986138, 0,      !- X,Y,Z Vertex 3 {m}
  -6.336109375, 16.2599894986138, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43929ae-1e04-49d1-a474-9ce2718bd158}, !- Handle
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b334f7-fba7-430b-a994-eb1cc37db1da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.336109375, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.336109375, 22.1914829527393, 0,      !- X,Y,Z Vertex 2 {m}
  -6.336109375, 20.2229829527393, 0,      !- X,Y,Z Vertex 3 {m}
  -6.336109375, 20.2229829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a086a876-0dc6-4e20-8d64-32623f7d0d88}, !- Handle
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173716d5-341e-42db-a3e4-6f795ec4c823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.572015625, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  20.572015625, 22.1914829527393, 0,      !- X,Y,Z Vertex 2 {m}
  -6.336109375, 22.1914829527393, 0,      !- X,Y,Z Vertex 3 {m}
  -6.336109375, 22.1914829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ddc9a6-f47f-4bc3-b824-472edf5db271}, !- Handle
  Surface 2063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330790bb-86e0-4df0-9dda-4636ad0b3ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.572015625, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  20.572015625, 20.2229829527393, 0,      !- X,Y,Z Vertex 2 {m}
  20.572015625, 22.1914829527393, 0,      !- X,Y,Z Vertex 3 {m}
  20.572015625, 22.1914829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0555a133-2033-404d-aaec-f5265b749aa8}, !- Handle
  Surface 2064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c029d3d-5a45-4552-9504-5931dcd12346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9741830872878, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  13.9741830872878, 20.2229829527393, 0,  !- X,Y,Z Vertex 2 {m}
  20.572015625, 20.2229829527393, 0,      !- X,Y,Z Vertex 3 {m}
  20.572015625, 20.2229829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b239d7a-02fe-4af0-a214-f797e8baf322}, !- Handle
  Surface 2065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21de984-61a7-4735-8a62-fc5d41c11657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.202509375, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.202509375, 20.2229829527393, 0,      !- X,Y,Z Vertex 2 {m}
  13.9741830872878, 20.2229829527393, 0,  !- X,Y,Z Vertex 3 {m}
  13.9741830872878, 20.2229829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df351ce-1105-4ce5-8c74-e6727aeb73c7}, !- Handle
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4cca51-28c5-4661-b221-20bae4b3f8d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.202509375, 12.4622623946328, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.202509375, 12.4622623946328, 0,      !- X,Y,Z Vertex 2 {m}
  -4.202509375, 20.2229829527393, 0,      !- X,Y,Z Vertex 3 {m}
  -4.202509375, 20.2229829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77be455-5cef-46cc-88a5-9903055dde2a}, !- Handle
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138d24a8-531e-4d81-87a3-09abd17fcbae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00039390633939, 12.4622623946328, 5.1054, !- X,Y,Z Vertex 1 {m}
  7.00039390633939, 12.4622623946328, 0,  !- X,Y,Z Vertex 2 {m}
  -4.202509375, 12.4622623946328, 0,      !- X,Y,Z Vertex 3 {m}
  -4.202509375, 12.4622623946328, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c88efeb-d7bf-4044-a7fd-8ead98dea0dd}, !- Handle
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b33d2f3-ca20-466d-8e73-d24fbcf4cd85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00039390633939, 10.2615999999997, 5.1054, !- X,Y,Z Vertex 1 {m}
  7.00039390633939, 10.2615999999997, 0,  !- X,Y,Z Vertex 2 {m}
  7.00039390633939, 12.4622623946328, 0,  !- X,Y,Z Vertex 3 {m}
  7.00039390633939, 12.4622623946328, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1372a943-6647-4eca-ac39-dc37ab538c96}, !- Handle
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a831b8f8-c158-4710-a5f2-2ba447de2081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4937125, 10.2615999999997, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -0.4937125, 10.2615999999997, 0,        !- X,Y,Z Vertex 2 {m}
  7.00039390633939, 10.2615999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.00039390633939, 10.2615999999997, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e73110-1e26-4383-a17c-a6b2b7c80e46}, !- Handle
  Surface 2070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ea1f22e-2c54-42ed-9b1d-25ac2a7fb401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4937125, 6.45159999999972, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -0.4937125, 6.45159999999972, 0,        !- X,Y,Z Vertex 2 {m}
  -0.4937125, 10.2615999999997, 0,        !- X,Y,Z Vertex 3 {m}
  -0.4937125, 10.2615999999997, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f31638-b32d-4c87-8185-d9bba32e0281}, !- Handle
  Surface 2071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cd75fe-75c9-4344-a845-d6e5129516fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43396687500044, 6.45159999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.43396687500044, 6.45159999999972, 0, !- X,Y,Z Vertex 2 {m}
  -0.4937125, 6.45159999999972, 0,        !- X,Y,Z Vertex 3 {m}
  -0.4937125, 6.45159999999972, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5660777d-97cc-44fe-b863-77860ca935b5}, !- Handle
  Surface 2072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90aa361-52f9-499f-a0f7-95db55c9f6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43396687500044, 2.5146, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -4.43396687500044, 2.5146, 0,           !- X,Y,Z Vertex 2 {m}
  -4.43396687500044, 6.45159999999972, 0, !- X,Y,Z Vertex 3 {m}
  -4.43396687500044, 6.45159999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef70380-dc53-407f-954c-ddeac0238efb}, !- Handle
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a900d964-013c-46e7-bac9-eaa86b22d4d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5146, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.43396687500044, 2.5146, 0,           !- X,Y,Z Vertex 3 {m}
  -4.43396687500044, 2.5146, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8daf3948-6e3c-4489-8e36-eda544f5807d}, !- Handle
  Surface 2074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c98f92-2852-41a4-9aff-c24fe0a0b734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Handle
  Athletic Admin Level Conference 530H,   !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.7756769422666,                       !- X Origin {m}
  31.5314710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6c46d2c9-85d2-47e1-a1e3-7441d8f25805}, !- Handle
  Surface 2076,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.21446683182337, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.21446683182337, -4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  1.13850626549558, -4.64305010536687, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.33202307286082, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a0b05ba8-9054-4396-8dd5-075c67ee6872}, !- Handle
  Surface 2077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f78910-f21d-413a-8466-f5b8f9e6b708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.21446683182337, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  6.21446683182337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c571507d-988d-4cbb-9552-79ac1469c27c}, !- Handle
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0590c472-3b64-4c37-bfbc-8d47b47fbd89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.21446683182337, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.21446683182337, -4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  6.21446683182337, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.21446683182337, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090b8874-3523-4eea-aa33-90ad41d76a94}, !- Handle
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb005675-8001-4326-a08f-04ce09fcf2c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13850626549558, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.13850626549558, -4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  6.21446683182337, -4.64305010536687, 0, !- X,Y,Z Vertex 3 {m}
  6.21446683182337, -4.64305010536687, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efc4945-931a-43c4-ba1f-6ea1def307c2}, !- Handle
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4221f8-1d5b-4a6b-9c4b-552bcbd6ea49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.72535286294983e-016, -3.33202307286082, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.72535286294983e-016, -3.33202307286082, -6.1352292995583e-033, !- X,Y,Z Vertex 2 {m}
  1.13850626549558, -4.64305010536687, -1.22704585991166e-032, !- X,Y,Z Vertex 3 {m}
  1.13850626549558, -4.64305010536687, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af24baf8-ac53-4e70-a873-d6b104823806}, !- Handle
  Surface 2081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092d4586-f88b-4857-ade0-607dac165080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81338215737456e-017, 2.78642586844832e-033, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.81338215737456e-017, -2.78642586844832e-033, 1.81855198113488e-033, !- X,Y,Z Vertex 2 {m}
  -6.81338215737458e-017, -3.33202307286082, -1.81855198113489e-033, !- X,Y,Z Vertex 3 {m}
  -2.04401464721237e-016, -3.33202307286082, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca34ad73-5eef-47a1-87fe-3dd650ffb85c}, !- Handle
  Surface 2082,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.21446683182337, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.21446683182337, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  -2.72535286294983e-016, -3.33202307286082, 5.1054, !- X,Y,Z Vertex 4 {m}
  1.13850626549558, -4.64305010536687, 5.1054; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Handle
  Athletic Admin Level Office 530MNP,     !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.0240925672666,                       !- X Origin {m}
  26.8884209012428,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01d28a7e-d088-4b48-93bf-09a972a81f2c}, !- Handle
  Surface 2083,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0815875, 4.64305010536687, 0,         !- X,Y,Z Vertex 1 {m}
  5.0815875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.85830096233205, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85830096233205, 4.64305010536687, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7370ab9-fdf0-4eea-8168-5fde50376ea0}, !- Handle
  Surface 2084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35be8d19-29b8-4650-9f79-bfdd1c5fcc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85830096233205, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -6.85830096233205, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.6701534806766, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6701534806766, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678bd107-73d4-4253-8f89-69dc42bdb38c}, !- Handle
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6cf1c2-7e3e-4413-bab9-86d34701e7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85830096233205, 4.64305010536687, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.85830096233205, 4.64305010536687, 0, !- X,Y,Z Vertex 2 {m}
  -6.85830096233205, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85830096233205, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6b60b9-e23c-414b-9563-e06cab34b9bd}, !- Handle
  Surface 2086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e93d23-e266-4d0d-8bf6-4b12d3bc75d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0815875, 4.64305010536687, 5.1054,    !- X,Y,Z Vertex 1 {m}
  5.0815875, 4.64305010536687, 0,         !- X,Y,Z Vertex 2 {m}
  -6.85830096233205, 4.64305010536687, 0, !- X,Y,Z Vertex 3 {m}
  -6.85830096233205, 4.64305010536687, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed962cc8-8938-4341-aabe-debea4743d58}, !- Handle
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860d1355-ec68-46c4-a0b3-7dab58b16b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0815875, 0, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  5.0815875, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.0815875, 4.64305010536687, 0,         !- X,Y,Z Vertex 3 {m}
  5.0815875, 4.64305010536687, 5.1054;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87969429-a1c4-43b3-8bcf-f67bcbe5f514}, !- Handle
  Surface 2088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d5b7d0-ea5b-4ccd-b97e-08af3397a8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.0815875, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.0815875, 0, 5.1054;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e89369f-dfba-44ef-bdcc-3a987ffa26c8}, !- Handle
  Surface 2089,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0815875, 0, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  5.0815875, 4.64305010536687, 5.1054,    !- X,Y,Z Vertex 2 {m}
  -6.85830096233205, 4.64305010536687, 5.1054, !- X,Y,Z Vertex 3 {m}
  -6.85830096233205, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Handle
  Athletic Admin Level Corridor Center,   !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.4465140865848,                       !- X Origin {m}
  34.0460710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce26223a-8ee2-40b5-a7a1-53a29347b441}, !- Handle
  Surface 2090,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65916598068181, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.65916598068181, -2.5146, 0,           !- X,Y,Z Vertex 2 {m}
  -20.6708371443182, -2.5146, 0,          !- X,Y,Z Vertex 3 {m}
  -20.6708371443182, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ca6a67-bdd3-4630-bc1b-d525091c788d}, !- Handle
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8745b22-915e-487f-a535-478e2e9484b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65916598068181, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  6.65916598068181, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95286145-19bb-419b-b61d-c994bfe54e01}, !- Handle
  Surface 2092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48f2ec0-c1dd-4efa-963d-9510fa466509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65916598068181, -2.5146, 5.1054,      !- X,Y,Z Vertex 1 {m}
  6.65916598068181, -2.5146, 0,           !- X,Y,Z Vertex 2 {m}
  6.65916598068181, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.65916598068181, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e93d23-e266-4d0d-8bf6-4b12d3bc75d1}, !- Handle
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6b60b9-e23c-414b-9563-e06cab34b9bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.28072248165026, -2.5146, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -5.28072248165026, -2.5146, 0,          !- X,Y,Z Vertex 2 {m}
  6.65916598068181, -2.5146, 0,           !- X,Y,Z Vertex 3 {m}
  6.65916598068181, -2.5146, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f78910-f21d-413a-8466-f5b8f9e6b708}, !- Handle
  Surface 2095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b05ba8-9054-4396-8dd5-075c67ee6872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6708371443182, -2.5146, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -20.6708371443182, -2.5146, 0,          !- X,Y,Z Vertex 2 {m}
  -14.4563703124948, -2.5146, 0,          !- X,Y,Z Vertex 3 {m}
  -14.4563703124948, -2.5146, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c98f92-2852-41a4-9aff-c24fe0a0b734}, !- Handle
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8daf3948-6e3c-4489-8e36-eda544f5807d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6708371443182, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -20.6708371443182, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -20.6708371443182, -2.5146, 0,          !- X,Y,Z Vertex 3 {m}
  -20.6708371443182, -2.5146, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3befd43c-db52-4145-b6a8-92aea6212813}, !- Handle
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96aaf152-abd6-469d-bbdc-ccfd5e8b29f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -20.6708371443182, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.6708371443182, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859b716b-92de-402f-9806-4b877c7ab0ac}, !- Handle
  Surface 2098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.65916598068181, -2.5146, 5.1054,      !- X,Y,Z Vertex 1 {m}
  6.65916598068181, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -20.6708371443182, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -20.6708371443182, -2.5146, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Handle
  Athletic Admin Level Conference 504,    !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.3400034248404,                       !- X Origin {m}
  37.9396295522355,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {755368ce-5e71-40fe-b679-ccd23322f835}, !- Handle
  Surface 2099,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67056407581955, 5.391625136778, 0,    !- X,Y,Z Vertex 1 {m}
  9.68864142043571, 1.91672266046768, 0,  !- X,Y,Z Vertex 2 {m}
  5.84288952810162, -5.84749942288833, 0, !- X,Y,Z Vertex 3 {m}
  -2.38257451260966, -1.77477637349059, 0, !- X,Y,Z Vertex 4 {m}
  -1.20729971412222, 0.597996181761397, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {630b4fc4-4ece-44f1-83cd-b8dab7225526}, !- Handle
  Surface 2100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef3ea6d-ff28-4a8f-933d-fedb11fda5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57114279491039, 3.17199391065234, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.57114279491039, 3.17199391065234, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a901d875-63f0-44ef-bf18-960f137cad04}, !- Handle
  Surface 2101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69627d06-0731-4762-8d5a-f663baa07e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67056407581955, 5.391625136778, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.67056407581955, 5.391625136778, 0,    !- X,Y,Z Vertex 2 {m}
  1.57114279491039, 3.17199391065234, 0,  !- X,Y,Z Vertex 3 {m}
  1.57114279491039, 3.17199391065234, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd17b311-5235-40e7-a16b-7be6a05fe022}, !- Handle
  Surface 2102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa21ee77-d8dd-4c56-8bce-3021151a9768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.66245270020777, 1.92968963764716, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.66245270020777, 1.92968963764716, 0,  !- X,Y,Z Vertex 2 {m}
  2.67056407581955, 5.391625136778, 0,    !- X,Y,Z Vertex 3 {m}
  2.67056407581955, 5.391625136778, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04485415-c86f-456f-896c-828c9b1dff5d}, !- Handle
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b68f66-0d4d-4068-907e-83e807c25a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68864142043571, 1.91672266046768, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.68864142043571, 1.91672266046768, 0,  !- X,Y,Z Vertex 2 {m}
  9.66245270020777, 1.92968963764716, 0,  !- X,Y,Z Vertex 3 {m}
  9.66245270020777, 1.92968963764716, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99af9333-e195-40de-b53c-6d5514c4ba05}, !- Handle
  Surface 2104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3107bc2b-a7fa-467d-9a00-569d668b6b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.44021291426218, -0.603740554136814, 5.1054, !- X,Y,Z Vertex 1 {m}
  8.44021291426218, -0.603740554136814, 0, !- X,Y,Z Vertex 2 {m}
  9.68864142043571, 1.91672266046768, 0,  !- X,Y,Z Vertex 3 {m}
  9.68864142043571, 1.91672266046768, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ca030f-5d57-429e-ace3-96da8f5cd74b}, !- Handle
  Surface 2105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56792f24-e737-42df-bd04-87c48cb250d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84288952810162, -5.84749942288833, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.84288952810162, -5.84749942288833, 0, !- X,Y,Z Vertex 2 {m}
  8.44021291426218, -0.603740554136814, 0, !- X,Y,Z Vertex 3 {m}
  8.44021291426218, -0.603740554136814, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a71788-3f20-4470-8d9c-adcbb712dea1}, !- Handle
  Surface 2106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38257451260966, -1.77477637349059, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.38257451260966, -1.77477637349059, 0, !- X,Y,Z Vertex 2 {m}
  5.84288952810162, -5.84749942288833, 0, !- X,Y,Z Vertex 3 {m}
  5.84288952810162, -5.84749942288833, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05ede06-2cfa-4ce7-ac7c-86baf94e7c1e}, !- Handle
  Surface 2107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5447c47-5b06-4272-b31c-1a279ec51279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20729971412222, 0.597996181761397, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.20729971412222, 0.597996181761397, 0, !- X,Y,Z Vertex 2 {m}
  -2.38257451260966, -1.77477637349059, 0, !- X,Y,Z Vertex 3 {m}
  -2.38257451260966, -1.77477637349059, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90bb25fa-990b-459d-9e63-5408b7606ea6}, !- Handle
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14cbb242-c96b-486a-8c34-e4194e808ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.20729971412222, 0.597996181761397, 0, !- X,Y,Z Vertex 3 {m}
  -1.20729971412222, 0.597996181761397, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a045df64-0e9d-4b4b-a0ea-c7f3bb07a465}, !- Handle
  Surface 2109,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84288952810162, -5.84749942288833, 5.1054, !- X,Y,Z Vertex 1 {m}
  9.68864142043571, 1.91672266046768, 5.1054, !- X,Y,Z Vertex 2 {m}
  2.67056407581955, 5.391625136778, 5.1054, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 4 {m}
  -1.20729971412222, 0.597996181761397, 5.1054, !- X,Y,Z Vertex 5 {m}
  -2.38257451260966, -1.77477637349059, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {43497727-976e-4990-ad21-516abea3b002}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.776070848606,                        !- X Origin {m}
  41.7930710066094,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ea43294-77ba-48af-9678-91a24849a65a}, !- Handle
  Surface 2110,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96920921866061, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.96920921866061, -3.87191250000028, 0, !- X,Y,Z Vertex 2 {m}
  13.6704432379788, -3.87191250000028, 0, !- X,Y,Z Vertex 3 {m}
  13.6704432379788, -7.74699999999972, 0, !- X,Y,Z Vertex 4 {m}
  -11.4343607813398, -7.74699999999972, 0, !- X,Y,Z Vertex 5 {m}
  -11.4343607813398, -3.81, 0,            !- X,Y,Z Vertex 6 {m}
  -7.49410640633939, -3.81, 0,            !- X,Y,Z Vertex 7 {m}
  -7.49410640633939, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2fae2747-729d-4ee0-bd81-391792076060}, !- Handle
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053902ad-7a11-4146-b36d-f876abbd7524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96920921866061, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  6.96920921866061, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7706ecba-9196-4e56-85e7-eff42bd3146b}, !- Handle
  Surface 2112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7367fbfc-6d33-4779-b7b5-6f6a52f909ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96920921866061, -3.87191250000028, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.96920921866061, -3.87191250000028, 0, !- X,Y,Z Vertex 2 {m}
  6.96920921866061, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.96920921866061, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461ca6df-4427-401c-930c-e05262e24363}, !- Handle
  Surface 2113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {721ff315-8279-4cde-9bc7-608f6fcba2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6704432379788, -3.87191250000028, 5.1054, !- X,Y,Z Vertex 1 {m}
  13.6704432379788, -3.87191250000028, 0, !- X,Y,Z Vertex 2 {m}
  6.96920921866061, -3.87191250000028, 0, !- X,Y,Z Vertex 3 {m}
  6.96920921866061, -3.87191250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366763be-c2d5-4b73-8a55-af6e476aacc4}, !- Handle
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3c1d7a-7887-4ef2-b8d2-ea458a472127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6704432379788, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  13.6704432379788, -7.74699999999972, 0, !- X,Y,Z Vertex 2 {m}
  13.6704432379788, -3.87191250000028, 0, !- X,Y,Z Vertex 3 {m}
  13.6704432379788, -3.87191250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96aaf152-abd6-469d-bbdc-ccfd5e8b29f2}, !- Handle
  Surface 2115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3befd43c-db52-4145-b6a8-92aea6212813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.00039390633939, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.00039390633939, -7.74699999999972, 0, !- X,Y,Z Vertex 2 {m}
  13.6704432379788, -7.74699999999972, 0, !- X,Y,Z Vertex 3 {m}
  13.6704432379788, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a900d964-013c-46e7-bac9-eaa86b22d4d6}, !- Handle
  Surface 2116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef70380-dc53-407f-954c-ddeac0238efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4343607813398, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.4343607813398, -7.74699999999972, 0, !- X,Y,Z Vertex 2 {m}
  -7.00039390633939, -7.74699999999972, 0, !- X,Y,Z Vertex 3 {m}
  -7.00039390633939, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90aa361-52f9-499f-a0f7-95db55c9f6dd}, !- Handle
  Surface 2117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5660777d-97cc-44fe-b863-77860ca935b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4343607813398, -3.81, 5.1054,       !- X,Y,Z Vertex 1 {m}
  -11.4343607813398, -3.81, 0,            !- X,Y,Z Vertex 2 {m}
  -11.4343607813398, -7.74699999999972, 0, !- X,Y,Z Vertex 3 {m}
  -11.4343607813398, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cd75fe-75c9-4344-a845-d6e5129516fc}, !- Handle
  Surface 2118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f31638-b32d-4c87-8185-d9bba32e0281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49410640633939, -3.81, 5.1054,       !- X,Y,Z Vertex 1 {m}
  -7.49410640633939, -3.81, 0,            !- X,Y,Z Vertex 2 {m}
  -11.4343607813398, -3.81, 0,            !- X,Y,Z Vertex 3 {m}
  -11.4343607813398, -3.81, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea1f22e-2c54-42ed-9b1d-25ac2a7fb401}, !- Handle
  Surface 2119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e73110-1e26-4383-a17c-a6b2b7c80e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49410640633939, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -7.49410640633939, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.49410640633939, -3.81, 0,            !- X,Y,Z Vertex 3 {m}
  -7.49410640633939, -3.81, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a831b8f8-c158-4710-a5f2-2ba447de2081}, !- Handle
  Surface 2120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1372a943-6647-4eca-ac39-dc37ab538c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.49410640633939, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.49410640633939, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b277d0-065c-4c6f-90aa-c889109019d5}, !- Handle
  Surface 2121,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6704432379788, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  13.6704432379788, -3.87191250000028, 5.1054, !- X,Y,Z Vertex 2 {m}
  6.96920921866061, -3.87191250000028, 5.1054, !- X,Y,Z Vertex 3 {m}
  6.96920921866061, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Handle
  Athletic Admin Level Restroom RRM531 RRW521, !- Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.1056800672666,                       !- X Origin {m}
  34.0460710066097,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2521e9c2-40e7-45c6-a1b3-3334ac2fcbe9}, !- Handle
  Surface 2122,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87523437499704, 7.74699999999972, 0,  !- X,Y,Z Vertex 1 {m}
  1.87523437500222, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.65916598068181, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.65916598068181, 7.74699999999972, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8745b22-915e-487f-a535-478e2e9484b8}, !- Handle
  Surface 2123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ca6a67-bdd3-4630-bc1b-d525091c788d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65916598068181, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -6.65916598068181, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3c1d7a-7887-4ef2-b8d2-ea458a472127}, !- Handle
  Surface 2124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366763be-c2d5-4b73-8a55-af6e476aacc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65916598068181, 3.87508749999945, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.65916598068181, 3.87508749999945, 0, !- X,Y,Z Vertex 2 {m}
  -6.65916598068181, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.65916598068181, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18de0bc-90e7-46e7-9d10-3e539d397b44}, !- Handle
  Surface 2125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368ee9eb-2a5a-4bad-8ff6-bf6509b97831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65916598068181, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.65916598068181, 7.74699999999972, 0, !- X,Y,Z Vertex 2 {m}
  -6.65916598068181, 3.87508749999945, 0, !- X,Y,Z Vertex 3 {m}
  -6.65916598068181, 3.87508749999945, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d8186b-3d1a-4ed7-b616-d8781c0bfaef}, !- Handle
  Surface 2126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351b75d0-5767-406f-aa41-479f3a805d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87523437499704, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.87523437499704, 7.74699999999972, 0,  !- X,Y,Z Vertex 2 {m}
  -6.65916598068181, 7.74699999999972, 0, !- X,Y,Z Vertex 3 {m}
  -6.65916598068181, 7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698fbb2a-6342-402b-a933-7ff3bc0f9524}, !- Handle
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5312045a-35df-4f44-b4bc-0ec234074b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87523437500222, -4.82710156021104e-028, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.87523437500222, -4.82710156021104e-028, 0, !- X,Y,Z Vertex 2 {m}
  1.87523437499704, 7.74699999999972, 0,  !- X,Y,Z Vertex 3 {m}
  1.87523437499704, 7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b5bb29-c141-49c6-8599-827b187f2194}, !- Handle
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc42c0a-f57f-4e9f-bac4-72709616441d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.87523437500222, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.87523437500222, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f56b65-e989-4e03-9cad-6f371429bf07}, !- Handle
  Surface 2129,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87523437499737, 7.25732548306626, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.87523437499704, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 2 {m}
  -1.1541214211836, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.1541214211836, 7.25732548306626, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Handle
  Athletic Admin Level Office 506,        !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.7964211706074,                       !- X Origin {m}
  44.4275581618037,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5d4adc30-c81e-4ea2-9228-ab02d03da20d}, !- Handle
  Surface 2130,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32744531111844, 2.63780975828299, 0, !- X,Y,Z Vertex 1 {m}
  2.21414633005256, -1.09630347279022, 0, !- X,Y,Z Vertex 2 {m}
  1.1147250491434, -3.31593469891588, 0,  !- X,Y,Z Vertex 3 {m}
  -1.56563235124252, -1.9887933593971, 0, !- X,Y,Z Vertex 4 {m}
  -3.13612072110572, -5.16062592841725, 0, !- X,Y,Z Vertex 5 {m}
  -1.66371745988921, -5.88993242780682, 0, !- X,Y,Z Vertex 6 {m}
  -2.83899225837665, -8.26270498305881, 0, !- X,Y,Z Vertex 7 {m}
  -9.17206777144173, -5.12697154747671, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c8635225-1bb9-44c5-8358-c6434f61fd49}, !- Handle
  Surface 2131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3426e0-80ba-4145-8005-6874b7653e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21414633005256, -1.09630347279022, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.21414633005256, -1.09630347279022, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69627d06-0731-4762-8d5a-f663baa07e27}, !- Handle
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a901d875-63f0-44ef-bf18-960f137cad04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1147250491434, -3.31593469891588, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.1147250491434, -3.31593469891588, 0,  !- X,Y,Z Vertex 2 {m}
  2.21414633005256, -1.09630347279022, 0, !- X,Y,Z Vertex 3 {m}
  2.21414633005256, -1.09630347279022, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50f6388-c6bc-4e1f-ac63-dfedfb240a74}, !- Handle
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43663470-aad9-4462-bf50-c3e5089f002d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56563235124252, -1.9887933593971, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.56563235124252, -1.9887933593971, 0, !- X,Y,Z Vertex 2 {m}
  1.1147250491434, -3.31593469891588, 0,  !- X,Y,Z Vertex 3 {m}
  1.1147250491434, -3.31593469891588, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04070001-6527-41dc-9a42-8ececd7e4e68}, !- Handle
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285ce947-45b0-4bb3-b5cd-51de847b9362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.13612072110572, -5.16062592841725, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.13612072110572, -5.16062592841725, 0, !- X,Y,Z Vertex 2 {m}
  -1.56563235124252, -1.9887933593971, 0, !- X,Y,Z Vertex 3 {m}
  -1.56563235124252, -1.9887933593971, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0085fd4-3906-4e30-9006-77f224f845ce}, !- Handle
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f263e4-8b24-4778-9bad-3b30aa47c04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66371745988921, -5.88993242780682, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.66371745988921, -5.88993242780682, 0, !- X,Y,Z Vertex 2 {m}
  -3.13612072110572, -5.16062592841725, 0, !- X,Y,Z Vertex 3 {m}
  -3.13612072110572, -5.16062592841725, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5447c47-5b06-4272-b31c-1a279ec51279}, !- Handle
  Surface 2136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d05ede06-2cfa-4ce7-ac7c-86baf94e7c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.83899225837665, -8.26270498305881, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.83899225837665, -8.26270498305881, 0, !- X,Y,Z Vertex 2 {m}
  -1.66371745988921, -5.88993242780682, 0, !- X,Y,Z Vertex 3 {m}
  -1.66371745988921, -5.88993242780682, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a9c4a9-322b-4acb-8a4d-08a38dd21122}, !- Handle
  Surface 2137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.17206777144173, -5.12697154747671, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.17206777144173, -5.12697154747671, 0, !- X,Y,Z Vertex 2 {m}
  -2.83899225837665, -8.26270498305881, 0, !- X,Y,Z Vertex 3 {m}
  -2.83899225837665, -8.26270498305881, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9759d142-2cf4-4eda-9f53-c6d95285c839}, !- Handle
  Surface 2138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32744531111844, 2.63780975828299, 5.1054, !- X,Y,Z Vertex 1 {m}
  -5.32744531111844, 2.63780975828299, 0, !- X,Y,Z Vertex 2 {m}
  -9.17206777144173, -5.12697154747671, 0, !- X,Y,Z Vertex 3 {m}
  -9.17206777144173, -5.12697154747671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b596f3b-ddea-4ee9-ad99-9d78cf648320}, !- Handle
  Surface 2139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43169132-7db9-4451-954a-0b3373da9bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24280974291795e-016, 2.51003732044357e-016, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.24280974291795e-016, 2.51003732044357e-016, 0, !- X,Y,Z Vertex 2 {m}
  -5.32744531111844, 2.63780975828299, 0, !- X,Y,Z Vertex 3 {m}
  -5.32744531111844, 2.63780975828299, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dcb890-2531-452c-a2fe-414f593a3a2b}, !- Handle
  Surface 2140,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.83899225837665, -8.26270498305881, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.66371745988921, -5.88993242780682, 5.1054, !- X,Y,Z Vertex 2 {m}
  -3.13612072110572, -5.16062592841725, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.56563235124252, -1.9887933593971, 5.1054, !- X,Y,Z Vertex 4 {m}
  1.1147250491434, -3.31593469891588, 5.1054, !- X,Y,Z Vertex 5 {m}
  2.21414633005256, -1.09630347279022, 5.1054, !- X,Y,Z Vertex 6 {m}
  -5.32744531111844, 2.63780975828299, 5.1054, !- X,Y,Z Vertex 7 {m}
  -9.17206777144173, -5.12697154747671, 5.1054; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Handle
  Athletic Admin Level Reduced Office 520N, !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.4465140865848,                       !- X Origin {m}
  41.7930710066094,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c173376-b4e4-474e-b4a6-3bbe08a266ab}, !- Handle
  Surface 2141,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.87191250000028, 0,                !- X,Y,Z Vertex 2 {m}
  -6.70123401931819, -3.87191250000028, 0, !- X,Y,Z Vertex 3 {m}
  -6.70123401931819, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368ee9eb-2a5a-4bad-8ff6-bf6509b97831}, !- Handle
  Surface 2142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18de0bc-90e7-46e7-9d10-3e539d397b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.87191250000028, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -3.87191250000028, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721ff315-8279-4cde-9bc7-608f6fcba2b4}, !- Handle
  Surface 2143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461ca6df-4427-401c-930c-e05262e24363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70123401931819, -3.87191250000028, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.70123401931819, -3.87191250000028, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.87191250000028, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.87191250000028, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7367fbfc-6d33-4779-b7b5-6f6a52f909ed}, !- Handle
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7706ecba-9196-4e56-85e7-eff42bd3146b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70123401931819, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -6.70123401931819, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.70123401931819, -3.87191250000028, 0, !- X,Y,Z Vertex 3 {m}
  -6.70123401931819, -3.87191250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8ad55c-a2e6-4c20-a45a-f6333c710a39}, !- Handle
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c9884d-035c-4d30-b492-5a579a782a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.70123401931819, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.70123401931819, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a38349-bdb0-48b9-9949-f74ffb106e25}, !- Handle
  Surface 2146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.87191250000028, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -6.70123401931819, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -6.70123401931819, -3.87191250000028, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Handle
  Athletic Admin Level Restroom RRU505,   !- Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.2307888193648,                       !- X Origin {m}
  42.4387648024066,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {79843d33-3a91-4973-9f1e-bcd39742b7c7}, !- Handle
  Surface 2147,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.68035740038592, -1.32714133951878, 0, !- X,Y,Z Vertex 2 {m}
  1.10921460547553, -4.49913525017112, 0, !- X,Y,Z Vertex 3 {m}
  -1.5704883698632, -3.17183256902015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43663470-aad9-4462-bf50-c3e5089f002d}, !- Handle
  Surface 2148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50f6388-c6bc-4e1f-ac63-dfedfb240a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68035740038592, -1.32714133951878, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.68035740038592, -1.32714133951878, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef3ea6d-ff28-4a8f-933d-fedb11fda5f7}, !- Handle
  Surface 2149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {630b4fc4-4ece-44f1-83cd-b8dab7225526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10921460547553, -4.49913525017112, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.10921460547553, -4.49913525017112, 0, !- X,Y,Z Vertex 2 {m}
  2.68035740038592, -1.32714133951878, 0, !- X,Y,Z Vertex 3 {m}
  2.68035740038592, -1.32714133951878, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cbb242-c96b-486a-8c34-e4194e808ced}, !- Handle
  Surface 2150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90bb25fa-990b-459d-9e63-5408b7606ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0980851086466832, -3.90113906840972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.0980851086466832, -3.90113906840972, 0, !- X,Y,Z Vertex 2 {m}
  1.10921460547553, -4.49913525017112, 0, !- X,Y,Z Vertex 3 {m}
  1.10921460547553, -4.49913525017112, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f263e4-8b24-4778-9bad-3b30aa47c04b}, !- Handle
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0085fd4-3906-4e30-9006-77f224f845ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5704883698632, -3.17183256902015, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.5704883698632, -3.17183256902015, 0, !- X,Y,Z Vertex 2 {m}
  -0.0980851086466832, -3.90113906840972, 0, !- X,Y,Z Vertex 3 {m}
  -0.0980851086466832, -3.90113906840972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285ce947-45b0-4bb3-b5cd-51de847b9362}, !- Handle
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04070001-6527-41dc-9a42-8ececd7e4e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25501866022194e-016, -6.214048714585e-017, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.25501866022194e-016, -6.214048714585e-017, 0, !- X,Y,Z Vertex 2 {m}
  -1.5704883698632, -3.17183256902015, 0, !- X,Y,Z Vertex 3 {m}
  -1.5704883698632, -3.17183256902015, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b337d26-075b-4479-852e-85459e66e5a2}, !- Handle
  Surface 2153,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {c120b9ef-b2d8-4ad6-ab96-7ba982ea391b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10921460547553, -4.49913525017112, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.68035740038592, -1.32714133951878, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  -1.5704883698632, -3.17183256902015, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Handle
  Athletic Admin Level Corridor Northwest, !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.4395675672666,                       !- X Origin {m}
  51.7544539593491,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb37f9b6-3884-4dc8-b793-e8346bd46f4c}, !- Handle
  Surface 2154,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.9685, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.797403125, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.797403125, -2.57135466876735, 0,     !- X,Y,Z Vertex 4 {m}
  -0.591998290057422, -6.13900972217421, 0, !- X,Y,Z Vertex 5 {m}
  -3.43711144221849, -11.8851347694664, 0, !- X,Y,Z Vertex 6 {m}
  -12.6431463966593, -7.32689579754538, 0, !- X,Y,Z Vertex 7 {m}
  -11.3607680933723, -4.7369439416622, 0, !- X,Y,Z Vertex 8 {m}
  -12.8630973951632, -3.99308667781667, 0, !- X,Y,Z Vertex 9 {m}
  -11.5417006750521, -1.32433138241046, 0, !- X,Y,Z Vertex 10 {m}
  -13.2693721340208, -0.468899112826863, 0, !- X,Y,Z Vertex 11 {m}
  -12.1120479652809, 1.86848750000018, 0, !- X,Y,Z Vertex 12 {m}
  -1.78888866048585, 1.86848750000018, 0, !- X,Y,Z Vertex 13 {m}
  -1.78888866048585, 1.9685, 0;           !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {32839907-9c64-46e2-82ab-408c58a77b10}, !- Handle
  Surface 2155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe895cd-bdc6-480e-a1d9-4c830f91e0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.787503125, 0, 5.1054,                !- X,Y,Z Vertex 1 {m}
  -4.787503125, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b358ff-4eb5-41fb-9651-90b452ab5808}, !- Handle
  Surface 2156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b9ecbe-73e8-4e7a-814d-49b2cbc279e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.797403125, 0, 5.1054,                !- X,Y,Z Vertex 1 {m}
  -7.797403125, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.787503125, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.787503125, 0, 5.1054;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69105d7c-26bd-4ab4-af94-1059b822f4fe}, !- Handle
  Surface 2157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b16da1-c469-4035-9cde-e1ee342403b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.797403125, -1.38591792187319, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.797403125, -1.38591792187319, 0,     !- X,Y,Z Vertex 2 {m}
  -7.797403125, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.797403125, 0, 5.1054;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e828a17-89f4-4c56-92cb-5b966b6d65de}, !- Handle
  Surface 2158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0bd780-cc55-4e78-8c8f-bad48f8bb736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.797403125, -2.57135466876735, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.797403125, -2.57135466876735, 0,     !- X,Y,Z Vertex 2 {m}
  -7.797403125, -1.38591792187319, 0,     !- X,Y,Z Vertex 3 {m}
  -7.797403125, -1.38591792187319, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1a4704-3710-4230-ba3d-74fa1853b2e4}, !- Handle
  Surface 2159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6084457b-f8bc-4b8c-ab2a-b256f9c040b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28373442909619, -5.30137032178918, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.28373442909619, -5.30137032178918, 0, !- X,Y,Z Vertex 2 {m}
  -7.797403125, -2.57135466876735, 0,     !- X,Y,Z Vertex 3 {m}
  -7.797403125, -2.57135466876735, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8be920-7d41-41cc-959b-3c897e9ee5dd}, !- Handle
  Surface 2160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {880078fe-1aad-4577-8098-ae6dd4c7cf66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.591998290057422, -6.13900972217421, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.591998290057422, -6.13900972217421, 0, !- X,Y,Z Vertex 2 {m}
  -2.28373442909619, -5.30137032178918, 0, !- X,Y,Z Vertex 3 {m}
  -2.28373442909619, -5.30137032178918, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b8f67e-56d7-4be9-bd9c-6193b9ac259c}, !- Handle
  Surface 2161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9745f3b-31c0-499b-bba8-7d342d1e940c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.43711144221849, -11.8851347694664, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.43711144221849, -11.8851347694664, 0, !- X,Y,Z Vertex 2 {m}
  -0.591998290057422, -6.13900972217421, 0, !- X,Y,Z Vertex 3 {m}
  -0.591998290057422, -6.13900972217421, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa21ee77-d8dd-4c56-8bce-3021151a9768}, !- Handle
  Surface 2162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd17b311-5235-40e7-a16b-7be6a05fe022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4290000666067, -8.4231992703356, 5.1054, !- X,Y,Z Vertex 1 {m}
  -10.4290000666067, -8.4231992703356, 0, !- X,Y,Z Vertex 2 {m}
  -3.43711144221849, -11.8851347694664, 0, !- X,Y,Z Vertex 3 {m}
  -3.43711144221849, -11.8851347694664, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3426e0-80ba-4145-8005-6874b7653e64}, !- Handle
  Surface 2163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8635225-1bb9-44c5-8358-c6434f61fd49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6431463966593, -7.32689579754538, 5.1054, !- X,Y,Z Vertex 1 {m}
  -12.6431463966593, -7.32689579754538, 0, !- X,Y,Z Vertex 2 {m}
  -10.4290000666067, -8.4231992703356, 0, !- X,Y,Z Vertex 3 {m}
  -10.4290000666067, -8.4231992703356, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2814f698-76a1-4edd-9708-1ec2423d6b97}, !- Handle
  Surface 2164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f12c42-7eee-40e9-a050-6a0d68abdedb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3607680933723, -4.7369439416622, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.3607680933723, -4.7369439416622, 0, !- X,Y,Z Vertex 2 {m}
  -12.6431463966593, -7.32689579754538, 0, !- X,Y,Z Vertex 3 {m}
  -12.6431463966593, -7.32689579754538, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7351ca5-f5cc-4eef-b9a2-1177030f484a}, !- Handle
  Surface 2165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029510bd-b012-435c-b871-1103c677887a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8630973951632, -3.99308667781667, 5.1054, !- X,Y,Z Vertex 1 {m}
  -12.8630973951632, -3.99308667781667, 0, !- X,Y,Z Vertex 2 {m}
  -11.3607680933723, -4.7369439416622, 0, !- X,Y,Z Vertex 3 {m}
  -11.3607680933723, -4.7369439416622, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4add18d4-ebeb-4d04-8646-74a275cda3a4}, !- Handle
  Surface 2166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9325d4-fd07-4048-b2e4-dc62859de5a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5417006750521, -1.32433138241046, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.5417006750521, -1.32433138241046, 0, !- X,Y,Z Vertex 2 {m}
  -12.8630973951632, -3.99308667781667, 0, !- X,Y,Z Vertex 3 {m}
  -12.8630973951632, -3.99308667781667, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b4c0e8-c08c-4069-b40d-94c71249858c}, !- Handle
  Surface 2167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf7235b2-d216-421b-b82a-6e9d7e4d8038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2693721340208, -0.468899112826861, 5.1054, !- X,Y,Z Vertex 1 {m}
  -13.2693721340208, -0.468899112826861, -1.34716623367814e-031, !- X,Y,Z Vertex 2 {m}
  -11.5417006750521, -1.32433138241046, 0, !- X,Y,Z Vertex 3 {m}
  -11.5417006750521, -1.32433138241046, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee51d401-0543-4182-871b-dfb37037f841}, !- Handle
  Surface 2168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd25fd63-f627-4525-a948-84598c3612a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1120479652809, 1.86848750000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -12.1120479652809, 1.86848750000018, 5.76891199026037e-032, !- X,Y,Z Vertex 2 {m}
  -13.2693721340208, -0.468899112826863, 0, !- X,Y,Z Vertex 3 {m}
  -13.2693721340208, -0.468899112826863, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358f54c8-1d7d-4d8e-92fe-51811e12ca00}, !- Handle
  Surface 2169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a937638-bd88-4847-aafe-2b0bcb273a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9234886604836, 1.86848750000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.9234886604836, 1.86848750000018, 0, !- X,Y,Z Vertex 2 {m}
  -12.1120479652809, 1.86848750000018, 0, !- X,Y,Z Vertex 3 {m}
  -12.1120479652809, 1.86848750000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd1440c-f665-4cec-9787-85d61f779145}, !- Handle
  Surface 2170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eedbab2a-b25a-43fc-b3ea-9019e66e3d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.90088866048363, 1.8684875, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -8.90088866048363, 1.8684875, 0,        !- X,Y,Z Vertex 2 {m}
  -11.9234886604836, 1.86848750000018, 0, !- X,Y,Z Vertex 3 {m}
  -11.9234886604836, 1.86848750000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fade968-3266-4b75-9294-4e1e3b3e8fba}, !- Handle
  Surface 2171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cee0cdf-54a3-489f-9b35-c8ccd2b23e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.78888866048585, 1.86848750000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.78888866048585, 1.86848750000018, 0, !- X,Y,Z Vertex 2 {m}
  -8.90088866048363, 1.8684875, 0,        !- X,Y,Z Vertex 3 {m}
  -8.90088866048363, 1.8684875, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9b0546-d9ad-4457-915d-29d03f75fd9a}, !- Handle
  Surface 2172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ee7dac-3a5c-46fa-8e7c-c2d8306367b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.78888866048585, 1.9685, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -1.78888866048585, 1.9685, 0,           !- X,Y,Z Vertex 2 {m}
  -1.78888866048585, 1.86848750000018, 0, !- X,Y,Z Vertex 3 {m}
  -1.78888866048585, 1.86848750000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbe5608-63bb-40e5-bcd6-74b82ab00e6b}, !- Handle
  Surface 2173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01a710d0-6308-4058-a422-2e88c2beb364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.9685, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  0, 1.9685, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.78888866048585, 1.9685, 0,           !- X,Y,Z Vertex 3 {m}
  -1.78888866048585, 1.9685, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b334f7-fba7-430b-a994-eb1cc37db1da}, !- Handle
  Surface 2174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43929ae-1e04-49d1-a474-9ce2718bd158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.9685, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.9685, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9d8a07-e389-4699-a611-ec5670d55ef9}, !- Handle
  Surface 2175,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.43711144221849, -11.8851347694664, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.591998290057422, -6.13900972217421, 5.1054, !- X,Y,Z Vertex 2 {m}
  -7.797403125, -2.57135466876735, 5.1054, !- X,Y,Z Vertex 3 {m}
  -7.797403125, 0, 5.1054,                !- X,Y,Z Vertex 4 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 5 {m}
  0, 1.9685, 5.1054,                      !- X,Y,Z Vertex 6 {m}
  -1.78888866048585, 1.9685, 5.1054,      !- X,Y,Z Vertex 7 {m}
  -1.78888866048585, 1.86848750000018, 5.1054, !- X,Y,Z Vertex 8 {m}
  -12.1120479652809, 1.86848750000018, 5.1054, !- X,Y,Z Vertex 9 {m}
  -13.2693721340208, -0.468899112826862, 5.1054, !- X,Y,Z Vertex 10 {m}
  -11.5417006750521, -1.32433138241046, 5.1054, !- X,Y,Z Vertex 11 {m}
  -12.8630973951632, -3.99308667781667, 5.1054, !- X,Y,Z Vertex 12 {m}
  -11.3607680933723, -4.7369439416622, 5.1054, !- X,Y,Z Vertex 13 {m}
  -12.6431463966593, -7.32689579754538, 5.1054; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Handle
  Athletic Admin Level IDF,               !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.9575800672666,                       !- X Origin {m}
  42.0024414593488,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf29778f-91b3-445b-9a7f-edb02d383a60}, !- Handle
  Surface 2176,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 2.7024919418935, 0,        !- X,Y,Z Vertex 1 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.407420558107235, 0,               !- X,Y,Z Vertex 4 {m}
  -4.385865625, -0.407420558107235, 0,    !- X,Y,Z Vertex 5 {m}
  -4.385865625, 2.70249194189452, 0;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dd81da64-a7ca-4f82-83a7-505355c2c18b}, !- Handle
  Surface 2177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.407420558107235, 5.1054,          !- X,Y,Z Vertex 1 {m}
  0, -0.407420558107235, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a872327a-e880-4640-82c5-3835488964e7}, !- Handle
  Surface 2178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27eb9303-f3d3-4abe-adae-c37575d135a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.385865625, -0.407420558107235, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.385865625, -0.407420558107235, 0,    !- X,Y,Z Vertex 2 {m}
  0, -0.407420558107235, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.407420558107235, 5.1054;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bde4f7a-b87e-4f1f-a0a1-1e16537ecb2e}, !- Handle
  Surface 2179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768f63bd-942d-4215-84c6-3e0828e36d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.385865625, -0.209370452739343, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.385865625, -0.209370452739343, 0,    !- X,Y,Z Vertex 2 {m}
  -4.385865625, -0.407420558107235, 0,    !- X,Y,Z Vertex 3 {m}
  -4.385865625, -0.407420558107235, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0eb535-6593-476a-bbda-d9bab1ede55f}, !- Handle
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fca802-841d-499d-a41f-0f7bebc0440d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.385865625, 2.70249194189452, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.385865625, 2.70249194189452, 0,      !- X,Y,Z Vertex 2 {m}
  -4.385865625, -0.209370452739343, 0,    !- X,Y,Z Vertex 3 {m}
  -4.385865625, -0.209370452739343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9eb80b9-2084-4169-9275-41cb9b8be93c}, !- Handle
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b150598-247d-406f-be97-929d7e2ef071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 2.7024919418935, 5.1054,   !- X,Y,Z Vertex 1 {m}
  0.711596875, 2.7024919418935, 0,        !- X,Y,Z Vertex 2 {m}
  -4.385865625, 2.70249194189452, 0,      !- X,Y,Z Vertex 3 {m}
  -4.385865625, 2.70249194189452, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d269f066-b479-473b-a0a9-3f36072ef8b2}, !- Handle
  Surface 2182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.711596875, 0, 5.1054,                 !- X,Y,Z Vertex 1 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0.711596875, 2.7024919418935, 0,        !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.7024919418935, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b253c4-2c52-4f13-a6ba-c75fdb9ff1ba}, !- Handle
  Surface 2183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.711596875, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  0.711596875, 0, 5.1054;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b463fa68-4c79-4c56-95a0-a9a6914ce99f}, !- Handle
  Surface 2184,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {26cb92df-6e2a-406d-b808-2a8a7bb850f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.407420558107235, 5.1054,          !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  0.711596875, 0, 5.1054,                 !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.7024919418935, 5.1054,   !- X,Y,Z Vertex 4 {m}
  -4.385865625, 2.70249194189452, 5.1054, !- X,Y,Z Vertex 5 {m}
  -4.385865625, -0.407420558107235, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Handle
  Athletic Admin Level Corridor Northeast, !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.5717144422666,                       !- X Origin {m}
  44.7049334012433,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99d8b23a-31d4-4c59-b8ea-08a1d7a351db}, !- Handle
  Surface 2185,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3134875, 9.91711249999925, 0,        !- X,Y,Z Vertex 1 {m}
  -6.3134875, 7.36599999999898, 0,        !- X,Y,Z Vertex 2 {m}
  -6.56431249999999, 7.36599999999898, 0, !- X,Y,Z Vertex 3 {m}
  -6.56431249999999, 4.06394583627173, 0, !- X,Y,Z Vertex 4 {m}
  -4.00208749999778, 4.06394583627173, 0, !- X,Y,Z Vertex 5 {m}
  -4.00208749999778, -1.01645127870142e-012, 0, !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, -2.91186239463386, 0,                !- X,Y,Z Vertex 8 {m}
  -24.7956435936606, -2.91186239463386, 0, !- X,Y,Z Vertex 9 {m}
  -24.7956435936606, -0.711200000000739, 0, !- X,Y,Z Vertex 10 {m}
  -9.64922187500296, -0.711200000000739, 0, !- X,Y,Z Vertex 11 {m}
  -9.64922187500296, 7.04952055810576, 0, !- X,Y,Z Vertex 12 {m}
  -11.224021875, 7.04952055810576, 0,     !- X,Y,Z Vertex 13 {m}
  -11.224021875, 9.91711249999925, 0;     !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {c6fca802-841d-499d-a41f-0f7bebc0440d}, !- Handle
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0eb535-6593-476a-bbda-d9bab1ede55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.91186239463386, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -2.91186239463386, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104bc359-33a5-435e-9d89-21ff43717263}, !- Handle
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61240ed0-131c-4921-8537-0e6012eb1f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.59080000000296, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.59080000000296, -2.91186239463386, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.91186239463386, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.91186239463386, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351b75d0-5767-406f-aa41-479f3a805d26}, !- Handle
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d8186b-3d1a-4ed7-b616-d8781c0bfaef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1252003556818, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.1252003556818, -2.91186239463386, 0, !- X,Y,Z Vertex 2 {m}
  -2.59080000000296, -2.91186239463386, 0, !- X,Y,Z Vertex 3 {m}
  -2.59080000000296, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c9884d-035c-4d30-b492-5a579a782a7f}, !- Handle
  Surface 2189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8ad55c-a2e6-4c20-a45a-f6333c710a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.826434375, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -17.826434375, -2.91186239463386, 0,    !- X,Y,Z Vertex 2 {m}
  -11.1252003556818, -2.91186239463386, 0, !- X,Y,Z Vertex 3 {m}
  -11.1252003556818, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053902ad-7a11-4146-b36d-f876abbd7524}, !- Handle
  Surface 2190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fae2747-729d-4ee0-bd81-391792076060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7956435936606, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -24.7956435936606, -2.91186239463386, 0, !- X,Y,Z Vertex 2 {m}
  -17.826434375, -2.91186239463386, 0,    !- X,Y,Z Vertex 3 {m}
  -17.826434375, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b33d2f3-ca20-466d-8e73-d24fbcf4cd85}, !- Handle
  Surface 2191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c88efeb-d7bf-4044-a7fd-8ead98dea0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7956435936606, -0.711200000000739, 5.1054, !- X,Y,Z Vertex 1 {m}
  -24.7956435936606, -0.711200000000739, 0, !- X,Y,Z Vertex 2 {m}
  -24.7956435936606, -2.91186239463386, 0, !- X,Y,Z Vertex 3 {m}
  -24.7956435936606, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704caf92-a1c6-4175-b09c-91c650ac3e84}, !- Handle
  Surface 2192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9356c6-dfad-4aa4-ae26-860581e68513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.64922187500296, -0.711200000000739, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.64922187500296, -0.711200000000739, 0, !- X,Y,Z Vertex 2 {m}
  -24.7956435936606, -0.711200000000739, 0, !- X,Y,Z Vertex 3 {m}
  -24.7956435936606, -0.711200000000739, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1239b428-d93b-4855-87de-ba9f4f9bda5c}, !- Handle
  Surface 2193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3b4193-b9ac-4c5c-8909-592fd0fe6618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.64922187500148, 3.17760805810576, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.64922187500148, 3.17760805810576, 0, !- X,Y,Z Vertex 2 {m}
  -9.64922187500296, -0.711200000000739, 0, !- X,Y,Z Vertex 3 {m}
  -9.64922187500296, -0.711200000000739, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94767e9b-6ff0-4cd6-ab8d-3c2c8f055fb5}, !- Handle
  Surface 2194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad8e8fb-15ed-40ed-8b21-a2c5af80a4af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.64922187500296, 7.04952055810576, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.64922187500296, 7.04952055810576, 0, !- X,Y,Z Vertex 2 {m}
  -9.64922187500148, 3.17760805810576, 0, !- X,Y,Z Vertex 3 {m}
  -9.64922187500148, 3.17760805810576, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7009e6-940d-4b06-b0f5-78b97734af7a}, !- Handle
  Surface 2195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a2e15c-2d0d-4cf7-87bb-59c6843f3e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.224021875, 7.04952055810576, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.224021875, 7.04952055810576, 0,     !- X,Y,Z Vertex 2 {m}
  -9.64922187500296, 7.04952055810576, 0, !- X,Y,Z Vertex 3 {m}
  -9.64922187500296, 7.04952055810576, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330790bb-86e0-4df0-9dda-4636ad0b3ecf}, !- Handle
  Surface 2196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ddc9a6-f47f-4bc3-b824-472edf5db271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.224021875, 9.01802055810576, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.224021875, 9.01802055810576, 0,     !- X,Y,Z Vertex 2 {m}
  -11.224021875, 7.04952055810576, 0,     !- X,Y,Z Vertex 3 {m}
  -11.224021875, 7.04952055810576, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0e59c4-3907-4cc0-b164-82609e8296f4}, !- Handle
  Surface 2197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b915269c-f237-47f0-868f-dea2f2321af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.224021875, 9.91711249999925, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.224021875, 9.91711249999925, 0,     !- X,Y,Z Vertex 2 {m}
  -11.224021875, 9.01802055810576, 0,     !- X,Y,Z Vertex 3 {m}
  -11.224021875, 9.01802055810576, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98dbb1c-c286-4f84-94b1-21d4f2bc404a}, !- Handle
  Surface 2198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5558468a-aeda-4081-bdfa-ad703c6bc292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3134875, 9.91711249999925, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -6.3134875, 9.91711249999925, 0,        !- X,Y,Z Vertex 2 {m}
  -11.224021875, 9.91711249999925, 0,     !- X,Y,Z Vertex 3 {m}
  -11.224021875, 9.91711249999925, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182925ae-fbdd-4fca-a5a3-721d8f9ce419}, !- Handle
  Surface 2199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a67a9a42-c272-4597-8993-26f994410715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3134875, 7.36599999999898, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -6.3134875, 7.36599999999898, 0,        !- X,Y,Z Vertex 2 {m}
  -6.3134875, 9.91711249999925, 0,        !- X,Y,Z Vertex 3 {m}
  -6.3134875, 9.91711249999925, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8702acec-6140-45b2-95eb-20db06ccd026}, !- Handle
  Surface 2200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f50fdf4-14d7-4a2c-bfda-226601fb138c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.56431249999999, 7.36599999999898, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.56431249999999, 7.36599999999898, 0, !- X,Y,Z Vertex 2 {m}
  -6.3134875, 7.36599999999898, 0,        !- X,Y,Z Vertex 3 {m}
  -6.3134875, 7.36599999999898, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b41c55-3842-4a18-8d3c-0b1f049480db}, !- Handle
  Surface 2201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e978f14-884b-47e2-b5b1-5cbe5a17701a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.56431249999999, 5.73404999999926, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.56431249999999, 5.73404999999926, 0, !- X,Y,Z Vertex 2 {m}
  -6.56431249999999, 7.36599999999898, 0, !- X,Y,Z Vertex 3 {m}
  -6.56431249999999, 7.36599999999898, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1777560-4cba-4948-9d50-b75b77f54467}, !- Handle
  Surface 2202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8184bd-f7ea-4119-bbaf-f7066a422c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.56431249999999, 4.06394583627173, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.56431249999999, 4.06394583627173, 0, !- X,Y,Z Vertex 2 {m}
  -6.56431249999999, 5.73404999999926, 0, !- X,Y,Z Vertex 3 {m}
  -6.56431249999999, 5.73404999999926, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38b9b04-b67f-4e3f-b6e5-df5c1c5ce7b2}, !- Handle
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1245401a-50f9-440c-b447-573ddbd014b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00208749999778, -1.01645127870142e-012, 0, !- X,Y,Z Vertex 3 {m}
  -4.00208749999778, -1.01645127870142e-012, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.7498600295544,                       !- X Origin {m}
  51.7544539593491,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5b9b1057-eff0-42cd-92b6-b5bc309bb311}, !- Handle
  Surface 2207,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.8719125, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.97378918094836, -3.8719125, 0,       !- X,Y,Z Vertex 3 {m}
  -6.97378918094836, -7.7607205581065, 0, !- X,Y,Z Vertex 4 {m}
  -18.1766924622878, -7.7607205581065, 0, !- X,Y,Z Vertex 5 {m}
  -18.1766924622878, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bef1f3f5-a8d5-4880-8de7-f28132467480}, !- Handle
  Surface 2208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f5b4bfe-a45d-4f23-b34e-f7a86085458a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8719125, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  0, -3.8719125, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b329f128-3490-403c-99ac-c6002d095211}, !- Handle
  Surface 2209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5ae00d-7ac5-4f1e-a296-f6078fde6496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.97378918094836, -3.8719125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  -6.97378918094836, -3.8719125, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.8719125, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.8719125, 5.1054;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7ea625-4581-4ddc-a983-6bc531358361}, !- Handle
  Surface 2210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f4cc12-4d3a-4957-ac02-83e18acb092d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.97378918094836, -7.7607205581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.97378918094836, -7.7607205581065, 0, !- X,Y,Z Vertex 2 {m}
  -6.97378918094836, -3.8719125, 0,       !- X,Y,Z Vertex 3 {m}
  -6.97378918094836, -3.8719125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138d24a8-531e-4d81-87a3-09abd17fcbae}, !- Handle
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b77be455-5cef-46cc-88a5-9903055dde2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.1766924622878, -7.7607205581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -18.1766924622878, -7.7607205581065, 0, !- X,Y,Z Vertex 2 {m}
  -6.97378918094836, -7.7607205581065, 0, !- X,Y,Z Vertex 3 {m}
  -6.97378918094836, -7.7607205581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4cca51-28c5-4661-b221-20bae4b3f8d9}, !- Handle
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1df351ce-1105-4ce5-8c74-e6727aeb73c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.1766924622878, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -18.1766924622878, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -18.1766924622878, -7.7607205581065, 0, !- X,Y,Z Vertex 3 {m}
  -18.1766924622878, -7.7607205581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21de984-61a7-4735-8a62-fc5d41c11657}, !- Handle
  Surface 2213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b239d7a-02fe-4af0-a214-f797e8baf322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18.1766924622878, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -18.1766924622878, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b182fa8-3971-487b-ac4d-2e6d49551093}, !- Handle
  Surface 2214,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.240255182988, -5.95471250000007, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.240255182988, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -18.1766924622878, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -18.1766924622878, -5.9547124999999, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Handle
  Athletic Admin Level Office 520D-G,     !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.9224925672637,                       !- X Origin {m}
  43.9937334012426,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b0b8f36-7c48-4eea-8629-9e563b8f52f7}, !- Handle
  Surface 2215,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47847458720207e-012, 3.8888080581065, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.1464217186577, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.1464217186577, 3.8888080581065, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9356c6-dfad-4aa4-ae26-860581e68513}, !- Handle
  Surface 2216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {704caf92-a1c6-4175-b09c-91c650ac3e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1464217186577, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -15.1464217186577, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f4cc12-4d3a-4957-ac02-83e18acb092d}, !- Handle
  Surface 2217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7ea625-4581-4ddc-a983-6bc531358361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1464217186577, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -15.1464217186577, 3.8888080581065, 0,  !- X,Y,Z Vertex 2 {m}
  -15.1464217186577, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.1464217186577, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5ae00d-7ac5-4f1e-a296-f6078fde6496}, !- Handle
  Surface 2218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b329f128-3490-403c-99ac-c6002d095211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.17263253770929, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -8.17263253770929, 3.8888080581065, 0,  !- X,Y,Z Vertex 2 {m}
  -15.1464217186577, 3.8888080581065, 0,  !- X,Y,Z Vertex 3 {m}
  -15.1464217186577, 3.8888080581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3692c0af-2857-4a46-87a9-895f5dc60ecb}, !- Handle
  Surface 2219,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cabc262-6d83-46ed-9150-6e9a43a0816b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47847458720207e-012, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.47847458720207e-012, 3.8888080581065, 0, !- X,Y,Z Vertex 2 {m}
  -8.17263253770929, 3.8888080581065, 0,  !- X,Y,Z Vertex 3 {m}
  -8.17263253770929, 3.8888080581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3b4193-b9ac-4c5c-8909-592fd0fe6618}, !- Handle
  Surface 2220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1239b428-d93b-4855-87de-ba9f4f9bda5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.47847458720207e-012, 3.8888080581065, 0, !- X,Y,Z Vertex 3 {m}
  1.47847458720207e-012, 3.8888080581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257b1b14-c113-4c8c-a7fa-7a0d0cc7479d}, !- Handle
  Surface 2221,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81484380038455e-013, 1.8060080581064, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.47847458720207e-012, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 2 {m}
  -1.05208346392859, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.05208346392859, 1.8060080581064, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Handle
  Athletic Admin Level Office 507 508,    !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.4689758594889,                       !- X Origin {m}
  47.0653679200867,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d8e0878-5ac9-498d-accb-2670ca3d5914}, !- Handle
  Surface 2222,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60377502340001, 5.25870715128692, 0,  !- X,Y,Z Vertex 1 {m}
  6.42889103272557, 3.36475465685194, 0,  !- X,Y,Z Vertex 2 {m}
  5.1074943126145, 0.695999361445726, 0,  !- X,Y,Z Vertex 3 {m}
  6.6098236144054, -0.0478579023998013, 0, !- X,Y,Z Vertex 4 {m}
  5.32744531111844, -2.63780975828299, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cdae3b6-80de-46ec-899d-21e428879f61}, !- Handle
  Surface 2223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.60377502340001, 5.25870715128692, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.60377502340001, 5.25870715128692, 6.84997323270946e-033, !- X,Y,Z Vertex 2 {m}
  2.76971821342268e-016, -1.37138709163548e-016, -1.06155344417901e-032, !- X,Y,Z Vertex 3 {m}
  3.69274181101828e-016, -1.82840926843425e-016, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281191b3-88e1-4f13-ac3d-b9f656ae2b52}, !- Handle
  Surface 2224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5975ddb-ef51-4c38-adb3-52ceea35aa58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.70121957375687, 4.22018692643553, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.70121957375687, 4.22018692643553, 0,  !- X,Y,Z Vertex 2 {m}
  2.60377502340001, 5.25870715128692, 0,  !- X,Y,Z Vertex 3 {m}
  2.60377502340001, 5.25870715128692, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7235b2-d216-421b-b82a-6e9d7e4d8038}, !- Handle
  Surface 2225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b4c0e8-c08c-4069-b40d-94c71249858c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.42889103272557, 3.36475465685194, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.42889103272557, 3.36475465685194, 0,  !- X,Y,Z Vertex 2 {m}
  4.70121957375687, 4.22018692643553, 0,  !- X,Y,Z Vertex 3 {m}
  4.70121957375687, 4.22018692643553, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9325d4-fd07-4048-b2e4-dc62859de5a7}, !- Handle
  Surface 2226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4add18d4-ebeb-4d04-8646-74a275cda3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1074943126145, 0.695999361445726, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.1074943126145, 0.695999361445726, 0,  !- X,Y,Z Vertex 2 {m}
  6.42889103272557, 3.36475465685194, 0,  !- X,Y,Z Vertex 3 {m}
  6.42889103272557, 3.36475465685194, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029510bd-b012-435c-b871-1103c677887a}, !- Handle
  Surface 2227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7351ca5-f5cc-4eef-b9a2-1177030f484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6098236144054, -0.0478579023997998, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.6098236144054, -0.0478579023998007, -9.46657353395515e-032, !- X,Y,Z Vertex 2 {m}
  5.1074943126145, 0.695999361445726, 0,  !- X,Y,Z Vertex 3 {m}
  5.1074943126145, 0.695999361445727, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f12c42-7eee-40e9-a050-6a0d68abdedb}, !- Handle
  Surface 2228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2814f698-76a1-4edd-9708-1ec2423d6b97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32744531111844, -2.63780975828299, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.32744531111844, -2.63780975828299, 0, !- X,Y,Z Vertex 2 {m}
  6.6098236144054, -0.0478579023998013, 0, !- X,Y,Z Vertex 3 {m}
  6.6098236144054, -0.0478579023998001, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43169132-7db9-4451-954a-0b3373da9bf8}, !- Handle
  Surface 2229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b596f3b-ddea-4ee9-ad99-9d78cf648320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.961740086722e-016, -5.5737703133734e-016, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.3731324730207e-016, -2.77324326819546e-016, -2.22398298488471e-033, !- X,Y,Z Vertex 2 {m}
  5.32744531111844, -2.63780975828299, 1.03894095644249e-033, !- X,Y,Z Vertex 3 {m}
  5.32744531111844, -2.63780975828299, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4776a7ad-70e7-447a-a9d0-6e1c07b01e66}, !- Handle
  Surface 2230,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32744531111844, -2.63780975828299, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.6098236144054, -0.0478579023997998, 5.1054, !- X,Y,Z Vertex 2 {m}
  5.1074943126145, 0.695999361445726, 5.1054, !- X,Y,Z Vertex 3 {m}
  6.42889103272557, 3.36475465685194, 5.1054, !- X,Y,Z Vertex 4 {m}
  2.60377502340001, 5.25870715128692, 5.1054, !- X,Y,Z Vertex 5 {m}
  3.79189473654125e-016, -1.87750344758255e-016, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Handle
  Athletic Admin Level Stair ST502,       !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.6691769422666,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fc9f7e28-83bf-40d8-b3fb-4f3fbf5a3187}, !- Handle
  Surface 2237,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.06394583627274, 0,                !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83056781-3979-4e03-930c-18fc63f275c1}, !- Handle
  Surface 2238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06394583627274, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -4.06394583627274, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b150598-247d-406f-be97-929d7e2ef071}, !- Handle
  Surface 2239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9eb80b9-2084-4169-9275-41cb9b8be93c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0974625, -4.06394583627173, 5.1054,  !- X,Y,Z Vertex 1 {m}
  -5.0974625, -4.06394583627173, 0,       !- X,Y,Z Vertex 2 {m}
  0, -4.06394583627274, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.06394583627274, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1245401a-50f9-440c-b447-573ddbd014b5}, !- Handle
  Surface 2240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f38b9b04-b67f-4e3f-b6e5-df5c1c5ce7b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, -4.06394583627274, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, -4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -5.0974625, -4.06394583627173, 0,       !- X,Y,Z Vertex 3 {m}
  -5.0974625, -4.06394583627173, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a269c393-3ad3-4b9a-8729-a60921297128}, !- Handle
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7cad419-c722-48ef-a0f8-76f226489707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, -4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, -4.06394583627274, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1e9b26-14a5-45d2-b029-d9bdb90f1456}, !- Handle
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1060d2a-fb6a-4fde-8fe8-7144ffe9367e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25755, 1.84809323400259e-013, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.25755, 1.84809323400259e-013, 0,     !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, -8.20718264017457e-029, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, -8.20718264017457e-029, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22465335-e68c-49d7-b7d6-ba23c0df6b07}, !- Handle
  Surface 2243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc364ea-70b7-4fff-aa7d-42af4aa40d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.25755, 1.84809323400259e-013, 0,     !- X,Y,Z Vertex 3 {m}
  -3.25755, 1.84809323400259e-013, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d0cd71-f32b-4ac5-80ea-181515e79805}, !- Handle
  Surface 2244,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {b9e0b9e0-ffe8-437f-b829-3016467f9356}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06394583627274, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, -4.06394583627274, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Handle
  Athletic Admin Level Corridor 502,      !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.8475692772092,                       !- X Origin {m}
  45.6154442371749,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27d85948-6038-4ac9-8a73-674e0874a92b}, !- Handle
  Surface 2245,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.591998290057422, 2.17601626804866, 0, !- X,Y,Z Vertex 1 {m}
  0.591998290057422, 1.19562773799323, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.69173613903876, 0.837639400385025, 0, !- X,Y,Z Vertex 4 {m}
  -1.02905762136269, 2.17601626804866, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {880078fe-1aad-4577-8098-ae6dd4c7cf66}, !- Handle
  Surface 2246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8be920-7d41-41cc-959b-3c897e9ee5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.69173613903876, 0.837639400385025, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.69173613903876, 0.837639400385025, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3be6cf-4a6c-4b29-af0d-1115348b81cd}, !- Handle
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6852834-e7e5-494d-9fe1-930f110c7031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02905762136269, 2.17601626804866, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.02905762136269, 2.17601626804866, 0, !- X,Y,Z Vertex 2 {m}
  -1.69173613903876, 0.837639400385025, 0, !- X,Y,Z Vertex 3 {m}
  -1.69173613903876, 0.837639400385025, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eebb584-f084-4fc5-8b98-385a88192886}, !- Handle
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b7493f1-0137-4fc1-997a-e7cd2176084e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.591998290057422, 2.17601626804866, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.591998290057422, 2.17601626804866, 0, !- X,Y,Z Vertex 2 {m}
  -1.02905762136269, 2.17601626804866, 0, !- X,Y,Z Vertex 3 {m}
  -1.02905762136269, 2.17601626804866, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55018a8-336d-4b05-af3a-b37f2e732bb2}, !- Handle
  Surface 2249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812544f9-b158-44e3-b467-5bc8be01906e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.591998290057422, 1.19562773799323, 5.1054, !- X,Y,Z Vertex 1 {m}
  0.591998290057422, 1.19562773799323, 0, !- X,Y,Z Vertex 2 {m}
  0.591998290057422, 2.17601626804866, 0, !- X,Y,Z Vertex 3 {m}
  0.591998290057422, 2.17601626804866, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956e0bdc-f43c-48ae-989e-920021b36e8e}, !- Handle
  Surface 2250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c3de0b-5038-497f-9439-5800de43f4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.591998290057422, 1.19562773799323, 0, !- X,Y,Z Vertex 3 {m}
  0.591998290057422, 1.19562773799323, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e21c1f-3575-4708-b2a4-8febe932b3c8}, !- Handle
  Surface 2251,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {d89c67dc-ce7b-46e7-8c8e-56098474b3ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0.591998290057422, 1.19562773799323, 5.1054, !- X,Y,Z Vertex 2 {m}
  0.591998290057422, 2.17601626804866, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.02905762136269, 2.17601626804866, 5.1054, !- X,Y,Z Vertex 4 {m}
  -1.69173613903876, 0.837639400385025, 5.1054; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Handle
  Athletic Admin Level Storage 503,       !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.6421644422666,                       !- X Origin {m}
  50.3685360374759,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e571db5d-39b8-4fca-ba10-800fc8412183}, !- Handle
  Surface 2252,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0099, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.0099, -1.00925364553607, 0,           !- X,Y,Z Vertex 2 {m}
  6.17634721357989, -2.57707553225236, 0, !- X,Y,Z Vertex 3 {m}
  5.51366869590381, -3.915452399916, 0,   !- X,Y,Z Vertex 4 {m}
  0, -1.18543674689417, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e1bc9e02-01d9-4bc9-a235-dabe1b0d1e6d}, !- Handle
  Surface 2253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e06e129-fdd4-4a1a-9a96-9960c38617ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0099, 0, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  3.0099, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3ce1e5-f4d7-4948-9e67-a74e6cbe91a9}, !- Handle
  Surface 2254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae40c6a9-5d85-4233-84ce-85d6229c4036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0099, -1.00925364553607, 5.1054,      !- X,Y,Z Vertex 1 {m}
  3.0099, -1.00925364553607, 0,           !- X,Y,Z Vertex 2 {m}
  3.0099, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0099, 0, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d541cfc-cbd1-4d16-a670-663ff0cb96eb}, !- Handle
  Surface 2255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30615670-cde1-4d26-8d5e-baa6350891fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.17634721357989, -2.57707553225236, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.17634721357989, -2.57707553225236, 0, !- X,Y,Z Vertex 2 {m}
  3.0099, -1.00925364553607, 0,           !- X,Y,Z Vertex 3 {m}
  3.0099, -1.00925364553607, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6852834-e7e5-494d-9fe1-930f110c7031}, !- Handle
  Surface 2256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3be6cf-4a6c-4b29-af0d-1115348b81cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.51366869590381, -3.915452399916, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.51366869590381, -3.915452399916, 0,   !- X,Y,Z Vertex 2 {m}
  6.17634721357989, -2.57707553225236, 0, !- X,Y,Z Vertex 3 {m}
  6.17634721357989, -2.57707553225236, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6084457b-f8bc-4b8c-ab2a-b256f9c040b8}, !- Handle
  Surface 2257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1a4704-3710-4230-ba3d-74fa1853b2e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80493068425394e-016, -1.18543674689417, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.60164356141798e-016, -1.18543674689417, 0, !- X,Y,Z Vertex 2 {m}
  5.51366869590381, -3.915452399916, 0,   !- X,Y,Z Vertex 3 {m}
  5.51366869590381, -3.915452399916, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0bd780-cc55-4e78-8c8f-bad48f8bb736}, !- Handle
  Surface 2258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e828a17-89f4-4c56-92cb-5b966b6d65de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20123267106348e-016, 2.43447815129884e-032, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.20123267106348e-016, -2.43447815129885e-032, 5.65268120041649e-033, !- X,Y,Z Vertex 2 {m}
  -1.20123267106349e-016, -1.18543674689417, -5.65268120041649e-033, !- X,Y,Z Vertex 3 {m}
  -3.60369801319046e-016, -1.18543674689417, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec9e7d2a-a3b4-48fa-b9e4-5d6cdc7eea01}, !- Handle
  Surface 2259,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0129ec08-8945-4a0e-b817-c5a39c7ed35d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.51366869590381, -3.915452399916, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.17634721357989, -2.57707553225236, 5.1054, !- X,Y,Z Vertex 2 {m}
  3.0099, -1.00925364553607, 5.1054,      !- X,Y,Z Vertex 3 {m}
  3.0099, 0, 5.1054,                      !- X,Y,Z Vertex 4 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 5 {m}
  -4.80493068425394e-016, -1.18543674689417, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Handle
  Athletic Admin Level Break 501,         !- Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.4395675672666,                       !- X Origin {m}
  47.7914605052235,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a183a371-667d-437b-9158-99a9ced8f656}, !- Handle
  Surface 2260,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.96299345412555, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.62105591142011, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.787503125, 1.56782188671629, 0,      !- X,Y,Z Vertex 4 {m}
  -4.787503125, 3.96299345412555, 0;      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7b7493f1-0137-4fc1-997a-e7cd2176084e}, !- Handle
  Surface 2261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eebb584-f084-4fc5-8b98-385a88192886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.62105591142011, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -1.62105591142011, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30615670-cde1-4d26-8d5e-baa6350891fb}, !- Handle
  Surface 2262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d541cfc-cbd1-4d16-a670-663ff0cb96eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.787503125, 1.56782188671629, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.787503125, 1.56782188671629, 0,      !- X,Y,Z Vertex 2 {m}
  -1.62105591142011, -8.08688766748582e-017, 0, !- X,Y,Z Vertex 3 {m}
  -1.62105591142011, -8.08688766748582e-017, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae40c6a9-5d85-4233-84ce-85d6229c4036}, !- Handle
  Surface 2263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3ce1e5-f4d7-4948-9e67-a74e6cbe91a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.787503125, 2.57707553225236, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.787503125, 2.57707553225236, 0,      !- X,Y,Z Vertex 2 {m}
  -4.787503125, 1.56782188671629, 0,      !- X,Y,Z Vertex 3 {m}
  -4.787503125, 1.56782188671629, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ac087e-e4bc-48cb-a8de-f001baf3c76e}, !- Handle
  Surface 2264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db4cf1e-4535-40cb-9d7a-2d729e27a975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.787503125, 3.96299345412555, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.787503125, 3.96299345412555, 0,      !- X,Y,Z Vertex 2 {m}
  -4.787503125, 2.57707553225236, 0,      !- X,Y,Z Vertex 3 {m}
  -4.787503125, 2.57707553225236, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe895cd-bdc6-480e-a1d9-4c830f91e0cd}, !- Handle
  Surface 2265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32839907-9c64-46e2-82ab-408c58a77b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.96299345412555, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 3.96299345412555, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.787503125, 3.96299345412555, 0,      !- X,Y,Z Vertex 3 {m}
  -4.787503125, 3.96299345412555, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79272ee-2b54-4272-b7a5-ae93c6f3476a}, !- Handle
  Surface 2266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29abfeab-e431-4b03-8fab-d13ddc873850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.96299345412555, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.96299345412555, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d172ac-90e6-4af0-81f6-7381e0127955}, !- Handle
  Surface 2267,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 3.96299345412555, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -4.787503125, 3.96299345412555, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.787503125, 1.56782188671629, 5.1054, !- X,Y,Z Vertex 4 {m}
  -1.62105591142011, 0, 5.1054;           !- X,Y,Z Vertex 5 {m}

OS:Space,
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Handle
  Athletic Admin Level Conference 510R,   !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.9224925672637,                       !- X Origin {m}
  51.7544539593491,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c0cd3260-3e81-40a5-9c69-c019d281bb62}, !- Handle
  Surface 2268,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.47847458720207e-012, -3.8719125, 0,   !- X,Y,Z Vertex 2 {m}
  -8.17263253770929, -3.8719125, 0,       !- X,Y,Z Vertex 3 {m}
  -8.17263253770929, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad8e8fb-15ed-40ed-8b21-a2c5af80a4af}, !- Handle
  Surface 2269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94767e9b-6ff0-4cd6-ab8d-3c2c8f055fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47847458720207e-012, -3.8719125, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.47847458720207e-012, -3.8719125, 1.49016998411545e-057, !- X,Y,Z Vertex 2 {m}
  -1.43625696203055e-028, -5.48429082282779e-041, -1.87054998006077e-057, !- X,Y,Z Vertex 3 {m}
  -1.43625696203055e-028, -5.4842908228278e-041, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cabc262-6d83-46ed-9150-6e9a43a0816b}, !- Handle
  Surface 2270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3692c0af-2857-4a46-87a9-895f5dc60ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.17263253770929, -3.8719125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  -8.17263253770929, -3.8719125, 0,       !- X,Y,Z Vertex 2 {m}
  1.47847458720207e-012, -3.8719125, 0,   !- X,Y,Z Vertex 3 {m}
  1.47847458720207e-012, -3.8719125, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5b4bfe-a45d-4f23-b34e-f7a86085458a}, !- Handle
  Surface 2271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef1f3f5-a8d5-4880-8de7-f28132467480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.17263253770929, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -8.17263253770929, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.17263253770929, -3.8719125, 0,       !- X,Y,Z Vertex 3 {m}
  -8.17263253770929, -3.8719125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c029d3d-5a45-4552-9504-5931dcd12346}, !- Handle
  Surface 2272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0555a133-2033-404d-aaec-f5265b749aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57479999999704, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -1.57479999999704, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.17263253770929, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.17263253770929, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a2e15c-2d0d-4cf7-87bb-59c6843f3e03}, !- Handle
  Surface 2273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e7009e6-940d-4b06-b0f5-78b97734af7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31311888838751e-028, -6.62441524761607e-041, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.19237396959484e-082, -2.20813841587202e-041, -1.91008550305551e-082, !- X,Y,Z Vertex 2 {m}
  -1.57479999999704, 2.20813841587203e-041, 1.91008550305552e-082, !- X,Y,Z Vertex 3 {m}
  -1.57479999999704, -2.20813841587202e-041, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019d36bb-fdf6-4ec7-adc1-77943ca42599}, !- Handle
  Surface 2274,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47847458720207e-012, -3.8719125, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.31311888838751e-028, -8.8325536634881e-041, 5.1054, !- X,Y,Z Vertex 2 {m}
  -1.05208346392859, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -1.05208346392859, -3.8719125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Handle
  Athletic Admin Level Elevator EL02AB 511A, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  48.768879237515,                        !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {3f58110c-7096-43b3-b35c-8e364a508074}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {347d5f6e-181f-4677-bfde-2b6a670eb75b}, !- Handle
  Surface 2275,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84199999999778, 3.30205416372726, 0,  !- X,Y,Z Vertex 1 {m}
  5.84199999999778, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -2.21771188080311e-012, 1.67010416372753, 0, !- X,Y,Z Vertex 4 {m}
  -2.56222500000221, 1.67010416372753, 0, !- X,Y,Z Vertex 5 {m}
  -2.56222500000221, 3.30205416372726, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b9eb573-ce29-47c3-867a-cd77a3721660}, !- Handle
  Surface 2276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731a4bd2-1648-48e5-a431-19a21d61db6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.21771188080311e-012, 1.67010416372753, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.21771188080311e-012, 1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b270984-7d97-41cb-a8ae-51279e79bf51}, !- Handle
  Surface 2277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa565ad5-e6af-42de-b883-490297d873b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000221, 1.67010416372753, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.56222500000221, 1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  -2.21771188080311e-012, 1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  -2.21771188080311e-012, 1.67010416372753, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e978f14-884b-47e2-b5b1-5cbe5a17701a}, !- Handle
  Surface 2278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b41c55-3842-4a18-8d3c-0b1f049480db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222500000221, 3.30205416372726, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.56222500000221, 3.30205416372726, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222500000221, 1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000221, 1.67010416372753, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f50fdf4-14d7-4a2c-bfda-226601fb138c}, !- Handle
  Surface 2279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8702acec-6140-45b2-95eb-20db06ccd026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31140000000222, 3.30205416372726, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.31140000000222, 3.30205416372726, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222500000221, 3.30205416372726, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222500000221, 3.30205416372726, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98d9668-5a4e-47a9-8c15-3a79b20139d0}, !- Handle
  Surface 2280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e652cec-2525-4d87-91c5-73b31cf80929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84199999999778, 3.30205416372726, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.84199999999778, 3.30205416372726, 0,  !- X,Y,Z Vertex 2 {m}
  -2.31140000000222, 3.30205416372726, 0, !- X,Y,Z Vertex 3 {m}
  -2.31140000000222, 3.30205416372726, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56de4e9d-dd2b-4d43-9d2f-3c9a217f01d0}, !- Handle
  Surface 2281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2455461-cc5d-4657-bd44-592311750d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.84199999999778, 1.84809323400259e-013, 5.1054, !- X,Y,Z Vertex 1 {m}
  5.84199999999778, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 2 {m}
  5.84199999999778, 3.30205416372726, 0,  !- X,Y,Z Vertex 3 {m}
  5.84199999999778, 3.30205416372726, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1060d2a-fb6a-4fde-8fe8-7144ffe9367e}, !- Handle
  Surface 2282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1e9b26-14a5-45d2-b029-d9bdb90f1456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.86807986590719e-043, 1.53884674503273e-029, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.86807986590719e-043, 1.53884674503273e-029, 0, !- X,Y,Z Vertex 2 {m}
  5.84199999999778, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  5.84199999999778, 1.84809323400259e-013, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c065589-0531-457c-8a09-57819f3d173b}, !- Handle
  Surface 2283,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {defc8105-ddb0-4a38-91f5-6d3a0fb9a495}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  5.84199999999778, 1.84809323400259e-013, 5.1054, !- X,Y,Z Vertex 2 {m}
  5.84199999999778, 3.30205416372726, 5.1054, !- X,Y,Z Vertex 3 {m}
  -2.56222500000221, 3.30205416372726, 5.1054, !- X,Y,Z Vertex 4 {m}
  -2.56222500000221, 1.67010416372753, 5.1054, !- X,Y,Z Vertex 5 {m}
  -2.21771188080311e-012, 1.67010416372753, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Handle
  Athletic Admin Level Electrical 512,    !- Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422666,                       !- X Origin {m}
  50.4389834012426,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eb5f2da5-23fe-4309-80cb-eac49cba3a47}, !- Handle
  Surface 2284,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.21771188080311e-012, -1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  -2.56222499999999, -1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222499999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731a4bd2-1648-48e5-a431-19a21d61db6b}, !- Handle
  Surface 2285,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b9eb573-ce29-47c3-867a-cd77a3721660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21771188080311e-012, -1.67010416372753, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.21771188080311e-012, -1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ae0f31-75b7-4320-9d73-9c1f3fcb99d6}, !- Handle
  Surface 2286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b36e60-0f0a-4489-89df-851eaed9e2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222499999999, -1.67010416372753, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.56222499999999, -1.67010416372753, 0, !- X,Y,Z Vertex 2 {m}
  2.21771188080311e-012, -1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  2.21771188080311e-012, -1.67010416372753, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8184bd-f7ea-4119-bbaf-f7066a422c41}, !- Handle
  Surface 2287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1777560-4cba-4948-9d50-b75b77f54467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56222499999999, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -2.56222499999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.56222499999999, -1.67010416372753, 0, !- X,Y,Z Vertex 3 {m}
  -2.56222499999999, -1.67010416372753, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa565ad5-e6af-42de-b883-490297d873b1}, !- Handle
  Surface 2288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b270984-7d97-41cb-a8ae-51279e79bf51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.56222499999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.56222499999999, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f5fb40-6363-4f12-99de-a9176b2ddeb9}, !- Handle
  Surface 2289,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9c978309-3928-4227-90e7-928a5449fdfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21771188080311e-012, -1.67010416372753, 5.1054, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -2.56222499999999, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -2.56222499999999, -1.67010416372753, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Handle
  Athletic Admin Level Lobby CR511,       !- Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.4116269422666,                       !- X Origin {m}
  52.0709334012423,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f34fdce0-6f74-4f47-a7ee-b8f28f369ab6}, !- Handle
  Surface 2290,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16756249999704, 8.4052455581052, 0,   !- X,Y,Z Vertex 1 {m}
  7.16756249999704, -0.838199999999446, 0, !- X,Y,Z Vertex 2 {m}
  3.25755, -0.838199999999446, 0,         !- X,Y,Z Vertex 3 {m}
  3.25755, -3.30205416372726, 0,          !- X,Y,Z Vertex 4 {m}
  0, -3.30205416372707, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -8.1534, 0, 0,                          !- X,Y,Z Vertex 7 {m}
  -8.1534, 6.21608305810696, 0,           !- X,Y,Z Vertex 8 {m}
  -2.17884375000155, 6.21608305810696, 0, !- X,Y,Z Vertex 9 {m}
  -2.17884375000155, 8.40524555810572, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {0e652cec-2525-4d87-91c5-73b31cf80929}, !- Handle
  Surface 2291,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98d9668-5a4e-47a9-8c15-3a79b20139d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1534, 0, 5.1054,                     !- X,Y,Z Vertex 1 {m}
  -8.1534, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a67a9a42-c272-4597-8993-26f994410715}, !- Handle
  Surface 2292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182925ae-fbdd-4fca-a5a3-721d8f9ce419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1534, 2.55111250000027, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -8.1534, 2.55111250000027, 0,           !- X,Y,Z Vertex 2 {m}
  -8.1534, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.1534, 0, 5.1054;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e943b866-dae3-44a6-bcea-585b8460dd76}, !- Handle
  Surface 2293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14a82a6-3eb0-4618-9617-32a779a713c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1534, 6.21608305810696, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -8.1534, 6.21608305810696, 0,           !- X,Y,Z Vertex 2 {m}
  -8.1534, 2.55111250000027, 0,           !- X,Y,Z Vertex 3 {m}
  -8.1534, 2.55111250000027, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365bb2c8-2d8c-48db-b356-01bf16266d01}, !- Handle
  Surface 2294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.17884375000155, 6.21608305810696, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.17884375000155, 6.21608305810696, 0, !- X,Y,Z Vertex 2 {m}
  -8.1534, 6.21608305810696, 0,           !- X,Y,Z Vertex 3 {m}
  -8.1534, 6.21608305810696, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c7b1e7-8a62-4c15-b432-31d01e2f6e3c}, !- Handle
  Surface 2295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.17884375000155, 8.40524555810572, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.17884375000155, 8.40524555810572, 0, !- X,Y,Z Vertex 2 {m}
  -2.17884375000155, 6.21608305810696, 0, !- X,Y,Z Vertex 3 {m}
  -2.17884375000155, 6.21608305810696, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8206ce-00b8-44db-9068-0b9fc7fc2d36}, !- Handle
  Surface 2296,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16756249999704, 8.4052455581052, 5.1054, !- X,Y,Z Vertex 1 {m}
  7.16756249999704, 8.4052455581052, 0,   !- X,Y,Z Vertex 2 {m}
  -2.17884375000155, 8.40524555810572, 0, !- X,Y,Z Vertex 3 {m}
  -2.17884375000155, 8.40524555810572, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78544ab3-ab20-4cef-b0c5-ce040fd09ec2}, !- Handle
  Surface 2297,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16756249999704, -0.838199999999446, 5.1054, !- X,Y,Z Vertex 1 {m}
  7.16756249999704, -0.838199999999446, 0, !- X,Y,Z Vertex 2 {m}
  7.16756249999704, 8.4052455581052, 0,   !- X,Y,Z Vertex 3 {m}
  7.16756249999704, 8.4052455581052, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb84dee-0d2f-4505-90ee-88bb4aa91091}, !- Handle
  Surface 2298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25755, -0.838199999999446, 5.1054,    !- X,Y,Z Vertex 1 {m}
  3.25755, -0.838199999999446, 0,         !- X,Y,Z Vertex 2 {m}
  7.16756249999704, -0.838199999999446, 0, !- X,Y,Z Vertex 3 {m}
  7.16756249999704, -0.838199999999446, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ac1a87-59e2-4b30-a5ab-d2c4e61a9608}, !- Handle
  Surface 2299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25755, -3.30205416372726, 5.1054,     !- X,Y,Z Vertex 1 {m}
  3.25755, -3.30205416372726, 0,          !- X,Y,Z Vertex 2 {m}
  3.25755, -0.838199999999446, 0,         !- X,Y,Z Vertex 3 {m}
  3.25755, -0.838199999999446, 5.1054;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc364ea-70b7-4fff-aa7d-42af4aa40d17}, !- Handle
  Surface 2300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22465335-e68c-49d7-b7d6-ba23c0df6b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25667812008767e-028, -3.30205416372707, 5.1054, !- X,Y,Z Vertex 1 {m}
  8.41516192735248e-029, -3.30205416372707, 0, !- X,Y,Z Vertex 2 {m}
  3.25755, -3.30205416372726, 0,          !- X,Y,Z Vertex 3 {m}
  3.25755, -3.30205416372726, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2455461-cc5d-4657-bd44-592311750d83}, !- Handle
  Surface 2301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56de4e9d-dd2b-4d43-9d2f-3c9a217f01d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1037904818381e-028, 2.68071580417506e-056, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.1037904818381e-028, -2.68071580417506e-056, 1.7338247312542e-056, !- X,Y,Z Vertex 2 {m}
  2.10379048183811e-028, -3.30205416372707, -1.7338247312542e-056, !- X,Y,Z Vertex 3 {m}
  6.31137144551431e-028, -3.30205416372707, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b16716b-49e3-4d3f-84d3-bac06db03763}, !- Handle
  Surface 2302,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25755, -3.30205416372726, 5.1054,     !- X,Y,Z Vertex 1 {m}
  3.25755, -0.838199999999446, 5.1054,    !- X,Y,Z Vertex 2 {m}
  7.16756249999704, -0.838199999999446, 5.1054, !- X,Y,Z Vertex 3 {m}
  7.16756249999704, 8.4052455581052, 5.1054, !- X,Y,Z Vertex 4 {m}
  -2.17884375000155, 8.40524555810572, 5.1054, !- X,Y,Z Vertex 5 {m}
  -2.17884375000155, 6.21608305810696, 5.1054, !- X,Y,Z Vertex 6 {m}
  -8.1534, 6.21608305810696, 5.1054,      !- X,Y,Z Vertex 7 {m}
  -8.1534, 0, 5.1054,                     !- X,Y,Z Vertex 8 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 9 {m}
  8.41516192735242e-028, -3.30205416372707, 5.1054; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Handle
  Athletic Admin Level Unconditioned Northwest, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6520644422666,                       !- X Origin {m}
  50.3685360374759,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c1c1901-2b8b-4b76-9a0f-d627505427fc}, !- Handle
  Surface 2303,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.38591792187319, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.0099, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.0099, 1.38591792187319, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e06e129-fdd4-4a1a-9a96-9960c38617ec}, !- Handle
  Surface 2304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1bc9e02-01d9-4bc9-a235-dabe1b0d1e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0099, 0, 5.1054,                     !- X,Y,Z Vertex 1 {m}
  -3.0099, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b16da1-c469-4035-9cde-e1ee342403b3}, !- Handle
  Surface 2305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69105d7c-26bd-4ab4-af94-1059b822f4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0099, 1.38591792187319, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -3.0099, 1.38591792187319, 0,           !- X,Y,Z Vertex 2 {m}
  -3.0099, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.0099, 0, 5.1054;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b9ecbe-73e8-4e7a-814d-49b2cbc279e6}, !- Handle
  Surface 2306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b358ff-4eb5-41fb-9651-90b452ab5808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.38591792187319, 5.1054,            !- X,Y,Z Vertex 1 {m}
  0, 1.38591792187319, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.0099, 1.38591792187319, 0,           !- X,Y,Z Vertex 3 {m}
  -3.0099, 1.38591792187319, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db4cf1e-4535-40cb-9d7a-2d729e27a975}, !- Handle
  Surface 2307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80ac087e-e4bc-48cb-a8de-f001baf3c76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.38591792187319, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.38591792187319, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fa0fcf-7306-43fd-a920-cc9372e1ec5b}, !- Handle
  Surface 2308,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {eff60219-149f-430a-8caf-108ff435bebb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 1.38591792187319, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -3.0099, 1.38591792187319, 5.1054,      !- X,Y,Z Vertex 3 {m}
  -3.0099, 0, 5.1054;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Handle
  Athletic Admin Level Unconditioned Northwest Corner, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.3275196019857,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d472bd91-8c8f-44e6-a3bf-20c0873e83d5}, !- Handle
  Surface 2309,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15732416873991, -2.33738661282705, 0, !- X,Y,Z Vertex 2 {m}
  -3.25476871909677, -1.29886638797566, 0, !- X,Y,Z Vertex 3 {m}
  -2.74782965311944, -0.275028280779798, 0, !- X,Y,Z Vertex 4 {m}
  -2.74782965311944, 0, 0;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bd25fd63-f627-4525-a948-84598c3612a8}, !- Handle
  Surface 2310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee51d401-0543-4182-871b-dfb37037f841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15732416873991, -2.33738661282705, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.15732416873991, -2.33738661282705, 9.66049947965447e-034, !- X,Y,Z Vertex 2 {m}
  1.17104764002308e-016, -5.79827799606221e-017, -8.54444962410118e-034, !- X,Y,Z Vertex 3 {m}
  1.17104764002308e-016, -5.79827799606225e-017, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5975ddb-ef51-4c38-adb3-52ceea35aa58}, !- Handle
  Surface 2311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281191b3-88e1-4f13-ac3d-b9f656ae2b52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25476871909677, -1.29886638797566, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.25476871909677, -1.29886638797566, 0, !- X,Y,Z Vertex 2 {m}
  -1.15732416873991, -2.33738661282705, 0, !- X,Y,Z Vertex 3 {m}
  -1.15732416873991, -2.33738661282705, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d9b56c-86f4-4c06-8077-d2217dd13aa3}, !- Handle
  Surface 2312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74782965311944, -0.275028280779798, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.74782965311944, -0.275028280779798, 0, !- X,Y,Z Vertex 2 {m}
  -3.25476871909677, -1.29886638797566, 0, !- X,Y,Z Vertex 3 {m}
  -3.25476871909677, -1.29886638797566, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7222edb7-9bb5-4608-b1ce-27b18613c66d}, !- Handle
  Surface 2313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74782965311944, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -2.74782965311944, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.74782965311944, -0.275028280779798, 0, !- X,Y,Z Vertex 3 {m}
  -2.74782965311944, -0.275028280779798, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7c0709-23a9-481b-b942-08627a17ea86}, !- Handle
  Surface 2314,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d2e251-ccc1-425f-a7df-9b874c3bdca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22062410278456e-016, -4.53281166885284e-017, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.66162504950556e-034, -1.51093722295095e-017, -8.94320245896e-035, !- X,Y,Z Vertex 2 {m}
  -2.74782965311944, 1.51093722295095e-017, 8.94320245896e-035, !- X,Y,Z Vertex 3 {m}
  -2.74782965311944, -1.51093722295095e-017, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38a6f4d-e5fd-45e6-ac35-1c25f51f1432}, !- Handle
  Surface 2315,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {68df3db1-4640-45a4-bcd3-a2a881ea423e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15732416873991, -2.33738661282705, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.22062410278456e-016, -6.04374889180379e-017, 5.1054, !- X,Y,Z Vertex 2 {m}
  -2.74782965311944, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -2.74782965311944, -0.275028280779798, 5.1054, !- X,Y,Z Vertex 4 {m}
  -3.25476871909677, -1.29886638797566, 5.1054; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Handle
  Athletic Admin Level Mechanical 509,    !- Name
  {6a32c7fb-fb63-4346-a6c8-c2e8b6f6e683}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593492,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6a6d322-ab2a-4cd8-97cf-fef9e69d422b}, !- Handle
  Surface 2316,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1553761983793, 2.64318749999982, 0,  !- X,Y,Z Vertex 1 {m}
  10.1553761983793, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 4 {m}
  -2.93638895791674, -4.064, 0,           !- X,Y,Z Vertex 5 {m}
  -2.93638895791674, 2.64318749999982, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7055e203-7bbe-4205-b9fa-83cc4b9dcd01}, !- Handle
  Surface 2317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8998e635-a941-4e5e-8b18-3242f7cdd2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a937638-bd88-4847-aafe-2b0bcb273a18}, !- Handle
  Surface 2318,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {358f54c8-1d7d-4d8e-92fe-51811e12ca00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.188559304797298, -4.064, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -0.188559304797298, -4.064, 0,          !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d2e251-ccc1-425f-a7df-9b874c3bdca5}, !- Handle
  Surface 2319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7c0709-23a9-481b-b942-08627a17ea86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93638895791674, -4.064, 5.1054,      !- X,Y,Z Vertex 1 {m}
  -2.93638895791674, -4.064, 0,           !- X,Y,Z Vertex 2 {m}
  -0.188559304797298, -4.064, 0,          !- X,Y,Z Vertex 3 {m}
  -0.188559304797298, -4.064, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91996e8-7b38-44e5-9391-19367cdf2332}, !- Handle
  Surface 2320,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93638895791674, 2.64318749999982, 5.1054, !- X,Y,Z Vertex 1 {m}
  -2.93638895791674, 2.64318749999982, 0, !- X,Y,Z Vertex 2 {m}
  -2.93638895791674, -4.064, 0,           !- X,Y,Z Vertex 3 {m}
  -2.93638895791674, -4.064, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6cb55c-9037-4642-aab2-a22fbfff6f20}, !- Handle
  Surface 2321,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1553761983793, 2.64318749999982, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.1553761983793, 2.64318749999982, 0,  !- X,Y,Z Vertex 2 {m}
  -2.93638895791674, 2.64318749999982, 0, !- X,Y,Z Vertex 3 {m}
  -2.93638895791674, 2.64318749999982, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa84dce-85c2-4a72-886c-ef0e8d53194a}, !- Handle
  Surface 2322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1553761983793, 0.600075, 5.1054,     !- X,Y,Z Vertex 1 {m}
  10.1553761983793, 0.600075, 0,          !- X,Y,Z Vertex 2 {m}
  10.1553761983793, 2.64318749999982, 0,  !- X,Y,Z Vertex 3 {m}
  10.1553761983793, 2.64318749999982, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af89c08-9934-4b11-b077-347ab5f38552}, !- Handle
  Surface 2323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {647302d2-6f52-49d5-b196-44ca249094aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1553761983793, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  10.1553761983793, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1553761983793, 0.600075, 0,          !- X,Y,Z Vertex 3 {m}
  10.1553761983793, 0.600075, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec376acb-a0a0-4135-8570-2a1abf9b4a01}, !- Handle
  Surface 2324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce566a62-2003-4c71-a511-4a64b8ef495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1345999999978, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  10.1345999999978, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1553761983793, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1553761983793, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee820e5d-5edd-4c4c-92f2-ab3680dcdfc9}, !- Handle
  Surface 2325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6d7455-143b-419d-bc06-efddbd5230d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  10.1345999999978, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1345999999978, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230f3d51-49ae-487d-aa75-30f84885add1}, !- Handle
  Surface 2326,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c19ae530-f43b-4478-8673-a6499cca1c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1510b0-2283-4b60-99ee-e9b99e91b908}, !- Handle
  Surface 2327,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {66a4f768-7f39-4a33-aff4-b1e16a90f252}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  10.1553761983793, 0, 5.1054,            !- X,Y,Z Vertex 3 {m}
  10.1553761983793, 2.64318749999982, 5.1054, !- X,Y,Z Vertex 4 {m}
  -2.93638895791674, 2.64318749999982, 5.1054, !- X,Y,Z Vertex 5 {m}
  -2.93638895791674, -4.064, 5.1054;      !- X,Y,Z Vertex 6 {m}

OS:Space,
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Handle
  Athletic Admin Level Elevator EL01,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.516078906783,                        !- X Origin {m}
  57.6869414593492,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7f081bc2-b7af-4371-af20-ab2c7895cc1d}, !- Handle
  Surface 2328,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.0226, -4.06400000000018, 0,           !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19ae530-f43b-4478-8673-a6499cca1c26}, !- Handle
  Surface 2329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230f3d51-49ae-487d-aa75-30f84885add1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126750d2-53c4-4061-9a29-35d9297452bd}, !- Handle
  Surface 2330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e77aa0dc-07bd-43f8-a3f3-d0679c2faa79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.06400000000018, 5.1054,      !- X,Y,Z Vertex 1 {m}
  3.0226, -4.06400000000018, 0,           !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedbab2a-b25a-43fc-b3ea-9019e66e3d36}, !- Handle
  Surface 2331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd1440c-f665-4cec-9787-85d61f779145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 5.1054,                      !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  3.0226, -4.06400000000018, 0,           !- X,Y,Z Vertex 3 {m}
  3.0226, -4.06400000000018, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8998e635-a941-4e5e-8b18-3242f7cdd2e9}, !- Handle
  Surface 2332,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7055e203-7bbe-4205-b9fa-83cc4b9dcd01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a1ef7b-b2e2-4cab-b738-2d0631cae50f}, !- Handle
  Surface 2333,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {76ad176f-7e8b-48a9-9584-ddee29880933}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, -4.06400000000018, 5.1054,      !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 5.1054,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 5.1054;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Handle
  Athletic Admin Level Stair ST501,       !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6506789067808,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {84654442-cc35-4a78-9793-bdb1e571ddb3}, !- Handle
  Surface 2334,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.064, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.064, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cee0cdf-54a3-489f-9b35-c8ccd2b23e11}, !- Handle
  Surface 2335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fade968-3266-4b75-9294-4e1e3b3e8fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, -1.84809323400259e-013, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, -1.84809323400259e-013, 5.54225540967202e-058, !- X,Y,Z Vertex 2 {m}
  2.01132660131365e-042, -7.74016944889598e-029, -5.6080577527206e-058, !- X,Y,Z Vertex 3 {m}
  2.52062394051871e-042, -9.70009366147498e-029, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77aa0dc-07bd-43f8-a3f3-d0679c2faa79}, !- Handle
  Surface 2336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {126750d2-53c4-4061-9a29-35d9297452bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.11199999999778, 4.064, 5.1054,       !- X,Y,Z Vertex 1 {m}
  -7.11199999999778, 4.064, 0,            !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, -1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, -1.84809323400259e-013, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6d7455-143b-419d-bc06-efddbd5230d8}, !- Handle
  Surface 2337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee820e5d-5edd-4c4c-92f2-ab3680dcdfc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.064, 5.1054,                       !- X,Y,Z Vertex 1 {m}
  0, 4.064, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.064, 0,            !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, 4.064, 5.1054;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477418ee-58f4-4336-8771-baab727b5992}, !- Handle
  Surface 2338,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531f0f2a-2896-4e47-aa88-45b54eea9768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.100012499999815, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0.100012499999815, 0,                !- X,Y,Z Vertex 2 {m}
  0, 4.064, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.064, 5.1054;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ee7dac-3a5c-46fa-8e7c-c2d8306367b2}, !- Handle
  Surface 2339,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9b0546-d9ad-4457-915d-29d03f75fd9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8951928818758e-042, -9.72433751566704e-029, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.31730960625266e-043, 7.98068254694682e-084, -1.56337997654452e-085, !- X,Y,Z Vertex 2 {m}
  -6.31730960625266e-043, 0.100012499999815, 1.56337997654452e-085, !- X,Y,Z Vertex 3 {m}
  6.31730960625266e-043, 0.100012499999815, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9222b843-dc07-4440-8c8c-bb366e622bfd}, !- Handle
  Surface 2340,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0c4ef888-2b5b-4182-a901-7c7a4dbf052a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.52692384250106e-042, -9.72433751566704e-029, 5.1054, !- X,Y,Z Vertex 1 {m}
  0, 4.064, 5.1054,                       !- X,Y,Z Vertex 2 {m}
  -7.11199999999778, 4.064, 5.1054,       !- X,Y,Z Vertex 3 {m}
  -7.11199999999778, -1.84809323400259e-013, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Handle
  Athletic Admin Level Office North 510A-J, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.2582269422666,                       !- X Origin {m}
  58.2870164593492,                       !- Y Origin {m}
  23.749,                                 !- Z Origin {m}
  {48590e55-fa33-4950-acbc-a1a6ac09dc72}, !- Building Story Name
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1818b4fa-ee86-4eab-96a8-bad868003c87}, !- Handle
  Surface 2341,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.66497055810669, 0,                !- X,Y,Z Vertex 2 {m}
  -4.910534375, -3.66497055810669, 0,     !- X,Y,Z Vertex 3 {m}
  -4.910534375, -4.56406250000018, 0,     !- X,Y,Z Vertex 4 {m}
  -33.6075480354858, -4.56406250000018, 0, !- X,Y,Z Vertex 5 {m}
  -33.6075480354858, -0.600075, 0,        !- X,Y,Z Vertex 6 {m}
  -33.5867718371044, -0.600075, 0,        !- X,Y,Z Vertex 7 {m}
  -33.5867718371044, 0, 0,                !- X,Y,Z Vertex 8 {m}
  -22.7486220957002, 0, 0,                !- X,Y,Z Vertex 9 {m}
  -22.7486220957002, -0.422275000000092, 0, !- X,Y,Z Vertex 10 {m}
  -4.38781783893155, -0.422275000000092, 0, !- X,Y,Z Vertex 11 {m}
  -4.38781783893155, 0, 0;                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {d14a82a6-3eb0-4618-9617-32a779a713c1}, !- Handle
  Surface 2342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e943b866-dae3-44a6-bcea-585b8460dd76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.66497055810669, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, -3.66497055810669, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5558468a-aeda-4081-bdfa-ad703c6bc292}, !- Handle
  Surface 2343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98dbb1c-c286-4f84-94b1-21d4f2bc404a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.910534375, -3.66497055810669, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.910534375, -3.66497055810669, 0,     !- X,Y,Z Vertex 2 {m}
  0, -3.66497055810669, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.66497055810669, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b915269c-f237-47f0-868f-dea2f2321af4}, !- Handle
  Surface 2344,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d0e59c4-3907-4cc0-b164-82609e8296f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.910534375, -4.56406250000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.910534375, -4.56406250000018, 0,     !- X,Y,Z Vertex 2 {m}
  -4.910534375, -3.66497055810669, 0,     !- X,Y,Z Vertex 3 {m}
  -4.910534375, -3.66497055810669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173716d5-341e-42db-a3e4-6f795ec4c823}, !- Handle
  Surface 2345,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a086a876-0dc6-4e20-8d64-32623f7d0d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.818659375, -4.56406250000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -31.818659375, -4.56406250000018, 0,    !- X,Y,Z Vertex 2 {m}
  -4.910534375, -4.56406250000018, 0,     !- X,Y,Z Vertex 3 {m}
  -4.910534375, -4.56406250000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a710d0-6308-4058-a422-2e88c2beb364}, !- Handle
  Surface 2346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdbe5608-63bb-40e5-bcd6-74b82ab00e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6075480354858, -4.56406250000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -33.6075480354858, -4.56406250000018, 0, !- X,Y,Z Vertex 2 {m}
  -31.818659375, -4.56406250000018, 0,    !- X,Y,Z Vertex 3 {m}
  -31.818659375, -4.56406250000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531f0f2a-2896-4e47-aa88-45b54eea9768}, !- Handle
  Surface 2347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477418ee-58f4-4336-8771-baab727b5992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.6075480354858, -0.600075, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -33.6075480354858, -0.600075, 0,        !- X,Y,Z Vertex 2 {m}
  -33.6075480354858, -4.56406250000018, 0, !- X,Y,Z Vertex 3 {m}
  -33.6075480354858, -4.56406250000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce566a62-2003-4c71-a511-4a64b8ef495e}, !- Handle
  Surface 2348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec376acb-a0a0-4135-8570-2a1abf9b4a01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5867718371044, -0.600075, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -33.5867718371044, -0.600075, 0,        !- X,Y,Z Vertex 2 {m}
  -33.6075480354858, -0.600075, 0,        !- X,Y,Z Vertex 3 {m}
  -33.6075480354858, -0.600075, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {647302d2-6f52-49d5-b196-44ca249094aa}, !- Handle
  Surface 2349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af89c08-9934-4b11-b077-347ab5f38552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5867718371044, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -33.5867718371044, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -33.5867718371044, -0.600075, 0,        !- X,Y,Z Vertex 3 {m}
  -33.5867718371044, -0.600075, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947cabbc-45ee-41fc-94d2-94d1e3bddf14}, !- Handle
  Surface 2350,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7486220957002, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -22.7486220957002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -33.5867718371044, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -33.5867718371044, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc78081-9a88-41fa-ae79-90b692adf8c7}, !- Handle
  Surface 2351,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7486220957002, -0.422275000000092, 5.1054, !- X,Y,Z Vertex 1 {m}
  -22.7486220957002, -0.422275000000092, 0, !- X,Y,Z Vertex 2 {m}
  -22.7486220957002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -22.7486220957002, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a77c7c-da73-4810-baf5-91dfe761f6de}, !- Handle
  Surface 2352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.38781783893155, -0.422275000000092, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.38781783893155, -0.422275000000092, 0, !- X,Y,Z Vertex 2 {m}
  -22.7486220957002, -0.422275000000092, 0, !- X,Y,Z Vertex 3 {m}
  -22.7486220957002, -0.422275000000092, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66137355-3639-4002-8d64-bee25e88a788}, !- Handle
  Surface 2353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.38781783893155, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -4.38781783893155, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.38781783893155, -0.422275000000092, 0, !- X,Y,Z Vertex 3 {m}
  -4.38781783893155, -0.422275000000092, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20573709-d010-449f-bf59-fa270492f267}, !- Handle
  Surface 2354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.38781783893155, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.38781783893155, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d6b633-9442-4671-aab2-9330a86116f5}, !- Handle
  Surface 2355,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7486220957002, -4.56406250000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -22.7486220957002, -3.7115750000004, 5.1054, !- X,Y,Z Vertex 2 {m}
  -4.910534375, -3.7115750000004, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.910534375, -3.66497055810669, 5.1054, !- X,Y,Z Vertex 4 {m}
  0, -3.66497055810669, 5.1054,           !- X,Y,Z Vertex 5 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 6 {m}
  -4.38781783893155, 0, 5.1054,           !- X,Y,Z Vertex 7 {m}
  -4.38781783893155, -0.422275000000092, 5.1054, !- X,Y,Z Vertex 8 {m}
  -22.7486220957002, -0.422275000000092, 5.1054, !- X,Y,Z Vertex 9 {m}
  -22.7486220957002, 0, 5.1054,           !- X,Y,Z Vertex 10 {m}
  -33.5867718371044, 0, 5.1054,           !- X,Y,Z Vertex 11 {m}
  -33.5867718371044, -0.600075, 5.1054,   !- X,Y,Z Vertex 12 {m}
  -33.6075480354858, -0.600075, 5.1054,   !- X,Y,Z Vertex 13 {m}
  -33.6075480354858, -4.56406250000018, 5.1054; !- X,Y,Z Vertex 14 {m}

OS:Rendering:Color,
  {b9035d4e-4147-46af-ac7d-2d65dd65ebbd}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:BuildingStory,
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Handle
  Rooftop Terrace Level,                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.969,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6a175902-ea4f-42f5-ad6e-9dff9c8ba3c8}; !- Group Rendering Name

OS:Space,
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Handle
  Rooftop Terrace Level Unconditioned Southwest, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.9042499635601,                       !- X Origin {m}
  10.2217687428658,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {839d2c51-a80d-4c32-887c-d77b9a3c19d5}, !- Handle
  Surface 2356,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8716625, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  1.8716625, -0.819149999999984, 0,       !- X,Y,Z Vertex 2 {m}
  1.3843, -0.819149999999984, 0,          !- X,Y,Z Vertex 3 {m}
  1.3843, -7.14057499999998, 0,           !- X,Y,Z Vertex 4 {m}
  0, -7.14057499999998, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c12e8ad-7c92-4a88-8df9-b49ddad24952}, !- Handle
  Surface 2357,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198184cd-283f-46b1-bb44-f42fbaf17672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8716625, 0, 5.969,                    !- X,Y,Z Vertex 1 {m}
  1.8716625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cce822f-bd5e-40b2-ae0f-9be23b81c4c1}, !- Handle
  Surface 2358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552b026a-be61-47cc-911c-19dd4d21b7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8716625, -0.819149999999984, 5.969,   !- X,Y,Z Vertex 1 {m}
  1.8716625, -0.819149999999984, 0,       !- X,Y,Z Vertex 2 {m}
  1.8716625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  1.8716625, 0, 5.969;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d2e1fa-c05c-4bae-bb9d-d9b03ba03315}, !- Handle
  Surface 2359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b85b1db-e00b-4907-aeae-87a97fa588cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, -0.819149999999984, 5.969,      !- X,Y,Z Vertex 1 {m}
  1.3843, -0.819149999999984, 0,          !- X,Y,Z Vertex 2 {m}
  1.8716625, -0.819149999999984, 0,       !- X,Y,Z Vertex 3 {m}
  1.8716625, -0.819149999999984, 5.969;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8f5387-882b-43e0-9fc1-2754900f947f}, !- Handle
  Surface 2360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f65f0415-bfe0-4fe1-a419-3833450ecf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, -7.14057499999998, 5.969,       !- X,Y,Z Vertex 1 {m}
  1.3843, -7.14057499999998, 0,           !- X,Y,Z Vertex 2 {m}
  1.3843, -0.819149999999984, 0,          !- X,Y,Z Vertex 3 {m}
  1.3843, -0.819149999999984, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9d8763-a140-49e8-a3ad-2c563d6a793d}, !- Handle
  Surface 2361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.14057499999998, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -7.14057499999998, 0,                !- X,Y,Z Vertex 2 {m}
  1.3843, -7.14057499999998, 0,           !- X,Y,Z Vertex 3 {m}
  1.3843, -7.14057499999998, 5.969;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1225bb2e-7968-458f-9968-d88c5dacb411}, !- Handle
  Surface 2362,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.14057499999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.14057499999998, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef845374-d5ea-44af-994f-7fe51f332a15}, !- Handle
  Surface 2363,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3843, -7.14057499999998, 5.969,       !- X,Y,Z Vertex 1 {m}
  1.3843, -0.819149999999984, 5.969,      !- X,Y,Z Vertex 2 {m}
  0, -0.819149999999984, 5.969,           !- X,Y,Z Vertex 3 {m}
  0, -7.14057499999998, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Handle
  Rooftop Terrace Level Stair ST603,      !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  3.08119374286579,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a8d4b9a1-a469-49c4-82e2-b946c75220ff}, !- Handle
  Surface 2364,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.321425, 0,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.763, 6.321425, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba392cd7-b898-4428-a4d6-95350220ed01}, !- Handle
  Surface 2365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, 0, 5.969,                       !- X,Y,Z Vertex 1 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f65f0415-bfe0-4fe1-a419-3833450ecf98}, !- Handle
  Surface 2366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8f5387-882b-43e0-9fc1-2754900f947f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.763, 6.321425, 5.969,                !- X,Y,Z Vertex 1 {m}
  -8.763, 6.321425, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.763, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 5.969;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b85b1db-e00b-4907-aeae-87a97fa588cf}, !- Handle
  Surface 2367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d2e1fa-c05c-4bae-bb9d-d9b03ba03315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2756375, 6.321425, 5.969,            !- X,Y,Z Vertex 1 {m}
  -8.2756375, 6.321425, 0,                !- X,Y,Z Vertex 2 {m}
  -8.763, 6.321425, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.763, 6.321425, 5.969;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83044749-e9bd-48dd-85f2-be73799ccd50}, !- Handle
  Surface 2368,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70cbd501-a725-4221-877a-86ae2a01688f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.321425, 5.969,                     !- X,Y,Z Vertex 1 {m}
  0, 6.321425, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.2756375, 6.321425, 0,                !- X,Y,Z Vertex 3 {m}
  -8.2756375, 6.321425, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcc38d4-139d-4bfc-839e-4eaef60455df}, !- Handle
  Surface 2369,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e073df4e-be1d-4bb7-87e3-e73e6b351db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.321425, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 6.321425, 5.969;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d00cf0-91b8-48de-8a27-fa237db83ac1}, !- Handle
  Surface 2370,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6d89ec3-c370-4c5b-a23b-2bb42c499bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 6.321425, 5.969,                     !- X,Y,Z Vertex 2 {m}
  -8.763, 6.321425, 5.969,                !- X,Y,Z Vertex 3 {m}
  -8.763, 0, 5.969;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Handle
  Rooftop Terrace Level Unconditioned Southeast, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  13.0602187428658,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f79d4f09-3770-4e92-8c7d-e9917881f3e7}, !- Handle
  Surface 2371,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, 0.454025, 0,          !- X,Y,Z Vertex 1 {m}
  2.14638947870357, -9.979025, 0,         !- X,Y,Z Vertex 2 {m}
  0, -9.979025, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0.490626978706528, 0, 0,                !- X,Y,Z Vertex 5 {m}
  0.490626978706528, 0.454025, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4965e00e-f96c-4298-8a44-325d36267054}, !- Handle
  Surface 2372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482b4a8b-2737-48b2-ba17-23d34724b3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.490626978706528, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  0.490626978706528, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a7842a-7e46-48ff-a366-b68eb1e20142}, !- Handle
  Surface 2373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584115fb-b35f-424c-815d-9a834cf2cb1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.490626978706528, 0.454025, 5.969,     !- X,Y,Z Vertex 1 {m}
  0.490626978706528, 0.454025, 0,         !- X,Y,Z Vertex 2 {m}
  0.490626978706528, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.490626978706528, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631b8e4e-4bb8-4a98-a7c9-a3a634896cc8}, !- Handle
  Surface 2374,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, 0.454025, 5.969,      !- X,Y,Z Vertex 1 {m}
  2.14638947870357, 0.454025, 0,          !- X,Y,Z Vertex 2 {m}
  0.490626978706528, 0.454025, 0,         !- X,Y,Z Vertex 3 {m}
  0.490626978706528, 0.454025, 5.969;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc554cb-f643-4507-b66c-408bb1efd0bb}, !- Handle
  Surface 2375,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, -9.979025, 5.969,     !- X,Y,Z Vertex 1 {m}
  2.14638947870357, -9.979025, 0,         !- X,Y,Z Vertex 2 {m}
  2.14638947870357, 0.454025, 0,          !- X,Y,Z Vertex 3 {m}
  2.14638947870357, 0.454025, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13cc5a5-7846-45e0-9a45-7996a24cec42}, !- Handle
  Surface 2376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.979025, 5.969,                    !- X,Y,Z Vertex 1 {m}
  0, -9.979025, 0,                        !- X,Y,Z Vertex 2 {m}
  2.14638947870357, -9.979025, 0,         !- X,Y,Z Vertex 3 {m}
  2.14638947870357, -9.979025, 5.969;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e073df4e-be1d-4bb7-87e3-e73e6b351db9}, !- Handle
  Surface 2377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dcc38d4-139d-4bfc-839e-4eaef60455df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 5.969,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -9.979025, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -9.979025, 5.969;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d141f4-dad8-4fa8-8aa6-f9c3a6072936}, !- Handle
  Surface 2378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121c32dc-7c59-4add-824d-da86012d8906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f946c4f-366c-4561-b23e-63b8811c231f}, !- Handle
  Surface 2379,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, 0, 5.969,             !- X,Y,Z Vertex 1 {m}
  2.14638947870357, 0.454025, 5.969,      !- X,Y,Z Vertex 2 {m}
  0.490626978706528, 0.454025, 5.969,     !- X,Y,Z Vertex 3 {m}
  0.490626978706528, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Handle
  Rooftop Terrace Level Lobby CR631,      !- Name
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  13.0602187428658,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {145a783d-bc68-4578-98b7-2057dbce0fe1}, !- Handle
  Surface 2380,                           !- Name
  Floor,                                  !- Surface Type
