  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  5.842, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.4336375, -3.6576, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.4336375, -2.83845000000002, 0,       !- X,Y,Z Vertex 4 {m}
  -4.3053, -2.83845000000002, 0,          !- X,Y,Z Vertex 5 {m}
  -4.3053, 0, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b772a65e-f6b8-48ce-bf42-64d97245e9fe}, !- Handle
  Surface 2381,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2e5468-f842-4cc6-960c-c578f9eabdb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, 0, 5.969,                        !- X,Y,Z Vertex 1 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121c32dc-7c59-4add-824d-da86012d8906}, !- Handle
  Surface 2382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5d141f4-dad8-4fa8-8aa6-f9c3a6072936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.6576, 5.969,                  !- X,Y,Z Vertex 1 {m}
  5.842, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  5.842, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  5.842, 0, 5.969;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70cbd501-a725-4221-877a-86ae2a01688f}, !- Handle
  Surface 2383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83044749-e9bd-48dd-85f2-be73799ccd50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4336375, -3.6576, 5.969,             !- X,Y,Z Vertex 1 {m}
  -2.4336375, -3.6576, 0,                 !- X,Y,Z Vertex 2 {m}
  5.842, -3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  5.842, -3.6576, 5.969;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552b026a-be61-47cc-911c-19dd4d21b7c6}, !- Handle
  Surface 2384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cce822f-bd5e-40b2-ae0f-9be23b81c4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4336375, -2.83845000000002, 5.969,   !- X,Y,Z Vertex 1 {m}
  -2.4336375, -2.83845000000002, 0,       !- X,Y,Z Vertex 2 {m}
  -2.4336375, -3.6576, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.4336375, -3.6576, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198184cd-283f-46b1-bb44-f42fbaf17672}, !- Handle
  Surface 2385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c12e8ad-7c92-4a88-8df9-b49ddad24952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, -2.83845000000002, 5.969,      !- X,Y,Z Vertex 1 {m}
  -4.3053, -2.83845000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -2.4336375, -2.83845000000002, 0,       !- X,Y,Z Vertex 3 {m}
  -2.4336375, -2.83845000000002, 5.969;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd80191-fbfc-46e3-8a13-3994aa3b23b4}, !- Handle
  Surface 2386,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, 0, 5.969,                      !- X,Y,Z Vertex 1 {m}
  -4.3053, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.3053, -2.83845000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3053, -2.83845000000002, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a268475-c47b-4d91-a668-5f18f9570622}, !- Handle
  Surface 2387,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05220b47-1d90-49e4-9498-b536b823c5f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.3053, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.3053, 0, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f041a248-ae0e-4815-9fd7-bea52801ec3f}, !- Handle
  Surface 2388,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4336375, -2.83845000000002, 5.969,   !- X,Y,Z Vertex 1 {m}
  -2.4336375, 0, 5.969,                   !- X,Y,Z Vertex 2 {m}
  -4.3053, 0, 5.969,                      !- X,Y,Z Vertex 3 {m}
  -4.3053, -2.83845000000002, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Handle
  Rooftop Terrace Level Mechanical 632,   !- Name
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2095499635601,                       !- X Origin {m}
  15.1837834012427,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5007f10a-8990-4865-beb9-56c4413ce560}, !- Handle
  Surface 2389,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.12356465837692, 0,                !- X,Y,Z Vertex 2 {m}
  -4.3053, -2.12356465837692, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3053, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aba7217-e779-4294-9a2d-c791a70d73d8}, !- Handle
  Surface 2390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a694ce-0506-4b9a-9a63-c94ee7d4d067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.12356465837692, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -2.12356465837692, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05220b47-1d90-49e4-9498-b536b823c5f3}, !- Handle
  Surface 2391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a268475-c47b-4d91-a668-5f18f9570622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, -2.12356465837692, 5.969,      !- X,Y,Z Vertex 1 {m}
  -4.3053, -2.12356465837692, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.12356465837692, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.12356465837692, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcd090d-fc8e-4e02-a40a-6cf7821b662b}, !- Handle
  Surface 2392,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, 0, 5.969,                      !- X,Y,Z Vertex 1 {m}
  -4.3053, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.3053, -2.12356465837692, 0,          !- X,Y,Z Vertex 3 {m}
  -4.3053, -2.12356465837692, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516ba7c7-1d08-43b5-b0bc-9adf45b9274f}, !- Handle
  Surface 2393,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58838acc-b993-4694-9923-effcf4a5085b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.3053, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.3053, 0, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66385949-e9f6-4c17-82e6-9ee16e08f462}, !- Handle
  Surface 2394,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bb12445-146b-415f-bd6b-4774e2e2ccca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.12356465837692, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -4.3053, 0, 5.969,                      !- X,Y,Z Vertex 3 {m}
  -4.3053, -2.12356465837692, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Handle
  Rooftop Terrace Level Elevator EL03AB,  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5421769422666,                       !- X Origin {m}
  16.7178187428658,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {74b9c0c2-4263-44d2-a129-41985b8b5776}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8dcf2ab7-98c1-44e8-a096-3a578fbc36fc}, !- Handle
  Surface 2395,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbfd7992-f501-4710-99c5-29dba7b95db7}, !- Handle
  Surface 2396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.203575, 5.969,                    !- X,Y,Z Vertex 1 {m}
  0, -3.203575, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584115fb-b35f-424c-815d-9a834cf2cb1c}, !- Handle
  Surface 2397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a7842a-7e46-48ff-a366-b68eb1e20142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 5.969,                      !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -3.203575, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.203575, 5.969;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482b4a8b-2737-48b2-ba17-23d34724b3c4}, !- Handle
  Surface 2398,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4965e00e-f96c-4298-8a44-325d36267054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.490626978706528, -3.6576, 5.969,     !- X,Y,Z Vertex 1 {m}
  -0.490626978706528, -3.6576, 0,         !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2e5468-f842-4cc6-960c-c578f9eabdb9}, !- Handle
  Surface 2399,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b772a65e-f6b8-48ce-bf42-64d97245e9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, -3.6576, 5.969,      !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  -0.490626978706528, -3.6576, 0,         !- X,Y,Z Vertex 3 {m}
  -0.490626978706528, -3.6576, 5.969;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a694ce-0506-4b9a-9a63-c94ee7d4d067}, !- Handle
  Surface 2400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aba7217-e779-4294-9a2d-c791a70d73d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, -1.53403534162308, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, -1.53403534162308, 0, !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.6576, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844ebe1f-e583-47c6-afb5-62acb69722a9}, !- Handle
  Surface 2401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a2d87e-878a-4954-8074-a659be79a35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33262697870653, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, -1.53403534162308, 0, !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -1.53403534162308, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbc40b4-54c8-45e9-aba4-dd62476041b2}, !- Handle
  Surface 2402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a4eab5-7a52-4ee6-be08-1e3f4843818c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3135769787065, 2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.3135769787065, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f909364e-3d2e-4c9c-99f6-afff791373a8}, !- Handle
  Surface 2403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {300b8db5-3176-4b53-a60f-dd96d23f3643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12611767752793e-042, 3.07769349006546e-029, 5.969, !- X,Y,Z Vertex 1 {m}
  1.12611767752793e-042, 3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  -6.3135769787065, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.3135769787065, 2.31011654250324e-013, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc9a8e6-7294-4f0d-9e6c-d98a4a10c90c}, !- Handle
  Surface 2404,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2e2f162-5463-4c20-8ddd-bb3e9cb6c063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 5.969,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -6.33262697870653, 0, 5.969,            !- X,Y,Z Vertex 3 {m}
  -6.33262697870653, -3.6576, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Handle
  Rooftop Terrace Level Mechanical 633,   !- Name
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2285999635601,                       !- X Origin {m}
  16.717818742866,                        !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3adb4d05-dcf3-4570-bffc-f99ca9d9bccb}, !- Handle
  Surface 2405,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42201465837692, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0190500000000231, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -0.0190500000000231, -1.53403534162331, 0, !- X,Y,Z Vertex 4 {m}
  -4.32435000000002, -1.53403534162331, 0, !- X,Y,Z Vertex 5 {m}
  -4.32435000000002, 2.42201465837683, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {41a4eab5-7a52-4ee6-be08-1e3f4843818c}, !- Handle
  Surface 2406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fbc40b4-54c8-45e9-aba4-dd62476041b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0190500000000231, -2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.0190500000000231, -2.31011654250324e-013, 1.20396436021319e-058, !- X,Y,Z Vertex 2 {m}
  -3.67660868737327e-040, 3.03185550191555e-029, -9.34645788122055e-059, !- X,Y,Z Vertex 3 {m}
  -5.0318452949579e-040, 4.1494293082372e-029, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a2d87e-878a-4954-8074-a659be79a35d}, !- Handle
  Surface 2407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844ebe1f-e583-47c6-afb5-62acb69722a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0190500000000231, -1.53403534162331, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.0190500000000231, -1.53403534162331, 0, !- X,Y,Z Vertex 2 {m}
  -0.0190500000000231, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -0.0190500000000231, -2.31011654250324e-013, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58838acc-b993-4694-9923-effcf4a5085b}, !- Handle
  Surface 2408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {516ba7c7-1d08-43b5-b0bc-9adf45b9274f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.32435000000002, -1.53403534162331, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.32435000000002, -1.53403534162331, 0, !- X,Y,Z Vertex 2 {m}
  -0.0190500000000231, -1.53403534162331, 0, !- X,Y,Z Vertex 3 {m}
  -0.0190500000000231, -1.53403534162331, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaabdcb0-48ef-46cd-b2b8-a40c6755d0dd}, !- Handle
  Surface 2409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.32435000000002, 2.42201465837683, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.32435000000002, 2.42201465837683, 0, !- X,Y,Z Vertex 2 {m}
  -4.32435000000002, -1.53403534162331, 0, !- X,Y,Z Vertex 3 {m}
  -4.32435000000002, -1.53403534162331, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b707ab51-ff42-4db4-b612-771f1788df4b}, !- Handle
  Surface 2410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42201465837692, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 2.42201465837692, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.32435000000002, 2.42201465837683, 0, !- X,Y,Z Vertex 3 {m}
  -4.32435000000002, 2.42201465837683, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1a181e-f223-4d0e-a937-c7c4d84db9c6}, !- Handle
  Surface 2411,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f338a4e7-91a1-44ef-bfce-99742d5e21fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81557337858066e-040, 4.19526729638711e-029, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.27185779286022e-040, 1.33576585894265e-080, -5.42007788661173e-081, !- X,Y,Z Vertex 2 {m}
  1.27185779286022e-040, 2.42201465837692, 5.42007788661173e-081, !- X,Y,Z Vertex 3 {m}
  -1.27185779286022e-040, 2.42201465837692, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b683329-ad88-4239-adfe-1516c86ffc82}, !- Handle
  Surface 2412,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0190500000000231, -1.53403534162331, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.0190500000000231, -2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 2 {m}
  -4.32435000000002, -2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.32435000000002, -1.53403534162331, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Handle
  Rooftop Terrace Level Lobby CR630,      !- Name
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.2285999635601,                       !- X Origin {m}
  16.717818742866,                        !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {33f4aacb-0003-4692-9392-103d016a745b}, !- Handle
  Surface 2413,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3135769787065, 3.75423901294537, 0,   !- X,Y,Z Vertex 1 {m}
  6.3135769787065, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.75423901294537, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f338a4e7-91a1-44ef-bfce-99742d5e21fa}, !- Handle
  Surface 2414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1a181e-f223-4d0e-a937-c7c4d84db9c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.42201465837692, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 2.42201465837692, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf979081-7a3b-4e48-87b5-aadd830e570e}, !- Handle
  Surface 2415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.75423901294537, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 3.75423901294537, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.42201465837692, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.42201465837692, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe65c176-2906-4e6a-a061-dd4b69de9b46}, !- Handle
  Surface 2416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.73498110566292, 3.75423901294537, 5.969, !- X,Y,Z Vertex 1 {m}
  4.73498110566292, 3.75423901294537, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.75423901294537, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.75423901294537, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d65934-5d14-43ff-8b25-0e7af6d87fd8}, !- Handle
  Surface 2417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76023f4-a4d7-4a29-beea-4bc03764b255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3135769787065, 3.75423901294537, 5.969, !- X,Y,Z Vertex 1 {m}
  6.3135769787065, 3.75423901294537, 0,   !- X,Y,Z Vertex 2 {m}
  4.73498110566292, 3.75423901294537, 0,  !- X,Y,Z Vertex 3 {m}
  4.73498110566292, 3.75423901294537, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b498e57c-b926-4150-a413-c803bfa05c1e}, !- Handle
  Surface 2418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3135769787065, -2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 1 {m}
  6.3135769787065, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 2 {m}
  6.3135769787065, 3.75423901294537, 0,   !- X,Y,Z Vertex 3 {m}
  6.3135769787065, 3.75423901294537, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300b8db5-3176-4b53-a60f-dd96d23f3643}, !- Handle
  Surface 2419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f909364e-3d2e-4c9c-99f6-afff791373a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.12611767752793e-042, -3.07769349006546e-029, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.12611767752793e-042, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  6.3135769787065, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  6.3135769787065, -2.31011654250324e-013, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6a907d-8d20-47ca-b49e-699bb62af30b}, !- Handle
  Surface 2420,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {713130c6-3e9b-4d7e-857e-9190bc2ff91a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3135769787065, -2.31011654250324e-013, 5.969, !- X,Y,Z Vertex 1 {m}
  6.3135769787065, 3.75423901294537, 5.969, !- X,Y,Z Vertex 2 {m}
  0, 3.75423901294537, 5.969,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Handle
  Rooftop Terrace Level Unconditioned East, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.9575800672666,                       !- X Origin {m}
  42.0024414593488,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {bafce641-70b1-4997-8adc-081840c51004}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {46a440da-a264-45bf-85da-01fd9cb1c119}, !- Handle
  Surface 2421,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -15.4567724374025, 0,                !- X,Y,Z Vertex 2 {m}
  0.584596875, -15.4567724374025, 0,      !- X,Y,Z Vertex 3 {m}
  0.584596875, -21.5303837035374, 0,      !- X,Y,Z Vertex 4 {m}
  -0.993998998043587, -21.5303837035374, 0, !- X,Y,Z Vertex 5 {m}
  -0.993998998043587, -15.8949224374025, 0, !- X,Y,Z Vertex 6 {m}
  -3.011090625, -15.8949224374025, 0,     !- X,Y,Z Vertex 7 {m}
  -3.011090625, 0, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {04502201-216a-4efd-828f-f0fcba660a05}, !- Handle
  Surface 2422,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.4567724374025, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -15.4567724374025, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c15e8a-e53b-41ef-bb68-40bdcfeacbf5}, !- Handle
  Surface 2423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.584596875, -15.4567724374025, 5.969,  !- X,Y,Z Vertex 1 {m}
  0.584596875, -15.4567724374025, 0,      !- X,Y,Z Vertex 2 {m}
  0, -15.4567724374025, 0,                !- X,Y,Z Vertex 3 {m}
  0, -15.4567724374025, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fd732d-1837-4a24-8d77-3b4dd78acaad}, !- Handle
  Surface 2424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.584596875, -21.5303837035374, 5.969,  !- X,Y,Z Vertex 1 {m}
  0.584596875, -21.5303837035374, 0,      !- X,Y,Z Vertex 2 {m}
  0.584596875, -15.4567724374025, 0,      !- X,Y,Z Vertex 3 {m}
  0.584596875, -15.4567724374025, 5.969;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76023f4-a4d7-4a29-beea-4bc03764b255}, !- Handle
  Surface 2425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d65934-5d14-43ff-8b25-0e7af6d87fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.993998998043587, -21.5303837035374, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.993998998043587, -21.5303837035374, 0, !- X,Y,Z Vertex 2 {m}
  0.584596875, -21.5303837035374, 0,      !- X,Y,Z Vertex 3 {m}
  0.584596875, -21.5303837035374, 5.969;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d3ea14-05e0-460c-8255-2be860945f81}, !- Handle
  Surface 2426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.993998998043587, -15.8949224374025, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.993998998043587, -15.8949224374025, 0, !- X,Y,Z Vertex 2 {m}
  -0.993998998043587, -21.5303837035374, 0, !- X,Y,Z Vertex 3 {m}
  -0.993998998043587, -21.5303837035374, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c155cab8-bdf2-4178-a948-63e9e4397751}, !- Handle
  Surface 2427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.011090625, -15.8949224374025, 5.969, !- X,Y,Z Vertex 1 {m}
  -3.011090625, -15.8949224374025, 0,     !- X,Y,Z Vertex 2 {m}
  -0.993998998043587, -15.8949224374025, 0, !- X,Y,Z Vertex 3 {m}
  -0.993998998043587, -15.8949224374025, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d66258-ee84-4eef-ac7e-61cad8587bd4}, !- Handle
  Surface 2428,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.011090625, -0.699044969672793, 5.969, !- X,Y,Z Vertex 1 {m}
  -3.011090625, -0.699044969672793, 0,    !- X,Y,Z Vertex 2 {m}
  -3.011090625, -15.8949224374025, 0,     !- X,Y,Z Vertex 3 {m}
  -3.011090625, -15.8949224374025, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0cd69e-d104-45fc-b160-6996e68b78f6}, !- Handle
  Surface 2429,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb3565d-55bf-4a23-8951-f6f36fe5adc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.011090625, 0, 5.969,                 !- X,Y,Z Vertex 1 {m}
  -3.011090625, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.011090625, -0.699044969672793, 0,    !- X,Y,Z Vertex 3 {m}
  -3.011090625, -0.699044969672793, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9877d3ef-df8e-475e-88bc-fd762ea5a87c}, !- Handle
  Surface 2430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3998b916-c8f4-4752-98d8-99d2eda956a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.011090625, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.011090625, 0, 5.969;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886a67c5-71c5-46b9-9f8a-043c5ce92105}, !- Handle
  Surface 2431,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.584596875, -21.5303837035374, 5.969,  !- X,Y,Z Vertex 1 {m}
  0.584596875, -15.4567724374025, 5.969,  !- X,Y,Z Vertex 2 {m}
  -0.993998998043587, -15.4567724374025, 5.969, !- X,Y,Z Vertex 3 {m}
  -0.993998998043587, -21.5303837035374, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Handle
  Rooftop Terrace Level Restroom RRW603,  !- Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.0752664230946,                       !- X Origin {m}
  39.4435819499022,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ae586e2-b899-49de-ac14-a9e2f60738f9}, !- Handle
  Surface 2432,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28407132428739, 0.636022472342548, 0, !- X,Y,Z Vertex 1 {m}
  2.91911301070634, -1.44588656330839, 0, !- X,Y,Z Vertex 2 {m}
  -0.187591360346362, -7.71639729035936, 0, !- X,Y,Z Vertex 3 {m}
  -4.38867701385771, -5.63189306923803, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c012de-b2c7-4c61-8d04-7b1b0c314a31}, !- Handle
  Surface 2433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13fb18cb-6add-4df5-b6d5-fa34d47b73dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91911301070634, -1.44588656330839, 5.969, !- X,Y,Z Vertex 1 {m}
  2.91911301070634, -1.44588656330839, 0, !- X,Y,Z Vertex 2 {m}
  5.7998520170568e-017, 1.17093718918189e-016, 0, !- X,Y,Z Vertex 3 {m}
  5.7998520170568e-017, 1.17093718918189e-016, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6478ca1-bc8a-48aa-ad4c-625171387035}, !- Handle
  Surface 2434,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.187591360346361, -7.71639729035936, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.187591360346361, -7.71639729035936, -5.32662548556461e-032, !- X,Y,Z Vertex 2 {m}
  2.91911301070634, -1.44588656330839, 0, !- X,Y,Z Vertex 3 {m}
  2.91911301070634, -1.44588656330839, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582cd6f1-26cc-4adb-9ac2-b67fc0f52a65}, !- Handle
  Surface 2435,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.38867701385771, -5.63189306923803, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.38867701385771, -5.63189306923803, -6.34128869542646e-032, !- X,Y,Z Vertex 2 {m}
  -0.18759136034636, -7.71639729035936, -1.26825773908529e-031, !- X,Y,Z Vertex 3 {m}
  -0.187591360346359, -7.71639729035936, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cabb14-5398-4321-a1f9-31b34c1e10ad}, !- Handle
  Surface 2436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f5e22a-7ea5-4c84-bb48-02f15d354e75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28407132428739, 0.636022472342548, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.28407132428739, 0.636022472342548, 0, !- X,Y,Z Vertex 2 {m}
  -4.38867701385771, -5.63189306923803, 0, !- X,Y,Z Vertex 3 {m}
  -4.38867701385771, -5.63189306923803, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b569cb-5f60-480d-a414-4535e4374503}, !- Handle
  Surface 2437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3a749d-2e3c-445b-85d2-e4d87eeba832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.99952392386797e-017, 1.21124912483688e-016, 5.969, !- X,Y,Z Vertex 1 {m}
  5.99952392386797e-017, 1.21124912483688e-016, 0, !- X,Y,Z Vertex 2 {m}
  -1.28407132428739, 0.636022472342548, 0, !- X,Y,Z Vertex 3 {m}
  -1.28407132428739, 0.636022472342548, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7280d487-7777-4b73-8421-4c00c0b9c12e}, !- Handle
  Surface 2438,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f0b4e64-94b4-48b6-9f96-f8d6fa979556}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.187591360346361, -7.71639729035936, 5.969, !- X,Y,Z Vertex 1 {m}
  2.91911301070634, -1.44588656330839, 5.969, !- X,Y,Z Vertex 2 {m}
  -1.28407132428739, 0.636022472342548, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.38867701385771, -5.63189306923803, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Handle
  Rooftop Terrace Level Mechanical 600,   !- Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.6865894092368,                       !- X Origin {m}
  33.8116888806641,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8e5bb20-5f13-4746-a4b9-89080227bdde}, !- Handle
  Surface 2439,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17051050245384, 19.8112525786851, 0, !- X,Y,Z Vertex 1 {m}
  -1.17051050245384, 17.9639695205787, 0, !- X,Y,Z Vertex 2 {m}
  9.12261565802962, 17.9639695205787, 0,  !- X,Y,Z Vertex 3 {m}
  9.12261565802962, 14.4905195205787, 0,  !- X,Y,Z Vertex 4 {m}
  6.77311565802979, 14.4905195205787, 0,  !- X,Y,Z Vertex 5 {m}
  6.77311565802979, 10.4458570730996, 0,  !- X,Y,Z Vertex 6 {m}
  4.38867701385771, 5.63189306923803, 0,  !- X,Y,Z Vertex 7 {m}
  3.10460568957032, 6.26791554158057, 0,  !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  -11.074035089067, 5.49473988199027, 0,  !- X,Y,Z Vertex 10 {m}
  -4.10689946037058, 19.5362242979053, 0, !- X,Y,Z Vertex 11 {m}
  -4.10689946037058, 19.8112525786851, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {ea656aa8-639c-48f8-bcbf-0c60f9622df7}, !- Handle
  Surface 2440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.074035089067, 5.49473988199027, 5.969, !- X,Y,Z Vertex 1 {m}
  -11.074035089067, 5.49473988199027, -1.30119109745751e-033, !- X,Y,Z Vertex 2 {m}
  -3.53316249127742e-016, -7.12069474517315e-016, -4.43279920362091e-032, !- X,Y,Z Vertex 3 {m}
  -4.31596213314913e-016, -8.69834007288185e-016, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d8772c-e51d-4b70-880a-9ba75e6d7d78}, !- Handle
  Surface 2441,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10689946037058, 19.5362242979053, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.10689946037058, 19.5362242979053, 0, !- X,Y,Z Vertex 2 {m}
  -11.074035089067, 5.49473988199027, 0,  !- X,Y,Z Vertex 3 {m}
  -11.074035089067, 5.49473988199027, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfff5d73-7db9-4b1b-8965-6e6bccc7e536}, !- Handle
  Surface 2442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10689946037058, 19.8112525786851, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.10689946037058, 19.8112525786851, 0, !- X,Y,Z Vertex 2 {m}
  -4.10689946037058, 19.5362242979053, 0, !- X,Y,Z Vertex 3 {m}
  -4.10689946037058, 19.5362242979053, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391dc265-965c-4c2b-b068-042cee5538cf}, !- Handle
  Surface 2443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0a68a0-bdb2-4914-a76d-b669a5f296b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17051050245384, 19.8112525786851, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.17051050245384, 19.8112525786851, 0, !- X,Y,Z Vertex 2 {m}
  -4.10689946037058, 19.8112525786851, 0, !- X,Y,Z Vertex 3 {m}
  -4.10689946037058, 19.8112525786851, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53918e31-56f0-48e7-8cab-187bc1ce0f19}, !- Handle
  Surface 2444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2123b19c-768a-48fd-b24d-9a59b8643db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17051050245384, 17.9639695205787, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.17051050245384, 17.9639695205787, 0, !- X,Y,Z Vertex 2 {m}
  -1.17051050245384, 19.8112525786851, 0, !- X,Y,Z Vertex 3 {m}
  -1.17051050245384, 19.8112525786851, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d98c64-bd9a-41b5-b9d8-dabb355b6282}, !- Handle
  Surface 2445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ffd77b-887f-4367-b49d-9ba506e0e6c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12261565802962, 17.9639695205787, 5.969, !- X,Y,Z Vertex 1 {m}
  9.12261565802962, 17.9639695205787, 0,  !- X,Y,Z Vertex 2 {m}
  -1.17051050245384, 17.9639695205787, 0, !- X,Y,Z Vertex 3 {m}
  -1.17051050245384, 17.9639695205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156a3dad-af95-48ee-af96-b6f5a1980389}, !- Handle
  Surface 2446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb2c750-5321-40cc-bbb2-cb4cab76e6d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12261565802962, 14.4905195205787, 5.969, !- X,Y,Z Vertex 1 {m}
  9.12261565802962, 14.4905195205787, 0,  !- X,Y,Z Vertex 2 {m}
  9.12261565802962, 17.9639695205787, 0,  !- X,Y,Z Vertex 3 {m}
  9.12261565802962, 17.9639695205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23017014-84b3-4d43-a48b-5e13321189d9}, !- Handle
  Surface 2447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc8907e-0246-428f-96d0-9339ebe4dc95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77311565802979, 14.4905195205787, 5.969, !- X,Y,Z Vertex 1 {m}
  6.77311565802979, 14.4905195205787, 0,  !- X,Y,Z Vertex 2 {m}
  9.12261565802962, 14.4905195205787, 0,  !- X,Y,Z Vertex 3 {m}
  9.12261565802962, 14.4905195205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7597a43-016a-48c9-af12-cff72d978a0b}, !- Handle
  Surface 2448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a74f2ce6-5b61-4ff0-ac82-a31b35872017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.77311565802979, 10.4458570730996, 5.969, !- X,Y,Z Vertex 1 {m}
  6.77311565802979, 10.4458570730996, 0,  !- X,Y,Z Vertex 2 {m}
  6.77311565802979, 14.4905195205787, 0,  !- X,Y,Z Vertex 3 {m}
  6.77311565802979, 14.4905195205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99e730e-3f0a-45a4-ae82-f3787862bc44}, !- Handle
  Surface 2449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf5a88c-1936-4de5-85a7-6ac0d2dd3e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9075998362865, 8.69845962136455, 5.969, !- X,Y,Z Vertex 1 {m}
  5.9075998362865, 8.69845962136455, 0,   !- X,Y,Z Vertex 2 {m}
  6.77311565802979, 10.4458570730996, 0,  !- X,Y,Z Vertex 3 {m}
  6.77311565802979, 10.4458570730996, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d578ea-0518-4ccf-959d-9cbd3e35dba0}, !- Handle
  Surface 2450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb48a4e-8093-41c7-b8ea-58be22d69c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38867701385771, 5.63189306923803, 5.969, !- X,Y,Z Vertex 1 {m}
  4.38867701385771, 5.63189306923803, 0,  !- X,Y,Z Vertex 2 {m}
  5.9075998362865, 8.69845962136455, 0,   !- X,Y,Z Vertex 3 {m}
  5.9075998362865, 8.69845962136455, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3a749d-2e3c-445b-85d2-e4d87eeba832}, !- Handle
  Surface 2451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b569cb-5f60-480d-a414-4535e4374503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10460568957032, 6.26791554158057, 5.969, !- X,Y,Z Vertex 1 {m}
  3.10460568957032, 6.26791554158057, 0,  !- X,Y,Z Vertex 2 {m}
  4.38867701385771, 5.63189306923803, 0,  !- X,Y,Z Vertex 3 {m}
  4.38867701385771, 5.63189306923803, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f5e22a-7ea5-4c84-bb48-02f15d354e75}, !- Handle
  Surface 2452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8cabb14-5398-4321-a1f9-31b34c1e10ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.02108086414776e-016, -6.63348163195553e-016, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.62110892209628e-017, 2.78423131668968e-017, 9.08393977623002e-034, !- X,Y,Z Vertex 2 {m}
  3.10460568957032, 6.26791554158057, 1.816787955246e-033, !- X,Y,Z Vertex 3 {m}
  3.10460568957032, 6.26791554158057, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671f68c5-bcda-4fc0-af1a-32d42e0a6cc0}, !- Handle
  Surface 2453,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  3.10460568957032, 6.26791554158057, 5.969, !- X,Y,Z Vertex 2 {m}
  -7.96889243202011, 11.7528084128414, 5.969, !- X,Y,Z Vertex 3 {m}
  -11.074035089067, 5.49473988199027, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Handle
  Rooftop Terrace Level Vestibule 352,    !- Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.5142527397793,                       !- X Origin {m}
  41.0653776410422,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {70250702-8083-423a-a404-97c65cf20eea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {53de32c9-b20d-476a-819a-6b662ffe4a3c}, !- Handle
  Surface 2454,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.92006349425595, 1.44477086098644, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.51987330597839, -3.06768225444847, 0, !- X,Y,Z Vertex 3 {m}
  -4.43898631668473, -1.62179569114009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262869df-23e6-407a-835e-c3ae2665c295}, !- Handle
  Surface 2455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51987330597839, -3.06768225444847, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.51987330597839, -3.06768225444847, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13fb18cb-6add-4df5-b6d5-fa34d47b73dc}, !- Handle
  Surface 2456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c012de-b2c7-4c61-8d04-7b1b0c314a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43898631668473, -1.62179569114009, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.43898631668473, -1.62179569114009, 0, !- X,Y,Z Vertex 2 {m}
  -1.51987330597839, -3.06768225444847, 0, !- X,Y,Z Vertex 3 {m}
  -1.51987330597839, -3.06768225444847, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb48a4e-8093-41c7-b8ea-58be22d69c28}, !- Handle
  Surface 2457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d578ea-0518-4ccf-959d-9cbd3e35dba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.92006349425595, 1.44477086098644, 5.969, !- X,Y,Z Vertex 1 {m}
  -2.92006349425595, 1.44477086098644, 0, !- X,Y,Z Vertex 2 {m}
  -4.43898631668473, -1.62179569114009, 0, !- X,Y,Z Vertex 3 {m}
  -4.43898631668473, -1.62179569114009, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2553897b-c615-457a-82e8-dd864ee44810}, !- Handle
  Surface 2458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d568988-ed84-4e0e-9983-9c05e7102aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.79512924443344e-017, -1.17126845565056e-016, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.79512924443344e-017, -1.17126845565056e-016, 0, !- X,Y,Z Vertex 2 {m}
  -2.92006349425595, 1.44477086098644, 0, !- X,Y,Z Vertex 3 {m}
  -2.92006349425595, 1.44477086098644, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383a9d83-5d6c-492e-8de7-45eb4210cb59}, !- Handle
  Surface 2459,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89069146-81ab-46e7-8c19-2637043bb007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.51987330597839, -3.06768225444847, 5.969, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -2.92006349425595, 1.44477086098644, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.43898631668473, -1.62179569114009, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Handle
  Rooftop Terrace Level Restroom RRM602,  !- Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.8598780658052,                       !- X Origin {m}
  48.3022084012428,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5e7223ba-8eea-48ec-a5fb-42341f865808}, !- Handle
  Surface 2460,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5024669418936, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.34562532602595, -7.2368307602006, 0, !- X,Y,Z Vertex 3 {m}
  -5.2656888202819, -5.79205989921416, 0, !- X,Y,Z Vertex 4 {m}
  -4.4001729985386, -4.04466244747909, 0, !- X,Y,Z Vertex 5 {m}
  -4.4001729985386, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e002bfd6-8788-41a7-86b7-1fd34d032c57}, !- Handle
  Surface 2461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66fc960-5eb5-472c-bf0f-eae10b180bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5024669418936, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, -2.5024669418936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39e5b67-b9ec-444d-8a98-e787abe9eae1}, !- Handle
  Surface 2462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.34562532602595, -7.2368307602006, 5.969, !- X,Y,Z Vertex 1 {m}
  -2.34562532602595, -7.2368307602006, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.5024669418936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.5024669418936, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d568988-ed84-4e0e-9983-9c05e7102aae}, !- Handle
  Surface 2463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2553897b-c615-457a-82e8-dd864ee44810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2656888202819, -5.79205989921416, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.2656888202819, -5.79205989921416, 0, !- X,Y,Z Vertex 2 {m}
  -2.34562532602595, -7.2368307602006, 0, !- X,Y,Z Vertex 3 {m}
  -2.34562532602595, -7.2368307602006, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf5a88c-1936-4de5-85a7-6ac0d2dd3e8b}, !- Handle
  Surface 2464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a99e730e-3f0a-45a4-ae82-f3787862bc44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4001729985386, -4.04466244747909, 5.969, !- X,Y,Z Vertex 1 {m}
  -4.4001729985386, -4.04466244747909, 0, !- X,Y,Z Vertex 2 {m}
  -5.2656888202819, -5.79205989921416, 0, !- X,Y,Z Vertex 3 {m}
  -5.2656888202819, -5.79205989921416, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a74f2ce6-5b61-4ff0-ac82-a31b35872017}, !- Handle
  Surface 2465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7597a43-016a-48c9-af12-cff72d978a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4001729985386, 0, 5.969,             !- X,Y,Z Vertex 1 {m}
  -4.4001729985386, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.4001729985386, -4.04466244747909, 0, !- X,Y,Z Vertex 3 {m}
  -4.4001729985386, -4.04466244747909, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc8907e-0246-428f-96d0-9339ebe4dc95}, !- Handle
  Surface 2466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23017014-84b3-4d43-a48b-5e13321189d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05067299853877, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -2.05067299853877, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.4001729985386, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.4001729985386, 0, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245669db-a89e-41ef-869a-75daaa6ebdda}, !- Handle
  Surface 2467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8409ab-86c4-49db-8731-c90de12b479a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.05067299853877, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.05067299853877, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed5ab2a-d43d-4134-8085-febc4a52d200}, !- Handle
  Surface 2468,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.34562532602595, -7.2368307602006, 5.969, !- X,Y,Z Vertex 1 {m}
  0, -2.5024669418936, 5.969,             !- X,Y,Z Vertex 2 {m}
  -4.4001729985386, -4.04466244747909, 5.969, !- X,Y,Z Vertex 3 {m}
  -5.2656888202819, -5.79205989921416, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Handle
  Rooftop Terrace Level Mechanical 622,   !- Name
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  48.464079237515,                        !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2210b8d7-b049-4b2b-9cbe-57a27772e932}, !- Handle
  Surface 2469,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.75914583627274, 0,                !- X,Y,Z Vertex 2 {m}
  2.14748170381411, -3.75914583627117, 0, !- X,Y,Z Vertex 3 {m}
  2.14748170381411, -7.16068274783904, 0, !- X,Y,Z Vertex 4 {m}
  -1.61806829618589, -7.16068274783904, 0, !- X,Y,Z Vertex 5 {m}
  -1.61806829618589, -2.66433777816597, 0, !- X,Y,Z Vertex 6 {m}
  -0.859243296187365, -2.66433777816597, 0, !- X,Y,Z Vertex 7 {m}
  -0.859243296187365, 0, 0;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {32c8d142-e78e-4873-a320-07ca841c4b1a}, !- Handle
  Surface 2470,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6ca1c9b-c9da-43ca-a040-69eac1dbc43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.75914583627274, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -3.75914583627274, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebdd9ff0-951c-44d7-be4d-a2e0d8487f2a}, !- Handle
  Surface 2471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac3f383-f9ac-479a-bbe6-c759741a12e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14748170381411, -3.75914583627117, 5.969, !- X,Y,Z Vertex 1 {m}
  2.14748170381411, -3.75914583627117, 0, !- X,Y,Z Vertex 2 {m}
  -1.05566860977478e-027, -3.75914583627274, 0, !- X,Y,Z Vertex 3 {m}
  -1.05566860977478e-027, -3.75914583627274, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6735a4b9-7b13-4f42-b260-eccfca491a9c}, !- Handle
  Surface 2472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e1ca343-cdd3-44e2-98d8-9ddcc8133f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14748170381411, -7.16068274783904, 5.969, !- X,Y,Z Vertex 1 {m}
  2.14748170381411, -7.16068274783904, 0, !- X,Y,Z Vertex 2 {m}
  2.14748170381411, -3.75914583627117, 0, !- X,Y,Z Vertex 3 {m}
  2.14748170381411, -3.75914583627117, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106097ab-c0b7-4592-ba57-e362ba8edaa9}, !- Handle
  Surface 2473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61806829618589, -7.16068274783904, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.61806829618589, -7.16068274783904, 0, !- X,Y,Z Vertex 2 {m}
  2.14748170381411, -7.16068274783904, 0, !- X,Y,Z Vertex 3 {m}
  2.14748170381411, -7.16068274783904, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9fe868a-e137-42c9-902f-46468516a3f5}, !- Handle
  Surface 2474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61806829618589, -2.66433777816597, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.61806829618589, -2.66433777816597, 0, !- X,Y,Z Vertex 2 {m}
  -1.61806829618589, -7.16068274783904, 0, !- X,Y,Z Vertex 3 {m}
  -1.61806829618589, -7.16068274783904, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20633b98-6017-4677-883e-0d3a1099a359}, !- Handle
  Surface 2475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bab3b90-7292-46bb-a2f5-6fd81c172d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.859243296187365, -2.66433777816597, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.859243296187365, -2.66433777816597, 0, !- X,Y,Z Vertex 2 {m}
  -1.61806829618589, -2.66433777816597, 0, !- X,Y,Z Vertex 3 {m}
  -1.61806829618589, -2.66433777816597, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca047a0-11fe-437d-a653-f336e567c79f}, !- Handle
  Surface 2476,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966ac595-29bd-4ec1-b087-4259078d838e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.859243296187365, 0, 5.969,           !- X,Y,Z Vertex 1 {m}
  -0.859243296187365, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, -2.66433777816597, 0, !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, -2.66433777816597, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b4de7e-6c59-466d-b1ad-3cc7c26e3979}, !- Handle
  Surface 2477,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638f1675-37f2-4f8b-b537-052028412bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, 0, 5.969;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16baeca3-e690-43bd-a63b-823f4cae0897}, !- Handle
  Surface 2478,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14748170381411, -7.16068274783904, 5.969, !- X,Y,Z Vertex 1 {m}
  2.14748170381411, -3.75914583627117, 5.969, !- X,Y,Z Vertex 2 {m}
  -1.61806829618589, -3.75914583627274, 5.969, !- X,Y,Z Vertex 3 {m}
  -1.61806829618589, -7.16068274783904, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Handle
  Rooftop Terrace Level Mechanical 621,   !- Name
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.6691769422666,                       !- X Origin {m}
  44.7049334012423,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f86c3364-5554-4271-bc68-db5be5fa71a1}, !- Handle
  Surface 2479,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.95206829618367, 1.5708792489022e-012, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.7024919418935, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.7226875, -2.7024919418935, 0,        !- X,Y,Z Vertex 4 {m}
  -3.7226875, -3.4015369115663, 0,        !- X,Y,Z Vertex 5 {m}
  -6.95206829618367, -3.4015369115663, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8065d791-1670-46d8-a768-8c9f11a6fb5b}, !- Handle
  Surface 2480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7024919418935, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, -2.7024919418935, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b7e6fb-ef2d-4d14-bdfc-092e2022ae59}, !- Handle
  Surface 2481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.711596875, -2.7024919418935, 5.969,  !- X,Y,Z Vertex 1 {m}
  -0.711596875, -2.7024919418935, 0,      !- X,Y,Z Vertex 2 {m}
  0, -2.7024919418935, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -2.7024919418935, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3998b916-c8f4-4752-98d8-99d2eda956a5}, !- Handle
  Surface 2482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9877d3ef-df8e-475e-88bc-fd762ea5a87c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7226875, -2.7024919418935, 5.969,    !- X,Y,Z Vertex 1 {m}
  -3.7226875, -2.7024919418935, 0,        !- X,Y,Z Vertex 2 {m}
  -0.711596875, -2.7024919418935, 0,      !- X,Y,Z Vertex 3 {m}
  -0.711596875, -2.7024919418935, 5.969;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb3565d-55bf-4a23-8951-f6f36fe5adc1}, !- Handle
  Surface 2483,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0cd69e-d104-45fc-b160-6996e68b78f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7226875, -3.4015369115663, 5.969,    !- X,Y,Z Vertex 1 {m}
  -3.7226875, -3.4015369115663, 0,        !- X,Y,Z Vertex 2 {m}
  -3.7226875, -2.7024919418935, 0,        !- X,Y,Z Vertex 3 {m}
  -3.7226875, -2.7024919418935, 5.969;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9eb33b-9938-4e43-90f6-5399dd7410ab}, !- Handle
  Surface 2484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.95206829618367, -3.4015369115663, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.95206829618367, -3.4015369115663, 0, !- X,Y,Z Vertex 2 {m}
  -3.7226875, -3.4015369115663, 0,        !- X,Y,Z Vertex 3 {m}
  -3.7226875, -3.4015369115663, 5.969;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e1ca343-cdd3-44e2-98d8-9ddcc8133f89}, !- Handle
  Surface 2485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6735a4b9-7b13-4f42-b260-eccfca491a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.95206829618367, 1.5708792489022e-012, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.95206829618367, 1.5708792489022e-012, 0, !- X,Y,Z Vertex 2 {m}
  -6.95206829618367, -3.4015369115663, 0, !- X,Y,Z Vertex 3 {m}
  -6.95206829618367, -3.4015369115663, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a3f94a-22c8-4f41-9dde-ed304fe2d8bd}, !- Handle
  Surface 2486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39bdd6cf-1079-4697-bcdd-2ef367b97e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.95206829618367, 1.5708792489022e-012, 0, !- X,Y,Z Vertex 3 {m}
  -6.95206829618367, 1.5708792489022e-012, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90f2337-8da1-4792-9e09-64523f1bff33}, !- Handle
  Surface 2487,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7226875, -3.4015369115663, 5.969,    !- X,Y,Z Vertex 1 {m}
  -3.7226875, 8.43192538013682e-013, 5.969, !- X,Y,Z Vertex 2 {m}
  -6.95206829618367, 1.5708792489022e-012, 5.969, !- X,Y,Z Vertex 3 {m}
  -6.95206829618367, -3.4015369115663, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Handle
  Rooftop Terrace Level Stair ST602,      !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.6691769422666,                       !- X Origin {m}
  44.7049334012423,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {a2040f16-7bbc-406c-9239-aae172786778}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cf92bf5-d038-4aa4-9505-5c71633b7544}, !- Handle
  Surface 2488,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06394583627274, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 4.06394583627274, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bdd6cf-1079-4697-bcdd-2ef367b97e2d}, !- Handle
  Surface 2489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a3f94a-22c8-4f41-9dde-ed304fe2d8bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.95206829618367, 1.5708792489022e-012, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.95206829618367, 1.5708792489022e-012, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac3f383-f9ac-479a-bbe6-c759741a12e1}, !- Handle
  Surface 2490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebdd9ff0-951c-44d7-be4d-a2e0d8487f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.95206829618367, 1.5708792489022e-012, 0, !- X,Y,Z Vertex 3 {m}
  -6.95206829618367, 1.5708792489022e-012, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ca1c9b-c9da-43ca-a040-69eac1dbc43b}, !- Handle
  Surface 2491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c8d142-e78e-4873-a320-07ca841c4b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 3.75914583627274, 5.969, !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 3.75914583627274, 0, !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66426d47-3493-4455-83cd-9d97eddd647e}, !- Handle
  Surface 2492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e4ecea2-ebae-44d5-a06b-da94ce6c13f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09954999999778, 4.06394583627274, 5.969, !- X,Y,Z Vertex 1 {m}
  -9.09954999999778, 4.06394583627274, 0, !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 3.75914583627274, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 3.75914583627274, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feedd1b7-8537-4241-9030-b37da06a43f2}, !- Handle
  Surface 2493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a15f99-25bb-41d6-ac2f-5a15cdadbd71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25755, 4.06394583627274, 5.969,      !- X,Y,Z Vertex 1 {m}
  -3.25755, 4.06394583627274, 0,          !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 4.06394583627274, 0, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 4.06394583627274, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e3ab97-b8b3-4631-8541-c55929a528a4}, !- Handle
  Surface 2494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d74f60-5032-4e68-8187-7912918d7013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06394583627274, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 4.06394583627274, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.25755, 4.06394583627274, 0,          !- X,Y,Z Vertex 3 {m}
  -3.25755, 4.06394583627274, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d673c1-cf33-42d6-89d0-ccbb30a9795e}, !- Handle
  Surface 2495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.06394583627274, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.06394583627274, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782efdbe-c85f-4094-8dd8-36b01e67749d}, !- Handle
  Surface 2496,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dc40dc4-f4fe-48b2-b6b5-e56491a63af5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 4.06394583627274, 5.969,             !- X,Y,Z Vertex 2 {m}
  -9.09954999999778, 4.06394583627274, 5.969, !- X,Y,Z Vertex 3 {m}
  -9.09954999999778, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Handle
  Rooftop Terrace Level Lobby CR601,      !- Name
  {853b5526-eae6-447b-8f1b-730975f543de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.8598780658052,                       !- X Origin {m}
  48.3022084012428,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f39ebed-24c3-4c35-b93e-5ac8505756dc}, !- Handle
  Surface 2497,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, 5.3207330581064, 0,    !- X,Y,Z Vertex 1 {m}
  4.3095017807582, -2.50246694189364, 0,  !- X,Y,Z Vertex 2 {m}
  0, -2.5024669418936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -2.05067299853877, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -2.05067299853877, 3.47344999999998, 0, !- X,Y,Z Vertex 6 {m}
  -12.3437991590222, 3.47344999999998, 0, !- X,Y,Z Vertex 7 {m}
  -12.3437991590222, 5.3207330581064, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6a8409ab-86c4-49db-8731-c90de12b479a}, !- Handle
  Surface 2498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245669db-a89e-41ef-869a-75daaa6ebdda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05067299853877, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -2.05067299853877, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb2c750-5321-40cc-bbb2-cb4cab76e6d5}, !- Handle
  Surface 2499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156a3dad-af95-48ee-af96-b6f5a1980389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05067299853877, 3.47344999999998, 5.969, !- X,Y,Z Vertex 1 {m}
  -2.05067299853877, 3.47344999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.05067299853877, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.05067299853877, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ffd77b-887f-4367-b49d-9ba506e0e6c6}, !- Handle
  Surface 2500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67d98c64-bd9a-41b5-b9d8-dabb355b6282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3437991590222, 3.47344999999998, 5.969, !- X,Y,Z Vertex 1 {m}
  -12.3437991590222, 3.47344999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.05067299853877, 3.47344999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.05067299853877, 3.47344999999998, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2123b19c-768a-48fd-b24d-9a59b8643db3}, !- Handle
  Surface 2501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53918e31-56f0-48e7-8cab-187bc1ce0f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3437991590222, 5.3207330581064, 5.969, !- X,Y,Z Vertex 1 {m}
  -12.3437991590222, 5.3207330581064, 0,  !- X,Y,Z Vertex 2 {m}
  -12.3437991590222, 3.47344999999998, 0, !- X,Y,Z Vertex 3 {m}
  -12.3437991590222, 3.47344999999998, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ddddba-081c-4fb8-aef4-d3602f1e8a50}, !- Handle
  Surface 2502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56244b0-a08a-4a41-9297-cbd9e59d7967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32119915902223, 5.3207330581064, 5.969, !- X,Y,Z Vertex 1 {m}
  -9.32119915902223, 5.3207330581064, 0,  !- X,Y,Z Vertex 2 {m}
  -12.3437991590222, 5.3207330581064, 0,  !- X,Y,Z Vertex 3 {m}
  -12.3437991590222, 5.3207330581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3356c03b-4c93-46d6-a65e-1c9d7624796f}, !- Handle
  Surface 2503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e748fbc-4d8c-4658-8a1d-19055c4e3582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.20919915902445, 5.3207330581064, 5.969, !- X,Y,Z Vertex 1 {m}
  -2.20919915902445, 5.3207330581064, 0,  !- X,Y,Z Vertex 2 {m}
  -9.32119915902223, 5.3207330581064, 0,  !- X,Y,Z Vertex 3 {m}
  -9.32119915902223, 5.3207330581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce44873-4eda-442e-9eea-175289c4797f}, !- Handle
  Surface 2504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911595e4-6310-430a-b832-3cd029b4926d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, 5.3207330581064, 5.969, !- X,Y,Z Vertex 1 {m}
  4.3095017807582, 5.3207330581064, 0,    !- X,Y,Z Vertex 2 {m}
  -2.20919915902445, 5.3207330581064, 0,  !- X,Y,Z Vertex 3 {m}
  -2.20919915902445, 5.3207330581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa507a8-7b20-451d-8e20-c91edd892bcc}, !- Handle
  Surface 2505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4daf065-73cf-4cef-aecd-1b531811863a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, -2.50246694189364, 5.969, !- X,Y,Z Vertex 1 {m}
  4.3095017807582, -2.50246694189364, 0,  !- X,Y,Z Vertex 2 {m}
  4.3095017807582, 5.3207330581064, 0,    !- X,Y,Z Vertex 3 {m}
  4.3095017807582, 5.3207330581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e37be1-1cc5-4ac5-b2c7-6e1229b27442}, !- Handle
  Surface 2506,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36937490988511e-029, -2.5024669418936, 5.969, !- X,Y,Z Vertex 1 {m}
  6.71171863735636e-030, -2.5024669418936, 0, !- X,Y,Z Vertex 2 {m}
  4.3095017807582, -2.50246694189364, 0,  !- X,Y,Z Vertex 3 {m}
  4.3095017807582, -2.50246694189364, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66fc960-5eb5-472c-bf0f-eae10b180bb1}, !- Handle
  Surface 2507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e002bfd6-8788-41a7-86b7-1fd34d032c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.17455076153737e-029, 1.10256760505623e-058, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.17455076153737e-029, -1.10256760505623e-058, 4.62244761745018e-059, !- X,Y,Z Vertex 2 {m}
  1.17455076153737e-029, -2.5024669418936, -4.62244761745018e-059, !- X,Y,Z Vertex 3 {m}
  3.5236522846121e-029, -2.5024669418936, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ea994c-88d4-4b77-9aa9-027ce733f11b}, !- Handle
  Surface 2508,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, 3.47344999999998, 5.969, !- X,Y,Z Vertex 1 {m}
  4.3095017807582, 5.3207330581064, 5.969, !- X,Y,Z Vertex 2 {m}
  -12.3437991590222, 5.3207330581064, 5.969, !- X,Y,Z Vertex 3 {m}
  -12.3437991590222, 3.47344999999998, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Handle
  Rooftop Terrace Level Mechanical 600C,  !- Name
  {a2bf0196-2a4e-4020-8f17-32c71f62eefc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.1693798465634,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9d97175e-d2c1-47e4-b01e-3be4f34f465c}, !- Handle
  Surface 2509,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, 1.33032499999926, 0,            !- X,Y,Z Vertex 1 {m}
  2.6924, -0.679450000000739, 0,          !- X,Y,Z Vertex 2 {m}
  4.34022500000296, -0.679450000000739, 0, !- X,Y,Z Vertex 3 {m}
  4.34022500000296, -7.82320000000018, 0, !- X,Y,Z Vertex 4 {m}
  0, -7.82320000000005, 0,                !- X,Y,Z Vertex 5 {m}
  0, 1.33032499999926, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {651f9a60-aebb-46ab-a8fc-302fb0ee35ed}, !- Handle
  Surface 2510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef4b84b-f912-4429-84d1-6af2dd01ba3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.33032499999926, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 1.33032499999926, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5783786-3e1a-41f5-afeb-9c6e1bc179a8}, !- Handle
  Surface 2511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356521ad-0c23-47ad-a501-2b38a4cfd3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, 1.33032499999926, 5.969,        !- X,Y,Z Vertex 1 {m}
  2.6924, 1.33032499999926, 0,            !- X,Y,Z Vertex 2 {m}
  0, 1.33032499999926, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.33032499999926, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d02af2-10b0-4d8a-97f7-86f600609930}, !- Handle
  Surface 2512,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {105b9949-46e0-4321-a779-eeebbb2d48dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, -0.679450000000739, 5.969,      !- X,Y,Z Vertex 1 {m}
  2.6924, -0.679450000000739, 0,          !- X,Y,Z Vertex 2 {m}
  2.6924, 1.33032499999926, 0,            !- X,Y,Z Vertex 3 {m}
  2.6924, 1.33032499999926, 5.969;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee20d012-c69b-467b-a362-645c5d465900}, !- Handle
  Surface 2513,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03efc100-33ff-403b-bfa2-c0dde7840c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34022500000296, -0.679450000000739, 5.969, !- X,Y,Z Vertex 1 {m}
  4.34022500000296, -0.679450000000739, 0, !- X,Y,Z Vertex 2 {m}
  2.6924, -0.679450000000739, 0,          !- X,Y,Z Vertex 3 {m}
  2.6924, -0.679450000000739, 5.969;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c22573-2b4e-44c5-a7be-d4582080c009}, !- Handle
  Surface 2514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34022500000296, -7.82320000000018, 5.969, !- X,Y,Z Vertex 1 {m}
  4.34022500000296, -7.82320000000018, 0, !- X,Y,Z Vertex 2 {m}
  4.34022500000296, -0.679450000000739, 0, !- X,Y,Z Vertex 3 {m}
  4.34022500000296, -0.679450000000739, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdb3f1d-78e3-4b15-a549-b01dde4e135c}, !- Handle
  Surface 2515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.82320000000005, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -7.82320000000005, 0,                !- X,Y,Z Vertex 2 {m}
  4.34022500000296, -7.82320000000018, 0, !- X,Y,Z Vertex 3 {m}
  4.34022500000296, -7.82320000000018, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4daf065-73cf-4cef-aecd-1b531811863a}, !- Handle
  Surface 2516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa507a8-7b20-451d-8e20-c91edd892bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.82320000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.82320000000005, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b710f6ed-1db9-40bb-97d4-8ae95032bc4a}, !- Handle
  Surface 2517,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34022500000296, -7.82320000000018, 5.969, !- X,Y,Z Vertex 1 {m}
  4.34022500000296, -0.679450000000739, 5.969, !- X,Y,Z Vertex 2 {m}
  0, -0.679450000000739, 5.969,           !- X,Y,Z Vertex 3 {m}
  0, -7.82320000000005, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Handle
  Rooftop Terrace Level Lobby CR620,      !- Name
  {2d58bb4f-a123-461d-a31f-329b924aae29}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.2327831922651,                       !- X Origin {m}
  58.2870164593492,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27ac7085-1e3f-4b85-805b-90dcf76e1759}, !- Handle
  Surface 2518,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.34640624999859, 2.18916249999824, 0,  !- X,Y,Z Vertex 1 {m}
  9.34640624999859, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  5.43639375000155, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  5.43639375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 4 {m}
  2.17884375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 5 {m}
  2.17884375000155, -6.21608305810539, 0, !- X,Y,Z Vertex 6 {m}
  -6.20950624999845, -6.21608305810437, 0, !- X,Y,Z Vertex 7 {m}
  -6.20950624999845, -12.4872750000002, 0, !- X,Y,Z Vertex 8 {m}
  -10.36237408893, -12.4872750000002, 0,  !- X,Y,Z Vertex 9 {m}
  -10.36237408893, -3.71157500000046, 0,  !- X,Y,Z Vertex 10 {m}
  0, -3.71157500000046, 0,                !- X,Y,Z Vertex 11 {m}
  0, 2.18916249999824, 0;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {de2df791-4e75-4e02-a805-fb57b6cd97d2}, !- Handle
  Surface 2519,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.18916249999824, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 2.18916249999824, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f89f33-3151-4ae9-a3b9-548d606cc647}, !- Handle
  Surface 2520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.34640624999859, 2.18916249999824, 5.969, !- X,Y,Z Vertex 1 {m}
  9.34640624999859, 2.18916249999824, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.18916249999824, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.18916249999824, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a82cd6-5113-4e8a-aa56-6a22a909467a}, !- Handle
  Surface 2521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.34640624999859, -7.0542830581064, 5.969, !- X,Y,Z Vertex 1 {m}
  9.34640624999859, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  9.34640624999859, 2.18916249999824, 0,  !- X,Y,Z Vertex 3 {m}
  9.34640624999859, 2.18916249999824, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed363560-36a7-45df-b7a8-1c0fff21da79}, !- Handle
  Surface 2522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43639375000155, -7.0542830581064, 5.969, !- X,Y,Z Vertex 1 {m}
  5.43639375000155, -7.0542830581064, 0,  !- X,Y,Z Vertex 2 {m}
  9.34640624999859, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  9.34640624999859, -7.0542830581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe06987-9e0b-4b22-ae8c-42bb4ac28ee1}, !- Handle
  Surface 2523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43639375000155, -9.51813722183421, 5.969, !- X,Y,Z Vertex 1 {m}
  5.43639375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 2 {m}
  5.43639375000155, -7.0542830581064, 0,  !- X,Y,Z Vertex 3 {m}
  5.43639375000155, -7.0542830581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d74f60-5032-4e68-8187-7912918d7013}, !- Handle
  Surface 2524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e3ab97-b8b3-4631-8541-c55929a528a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.17884375000155, -9.51813722183421, 5.969, !- X,Y,Z Vertex 1 {m}
  2.17884375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 2 {m}
  5.43639375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 3 {m}
  5.43639375000155, -9.51813722183421, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90340707-63d1-4fe1-a035-8115df159672}, !- Handle
  Surface 2525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15282558-f5ea-43b1-9011-8807fe170542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.17884375000155, -6.21608305810539, 5.969, !- X,Y,Z Vertex 1 {m}
  2.17884375000155, -6.21608305810539, 0, !- X,Y,Z Vertex 2 {m}
  2.17884375000155, -9.51813722183421, 0, !- X,Y,Z Vertex 3 {m}
  2.17884375000155, -9.51813722183421, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec811510-17dd-4905-96d5-01638e11acdd}, !- Handle
  Surface 2526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191fde80-9330-43e7-aa63-89d2ed3a7804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20950624999845, -6.21608305810437, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.20950624999845, -6.21608305810437, 0, !- X,Y,Z Vertex 2 {m}
  2.17884375000155, -6.21608305810539, 0, !- X,Y,Z Vertex 3 {m}
  2.17884375000155, -6.21608305810539, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64be766-2a26-45ca-af69-8a84fa748c96}, !- Handle
  Surface 2527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0795f8-4d16-4367-a899-e786e9080a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20950624999845, -8.36873305810668, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.20950624999845, -8.36873305810668, 0, !- X,Y,Z Vertex 2 {m}
  -6.20950624999845, -6.21608305810437, 0, !- X,Y,Z Vertex 3 {m}
  -6.20950624999845, -6.21608305810437, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099c5545-0452-4b4d-b312-8c3100609673}, !- Handle
  Surface 2528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee9c7ed7-1c42-4bbd-a09c-14a57a27bb01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20950624999845, -12.4872750000002, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.20950624999845, -12.4872750000002, 0, !- X,Y,Z Vertex 2 {m}
  -6.20950624999845, -8.36873305810668, 0, !- X,Y,Z Vertex 3 {m}
  -6.20950624999845, -8.36873305810668, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59e1547-69f9-42e5-a9c3-cc49b52ba98d}, !- Handle
  Surface 2529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.36237408893, -12.4872750000002, 5.969, !- X,Y,Z Vertex 1 {m}
  -10.36237408893, -12.4872750000002, 0,  !- X,Y,Z Vertex 2 {m}
  -6.20950624999845, -12.4872750000002, 0, !- X,Y,Z Vertex 3 {m}
  -6.20950624999845, -12.4872750000002, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ac70aa-4465-4ddd-a4ea-a65c2fb7ae46}, !- Handle
  Surface 2530,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.36237408893, -3.71157500000046, 5.969, !- X,Y,Z Vertex 1 {m}
  -10.36237408893, -3.71157500000046, 0,  !- X,Y,Z Vertex 2 {m}
  -10.36237408893, -12.4872750000002, 0,  !- X,Y,Z Vertex 3 {m}
  -10.36237408893, -12.4872750000002, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11509c48-a9a3-4cc0-a758-162a69a9aea2}, !- Handle
  Surface 2531,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7e3006-e229-40a7-a060-ba49f0cb92c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.71157500000046, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -3.71157500000046, 0,                !- X,Y,Z Vertex 2 {m}
  -10.36237408893, -3.71157500000046, 0,  !- X,Y,Z Vertex 3 {m}
  -10.36237408893, -3.71157500000046, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e332a07-bd72-403c-85fb-e05a87684a50}, !- Handle
  Surface 2532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf601fc9-d21f-4d22-ba66-5487db627794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.71157500000046, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.71157500000046, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f9cfc1-27af-4704-bcdf-333388c6a54d}, !- Handle
  Surface 2533,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43639375000155, -6.21608305810539, 5.969, !- X,Y,Z Vertex 1 {m}
  5.43639375000155, 2.18916249999824, 5.969, !- X,Y,Z Vertex 2 {m}
  0, 2.18916249999824, 5.969,             !- X,Y,Z Vertex 3 {m}
  -3.00315150525421e-013, -6.21608305810512, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Handle
  Rooftop Terrace Level Electrical 623,   !- Name
  {c74c2a23-9a37-47e5-90c4-7ae3b36d2461}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.5696269422689,                       !- X Origin {m}
  49.9182834012426,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {793a4d89-fc8f-4b45-b2d9-f32860c9491f}, !- Handle
  Surface 2534,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.45420416372753, 0,                !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, -1.45420416372753, 0, !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, -4.1185419418935, 0, !- X,Y,Z Vertex 4 {m}
  -2.54635000000222, -4.1185419418935, 0, !- X,Y,Z Vertex 5 {m}
  -2.54635000000222, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {66281821-ca45-46f4-b411-0e5d5d11b03f}, !- Handle
  Surface 2535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4274d467-9051-45e8-93c6-01ac6af23454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.14940416372753, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -1.14940416372753, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e4ecea2-ebae-44d5-a06b-da94ce6c13f1}, !- Handle
  Surface 2536,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66426d47-3493-4455-83cd-9d97eddd647e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.45420416372753, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -1.45420416372753, 0,                !- X,Y,Z Vertex 2 {m}
  0, -1.14940416372753, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.14940416372753, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638f1675-37f2-4f8b-b537-052028412bf6}, !- Handle
  Surface 2537,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b4de7e-6c59-466d-b1ad-3cc7c26e3979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.859243296187365, -1.45420416372753, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.859243296187365, -1.45420416372753, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.45420416372753, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.45420416372753, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966ac595-29bd-4ec1-b087-4259078d838e}, !- Handle
  Surface 2538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca047a0-11fe-437d-a653-f336e567c79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.859243296187365, -4.1185419418935, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.859243296187365, -4.1185419418935, 0, !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, -1.45420416372753, 0, !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, -1.45420416372753, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bab3b90-7292-46bb-a2f5-6fd81c172d9b}, !- Handle
  Surface 2539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20633b98-6017-4677-883e-0d3a1099a359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61806829618589, -4.1185419418935, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.61806829618589, -4.1185419418935, 0, !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, -4.1185419418935, 0, !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, -4.1185419418935, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90783d06-9cd1-4420-a508-8458b8c971f2}, !- Handle
  Surface 2540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000222, -4.1185419418935, 5.969, !- X,Y,Z Vertex 1 {m}
  -2.54635000000222, -4.1185419418935, 0, !- X,Y,Z Vertex 2 {m}
  -1.61806829618589, -4.1185419418935, 0, !- X,Y,Z Vertex 3 {m}
  -1.61806829618589, -4.1185419418935, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee9c7ed7-1c42-4bbd-a09c-14a57a27bb01}, !- Handle
  Surface 2541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099c5545-0452-4b4d-b312-8c3100609673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54635000000222, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -2.54635000000222, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54635000000222, -4.1185419418935, 0, !- X,Y,Z Vertex 3 {m}
  -2.54635000000222, -4.1185419418935, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87d35f9-af1e-4754-9154-7680957009df}, !- Handle
  Surface 2542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83091dd3-7158-4bc1-8852-2694896452a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54635000000222, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54635000000222, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75799e3-134a-4051-966c-ba7c5b9badc9}, !- Handle
  Surface 2543,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.859243296187365, -4.1185419418935, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.859243296187365, -1.45420416372753, 5.969, !- X,Y,Z Vertex 2 {m}
  -2.54635000000222, -1.45420416372753, 5.969, !- X,Y,Z Vertex 3 {m}
  -2.54635000000222, -4.1185419418935, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Handle
  Rooftop Terrace Level Elevator EL02AB 624, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.4116269422666,                       !- X Origin {m}
  52.0709334012439,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c7ef5c88-9cae-4087-b17b-dacda577ef96}, !- Handle
  Surface 2544,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38835, 1.01645127870142e-012, 0,     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.30205416372883, 0,                !- X,Y,Z Vertex 3 {m}
  -5.84199999999778, -3.30205416372883, 0, !- X,Y,Z Vertex 4 {m}
  -5.84199999999778, -2.15265000000129, 0, !- X,Y,Z Vertex 5 {m}
  -8.38835, -2.15265000000129, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {15282558-f5ea-43b1-9011-8807fe170542}, !- Handle
  Surface 2545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90340707-63d1-4fe1-a035-8115df159672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.30205416372883, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -3.30205416372883, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a15f99-25bb-41d6-ac2f-5a15cdadbd71}, !- Handle
  Surface 2546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feedd1b7-8537-4241-9030-b37da06a43f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.84199999999778, -3.30205416372883, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.84199999999778, -3.30205416372883, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.30205416372883, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.30205416372883, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4274d467-9051-45e8-93c6-01ac6af23454}, !- Handle
  Surface 2547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66281821-ca45-46f4-b411-0e5d5d11b03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.84199999999778, -2.15265000000129, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.84199999999778, -2.15265000000129, 0, !- X,Y,Z Vertex 2 {m}
  -5.84199999999778, -3.30205416372883, 0, !- X,Y,Z Vertex 3 {m}
  -5.84199999999778, -3.30205416372883, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83091dd3-7158-4bc1-8852-2694896452a9}, !- Handle
  Surface 2548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87d35f9-af1e-4754-9154-7680957009df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38835, -2.15265000000129, 5.969,     !- X,Y,Z Vertex 1 {m}
  -8.38835, -2.15265000000129, 0,         !- X,Y,Z Vertex 2 {m}
  -5.84199999999778, -2.15265000000129, 0, !- X,Y,Z Vertex 3 {m}
  -5.84199999999778, -2.15265000000129, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0795f8-4d16-4367-a899-e786e9080a33}, !- Handle
  Surface 2549,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64be766-2a26-45ca-af69-8a84fa748c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38835, 1.01645127870142e-012, 5.969, !- X,Y,Z Vertex 1 {m}
  -8.38835, 1.01645127870142e-012, 0,     !- X,Y,Z Vertex 2 {m}
  -8.38835, -2.15265000000129, 0,         !- X,Y,Z Vertex 3 {m}
  -8.38835, -2.15265000000129, 5.969;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191fde80-9330-43e7-aa63-89d2ed3a7804}, !- Handle
  Surface 2550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec811510-17dd-4905-96d5-01638e11acdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.38835, 1.01645127870142e-012, 0,     !- X,Y,Z Vertex 3 {m}
  -8.38835, 1.01645127870142e-012, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce62088-053a-4c5c-a598-10614c59f7b6}, !- Handle
  Surface 2551,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.84199999999778, -2.15265000000129, 5.969, !- X,Y,Z Vertex 1 {m}
  -5.84199999999778, 7.04585545463487e-013, 5.969, !- X,Y,Z Vertex 2 {m}
  -8.38835, 1.01645127870142e-012, 5.969, !- X,Y,Z Vertex 3 {m}
  -8.38835, -2.15265000000129, 5.969;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Handle
  Rooftop Terrace Level Unconditioned North, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.2327831922651,                       !- X Origin {m}
  54.5754414593488,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {0c4e22f5-c596-4b13-a885-09525efa8c23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e7529138-8521-41ae-84f3-e34c3cebd33d}, !- Handle
  Surface 2552,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.71157500000046, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -28.7231783456987, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -28.7231783456987, -1.63195000000028, 0, !- X,Y,Z Vertex 4 {m}
  -30.3710033457016, -1.63195000000028, 0, !- X,Y,Z Vertex 5 {m}
  -30.3710033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 6 {m}
  -33.0634033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 7 {m}
  -33.0634033457016, -0.952499999999538, 0, !- X,Y,Z Vertex 8 {m}
  -39.5821042854843, -0.952499999999538, 0, !- X,Y,Z Vertex 9 {m}
  -39.5821042854843, 3.11150000000046, 0, !- X,Y,Z Vertex 10 {m}
  -39.5613280871028, 3.11150000000046, 0, !- X,Y,Z Vertex 11 {m}
  -39.5613280871028, 3.71157500000046, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7d7e3006-e229-40a7-a060-ba49f0cb92c3}, !- Handle
  Surface 2553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11509c48-a9a3-4cc0-a758-162a69a9aea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.36237408893, 0, 5.969,              !- X,Y,Z Vertex 1 {m}
  -10.36237408893, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1687a543-22e3-45e0-ab48-84bf68b240ce}, !- Handle
  Surface 2554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.7231783456987, 0, 5.969,            !- X,Y,Z Vertex 1 {m}
  -28.7231783456987, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.36237408893, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -10.36237408893, 0, 5.969;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cbca5d-83d2-4fcf-8394-ddc9de240e98}, !- Handle
  Surface 2555,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.7231783456987, -1.63195000000028, 5.969, !- X,Y,Z Vertex 1 {m}
  -28.7231783456987, -1.63195000000028, 0, !- X,Y,Z Vertex 2 {m}
  -28.7231783456987, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -28.7231783456987, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03efc100-33ff-403b-bfa2-c0dde7840c12}, !- Handle
  Surface 2556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee20d012-c69b-467b-a362-645c5d465900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3710033457016, -1.63195000000028, 5.969, !- X,Y,Z Vertex 1 {m}
  -30.3710033457016, -1.63195000000028, 0, !- X,Y,Z Vertex 2 {m}
  -28.7231783456987, -1.63195000000028, 0, !- X,Y,Z Vertex 3 {m}
  -28.7231783456987, -1.63195000000028, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105b9949-46e0-4321-a779-eeebbb2d48dc}, !- Handle
  Surface 2557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d02af2-10b0-4d8a-97f7-86f600609930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3710033457016, 0.377824999999723, 5.969, !- X,Y,Z Vertex 1 {m}
  -30.3710033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 2 {m}
  -30.3710033457016, -1.63195000000028, 0, !- X,Y,Z Vertex 3 {m}
  -30.3710033457016, -1.63195000000028, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356521ad-0c23-47ad-a501-2b38a4cfd3d2}, !- Handle
  Surface 2558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5783786-3e1a-41f5-afeb-9c6e1bc179a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0634033457016, 0.377824999999723, 5.969, !- X,Y,Z Vertex 1 {m}
  -33.0634033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 2 {m}
  -30.3710033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 3 {m}
  -30.3710033457016, 0.377824999999723, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef4b84b-f912-4429-84d1-6af2dd01ba3e}, !- Handle
  Surface 2559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651f9a60-aebb-46ab-a8fc-302fb0ee35ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0634033457016, -0.952499999999538, 5.969, !- X,Y,Z Vertex 1 {m}
  -33.0634033457016, -0.952499999999538, 0, !- X,Y,Z Vertex 2 {m}
  -33.0634033457016, 0.377824999999723, 0, !- X,Y,Z Vertex 3 {m}
  -33.0634033457016, 0.377824999999723, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911595e4-6310-430a-b832-3cd029b4926d}, !- Handle
  Surface 2560,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce44873-4eda-442e-9eea-175289c4797f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5821042854843, -0.952499999999538, 5.969, !- X,Y,Z Vertex 1 {m}
  -39.5821042854843, -0.952499999999538, 0, !- X,Y,Z Vertex 2 {m}
  -33.0634033457016, -0.952499999999538, 0, !- X,Y,Z Vertex 3 {m}
  -33.0634033457016, -0.952499999999538, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80c907e-c542-4ce0-b538-9f9c00bf7436}, !- Handle
  Surface 2561,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d69fbaf-bbbb-4f3f-be1b-70d7d15652fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5821042854843, 3.11150000000046, 5.969, !- X,Y,Z Vertex 1 {m}
  -39.5821042854843, 3.11150000000046, 0, !- X,Y,Z Vertex 2 {m}
  -39.5821042854843, -0.952499999999538, 0, !- X,Y,Z Vertex 3 {m}
  -39.5821042854843, -0.952499999999538, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3b37329-13a4-4539-ab62-5597fd481269}, !- Handle
  Surface 2562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea9857cb-58bb-4711-81a5-b033749ade41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5613280871028, 3.11150000000046, 5.969, !- X,Y,Z Vertex 1 {m}
  -39.5613280871028, 3.11150000000046, 0, !- X,Y,Z Vertex 2 {m}
  -39.5821042854843, 3.11150000000046, 0, !- X,Y,Z Vertex 3 {m}
  -39.5821042854843, 3.11150000000046, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69608cd3-ce31-4fef-8333-d33e5b281d1d}, !- Handle
  Surface 2563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd394e85-724e-41c2-9fc5-0d27947cf953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5613280871028, 3.71157500000046, 5.969, !- X,Y,Z Vertex 1 {m}
  -39.5613280871028, 3.71157500000046, 0, !- X,Y,Z Vertex 2 {m}
  -39.5613280871028, 3.11150000000046, 0, !- X,Y,Z Vertex 3 {m}
  -39.5613280871028, 3.11150000000046, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7713e1f-3262-4432-995c-93b88098c713}, !- Handle
  Surface 2564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.71157500000046, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 3.71157500000046, 0,                 !- X,Y,Z Vertex 2 {m}
  -39.5613280871028, 3.71157500000046, 0, !- X,Y,Z Vertex 3 {m}
  -39.5613280871028, 3.71157500000046, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf601fc9-d21f-4d22-ba66-5487db627794}, !- Handle
  Surface 2565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e332a07-bd72-403c-85fb-e05a87684a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.71157500000046, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.71157500000046, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46612964-e733-4387-aed2-03ecee80c73b}, !- Handle
  Surface 2566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.7231783456987, -1.63195000000028, 5.969, !- X,Y,Z Vertex 1 {m}
  -28.7231783456987, 0, 5.969,            !- X,Y,Z Vertex 2 {m}
  -30.3710033457016, 0, 5.969,            !- X,Y,Z Vertex 3 {m}
  -30.3710033457016, -1.63195000000028, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Handle
  Rooftop Terrace Level Unconditioned Northwest, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.5796899488663,                       !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a52123db-e629-4dbd-ac2c-d7abd6541540}, !- Handle
  Surface 2567,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.091765156296, 6.70718749999982, 0,   !- X,Y,Z Vertex 1 {m}
  13.091765156296, 4.064, 0,              !- X,Y,Z Vertex 2 {m}
  2.93638895791674, 4.064, 0,             !- X,Y,Z Vertex 3 {m}
  2.93638895791674, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.70718749999982, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8e1450ba-2b4b-4d3c-9190-87ea10ea3eda}, !- Handle
  Surface 2568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.70718749999982, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 6.70718749999982, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40912f0-e339-4908-88b1-f682a9dc442c}, !- Handle
  Surface 2569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.091765156296, 6.70718749999982, 5.969, !- X,Y,Z Vertex 1 {m}
  13.091765156296, 6.70718749999982, 0,   !- X,Y,Z Vertex 2 {m}
  0, 6.70718749999982, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.70718749999982, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e817202-c8d4-4d2a-b861-cb2d99ecfbdb}, !- Handle
  Surface 2570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.091765156296, 4.664075, 5.969,       !- X,Y,Z Vertex 1 {m}
  13.091765156296, 4.664075, 0,           !- X,Y,Z Vertex 2 {m}
  13.091765156296, 6.70718749999982, 0,   !- X,Y,Z Vertex 3 {m}
  13.091765156296, 6.70718749999982, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd394e85-724e-41c2-9fc5-0d27947cf953}, !- Handle
  Surface 2571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69608cd3-ce31-4fef-8333-d33e5b281d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.091765156296, 4.064, 5.969,          !- X,Y,Z Vertex 1 {m}
  13.091765156296, 4.064, 0,              !- X,Y,Z Vertex 2 {m}
  13.091765156296, 4.664075, 0,           !- X,Y,Z Vertex 3 {m}
  13.091765156296, 4.664075, 5.969;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea9857cb-58bb-4711-81a5-b033749ade41}, !- Handle
  Surface 2572,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b37329-13a4-4539-ab62-5597fd481269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0709889579145, 4.064, 5.969,         !- X,Y,Z Vertex 1 {m}
  13.0709889579145, 4.064, 0,             !- X,Y,Z Vertex 2 {m}
  13.091765156296, 4.064, 0,              !- X,Y,Z Vertex 3 {m}
  13.091765156296, 4.064, 5.969;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab192440-765c-440d-88b1-d5dc15e2f28b}, !- Handle
  Surface 2573,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55223117-1946-439e-b82b-541c760622b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.95898895791674, 4.064, 5.969,         !- X,Y,Z Vertex 1 {m}
  5.95898895791674, 4.064, 0,             !- X,Y,Z Vertex 2 {m}
  13.0709889579145, 4.064, 0,             !- X,Y,Z Vertex 3 {m}
  13.0709889579145, 4.064, 5.969;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d7d910-c38d-45c7-8e43-64a9a3bc7a06}, !- Handle
  Surface 2574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3a9426-e94d-4e96-93fd-6c9b5344a687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93638895791674, 4.064, 5.969,         !- X,Y,Z Vertex 1 {m}
  2.93638895791674, 4.064, 0,             !- X,Y,Z Vertex 2 {m}
  5.95898895791674, 4.064, 0,             !- X,Y,Z Vertex 3 {m}
  5.95898895791674, 4.064, 5.969;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f2341c-b15e-4d02-ba6b-4ccb60cb6203}, !- Handle
  Surface 2575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41343183-4941-484f-b52a-426d6e9738f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93638895791674, 0, 5.969,             !- X,Y,Z Vertex 1 {m}
  2.93638895791674, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.93638895791674, 4.064, 0,             !- X,Y,Z Vertex 3 {m}
  2.93638895791674, 4.064, 5.969;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0a68a0-bdb2-4914-a76d-b669a5f296b8}, !- Handle
  Surface 2576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391dc265-965c-4c2b-b068-042cee5538cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.93638895791674, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.93638895791674, 0, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d505b8b-ab28-44fc-b778-c96ac23b9e4c}, !- Handle
  Surface 2577,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93638895791674, 0, 5.969,             !- X,Y,Z Vertex 1 {m}
  2.93638895791674, 4.064, 5.969,         !- X,Y,Z Vertex 2 {m}
  0, 4.064, 5.969,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Handle
  Rooftop Terrace Level Elevator EL01,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.538678906783,                        !- X Origin {m}
  53.6229414593492,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8079f31f-6b78-43b4-8c28-947175a06aae}, !- Handle
  Surface 2578,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.064, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.0226, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.0226, 4.064, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56244b0-a08a-4a41-9297-cbd9e59d7967}, !- Handle
  Surface 2579,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ddddba-081c-4fb8-aef4-d3602f1e8a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0226, 0, 5.969,                      !- X,Y,Z Vertex 1 {m}
  -3.0226, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41343183-4941-484f-b52a-426d6e9738f9}, !- Handle
  Surface 2580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f2341c-b15e-4d02-ba6b-4ccb60cb6203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0226, 4.064, 5.969,                  !- X,Y,Z Vertex 1 {m}
  -3.0226, 4.064, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.0226, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.0226, 0, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3a9426-e94d-4e96-93fd-6c9b5344a687}, !- Handle
  Surface 2581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d7d910-c38d-45c7-8e43-64a9a3bc7a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.064, 5.969,                        !- X,Y,Z Vertex 1 {m}
  0, 4.064, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.0226, 4.064, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.0226, 4.064, 5.969;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12609e9e-739f-40d3-9e57-4b0b1f5b3e21}, !- Handle
  Surface 2582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8e72a8-00a3-4174-ac58-49f5307d2b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.064, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.064, 5.969;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939fd62b-5cc2-40da-b7fb-b0d32ba7fa66}, !- Handle
  Surface 2583,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85482e95-af7d-4940-bb3b-e6221df599c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 4.064, 5.969,                        !- X,Y,Z Vertex 2 {m}
  -3.0226, 4.064, 5.969,                  !- X,Y,Z Vertex 3 {m}
  -3.0226, 0, 5.969;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Handle
  Rooftop Terrace Level Stair ST601,      !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.538678906783,                        !- X Origin {m}
  57.6869414593492,                       !- Y Origin {m}
  28.8544,                                !- Z Origin {m}
  {07251cae-1251-4ed9-998f-88b8a2b0609e}, !- Building Story Name
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48956b50-d2a8-4b9a-8e76-6f0f9bb9e8ae}, !- Handle
  Surface 2584,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -4.064, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55223117-1946-439e-b82b-541c760622b9}, !- Handle
  Surface 2585,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab192440-765c-440d-88b1-d5dc15e2f28b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, 0, 5.969,             !- X,Y,Z Vertex 1 {m}
  7.11199999999778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.969;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d69fbaf-bbbb-4f3f-be1b-70d7d15652fb}, !- Handle
  Surface 2586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f80c907e-c542-4ce0-b538-9f9c00bf7436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -4.064, 5.969,        !- X,Y,Z Vertex 1 {m}
  7.11199999999778, -4.064, 0,            !- X,Y,Z Vertex 2 {m}
  7.11199999999778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.11199999999778, 0, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e748fbc-4d8c-4658-8a1d-19055c4e3582}, !- Handle
  Surface 2587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3356c03b-4c93-46d6-a65e-1c9d7624796f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 5.969,                       !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  7.11199999999778, -4.064, 0,            !- X,Y,Z Vertex 3 {m}
  7.11199999999778, -4.064, 5.969;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8e72a8-00a3-4174-ac58-49f5307d2b31}, !- Handle
  Surface 2588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12609e9e-739f-40d3-9e57-4b0b1f5b3e21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 5.969;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2814f60a-a9cc-436b-b9a1-fd4cdf807fda}, !- Handle
  Surface 2589,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e33224a-852c-4592-a4a3-abe46d659742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.11199999999778, -4.064, 5.969,        !- X,Y,Z Vertex 1 {m}
  7.11199999999778, 0, 5.969,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 3 {m}
  0, -4.064, 5.969;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6a175902-ea4f-42f5-ad6e-9dff9c8ba3c8}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Surface,
  {f075ece9-03a9-477a-ba5f-3394f5fadf25}, !- Handle
  Surface 2592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13704465729423e-016, 3.54741203959264e-017, 7.62, !- X,Y,Z Vertex 1 {m}
  -1.66119057416893e-016, -1.66119057416836e-016, 5.93669983489297e-033, !- X,Y,Z Vertex 2 {m}
  -3.55842648797287, 3.5584264879741, -1.80110616417762e-033, !- X,Y,Z Vertex 3 {m}
  -3.55842648797287, 3.5584264879741, 7.62; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc5c61ae-5bdc-49db-bfaf-844b5601ce61}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {f075ece9-03a9-477a-ba5f-3394f5fadf25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0359210244842707, 0.0359210244842831, 7.5692, !- X,Y,Z Vertex 1 {m}
  -0.0359210244842707, 0.0359210244842831, 0.0508, !- X,Y,Z Vertex 2 {m}
  -3.5225054634886, 3.52250546348981, 0.0508, !- X,Y,Z Vertex 3 {m}
  -3.5225054634886, 3.52250546348981, 7.5692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2226b893-f70f-42bb-a592-de46d48fdad0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {080dc10a-2605-4f3e-9292-2224c7e6e8d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.738626065961839, -0.73862606596087, 7.5692, !- X,Y,Z Vertex 1 {m}
  -0.738626065961839, -0.73862606596087, 0.0508, !- X,Y,Z Vertex 2 {m}
  -0.0359210244842716, -0.0359210244842244, 0.0508, !- X,Y,Z Vertex 3 {m}
  -0.0359210244842716, -0.0359210244842244, 7.5692; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055646bb-4e5f-4fd2-85b2-0949191b512d}, !- Handle
  Surface 2594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ea4ded2-050e-4bdc-994b-56670e31ac83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55842648797287, 3.5584264879741, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.55842648797287, 3.5584264879741, 0,  !- X,Y,Z Vertex 2 {m}
  -4.33297357841556, 2.78387939753168, 0, !- X,Y,Z Vertex 3 {m}
  -4.33297357841556, 2.78387939753168, 7.62; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36c982c5-e166-4b6f-a913-f669ace9171c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {055646bb-4e5f-4fd2-85b2-0949191b512d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.59434751245716, 3.52250546348983, 7.5692, !- X,Y,Z Vertex 1 {m}
  -3.59434751245716, 3.52250546348983, 0.0508, !- X,Y,Z Vertex 2 {m}
  -4.29705255393128, 2.81980042201595, 0.0508, !- X,Y,Z Vertex 3 {m}
  -4.29705255393128, 2.81980042201595, 7.5692; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da7d9dc-366a-4766-ac34-6283c4db4447}, !- Handle
  Surface 2596,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00390542602234, 5.00390542603047, 7.62, !- X,Y,Z Vertex 1 {m}
  -5.00390542602234, 5.00390542603047, 0, !- X,Y,Z Vertex 2 {m}
  -7.57336941280208, 7.57336941281125, 0, !- X,Y,Z Vertex 3 {m}
  -7.57336941280208, 7.57336941281125, 7.62; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d5e5cd8-f84b-4370-b5d4-057262e185d5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {4da7d9dc-366a-4766-ac34-6283c4db4447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.03982645050966, 5.0398264505117, 7.5692, !- X,Y,Z Vertex 1 {m}
  -5.03982645050966, 5.0398264505117, 0.0508, !- X,Y,Z Vertex 2 {m}
  -7.53744838832087, 7.53744838832391, 0.0508, !- X,Y,Z Vertex 3 {m}
  -7.53744838832087, 7.53744838832391, 7.5692; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10a7eea-8cd1-453b-9b8d-eac00926cfca}, !- Handle
  Surface 2598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.44547893805292, 1.44547893805367, 0, !- X,Y,Z Vertex 3 {m}
  -1.44547893805292, 1.44547893805367, 7.62; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9663078e-5679-4567-8ac9-9287cd2650bc}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a10a7eea-8cd1-453b-9b8d-eac00926cfca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0359210244842676, 0.0359210244842862, 7.5692, !- X,Y,Z Vertex 1 {m}
  -0.0359210244842676, 0.0359210244842862, 0.0508, !- X,Y,Z Vertex 2 {m}
  -1.40955791356865, 1.40955791356939, 0.0508, !- X,Y,Z Vertex 3 {m}
  -1.40955791356865, 1.40955791356939, 7.5692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b8f7f24-7630-4d48-8d29-f8a5191465a5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {358ede3e-f8cc-425f-baff-f0d267c90b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.72276784913311, 6.4294571426039, 2.5908, !- X,Y,Z Vertex 1 {m}
  1.72276784913311, 6.4294571426039, 0.9144, !- X,Y,Z Vertex 2 {m}
  1.09166348955448, 4.0741436077808, 0.9144, !- X,Y,Z Vertex 3 {m}
  1.09166348955448, 4.0741436077808, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7df22424-9d87-4d4d-99d2-ce6100713d39}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {7218d937-48c8-45b3-9d37-023a2f03bec0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.782060873255209, 2.91869091359694, 2.5908, !- X,Y,Z Vertex 1 {m}
  0.782060873255209, 2.91869091359694, 0.9144, !- X,Y,Z Vertex 2 {m}
  0.466508693465896, 1.7410341461854, 0.9144, !- X,Y,Z Vertex 3 {m}
  0.466508693465896, 1.7410341461854, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1698ea9a-85bb-4b46-afc7-0ff043cfc7d5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {084d0cec-0cac-41ab-8106-eb482d0a1c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4453176797956, -4.20056715657133, 2.5908, !- X,Y,Z Vertex 1 {m}
  -11.4453176797956, -4.20056715657133, 0.9144, !- X,Y,Z Vertex 2 {m}
  -12.0764220393743, -6.55588069139454, 0.9144, !- X,Y,Z Vertex 3 {m}
  -12.0764220393743, -6.55588069139454, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1215a634-0695-4a53-b595-a6ae8a5cde63}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {2ddde78c-a054-4f9b-b7c0-8a0c4161329c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.05181130198922, 8.99321792187293, 2.5908, !- X,Y,Z Vertex 1 {m}
  6.05181130198922, 8.99321792187293, 0.9144, !- X,Y,Z Vertex 2 {m}
  4.22301130198922, 8.99321792187293, 0.9144, !- X,Y,Z Vertex 3 {m}
  4.22301130198922, 8.99321792187293, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c9af3c-85b7-4aa9-b165-45b078ea574a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {32e3a8bd-b116-467f-9d81-a120b65100a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5232603572571, 2.68072055810612, 2.5908, !- X,Y,Z Vertex 1 {m}
  18.5232603572571, 2.68072055810612, 0.9144, !- X,Y,Z Vertex 2 {m}
  2.06406035725713, 2.68072055810612, 0.9144, !- X,Y,Z Vertex 3 {m}
  2.06406035725713, 2.68072055810612, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966afa95-83b9-4e8e-870b-49570c504382}, !- Handle
  Surface 645,                            !- Name
  Floor,                                  !- Surface Type
  {fd747703-bcc1-41bc-81f0-34f204bf6921}, !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.22595116048068, 3.52266250000046, 0,  !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 2.6431875, 0,         !- X,Y,Z Vertex 2 {m}
  5.99417616048363, 2.6431875, 0,         !- X,Y,Z Vertex 3 {m}
  5.99417616048363, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -3.72286060989387, 0,                !- X,Y,Z Vertex 6 {m}
  -5.43251564093096, -3.72286060989387, 0, !- X,Y,Z Vertex 7 {m}
  -5.43251564093096, 2.6431875, 0,        !- X,Y,Z Vertex 8 {m}
  -4.36571564093392, 2.6431875, 0,        !- X,Y,Z Vertex 9 {m}
  -4.36571564093392, 3.52266250000074, 0; !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {bb9535c0-f940-485e-ac68-862ed0f2e95e}, !- Handle
  Sub Surface 12,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {182a0165-8c81-45ae-b9f6-4778b4b5b03e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.67331775977338, 3.52266250000062, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.67331775977338, 3.52266250000062, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -1.81308224022662, 3.52266250000062, 0, !- X,Y,Z Vertex 3 {m}
  -1.81308224022662, 3.52266250000062, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182a0165-8c81-45ae-b9f6-4778b4b5b03e}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.22595116048068, 3.52266250000046, 7.62, !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 3.52266250000046, 0,  !- X,Y,Z Vertex 2 {m}
  -4.36571564093392, 3.52266250000074, 0, !- X,Y,Z Vertex 3 {m}
  -4.36571564093392, 3.52266250000074, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8642ead7-d6d1-43aa-abfd-80209fdd9069}, !- Handle
  Surface 614,                            !- Name
  Floor,                                  !- Surface Type
  {5a75d3f6-9ddb-4385-a788-74f9c8f53617}, !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.66354049127676, 0,                !- X,Y,Z Vertex 2 {m}
  -5.81677614095075, -3.66354049127676, 0, !- X,Y,Z Vertex 3 {m}
  -5.81677614095075, -5.83304426982068e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b15987-1ca0-4b60-8e84-ce9d8895eb74}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4963f3-b9f5-4429-b3c9-64b48ef87f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42090189246578, -22.0265083362722, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.42090189246578, -22.0265083362722, 0, !- X,Y,Z Vertex 2 {m}
  1.42090189246578, -25.5896142258952, 0, !- X,Y,Z Vertex 3 {m}
  1.42090189246578, -25.5896142258952, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc9a4a1-1c1f-4ff7-8292-4fe09c3accb4}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65790387116715, 1.28148658772323, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, 1.28148658772323, 0,  !- X,Y,Z Vertex 2 {m}
  7.26775387116935, 1.28148658772323, 0,  !- X,Y,Z Vertex 3 {m}
  7.26775387116935, 1.28148658772323, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547bb320-3393-4370-b5a9-946228111913}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65790387116715, -25.5896142258952, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, -25.5896142258952, 0, !- X,Y,Z Vertex 2 {m}
  4.65790387116715, 1.28148658772323, 0,  !- X,Y,Z Vertex 3 {m}
  4.65790387116715, 1.28148658772323, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0c7214-d738-43aa-8496-7b67309b5873}, !- Handle
  Surface 849,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98697202356041, 6.20790633752132, 0,  !- X,Y,Z Vertex 1 {m}
  5.43245096161311, 4.76242739946816, 0,  !- X,Y,Z Vertex 2 {m}
  4.6579038711672, 3.9878803090225, 0,    !- X,Y,Z Vertex 3 {m}
  3.21242493311428, 5.43335924707621, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36ffc30-d7af-400c-acb9-e38eaddf910e}, !- Handle
  Surface 864,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23986844565294, 3.60489949339891, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 3.60489949339891, 0,  !- X,Y,Z Vertex 2 {m}
  3.23986844565294, 13.776646268754, 0,   !- X,Y,Z Vertex 3 {m}
  3.23986844565294, 13.776646268754, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {053f770c-0508-433c-8ec1-f42a066a8b36}, !- Handle
  Surface 820,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23700197870135, 13.776646268754, 0,   !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 3.60489949339891, 0,  !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 3.60489949339843, 0,  !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  -5.842, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  -5.842, 3.6576, 0,                      !- X,Y,Z Vertex 6 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 7 {m}
  0, 13.776646268754, 0;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e107265e-7091-441e-958a-83f932a0a794}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 3.60489949339843, 0,  !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 3.60489949339843, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dc137df-ffce-45ee-92d2-3a5c52e70cd6}, !- Handle
  Sub Surface 19,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e107265e-7091-441e-958a-83f932a0a794}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.88336447870357, 0.888049746699215, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 0.888049746699215, 0, !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 2.71684974669922, 0,  !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 2.71684974669922, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b421a27-4ea8-4a49-8402-85f0dc3d867e}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {3dccb617-97f2-4876-92fb-a87645f72136}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.24970197870135, -4.09550003551304, 2.5908, !- X,Y,Z Vertex 1 {m}
  3.24970197870135, -4.09550003551304, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.24970197870135, 1.39089996448696, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.24970197870135, 1.39089996448696, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed49440e-80ef-48f4-b8ad-cdf419db28f0}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ac08e842-1156-4fe9-8b3f-10ba23b02af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.49677174456882, 7.59613054332481, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.49677174456882, 7.59613054332481, 0.9144, !- X,Y,Z Vertex 2 {m}
  -10.5927717445688, 7.59613054332481, 0.9144, !- X,Y,Z Vertex 3 {m}
  -10.5927717445688, 7.59613054332481, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7956712f-9c7c-4e2e-ac81-c9eb278f6229}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {6530c223-93ed-4ced-b4d7-b9b214bb5e5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.11888372364799, 0, 6.7056,           !- X,Y,Z Vertex 1 {m}
  -1.11888372364799, 0, 5.0292,           !- X,Y,Z Vertex 2 {m}
  -2.94768372364799, 0, 5.0292,           !- X,Y,Z Vertex 3 {m}
  -2.94768372364799, 0, 6.7056;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5e8f3eb-938f-49a9-8204-a94e3c615ed1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d36ffc30-d7af-400c-acb9-e38eaddf910e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.23986844565294, 5.94757288107646, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 5.94757288107646, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.23986844565294, 11.4339728810765, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.23986844565294, 11.4339728810765, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b51c71f-f06e-4e26-80f0-7b567bf07ba6}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {da9ca64e-7ccb-4e60-8a9d-1121f916ac48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.37313743877703, -5.61188998837015, 3.429, !- X,Y,Z Vertex 1 {m}
  -1.37313743877703, -5.61188998837015, 0.9144, !- X,Y,Z Vertex 2 {m}
  -2.3197939781448, -9.14486029060484, 0.9144, !- X,Y,Z Vertex 3 {m}
  -2.3197939781448, -9.14486029060484, 3.429; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {526fdc8b-b0a6-4d70-9484-4a62c630bd44}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {79f8f487-daf3-493e-9545-ab5ec851e344}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.26775387116935, 5.78319315477873, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 5.78319315477873, 0.9144, !- X,Y,Z Vertex 2 {m}
  7.26775387116935, 8.52639315477873, 0.9144, !- X,Y,Z Vertex 3 {m}
  7.26775387116935, 8.52639315477873, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad1254c-0086-47f3-8728-9d1a6a67dd35}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {5d2a8cf2-248c-473b-b2a2-c017d772b244}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.40097614095297, 7.26150204635418, 3.3528, !- X,Y,Z Vertex 1 {m}
  -6.40097614095297, 7.26150204635418, 0.9144, !- X,Y,Z Vertex 2 {m}
  -6.40097614095297, 2.68950204635418, 0.9144, !- X,Y,Z Vertex 3 {m}
  -6.40097614095297, 2.68950204635418, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3316e56d-8f8c-4869-b394-639e74cd3db1}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {b25257a8-29fb-4774-b655-8b0685bfe120}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.66378807047743, 9.95100409270835, 2.5908, !- X,Y,Z Vertex 1 {m}
  -1.66378807047743, 9.95100409270835, 0.9144, !- X,Y,Z Vertex 2 {m}
  -5.32138807047743, 9.95100409270835, 0.9144, !- X,Y,Z Vertex 3 {m}
  -5.32138807047743, 9.95100409270835, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55abb229-f978-45a4-b5cc-3fcfcc539962}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {425ff0fd-c85d-4ed2-8202-54688dbafb9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.94768372364799, 0, 2.5908,            !- X,Y,Z Vertex 1 {m}
  2.94768372364799, 0, 0.9144,            !- X,Y,Z Vertex 2 {m}
  1.11888372364799, 0, 0.9144,            !- X,Y,Z Vertex 3 {m}
  1.11888372364799, 0, 2.5908;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a95db3c4-1738-4da4-ac2b-61b2d1dbc6f4}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {6a62a471-3e99-4bd3-9dcc-e2d9c0c4e9ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.4211136604807, 5.15937499999954, 3.9624, !- X,Y,Z Vertex 1 {m}
  56.4211136604807, 5.15937499999954, 0.9144, !- X,Y,Z Vertex 2 {m}
  53.6779136604807, 5.15937499999954, 0.9144, !- X,Y,Z Vertex 3 {m}
  53.6779136604807, 5.15937499999954, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31757330-cac2-4ea1-ac46-ea157ad960d4}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d94453ec-1c59-4986-b452-6250ef9a9d08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.67331775977339, 4.57199999999998, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.67331775977339, 4.57199999999998, 0.9144, !- X,Y,Z Vertex 2 {m}
  -1.81308224022661, 4.57199999999998, 0.9144, !- X,Y,Z Vertex 3 {m}
  -1.81308224022661, 4.57199999999998, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4736b1e-2ff6-4c23-bfa7-7ec7853fe9fa}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {5e37d191-ef22-4e7c-b1d0-74e34b695e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0297277229811, 3.69252499999935, 4.2672, !- X,Y,Z Vertex 1 {m}
  38.0297277229811, 3.69252499999935, 0.9144, !- X,Y,Z Vertex 2 {m}
  17.9129277229811, 3.69252499999935, 0.9144, !- X,Y,Z Vertex 3 {m}
  17.9129277229811, 3.69252499999935, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21145a43-2cb5-4d80-a7b4-25866b2bfaf1}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6d8142-bc39-4748-87a7-b2ccfea923bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.81677614095075, -5.83304426982068e-013, 0, !- X,Y,Z Vertex 3 {m}
  -5.81677614095075, -5.83304426982068e-013, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Handle
  Main Level Vestibule,                   !- Name
  {c6087d97-1403-43ae-a915-5a6517521751}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.0515499635601,                       !- X Origin {m}
  3.08119374286551,                       !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ffbad6ea-dcd5-46ec-a5cc-34b0fd2bc1eb}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9af3198-2702-47b8-b5ef-6c2b8d0073c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.32142500000028, 6.0706,            !- X,Y,Z Vertex 1 {m}
  0, 6.32142500000028, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4528ce88-dc42-4478-ab0b-d53d0c4ab080}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585912a-98ff-47d7-914d-d94241f55ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 6.32142500000028, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 6.32142500000028, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.32142500000028, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.32142500000028, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1181df2-024b-4893-882e-2769e10bfa07}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.14638947870135, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.14638947870135, 0, 6.0706;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590ab15e-2c2c-4a68-9e4c-11cebaac2a72}, !- Handle
  Surface 787,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870135, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  2.14638947870135, 0.557212500000508, 6.0706, !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 0.557212500000508, 6.0706, !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 6.32142500000028, 6.0706, !- X,Y,Z Vertex 4 {m}
  0, 6.32142500000028, 6.0706,            !- X,Y,Z Vertex 5 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8ec2edcb-789a-44d1-9be4-b5028f730062}, !- Handle
  Surface 780,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 6.32142500000028, 0,  !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 0.557212500000508, 0, !- X,Y,Z Vertex 2 {m}
  2.14638947870135, 0.557212500000508, 0, !- X,Y,Z Vertex 3 {m}
  2.14638947870135, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 6.32142500000028, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2ebf9557-e74f-439c-8a3f-180563f30a62}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.88336447870357, 0.557212500000508, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 0.557212500000508, 0, !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 6.32142500000028, 0,  !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 6.32142500000028, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b9b5fb5-0a3e-496d-a023-7a493e317976}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {21145a43-2cb5-4d80-a7b4-25866b2bfaf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.07958807047542, 0, 6.7056,           !- X,Y,Z Vertex 1 {m}
  -1.07958807047542, 0, 5.0292,           !- X,Y,Z Vertex 2 {m}
  -4.73718807047542, 0, 5.0292,           !- X,Y,Z Vertex 3 {m}
  -4.73718807047542, 0, 6.7056;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e3ef73-f064-4952-bff8-28a71df0969e}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041c4f09-d43a-4d7a-aa6c-1ef6508ac026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42090189246578, -25.5896142258952, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.42090189246578, -25.5896142258952, 0, !- X,Y,Z Vertex 2 {m}
  4.65790387116715, -25.5896142258952, 0, !- X,Y,Z Vertex 3 {m}
  4.65790387116715, -25.5896142258952, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85ffa9fc-a12b-44f3-bd7a-66120e913013}, !- Handle
  Sub Surface 11,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {21145a43-2cb5-4d80-a7b4-25866b2bfaf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.07958807047538, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -1.07958807047538, 0, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -4.73718807047538, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.73718807047538, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aca15d1-1f22-4947-971c-07cffa2febd2}, !- Handle
  Sub Surface 13,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {2ebf9557-e74f-439c-8a3f-180563f30a62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.88336447870357, 1.61051875000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.88336447870357, 1.61051875000039, 0,  !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 5.26811875000039, 0,  !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 5.26811875000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdcb0237-1ef0-42f8-bf77-602850f05bb7}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {547bb320-3393-4370-b5a9-946228111913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.65790387116715, -21.298063819086, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, -21.298063819086, 0.9144, !- X,Y,Z Vertex 2 {m}
  4.65790387116715, -3.01006381908598, 0.9144, !- X,Y,Z Vertex 3 {m}
  4.65790387116715, -3.01006381908598, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b858150-c79a-4509-adc1-8c9838033b90}, !- Handle
  Sub Surface 15,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {262869df-23e6-407a-835e-c3ae2665c295}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.16588149577333, -2.35319217812786, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.16588149577333, -2.35319217812786, 2.41228981836319e-030, !- X,Y,Z Vertex 2 {m}
  -0.353991810205021, -0.714490076320529, -2.57593311947755e-030, !- X,Y,Z Vertex 3 {m}
  -0.35399181020502, -0.714490076320526, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99902895-174e-490a-b56e-02f2ad15dea2}, !- Handle
  Sub Surface 16,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {23e37be1-1cc5-4ac5-b2c7-6e1229b27442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2403508903791, -2.5024669418936, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.2403508903791, -2.5024669418936, 3.3662272547591e-030, !- X,Y,Z Vertex 2 {m}
  3.0691508903791, -2.5024669418936, -3.3662272547591e-030, !- X,Y,Z Vertex 3 {m}
  3.0691508903791, -2.5024669418936, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f37523d3-f201-471a-aa13-00618144d5bd}, !- Handle
  Sub Surface 17,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e59e1547-69f9-42e5-a9c3-cc49b52ba98d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.20034016946423, -12.4872750000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -9.20034016946423, -12.4872750000002, 0, !- X,Y,Z Vertex 2 {m}
  -7.37154016946423, -12.4872750000002, 0, !- X,Y,Z Vertex 3 {m}
  -7.37154016946423, -12.4872750000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17173513-22fb-430f-a0e0-0f3ec0603747}, !- Handle
  Sub Surface 18,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {fe65c176-2906-4e6a-a061-dd4b69de9b46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28189055283146, 3.75423901294537, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.28189055283146, 3.75423901294537, 0,  !- X,Y,Z Vertex 2 {m}
  1.45309055283146, 3.75423901294537, 0,  !- X,Y,Z Vertex 3 {m}
  1.45309055283146, 3.75423901294537, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ceda4a-c8a8-4421-b9ad-a8539e7d91c0}, !- Handle
  Sub Surface 20,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {02c86f73-b848-4902-9c84-092c9e5bf3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.47354298126952, -28.89101286484, 2.4384, !- X,Y,Z Vertex 1 {m}
  -2.47354298126952, -28.89101286484, 0,  !- X,Y,Z Vertex 2 {m}
  -2.18592322493582, -29.7590003277486, 0, !- X,Y,Z Vertex 3 {m}
  -2.18592322493582, -29.7590003277486, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a27d5f-3d8e-40c4-ac86-98b31e06eb84}, !- Handle
  Sub Surface 21,                         !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f9355c-a7be-453f-9ed8-b5c23f54ee6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.07366370923159, -2.37353689046456, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.07366370923159, -2.37353689046456, 0, !- X,Y,Z Vertex 2 {m}
  7.76407047949392, -1.77398217938648, 0, !- X,Y,Z Vertex 3 {m}
  7.76407047949392, -1.77398217938648, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bac358c-a4a9-4786-a2bc-91bd5e2eb616}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {bcc554cb-f643-4507-b66c-408bb1efd0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14638947870357, -7.5057, 3.35279999999991, !- X,Y,Z Vertex 1 {m}
  2.14638947870357, -7.5057, 0.914399999999971, !- X,Y,Z Vertex 2 {m}
  2.14638947870357, -2.0193, 0.914399999999913, !- X,Y,Z Vertex 3 {m}
  2.14638947870357, -2.0193, 3.35279999999991; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74d6906a-917b-42ef-9ea3-ba724fcef777}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ba392cd7-b898-4428-a4d6-95350220ed01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.2959, 0, 2.5908,                     !- X,Y,Z Vertex 1 {m}
  -5.2959, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.4671, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.4671, 0, 2.5908;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf3a8189-84d3-4f35-afd4-1df5b886e9ef}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {e8f89f33-3151-4ae9-a3b9-548d606cc647}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0448031249993, 2.18916249999824, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.0448031249993, 2.18916249999824, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.3016031249993, 2.18916249999824, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.3016031249993, 2.18916249999824, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc77b2ed-8193-4081-9033-9125534508a5}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d9a82cd6-5113-4e8a-aa56-6a22a909467a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.34640624999859, -3.80416027905402, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.34640624999859, -3.80416027905402, 0.9144, !- X,Y,Z Vertex 2 {m}
  9.34640624999859, -1.06096027905402, 0.9144, !- X,Y,Z Vertex 3 {m}
  9.34640624999859, -1.06096027905402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d40c2846-d7fe-46b4-b557-3474603ee450}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ed363560-36a7-45df-b7a8-1c0fff21da79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.93420000000007, -7.0542830581064, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.93420000000007, -7.0542830581064, 0.9144, !- X,Y,Z Vertex 2 {m}
  7.84860000000007, -7.0542830581064, 0.9144, !- X,Y,Z Vertex 3 {m}
  7.84860000000007, -7.0542830581064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebde84c4-14bb-439a-9cbe-2f4d12d9c74f}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {10a77c7c-da73-4810-baf5-91dfe761f6de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.99621996731589, -0.422275000000092, 3.3528, !- X,Y,Z Vertex 1 {m}
  -8.99621996731589, -0.422275000000092, 0.9144, !- X,Y,Z Vertex 2 {m}
  -18.1402199673159, -0.422275000000092, 0.9144, !- X,Y,Z Vertex 3 {m}
  -18.1402199673159, -0.422275000000092, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {285686c2-580c-4ba6-bd37-c65855bdc7de}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {20573709-d010-449f-bf59-fa270492f267}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.42000266946579, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -1.42000266946579, 0, 0.9144,           !- X,Y,Z Vertex 2 {m}
  -3.24880266946579, 0, 0.9144,           !- X,Y,Z Vertex 3 {m}
  -3.24880266946579, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2e6cad5-6a5b-4cae-bf3b-e5131e558886}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {947cabbc-45ee-41fc-94d2-94d1e3bddf14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.8230146522101, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -25.8230146522101, 0, 0.9144,           !- X,Y,Z Vertex 2 {m}
  -31.3094146522101, 0, 0.9144,           !- X,Y,Z Vertex 3 {m}
  -31.3094146522101, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1edf27e-603a-455f-9f03-d12b53313086}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ba6cb55c-9037-4642-aab2-a22fbfff6f20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3526936202313, 2.64318749999982, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.3526936202313, 2.64318749999982, 0.9144, !- X,Y,Z Vertex 2 {m}
  0.866293620231299, 2.64318749999982, 0.9144, !- X,Y,Z Vertex 3 {m}
  0.866293620231299, 2.64318749999982, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b3e9b9f-4aff-43ca-b748-f6aae3f157f5}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {b91996e8-7b38-44e5-9391-19367cdf2332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.93638895791674, 0.980879609609847, 3.3528, !- X,Y,Z Vertex 1 {m}
  -2.93638895791674, 0.980879609609847, 0.9144, !- X,Y,Z Vertex 2 {m}
  -2.93638895791674, -2.67672039039015, 0.9144, !- X,Y,Z Vertex 3 {m}
  -2.93638895791674, -2.67672039039015, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c0e8b84-ff79-4a1c-9bd8-c97f739c4c2e}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {60ac1a87-59e2-4b30-a5ab-d2c4e61a9608}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25755, -2.98452708186338, 3.3528,     !- X,Y,Z Vertex 1 {m}
  3.25755, -2.98452708186338, 0.9144,     !- X,Y,Z Vertex 2 {m}
  3.25755, -1.15572708186338, 0.9144,     !- X,Y,Z Vertex 3 {m}
  3.25755, -1.15572708186338, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e97d95-8262-4f49-bf07-e0b7cac0e57f}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {5eb84dee-0d2f-4505-90ee-88bb4aa91091}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75535624999858, -0.838199999999446, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.75535624999858, -0.838199999999446, 0.9144, !- X,Y,Z Vertex 2 {m}
  5.66975624999858, -0.838199999999446, 0.9144, !- X,Y,Z Vertex 3 {m}
  5.66975624999858, -0.838199999999446, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f3b4ce1-d338-4946-a12a-c90cdba968c5}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {365bb2c8-2d8c-48db-b356-01bf16266d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4778156250007, 6.21608305810696, 3.3528, !- X,Y,Z Vertex 1 {m}
  -3.4778156250007, 6.21608305810696, 0.9144, !- X,Y,Z Vertex 2 {m}
  -7.1354156250007, 6.21608305810696, 0.9144, !- X,Y,Z Vertex 3 {m}
  -7.1354156250007, 6.21608305810696, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e204350-a89c-4c4c-8af4-b39ba93fd348}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {1a8206ce-00b8-44db-9068-0b9fc7fc2d36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.86595937499783, 8.4052455581056, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.86595937499783, 8.4052455581056, 0.9144, !- X,Y,Z Vertex 2 {m}
  1.12275937499783, 8.4052455581056, 0.9144, !- X,Y,Z Vertex 3 {m}
  1.12275937499783, 8.4052455581056, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0acbbc09-6fa8-4071-bed4-650c1605e470}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {78544ab3-ab20-4cef-b0c5-ce040fd09ec2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.16756249999704, 2.4119227790532, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.16756249999704, 2.4119227790532, 0.9144, !- X,Y,Z Vertex 2 {m}
  7.16756249999704, 5.1551227790532, 0.9144, !- X,Y,Z Vertex 3 {m}
  7.16756249999704, 5.1551227790532, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ff9bc5-6cee-4798-991c-1e89ee92da4e}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {83056781-3979-4e03-930c-18fc63f275c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.94637291813631, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -2.94637291813631, 0.9144,           !- X,Y,Z Vertex 2 {m}
  0, -1.11757291813631, 0.9144,           !- X,Y,Z Vertex 3 {m}
  0, -1.11757291813631, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43c2ae0e-093d-49ae-acb5-bf73fe1a51da}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {3cdae3b6-80de-46ec-899d-21e428879f61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.91049800030188, 3.85853209529133, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.91049800030188, 3.85853209529133, 0.9144, !- X,Y,Z Vertex 2 {m}
  0.693277023098112, 1.40017505599556, 0.9144, !- X,Y,Z Vertex 3 {m}
  0.693277023098112, 1.40017505599556, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ed0eb19-e924-46ab-a92a-a5e2557bfeb2}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d269f066-b479-473b-a0a9-3f36072ef8b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.711596875, 0.66703347094599, 3.3528,  !- X,Y,Z Vertex 1 {m}
  0.711596875, 0.66703347094599, 0.9144,  !- X,Y,Z Vertex 2 {m}
  0.711596875, 2.49583347094599, 0.9144,  !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.49583347094599, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59233e38-8f08-41ba-b06b-12da3b74099b}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {9759d142-2cf4-4eda-9f53-c6d95285c839}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.6411460526782, -0.0154023749489731, 3.3528, !- X,Y,Z Vertex 1 {m}
  -6.6411460526782, -0.0154023749489731, 0.9144, !- X,Y,Z Vertex 2 {m}
  -7.85836702988197, -2.47375941424475, 0.9144, !- X,Y,Z Vertex 3 {m}
  -7.85836702988197, -2.47375941424475, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3861829-a0db-4e51-a35a-5970973c732f}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a8a9c4a9-322b-4acb-8a4d-08a38dd21122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.0981331434851, -6.1538511642883, 4.3434, !- X,Y,Z Vertex 1 {m}
  -7.0981331434851, -6.1538511642883, 0.6096, !- X,Y,Z Vertex 2 {m}
  -4.9129268863333, -7.23582536624721, 0.6096, !- X,Y,Z Vertex 3 {m}
  -4.9129268863333, -7.23582536624721, 4.3434; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc2233ba-b3f7-45e3-ad21-919c394a4aa5}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {44a71788-3f20-4470-8d9c-adcbb712dea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.455048749405821, -2.72916369623055, 4.3434, !- X,Y,Z Vertex 1 {m}
  -0.455048749405821, -2.72916369623055, 0.6096, !- X,Y,Z Vertex 2 {m}
  3.91536376489778, -4.89311210014837, 0.6096, !- X,Y,Z Vertex 3 {m}
  3.91536376489778, -4.89311210014837, 4.3434; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71d72b4c-c77e-47c9-8a5c-c0277107c1ee}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {20f77e0f-6835-4561-b34f-ca73db2560a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.71165191002372, -7.17946807214139, 3.3528, !- X,Y,Z Vertex 1 {m}
  -0.71165191002372, -7.17946807214139, 0.9144, !- X,Y,Z Vertex 2 {m}
  6.48715280562913, -15.4607451781132, 0.9144, !- X,Y,Z Vertex 3 {m}
  6.48715280562913, -15.4607451781132, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbd03312-62b5-4bbb-8264-8e4b2a4f3981}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {4402b2d9-884f-4b5f-8d37-1949d6f321ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.385865625, 13.0429739977819, 3.3528,  !- X,Y,Z Vertex 1 {m}
  4.385865625, 13.0429739977819, 0.9144,  !- X,Y,Z Vertex 2 {m}
  4.385865625, 22.1869739977819, 0.9144,  !- X,Y,Z Vertex 3 {m}
  4.385865625, 22.1869739977819, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c84e1ba9-e0bf-488c-9df6-2d528571df76}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d0f4cb67-5420-457f-a299-d75474672bb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9704625, 1.9992751395404, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.9704625, 1.9992751395404, 0.9144,     !- X,Y,Z Vertex 2 {m}
  4.9704625, 7.4856751395404, 0.9144,     !- X,Y,Z Vertex 3 {m}
  4.9704625, 7.4856751395404, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6d73e8-ae93-4a34-a198-807a9c5b2960}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {43d3a0c0-0cbd-4782-9ae7-60aeba1d1cd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.552759374997, -0.81597521030355, 3.3528, !- X,Y,Z Vertex 1 {m}
  12.552759374997, -0.81597521030355, 0.9144, !- X,Y,Z Vertex 2 {m}
  12.552759374997, 1.01282478969644, 0.9144, !- X,Y,Z Vertex 3 {m}
  12.552759374997, 1.01282478969644, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {777849e8-52bc-4a6e-82d9-c2f444159eec}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {51cb7259-01a2-45e6-8fe1-60ceccf80d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.927657711269724, -14.07140643346, 3.3528, !- X,Y,Z Vertex 1 {m}
  -0.927657711269724, -14.07140643346, 0.9144, !- X,Y,Z Vertex 2 {m}
  -0.927657711269724, -15.44300643346, 0.9144, !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -15.44300643346, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7083a2fb-50fd-4d61-88d0-8eaf3aaaebbd}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {1ed34cfe-792a-4cef-bb13-12a949349910}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.07129575436748, -4.35370462204668, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.07129575436748, -4.35370462204668, 0.9144, !- X,Y,Z Vertex 2 {m}
  -1.48935803502904, -12.1677889429033, 0.9144, !- X,Y,Z Vertex 3 {m}
  -1.48935803502904, -12.1677889429033, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d72b829-5af6-4ec9-afc8-a1d9f7ba418f}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {b575fde5-7151-4e7d-a103-f95ae4fe70ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.2669841414455, -4.88366034162372, 3.3528, !- X,Y,Z Vertex 1 {m}
  -9.2669841414455, -4.88366034162372, 0.9144, !- X,Y,Z Vertex 2 {m}
  -6.5237841414455, -4.88366034162372, 0.9144, !- X,Y,Z Vertex 3 {m}
  -6.5237841414455, -4.88366034162372, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee194c91-f539-46e1-b9eb-e86cd101af9e}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {b575fde5-7151-4e7d-a103-f95ae4fe70ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.415284926057165, -4.88366034162372, 3.3528, !- X,Y,Z Vertex 1 {m}
  -0.415284926057165, -4.88366034162372, 0.9144, !- X,Y,Z Vertex 2 {m}
  8.72871507394284, -4.88366034162372, 0.9144, !- X,Y,Z Vertex 3 {m}
  8.72871507394284, -4.88366034162372, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc5570de-713f-4082-82be-0f35e3bf03d2}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {abd058ce-cf17-486d-b504-736c46c4017a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.1813841414455, -2.58629267081186, 3.3528, !- X,Y,Z Vertex 1 {m}
  -10.1813841414455, -2.58629267081186, 0.9144, !- X,Y,Z Vertex 2 {m}
  -10.1813841414455, -3.95789267081186, 0.9144, !- X,Y,Z Vertex 3 {m}
  -10.1813841414455, -3.95789267081186, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4344a148-0844-49d7-ad22-7118ad108a38}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ae59b32d-ee9f-410f-b878-b35f1dfc6102}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9093894787036, -5.61419396030318, 3.3528, !- X,Y,Z Vertex 1 {m}
  10.9093894787036, -5.61419396030318, 0.9144, !- X,Y,Z Vertex 2 {m}
  10.9093894787036, -3.78539396030318, 0.9144, !- X,Y,Z Vertex 3 {m}
  10.9093894787036, -3.78539396030318, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca9ab275-8dea-4b58-bb59-ee4782ecac01}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a698f917-e511-4e03-9f65-5f71b19b88ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4671, -6.321425, 3.3528,              !- X,Y,Z Vertex 1 {m}
  3.4671, -6.321425, 0.9144,              !- X,Y,Z Vertex 2 {m}
  5.2959, -6.321425, 0.9144,              !- X,Y,Z Vertex 3 {m}
  5.2959, -6.321425, 3.3528;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fb4ef37-3387-4e9f-accc-9876467c190b}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a16f0fb7-1283-493f-8b84-71ad205e2d48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.88040983053423, 4.15766250000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.88040983053423, 4.15766250000001, 0.9144, !- X,Y,Z Vertex 2 {m}
  0.0516098305342253, 4.15766250000001, 0.9144, !- X,Y,Z Vertex 3 {m}
  0.0516098305342253, 4.15766250000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00037f4e-926b-49ad-ae2b-880208a1176d}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {89d132a2-f6bd-4b51-9712-a4259d603a87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.69580746731588, 3.73538749999992, 3.3528, !- X,Y,Z Vertex 1 {m}
  -5.69580746731588, 3.73538749999992, 0.9144, !- X,Y,Z Vertex 2 {m}
  -14.8398074673159, 3.73538749999992, 0.9144, !- X,Y,Z Vertex 3 {m}
  -14.8398074673159, 3.73538749999992, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab09b889-daac-4df2-98a9-4a8d069d1213}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ecb56e6c-1e35-4151-8947-4237a34e0fec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.5226021522101, 4.15766250000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  -22.5226021522101, 4.15766250000001, 0.9144, !- X,Y,Z Vertex 2 {m}
  -28.0090021522101, 4.15766250000001, 0.9144, !- X,Y,Z Vertex 3 {m}
  -28.0090021522101, 4.15766250000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93d0eff1-c6f5-49fa-b669-b40a6c21b8e8}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {44c8ab74-7a8b-46eb-87c1-9a9182a6a030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.802682578148, 0, 3.3528,             !- X,Y,Z Vertex 1 {m}
  -3.802682578148, 0, 0.9144,             !- X,Y,Z Vertex 2 {m}
  -9.289082578148, 0, 0.9144,             !- X,Y,Z Vertex 3 {m}
  -9.289082578148, 0, 3.3528;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f3ec11f-c358-41ee-a2ef-22e71550b2bf}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {3c3267da-a008-4459-925d-8ea26bbb082b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.091765156296, -1.66230789038981, 3.3528, !- X,Y,Z Vertex 1 {m}
  -13.091765156296, -1.66230789038981, 0.9144, !- X,Y,Z Vertex 2 {m}
  -13.091765156296, -5.31990789038981, 0.9144, !- X,Y,Z Vertex 3 {m}
  -13.091765156296, -5.31990789038981, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {627d7225-1ccf-4500-8141-d2903c526442}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {c40912f0-e339-4908-88b1-f682a9dc442c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.289082578148, 6.70718749999982, 4.2672, !- X,Y,Z Vertex 1 {m}
  9.289082578148, 6.70718749999982, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.802682578148, 6.70718749999982, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.802682578148, 6.70718749999982, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {456478e5-07c5-4607-85a4-9f5aba32a33e}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {75bf3ca3-b04a-4788-9f1d-925dfe9ab6da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.11757291813558, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 1.11757291813558, 0.9144,            !- X,Y,Z Vertex 2 {m}
  0, 2.94637291813558, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 2.94637291813558, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fc5556d-56f7-46b8-a142-915003fc7d64}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {4a10fa15-c2b3-4438-98fc-e931b8365834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50198124998617, 9.4342936152021, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.50198124998617, 9.4342936152021, 0.9144, !- X,Y,Z Vertex 2 {m}
  10.4163812499862, 9.4342936152021, 0.9144, !- X,Y,Z Vertex 3 {m}
  10.4163812499862, 9.4342936152021, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8bee79d-99e3-48c0-9470-70257d428e22}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a2e4b990-faba-4bee-a904-25f383106db4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.26880937498689, 16.4885766733085, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.26880937498689, 16.4885766733085, 0.9144, !- X,Y,Z Vertex 2 {m}
  -2.38879062501311, 16.4885766733085, 0.9144, !- X,Y,Z Vertex 3 {m}
  -2.38879062501311, 16.4885766733085, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {264927f2-12b3-4e75-944a-66c3cd5a8156}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {141b3569-38ef-4a13-b630-c02bc8fd3ea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9141874999847, 12.6844163942547, 3.9624, !- X,Y,Z Vertex 1 {m}
  11.9141874999847, 12.6844163942547, 0.9144, !- X,Y,Z Vertex 2 {m}
  11.9141874999847, 15.4276163942547, 0.9144, !- X,Y,Z Vertex 3 {m}
  11.9141874999847, 15.4276163942547, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088eecfb-8d4e-4b0e-accb-bce79b0fe37d}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a77f790e-96ec-4a4d-bf13-b669960c39aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.61258437498542, 18.6777391733073, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.61258437498542, 18.6777391733073, 0.9144, !- X,Y,Z Vertex 2 {m}
  5.86938437498542, 18.6777391733073, 0.9144, !- X,Y,Z Vertex 3 {m}
  5.86938437498542, 18.6777391733073, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d4725e9-ea94-41bb-aeca-d138a0ce3359}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {0d237ab7-8b81-4c90-ba87-4ba37ff8d530}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.00417499998766, 7.28796653333812, 3.3528, !- X,Y,Z Vertex 1 {m}
  8.00417499998766, 7.28796653333812, 0.9144, !- X,Y,Z Vertex 2 {m}
  8.00417499998766, 9.11676653333812, 0.9144, !- X,Y,Z Vertex 3 {m}
  8.00417499998766, 9.11676653333812, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f58dc181-caa9-4e77-94e3-62a2416c8f24}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {f202d777-f1bb-4b6d-ad77-49d97b6640f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.711596875, 0.66703347094599, 3.3528,  !- X,Y,Z Vertex 1 {m}
  0.711596875, 0.66703347094599, 0.9144,  !- X,Y,Z Vertex 2 {m}
  0.711596875, 2.49583347094599, 0.9144,  !- X,Y,Z Vertex 3 {m}
  0.711596875, 2.49583347094599, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {350ad3d4-0aa1-4536-a225-ccc67b8256e9}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {4ca1443b-e6bc-48c5-bbd0-416dc50cff6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14937232571205, -1.06423153384713, 4.3434, !- X,Y,Z Vertex 1 {m}
  2.14937232571205, -1.06423153384713, 0.6096, !- X,Y,Z Vertex 2 {m}
  6.51978484001708, -3.22817993776206, 0.6096, !- X,Y,Z Vertex 3 {m}
  6.51978484001708, -3.22817993776206, 4.3434; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96b63225-5f5b-4b6a-8adb-805082630286}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {f7833452-383c-45c4-af1b-cc141b05ac94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.45273714821455, 8.992958482848, 3.3528, !- X,Y,Z Vertex 1 {m}
  4.45273714821455, 8.992958482848, 0.9144, !- X,Y,Z Vertex 2 {m}
  2.01829519380667, 4.07624440425661, 0.9144, !- X,Y,Z Vertex 3 {m}
  2.01829519380667, 4.07624440425661, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0d2f80d-bbec-4002-94df-8371c6cefef3}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d68f14b6-d75a-4210-b51d-86ab7f39e2c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.03027490890405, -1.00526211982305, 4.3434, !- X,Y,Z Vertex 1 {m}
  2.03027490890405, -1.00526211982305, 0.6096, !- X,Y,Z Vertex 2 {m}
  4.21548116605656, -2.08723632178051, 0.6096, !- X,Y,Z Vertex 3 {m}
  4.21548116605656, -2.08723632178051, 4.3434; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e1c667-9ecf-4cc8-82e7-c8440d3f0e04}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {74ff48dc-0cd2-4613-9fc6-f2d154755b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.10590112055904, -6.13438366775345, 3.7338, !- X,Y,Z Vertex 1 {m}
  -3.10590112055904, -6.13438366775345, 0.9144, !- X,Y,Z Vertex 2 {m}
  4.34591455221552, -14.7067165711267, 0.9144, !- X,Y,Z Vertex 3 {m}
  4.34591455221552, -14.7067165711267, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd4c7099-df5b-46a0-8b61-ba664da51f64}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {2ae2ba75-72b5-4efc-a7d0-013d15ccaff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.584596875, 12.9969364977819, 3.3528, !- X,Y,Z Vertex 1 {m}
  -0.584596875, 12.9969364977819, 0.9144, !- X,Y,Z Vertex 2 {m}
  -0.584596875, 22.1409364977819, 0.9144, !- X,Y,Z Vertex 3 {m}
  -0.584596875, 22.1409364977819, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69a39e00-2f74-40bc-9e52-86a43bb0422b}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {aa91ff18-3785-47df-bdc1-26be4f420b89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.9532376395404, 3.3528,             !- X,Y,Z Vertex 1 {m}
  0, 1.9532376395404, 0.9144,             !- X,Y,Z Vertex 2 {m}
  0, 7.4396376395404, 0.9144,             !- X,Y,Z Vertex 3 {m}
  0, 7.4396376395404, 3.3528;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f77ae70-1732-40fd-b085-3d227f3754c0}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {3bea70b6-e92f-4998-ae9c-7ecb9d167486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06906442967112, -1.22981788448645, 3.7338, !- X,Y,Z Vertex 1 {m}
  0.0333277170414516, -0.0383391508772676, 3.73028581191805, !- X,Y,Z Vertex 2 {m}
  0.033327717041453, -0.0383391508772692, 0.9144, !- X,Y,Z Vertex 3 {m}
  1.06906442967112, -1.22981788448645, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93934800-b5a7-4d61-a11a-55428e663917}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {fec684a1-149b-4107-9d25-a8c7086431c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53293749998471, -11.1887002103031, 3.3528, !- X,Y,Z Vertex 1 {m}
  9.53293749998471, -11.1887002103031, 0.9144, !- X,Y,Z Vertex 2 {m}
  9.53293749998471, -9.35990021030305, 0.9144, !- X,Y,Z Vertex 3 {m}
  9.53293749998471, -9.35990021030305, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e20f8f79-c071-4089-b74a-54a8bc6784f2}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {7997c82c-6a1b-4072-accb-a40a77040e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.21667671062934, -14.154407503534, 3.7338, !- X,Y,Z Vertex 1 {m}
  -9.21667671062934, -14.154407503534, 0.0508, !- X,Y,Z Vertex 2 {m}
  -7.26480221317161, -16.3997821494741, 0.0508, !- X,Y,Z Vertex 3 {m}
  -7.26480221317161, -16.3997821494741, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {966c7542-81b3-4657-90a6-2e8b00dfbed8}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {1d3c660b-f833-4995-9d29-b0034be5dab1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.88233200297336, -0.163069159566388, 3.7338, !- X,Y,Z Vertex 1 {m}
  -0.88233200297336, -0.163069159566388, 0.9144, !- X,Y,Z Vertex 2 {m}
  -0.88233200297336, -5.86388673995186, 0.9144, !- X,Y,Z Vertex 3 {m}
  -0.88233200297336, -5.86388673995186, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1811405f-59c8-413c-9c91-3d070ef0c4d0}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {b8ae816d-bfa8-4d30-b6a6-87e7fe1ca92c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.60981344437733, -5.91468673995186, 3.3528, !- X,Y,Z Vertex 1 {m}
  5.60981344437733, -5.91468673995186, 0.9144, !- X,Y,Z Vertex 2 {m}
  14.7538134443773, -5.91468673995186, 0.9144, !- X,Y,Z Vertex 3 {m}
  14.7538134443773, -5.91468673995186, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {705db188-1ac1-44dc-86cd-562168a32759}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {ce002617-c79a-40bf-bc99-c0ca838698c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.44228947870359, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -7.44228947870359, 0, 0.9144,           !- X,Y,Z Vertex 2 {m}
  -5.61348947870359, 0, 0.9144,           !- X,Y,Z Vertex 3 {m}
  -5.61348947870359, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52091d16-615c-46eb-a39f-732b92803e76}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {c6a43b27-eb91-4325-94d1-759686d352e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.707231039696816, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, 0.707231039696816, 0.9144,           !- X,Y,Z Vertex 2 {m}
  0, 2.53603103969682, 0.9144,            !- X,Y,Z Vertex 3 {m}
  0, 2.53603103969682, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {204ffb08-26de-447f-9a11-310d3b855da8}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {8842a7ee-31f4-4568-a8da-d5d0a62f21eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.10583340070551, 7.24552310989403, 3.3528, !- X,Y,Z Vertex 1 {m}
  9.10583340070551, 7.24552310989403, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.61943340070551, 7.24552310989403, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.61943340070551, 7.24552310989403, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e7f1376-bb9f-4812-a75a-efe0259c64c4}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d9511f78-19d0-43fd-9039-9fc090646d5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.99160000000001, -9.20061013997028, 3.3528, !- X,Y,Z Vertex 1 {m}
  8.99160000000001, -9.20061013997028, 0.9144, !- X,Y,Z Vertex 2 {m}
  8.99160000000001, -7.37181013997028, 0.9144, !- X,Y,Z Vertex 3 {m}
  8.99160000000001, -7.37181013997028, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7cde106-c5fb-45a9-881d-ca0a093c21c5}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {feb02465-3962-42a8-9936-64d6b1f3cd76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.60000937499778, 2.18916249999876, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.60000937499778, 2.18916249999876, 0.9144, !- X,Y,Z Vertex 2 {m}
  6.85680937499778, 2.18916249999876, 0.9144, !- X,Y,Z Vertex 3 {m}
  6.85680937499778, 2.18916249999876, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6004b50c-fb71-4c42-881a-1913fe233a8c}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a9efd56d-68a5-4306-bbdf-f868d1a5a8f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69200312499923, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.69200312499923, 0, 0.9144,            !- X,Y,Z Vertex 2 {m}
  0.863203124999226, 0, 0.9144,           !- X,Y,Z Vertex 3 {m}
  0.863203124999226, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3ab88c4-5850-4481-b642-71450251ca4b}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {c87eeb54-a76b-49cd-87d2-e3a49e3762a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9016124999971, -3.80416027905383, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.9016124999971, -3.80416027905383, 0.9144, !- X,Y,Z Vertex 2 {m}
  12.9016124999971, -1.06096027905383, 0.9144, !- X,Y,Z Vertex 3 {m}
  12.9016124999971, -1.06096027905383, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d5cb79f-93f3-405e-909b-6bb72ffbc31f}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {1eeb3e43-1475-4ebb-9391-d6ca30067df0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4894062499986, -7.0542830581064, 3.9624, !- X,Y,Z Vertex 1 {m}
  10.4894062499986, -7.0542830581064, 0.9144, !- X,Y,Z Vertex 2 {m}
  11.4038062499986, -7.0542830581064, 0.9144, !- X,Y,Z Vertex 3 {m}
  11.4038062499986, -7.0542830581064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebe84f30-81c9-4b52-a874-1dfd981e8eac}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {dc22e204-288e-4c2f-a74c-9379ecf94d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.023121875, 1.11757291813638, 3.3528,  !- X,Y,Z Vertex 1 {m}
  4.023121875, 1.11757291813638, 0.9144,  !- X,Y,Z Vertex 2 {m}
  4.023121875, 2.94637291813638, 0.9144,  !- X,Y,Z Vertex 3 {m}
  4.023121875, 2.94637291813638, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e7cf6f2-a23b-4cac-a554-6030c5604e47}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {18e14681-733c-4e36-8a2b-bdf90610b1c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.06355373366021, 9.62603305810603, 3.3528, !- X,Y,Z Vertex 1 {m}
  -1.06355373366021, 9.62603305810603, 0.9144, !- X,Y,Z Vertex 2 {m}
  -4.72115373366021, 9.62603305810603, 0.9144, !- X,Y,Z Vertex 3 {m}
  -4.72115373366021, 9.62603305810603, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1cf11d7-0070-4cd8-81de-9d7fbac86e1c}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a77ccb03-61db-410e-b607-605dc94f2545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.1344146522123, 9.62603305810603, 3.3528, !- X,Y,Z Vertex 1 {m}
  -28.1344146522123, 9.62603305810603, 0.9144, !- X,Y,Z Vertex 2 {m}
  -33.6208146522124, 9.62603305810603, 0.9144, !- X,Y,Z Vertex 3 {m}
  -33.6208146522124, 9.62603305810603, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44a8f599-6091-4f74-8043-a6b9bfaee253}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {e844424a-3403-4ea7-b0a1-6845a41f7d2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.3028574673181, 11.6691455581058, 3.3528, !- X,Y,Z Vertex 1 {m}
  -11.3028574673181, 11.6691455581058, 0.9144, !- X,Y,Z Vertex 2 {m}
  -20.4468574673181, 11.6691455581058, 0.9144, !- X,Y,Z Vertex 3 {m}
  -20.4468574673181, 11.6691455581058, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ac47e4-9b61-414f-880f-27b443c218e1}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {f15ca960-c681-4cfc-9603-7f89163f2211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.6693459843251, 7.81328007009048, 4.2672, !- X,Y,Z Vertex 1 {m}
  -17.6693459843251, 7.81328007009048, 0.9144, !- X,Y,Z Vertex 2 {m}
  -18.4808266357937, 6.17437537722634, 0.9144, !- X,Y,Z Vertex 3 {m}
  -18.4808266357937, 6.17437537722634, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5fa351f-62b7-4fff-98f4-cc9d9664a1b7}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {d051f916-ff8e-4b70-a05f-bace2b2d8410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5645821592224, 15.7019764717, 3.3528, !- X,Y,Z Vertex 1 {m}
  -16.5645821592224, 15.7019764717, 0.9144, !- X,Y,Z Vertex 2 {m}
  -17.3760628106907, 14.0630717788357, 0.9144, !- X,Y,Z Vertex 3 {m}
  -17.3760628106907, 14.0630717788357, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f74156a-8ae3-4406-be06-fb31efd2c185}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {13357b02-651c-4e38-b726-b8db4b8f0b16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2604917497212, 2.16740914538309, 4.6482, !- X,Y,Z Vertex 1 {m}
  -15.2604917497212, 2.16740914538309, 0.9144, !- X,Y,Z Vertex 2 {m}
  -8.70487297826363, -1.07851346048931, 0.9144, !- X,Y,Z Vertex 3 {m}
  -8.70487297826363, -1.07851346048931, 4.6482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ea082df-cb9b-4cd3-8d12-7f0a35f6c825}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {89ded983-6a19-4bb3-ba7c-3a97cc79d808}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.01271269916868, -12.7564082297017, 4.6482, !- X,Y,Z Vertex 1 {m}
  4.01271269916868, -12.7564082297017, 0.9144, !- X,Y,Z Vertex 2 {m}
  5.61152526203805, -14.5974929504061, 0.9144, !- X,Y,Z Vertex 3 {m}
  5.61152526203805, -14.5974929504061, 4.6482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f707513f-231f-477d-9a5f-490632680b19}, !- Handle
  Sub Surface 108,                        !- Name
  GLASSDOOR,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {89ded983-6a19-4bb3-ba7c-3a97cc79d808}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.80613912552807, -6.05581090185383, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.80613912552807, -6.05581090185383, 0, !- X,Y,Z Vertex 2 {m}
  1.79118914092798, -10.1982515234387, 0, !- X,Y,Z Vertex 3 {m}
  1.79118914092798, -10.1982515234387, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bfb29c8-ccb1-4c94-890a-a860565307e6}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {f39c2840-8877-475a-9794-febd04d49e07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.89597500000296, -7.9651001395404, 3.3528, !- X,Y,Z Vertex 1 {m}
  5.89597500000296, -7.9651001395404, 0.9144, !- X,Y,Z Vertex 2 {m}
  5.89597500000296, -2.4787001395404, 0.9144, !- X,Y,Z Vertex 3 {m}
  5.89597500000296, -2.4787001395404, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7307226e-c781-404f-bced-822694f51870}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {75c3c151-07c4-46c2-8e93-820b8cd914a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.009437500828, -14.1350826024886, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -14.1350826024886, 0.9144, !- X,Y,Z Vertex 2 {m}
  12.009437500828, -4.99108260248864, 0.9144, !- X,Y,Z Vertex 3 {m}
  12.009437500828, -4.99108260248864, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd44d15d-5ba3-407f-bfa3-816f79e65ef2}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {bcc5ef65-21d9-4344-bfaa-87f66711030b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.27637189893392, -15.8305049950142, 4.6482, !- X,Y,Z Vertex 1 {m}
  -2.27637189893392, -15.8305049950142, 0.9144, !- X,Y,Z Vertex 2 {m}
  -0.746334731913611, -20.4610734814462, 0.9144, !- X,Y,Z Vertex 3 {m}
  -0.746334731913611, -20.4610734814462, 4.6482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6279a1f-7c3f-4cbe-b6ae-c2c72aaf1b32}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {4ca5666a-dd63-4ffa-865e-bc8b8145207e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.28069099216509, 7.84118644698725, 4.6482, !- X,Y,Z Vertex 1 {m}
  -5.28069099216509, 7.84118644698725, 0.9144, !- X,Y,Z Vertex 2 {m}
  -4.51567240865495, 5.52590220377128, 0.9144, !- X,Y,Z Vertex 3 {m}
  -4.51567240865495, 5.52590220377128, 4.6482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {598d5d06-9287-4b21-a8f7-de21567d96d6}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {9f610794-cf9a-473c-81c2-7f3e16553ea8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.2959, 0, 3.3528,                     !- X,Y,Z Vertex 1 {m}
  -5.2959, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.4671, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.4671, 0, 3.3528;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3cc77df-8f1b-4a24-88cf-2973d1e24c48}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 0.898525000000456, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.023121875, 0.898525000000456, 0,      !- X,Y,Z Vertex 2 {m}
  4.023121875, 3.14064194189553, 0,       !- X,Y,Z Vertex 3 {m}
  4.023121875, 3.14064194189553, 5.4864;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c18fc4-2c5f-4821-80d4-c3df27bccc52}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {a3cc77df-8f1b-4a24-88cf-2973d1e24c48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.023121875, 1.10518347094799, 3.3528,  !- X,Y,Z Vertex 1 {m}
  4.023121875, 1.10518347094799, 0.9144,  !- X,Y,Z Vertex 2 {m}
  4.023121875, 2.93398347094799, 0.9144,  !- X,Y,Z Vertex 3 {m}
  4.023121875, 2.93398347094799, 3.3528;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba2d93d-3440-4667-8ac5-1ec0d1131185}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f420306f-ac77-4d1b-993b-e35a7a4cb1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33262697870653, 0.454025, 5.4864,     !- X,Y,Z Vertex 1 {m}
  6.33262697870653, 0.454025, 0,          !- X,Y,Z Vertex 2 {m}
  6.33262697870653, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.33262697870653, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eceadf52-9662-404f-aa54-ada4467e5c2a}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.98838947870357, 0.454025, 5.4864,     !- X,Y,Z Vertex 1 {m}
  7.98838947870357, 0.454025, 0,          !- X,Y,Z Vertex 2 {m}
  6.33262697870653, 0.454025, 0,          !- X,Y,Z Vertex 3 {m}
  6.33262697870653, 0.454025, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c18eb3-5eeb-42d1-b538-12cb9f864527}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.98838947870357, -0.0527005066010639, 5.4864, !- X,Y,Z Vertex 1 {m}
  7.98838947870357, -0.0527005066010639, 0, !- X,Y,Z Vertex 2 {m}
  7.98838947870357, 0.454025, 0,          !- X,Y,Z Vertex 3 {m}
  7.98838947870357, 0.454025, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c8b466-4ade-4559-acf8-eff141cb5707}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ac8556-dfab-4efc-afb3-92be7c3924f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.65934802129347, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.65934802129347, 3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  -7.82469802129347, 3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -7.82469802129347, 3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15dd0945-0fd5-42ea-8b49-5a6843c4a469}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a6f08d-cad0-48b9-b142-15ae2029a258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55789489629347, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.55789489629347, 3.65759999999848, 0, !- X,Y,Z Vertex 2 {m}
  -5.65934802129347, 3.65759999999848, 0, !- X,Y,Z Vertex 3 {m}
  -5.65934802129347, 3.65759999999848, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3b5962-cbc9-43de-973e-20fa26c4d678}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73453008985634, -5.76421249999977, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.73453008985634, -5.76421249999977, 0, !- X,Y,Z Vertex 2 {m}
  0.0024449101458622, -5.76421249999977, 0, !- X,Y,Z Vertex 3 {m}
  0.0024449101458622, -5.76421249999977, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35415ee8-9b72-41e9-bc00-0476f3c3e3ae}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73453008985634, -6.32142500000028, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.73453008985634, -6.32142500000028, 0, !- X,Y,Z Vertex 2 {m}
  -3.73453008985634, -5.76421249999977, 0, !- X,Y,Z Vertex 3 {m}
  -3.73453008985634, -5.76421249999977, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb702c9-17f2-4538-a35d-2304d816fd21}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.8809195685577, -6.32142500000028, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.8809195685577, -6.32142500000028, 0, !- X,Y,Z Vertex 2 {m}
  -3.73453008985634, -6.32142500000028, 0, !- X,Y,Z Vertex 3 {m}
  -3.73453008985634, -6.32142500000028, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {202e53a4-2fb7-4884-b51e-b02b635b7e0a}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0024449101458622, -5.76421249999977, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.0024449101458622, -5.76421249999977, 0, !- X,Y,Z Vertex 2 {m}
  0.0024449101458622, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0024449101458622, 0, 5.4864;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e125958-74be-4f56-bbfe-eb2e99ce64c9}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6b95e37-4ba6-4051-9458-674b153245c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4864,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.8809195685577, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.8809195685577, 0, 5.4864;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfa2ed8-b578-4190-a5a4-8659005bab80}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ebc3f5-29d4-48be-a741-6c48140bd9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.8809195685577, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  -5.8809195685577, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.8809195685577, -6.32142500000028, 0, !- X,Y,Z Vertex 3 {m}
  -5.8809195685577, -6.32142500000028, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1564498b-a2a1-4267-9c4a-c35836e3ec60}, !- Handle
  Surface 1004,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0024449101458622, 0, 0,               !- X,Y,Z Vertex 1 {m}
  0.0024449101458622, -5.76421249999977, 0, !- X,Y,Z Vertex 2 {m}
  -3.73453008985634, -5.76421249999977, 0, !- X,Y,Z Vertex 3 {m}
  -3.73453008985634, -6.32142500000028, 0, !- X,Y,Z Vertex 4 {m}
  -5.8809195685577, -6.32142500000028, 0, !- X,Y,Z Vertex 5 {m}
  -5.8809195685577, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed34efc5-4673-402d-9e5c-5695e4d49c60}, !- Handle
  Surface 2599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6736ec6-08f4-4131-b1d0-c7d287cbc71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.76454202994522, -3.6576, 5.4864,     !- X,Y,Z Vertex 1 {m}
  -5.76454202994522, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  -2.92099999999999, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -2.92099999999999, -3.6576, 5.4864;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e6177c-8eb4-413a-a943-b2ab6f681d62}, !- Handle
  Surface 2600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf780d2a-0b26-4d4d-b805-5fc5e25343e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.92099999999999, -3.6576, 5.4864,     !- X,Y,Z Vertex 1 {m}
  -2.92099999999999, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  5.84200000000002, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  5.84200000000002, -3.6576, 5.4864;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f082e9-7770-4a05-ab1c-9d1a55d43998}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870135, 0, 6.0706,            !- X,Y,Z Vertex 1 {m}
  2.14638947870135, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.14638947870135, 0.557212500000508, 0, !- X,Y,Z Vertex 3 {m}
  2.14638947870135, 0.557212500000508, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81cdfc5-c051-4975-90c2-cfdf57b7d735}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c25d6cb5-6cf4-4b46-88a1-2ce940512a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870135, 0.557212500000508, 6.0706, !- X,Y,Z Vertex 1 {m}
  2.14638947870135, 0.557212500000508, 0, !- X,Y,Z Vertex 2 {m}
  5.88336447870357, 0.557212500000508, 0, !- X,Y,Z Vertex 3 {m}
  5.88336447870357, 0.557212500000508, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb90f290-c066-4896-a18e-11941890e7ba}, !- Handle
  Surface 785,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55789489629347, 3.65759999999848, 0, !- X,Y,Z Vertex 1 {m}
  -3.55789489629347, 0, 0,                !- X,Y,Z Vertex 2 {m}
  6.33262697870653, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.33262697870653, 0.454025, 0,          !- X,Y,Z Vertex 4 {m}
  7.98838947870357, 0.454025, 0,          !- X,Y,Z Vertex 5 {m}
  7.98838947870357, -0.0527005066010639, 0, !- X,Y,Z Vertex 6 {m}
  11.7253644787036, -0.0527005066010639, 0, !- X,Y,Z Vertex 7 {m}
  11.7253644787036, -3.6576, 0,           !- X,Y,Z Vertex 8 {m}
  -5.76454202994522, -3.6576, 0,          !- X,Y,Z Vertex 9 {m}
  -5.76454202994522, -0.779267946186694, 0, !- X,Y,Z Vertex 10 {m}
  -7.82469802129347, -0.779267946186694, 0, !- X,Y,Z Vertex 11 {m}
  -7.82469802129347, 3.65759999999848, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7a11d6f6-8fcf-4df3-b4f9-ceca168ce557}, !- Handle
  Surface 868,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.98838947870362, -3.6576, 5.4864,      !- X,Y,Z Vertex 1 {m}
  7.98838947870357, 0.454025, 5.4864,     !- X,Y,Z Vertex 2 {m}
  6.33262697870653, 0.454025, 5.4864,     !- X,Y,Z Vertex 3 {m}
  6.33262697870653, 0, 5.4864,            !- X,Y,Z Vertex 4 {m}
  -3.55789489629347, 0, 5.4864,           !- X,Y,Z Vertex 5 {m}
  -3.55789489629347, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 6 {m}
  -7.82469802129347, 3.65759999999848, 5.4864, !- X,Y,Z Vertex 7 {m}
  -7.82469802129347, -0.779267946186694, 5.4864, !- X,Y,Z Vertex 8 {m}
  -5.76454202994522, -0.779267946186694, 5.4864, !- X,Y,Z Vertex 9 {m}
  -5.76454202994522, -3.6576, 5.4864;     !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {957f0680-3416-4553-aaea-781a87785b9b}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {202e53a4-2fb7-4884-b51e-b02b635b7e0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0024449101458622, -4.71090624999989, 3.3528, !- X,Y,Z Vertex 1 {m}
  0.0024449101458622, -4.71090624999989, 0.9144, !- X,Y,Z Vertex 2 {m}
  0.0024449101458622, -1.05330624999989, 0.9144, !- X,Y,Z Vertex 3 {m}
  0.0024449101458622, -1.05330624999989, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06f83e03-05bd-415b-9ddc-7e6334931aad}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {6d141f70-6dbd-4f99-8bd1-46fc42463d54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10050740440084, -1.29588953490203, 3.7338, !- X,Y,Z Vertex 1 {m}
  1.10050740440084, -1.29588953490203, 0.9144, !- X,Y,Z Vertex 2 {m}
  4.44673195052105, -11.423043479775, 0.9144, !- X,Y,Z Vertex 3 {m}
  4.44673195052105, -11.423043479775, 3.7338; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7c64bc-5e99-467c-b811-b9e2419483d2}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7253644787036, -3.6576, 5.4864,      !- X,Y,Z Vertex 1 {m}
  11.7253644787036, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  11.7253644787036, -0.0527005066010639, 0, !- X,Y,Z Vertex 3 {m}
  11.7253644787036, -0.0527005066010639, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa3b90c0-783d-4d6f-832e-b22b16446d05}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  {5e7c64bc-5e99-467c-b811-b9e2419483d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7253644787036, -2.76955025330053, 3.3528, !- X,Y,Z Vertex 1 {m}
  11.7253644787036, -2.76955025330053, 0.9144, !- X,Y,Z Vertex 2 {m}
  11.7253644787036, -0.940750253300532, 0.9144, !- X,Y,Z Vertex 3 {m}
  11.7253644787036, -0.940750253300532, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43664ef-e526-4f89-9bac-1cd9a4c19b1f}, !- Handle
  Surface 2605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36016a1a-e72e-4a23-bdd4-199b48036802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438715e-014, -8.89949457812609, 7.62, !- X,Y,Z Vertex 1 {m}
  -9.81799530563878e-014, -8.89949457812609, -8.75432814951976e-030, !- X,Y,Z Vertex 2 {m}
  -5.77529135625817e-015, 5.99656350492535e-029, 8.75432814951978e-030, !- X,Y,Z Vertex 3 {m}
  5.77529135625816e-015, -5.99656350492534e-029, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59adeef2-5cbb-4fbb-8934-6779c7d13b47}, !- Handle
  Surface 437,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27104101266963, -13.798714984852, 7.62, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, -5.86680263623276, 7.62, !- X,Y,Z Vertex 2 {m}
  8.50876519829758, -5.86680263623276, 7.62, !- X,Y,Z Vertex 3 {m}
  8.50876519829758, -3.46706957812681, 7.62, !- X,Y,Z Vertex 4 {m}
  7.64199019829758, -3.46706957812681, 7.62, !- X,Y,Z Vertex 5 {m}
  7.64199019829758, -3.67026957812681, 7.62, !- X,Y,Z Vertex 6 {m}
  3.26684019830053, -3.67026957812681, 7.62, !- X,Y,Z Vertex 7 {m}
  3.26684019830053, 11.185525, 7.62,      !- X,Y,Z Vertex 8 {m}
  -1.48299527665789e-048, 11.185525, 7.62, !- X,Y,Z Vertex 9 {m}
  1.48299527665789e-048, 3.93235899180344e-097, 7.62, !- X,Y,Z Vertex 10 {m}
  -1.06815511266728, 4.35820552762005e-017, 7.62, !- X,Y,Z Vertex 11 {m}
  -9.70847872724095, 2.31516773486885, 7.62, !- X,Y,Z Vertex 12 {m}
  -10.8091620875659, 0.0921755768557743, 7.62, !- X,Y,Z Vertex 13 {m}
  -10.3552957584049, -0.132549964581778, 7.62, !- X,Y,Z Vertex 14 {m}
  -13.166443960765, -10.6238978833841, 7.62, !- X,Y,Z Vertex 15 {m}
  -5.83533676543215, -12.5882621359993, 7.62, !- X,Y,Z Vertex 16 {m}
  -6.15967662875982, -13.798714984852, 7.62; !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {09401880-a2e0-4ff7-866e-aced5b43b351}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf83d6b-2e5d-4cb9-8da1-b0f09570e5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26684019830053, 3.2290054218742, 7.62, !- X,Y,Z Vertex 1 {m}
  3.26684019830053, 3.2290054218742, 0,   !- X,Y,Z Vertex 2 {m}
  3.26684019830053, 11.185525, -6.82690591090744e-016, !- X,Y,Z Vertex 3 {m}
  3.26684019830053, 11.185525, 7.62;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Handle
  Main Level Open Office South Perimeter, !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.6734675672666,                       !- X Origin {m}
  9.6719834012478,                        !- Y Origin {m}
  7.62,                                   !- Z Origin {m}
  {ff80e30c-6862-4db4-8dae-797721f4d561}, !- Building Story Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {edf5706d-6043-484b-93ce-2ef678c1618d}, !- Handle
  Surface 46,                             !- Name
  FLOOR,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.33146851719357e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -12.4983874999999, -4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -12.4983874999999, -4.33146851719357e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d72439c-a94b-43da-ae10-c822bc884484}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b032a2-6361-460a-8c40-363b37ada510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.33146851719357e-015, 6.0706,      !- X,Y,Z Vertex 1 {m}
  0, -4.33146851719357e-015, 0,           !- X,Y,Z Vertex 2 {m}
  -12.4983874999999, -4.33146851719357e-015, 0, !- X,Y,Z Vertex 3 {m}
  -12.4983874999999, -4.33146851719357e-015, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2a6575-6735-4830-9469-8d83aab86ed4}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f600b8-5f9c-4126-8e19-fa8def396d2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4983874999999, -4.57200000000001, 6.0706, !- X,Y,Z Vertex 1 {m}
  -12.4983874999999, -4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000001, 6.0706;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5948ec8-1a1b-4174-a152-b314b5f0a040}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6c4017-7b15-4fba-9df0-217d1d7fa371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4983874999999, -4.33146851719357e-015, 6.0706, !- X,Y,Z Vertex 1 {m}
  -12.4983874999999, -4.33146851719357e-015, 0, !- X,Y,Z Vertex 2 {m}
  -12.4983874999999, -4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -12.4983874999999, -4.57200000000001, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6aedf6-a2b3-48f0-af69-eae80a85d1f0}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b60574-b849-48ab-a82b-e4385e97db30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000001, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.33146851719357e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.33146851719357e-015, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d076d85-c42f-41dd-9df1-837b7d132a1e}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000001, 6.0706,           !- X,Y,Z Vertex 1 {m}
  0, -4.33146851719357e-015, 6.0706,      !- X,Y,Z Vertex 2 {m}
  -4.75221598190138, -1.44382283906452e-015, 6.0706, !- X,Y,Z Vertex 3 {m}
  -4.49244599840791, -0.786178744682681, 6.0706, !- X,Y,Z Vertex 4 {m}
  -4.49244599840791, -4.57200000000001, 6.0706; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c5087770-9d89-4b3d-ab9f-8f6e7611406e}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25452376-ff16-46a4-930e-d1fc77aaec3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4963, 1.67010416372753, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -8.4963, 1.67010416372753, 0,           !- X,Y,Z Vertex 2 {m}
  -5.842, 1.67010416372753, 0,            !- X,Y,Z Vertex 3 {m}
  -5.842, 1.67010416372753, 6.0706;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fff1683-ac74-4684-a4db-c8e78abb1ddb}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c68a64-9ecd-4129-9b4d-42e85d6d7c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72685b62-f406-41ac-9c90-0dd3e8ae13b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4963, 3.30205416372753, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -8.4963, 3.30205416372753, 0,           !- X,Y,Z Vertex 2 {m}
  -8.4963, 1.67010416372753, 0,           !- X,Y,Z Vertex 3 {m}
  -8.4963, 1.67010416372753, 6.0706;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a7ad07-2ffb-499a-912a-011bc42d27a7}, !- Handle
  Surface 2609,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.734153125, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  9.734153125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 2 {m}
  8.883253125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 3 {m}
  8.883253125, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25debbbe-d0b7-4fe3-ae13-5491dc5f5e0d}, !- Handle
  Surface 2610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a491b79c-117c-46d7-a347-6be22aa1c771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.42277499999705, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.42277499999705, -17.2136813211898, 0, !- X,Y,Z Vertex 2 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c35ff7-10a3-4f0f-a290-5ef61b478a6a}, !- Handle
  Surface 2611,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.47719194188575, 0,                !- X,Y,Z Vertex 2 {m}
  6.42262812500001, -3.47719194188575, 0, !- X,Y,Z Vertex 3 {m}
  6.42262812500001, -2.33158388378959, 0, !- X,Y,Z Vertex 4 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 5 {m}
  8.883253125, -5.33774194188965, 0,      !- X,Y,Z Vertex 6 {m}
  0.831453124997043, -5.33774194188965, 0, !- X,Y,Z Vertex 7 {m}
  0.831453124997043, -15.0483313211897, 0, !- X,Y,Z Vertex 8 {m}
  8.883253125, -15.0483313211897, 0,      !- X,Y,Z Vertex 9 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 10 {m}
  -1.67322499999999, -17.2136813211898, 0, !- X,Y,Z Vertex 11 {m}
  -1.67322499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 12 {m}
  -3.83857499999999, -27.1780566002721, 0, !- X,Y,Z Vertex 13 {m}
  -3.83857499999999, 0, 0;                !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {1da87d3f-4407-4db8-b1aa-9a5f13660ad3}, !- Handle
  Surface 2612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1f3da0e-4502-4108-b1ca-e45aa5a5899e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 2 {m}
  6.42262812500001, -2.33158388378959, 0, !- X,Y,Z Vertex 3 {m}
  6.42262812500001, -2.33158388378959, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00953331-7da6-43ec-a423-80f49a0de1be}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7745ab2-6068-4425-ba00-8814189d0c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.831453124997043, -15.0483313211897, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.831453124997043, -15.0483313211897, 0, !- X,Y,Z Vertex 2 {m}
  0.831453124997043, -5.33774194188965, 0, !- X,Y,Z Vertex 3 {m}
  0.831453124997043, -5.33774194188965, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b6c84d-126b-4d6b-badf-2e5a1a04ef16}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1c80ee-e86f-42aa-96b9-4b9538cfddb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.831453124997043, -5.33774194188965, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.831453124997043, -5.33774194188965, 0, !- X,Y,Z Vertex 2 {m}
  8.883253125, -5.33774194188965, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -5.33774194188965, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ca42d6-087e-46dc-a52f-a77c1aefaa50}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7830583b-404a-405d-a6e8-c475a2ef2c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -15.0483313211897, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -15.0483313211897, 0,      !- X,Y,Z Vertex 2 {m}
  0.831453124997043, -15.0483313211897, 0, !- X,Y,Z Vertex 3 {m}
  0.831453124997043, -15.0483313211897, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5496b61-c277-4d56-8c12-61d0d8d47a3b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c931490-fccb-4878-be9f-2db7698bcc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -5.33774194188965, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -5.33774194188965, 0,      !- X,Y,Z Vertex 2 {m}
  8.883253125, -15.0483313211897, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -15.0483313211897, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Handle
  Concourse Level Corridor East Perimeter, !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.2234269422666,                       !- X Origin {m}
  43.8958753431363,                       !- Y Origin {m}
  13.6906,                                !- Z Origin {m}
  {dcd4c26d-62b5-472e-bba5-cf2f7f3a4406}, !- Building Story Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {92f4bb19-31ea-42ae-b8f7-bd717c0ecfe9}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b362e9-3cd4-46f9-9d1f-d538a7fdf0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
