  ,                                       !- Number of Vertices
  8.883253125, -5.33774194188965, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -5.33774194188965, 0,      !- X,Y,Z Vertex 2 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -2.33158388378959, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b362e9-3cd4-46f9-9d1f-d538a7fdf0df}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f4bb19-31ea-42ae-b8f7-bd717c0ecfe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -2.33158388378959, 0,      !- X,Y,Z Vertex 2 {m}
  8.883253125, -5.33774194188965, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -5.33774194188965, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06e356b-46ec-416d-a142-2611f7adebe1}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640e5e98-2674-499d-bab9-deed56eb36e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -15.0483313211897, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -15.0483313211897, 0,      !- X,Y,Z Vertex 2 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22681020-5b0c-4076-b4c7-aaa916a555cf}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41242208-02e0-4f4c-b42b-c18bd9da5a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.14064194189553, 5.4864,            !- X,Y,Z Vertex 1 {m}
  0, 3.14064194189553, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2804b0-ecd1-4379-9f32-a7e614a53bd4}, !- Handle
  Surface 2613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee0492c-8719-4734-82fd-20de4f9a69e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.460625, 0, 5.4864,                    !- X,Y,Z Vertex 1 {m}
  2.460625, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  4.023121875, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  4.023121875, 0, 5.4864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bd585e-801d-4453-8790-317c619260b4}, !- Handle
  Surface 2614,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51d9a85-f0ba-4c69-859f-41d8c903ebed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89597500000296, 0, 5.4864,            !- X,Y,Z Vertex 1 {m}
  5.89597500000296, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.4604781250029, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  4.4604781250029, 0, 5.4864;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfdf1d3-f1fc-4acf-b1d3-5ef6d24480a1}, !- Handle
  Surface 2615,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195ea000-1345-4250-918f-4241065c21a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b2e3e9-1741-4410-99f0-fa4bbae00632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.23591344330356, 9.144, 6.0706,        !- X,Y,Z Vertex 1 {m}
  6.23591344330356, 9.144, 0,             !- X,Y,Z Vertex 2 {m}
  6.23591344330356, 12.2237499999956, 0,  !- X,Y,Z Vertex 3 {m}
  6.23591344330356, 12.2237499999956, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e50e753-f33e-4cf5-b668-cabc58fbbd75}, !- Handle
  Surface 800,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67322499999999, -27.1780566002721, 5.4864, !- X,Y,Z Vertex 1 {m}
  -1.67322499999999, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 2 {m}
  8.883253125, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 3 {m}
  8.883253125, -15.0483313211897, 5.4864, !- X,Y,Z Vertex 4 {m}
  0.831453124997043, -15.0483313211897, 5.4864, !- X,Y,Z Vertex 5 {m}
  0.831453124997043, -5.33774194188965, 5.4864, !- X,Y,Z Vertex 6 {m}
  8.883253125, -5.33774194188965, 5.4864, !- X,Y,Z Vertex 7 {m}
  8.883253125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 8 {m}
  6.42262812500001, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 9 {m}
  6.42262812500001, -3.47719194188575, 5.4864, !- X,Y,Z Vertex 10 {m}
  0, -3.47719194188575, 5.4864,           !- X,Y,Z Vertex 11 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 12 {m}
  -3.83857499999999, 0, 5.4864,           !- X,Y,Z Vertex 13 {m}
  -3.83857499999999, -27.1780566002721, 5.4864; !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {640e5e98-2674-499d-bab9-deed56eb36e4}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c06e356b-46ec-416d-a142-2611f7adebe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.883253125, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.883253125, -17.2136813211898, 0,      !- X,Y,Z Vertex 2 {m}
  8.883253125, -15.0483313211897, 0,      !- X,Y,Z Vertex 3 {m}
  8.883253125, -15.0483313211897, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {26ac1573-d5c8-4957-a1db-a8c47c62764b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {ce060cfa-f463-4801-977e-c17ff320e61b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {1bd70773-4db9-4aa2-bf1d-5c7e93af09d1}, !- Handle
  2014,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Surface,
  {7f063a89-47de-4d4b-bc9b-2818bd57acad}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70bddd2-df3a-4d13-84cb-b956bcf7c28b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef7fc04-d10d-4e15-816d-c26da6f795b1}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa6ad6d1-4d20-4e98-bc8c-c0e53686cfba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6680aeb6-7c09-4baf-b6f8-8843670cee55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0226, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.99417616048363, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.99417616048363, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c11827-5fd3-47cd-9baf-d97c24f3f3e7}, !- Handle
  Surface 2617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92efd00b-54ea-4374-a3c9-64f33c1e9dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5360823962935, 10.0245521583768, 6.0706, !- X,Y,Z Vertex 1 {m}
  -19.5360823962935, 10.0245521583768, 0, !- X,Y,Z Vertex 2 {m}
  -19.5360823962935, -7.0458353416182, 0, !- X,Y,Z Vertex 3 {m}
  -19.5360823962935, -7.0458353416182, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7acb15a-2ee1-4883-932b-4800c4729509}, !- Handle
  Surface 2618,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01645059486144, -17.2200009532623, 5.1054, !- X,Y,Z Vertex 1 {m}
  11.971417167398, -13.7854766368147, 5.1054, !- X,Y,Z Vertex 2 {m}
  0.564317230959733, -0.649829664639296, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.95954122123251, -5.74393570365942, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620a0da3-8928-41ce-9131-5567d853904b}, !- Handle
  Surface 2624,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.572015625, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 1 {m}
  20.572015625, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 2 {m}
  2.73392790429981, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 3 {m}
  2.73392790429976, 20.2229829527393, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721351b4-b770-4d86-a3c9-584201937900}, !- Handle
  Surface 2625,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74519489150112, -4.84756414808045, 5.1054, !- X,Y,Z Vertex 1 {m}
  0, -3.33202307286082, 5.1054,           !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 5.1054,                      !- X,Y,Z Vertex 3 {m}
  -4.43396687500044, 2.5146, 5.1054,      !- X,Y,Z Vertex 4 {m}
  -4.43396687500044, -1.75135566733399, 5.1054; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f52f5886-5c7d-41ab-9e83-7e3b629745e1}, !- Handle
  Surface 2627,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.97378918094836, -7.7607205581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.97378918094836, -3.8719125, 5.1054,  !- X,Y,Z Vertex 2 {m}
  -11.240255182988, -3.8719125, 5.1054,   !- X,Y,Z Vertex 3 {m}
  -11.240255182988, -7.7607205581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb8e61b-b741-4741-85ac-5a209d949da3}, !- Handle
  Surface 2629,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4311433722044, 5.15458832684963, 5.1054, !- X,Y,Z Vertex 1 {m}
  -5.9157988764614, 14.2682704527395, 5.1054, !- X,Y,Z Vertex 2 {m}
  -4.202509375, 14.2682704527395, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.202509375, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 4 {m}
  2.73392790429976, 20.2229829527393, 5.1054, !- X,Y,Z Vertex 5 {m}
  2.73392790429981, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 6 {m}
  -6.336109375, 22.1914829527393, 5.1054, !- X,Y,Z Vertex 7 {m}
  -6.336109375, 15.2796009685584, 5.1054, !- X,Y,Z Vertex 8 {m}
  -9.77322081721849, 8.3378481832729, 5.1054, !- X,Y,Z Vertex 9 {m}
  -9.74703209699055, 8.32488120609342, 5.1054, !- X,Y,Z Vertex 10 {m}
  -10.9954606031641, 5.80441799148893, 5.1054; !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {e91d7f2b-c7a7-4fad-bd6f-1f394807fa50}, !- Handle
  Surface 2632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.910534375, -4.56406250000018, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.910534375, -3.7115750000004, 5.1054, !- X,Y,Z Vertex 2 {m}
  -22.7486220957002, -3.7115750000004, 5.1054, !- X,Y,Z Vertex 3 {m}
  -22.7486220957002, -4.56406250000018, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e3f268-ccdd-4218-9a49-c76d229cd0b4}, !- Handle
  Surface 2633,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7013053389315, 7.04952055810576, 5.1054, !- X,Y,Z Vertex 1 {m}
  -10.7013053389315, 9.87050805810544, 5.1054, !- X,Y,Z Vertex 2 {m}
  -11.224021875, 9.8705080581055, 5.1054, !- X,Y,Z Vertex 3 {m}
  -11.224021875, 7.04952055810576, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d5ff4d-c522-412b-9bde-25d97f346f75}, !- Handle
  Surface 2638,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  6.81484380038455e-013, 1.8060080581064, 5.1054, !- X,Y,Z Vertex 2 {m}
  -1.05208346392859, 1.8060080581064, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.05208346392859, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fad3c9-a18c-4305-973c-f3e36605261b}, !- Handle
  Surface 2639,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05208346392859, -3.8719125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  -1.05208346392859, 0, 5.1054,           !- X,Y,Z Vertex 2 {m}
  -8.17263253770929, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -8.17263253770929, -3.8719125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04350d5-aca2-4cbf-9efe-7ff013732314}, !- Handle
  Surface 2642,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87523437500222, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  1.87523437499737, 7.25732548306626, 5.1054, !- X,Y,Z Vertex 2 {m}
  -1.1541214211836, 7.25732548306626, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.1541214211836, 0, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2798f0be-e145-421b-925a-883cb3dcfce1}, !- Handle
  Surface 2646,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33573437500222, -14.6018249999997, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.33573437500222, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 2 {m}
  -19.5310125000022, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 3 {m}
  -19.5310125000022, -14.6018249999997, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c33fc3c-56c0-4884-a0b0-7bea27df956f}, !- Handle
  Surface 2648,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, 7.2573254830663, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.59079999999778, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 2 {m}
  -5.17466105520725e-012, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.8512447392568e-012, 7.25732548306626, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1677548b-99b1-4cc8-b28d-f5d620e204ee}, !- Handle
  Surface 2650,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.259069896293495, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0.259069896293495, 1.70021249999949, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 1.70021249999949, 5.1054,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ebe226-f0a5-4ced-b560-df2f88d85c4c}, !- Handle
  Surface 2651,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43f49604-5fe7-4d7c-b893-d83911f90993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1054,                           !- X,Y,Z Vertex 1 {m}
  0, 4.88366034162372, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -1.38897302129347, 4.88366034162372, 5.1054, !- X,Y,Z Vertex 3 {m}
  -1.38897302129347, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b99f198-07c0-47d4-a0e1-9133fb1075bb}, !- Handle
  Surface 2653,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0600220957025, 9.62603305810602, 5.4864, !- X,Y,Z Vertex 1 {m}
  -25.0600220957025, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 2 {m}
  -25.8570574673181, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 3 {m}
  -25.8570574673181, 9.62603305810603, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5fd0a5-9b3a-43f7-add4-672ab4fc7419}, !- Handle
  Surface 2655,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.7167042854821, 1.6494124999995, 6.0706, !- X,Y,Z Vertex 1 {m}
  49.7167042854822, 3.69252499999935, 6.0706, !- X,Y,Z Vertex 2 {m}
  40.1608905681678, 3.6925249999993, 6.0706, !- X,Y,Z Vertex 3 {m}
  40.1608905681678, 1.64941249999953, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb631ee-5626-4db3-861e-997764acfc58}, !- Handle
  Surface 2658,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.792740695623, 3.83857499999827, 6.0706, !- X,Y,Z Vertex 1 {m}
  60.3823230354807, 5.15937499999954, 6.0706, !- X,Y,Z Vertex 2 {m}
  49.7167042854807, 5.15937499999954, 6.0706, !- X,Y,Z Vertex 3 {m}
  49.7167042854821, 3.83857499999827, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4c0cf3-18d1-4c65-bdc4-9c1adf9c1787}, !- Handle
  Surface 2659,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6584668014128, 6.36604810989329, 5.4864, !- X,Y,Z Vertex 1 {m}
  11.6584668014128, 7.24552310989403, 5.4864, !- X,Y,Z Vertex 2 {m}
  1.06679999999822, 7.24552310989403, 5.4864, !- X,Y,Z Vertex 3 {m}
  1.06679999999822, 6.36604810989329, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203fae40-b50f-40c4-bda1-1f570e85eb69}, !- Handle
  Surface 2665,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 11.707299721833, 6.0706, !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 13.0280997218342, 6.0706, !- X,Y,Z Vertex 2 {m}
  5.67817153131173, 11.707299721833, 6.0706; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {567a3068-e7d1-4d86-bad0-c22fb8dc7fd9}, !- Handle
  Surface 2666,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91152887117235, -25.5896142258952, 6.0706, !- X,Y,Z Vertex 1 {m}
  1.91152887117229, -22.5661102155669, 6.0706, !- X,Y,Z Vertex 2 {m}
  3.6022163720003, -22.5661102155669, 6.0706, !- X,Y,Z Vertex 3 {m}
  3.6022163720003, -6.30606277816783, 6.0706, !- X,Y,Z Vertex 4 {m}
  2.03852887117229, -6.30606277816783, 6.0706, !- X,Y,Z Vertex 5 {m}
  2.0385288711723, 2.4638541637278, 6.0706, !- X,Y,Z Vertex 6 {m}
  5.94854137116939, 2.4638541637278, 6.0706, !- X,Y,Z Vertex 7 {m}
  5.94854137116939, 11.707299721833, 6.0706, !- X,Y,Z Vertex 8 {m}
  5.67817153131173, 11.707299721833, 6.0706, !- X,Y,Z Vertex 9 {m}
  0, 6.98924972183403, 6.0706,            !- X,Y,Z Vertex 10 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 11 {m}
  0.895131996169347, 0, 6.0706,           !- X,Y,Z Vertex 12 {m}
  0.895131996169347, -4.06394583627274, 6.0706, !- X,Y,Z Vertex 13 {m}
  1.41137689246578, -4.06394583627145, 6.0706, !- X,Y,Z Vertex 14 {m}
  1.41137689246578, -7.29609583627071, 6.0706, !- X,Y,Z Vertex 15 {m}
  0, -7.29609583627071, 6.0706,           !- X,Y,Z Vertex 16 {m}
  0, -22.0265083362722, 6.0706,           !- X,Y,Z Vertex 17 {m}
  1.42090189246578, -22.0265083362722, 6.0706, !- X,Y,Z Vertex 18 {m}
  1.42090189246578, -25.5896142258952, 6.0706; !- X,Y,Z Vertex 19 {m}

OS:Surface,
  {e0f94b78-3f8e-4713-81d2-deb9f9a88f73}, !- Handle
  Surface 2667,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -1.43305888378913, 5.4864, !- X,Y,Z Vertex 2 {m}
  10.44575, -1.43305888378913, 5.4864,    !- X,Y,Z Vertex 3 {m}
  10.44575, -2.33158388378959, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae10a4d-a42f-47e0-a5c5-f8466b62bc61}, !- Handle
  Surface 2669,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8847ae58-dde6-4f0f-bd06-4585fcf3257c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.023121875, 0, 5.4864,                 !- X,Y,Z Vertex 1 {m}
  4.02312187500001, 0.438150000002004, 5.4864, !- X,Y,Z Vertex 2 {m}
  3.31152500000001, 0.438150000002004, 5.4864, !- X,Y,Z Vertex 3 {m}
  3.311525, 0, 5.4864;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f431c7-4ac6-452c-a810-ae01f34edb88}, !- Handle
  Surface 2670,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8959750000029, -0.136525000000277, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.89597500000296, 0, 5.4864,            !- X,Y,Z Vertex 2 {m}
  5.3113781250029, 0, 5.4864,             !- X,Y,Z Vertex 3 {m}
  5.3113781250029, -0.136525000000277, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1cfc5d-6a6c-4ccb-b1e0-7d6f9cb42319}, !- Handle
  Surface 2672,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89597500000296, -9.96437527908233, 5.4864, !- X,Y,Z Vertex 1 {m}
  5.8959750000029, -0.136525000000277, 5.4864, !- X,Y,Z Vertex 2 {m}
  5.3113781250029, -0.136525000000277, 5.4864, !- X,Y,Z Vertex 3 {m}
  5.3113781250029, 0, 5.4864,             !- X,Y,Z Vertex 4 {m}
  0, 0, 5.4864,                           !- X,Y,Z Vertex 5 {m}
  0, -9.96437527908233, 5.4864;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6284ca82-8431-4d5e-af0e-bf2e52e475e6}, !- Handle
  Surface 2673,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23986844565294, 4.11162500000001, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 13.776646268754, 6.0706, !- X,Y,Z Vertex 2 {m}
  0.490626978706539, 13.776646268754, 6.0706, !- X,Y,Z Vertex 3 {m}
  0.490626978706493, 4.11162500000001, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2f6bde-77f3-419b-bb41-b5a04c2330f3}, !- Handle
  Surface 2676,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7253644787036, -3.6576, 5.4864,      !- X,Y,Z Vertex 1 {m}
  11.7253644787036, -0.0527005066010639, 5.4864, !- X,Y,Z Vertex 2 {m}
  7.98838947870357, -0.0527005066010639, 5.4864, !- X,Y,Z Vertex 3 {m}
  7.98838947870362, -3.6576, 5.4864;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8df8c3-5285-47dc-9d21-c5fead6f5bdd}, !- Handle
  Surface 2677,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eadaeea-147a-40cc-94b1-b08100706d70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0024449101458622, -5.76421249999977, 5.4864, !- X,Y,Z Vertex 1 {m}
  0.0024449101458622, 0, 5.4864,          !- X,Y,Z Vertex 2 {m}
  -3.73453008985414, -1.01067598734517e-014, 5.4864, !- X,Y,Z Vertex 3 {m}
  -3.73453008985634, -5.76421249999977, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e077ca4a-1b8a-4f01-bd72-f7d15b597d4c}, !- Handle
  Surface 2684,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5252257436535, -3.14800711415652, 5.4864, !- X,Y,Z Vertex 1 {m}
  -0.387008821473424, 0.44565325826173, 5.4864, !- X,Y,Z Vertex 2 {m}
  4.68649578670445e-017, 4.06979008372346e-017, 5.4864, !- X,Y,Z Vertex 3 {m}
  4.02766268376883, 3.49765419559075, 5.4864, !- X,Y,Z Vertex 4 {m}
  4.02766268376883, 7.37112458596194, 5.4864, !- X,Y,Z Vertex 5 {m}
  4.66266268376883, 7.37112458596194, 5.4864, !- X,Y,Z Vertex 6 {m}
  4.66266268376883, 15.1429576440676, 5.4864, !- X,Y,Z Vertex 7 {m}
  4.31222205876884, 15.1429576440676, 5.4864, !- X,Y,Z Vertex 8 {m}
  4.31222205876884, 19.9308576440679, 5.4864, !- X,Y,Z Vertex 9 {m}
  0.58618652328298, 19.9308576440679, 5.4864, !- X,Y,Z Vertex 10 {m}
  0.58618652328298, 18.5592576440679, 5.4864, !- X,Y,Z Vertex 11 {m}
  -9.5484134767148, 18.5592576440679, 5.4864, !- X,Y,Z Vertex 12 {m}
  -9.5484134767148, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 13 {m}
  -12.4848024346315, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 14 {m}
  -12.4848024346315, 18.2842293632886, 5.4864, !- X,Y,Z Vertex 15 {m}
  -19.4401389843313, 4.23690279905029, 5.4864; !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {e922d344-8fa9-476d-82a2-e81b6e52c2f9}, !- Handle
  Surface 2685,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb50589d-04e9-4eb0-963c-d405be620c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7100336357875, 9.75075264826652, 5.4864, !- X,Y,Z Vertex 1 {m}
  -12.4848024346315, 18.2842293632886, 5.4864, !- X,Y,Z Vertex 2 {m}
  -12.4848024346315, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 3 {m}
  -14.9809291176469, 18.9003970341749, 5.4864, !- X,Y,Z Vertex 4 {m}
  -18.9597158522659, 10.8646512163613, 5.4864; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {afc0a2aa-716a-4c3e-93b3-769e6ace9310}, !- Handle
  Surface 2686,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81997840291013, -13.8241481648332, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.88370337399291, -9.07302496446011, 6.0706, !- X,Y,Z Vertex 2 {m}
  -4.44947913729877, -3.95669470284665, 6.0706, !- X,Y,Z Vertex 3 {m}
  -6.14499329634783, -10.2844396893645, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ed674b-a920-41e6-8e2c-1349389226aa}, !- Handle
  Surface 2704,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.0179043014146, -31.316718264336, 6.0706, !- X,Y,Z Vertex 1 {m}
  30.0179043014146, -14.2463307643409, 6.0706, !- X,Y,Z Vertex 2 {m}
  53.9750848052423, -14.2463307643409, 6.0706, !- X,Y,Z Vertex 3 {m}
  53.9750848052423, 0.48408173566054, 6.0706, !- X,Y,Z Vertex 4 {m}
  51.4094668014146, 0.48408173566054, 6.0706, !- X,Y,Z Vertex 5 {m}
  51.4094668014146, 3.7162317356598, 6.0706, !- X,Y,Z Vertex 6 {m}
  46.9140636764168, 3.71623173565851, 6.0706, !- X,Y,Z Vertex 7 {m}
  46.9140636764146, 7.56433173565952, 6.0706, !- X,Y,Z Vertex 8 {m}
  44.2597636764146, 7.56433173565952, 6.0706, !- X,Y,Z Vertex 9 {m}
  44.2597636764146, 11.0822317356588, 6.0706, !- X,Y,Z Vertex 10 {m}
  52.7560636764146, 11.0822317356588, 6.0706, !- X,Y,Z Vertex 11 {m}
  52.7560636764146, 7.78017757193125, 6.0706, !- X,Y,Z Vertex 12 {m}
  53.9750848052423, 7.78017757193125, 6.0706, !- X,Y,Z Vertex 13 {m}
  53.9750848052423, 14.7694272937653, 6.0706, !- X,Y,Z Vertex 14 {m}
  10.9951156409287, 14.7694272937653, 6.0706, !- X,Y,Z Vertex 15 {m}
  10.9951156409287, 12.6342397937655, 6.0706, !- X,Y,Z Vertex 16 {m}
  0.860515640930965, 12.6342397937655, 6.0706, !- X,Y,Z Vertex 17 {m}
  0.860515640930965, 15.6489022937659, 6.0706, !- X,Y,Z Vertex 18 {m}
  0, 15.6489022937659, 6.0706,            !- X,Y,Z Vertex 19 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 20 {m}
  -3.38928598697356, 0, 6.0706,           !- X,Y,Z Vertex 21 {m}
  -4.44947913729877, -3.95669470284665, 6.0706, !- X,Y,Z Vertex 22 {m}
  5.88370337399291, -9.07302496446011, 6.0706, !- X,Y,Z Vertex 23 {m}
  10.0219202961724, -5.47936459204116, 6.0706, !- X,Y,Z Vertex 24 {m}
  20.8475233448873, -17.9453989654704, 6.0706, !- X,Y,Z Vertex 25 {m}
  25.2656883195132, -31.316718264336, 6.0706; !- X,Y,Z Vertex 26 {m}

OS:Surface,
  {05839fb5-1f5a-4a0a-b19a-d1058ec85213}, !- Handle
  Surface 2705,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.86704942652615, -14.7006525671579, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.74588425978493, -3.95669470284665, 6.0706, !- X,Y,Z Vertex 2 {m}
  -0.381980140440732, -1.91284059268968, 6.0706, !- X,Y,Z Vertex 3 {m}
  -3.31095127648109, -12.8439096862853, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4d33ad-c877-4d6f-a4f6-521ea795484a}, !- Handle
  Surface 2706,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49244599840791, -4.57200000000001, 6.0706, !- X,Y,Z Vertex 1 {m}
  -4.49244599840791, -0.786178744682681, 6.0706, !- X,Y,Z Vertex 2 {m}
  -4.75221598190138, -1.44382283906452e-015, 6.0706, !- X,Y,Z Vertex 3 {m}
  -12.4983874999999, -4.33146851719357e-015, 6.0706, !- X,Y,Z Vertex 4 {m}
  -12.4983874999999, -4.57200000000001, 6.0706; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {6cc05844-30c2-400f-853e-44df1600646c}, !- Handle
  Surface 2707,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1064, -1.80477854883065e-016, 6.0706, !- X,Y,Z Vertex 1 {m}
  13.1064, 3.37184999999504, 6.0706,      !- X,Y,Z Vertex 2 {m}
  8.00594150159209, 3.37184999999506, 6.0706, !- X,Y,Z Vertex 3 {m}
  8.00594150159209, -9.02389274415327e-017, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa497ff-a589-4096-b103-5d51ebf7c597}, !- Handle
  Surface 2709,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.921, -13.6366250000005, 6.0706,      !- X,Y,Z Vertex 1 {m}
  -2.921, -7.31520000000023, 6.0706,      !- X,Y,Z Vertex 2 {m}
  0, -7.31520000000023, 6.0706,           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 4 {m}
  5.842, 0, 6.0706,                       !- X,Y,Z Vertex 5 {m}
  5.842, 10.0245521583768, 6.0706,        !- X,Y,Z Vertex 6 {m}
  -19.5360823962935, 10.0245521583768, 6.0706, !- X,Y,Z Vertex 7 {m}
  -19.5360823962935, -12.5512853416232, 6.0706, !- X,Y,Z Vertex 8 {m}
  -18.9280698962935, -12.5512853416232, 6.0706, !- X,Y,Z Vertex 9 {m}
  -18.9280698962935, -12.8179853416232, 6.0706, !- X,Y,Z Vertex 10 {m}
  -4.30529999999999, -12.8179853416234, 6.0706, !- X,Y,Z Vertex 11 {m}
  -4.3053, -13.6366250000005, 6.0706;     !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {bebdcf8e-606c-4b3a-991c-d9b53dfc844d}, !- Handle
  Surface 2716,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9db6936e-3b7b-4dcd-a130-0bec1e2100f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3053, -16.1898353416182, 6.0706,     !- X,Y,Z Vertex 1 {m}
  -4.30529999999999, -12.8179853416234, 6.0706, !- X,Y,Z Vertex 2 {m}
  -18.9280698962935, -12.8179853416232, 6.0706, !- X,Y,Z Vertex 3 {m}
  -18.9280698962935, -16.1898353416182, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87124bd-3694-4380-8575-cae9c43c5668}, !- Handle
  Surface 2717,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.33110719534523, -1.96436425261907, 7.62, !- X,Y,Z Vertex 1 {m}
  8.1521061489603, 1.09964555526293, 7.62, !- X,Y,Z Vertex 2 {m}
  1.1307466330408, 4.2200038849891, 7.62, !- X,Y,Z Vertex 3 {m}
  -1.29261143306429e-016, 3.46354189617195e-017, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5db5cb1-78f8-4d2e-b1ff-ca0120a7d8b4}, !- Handle
  Surface 2718,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18605432705519, -4.55061949755163, 7.62, !- X,Y,Z Vertex 1 {m}
  3.33334785283314, -1.91251031623219, 7.62, !- X,Y,Z Vertex 2 {m}
  -0.103230749769754, -0.385262403049898, 7.62, !- X,Y,Z Vertex 3 {m}
  -0.924229703381017, -3.44927221093352, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98431da-b85c-4641-b666-9cd631afc918}, !- Handle
  Surface 2719,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 3.12308933380849, 7.62,              !- X,Y,Z Vertex 2 {m}
  -3.12530794286452, 3.12308933380849, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.12530794286452, 0.242472760256049, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7aaeeef-456d-44ad-a920-ca0ba80cf18f}, !- Handle
  Surface 2722,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12530794286452, 0.242472760256049, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.12530794286452, 3.12308933380849, 7.62, !- X,Y,Z Vertex 2 {m}
  -3.12573148761193, 3.12308933380849, 7.62; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e2f0d2ec-78a1-4c50-ad20-ba86b3ddc761}, !- Handle
  Surface 2724,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.4254096384337, 1.44382283906452e-015, 7.62, !- X,Y,Z Vertex 1 {m}
  -21.77415, 1.05243904489791, 7.62,      !- X,Y,Z Vertex 2 {m}
  -21.77415, 0, 7.62;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2dccaefb-821c-4f20-9d3e-73d922074dc6}, !- Handle
  Surface 2725,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89a65f6b-7321-4956-aa36-ac5264e075d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8580742308594, -3.26512440689887, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.94001875937258, 1.44382283906452e-015, 7.62, !- X,Y,Z Vertex 2 {m}
  -5.68880912093892, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -5.68880912093892, -3.12308933380849, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab84dc5-248d-4180-aa1b-431af8c66be5}, !- Handle
  Surface 2727,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5795069392424, -3.55917499999506, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.8580742308594, 0.299323434724304, 7.62, !- X,Y,Z Vertex 2 {m}
  -15.0587803781777, 1.16831496644133, 7.62, !- X,Y,Z Vertex 3 {m}
  -15.0587803781777, -3.55917499999941, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3805694f-d3d5-43af-a231-946881babc8b}, !- Handle
  Surface 2728,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 10.0995792339993, 7.62, !- X,Y,Z Vertex 2 {m}
  0.517921874994825, 10.0995792339993, 7.62, !- X,Y,Z Vertex 3 {m}
  0.51792187499486, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c446c5b9-bf49-4eeb-a9fb-539fd4031ed5}, !- Handle
  Surface 2729,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3817546146845, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  27.3817546146845, 3.84175000001432, 7.62, !- X,Y,Z Vertex 2 {m}
  -5.20342812500514, 3.84175000001432, 7.62, !- X,Y,Z Vertex 3 {m}
  -5.20342812500514, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdb8a72-b944-41fd-af25-571b9e0a8f6c}, !- Handle
  Surface 2732,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16428437499708, -2.78269016497838, 7.62, !- X,Y,Z Vertex 1 {m}
  3.16428437499708, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0.520788341946447, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  0.520788341946447, -2.7826901649779, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e528ec40-d58c-463c-8572-25f9ebc283a5}, !- Handle
  Surface 2733,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7899724421475, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  10.7899724421475, 7.12413305810622, 7.62, !- X,Y,Z Vertex 2 {m}
  8.00452800576339, 7.12413305810622, 7.62, !- X,Y,Z Vertex 3 {m}
  8.00452800576339, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486d51d3-b327-4364-ac67-53fa46f22408}, !- Handle
  Surface 2734,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09228806715052, -6.63346355622707e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  0, 3.35597499999261, 7.62,              !- X,Y,Z Vertex 3 {m}
  -7.09228806715052, 3.35597499999261, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53d0c4a-a8f2-4bfa-857e-a0846653cd92}, !- Handle
  Surface 2735,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.06212963036723, 9.10785819940057, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.06212963036723, 10.4165251412939, 7.62, !- X,Y,Z Vertex 2 {m}
  -8.66487959900475, 10.4165251412939, 7.62, !- X,Y,Z Vertex 3 {m}
  -8.66487959900475, 9.10785819940057, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921690bb-3497-444f-9d18-9920128b1244}, !- Handle
  Surface 2736,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.52082499999763, 7.62,             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -0.602749968637514, 0, 7.62,            !- X,Y,Z Vertex 3 {m}
  -0.602749968637514, -1.52082499999763, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac8209d-509d-4e67-b5ae-ec1bcb22061f}, !- Handle
  Surface 2739,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6579038711672, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  4.65790387116715, -25.5896142258952, 0, !- X,Y,Z Vertex 2 {m}
  1.42090189246578, -25.5896142258952, 0, !- X,Y,Z Vertex 3 {m}
  1.42090189246578, -22.0265083362722, 0, !- X,Y,Z Vertex 4 {m}
  0, -22.0265083362722, 0,                !- X,Y,Z Vertex 5 {m}
  0, -7.29609583627071, 0,                !- X,Y,Z Vertex 6 {m}
  1.41137689246578, -7.29609583627071, 0, !- X,Y,Z Vertex 7 {m}
  1.41137689246578, -4.06394583627145, 0, !- X,Y,Z Vertex 8 {m}
  0.895131996169347, -4.06394583627274, 0, !- X,Y,Z Vertex 9 {m}
  0.895131996169347, 0, 0;                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {534004b3-ae7b-4606-8c14-888ea5b6f63e}, !- Handle
  Surface 2741,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.75083892013248, 8.44403944094998, 0,  !- X,Y,Z Vertex 1 {m}
  3.98697202356041, 6.20790633752132, 0,  !- X,Y,Z Vertex 2 {m}
  3.21242493311428, 5.43335924707621, 0,  !- X,Y,Z Vertex 3 {m}
  4.6579038711672, 3.9878803090225, 0,    !- X,Y,Z Vertex 4 {m}
  4.6579038711672, 0, 0,                  !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0, 6.98924972183403, 0;                 !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {42205b10-36de-44bb-8dce-150d88b66216}, !- Handle
  Surface 2749,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36571564093392, 4.57200000000009, 0, !- X,Y,Z Vertex 1 {m}
  6.22595116048068, 4.57199999999982, 0,  !- X,Y,Z Vertex 2 {m}
  6.22595116048068, 3.69252499999935, 0,  !- X,Y,Z Vertex 3 {m}
  50.1991036226764, 3.69252499999905, 0,  !- X,Y,Z Vertex 4 {m}
  52.7685676094561, 1.12306101321828, 0,  !- X,Y,Z Vertex 5 {m}
  53.5431146998988, 1.8976081036607, 0,   !- X,Y,Z Vertex 6 {m}
  54.8654080844438, 0.575314719115281, 0, !- X,Y,Z Vertex 7 {m}
  53.1145691643113, -0.879475000000647, 0, !- X,Y,Z Vertex 8 {m}
  10.1345999999978, -0.879475000000647, 0, !- X,Y,Z Vertex 9 {m}
  10.1345999999978, 1.04933749999935, 0,  !- X,Y,Z Vertex 10 {m}
  0, 1.04933749999935, 0,                 !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  -0.860515640930965, 0, 0;               !- X,Y,Z Vertex 13 {m}

OS:Surface,
  {0a875574-c894-4e73-b681-8be5c7b84c3d}, !- Handle
  Surface 2751,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.36237408893, 3.71157500000044, 0,   !- X,Y,Z Vertex 1 {m}
  -10.36237408893, 3.28930000000031, 0,   !- X,Y,Z Vertex 2 {m}
  -28.7231783456987, 3.28930000000031, 0, !- X,Y,Z Vertex 3 {m}
  -28.7231783456987, 3.7115750000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50d9b20-4b24-40f5-9b95-1ba14a630ba6}, !- Handle
  Surface 2754,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.105272339553207, -3.38273448362638, 0, !- X,Y,Z Vertex 1 {m}
  7.62374361154671, -12.0317458787216, 0, !- X,Y,Z Vertex 2 {m}
  5.27854253397376, -14.0703981735696, 0, !- X,Y,Z Vertex 3 {m}
  -2.240949699256, -5.42021229699233, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30356303-632e-495f-9659-4a6dad1c7cb5}, !- Handle
  Surface 2755,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84484507462113e-045, -3.18566967027417e-045, 1.6029653594091e-031, !- X,Y,Z Vertex 1 {m}
  0.0529944041782535, -0.0610247818170263, -2.15329460647749e-015, !- X,Y,Z Vertex 2 {m}
  -0.0931542030283163, -0.188069834081501, -2.08438122945301e-015; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {543ae329-8f83-4b61-9d32-426c57e10dde}, !- Handle
  Surface 2758,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54334103937072, -10.887039598335, 0,  !- X,Y,Z Vertex 1 {m}
  3.17281812810476, -12.7866942958219, 0, !- X,Y,Z Vertex 2 {m}
  2.34629605676794, -13.0673883285054, 0, !- X,Y,Z Vertex 3 {m}
  1.45992791372961, -11.254976051389, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262b40eb-dad4-4091-a56d-be7c5675f2e1}, !- Handle
  Surface 2761,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90743037340786, -1.660525, 0,        !- X,Y,Z Vertex 1 {m}
  -6.90743037340786, -4.88366034162372, 0, !- X,Y,Z Vertex 2 {m}
  -10.1813841414455, -4.88366034162372, 0, !- X,Y,Z Vertex 3 {m}
  -10.1813841414455, -1.660525, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b5a4c0-0d68-4f5e-b051-f749bec79e82}, !- Handle
  Surface 2763,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79299012695934, 0.485986618714161, 0, !- X,Y,Z Vertex 1 {m}
  -4.63240993221963, 0, 0,                !- X,Y,Z Vertex 2 {m}
  13.8318875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  13.8318875, -4.88366034162372, 0,       !- X,Y,Z Vertex 4 {m}
  -6.90743037340786, -4.88366034162372, 0, !- X,Y,Z Vertex 5 {m}
  -6.90743037340786, -0.212668886325356, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0034e430-89f9-4c8c-83e7-035152cf7c9e}, !- Handle
  Surface 2764,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34723403679983, -4.53986186282206, 0, !- X,Y,Z Vertex 1 {m}
  6.0609961868381, -13.070680164451, 0,   !- X,Y,Z Vertex 2 {m}
  5.23756272234341, -13.7864799899307, 0, !- X,Y,Z Vertex 3 {m}
  -2.17529822655623, -5.25895936798193, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8620948-6d63-4183-addf-493d0c34113c}, !- Handle
  Surface 2765,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.53176191326894, -13.2792601874356, 0, !- X,Y,Z Vertex 1 {m}
  -6.29040493455009, -15.8602557231209, 0, !- X,Y,Z Vertex 2 {m}
  -7.11254639366554, -16.5749324254068, 0, !- X,Y,Z Vertex 3 {m}
  -9.35519537776359, -13.9950600129152, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ede3854-400d-46d1-a582-3d057b21c09b}, !- Handle
  Surface 2771,                           !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3563440798351, 6.04519999999954, -6.25480170810434e-032, !- X,Y,Z Vertex 1 {m}
  11.2984155749286, 4.987271495092, -5.94904963385713e-032, !- X,Y,Z Vertex 2 {m}
  14.7450262433354, 1.5406608266915, -5.74960191558043e-032, !- X,Y,Z Vertex 3 {m}
  14.7450262433354, -2.93352825766832, -4.9736031883212e-032, !- X,Y,Z Vertex 4 {m}
  10.951720486393, -2.93352825766832, -4.53520635558179e-032, !- X,Y,Z Vertex 5 {m}
  9.17750957075338, -4.7077391733085, -4.02244139548028e-032, !- X,Y,Z Vertex 6 {m}
  8.16661716237666, -4.7077391733085, -3.90561136424392e-032, !- X,Y,Z Vertex 7 {m}
  8.16661716237666, -9.02952825766806, -3.15604473536156e-032, !- X,Y,Z Vertex 8 {m}
  4.7033204863936, -9.02952825766806, -2.75578744241617e-032, !- X,Y,Z Vertex 9 {m}
  2.92910957075338, -10.8037391733085, -2.24302248231455e-032, !- X,Y,Z Vertex 10 {m}
  2.22301716237667, -10.8037391733085, -2.16141854757052e-032, !- X,Y,Z Vertex 11 {m}
  2.22301716237667, -19.3381391733085, -6.81221038468433e-033, !- X,Y,Z Vertex 12 {m}
  5.88061716237667, -19.3381391733085, -1.10393419637642e-032, !- X,Y,Z Vertex 13 {m}
  5.88061716237667, -26.218072716483, 8.9314361623529e-034, !- X,Y,Z Vertex 14 {m}
  6.8245918683354, -26.218072716483, -1.97819115996446e-034, !- X,Y,Z Vertex 15 {m}
  6.8245918683354, -29.594685216483, 5.65854268061839e-033, !- X,Y,Z Vertex 16 {m}
  8.17457750918385, -29.594685216483, 4.09834830897172e-033, !- X,Y,Z Vertex 17 {m}
  8.17457750918385, -32.185485216483, 8.59180503303162e-033, !- X,Y,Z Vertex 18 {m}
  4.2766543683354, -32.185485216483, 1.30966809083342e-032, !- X,Y,Z Vertex 19 {m}
  4.2766543683354, -30.1333580581064, 9.53749278943915e-033, !- X,Y,Z Vertex 20 {m}
  -0.845718974245537, -30.1333580581064, 1.54574802446723e-032, !- X,Y,Z Vertex 21 {m}
  -1.60067093677867, -27.8485398577198, 1.23672221012248e-032, !- X,Y,Z Vertex 22 {m}
  1.82142422033182, -26.714580881008, 6.44553953345011e-033, !- X,Y,Z Vertex 23 {m}
  -2.47898021671656, -13.7366923507632, -1.10931478370953e-032, !- X,Y,Z Vertex 24 {m}
  -3.06591206491491, -13.0572466970407, -1.15932472728807e-032, !- X,Y,Z Vertex 25 {m}
  -6.29040493455009, -15.8602557231209, -3.00515286272468e-033, !- X,Y,Z Vertex 26 {m}
  -8.53176191326894, -13.2792601874356, -4.89124205605266e-033, !- X,Y,Z Vertex 27 {m}
  -5.51228503092386, -10.6544688489528, -1.29332981508255e-032, !- X,Y,Z Vertex 28 {m}
  -10.9208354360087, -4.43264364108107, -1.7473641769676e-032, !- X,Y,Z Vertex 29 {m}
  -8.2737237566646, -2.13154445115678, -2.45239426807116e-032, !- X,Y,Z Vertex 30 {m}
  -4.78041687497768, -5.62485133284482, -2.25024434345571e-032, !- X,Y,Z Vertex 31 {m}
  -3.16171461290047, -4.00614907076839, -2.71806572450646e-032, !- X,Y,Z Vertex 32 {m}
  -3.16171461290047, -5.91927778024909e-065, -3.41288807588945e-032, !- X,Y,Z Vertex 33 {m}
  -4.36661579528808e-065, -6.5530291328173e-065, -3.77829117311796e-032, !- X,Y,Z Vertex 34 {m}
  9.64473656495102e-013, 1.72719999999925, -4.07785495472194e-032, !- X,Y,Z Vertex 35 {m}
  2.66097646995165, 1.72719999999925, -4.38538715253791e-032, !- X,Y,Z Vertex 36 {m}
  2.66097646995165, -7.0864097959876e-065, -4.08582337093405e-032, !- X,Y,Z Vertex 37 {m}
  5.45629362727906, -7.64671844057088e-065, -4.40888148087725e-032, !- X,Y,Z Vertex 38 {m}
  5.92123396591214, 0.464940338633551, -4.54325395716366e-032, !- X,Y,Z Vertex 39 {m}
  5.92123396591214, 2.89559999999898, -4.96482505486566e-032, !- X,Y,Z Vertex 40 {m}
  8.24585667488051, 2.89559999999898, -5.23348445071339e-032, !- X,Y,Z Vertex 41 {m}
  10.1694543683354, 4.81919769345155, -5.78942370564648e-032, !- X,Y,Z Vertex 42 {m}
  10.1694543683354, 6.04519999999954, -6.00206027767331e-032; !- X,Y,Z Vertex 43 {m}

OS:Surface,
  {6ca71ff1-d203-42da-8b37-1ecd5979f6ed}, !- Handle
  Surface 2776,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.60067093677867, -27.8485398577198, 0, !- X,Y,Z Vertex 1 {m}
  -0.845718974245537, -30.1333580581064, 0, !- X,Y,Z Vertex 2 {m}
  -1.02395688788917, -30.1333580581064, 0, !- X,Y,Z Vertex 3 {m}
  -1.76131950091043, -27.9017730008761, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac402ab1-bde5-472f-8fe3-69d709e46321}, !- Handle
  Surface 2778,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.959080197226175, 0.833715737094372, 0, !- X,Y,Z Vertex 1 {m}
  2.15733185975409, -0.544715051360659, 0, !- X,Y,Z Vertex 2 {m}
  1.08456951724438, -1.2476544465017, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af3f11e-ff9c-46c5-bdf0-174adafca7c9}, !- Handle
  Surface 699,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.12464254587342, 4.21459043538885, 0,  !- X,Y,Z Vertex 1 {m}
  5.71157439407178, 3.53514478166634, 0,  !- X,Y,Z Vertex 2 {m}
  10.0119788311202, -9.44274374857842, 0, !- X,Y,Z Vertex 3 {m}
  6.58988367400964, -10.5767027252902, 0, !- X,Y,Z Vertex 4 {m}
  3.07616552259644, 0.0573608731936984, 0, !- X,Y,Z Vertex 5 {m}
  1.90014967623825, 1.41158140930867, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5e353d77-b598-4f1c-832b-eebc627dba68}, !- Handle
  Surface 2780,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0558099316364806, 0.168424873117061, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.91468673995176, 0,                !- X,Y,Z Vertex 3 {m}
  -0.88233200297336, -5.91468673995186, 0, !- X,Y,Z Vertex 4 {m}
  -0.88233200297336, -0.112269159566388, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7f2ecb25-6696-4476-8ef2-65321d918e91}, !- Handle
  Surface 2781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4de146f-5d90-482d-8b2f-e31b81c5df11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 3.32300819940088, 7.62, !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 3.32300819940088, 1.31714376655203e-033, !- X,Y,Z Vertex 2 {m}
  10.6838750000001, 7.58703319940287, 0,  !- X,Y,Z Vertex 3 {m}
  10.6838750000001, 7.58703319940287, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1977724-9cff-4853-8dd9-2bdf59fdecd1}, !- Handle
  Surface 2782,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720b3a82-3953-4b8b-8f88-24e24d6bb57f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6838750000001, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  10.6838750000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.6838750000001, 3.32300819940088, 1.31714376655203e-033, !- X,Y,Z Vertex 3 {m}
  10.6838750000001, 3.32300819940088, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f838fb61-eaac-4ef6-bc19-65bf80acb1e9}, !- Handle
  Surface 2783,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3505978-ba16-4b0b-b5a8-5052c2051449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, -7.75918965837678, 7.62, !- X,Y,Z Vertex 1 {m}
  8.00452800576346, -7.75918965837678, 0, !- X,Y,Z Vertex 2 {m}
  8.00452800576346, -4.78211694189378, 0, !- X,Y,Z Vertex 3 {m}
  8.00452800576346, -4.78211694189378, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e083e2-545d-4859-b378-85d218a315d4}, !- Handle
  Surface 2784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {419c97f0-f71d-41be-a6ef-a2077f7d14f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, -0.1031875, 7.62,     !- X,Y,Z Vertex 1 {m}
  8.00452800576346, -0.1031875, 0,        !- X,Y,Z Vertex 2 {m}
  8.00452800576346, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.00452800576346, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bee9a18-8247-454c-a30a-a1040b79a8fe}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4471f493-0ba1-4117-933b-0de480a8ed73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96758136916785, 8.20484985869119, 7.62, !- X,Y,Z Vertex 1 {m}
  6.96758136916785, 8.20484985869119, 0,  !- X,Y,Z Vertex 2 {m}
  -8.00452800576339, 8.20484985869119, 0, !- X,Y,Z Vertex 3 {m}
  -8.00452800576339, 8.20484985869119, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefd5c20-c3be-478c-ad73-aa120235a0ae}, !- Handle
  Surface 262,                            !- Name
  ROOFCEILING,                            !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 8.20484985869119, 7.62,              !- X,Y,Z Vertex 2 {m}
  -7.48373966381696, 8.20484985869119, 7.62, !- X,Y,Z Vertex 3 {m}
  -7.48373966381696, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b55ff5-4765-4421-9c5b-9884bfb980e9}, !- Handle
  Surface 2785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2369e24-dc7a-44d1-acca-d53e499c1b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00452800576339, 6.94437485870556, 7.62, !- X,Y,Z Vertex 1 {m}
  -8.00452800576339, 6.94437485870556, 0, !- X,Y,Z Vertex 2 {m}
  -8.00452800576339, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.00452800576339, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a3e348-1d86-492a-8a34-dde994ce3477}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c726ff-eec9-433e-8883-8b1e9ea75f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37514999999705, -8.89949457812609, 7.62, !- X,Y,Z Vertex 1 {m}
  -4.37514999999705, -8.89949457812609, 0, !- X,Y,Z Vertex 2 {m}
  -1.03955244412646e-013, -8.89949457812609, 0, !- X,Y,Z Vertex 3 {m}
  -8.08540789876133e-014, -8.89949457812609, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1366ace3-5185-47ad-8f00-b2e851b9de69}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08540789876133e-014, -8.89949457812609, 7.62, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 2 {m}
  -4.37514999999705, 0, 7.62,             !- X,Y,Z Vertex 3 {m}
  -4.37514999999705, -8.89949457812609, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98ca005-b4e8-4872-a90e-c3fcfa249bcf}, !- Handle
  Surface 261,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 2.90649361520243, 4.572,             !- X,Y,Z Vertex 2 {m}
  -1.09537500001012, 2.90649361520237, 4.572, !- X,Y,Z Vertex 3 {m}
  -1.09537500001243, 6.86254361520246, 4.572, !- X,Y,Z Vertex 4 {m}
  -3.64172500001234, 6.86254361520246, 4.572, !- X,Y,Z Vertex 5 {m}
  -3.64172500001234, 10.2724936152017, 4.572, !- X,Y,Z Vertex 6 {m}
  4.74662499998471, 10.2724936152017, 4.572, !- X,Y,Z Vertex 7 {m}
  4.74662499998471, 6.97043945147428, 4.572, !- X,Y,Z Vertex 8 {m}
  8.00417499998766, 6.97043945147428, 4.572, !- X,Y,Z Vertex 9 {m}
  8.00417499998766, 9.4342936152021, 4.572, !- X,Y,Z Vertex 10 {m}
  11.9141874999847, 9.4342936152021, 4.572, !- X,Y,Z Vertex 11 {m}
  11.9141874999847, 18.6777391733073, 4.572, !- X,Y,Z Vertex 12 {m}
  2.56778124998612, 18.6777391733073, 4.572, !- X,Y,Z Vertex 13 {m}
  2.56778124998619, 16.4885766733085, 4.572, !- X,Y,Z Vertex 14 {m}
  -3.68776250001234, 16.4885766733085, 4.572, !- X,Y,Z Vertex 15 {m}
  -3.68776250001234, 12.3309141733085, 4.572, !- X,Y,Z Vertex 16 {m}
  -6.70718750001234, 12.3309141733085, 4.572, !- X,Y,Z Vertex 17 {m}
  -6.70718750001234, 7.48853383681471, 4.572, !- X,Y,Z Vertex 18 {m}
  -10.7491106684192, 3.4466106684005, 4.572, !- X,Y,Z Vertex 19 {m}
  -7.30250000001235, 0, 4.572;            !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {2fa0e31b-c3a2-4536-9a0f-1f253e75d9bf}, !- Handle
  Surface 264,                            !- Name
  Floor,                                  !- Surface Type
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9141874999847, 18.6777391733073, 0,  !- X,Y,Z Vertex 1 {m}
  11.9141874999847, 9.4342936152021, 0,   !- X,Y,Z Vertex 2 {m}
  8.00417499998766, 9.4342936152021, 0,   !- X,Y,Z Vertex 3 {m}
  8.00417499998766, 6.97043945147428, 0,  !- X,Y,Z Vertex 4 {m}
  4.74662499998471, 6.97043945147428, 0,  !- X,Y,Z Vertex 5 {m}
  4.74662499998471, 10.2724936152017, 0,  !- X,Y,Z Vertex 6 {m}
  -3.64172500001234, 10.2724936152017, 0, !- X,Y,Z Vertex 7 {m}
  -3.64172500001234, 6.86254361520246, 0, !- X,Y,Z Vertex 8 {m}
  -1.09537500001243, 6.86254361520246, 0, !- X,Y,Z Vertex 9 {m}
  -1.09537500001243, 2.90649361520237, 0, !- X,Y,Z Vertex 10 {m}
  0, 2.90649361520243, 0,                 !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  -7.30250000001235, 0, 0,                !- X,Y,Z Vertex 13 {m}
  -10.7491106684192, 3.4466106684005, 0,  !- X,Y,Z Vertex 14 {m}
  -6.70718750001234, 7.48853383681471, 0, !- X,Y,Z Vertex 15 {m}
  -6.70718750001234, 12.3309141733085, 0, !- X,Y,Z Vertex 16 {m}
  -3.68776250001234, 12.3309141733085, 0, !- X,Y,Z Vertex 17 {m}
  -3.68776250001234, 16.4885766733085, 0, !- X,Y,Z Vertex 18 {m}
  2.56778124998619, 16.4885766733085, 0,  !- X,Y,Z Vertex 19 {m}
  2.56778124998612, 18.6777391733073, 0;  !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {118cccf5-d54f-4744-9127-31dea69b8d37}, !- Handle
  Surface 265,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1964905681678, 1.64941249999953, 6.0706, !- X,Y,Z Vertex 1 {m}
  20.1964905681678, 3.6925249999993, 6.0706, !- X,Y,Z Vertex 2 {m}
  10.1553761983793, 3.69252499999934, 6.0706, !- X,Y,Z Vertex 3 {m}
  10.1553761983793, 1.64941249999957, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a362bb70-9cf7-4aec-809d-1c7683378eaf}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1b49bd-67d1-4a39-8e15-8bbede2ccb77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0953750000107, 2.90649361520237, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.09537500001185, 2.90649361520237, -1.45221590704156e-025, !- X,Y,Z Vertex 2 {m}
  -1.09537500001301, 6.86254361520246, 1.4531277449809e-025, !- X,Y,Z Vertex 3 {m}
  -1.09537500001185, 6.86254361520246, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6bc9e7-fe9b-4d16-b822-864b68284330}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae92b549-b97b-446d-982f-b2bc9a701845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09537500001243, 6.86254361520246, 4.572, !- X,Y,Z Vertex 1 {m}
  -1.09537500001243, 6.86254361520246, 0, !- X,Y,Z Vertex 2 {m}
  -3.64172500001234, 6.86254361520246, 0, !- X,Y,Z Vertex 3 {m}
  -3.64172500001234, 6.86254361520246, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b36e60-0f0a-4489-89df-851eaed9e2b4}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ae0f31-75b7-4320-9d73-9c1f3fcb99d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00208749999778, 4.06394583627173, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.00208749999778, 4.06394583627173, 0, !- X,Y,Z Vertex 2 {m}
  -6.56431249999999, 4.06394583627173, 0, !- X,Y,Z Vertex 3 {m}
  -6.56431249999999, 4.06394583627173, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7cad419-c722-48ef-a0f8-76f226489707}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a269c393-3ad3-4b9a-8729-a60921297128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00208749999778, -1.01645127870142e-012, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.00208749999778, -1.01645127870142e-012, 0, !- X,Y,Z Vertex 2 {m}
  -4.00208749999778, 4.06394583627173, 0, !- X,Y,Z Vertex 3 {m}
  -4.00208749999778, 4.06394583627173, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b863771-1bdd-4c14-bbcb-5eb3b4b3dcb2}, !- Handle
  Surface 2788,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.91186239463386, 5.1054,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -4.00208749999778, -1.01645127870142e-012, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.00208749999778, 4.06394583627173, 5.1054, !- X,Y,Z Vertex 4 {m}
  -6.56431249999999, 4.06394583627173, 5.1054, !- X,Y,Z Vertex 5 {m}
  -6.56431249999999, 7.36599999999898, 5.1054, !- X,Y,Z Vertex 6 {m}
  -6.3134875, 7.36599999999898, 5.1054,   !- X,Y,Z Vertex 7 {m}
  -6.3134875, 9.91711249999925, 5.1054,   !- X,Y,Z Vertex 8 {m}
  -11.224021875, 9.91711249999925, 5.1054, !- X,Y,Z Vertex 9 {m}
  -11.224021875, 9.8705080581055, 5.1054, !- X,Y,Z Vertex 10 {m}
  -10.7013053389315, 9.87050805810544, 5.1054, !- X,Y,Z Vertex 11 {m}
  -10.7013053389315, 7.04952055810576, 5.1054, !- X,Y,Z Vertex 12 {m}
  -9.64922187500296, 7.04952055810576, 5.1054, !- X,Y,Z Vertex 13 {m}
  -9.64922187500296, 1.0948080581057, 5.1054, !- X,Y,Z Vertex 14 {m}
  -5.62015579618359, 1.0948080581058, 5.1054, !- X,Y,Z Vertex 15 {m}
  -5.62015579618359, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {91c2cef3-5654-4c0a-be57-af7e26b3decb}, !- Handle
  Surface 2789,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.62015579618359, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -5.62015579618359, 1.0948080581058, 5.1054, !- X,Y,Z Vertex 2 {m}
  -9.64922187500296, 1.0948080581057, 5.1054, !- X,Y,Z Vertex 3 {m}
  -9.64922187500296, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}, !- Handle
  Field Level Elevator EL01 Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000d647d-8872-4fad-be5a-2c4c2d6d1cb9}, !- Zone Air Inlet Port List
  {0e26a617-0bc5-470e-b36f-c69756824c77}, !- Zone Air Exhaust Port List
  {44f420d6-050c-4b28-b868-ba1079c9898c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dcc0baa-a710-4c7b-8b16-9010043ab670}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e0d2da16-270d-45cb-b592-7b303ed6869d}, !- Handle
  Node 1,                                 !- Name
  {44f420d6-050c-4b28-b868-ba1079c9898c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44f420d6-050c-4b28-b868-ba1079c9898c}, !- Handle
  {c95ca8a5-4e21-4d86-a24c-43818f415bde}, !- Name
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}, !- Source Object
  11,                                     !- Outlet Port
  {e0d2da16-270d-45cb-b592-7b303ed6869d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000d647d-8872-4fad-be5a-2c4c2d6d1cb9}, !- Handle
  Port List 1,                            !- Name
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}; !- HVAC Component

OS:PortList,
  {0e26a617-0bc5-470e-b36f-c69756824c77}, !- Handle
  Port List 2,                            !- Name
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}; !- HVAC Component

OS:Sizing:Zone,
  {fbb6f400-db21-4086-888f-0ead1c04d387}, !- Handle
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a5d1076-4298-4175-8e06-fd08b4d95810}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a6011ac5-b18a-4c99-af09-54f493b3f2e9}; !- Thermal Zone

OS:Rendering:Color,
  {1dcc0baa-a710-4c7b-8b16-9010043ab670}, !- Handle
  Rendering Color 65,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Handle
  Field Level Break Drying 101AB Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a449e607-883b-4867-9f02-1cb0f4c6a0df}, !- Zone Air Inlet Port List
  {fd9458d0-a920-4679-a6ca-a4ea96e38795}, !- Zone Air Exhaust Port List
  {a21e89f5-8e06-41ba-ac8c-b1b9f4d54077}, !- Zone Air Node Name
  {29fccbd8-6c5b-4fb4-be8c-5502ce221df7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {444d3198-02a5-41b1-ae04-3a0e5e5f1bbe}, !- Group Rendering Name
  {6d7e9c0d-8a6f-483f-a678-f9c8f5ab7e73}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {012f0981-dc48-4d7e-b2d5-714adcb65c66}, !- Handle
  Node 2,                                 !- Name
  {a21e89f5-8e06-41ba-ac8c-b1b9f4d54077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a21e89f5-8e06-41ba-ac8c-b1b9f4d54077}, !- Handle
  {6fa09072-c14f-444e-8094-bcba8060b15b}, !- Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Source Object
  11,                                     !- Outlet Port
  {012f0981-dc48-4d7e-b2d5-714adcb65c66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a449e607-883b-4867-9f02-1cb0f4c6a0df}, !- Handle
  Port List 3,                            !- Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- HVAC Component
  {2d09b268-50ed-4dde-81af-9dcbf45b6d98}; !- Port 1

OS:PortList,
  {fd9458d0-a920-4679-a6ca-a4ea96e38795}, !- Handle
  Port List 4,                            !- Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}; !- HVAC Component

OS:Sizing:Zone,
  {ed06b488-0617-4331-add2-148cc50907f4}, !- Handle
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {df615c9e-d8ac-4f07-a7aa-80cc28188d94}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Thermal Zone
  {9be142ff-5a50-4125-a6ee-fd3219ff0f2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {444d3198-02a5-41b1-ae04-3a0e5e5f1bbe}, !- Handle
  Rendering Color 66,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:ThermalZone,
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Handle
  Field Level Pool Hydrotherapy 115 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e92dd63d-e74a-4e7f-9c0f-66f084461e66}, !- Zone Air Inlet Port List
  {017828b6-9bf9-438d-be02-5ce2a08edb0b}, !- Zone Air Exhaust Port List
  {d65a10fb-c0d0-4cf9-a31a-faa827d224be}, !- Zone Air Node Name
  {56a5bcbe-a5e6-4bdf-bd3f-c4edaae25fe7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a175902-ea4f-42f5-ad6e-9dff9c8ba3c8}, !- Group Rendering Name
  {18bb5a5b-abed-48fa-9433-4deefed2ece0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a91c713b-812e-4521-8ad2-5c8b621ef993}; !- Humidistat Name

OS:Node,
  {3df91c66-fa05-4a3c-8f3d-1dc0774a76ed}, !- Handle
  Node 3,                                 !- Name
  {d65a10fb-c0d0-4cf9-a31a-faa827d224be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65a10fb-c0d0-4cf9-a31a-faa827d224be}, !- Handle
  {4a74ad03-d987-4439-8e6d-4dc009d79b6d}, !- Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Source Object
  11,                                     !- Outlet Port
  {3df91c66-fa05-4a3c-8f3d-1dc0774a76ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e92dd63d-e74a-4e7f-9c0f-66f084461e66}, !- Handle
  Port List 5,                            !- Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- HVAC Component
  {cacbd0af-9d30-4b8d-b7e8-dd42f24aeec9}; !- Port 1

OS:PortList,
  {017828b6-9bf9-438d-be02-5ce2a08edb0b}, !- Handle
  Port List 6,                            !- Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}; !- HVAC Component

OS:Sizing:Zone,
  {3cb7c463-4fa4-47ce-ac12-7212fa019a8c}, !- Handle
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Zone or ZoneList Name
  17.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a55cde0b-c4ea-48a2-8a7b-35c1596ef36a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Thermal Zone
  {43fec8da-63a2-4e56-9bf5-9a7ae3e0a030}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {00205768-1e3a-457c-b66f-6fb0a8424a71}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Handle
  Field Level Office 114EG Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {271f001f-5692-4ce9-a1c2-b8743e0faa33}, !- Zone Air Inlet Port List
  {adbf7f0a-7209-4404-808c-760e103765e1}, !- Zone Air Exhaust Port List
  {16fb4ad9-4339-414e-bc24-217590397253}, !- Zone Air Node Name
  {f425c27e-5ada-4d69-ad6b-bc35d6398e17}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb8cde00-4b7a-4aee-a29e-f5709cb7bce8}, !- Group Rendering Name
  {6f76275a-46b7-4743-ba84-a8f7f1b847b0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4b86d4ef-1f73-4de1-be2c-866faaac308e}, !- Handle
  Node 4,                                 !- Name
  {16fb4ad9-4339-414e-bc24-217590397253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16fb4ad9-4339-414e-bc24-217590397253}, !- Handle
  {72db0529-b8b5-4c0e-83ab-3c3736c6fbfb}, !- Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Source Object
  11,                                     !- Outlet Port
  {4b86d4ef-1f73-4de1-be2c-866faaac308e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {271f001f-5692-4ce9-a1c2-b8743e0faa33}, !- Handle
  Port List 7,                            !- Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- HVAC Component
  {d120d676-2ae7-45b1-b80f-0fd55715ba3f}; !- Port 1

OS:PortList,
  {adbf7f0a-7209-4404-808c-760e103765e1}, !- Handle
  Port List 8,                            !- Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}; !- HVAC Component

OS:Sizing:Zone,
  {4255f8fd-ed3a-4049-8a09-5de36392e260}, !- Handle
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fcb660bf-65b6-4e03-8cb4-5d0d27aafc8c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Thermal Zone
  {664ab5d5-2e1f-4480-b53b-1ff523e2637a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {bb8cde00-4b7a-4aee-a29e-f5709cb7bce8}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Handle
  Field Level Office 114CD Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30c36567-a0b6-425a-9a67-1df753bab2ac}, !- Zone Air Inlet Port List
  {c7e2e4af-f821-4f28-b968-2274897952b3}, !- Zone Air Exhaust Port List
  {a8f4bbb1-c051-4473-a7ed-7d535e9f609d}, !- Zone Air Node Name
  {26edf9b6-44d3-4e98-ba4a-8dab07a9a87a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d93921c8-3e0a-4f47-b0ab-f97aebecdc02}, !- Group Rendering Name
  {4edc49af-0585-40e1-b837-7f6466385e7e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {03c90b77-05f1-47fb-ac85-181a5dd82eb3}, !- Handle
  Node 5,                                 !- Name
  {a8f4bbb1-c051-4473-a7ed-7d535e9f609d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8f4bbb1-c051-4473-a7ed-7d535e9f609d}, !- Handle
  {f638ed63-47de-439b-bde0-b86a1d084c2c}, !- Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Source Object
  11,                                     !- Outlet Port
  {03c90b77-05f1-47fb-ac85-181a5dd82eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30c36567-a0b6-425a-9a67-1df753bab2ac}, !- Handle
  Port List 9,                            !- Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- HVAC Component
  {ef956c84-cb66-4487-825c-99c5129d43bc}; !- Port 1

OS:PortList,
  {c7e2e4af-f821-4f28-b968-2274897952b3}, !- Handle
  Port List 10,                           !- Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}; !- HVAC Component

OS:Sizing:Zone,
  {5561b7a6-57fa-4278-8f73-2c49d16a4dfb}, !- Handle
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {53a21404-9cf3-43be-b833-9f60a6a8981b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Thermal Zone
  {2a884bd3-1844-467c-a573-631076564cf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d93921c8-3e0a-4f47-b0ab-f97aebecdc02}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Handle
  Field Level Ticket Sales 123-AB Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07307072-0b83-4b41-a7d5-013db4b004dd}, !- Zone Air Inlet Port List
  {c59708a5-b9ae-49fb-a7ee-67b6b1544608}, !- Zone Air Exhaust Port List
  {c95be629-a74a-4901-a519-a0b4d028788b}, !- Zone Air Node Name
  {3aa754e2-073a-4ce4-876d-da076ce6a50c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b31f5372-bb2b-4043-bd3f-6dffc1949390}, !- Group Rendering Name
  {7ace0536-a32c-4670-a3af-4143986c4a0b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {839957d1-a4f4-4e72-9661-6bb988d6c8b1}, !- Handle
  Node 6,                                 !- Name
  {c95be629-a74a-4901-a519-a0b4d028788b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c95be629-a74a-4901-a519-a0b4d028788b}, !- Handle
  {350b3d6e-ed3d-40f8-b9fc-05e5b0b09041}, !- Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Source Object
  11,                                     !- Outlet Port
  {839957d1-a4f4-4e72-9661-6bb988d6c8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07307072-0b83-4b41-a7d5-013db4b004dd}, !- Handle
  Port List 11,                           !- Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- HVAC Component
  {abb7973e-0965-4668-befc-33e04fe4c786}; !- Port 1

OS:PortList,
  {c59708a5-b9ae-49fb-a7ee-67b6b1544608}, !- Handle
  Port List 12,                           !- Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}; !- HVAC Component

OS:Sizing:Zone,
  {1eb73a1e-b6a6-47ed-80f1-6bdb52f960b0}, !- Handle
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30bb191b-6e41-4619-af37-6700ed4340cd}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Thermal Zone
  {47fa31a1-9bc2-4c52-af9e-3309aae8e9fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Handle
  Field Level Weight 130-EFG Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a73e7e31-9645-46a1-aba4-83923e3118fc}, !- Zone Air Inlet Port List
  {70d85282-d941-46f6-9755-67d600dd8cfb}, !- Zone Air Exhaust Port List
  {60dd0f2c-cab5-4941-b0a8-9523d5135652}, !- Zone Air Node Name
  {93490349-32f9-42df-adb6-5f23b1764005}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {639ff57e-4b84-4568-8c2d-0e6433c4201b}, !- Group Rendering Name
  {b6204208-e8c8-4002-aa59-a0fc57d083b3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {57b1e231-90a5-4cd1-a4ec-7700414a5603}, !- Handle
  Node 7,                                 !- Name
  {60dd0f2c-cab5-4941-b0a8-9523d5135652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60dd0f2c-cab5-4941-b0a8-9523d5135652}, !- Handle
  {f0afcf49-8e82-4413-932d-3d28527ae83c}, !- Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Source Object
  11,                                     !- Outlet Port
  {57b1e231-90a5-4cd1-a4ec-7700414a5603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a73e7e31-9645-46a1-aba4-83923e3118fc}, !- Handle
  Port List 13,                           !- Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- HVAC Component
  {3215429e-9d87-4732-9a57-4faac1da6e9d}; !- Port 1

OS:PortList,
  {70d85282-d941-46f6-9755-67d600dd8cfb}, !- Handle
  Port List 14,                           !- Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}; !- HVAC Component

OS:Sizing:Zone,
  {27207e23-c405-4e92-bb1c-ee62d22121a5}, !- Handle
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3db356b4-ffe3-454f-a7e1-783bcedfb6ec}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Thermal Zone
  {dc07a1de-e86d-4570-8b02-22532363a313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {639ff57e-4b84-4568-8c2d-0e6433c4201b}, !- Handle
  Rendering Color 71,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Handle
  Field Level Mechanical Southeast Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f09b36e8-77c6-4111-8742-fe9ff4ba4148}, !- Zone Air Inlet Port List
  {ec5c4770-104b-4c15-8229-a56f52a4cb48}, !- Zone Air Exhaust Port List
  {18b5ea71-bec4-4411-bea8-bcacebf1dc34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00205768-1e3a-457c-b66f-6fb0a8424a71}, !- Group Rendering Name
  {ad2dd8fe-1cbf-4df0-b8d3-ed0796ca999d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a69e0f07-bb87-4ab8-baa0-cf93d2dfeb47}, !- Handle
  Node 8,                                 !- Name
  {18b5ea71-bec4-4411-bea8-bcacebf1dc34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18b5ea71-bec4-4411-bea8-bcacebf1dc34}, !- Handle
  {7a145430-1ff5-48f8-b84b-8c6c2323f277}, !- Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Source Object
  11,                                     !- Outlet Port
  {a69e0f07-bb87-4ab8-baa0-cf93d2dfeb47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f09b36e8-77c6-4111-8742-fe9ff4ba4148}, !- Handle
  Port List 15,                           !- Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- HVAC Component
  {0df1bf18-f65d-4616-8916-defd585cb625}; !- Port 1

OS:PortList,
  {ec5c4770-104b-4c15-8229-a56f52a4cb48}, !- Handle
  Port List 16,                           !- Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- HVAC Component
  {1495afc0-d35d-45d0-b705-e30c0e89b406}; !- Port 1

OS:Sizing:Zone,
  {9ff6062d-619e-4c73-8325-0ae7c0ce327c}, !- Handle
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf471e23-5a1d-45b0-91f6-abdbbbdb9e60}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e7311835-56e0-4781-bc33-84d7509c3dd8}, !- Thermal Zone
  {2715e861-f842-4a72-aa84-c5c08683d533}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {606862a7-082a-4ad3-8775-f13724591444}, !- Handle
  {8760147d-8c6f-4e6c-99fa-b00f22b711a4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {70a93d16-c4b4-409d-aa96-a92bdb694616}, !- Handle
  Rendering Color 73,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Handle
  Main Level Vestibule Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd9978b5-edf0-4c61-8cb1-6be9a7968927}, !- Zone Air Inlet Port List
  {cca14f23-0760-48d4-80d8-dc83f623c3dc}, !- Zone Air Exhaust Port List
  {9302175f-03d0-4d2d-999d-0b35928750bb}, !- Zone Air Node Name
  {e5ca9ba0-a560-46f3-9409-427179308bba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5555ac65-2996-48a1-bcae-f63ac2d2daf7}, !- Group Rendering Name
  {0e4a6654-dd0c-4f3e-8763-ef9bfae589a0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {582e9aeb-9fdd-4b85-8dbe-f418bedd4ffe}, !- Handle
  Node 10,                                !- Name
  {9302175f-03d0-4d2d-999d-0b35928750bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9302175f-03d0-4d2d-999d-0b35928750bb}, !- Handle
  {2d6ada15-8e2f-4143-8389-562a9dda6626}, !- Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Source Object
  11,                                     !- Outlet Port
  {582e9aeb-9fdd-4b85-8dbe-f418bedd4ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd9978b5-edf0-4c61-8cb1-6be9a7968927}, !- Handle
  Port List 19,                           !- Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- HVAC Component
  {8196baf3-6b64-407e-9c38-79dddb7f4673}; !- Port 1

OS:PortList,
  {cca14f23-0760-48d4-80d8-dc83f623c3dc}, !- Handle
  Port List 20,                           !- Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}; !- HVAC Component

OS:Sizing:Zone,
  {b475681e-5d33-424d-9d0c-33275828fe00}, !- Handle
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3efe7e0-436e-4251-96d9-e778e1094462}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Thermal Zone
  {42c3c2c5-355b-4060-9940-48530d705c05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5555ac65-2996-48a1-bcae-f63ac2d2daf7}, !- Handle
  Rendering Color 74,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Handle
  Main Level Office Core Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {576ce2a8-81bf-4b93-9819-09e32c08c6c2}, !- Zone Air Inlet Port List
  {cfd413cb-64e0-4c3b-9ced-b21f43d1e89e}, !- Zone Air Exhaust Port List
  {1d71c4d1-8909-4bc9-b72c-9b784370787b}, !- Zone Air Node Name
  {dfd428c6-08dc-4b27-a2f4-7f82b16304f8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70a93d16-c4b4-409d-aa96-a92bdb694616}, !- Group Rendering Name
  {783063e2-1b4f-4528-81fe-3f34a6ba8f9e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {1f4d2b18-254b-4777-8211-c9ee280f63de}, !- Handle
  Node 11,                                !- Name
  {1d71c4d1-8909-4bc9-b72c-9b784370787b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d71c4d1-8909-4bc9-b72c-9b784370787b}, !- Handle
  {43af082c-05fe-4f5a-8bb0-06b16dea5072}, !- Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Source Object
  11,                                     !- Outlet Port
  {1f4d2b18-254b-4777-8211-c9ee280f63de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {576ce2a8-81bf-4b93-9819-09e32c08c6c2}, !- Handle
  Port List 21,                           !- Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- HVAC Component
  {eaf869ed-5ef6-48a3-9d36-7e61c6a20448}; !- Port 1

OS:PortList,
  {cfd413cb-64e0-4c3b-9ced-b21f43d1e89e}, !- Handle
  Port List 22,                           !- Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}; !- HVAC Component

OS:Sizing:Zone,
  {79d5186e-8c0d-4bb4-a59e-42c114bfd225}, !- Handle
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cbb13cfc-8c67-4a1b-bc65-ee85ba1e7b0a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Thermal Zone
  {efdc1d0f-bd04-4d0f-9368-77171ac1654e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Handle
  Concourse Level Meeting 319-A Zone,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b61ca37-4bc1-496c-a6a8-2e097485e602}, !- Zone Air Inlet Port List
  {6680e79b-e720-4b5f-b3bf-367552d35870}, !- Zone Air Exhaust Port List
  {330f236d-7da5-4f82-9e01-f77ee739c92c}, !- Zone Air Node Name
  {7f2d31a4-3d17-427e-9546-30c9f7f6913f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28275a42-a632-459b-bac3-48b4ac8992f4}, !- Group Rendering Name
  {0182517c-7896-4de2-8e5b-3dfbb5cc6078}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4137e73e-efd8-4db5-971e-d7ad2690a3f1}, !- Handle
  Node 9,                                 !- Name
  {330f236d-7da5-4f82-9e01-f77ee739c92c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {330f236d-7da5-4f82-9e01-f77ee739c92c}, !- Handle
  {e05d7a8e-28cf-42ad-93d7-f82999fac07d}, !- Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Source Object
  11,                                     !- Outlet Port
  {4137e73e-efd8-4db5-971e-d7ad2690a3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b61ca37-4bc1-496c-a6a8-2e097485e602}, !- Handle
  Port List 17,                           !- Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- HVAC Component
  {bd6add01-b5d5-49f4-ad04-515aa365d7ed}; !- Port 1

OS:PortList,
  {6680e79b-e720-4b5f-b3bf-367552d35870}, !- Handle
  Port List 18,                           !- Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}; !- HVAC Component

OS:Sizing:Zone,
  {0dc97f4a-8d7b-44a0-8d13-d8f008dedae7}, !- Handle
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e20d5e24-2736-4c8b-bd51-99eda5c9ebac}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Thermal Zone
  {ab6b5a55-4b30-43ca-8b64-d4c1f1ef3312}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea2b98c0-02bb-4dd7-90d4-4e39abc478ed}, !- Zone Air Inlet Port List
  {15454441-cc69-423b-857f-3f7acb682a83}, !- Zone Air Exhaust Port List
  {9812c54b-826d-4db5-afe3-abcd7c834abb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce182fb8-ebbf-40e2-b2a2-8a4b69327ff2}, !- Group Rendering Name
  {349db050-ae27-42fd-a3e9-46d5f8d2f58e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {8c0680d9-3e16-47ee-9b9b-94a6b2aee932}, !- Handle
  Node 12,                                !- Name
  {9812c54b-826d-4db5-afe3-abcd7c834abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9812c54b-826d-4db5-afe3-abcd7c834abb}, !- Handle
  {794238cd-3ca7-4e01-b92d-22849e7714ea}, !- Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Source Object
  11,                                     !- Outlet Port
  {8c0680d9-3e16-47ee-9b9b-94a6b2aee932}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea2b98c0-02bb-4dd7-90d4-4e39abc478ed}, !- Handle
  Port List 23,                           !- Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- HVAC Component
  {396bf06b-1c72-4daf-b0d2-60780d118c03}; !- Port 1

OS:PortList,
  {15454441-cc69-423b-857f-3f7acb682a83}, !- Handle
  Port List 24,                           !- Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- HVAC Component
  {db83f309-59ef-445c-89ba-5b529fc6284a}; !- Port 1

OS:Sizing:Zone,
  {6ab9e3e4-79e2-4824-9a33-0d9bb7fd6b6d}, !- Handle
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9daabc5-26be-4455-9154-3609ef4f3346}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {73c4b0f0-8009-4fb9-84a2-de4dcade456f}, !- Thermal Zone
  {0a964579-20ed-462a-ada2-498e41575797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {ce182fb8-ebbf-40e2-b2a2-8a4b69327ff2}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Handle
  Concourse Level Corridor CR329 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd13f545-0183-4975-9906-ea2b39758338}, !- Zone Air Inlet Port List
  {f76db26d-d836-4990-b92c-47cdffe5f05e}, !- Zone Air Exhaust Port List
  {e5017d11-bc72-429d-a2d6-b172bcc772cc}, !- Zone Air Node Name
  {6449b9f1-535a-4f36-80f9-6899b5b93ee1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d4f3c87-650c-4aad-bbca-9039c5b112bf}, !- Group Rendering Name
  {56112c6e-23be-416c-b2ec-7a039e6baab7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {376908ac-4841-4788-b7e4-36adf84ca32d}, !- Handle
  Node 13,                                !- Name
  {e5017d11-bc72-429d-a2d6-b172bcc772cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5017d11-bc72-429d-a2d6-b172bcc772cc}, !- Handle
  {133674e8-7258-4c30-a3e2-2f06711a6226}, !- Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Source Object
  11,                                     !- Outlet Port
  {376908ac-4841-4788-b7e4-36adf84ca32d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd13f545-0183-4975-9906-ea2b39758338}, !- Handle
  Port List 25,                           !- Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- HVAC Component
  {691b3464-0429-4658-930f-24d00f2e702f}; !- Port 1

OS:PortList,
  {f76db26d-d836-4990-b92c-47cdffe5f05e}, !- Handle
  Port List 26,                           !- Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}; !- HVAC Component

OS:Sizing:Zone,
  {9c1575f4-c45d-4326-b9ad-30c7c5051abc}, !- Handle
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {faca6f91-8fc7-460e-a19f-6fa30874c832}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Thermal Zone
  {c91094ea-a6fe-4188-9103-c9ae8ed6af0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Handle
  Concourse Level Corridor East Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {907c44a3-7b42-47cb-80ff-be8a591a73c9}, !- Zone Air Inlet Port List
  {9dfb805b-d727-4ba6-b874-667fc9fd76c2}, !- Zone Air Exhaust Port List
  {f1c0f609-3463-477a-88b2-1d56a55cebb6}, !- Zone Air Node Name
  {25859c32-e3e0-4a85-800d-9edb173db24c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c1b0d62-d9a2-435c-9d99-24f4141b64dd}, !- Group Rendering Name
  {c7819ca7-192b-4b41-99e5-00f1553e0035}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {c801e893-2630-4d5f-a240-23025b5aa281}, !- Handle
  Node 14,                                !- Name
  {f1c0f609-3463-477a-88b2-1d56a55cebb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c0f609-3463-477a-88b2-1d56a55cebb6}, !- Handle
  {0e928be4-8663-4a12-b22f-3ebe4b2f7ec8}, !- Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Source Object
  11,                                     !- Outlet Port
  {c801e893-2630-4d5f-a240-23025b5aa281}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {907c44a3-7b42-47cb-80ff-be8a591a73c9}, !- Handle
  Port List 27,                           !- Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- HVAC Component
  {479c20ec-b54e-43a9-ba09-c66ebf1f4d69}; !- Port 1

OS:PortList,
  {9dfb805b-d727-4ba6-b874-667fc9fd76c2}, !- Handle
  Port List 28,                           !- Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}; !- HVAC Component

OS:Sizing:Zone,
  {4e0a4c21-a0ba-4b99-9356-25b192e506f3}, !- Handle
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ecda91d-b154-4576-9045-23760e029bc2}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Thermal Zone
  {0ba4adb0-e79b-4d45-bb3c-c6db0d0197b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {3c1b0d62-d9a2-435c-9d99-24f4141b64dd}, !- Handle
  Rendering Color 79,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:ThermalZone,
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcd3528a-af56-420d-aa19-5cb1c88a0b2f}, !- Zone Air Inlet Port List
  {92099fc9-3486-4fc7-b3d2-766ead6757b8}, !- Zone Air Exhaust Port List
  {0500011b-f60e-4049-8c02-8cadbf82f37a}, !- Zone Air Node Name
  {9d39287a-461f-4956-b0ef-8acb77243f04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {132bcb8a-e88d-42d2-b87a-4b39fbf77a41}, !- Group Rendering Name
  {fac0fbc6-40f6-40be-b089-5cd46776cff2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {bed3719d-8899-446b-8589-6d36e24c8598}, !- Handle
  Node 15,                                !- Name
  {0500011b-f60e-4049-8c02-8cadbf82f37a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0500011b-f60e-4049-8c02-8cadbf82f37a}, !- Handle
  {cfc82760-129a-4054-a998-56991af8ad38}, !- Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Source Object
  11,                                     !- Outlet Port
  {bed3719d-8899-446b-8589-6d36e24c8598}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcd3528a-af56-420d-aa19-5cb1c88a0b2f}, !- Handle
  Port List 29,                           !- Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- HVAC Component
  {78a17020-e85f-4a18-b92f-9a1c65819bc3}; !- Port 1

OS:PortList,
  {92099fc9-3486-4fc7-b3d2-766ead6757b8}, !- Handle
  Port List 30,                           !- Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}; !- HVAC Component

OS:Sizing:Zone,
  {2b920d4e-e678-4a4a-8459-010a172b570a}, !- Handle
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e2f6428-3ce2-47ef-a45f-f43e402e5a57}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Thermal Zone
  {74c5d522-4eac-4907-9182-fe39a1943a7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {132bcb8a-e88d-42d2-b87a-4b39fbf77a41}, !- Handle
  Rendering Color 80,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Handle
  Coaches Level Office 404-B Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {127e6c02-4109-461b-912e-541b85011d0c}, !- Zone Air Inlet Port List
  {4da000cf-a045-495b-b101-7024630c1555}, !- Zone Air Exhaust Port List
  {1052a187-9a33-4d45-ac8d-4efe001c1c4c}, !- Zone Air Node Name
  {84a40e93-ad52-41b2-bd48-cd82f5d170e1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34d49a2f-11ad-4518-8d0e-2db89bb572a6}, !- Group Rendering Name
  {d4910bce-b906-4a55-8aaa-ad5ca62bf1fe}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {cba33d2d-1cd3-442e-b1f2-ba76414bb380}, !- Handle
  Node 16,                                !- Name
  {1052a187-9a33-4d45-ac8d-4efe001c1c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1052a187-9a33-4d45-ac8d-4efe001c1c4c}, !- Handle
  {fdb7b6fc-ac40-4ff1-aa13-db3db23636df}, !- Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Source Object
  11,                                     !- Outlet Port
  {cba33d2d-1cd3-442e-b1f2-ba76414bb380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {127e6c02-4109-461b-912e-541b85011d0c}, !- Handle
  Port List 31,                           !- Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- HVAC Component
  {080f6fcf-6a03-44d5-9764-645a24826b47}; !- Port 1

OS:PortList,
  {4da000cf-a045-495b-b101-7024630c1555}, !- Handle
  Port List 32,                           !- Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}; !- HVAC Component

OS:Sizing:Zone,
  {a23b3b22-4dd8-4e39-b438-6af1ec9b69d4}, !- Handle
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a56eeeba-dba0-4e40-bdec-e0da16b6f1f4}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Thermal Zone
  {5a826a20-f1d9-43d3-86b4-759bd917c7fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {34d49a2f-11ad-4518-8d0e-2db89bb572a6}, !- Handle
  Rendering Color 81,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Handle
  Coaches Level Corridor 453 416 Northwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5000f73-2b39-42d5-a552-dac280bcc003}, !- Zone Air Inlet Port List
  {fa318fa3-56c9-4041-86de-2fd4d09ff855}, !- Zone Air Exhaust Port List
  {8b6c5997-1f03-4ac6-9268-aafdd56541b7}, !- Zone Air Node Name
  {22716a65-b9f0-49b1-a0ea-27cf1d71a9ae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd8fe223-a224-4c18-85dc-d55edc3585c3}, !- Group Rendering Name
  {e64adc0d-d620-4eb3-8ac7-276ad566270d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a850f3e8-00de-4f26-a119-134a2cd5b516}, !- Handle
  Node 17,                                !- Name
  {8b6c5997-1f03-4ac6-9268-aafdd56541b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b6c5997-1f03-4ac6-9268-aafdd56541b7}, !- Handle
  {b6d40f5c-7e7d-47b0-9aa6-b0c76e277ff0}, !- Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Source Object
  11,                                     !- Outlet Port
  {a850f3e8-00de-4f26-a119-134a2cd5b516}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5000f73-2b39-42d5-a552-dac280bcc003}, !- Handle
  Port List 33,                           !- Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- HVAC Component
  {d6851602-a79d-4408-a150-4b1180e08182}; !- Port 1

OS:PortList,
  {fa318fa3-56c9-4041-86de-2fd4d09ff855}, !- Handle
  Port List 34,                           !- Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}; !- HVAC Component

OS:Sizing:Zone,
  {1269a85e-8e5e-44c3-9457-55ebfff5541c}, !- Handle
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {973a2f2a-378a-4929-a9a6-3588f7867b30}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Thermal Zone
  {c3364ea1-935d-4cd2-9f4c-295e81894a11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {dd8fe223-a224-4c18-85dc-d55edc3585c3}, !- Handle
  Rendering Color 82,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24fe33ef-d1f0-467b-a293-b2ec2a1b41c0}, !- Zone Air Inlet Port List
  {c30e1ba5-f263-45e1-9ee8-bb9c8d4b65f0}, !- Zone Air Exhaust Port List
  {805c548b-c267-4608-b326-d69653841756}, !- Zone Air Node Name
  {cfde1af7-75ca-4670-a758-aeab0c126f04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a54d7856-934e-4f9e-b4b4-15ec69ac1290}, !- Group Rendering Name
  {7f7ca5de-73e6-4d91-9daa-579b76e81d2c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e66f04c6-e0fd-41e4-a706-c2e57b46125d}, !- Handle
  Node 18,                                !- Name
  {805c548b-c267-4608-b326-d69653841756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {805c548b-c267-4608-b326-d69653841756}, !- Handle
  {9cc6081e-88cd-4ee3-aba8-3596482ddfe4}, !- Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Source Object
  11,                                     !- Outlet Port
  {e66f04c6-e0fd-41e4-a706-c2e57b46125d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24fe33ef-d1f0-467b-a293-b2ec2a1b41c0}, !- Handle
  Port List 35,                           !- Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- HVAC Component
  {8a2fdaf5-b30d-43f6-bba2-96eb6e335df1}; !- Port 1

OS:PortList,
  {c30e1ba5-f263-45e1-9ee8-bb9c8d4b65f0}, !- Handle
  Port List 36,                           !- Name
  {8890d833-848d-43f7-a059-63928c95f4cd}; !- HVAC Component

OS:Sizing:Zone,
  {10147394-c344-4e8c-a664-6c19862abb28}, !- Handle
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40001bc3-9a28-426b-9194-95552bd60dc8}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Thermal Zone
  {f4c2e897-ffd9-42da-b375-852b6cb28cc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Handle
  Coaches Level Office 427 443 Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ededbaef-6fba-42a1-8d16-8f1cf27fab26}, !- Zone Air Inlet Port List
  {6ebf41e2-6c8f-4168-b176-02009f8f2e18}, !- Zone Air Exhaust Port List
  {fc9942b2-dbee-48e7-97f9-63097d80f78c}, !- Zone Air Node Name
  {03ae0d7c-9700-4484-a377-c296a4a07379}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {497ed5a9-32ba-45f4-bc49-d1e29f215469}, !- Group Rendering Name
  {8fd81ec5-d34c-40f2-a685-70e901956a91}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {f141875b-56b0-437e-8104-f2918d5b52fe}, !- Handle
  Node 19,                                !- Name
  {fc9942b2-dbee-48e7-97f9-63097d80f78c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc9942b2-dbee-48e7-97f9-63097d80f78c}, !- Handle
  {1d571964-8f69-4804-8c3e-9e020eaa8794}, !- Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Source Object
  11,                                     !- Outlet Port
  {f141875b-56b0-437e-8104-f2918d5b52fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ededbaef-6fba-42a1-8d16-8f1cf27fab26}, !- Handle
  Port List 37,                           !- Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- HVAC Component
  {6d2610c7-6447-4d57-8cf3-fec00c01140c}; !- Port 1

OS:PortList,
  {6ebf41e2-6c8f-4168-b176-02009f8f2e18}, !- Handle
  Port List 38,                           !- Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}; !- HVAC Component

OS:Sizing:Zone,
  {5b1803bf-74cd-47be-a331-202cf76ef4dd}, !- Handle
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b0d7fad-69ec-4168-9bea-85638107751d}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Thermal Zone
  {8dee0ea2-91ff-45e4-8fe8-8490d56eb57a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {497ed5a9-32ba-45f4-bc49-d1e29f215469}, !- Handle
  Rendering Color 84,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Handle
  Coaches Level Office 414 429 428 Zone,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea7daae9-0300-45df-953d-6086d5594b89}, !- Zone Air Inlet Port List
  {77cb48a1-46d7-451e-b754-fb113ad2d228}, !- Zone Air Exhaust Port List
  {6041bc62-27fa-4df9-8a7e-9aaa9f710baf}, !- Zone Air Node Name
  {cc8ecf4d-bd9c-4f23-b409-59c76381341b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1892298f-437e-4b75-820d-547554e85554}, !- Group Rendering Name
  {0922f6e9-46d8-4143-8e4b-e2cc79b0c5a2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {daccf52f-33e2-4eed-bfab-9095e5f06589}, !- Handle
  Node 20,                                !- Name
  {6041bc62-27fa-4df9-8a7e-9aaa9f710baf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6041bc62-27fa-4df9-8a7e-9aaa9f710baf}, !- Handle
  {e36eb332-0bc7-425f-acc2-fac6a43f06af}, !- Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Source Object
  11,                                     !- Outlet Port
  {daccf52f-33e2-4eed-bfab-9095e5f06589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7daae9-0300-45df-953d-6086d5594b89}, !- Handle
  Port List 39,                           !- Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- HVAC Component
  {7b92337a-8e0d-4cd0-af8b-ff66313bab9f}; !- Port 1

OS:PortList,
  {77cb48a1-46d7-451e-b754-fb113ad2d228}, !- Handle
  Port List 40,                           !- Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}; !- HVAC Component

OS:Sizing:Zone,
  {4d955116-fec5-4b05-86f4-861ac833fa63}, !- Handle
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d03c2b3-34ca-49cc-8f46-c7e3b9c07186}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Thermal Zone
  {663ddf72-f0b9-4d28-a398-33360eac2237}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1892298f-437e-4b75-820d-547554e85554}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Handle
  Coaches Level Office 430-433 Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0a3d089-7511-4d3c-87f9-ed7a84e53a7b}, !- Zone Air Inlet Port List
  {005d7157-3af5-4bbc-a061-5f05be28e7c9}, !- Zone Air Exhaust Port List
  {8c40120b-18f8-4fee-90b8-5e3bc79c5a26}, !- Zone Air Node Name
  {8364d2fb-eda6-4076-8b60-e2353b099c97}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18aaf144-31f5-4c39-9af8-bdad89d21505}, !- Group Rendering Name
  {5fda7df6-92cd-43a1-b08d-a06d963ea7c7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {6bca1159-caae-41cd-9050-282690d3f285}, !- Handle
  Node 21,                                !- Name
  {8c40120b-18f8-4fee-90b8-5e3bc79c5a26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c40120b-18f8-4fee-90b8-5e3bc79c5a26}, !- Handle
  {741e13ab-2e93-4d52-ab2d-a99659afeea0}, !- Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Source Object
  11,                                     !- Outlet Port
  {6bca1159-caae-41cd-9050-282690d3f285}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0a3d089-7511-4d3c-87f9-ed7a84e53a7b}, !- Handle
  Port List 41,                           !- Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- HVAC Component
  {44c49ea1-7d0f-4af6-ba72-0176c2b5acff}; !- Port 1

OS:PortList,
  {005d7157-3af5-4bbc-a061-5f05be28e7c9}, !- Handle
  Port List 42,                           !- Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}; !- HVAC Component

OS:Sizing:Zone,
  {292a414e-ae3d-4316-a2f4-a93938acb9d7}, !- Handle
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7405384-feb8-4fbc-916e-f711078fcc38}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Thermal Zone
  {ef797fd5-5d1d-4e57-bef5-6cf0293005da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {18aaf144-31f5-4c39-9af8-bdad89d21505}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Handle
  Coaches Level Lobby CR425 426 Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6ac568a-c0a1-46a3-8589-2fdb847439ac}, !- Zone Air Inlet Port List
  {d700b2d8-62d7-4284-9bf1-174bb8c1b62e}, !- Zone Air Exhaust Port List
  {b559aa8b-9793-4cc1-a546-62d22f461834}, !- Zone Air Node Name
  {87d982f2-1abe-45d2-bb33-4284b987e1c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34379d49-17cd-4fdd-b9f3-4b28e7cc4f6b}, !- Group Rendering Name
  {8ab9c659-3bb8-4180-8c4e-5669988eb374}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {8d73b690-9fe6-44b5-b728-79a22a3e7777}, !- Handle
  Node 22,                                !- Name
  {b559aa8b-9793-4cc1-a546-62d22f461834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b559aa8b-9793-4cc1-a546-62d22f461834}, !- Handle
  {07ed4fee-350c-4588-a354-36809c57be36}, !- Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Source Object
  11,                                     !- Outlet Port
  {8d73b690-9fe6-44b5-b728-79a22a3e7777}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6ac568a-c0a1-46a3-8589-2fdb847439ac}, !- Handle
  Port List 43,                           !- Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- HVAC Component
  {f0ed5d2e-59d1-43df-9f81-767e589b898d}; !- Port 1

OS:PortList,
  {d700b2d8-62d7-4284-9bf1-174bb8c1b62e}, !- Handle
  Port List 44,                           !- Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}; !- HVAC Component

OS:Sizing:Zone,
  {fc6ed1b3-ec10-48a3-904c-7921ff3fcdff}, !- Handle
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2fd701d-d221-4e06-9259-a91388541531}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Thermal Zone
  {1eee7f24-e481-4991-84a4-f127a08330dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {34379d49-17cd-4fdd-b9f3-4b28e7cc4f6b}, !- Handle
  Rendering Color 87,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Handle
  Coaches Level Office 460 453 Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aabc538b-649f-4012-88d5-76b3aa4e2b8b}, !- Zone Air Inlet Port List
  {37743e47-8fef-4fb8-8fe1-458a0430e428}, !- Zone Air Exhaust Port List
  {bc2c66d6-2434-481e-83b9-201f1de774ad}, !- Zone Air Node Name
  {69d28bec-d79e-4543-a1aa-8e9a48154a28}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {205eb860-d0a0-43fb-b203-7d4767c93284}, !- Group Rendering Name
  {73dffb8d-f89a-46d3-b266-8489b5367b17}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {fb11a303-6edb-459c-8464-d290ca23a67b}, !- Handle
  Node 23,                                !- Name
  {bc2c66d6-2434-481e-83b9-201f1de774ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc2c66d6-2434-481e-83b9-201f1de774ad}, !- Handle
  {2979577e-1112-4e8b-8034-864c60ffe219}, !- Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Source Object
  11,                                     !- Outlet Port
  {fb11a303-6edb-459c-8464-d290ca23a67b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aabc538b-649f-4012-88d5-76b3aa4e2b8b}, !- Handle
  Port List 45,                           !- Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- HVAC Component
  {e8800d5c-0932-4a19-bbf8-76697d873fed}; !- Port 1

OS:PortList,
  {37743e47-8fef-4fb8-8fe1-458a0430e428}, !- Handle
  Port List 46,                           !- Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}; !- HVAC Component

OS:Sizing:Zone,
  {2ab4d7d5-d1f5-402d-9ae8-286a8116342f}, !- Handle
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19e5ea96-bb0b-4203-9688-ed10560b0a42}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Thermal Zone
  {4581bd5c-e4d8-4d7e-874c-749fce00573b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Handle
  Coaches Level Studio 460AB Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da4e41bf-b694-45c1-9974-79ce7182320b}, !- Zone Air Inlet Port List
  {86bb47fc-9f3f-47ec-b229-f05b62022ad2}, !- Zone Air Exhaust Port List
  {c9149868-1066-45b6-ba4d-696ce41769e9}, !- Zone Air Node Name
  {c79929a7-55fd-4c4a-9437-c28f013a3338}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00ade9e9-61d2-4ee6-b775-632b2ac040f0}, !- Group Rendering Name
  {08b48d3d-2c05-4a92-9977-f653572cff45}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {844d01fa-7e39-4cd9-a26d-fe24320cbd6d}, !- Handle
  Node 24,                                !- Name
  {c9149868-1066-45b6-ba4d-696ce41769e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9149868-1066-45b6-ba4d-696ce41769e9}, !- Handle
  {c7b0c520-1dda-49f8-98f3-7a28cc3f7591}, !- Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Source Object
  11,                                     !- Outlet Port
  {844d01fa-7e39-4cd9-a26d-fe24320cbd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da4e41bf-b694-45c1-9974-79ce7182320b}, !- Handle
  Port List 47,                           !- Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- HVAC Component
  {876da868-0fbf-46ab-ac0b-b943bc3da355}; !- Port 1

OS:PortList,
  {86bb47fc-9f3f-47ec-b229-f05b62022ad2}, !- Handle
  Port List 48,                           !- Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}; !- HVAC Component

OS:Sizing:Zone,
  {38a5ed0e-635a-4c32-a085-ca0af91b9ee6}, !- Handle
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e782e82c-e2f1-4db9-8bac-761ce561fd4b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Thermal Zone
  {f8ca4308-33b3-4f47-b4b8-f4e353dd3ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {00ade9e9-61d2-4ee6-b775-632b2ac040f0}, !- Handle
  Rendering Color 89,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Handle
  Coaches Level Conference 446-A Zone,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e8d8d52-b837-40a8-a91b-aef8e727e1d9}, !- Zone Air Inlet Port List
  {1a75c5c3-1d26-4f48-b016-43d32ee66260}, !- Zone Air Exhaust Port List
  {033a5836-19cc-433e-a535-42388bfcd96b}, !- Zone Air Node Name
  {14241fed-f7fe-4a40-9acc-3293177e7361}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67650cbd-9397-4562-9264-614fefd9a65c}, !- Group Rendering Name
  {5ee84c9b-bc69-4d9f-a637-29b12cd4f8f8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {9eb57a8a-fd4a-407a-aadd-8141a69d0f91}, !- Handle
  Node 25,                                !- Name
  {033a5836-19cc-433e-a535-42388bfcd96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {033a5836-19cc-433e-a535-42388bfcd96b}, !- Handle
  {973d28fa-5e33-4092-b535-2f4c169525e3}, !- Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Source Object
  11,                                     !- Outlet Port
  {9eb57a8a-fd4a-407a-aadd-8141a69d0f91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e8d8d52-b837-40a8-a91b-aef8e727e1d9}, !- Handle
  Port List 49,                           !- Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- HVAC Component
  {e8ac16b6-fb87-43c9-8be7-ac3e073add00}; !- Port 1

OS:PortList,
  {1a75c5c3-1d26-4f48-b016-43d32ee66260}, !- Handle
  Port List 50,                           !- Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}; !- HVAC Component

OS:Sizing:Zone,
  {207d0689-e45b-4fbf-908d-feb9ab43fd54}, !- Handle
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48ba4715-1675-410c-b573-050d045c70eb}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Thermal Zone
  {eb930573-83e3-4c8c-9684-20221fdf3ad0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {67650cbd-9397-4562-9264-614fefd9a65c}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:ThermalZone,
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Handle
  Coaches Level Conference 445-A 456 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {180913f7-0105-47bc-8818-bcbe581e235a}, !- Zone Air Inlet Port List
  {c558e207-c3b9-4300-b884-5aa43ad8328b}, !- Zone Air Exhaust Port List
  {68c36efc-b57f-4de8-a0a4-c546395a7d4f}, !- Zone Air Node Name
  {1d756c22-d873-4b5e-82f8-05d4ba62d742}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f719ec1b-b652-474f-927a-ca1738326770}, !- Group Rendering Name
  {573e1daf-b03e-4989-9221-f66282e16dce}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {eeb43353-8fd4-412a-b61b-a0b82c519d83}, !- Handle
  Node 26,                                !- Name
  {68c36efc-b57f-4de8-a0a4-c546395a7d4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c36efc-b57f-4de8-a0a4-c546395a7d4f}, !- Handle
  {665e0519-ce91-42e0-8fe1-11ddeeaa4c8b}, !- Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Source Object
  11,                                     !- Outlet Port
  {eeb43353-8fd4-412a-b61b-a0b82c519d83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {180913f7-0105-47bc-8818-bcbe581e235a}, !- Handle
  Port List 51,                           !- Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- HVAC Component
  {ac5baf2d-a48b-4464-9239-7a81f9770517}; !- Port 1

OS:PortList,
  {c558e207-c3b9-4300-b884-5aa43ad8328b}, !- Handle
  Port List 52,                           !- Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}; !- HVAC Component

OS:Sizing:Zone,
  {247bf85e-46d9-4cd4-9276-709f706d0c99}, !- Handle
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d3c32a4-ddbc-4ae8-9bcc-1da7d117c109}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Thermal Zone
  {f933dcd9-3ed7-412e-ac74-4228f440b74b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f719ec1b-b652-474f-927a-ca1738326770}, !- Handle
  Rendering Color 91,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Connection,
  {af2c3f79-5adf-41f8-bb4a-889f15a0f692}, !- Handle
  {9c65d024-030c-43ab-84d9-be3ba3b55633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Handle
  Concourse Level Lobby CR324-B 325 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a0a19b8-a10f-4f2d-a459-973368c859fc}, !- Zone Air Inlet Port List
  {153b1630-269e-45ef-a719-75533639173d}, !- Zone Air Exhaust Port List
  {15db71eb-4c90-4fcb-a720-2e1e9cd190e9}, !- Zone Air Node Name
  {1a25ab70-a283-4f0a-8c81-ded348b407d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78dd90c8-0229-423e-bbd6-8b28cabebb0d}, !- Group Rendering Name
  {50e97845-cad9-4ca7-afca-b8432bf6310d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {0deceb67-d1ef-408f-9e85-ffd817dd0982}, !- Handle
  Node 28,                                !- Name
  {15db71eb-4c90-4fcb-a720-2e1e9cd190e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15db71eb-4c90-4fcb-a720-2e1e9cd190e9}, !- Handle
  {ced974e9-3779-4e8e-8676-435985bcd0c2}, !- Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Source Object
  11,                                     !- Outlet Port
  {0deceb67-d1ef-408f-9e85-ffd817dd0982}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a0a19b8-a10f-4f2d-a459-973368c859fc}, !- Handle
  Port List 55,                           !- Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- HVAC Component
  {f50b78da-79c6-4dce-b4fd-a656195ae184}; !- Port 1

OS:PortList,
  {153b1630-269e-45ef-a719-75533639173d}, !- Handle
  Port List 56,                           !- Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}; !- HVAC Component

OS:Sizing:Zone,
  {1a8b64b1-8740-4a66-a7dc-ea548331cedb}, !- Handle
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c30be34-076c-4671-9af4-f080f90b4cb2}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Thermal Zone
  {b2cb65aa-ab6e-4918-bbab-b48d2e875888}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {78dd90c8-0229-423e-bbd6-8b28cabebb0d}, !- Handle
  Rendering Color 93,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Handle
  Coaches Level Lobby CR464 465 Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1fdda4d-778f-44c6-85d4-65cdc147e8bf}, !- Zone Air Inlet Port List
  {14f0035c-8ff2-422a-93e7-c1ec147345ad}, !- Zone Air Exhaust Port List
  {31438ada-5fd4-4e55-ba79-b05dc6be6d0c}, !- Zone Air Node Name
  {fca6b992-b9a3-46fa-8f0a-66655f84f204}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ead0726-311f-42db-a79b-e62fa0167cdc}, !- Group Rendering Name
  {0aaa284e-ec30-4ea7-84b8-759284c0b9fd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {879ae1ff-34c7-4350-aff7-ef5a6ec33cab}, !- Handle
  Node 29,                                !- Name
  {31438ada-5fd4-4e55-ba79-b05dc6be6d0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31438ada-5fd4-4e55-ba79-b05dc6be6d0c}, !- Handle
  {7f0eeebb-2602-45cf-9d53-f14c48d93ace}, !- Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Source Object
  11,                                     !- Outlet Port
  {879ae1ff-34c7-4350-aff7-ef5a6ec33cab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1fdda4d-778f-44c6-85d4-65cdc147e8bf}, !- Handle
  Port List 57,                           !- Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- HVAC Component
  {c56a093f-abc0-42a8-a066-b20a4253d6f7}; !- Port 1

OS:PortList,
  {14f0035c-8ff2-422a-93e7-c1ec147345ad}, !- Handle
  Port List 58,                           !- Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}; !- HVAC Component

OS:Sizing:Zone,
  {bcfcd290-4417-4a22-9b81-a75465909666}, !- Handle
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8b950f0f-ad63-4c54-9f3a-ed0ab6ea1b51}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Thermal Zone
  {bfb042df-cc0a-496b-a890-fa8077bb2387}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {6ead0726-311f-42db-a79b-e62fa0167cdc}, !- Handle
  Rendering Color 94,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Handle
  Athletic Admin Level Lobby CR569 551 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13a046f2-4b0d-4c65-b4ec-761961db8f64}, !- Zone Air Inlet Port List
  {3cff441e-71f9-4b8e-991e-76e39fb5d285}, !- Zone Air Exhaust Port List
  {e7677bb5-8766-48e8-bd07-b5d9510257f7}, !- Zone Air Node Name
  {0c77d238-011e-4bbb-bbeb-dc5e18c55460}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aa855f2-d9d6-43c9-9d76-d2ca2020f8d7}, !- Group Rendering Name
  {e70c59c6-49e7-4b79-b4e5-b8d7cc0a6113}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {787dddfd-f90c-4292-940b-ae840fb969c4}, !- Handle
  Node 30,                                !- Name
  {e7677bb5-8766-48e8-bd07-b5d9510257f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7677bb5-8766-48e8-bd07-b5d9510257f7}, !- Handle
  {59b67305-5ce4-49f1-ba8a-510eb8a2aa0f}, !- Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Source Object
  11,                                     !- Outlet Port
  {787dddfd-f90c-4292-940b-ae840fb969c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13a046f2-4b0d-4c65-b4ec-761961db8f64}, !- Handle
  Port List 59,                           !- Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- HVAC Component
  {43d22e0b-a629-494e-b756-e64617a44da4}; !- Port 1

OS:PortList,
  {3cff441e-71f9-4b8e-991e-76e39fb5d285}, !- Handle
  Port List 60,                           !- Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}; !- HVAC Component

OS:Sizing:Zone,
  {69e522c7-d38d-481e-9085-f29dc4aa5eea}, !- Handle
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e30f8242-ea40-4fa7-b73c-b0dfe7b5dbfd}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Thermal Zone
  {675356f5-9085-494a-acf4-9500237351e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1aa855f2-d9d6-43c9-9d76-d2ca2020f8d7}, !- Handle
  Rendering Color 95,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Handle
  Athletic Admin Level Office 540F 550A Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1182a96f-d6bf-49ed-87b4-47601549fc14}, !- Zone Air Inlet Port List
  {1ad3c3c6-120c-4cca-b27c-5f845160af70}, !- Zone Air Exhaust Port List
  {abcf510e-3d38-49db-b836-9e94ec6725c2}, !- Zone Air Node Name
  {78cf0d72-90ad-4934-ba05-3c71b79dd42c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54aca59c-700e-4d01-a6a9-8441bcdc13f1}, !- Group Rendering Name
  {02229f61-ffe3-4b9e-8270-be58e961cc07}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {1fc8a2ef-8fc8-47a3-9bae-e53a103762cd}, !- Handle
  Node 31,                                !- Name
  {abcf510e-3d38-49db-b836-9e94ec6725c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abcf510e-3d38-49db-b836-9e94ec6725c2}, !- Handle
  {082f4266-5346-41b8-86d5-83119f54e584}, !- Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Source Object
  11,                                     !- Outlet Port
  {1fc8a2ef-8fc8-47a3-9bae-e53a103762cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1182a96f-d6bf-49ed-87b4-47601549fc14}, !- Handle
  Port List 61,                           !- Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- HVAC Component
  {f9513612-5daf-4ace-8539-be53432e3f65}; !- Port 1

OS:PortList,
  {1ad3c3c6-120c-4cca-b27c-5f845160af70}, !- Handle
  Port List 62,                           !- Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}; !- HVAC Component

OS:Sizing:Zone,
  {98ba7f02-aa4b-4af0-9e61-a82a0c1892bb}, !- Handle
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a5bee46-f33b-476d-8dd9-0f7d0aba93b1}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Thermal Zone
  {8fdd2009-c627-4d4d-a891-6deafa12fd3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {54aca59c-700e-4d01-a6a9-8441bcdc13f1}, !- Handle
  Rendering Color 96,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Handle
  Athletic Admin Level Corridor East Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f045aa15-436c-43ba-8aa3-f185edb48d5d}, !- Zone Air Inlet Port List
  {fa1d1870-e76c-4be9-ad8a-ec6d4b5cf486}, !- Zone Air Exhaust Port List
  {f554044e-4792-435a-9539-c7a45bd90cbe}, !- Zone Air Node Name
  {b277c7dc-22e2-45bd-ba09-9cca53b76118}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c226464-781e-42c6-98b9-c39ac0f405c6}, !- Group Rendering Name
  {a49412b5-d691-450c-a635-3e56d4c06755}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {61d790d1-8ae7-4b99-8973-b1b66ac1de5f}, !- Handle
  Node 32,                                !- Name
  {f554044e-4792-435a-9539-c7a45bd90cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f554044e-4792-435a-9539-c7a45bd90cbe}, !- Handle
  {b22405c0-bf53-4e90-b830-c313b9f122cf}, !- Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Source Object
  11,                                     !- Outlet Port
  {61d790d1-8ae7-4b99-8973-b1b66ac1de5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f045aa15-436c-43ba-8aa3-f185edb48d5d}, !- Handle
  Port List 63,                           !- Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- HVAC Component
  {62956c8e-5cfd-420d-9a53-4902e5c298ef}; !- Port 1

OS:PortList,
  {fa1d1870-e76c-4be9-ad8a-ec6d4b5cf486}, !- Handle
  Port List 64,                           !- Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}; !- HVAC Component

OS:Sizing:Zone,
  {3de5db4a-8ce4-4866-8ca2-055181e746a1}, !- Handle
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2d5e5938-915d-42da-b832-74fb921bd838}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Thermal Zone
  {537aa346-c819-4ac6-82df-3180985de1e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5c226464-781e-42c6-98b9-c39ac0f405c6}, !- Handle
  Rendering Color 97,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Surface,
  {5916aec1-7cd3-4671-92d7-2a0f8c65a4b9}, !- Handle
  Surface 2790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9287f7d-e36e-44d6-83f5-8c5ddfedc52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3f8fe7-b5cf-470b-a3be-1a4331c4029b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6701534806766, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  -5.6701534806766, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026ece0a-8a3a-4479-948f-22d62182e0e6}, !- Handle
  Surface 2791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1067785a-af5c-42bb-8d6f-e6244c76ed30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4563703124948, -2.5146, 5.1054,     !- X,Y,Z Vertex 1 {m}
  -14.4563703124948, -2.5146, 0,          !- X,Y,Z Vertex 2 {m}
  -5.28072248165026, -2.5146, 0,          !- X,Y,Z Vertex 3 {m}
  -5.28072248165026, -2.5146, 5.1054;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Handle
  Athletic Admin Level Office 530MNP Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2b7ad27-99a5-4d62-a7d3-4f5ca3d91e87}, !- Zone Air Inlet Port List
  {790f4e02-220b-4cb6-b751-d096f5520a85}, !- Zone Air Exhaust Port List
  {5c33734e-8543-44b3-9ab0-2507a71afe70}, !- Zone Air Node Name
  {767c98bf-26e2-4073-8e33-0f32329202d2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b38c53d-ab9f-42a8-832f-0102fa21f9df}, !- Group Rendering Name
  {1e1c231b-b2f4-43b4-a225-458de560ba47}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {dfa515b9-2edb-4d3d-a0e2-3b57d1e6e6a0}, !- Handle
  Node 33,                                !- Name
  {5c33734e-8543-44b3-9ab0-2507a71afe70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c33734e-8543-44b3-9ab0-2507a71afe70}, !- Handle
  {99b3ba33-408e-46a4-820a-af01e4e8baf6}, !- Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Source Object
  11,                                     !- Outlet Port
  {dfa515b9-2edb-4d3d-a0e2-3b57d1e6e6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2b7ad27-99a5-4d62-a7d3-4f5ca3d91e87}, !- Handle
  Port List 65,                           !- Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- HVAC Component
  {0eea4c28-a545-44ea-8d67-68fb33f3acb9}; !- Port 1

OS:PortList,
  {790f4e02-220b-4cb6-b751-d096f5520a85}, !- Handle
  Port List 66,                           !- Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}; !- HVAC Component

OS:Sizing:Zone,
  {e1e57f0b-2d3e-47f2-8c0b-8cd6a9593be2}, !- Handle
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46871c3f-ba5a-4f5c-a7cb-c1a391f679bc}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Thermal Zone
  {9d52fd67-3c68-4bcb-abb4-3678f03d2d97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {9b38c53d-ab9f-42a8-832f-0102fa21f9df}, !- Handle
  Rendering Color 98,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Handle
  Athletic Admin Level Office 520D-G Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e64a0bea-8c52-424b-8e5c-4b8a5a312e46}, !- Zone Air Inlet Port List
  {24a4ff51-c06a-4955-8af3-80d98bf3ce46}, !- Zone Air Exhaust Port List
  {05a206e9-7d77-4abf-8829-81ba2ed91831}, !- Zone Air Node Name
  {916e5dbe-bf94-4a90-861a-975376b5cbba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b9d10f9-5782-4854-98c6-7dcd6b6adc25}, !- Group Rendering Name
  {6025bbf7-ea8c-447c-ac41-e6d18d155a31}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {3da1a9e8-24bd-4073-91a3-92c4b11b7ec2}, !- Handle
  Node 34,                                !- Name
  {05a206e9-7d77-4abf-8829-81ba2ed91831}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05a206e9-7d77-4abf-8829-81ba2ed91831}, !- Handle
  {0b6b1f6b-41cd-4a42-ba62-c10511a8e509}, !- Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Source Object
  11,                                     !- Outlet Port
  {3da1a9e8-24bd-4073-91a3-92c4b11b7ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e64a0bea-8c52-424b-8e5c-4b8a5a312e46}, !- Handle
  Port List 67,                           !- Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- HVAC Component
  {11550349-6749-43b2-b9c1-9624ef683121}; !- Port 1

OS:PortList,
  {24a4ff51-c06a-4955-8af3-80d98bf3ce46}, !- Handle
  Port List 68,                           !- Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}; !- HVAC Component

OS:Sizing:Zone,
  {ab54ebae-7ada-44d8-adaa-a11473a47f07}, !- Handle
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {213880c7-0627-4260-97e1-9f1e17d030e0}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Thermal Zone
  {13b170bd-e9f0-43dd-9e96-242dc8be58b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {0b9d10f9-5782-4854-98c6-7dcd6b6adc25}, !- Handle
  Rendering Color 99,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80ef3c25-fe60-4f58-b0fa-da23942fd657}, !- Zone Air Inlet Port List
  {471978ae-cfd9-4ac3-a8e8-1e292e4ddead}, !- Zone Air Exhaust Port List
  {61aadfd0-2bfc-475c-98af-4f51d498f792}, !- Zone Air Node Name
  {b6ba33b5-b664-45ea-851a-a5fd4a412f86}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f1efa54-de65-40be-a938-862bfc9a68e6}, !- Group Rendering Name
  {34bf90fc-9111-4156-aeab-09544194e29e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {0ae99906-083d-41c0-b6d9-6ca4ce7e82c9}, !- Handle
  Node 35,                                !- Name
  {61aadfd0-2bfc-475c-98af-4f51d498f792}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61aadfd0-2bfc-475c-98af-4f51d498f792}, !- Handle
  {b989bcf6-8151-41c7-ba87-359208c307f3}, !- Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Source Object
  11,                                     !- Outlet Port
  {0ae99906-083d-41c0-b6d9-6ca4ce7e82c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80ef3c25-fe60-4f58-b0fa-da23942fd657}, !- Handle
  Port List 69,                           !- Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- HVAC Component
  {2f45c1cf-9963-45d8-9bdf-53a38094af95}; !- Port 1

OS:PortList,
  {471978ae-cfd9-4ac3-a8e8-1e292e4ddead}, !- Handle
  Port List 70,                           !- Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}; !- HVAC Component

OS:Sizing:Zone,
  {34136e72-3da8-4c08-a587-b01c766dd185}, !- Handle
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {431d7968-404b-4690-bb41-d6f59d28a3f3}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Thermal Zone
  {40d761bd-2355-4074-abeb-e2ba0d8ac544}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {7f1efa54-de65-40be-a938-862bfc9a68e6}, !- Handle
  Rendering Color 100,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Handle
  Athletic Admin Level Conference 530H 540A Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eeb8255-81f5-4bbe-ac8a-d6e76e69cb93}, !- Zone Air Inlet Port List
  {310ff312-3b8e-41b3-960c-d4c3a3504ad6}, !- Zone Air Exhaust Port List
  {c0331678-996b-4e44-ae1b-fb705a3ef15f}, !- Zone Air Node Name
  {bfd71178-cbbf-45d5-bf21-48017382990f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d936dc49-2cf8-4abc-a2b0-0b39a323b797}, !- Group Rendering Name
  {06c36041-feaa-48bd-b5c7-8140782cc8ea}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a88ce635-43b5-4430-bf06-66ee072f6f16}, !- Handle
  Node 36,                                !- Name
  {c0331678-996b-4e44-ae1b-fb705a3ef15f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0331678-996b-4e44-ae1b-fb705a3ef15f}, !- Handle
  {6a37869d-6e42-4116-aa34-69690b18ceb3}, !- Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Source Object
  11,                                     !- Outlet Port
  {a88ce635-43b5-4430-bf06-66ee072f6f16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eeb8255-81f5-4bbe-ac8a-d6e76e69cb93}, !- Handle
  Port List 71,                           !- Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- HVAC Component
  {d77cd38d-c17e-47c4-8ce9-dc06c11ed7be}; !- Port 1

OS:PortList,
  {310ff312-3b8e-41b3-960c-d4c3a3504ad6}, !- Handle
  Port List 72,                           !- Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}; !- HVAC Component

OS:Sizing:Zone,
  {699ccb51-d078-4317-a412-446aa12ef24b}, !- Handle
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce8b96f1-ecd4-4cfd-be80-1f0b3026e4cf}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Thermal Zone
  {41c4e2c2-58e7-4c94-80b6-dd1c66e932a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d936dc49-2cf8-4abc-a2b0-0b39a323b797}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:ThermalZone,
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Handle
  Athletic Admin Level Office 506 RRU505 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ab61b9b-6e3e-4378-aaa4-043d075f6b20}, !- Zone Air Inlet Port List
  {98fb334b-8329-43c5-b138-c04f40fa5623}, !- Zone Air Exhaust Port List
  {8a01f0ce-04dd-416e-95b2-0423c4c18c3e}, !- Zone Air Node Name
  {ea99aad2-ae1e-46f4-8858-a9481bcc0332}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1eda5bd5-8b21-4a8b-bac6-f1b6dff39882}, !- Group Rendering Name
  {cb73744d-8aa4-499c-99b4-96c18bc273d5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {25102553-24cd-4cad-a359-36f3335b4cf7}, !- Handle
  Node 37,                                !- Name
  {8a01f0ce-04dd-416e-95b2-0423c4c18c3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a01f0ce-04dd-416e-95b2-0423c4c18c3e}, !- Handle
  {32d6d87f-7002-43a2-8bba-f568c943cd93}, !- Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Source Object
  11,                                     !- Outlet Port
  {25102553-24cd-4cad-a359-36f3335b4cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ab61b9b-6e3e-4378-aaa4-043d075f6b20}, !- Handle
  Port List 73,                           !- Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- HVAC Component
  {6643a13a-3ce8-4543-a88e-8318642389ca}; !- Port 1

OS:PortList,
  {98fb334b-8329-43c5-b138-c04f40fa5623}, !- Handle
  Port List 74,                           !- Name
  {799ea658-9fad-4703-bb57-3d7049535968}; !- HVAC Component

OS:Sizing:Zone,
  {62806ebf-9f40-4450-a12a-edae91518fcd}, !- Handle
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef99f5be-791c-421d-b1a8-1c5317e8b2dd}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Thermal Zone
  {6942ff32-b59c-46ec-947c-e4129170683e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1eda5bd5-8b21-4a8b-bac6-f1b6dff39882}, !- Handle
  Rendering Color 102,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecb0c799-ddb7-4377-be01-73753dbb9b79}, !- Zone Air Inlet Port List
  {e720d30f-9314-4d16-9124-7ed43cba87f5}, !- Zone Air Exhaust Port List
  {ae8b35b8-d96d-4ec3-9a8b-685870dc9d92}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b664f2a3-a8fd-4916-bf85-d8e9728f003c}, !- Group Rendering Name
  {a594f1d1-bc92-4a04-9dce-3a9120721974}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {dfb43597-ce99-472f-87c7-e9c2795b329b}, !- Handle
  Node 38,                                !- Name
  {ae8b35b8-d96d-4ec3-9a8b-685870dc9d92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae8b35b8-d96d-4ec3-9a8b-685870dc9d92}, !- Handle
  {b9ae4771-b94b-47c2-bfa7-96000103ed01}, !- Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Source Object
  11,                                     !- Outlet Port
  {dfb43597-ce99-472f-87c7-e9c2795b329b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecb0c799-ddb7-4377-be01-73753dbb9b79}, !- Handle
  Port List 75,                           !- Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- HVAC Component
  {b3028d13-88c2-4802-93a5-0d4f95d62afe}; !- Port 1

OS:PortList,
  {e720d30f-9314-4d16-9124-7ed43cba87f5}, !- Handle
  Port List 76,                           !- Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- HVAC Component
  {4c9d4ffe-44ad-46f2-95ef-7cf0e390dff2}; !- Port 1

OS:Sizing:Zone,
  {da1da473-3f8c-4720-96a4-64f3be3becea}, !- Handle
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11614eba-c45b-416a-b0c3-09e7d2ff4741}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {b22ca395-d141-4837-911e-aab093fb155b}, !- Thermal Zone
  {049a45d4-77d5-42eb-ab99-12a7da7ce419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b664f2a3-a8fd-4916-bf85-d8e9728f003c}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {246a81f0-c183-4e99-877d-815f86ebb31c}, !- Zone Air Inlet Port List
  {546771d4-6f90-410f-b97d-97be7770649e}, !- Zone Air Exhaust Port List
  {7252c49d-6caf-4123-af7b-864605d5fabc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f34dd119-9106-473b-ae1b-2ead8a3ffb14}, !- Group Rendering Name
  {1d842660-856e-4565-a30b-c6495c3fd06d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {dee03f49-ed77-4e21-97b8-fc6d2cc7f6db}, !- Handle
  Node 39,                                !- Name
  {7252c49d-6caf-4123-af7b-864605d5fabc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7252c49d-6caf-4123-af7b-864605d5fabc}, !- Handle
  {e4b02138-59ac-4da4-9fb9-7ecfb3b2d83c}, !- Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Source Object
  11,                                     !- Outlet Port
  {dee03f49-ed77-4e21-97b8-fc6d2cc7f6db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {246a81f0-c183-4e99-877d-815f86ebb31c}, !- Handle
  Port List 77,                           !- Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- HVAC Component
  {c96d1be1-d149-474b-8ac0-8214d2088486}; !- Port 1

OS:PortList,
  {546771d4-6f90-410f-b97d-97be7770649e}, !- Handle
  Port List 78,                           !- Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- HVAC Component
  {c03b740f-472c-4ed9-83f3-e3ab75e9eb44}; !- Port 1

OS:Sizing:Zone,
  {1c32abd4-f49c-4275-9bbb-7181b48760e0}, !- Handle
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7dc6bd2d-13ce-426e-bcc8-02d0294e2ba9}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4639efca-5d1a-4f3a-857b-63c575f71778}, !- Thermal Zone
  {4d295896-c41b-4819-9be3-7c0bdb628b40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f34dd119-9106-473b-ae1b-2ead8a3ffb14}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b9d9a2e-b690-40a2-8f8d-a785ecd192eb}, !- Zone Air Inlet Port List
  {f865a92a-1524-4909-8aec-ed8af5ef6ba8}, !- Zone Air Exhaust Port List
  {2a2135d1-0447-4437-b0f7-0f0eb656f40a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04be8019-5c30-476a-942c-f828f582358c}, !- Group Rendering Name
  {b9cf31bb-3358-41c2-9628-1cbee714ecb3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e9071b2c-55aa-4bb5-9885-2dde82013b4d}, !- Handle
  Node 40,                                !- Name
  {2a2135d1-0447-4437-b0f7-0f0eb656f40a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2135d1-0447-4437-b0f7-0f0eb656f40a}, !- Handle
  {d98d8914-257d-4f7b-81ff-7068104d8e94}, !- Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Source Object
  11,                                     !- Outlet Port
  {e9071b2c-55aa-4bb5-9885-2dde82013b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b9d9a2e-b690-40a2-8f8d-a785ecd192eb}, !- Handle
  Port List 79,                           !- Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- HVAC Component
  {04a3cffe-5a48-4353-a958-a5d03e22a38e}; !- Port 1

OS:PortList,
  {f865a92a-1524-4909-8aec-ed8af5ef6ba8}, !- Handle
  Port List 80,                           !- Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- HVAC Component
  {5dc8c1a8-6495-4625-9d75-3455644f2b77}; !- Port 1

OS:Sizing:Zone,
  {e180f13a-b80d-46f9-83f7-77b9e917c950}, !- Handle
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aaa1061f-e49a-4451-83a7-1de8aa67caa9}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {e1b5c424-dee3-463e-99fe-8b03e3d9c964}, !- Thermal Zone
  {d03cd96e-f09d-46ba-92ec-ab4ac1d644ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {04be8019-5c30-476a-942c-f828f582358c}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:ThermalZone,
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Handle
  Athletic Admin Level Office 507 508 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5f5a93f-60d2-4985-b761-86e7793be3aa}, !- Zone Air Inlet Port List
  {5799488f-960d-4149-a6e5-31da06fc093f}, !- Zone Air Exhaust Port List
  {3b3a7ef6-1526-4076-96cd-e6d7f9291834}, !- Zone Air Node Name
  {42f0ae10-4561-46a3-b0c9-2529e9218e7d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef18ca5-d0a6-4563-97af-9ec2919af26d}, !- Group Rendering Name
  {f52fa7fd-7e3e-4729-972a-bf320f80c50e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10331167-d53b-4c2c-89f1-3d1fb1d64801}, !- Handle
  Node 27,                                !- Name
  {3b3a7ef6-1526-4076-96cd-e6d7f9291834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b3a7ef6-1526-4076-96cd-e6d7f9291834}, !- Handle
  {66dc8b1e-a4be-4014-80c5-afcfe75f3a73}, !- Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Source Object
  11,                                     !- Outlet Port
  {10331167-d53b-4c2c-89f1-3d1fb1d64801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5f5a93f-60d2-4985-b761-86e7793be3aa}, !- Handle
  Port List 53,                           !- Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- HVAC Component
  {3c9eb758-f19c-4a8d-ba2e-326b4c36faba}; !- Port 1

OS:PortList,
  {5799488f-960d-4149-a6e5-31da06fc093f}, !- Handle
  Port List 54,                           !- Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}; !- HVAC Component

OS:Sizing:Zone,
  {785666e1-4fea-4636-a7e0-2e004985bd97}, !- Handle
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c583c325-f028-4c2f-82ab-1c1c0ce036dd}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Thermal Zone
  {b51be9d7-76f6-4152-af9e-35565c082de2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Handle
  Field Level Corridor Quad B Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b78ed5-7c8d-4bce-b2a7-a5bea1dcef44}, !- Zone Air Inlet Port List
  {43fb1bff-7185-4034-82dd-3625b98fb429}, !- Zone Air Exhaust Port List
  {2662abeb-12c4-4ebb-933c-47fb1e44f3ff}, !- Zone Air Node Name
  {0b3ddf6a-ffbb-4b08-8988-b75b99147208}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f9f6a75-ab1e-491f-b9d6-e6b17cb28cc5}, !- Group Rendering Name
  {ac5b909b-35db-4388-8403-129a2a286ada}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd9e9466-7d0e-44a6-b553-d622856437b2}, !- Handle
  Node 41,                                !- Name
  {2662abeb-12c4-4ebb-933c-47fb1e44f3ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2662abeb-12c4-4ebb-933c-47fb1e44f3ff}, !- Handle
  {80d8c158-5c86-4d14-906f-8e81d1c50e2c}, !- Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Source Object
  11,                                     !- Outlet Port
  {bd9e9466-7d0e-44a6-b553-d622856437b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b78ed5-7c8d-4bce-b2a7-a5bea1dcef44}, !- Handle
  Port List 81,                           !- Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- HVAC Component
  {a20d1e83-b751-4350-a695-5b9a0c27d97b}; !- Port 1

OS:PortList,
  {43fb1bff-7185-4034-82dd-3625b98fb429}, !- Handle
  Port List 82,                           !- Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}; !- HVAC Component

OS:Sizing:Zone,
  {fcab893a-83aa-4547-9268-0e8e2dc9ddd5}, !- Handle
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3db2bf4c-119c-4d6d-8229-a7b3f9450c32}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Thermal Zone
  {370795e2-8501-4d13-8bac-3d1f070f0f6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}, !- Handle
  Main Level Elevator EL03AB Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0606a0c-8251-4bc6-9c1c-3e1ac2fa5ba6}, !- Zone Air Inlet Port List
  {000a9859-bbeb-47be-ad00-8dd0d3d60202}, !- Zone Air Exhaust Port List
  {3681e04c-6abd-49ac-9dad-0686be05498b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3970bad6-e593-4fb0-a46e-93681d9309fb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d72f313-1361-4c03-96ad-6ea42821a53d}, !- Handle
  Node 42,                                !- Name
  {3681e04c-6abd-49ac-9dad-0686be05498b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3681e04c-6abd-49ac-9dad-0686be05498b}, !- Handle
  {1cc4bef4-ac64-4d7d-a43f-d2b1a4415dbe}, !- Name
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}, !- Source Object
  11,                                     !- Outlet Port
  {4d72f313-1361-4c03-96ad-6ea42821a53d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0606a0c-8251-4bc6-9c1c-3e1ac2fa5ba6}, !- Handle
  Port List 83,                           !- Name
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}; !- HVAC Component

OS:PortList,
  {000a9859-bbeb-47be-ad00-8dd0d3d60202}, !- Handle
  Port List 84,                           !- Name
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}; !- HVAC Component

OS:Sizing:Zone,
  {bc8579d4-546c-4beb-b98b-11b7757d1e23}, !- Handle
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {74a2ed99-5fd4-442d-a39a-3a06c0c575de}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {f6dec41e-d38b-4cd9-8cd6-cb4611e0c3c4}; !- Thermal Zone

OS:ThermalZone,
  {886651c3-1cfe-4542-b663-1b364a2f1732}, !- Handle
  Main Level Elevator Quad B Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f9c4b5-f9d9-4bcc-a716-04a88f470ff8}, !- Zone Air Inlet Port List
  {ea7469ab-1570-4980-86ac-d1c0943026f7}, !- Zone Air Exhaust Port List
  {5eb677bf-0522-4727-8843-3ca694336d2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24013161-014b-4b28-b595-6218ab798c91}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2388150c-c3d5-4468-8add-fe2b923cba30}, !- Handle
  Node 43,                                !- Name
  {5eb677bf-0522-4727-8843-3ca694336d2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eb677bf-0522-4727-8843-3ca694336d2c}, !- Handle
  {7e7ed5e3-6f27-421b-a7ac-28a03f520a6e}, !- Name
  {886651c3-1cfe-4542-b663-1b364a2f1732}, !- Source Object
  11,                                     !- Outlet Port
  {2388150c-c3d5-4468-8add-fe2b923cba30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f9c4b5-f9d9-4bcc-a716-04a88f470ff8}, !- Handle
  Port List 85,                           !- Name
  {886651c3-1cfe-4542-b663-1b364a2f1732}; !- HVAC Component

OS:PortList,
  {ea7469ab-1570-4980-86ac-d1c0943026f7}, !- Handle
  Port List 86,                           !- Name
  {886651c3-1cfe-4542-b663-1b364a2f1732}; !- HVAC Component

OS:Sizing:Zone,
  {6e70b16f-f610-45eb-bf57-48422ac4da7a}, !- Handle
  {886651c3-1cfe-4542-b663-1b364a2f1732}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b70baeb1-e1e5-4faf-a666-ca3e4b29bced}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {886651c3-1cfe-4542-b663-1b364a2f1732}; !- Thermal Zone

OS:ThermalZone,
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80b17674-0cc6-421f-84ab-91d7eac1f714}, !- Zone Air Inlet Port List
  {83992140-341d-485b-a423-5efa9b58e38c}, !- Zone Air Exhaust Port List
  {7a6d804e-d0b6-4802-ac9c-0f8d97d16056}, !- Zone Air Node Name
  {8fb5364d-a20b-4cdb-94be-b8d0ea839da9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12554368-2408-404d-acae-ead26fdd6788}, !- Group Rendering Name
  {34549248-03dc-412d-afe1-ba21b226113c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20be010d-2255-4cbd-a2ea-6f79931394df}, !- Handle
  Node 44,                                !- Name
  {7a6d804e-d0b6-4802-ac9c-0f8d97d16056}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a6d804e-d0b6-4802-ac9c-0f8d97d16056}, !- Handle
  {c9b99fac-2cf5-400d-99c9-ea1da714a433}, !- Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Source Object
  11,                                     !- Outlet Port
  {20be010d-2255-4cbd-a2ea-6f79931394df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80b17674-0cc6-421f-84ab-91d7eac1f714}, !- Handle
  Port List 87,                           !- Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- HVAC Component
  {34855294-ce0f-4284-89a8-7a05b087f900}; !- Port 1

OS:PortList,
  {83992140-341d-485b-a423-5efa9b58e38c}, !- Handle
  Port List 88,                           !- Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}; !- HVAC Component

OS:Sizing:Zone,
  {589ad15e-041a-484a-bdce-f812eab2fcd3}, !- Handle
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07be26a9-9df8-4d7b-befd-c62534ac7a2a}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Thermal Zone
  {3379b459-124f-45a8-8e4d-c211a122e2dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}, !- Handle
  Rooftop Terrace Level Elevator EL01 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69452915-971c-49f4-b84a-5dba5732781b}, !- Zone Air Inlet Port List
  {a3bbc605-edd0-48d2-bc3d-5d12747ac8a2}, !- Zone Air Exhaust Port List
  {efe8f763-ee68-42b2-89dc-f37b8eb72cae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68636627-f585-4805-9033-173ad2d732ab}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ade43f0-ee77-40e5-b0a0-9a9cf2b6d1e1}, !- Handle
  Node 45,                                !- Name
  {efe8f763-ee68-42b2-89dc-f37b8eb72cae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe8f763-ee68-42b2-89dc-f37b8eb72cae}, !- Handle
  {5b954c4b-72dc-41dd-8fe9-c3a2fefe8780}, !- Name
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}, !- Source Object
  11,                                     !- Outlet Port
  {5ade43f0-ee77-40e5-b0a0-9a9cf2b6d1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69452915-971c-49f4-b84a-5dba5732781b}, !- Handle
  Port List 89,                           !- Name
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}; !- HVAC Component

OS:PortList,
  {a3bbc605-edd0-48d2-bc3d-5d12747ac8a2}, !- Handle
  Port List 90,                           !- Name
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}; !- HVAC Component

OS:Sizing:Zone,
  {fdb0eea5-be10-4da3-b0aa-6f82290d1154}, !- Handle
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb39d750-f6ef-47d1-a082-f4f8254afedf}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {d70f8784-a0c6-40dc-b214-bc0a082d4ff7}; !- Thermal Zone

OS:ThermalZone,
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Handle
  Concourse Level Meeting 328 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2eb1ac6e-eb97-4490-aa3a-22ea4a42bddb}, !- Zone Air Inlet Port List
  {f9c8eb03-880b-4f3e-a0f5-ecf35f03d18a}, !- Zone Air Exhaust Port List
  {bf74e885-fa55-4561-8e47-e03c6a6306e8}, !- Zone Air Node Name
  {8d29e65d-03a7-47b3-80c0-a0e46829ff23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cc74c63-bc05-4d23-a1aa-45e6fb52b755}, !- Group Rendering Name
  {062695c3-5c27-4348-8c84-23973effe5e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46968328-e742-4c61-ad87-41557f14bcf1}, !- Handle
  Node 46,                                !- Name
  {bf74e885-fa55-4561-8e47-e03c6a6306e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf74e885-fa55-4561-8e47-e03c6a6306e8}, !- Handle
  {76e09f0c-5f03-4efb-a151-9c61786a8360}, !- Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Source Object
  11,                                     !- Outlet Port
  {46968328-e742-4c61-ad87-41557f14bcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2eb1ac6e-eb97-4490-aa3a-22ea4a42bddb}, !- Handle
  Port List 91,                           !- Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- HVAC Component
  {d9c17480-c7bb-4a52-b5fe-be878f44e5b4}; !- Port 1

OS:PortList,
  {f9c8eb03-880b-4f3e-a0f5-ecf35f03d18a}, !- Handle
  Port List 92,                           !- Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}; !- HVAC Component

OS:Sizing:Zone,
  {c66f06d9-b34a-4198-baf5-5dff470c8503}, !- Handle
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a04ce29-69ac-44fa-abff-fdff37e039dc}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Thermal Zone
  {cac9c617-60c9-4b10-91ee-6e752c557029}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bafce641-70b1-4997-8adc-081840c51004}, !- Handle
  Rooftop Terrace Level Unconditioned East Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ef19603-fc72-409b-ba0c-45b7f47e6f2c}, !- Zone Air Inlet Port List
  {4ed1625f-97c8-4996-8dc9-45159b361b82}, !- Zone Air Exhaust Port List
  {37c5a534-10dc-43d1-8418-6470315bb432}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56c3dcb2-252f-40ab-98e0-2a5c1a9fffd1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fa08e26-efdc-4447-ab90-25dd824dbedc}, !- Handle
  Node 47,                                !- Name
  {37c5a534-10dc-43d1-8418-6470315bb432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37c5a534-10dc-43d1-8418-6470315bb432}, !- Handle
  {1f8d9350-dadf-469f-8d67-2e8e1e5ac73f}, !- Name
  {bafce641-70b1-4997-8adc-081840c51004}, !- Source Object
  11,                                     !- Outlet Port
  {5fa08e26-efdc-4447-ab90-25dd824dbedc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ef19603-fc72-409b-ba0c-45b7f47e6f2c}, !- Handle
  Port List 93,                           !- Name
  {bafce641-70b1-4997-8adc-081840c51004}; !- HVAC Component

OS:PortList,
  {4ed1625f-97c8-4996-8dc9-45159b361b82}, !- Handle
  Port List 94,                           !- Name
  {bafce641-70b1-4997-8adc-081840c51004}; !- HVAC Component

OS:Sizing:Zone,
  {18ecca3b-f724-444f-bb5a-e58d89eeae9c}, !- Handle
  {bafce641-70b1-4997-8adc-081840c51004}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {717c6f3b-5acd-453d-a6d0-d3b007ccdde5}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {bafce641-70b1-4997-8adc-081840c51004}; !- Thermal Zone

OS:ThermalZone,
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Handle
  Concourse Level Meeting 321 323 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78395f9f-89f5-4f2a-b7b1-4c71e9a98010}, !- Zone Air Inlet Port List
  {212644ea-f209-4af4-81e6-dd979b79adb7}, !- Zone Air Exhaust Port List
  {726a4055-d622-4ef9-a1ba-18ec83b623a1}, !- Zone Air Node Name
  {d54a7eac-7be6-465e-a8c1-02148a79a5d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bcf3235a-34e1-4dcb-9139-8eaac92c0de7}, !- Group Rendering Name
  {d9ac4973-2622-401f-b0de-5432f1220d93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {194cb85a-ce5a-459f-8e05-a78502a9f377}, !- Handle
  Node 48,                                !- Name
  {726a4055-d622-4ef9-a1ba-18ec83b623a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726a4055-d622-4ef9-a1ba-18ec83b623a1}, !- Handle
  {e6364775-2032-47e6-8edc-75a24881bb9b}, !- Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Source Object
  11,                                     !- Outlet Port
  {194cb85a-ce5a-459f-8e05-a78502a9f377}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78395f9f-89f5-4f2a-b7b1-4c71e9a98010}, !- Handle
  Port List 95,                           !- Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- HVAC Component
  {723b165b-d9b0-4e1c-9d26-1799ac435380}; !- Port 1

OS:PortList,
  {212644ea-f209-4af4-81e6-dd979b79adb7}, !- Handle
  Port List 96,                           !- Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}; !- HVAC Component

OS:Sizing:Zone,
  {6c3add2b-5628-4d52-9cae-4a0dce51cc36}, !- Handle
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a091e275-a2d5-40d6-b2a4-ee858482bd26}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Thermal Zone
  {d28f007a-cdd3-4e80-8075-c3f815053081}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {70250702-8083-423a-a404-97c65cf20eea}, !- Handle
  Rooftop Terrace Level Vestibule 352 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ff6a51b-a7df-4bb7-b031-b2316e4dc668}, !- Zone Air Inlet Port List
  {ba1b705c-5d18-416a-ae4a-e14501465f1a}, !- Zone Air Exhaust Port List
  {5610349c-a0f3-4b7f-9310-1b185cf72430}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a37940a-cc3b-4cf4-ac6c-f6452c5be65b}, !- Group Rendering Name
  {426ffe11-caec-4f46-9fd2-2d69312a610a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7731cd8-0064-41d8-98fe-cdb5f9628165}, !- Handle
  Node 49,                                !- Name
  {5610349c-a0f3-4b7f-9310-1b185cf72430}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5610349c-a0f3-4b7f-9310-1b185cf72430}, !- Handle
  {50d6ccf8-1b88-4299-bd83-9c35762fbe1b}, !- Name
  {70250702-8083-423a-a404-97c65cf20eea}, !- Source Object
  11,                                     !- Outlet Port
  {d7731cd8-0064-41d8-98fe-cdb5f9628165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ff6a51b-a7df-4bb7-b031-b2316e4dc668}, !- Handle
  Port List 97,                           !- Name
  {70250702-8083-423a-a404-97c65cf20eea}, !- HVAC Component
  {867ad886-c771-41be-baa3-d04952191979}; !- Port 1

OS:PortList,
  {ba1b705c-5d18-416a-ae4a-e14501465f1a}, !- Handle
  Port List 98,                           !- Name
  {70250702-8083-423a-a404-97c65cf20eea}, !- HVAC Component
  {6d576c5e-36cd-48fe-a9fb-c697f053e5f6}; !- Port 1

OS:Sizing:Zone,
  {26c5a8fc-9f18-4c0e-93c3-944c130c3bd6}, !- Handle
  {70250702-8083-423a-a404-97c65cf20eea}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6d3667e-2108-4b73-ad1c-df5658a72c1a}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {70250702-8083-423a-a404-97c65cf20eea}, !- Thermal Zone
  {3728c1da-c19d-4a6b-a64c-6a36586fcaa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Handle
  Main Level Open Office North Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0968e91a-7af5-481e-9cca-2f0f8508da16}, !- Zone Air Inlet Port List
  {518efa43-641f-468b-ba6a-03a93e748a35}, !- Zone Air Exhaust Port List
  {f3c9e6b6-b3dd-4eaf-ba15-f4ff9847ef04}, !- Zone Air Node Name
  {c6289681-cb83-48f8-a44a-556eea6e62ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {945703a8-2fde-4f07-8e6b-fb7ef241cc10}, !- Group Rendering Name
  {88050901-5133-4d5c-bc5c-3f1393435944}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a415118-45ae-40ea-a8d3-9d51d7371a4e}, !- Handle
  Node 50,                                !- Name
  {f3c9e6b6-b3dd-4eaf-ba15-f4ff9847ef04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c9e6b6-b3dd-4eaf-ba15-f4ff9847ef04}, !- Handle
  {ad0b85c3-1ed3-4623-876b-f2dcbc135083}, !- Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Source Object
  11,                                     !- Outlet Port
  {4a415118-45ae-40ea-a8d3-9d51d7371a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0968e91a-7af5-481e-9cca-2f0f8508da16}, !- Handle
  Port List 99,                           !- Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- HVAC Component
  {4b0350e3-c128-4936-8d94-d15c286a0fc0}; !- Port 1

OS:PortList,
  {518efa43-641f-468b-ba6a-03a93e748a35}, !- Handle
  Port List 100,                          !- Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}; !- HVAC Component

OS:Sizing:Zone,
  {3dfda544-5ec2-444f-8e42-1099c1ff5c7a}, !- Handle
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1f389d3-74c7-4de0-ac01-6099c928a4a2}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Thermal Zone
  {415480dd-fbfe-4650-a553-90e8e020375b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}, !- Handle
  Main Level Unconditioned West Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {815d8841-9695-4be9-9e48-0c2d61f8f721}, !- Zone Air Inlet Port List
  {262b6e4c-8477-4fdf-ae77-2a89f2e12018}, !- Zone Air Exhaust Port List
  {4c5ac33e-1d91-41cc-9eee-883899d80d94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee2970d7-a9d5-42b5-b4f9-dd20c7c0188e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27c73b85-e44b-48f7-b82b-a08b75771b45}, !- Handle
  Node 51,                                !- Name
  {4c5ac33e-1d91-41cc-9eee-883899d80d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c5ac33e-1d91-41cc-9eee-883899d80d94}, !- Handle
  {608471e0-ed41-4599-8145-8945484b1a0a}, !- Name
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}, !- Source Object
  11,                                     !- Outlet Port
  {27c73b85-e44b-48f7-b82b-a08b75771b45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {815d8841-9695-4be9-9e48-0c2d61f8f721}, !- Handle
  Port List 101,                          !- Name
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}; !- HVAC Component

OS:PortList,
  {262b6e4c-8477-4fdf-ae77-2a89f2e12018}, !- Handle
  Port List 102,                          !- Name
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}; !- HVAC Component

OS:Sizing:Zone,
  {bea468e2-ea85-4549-8bb6-1c0215569641}, !- Handle
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {904633e2-3cf5-47ed-8d09-a7269cf3d9a3}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {838bd522-df93-41cb-8e1d-1dc201fe0c25}; !- Thermal Zone

OS:ThermalZone,
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Handle
  Main Level Open Office West Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6357a7a2-d2ea-4d67-a721-a8564373fa5e}, !- Zone Air Inlet Port List
  {a8cc72d3-022d-41a3-b704-41c8f8ef2140}, !- Zone Air Exhaust Port List
  {4cc1c6d4-5e3e-4c8a-97df-04353ae1bb35}, !- Zone Air Node Name
  {fdc34a59-6d3b-429b-87c0-4bbd9af39e08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60d40f93-7c31-4951-9fad-298afa3d9152}, !- Group Rendering Name
  {1e84c0ec-c846-4b27-b7be-6604c83893fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9602c9b7-0d80-4902-8e5f-600160e203b1}, !- Handle
  Node 52,                                !- Name
  {4cc1c6d4-5e3e-4c8a-97df-04353ae1bb35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cc1c6d4-5e3e-4c8a-97df-04353ae1bb35}, !- Handle
  {cd132e7b-ac58-4af8-91ea-30613c642d01}, !- Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Source Object
  11,                                     !- Outlet Port
  {9602c9b7-0d80-4902-8e5f-600160e203b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6357a7a2-d2ea-4d67-a721-a8564373fa5e}, !- Handle
  Port List 103,                          !- Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- HVAC Component
  {6c6fc0fd-f690-42fc-a18e-277c8292a4f9}; !- Port 1

OS:PortList,
  {a8cc72d3-022d-41a3-b704-41c8f8ef2140}, !- Handle
  Port List 104,                          !- Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}; !- HVAC Component

OS:Sizing:Zone,
  {039d89c8-9a05-47e9-8014-37b1f8f38e5e}, !- Handle
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c89c355-9cca-469e-9940-d7554e23f7d5}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Thermal Zone
  {d9b829e7-2131-4e95-8e90-31df44c6af28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Handle
  Field Level Locker Student 102B RR102 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7c4e99e-f0e1-438f-ad64-6fcaf8e2ce4b}, !- Zone Air Inlet Port List
  {b58eb32d-1ed5-4ecd-ac63-1311226d357b}, !- Zone Air Exhaust Port List
  {a970e4f9-87f5-47ff-b227-aa250113033f}, !- Zone Air Node Name
  {f05c1218-ff89-4113-9896-f5bc3da5d61c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6c4cb91-401a-4322-b502-191552590d5b}, !- Group Rendering Name
  {0d4aeecb-c303-445d-a81a-e41a1d9ad53d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80b2754b-c994-4030-a9db-7fbc895cabeb}, !- Handle
  Node 53,                                !- Name
  {a970e4f9-87f5-47ff-b227-aa250113033f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a970e4f9-87f5-47ff-b227-aa250113033f}, !- Handle
  {9c399288-2883-4a9a-990d-0d5e9798d40c}, !- Name
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Source Object
  11,                                     !- Outlet Port
  {80b2754b-c994-4030-a9db-7fbc895cabeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7c4e99e-f0e1-438f-ad64-6fcaf8e2ce4b}, !- Handle
  Port List 105,                          !- Name
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- HVAC Component
  {cde27614-d8f8-4ae6-8670-ee4c91d9d7f6}; !- Port 1

OS:PortList,
  {b58eb32d-1ed5-4ecd-ac63-1311226d357b}, !- Handle
  Port List 106,                          !- Name
  {2518111e-3296-418f-b109-d2cf366df9dc}; !- HVAC Component

OS:Sizing:Zone,
  {6a17f853-b174-4b73-8a49-ea095da181f0}, !- Handle
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5565dc8-ca70-4b0c-b721-83ccc6da16d7}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Thermal Zone
  {ec8e24be-3784-4897-8873-9a8a153ca25a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Handle
  Field Level Corridor Team Entry Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {822e8666-c17b-488a-89bb-86f9298a832c}, !- Zone Air Inlet Port List
  {2511904f-e2c9-4cef-bd3b-0f0906b99dc2}, !- Zone Air Exhaust Port List
  {e57c8546-ef59-47e8-99c0-480df0c4df0a}, !- Zone Air Node Name
  {046ff02a-3612-4146-a4fb-fcc269c37d42}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be5d4f9c-d2bf-42c8-a53c-4e08ac1fdc39}, !- Group Rendering Name
  {07d443c8-30a7-453a-af18-4417e808ccbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d79040f-0596-42db-b6a1-5b60a75ecf06}, !- Handle
  Node 54,                                !- Name
  {e57c8546-ef59-47e8-99c0-480df0c4df0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57c8546-ef59-47e8-99c0-480df0c4df0a}, !- Handle
  {b329c732-ca6a-45d1-9e89-df05e040c7a6}, !- Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Source Object
  11,                                     !- Outlet Port
  {7d79040f-0596-42db-b6a1-5b60a75ecf06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {822e8666-c17b-488a-89bb-86f9298a832c}, !- Handle
  Port List 107,                          !- Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- HVAC Component
  {95cb0836-fd6c-4660-af2f-40a185832daa}; !- Port 1

OS:PortList,
  {2511904f-e2c9-4cef-bd3b-0f0906b99dc2}, !- Handle
  Port List 108,                          !- Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}; !- HVAC Component

OS:Sizing:Zone,
  {8fce4da2-152a-48fb-b2e2-c2bd8553d962}, !- Handle
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36decf77-ccc8-4aa5-bf57-c07d20bc794e}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Thermal Zone
  {a7fe2eee-46fb-431b-96b9-a1111e21501c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- Handle
  Coaches Level Server 460D Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52ba63b1-268b-4b3a-9891-3f8a43dab88e}, !- Zone Air Inlet Port List
  {13f30362-efe5-4c32-a7b6-abc9922c702c}, !- Zone Air Exhaust Port List
  {33453785-c04e-489d-bf4b-a431743d4759}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f2b3732-49cb-493a-9c2a-3d612f41d895}, !- Group Rendering Name
  {1dff6a20-9d54-4a28-a377-8c5df2cbac76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d36dd3b-e051-47ad-8816-7254aa527289}, !- Handle
  Node 55,                                !- Name
  {33453785-c04e-489d-bf4b-a431743d4759}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33453785-c04e-489d-bf4b-a431743d4759}, !- Handle
  {6382a227-e9ca-4f13-b511-ea0d83b1c7de}, !- Name
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- Source Object
  11,                                     !- Outlet Port
  {1d36dd3b-e051-47ad-8816-7254aa527289}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52ba63b1-268b-4b3a-9891-3f8a43dab88e}, !- Handle
  Port List 109,                          !- Name
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- HVAC Component
  {557ac3ae-e89d-4a08-b09c-431fb2b901bd}; !- Port 1

OS:PortList,
  {13f30362-efe5-4c32-a7b6-abc9922c702c}, !- Handle
  Port List 110,                          !- Name
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- HVAC Component
  {217abaa7-802d-418b-8140-819b9bf10f61}; !- Port 1

OS:Sizing:Zone,
  {3df2a91c-80b3-45eb-9d03-8f885978cea3}, !- Handle
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2b237e3-93b7-4e3b-bdb5-664b284064a5}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {85903c0f-c9b7-4488-83ce-241f391a6f37}, !- Thermal Zone
  {975282ce-6c9b-4713-9d6c-ac45811ea779}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Handle
  Athletic Admin Level Lobby CR511 Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02049231-8b41-4fb9-a11e-dfc95c566d7e}, !- Zone Air Inlet Port List
  {d6d32285-c794-4b59-90fd-14048f56a524}, !- Zone Air Exhaust Port List
  {dfcec9e4-180b-48e5-9997-149747de677b}, !- Zone Air Node Name
  {ef45141e-9b43-4ba7-a398-132287e6af25}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {040657b2-5245-45ff-ba20-ed65dd798d02}, !- Group Rendering Name
  {d3bb1e75-c352-4657-bbb3-7ae9f5f0da03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecad5d43-6a09-4942-a340-2fc9494d251e}, !- Handle
  Node 56,                                !- Name
  {dfcec9e4-180b-48e5-9997-149747de677b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfcec9e4-180b-48e5-9997-149747de677b}, !- Handle
  {6a228d6b-42a9-4a1e-a986-e9e760a904d7}, !- Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Source Object
  11,                                     !- Outlet Port
  {ecad5d43-6a09-4942-a340-2fc9494d251e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02049231-8b41-4fb9-a11e-dfc95c566d7e}, !- Handle
  Port List 111,                          !- Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- HVAC Component
  {c70ab075-4698-4373-b7f6-13bf24a48f9d}; !- Port 1

OS:PortList,
  {d6d32285-c794-4b59-90fd-14048f56a524}, !- Handle
  Port List 112,                          !- Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}; !- HVAC Component

OS:Sizing:Zone,
  {357cd9ab-cffa-4629-b868-1174f32c2794}, !- Handle
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62d3c221-e8e5-4397-a71a-f9bd7a9944a2}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Thermal Zone
  {27d3a131-67d0-46e2-b8db-18fe975e3db1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- Handle
  Athletic Admin Level Stair ST501 Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04c607cb-0fa9-45ea-b3ab-7dc44d541715}, !- Zone Air Inlet Port List
  {c3659129-3e0f-455f-93cc-9a4270e82982}, !- Zone Air Exhaust Port List
  {a28cb352-0afc-401f-b763-f8a443ed58af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab16f812-8ef0-4cc7-bcdf-de96a8ff6203}, !- Group Rendering Name
  {0f04fa04-b18c-41ff-8373-a7040bb2fb82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb06999-addf-4cf5-8156-0811081f38bd}, !- Handle
  Node 57,                                !- Name
  {a28cb352-0afc-401f-b763-f8a443ed58af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a28cb352-0afc-401f-b763-f8a443ed58af}, !- Handle
  {ba945cc8-2270-4bea-b924-73b4e232564e}, !- Name
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- Source Object
  11,                                     !- Outlet Port
  {0cb06999-addf-4cf5-8156-0811081f38bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04c607cb-0fa9-45ea-b3ab-7dc44d541715}, !- Handle
  Port List 113,                          !- Name
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- HVAC Component
  {bcb64af9-aa6e-401e-ac13-f65705353c4f}; !- Port 1

OS:PortList,
  {c3659129-3e0f-455f-93cc-9a4270e82982}, !- Handle
  Port List 114,                          !- Name
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- HVAC Component
  {08ae8fa9-45e2-476a-8335-6bf976f44078}; !- Port 1

OS:Sizing:Zone,
  {575b3aa5-232e-4efb-8992-368ffd2b1304}, !- Handle
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e42e4c04-bffd-4ea2-9eff-0ad35461f475}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {fd0fea83-5a8f-40c9-8f6f-ed8c9b8fae2e}, !- Thermal Zone
  {bf4bcced-ea7b-42fe-a577-cdc9098c06c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Handle
  Field Level Office 101E-G Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3337720-4292-4cb7-8562-a1c6d69f706e}, !- Zone Air Inlet Port List
  {03dc6554-cd53-4764-81e6-8616c9a0ada7}, !- Zone Air Exhaust Port List
  {3f28a3c5-0ea2-4f57-8ea2-8901145f03b2}, !- Zone Air Node Name
  {76878fb0-7111-46b0-9183-2be7d36964cf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be17b1d6-49c6-46ea-8f73-4b9453ff51e3}, !- Group Rendering Name
  {5d0c7a89-e22d-447e-809b-8c02d7d6ea74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {849b61e9-8519-40e3-9bcf-81829d5fc0dd}, !- Handle
  Node 58,                                !- Name
  {3f28a3c5-0ea2-4f57-8ea2-8901145f03b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f28a3c5-0ea2-4f57-8ea2-8901145f03b2}, !- Handle
  {407d78f0-6135-4051-bf09-69f818939b58}, !- Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Source Object
  11,                                     !- Outlet Port
  {849b61e9-8519-40e3-9bcf-81829d5fc0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3337720-4292-4cb7-8562-a1c6d69f706e}, !- Handle
  Port List 115,                          !- Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- HVAC Component
  {f541c676-4614-4ec4-885a-ed427b87ef28}; !- Port 1

OS:PortList,
  {03dc6554-cd53-4764-81e6-8616c9a0ada7}, !- Handle
  Port List 116,                          !- Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}; !- HVAC Component

OS:Sizing:Zone,
  {53606a1b-b1e9-4683-998e-f856832610df}, !- Handle
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd41866e-06ae-46c2-bd81-8b315b0e7144}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Thermal Zone
  {6afd7c86-869a-4812-af9b-a0cd23d3569a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {92792708-a2bc-4195-afde-7c7625184f32}, !- Handle
  Field Level Mechanical Mezzanine Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1d20ab4-742f-4ce7-a37d-1e90f621cffd}, !- Zone Air Inlet Port List
  {4c98cf2e-f0b3-45dc-9417-fccaa0dcfb4c}, !- Zone Air Exhaust Port List
  {ff2bb8e3-d8ee-4697-a6de-837747cfa776}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19a4b4c1-7bb0-411c-8ebe-973446b2609b}, !- Group Rendering Name
  {27f2b040-1d2a-4673-bbec-ceadc4d0838f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe737196-ca8b-477d-a8a3-468fcd8b4638}, !- Handle
  Node 59,                                !- Name
  {ff2bb8e3-d8ee-4697-a6de-837747cfa776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2bb8e3-d8ee-4697-a6de-837747cfa776}, !- Handle
  {de1822bf-6efc-4e82-83d5-a86b4f8ea970}, !- Name
  {92792708-a2bc-4195-afde-7c7625184f32}, !- Source Object
  11,                                     !- Outlet Port
  {fe737196-ca8b-477d-a8a3-468fcd8b4638}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1d20ab4-742f-4ce7-a37d-1e90f621cffd}, !- Handle
  Port List 117,                          !- Name
  {92792708-a2bc-4195-afde-7c7625184f32}, !- HVAC Component
  {1384bea3-38c3-4535-b857-560aef5bcd4b}; !- Port 1

OS:PortList,
  {4c98cf2e-f0b3-45dc-9417-fccaa0dcfb4c}, !- Handle
  Port List 118,                          !- Name
  {92792708-a2bc-4195-afde-7c7625184f32}, !- HVAC Component
  {93f1827e-9f60-4990-a144-39ccee7b370f}; !- Port 1

OS:Sizing:Zone,
  {12769cd6-71d5-4bac-b54e-420a3bd78b95}, !- Handle
  {92792708-a2bc-4195-afde-7c7625184f32}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61e0e9bc-8b90-40aa-9461-b4c955f29fa2}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {92792708-a2bc-4195-afde-7c7625184f32}, !- Thermal Zone
  {fe570b4b-cdbe-424f-a655-71ce7a2f089c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Handle
  Athletic Admin Level Conference 504 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af66a67f-7ecb-4040-a08b-2e94fe6a4872}, !- Zone Air Inlet Port List
  {3f4e2439-2897-4717-a132-bb88d898d955}, !- Zone Air Exhaust Port List
  {641a7a90-b45a-4011-97f6-2391f5eb1ee5}, !- Zone Air Node Name
  {a3b079f9-c208-49c3-905e-0cd77740930e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b7a5522-b7c5-4076-b1ac-dccc212ae0d7}, !- Group Rendering Name
  {8a872901-c22d-4b37-9d4b-f5b792cab390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a37e1fdc-83d6-490d-98aa-61be2d0851ff}, !- Handle
  Node 60,                                !- Name
  {641a7a90-b45a-4011-97f6-2391f5eb1ee5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {641a7a90-b45a-4011-97f6-2391f5eb1ee5}, !- Handle
  {3ddf5578-a03c-49d9-8c51-d5d89656ed00}, !- Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Source Object
  11,                                     !- Outlet Port
  {a37e1fdc-83d6-490d-98aa-61be2d0851ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af66a67f-7ecb-4040-a08b-2e94fe6a4872}, !- Handle
  Port List 119,                          !- Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- HVAC Component
  {038fe4f0-d73c-41c0-9a87-0b5ccfbbbe73}; !- Port 1

OS:PortList,
  {3f4e2439-2897-4717-a132-bb88d898d955}, !- Handle
  Port List 120,                          !- Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}; !- HVAC Component

OS:Sizing:Zone,
  {4c25b9b7-f60f-49a6-9ea1-f91f09af89c7}, !- Handle
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b591bbd-f0b4-49bb-b823-fca1c33609ab}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Thermal Zone
  {09aeb287-a5f4-4eb5-868b-9a8c2cbd99d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Handle
  Athletic Admin Level Office North 510A-J Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1375bf2a-d928-4046-94d5-91f0fc4e25e1}, !- Zone Air Inlet Port List
  {3ca56cfc-b0a1-4ac3-924f-5a140a3d1679}, !- Zone Air Exhaust Port List
  {c6094035-d447-46eb-ba1f-7d96a6ce0b70}, !- Zone Air Node Name
  {20a0ade7-8187-4893-a5f5-1937956a7ba8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e46e3d6-563d-4ac6-b2c6-009a3d34b8ab}, !- Group Rendering Name
  {132b7f14-734b-46a8-a40b-7cd01e03b0b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {587dde5c-0935-4011-8d6b-9387beba8114}, !- Handle
  Node 61,                                !- Name
  {c6094035-d447-46eb-ba1f-7d96a6ce0b70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6094035-d447-46eb-ba1f-7d96a6ce0b70}, !- Handle
  {adb8d4ef-f5c7-450b-841e-d907a24c4f21}, !- Name
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Source Object
  11,                                     !- Outlet Port
  {587dde5c-0935-4011-8d6b-9387beba8114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1375bf2a-d928-4046-94d5-91f0fc4e25e1}, !- Handle
  Port List 121,                          !- Name
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- HVAC Component
  {183eeb42-3f3b-4096-8bae-84e09c880eb0}; !- Port 1

OS:PortList,
  {3ca56cfc-b0a1-4ac3-924f-5a140a3d1679}, !- Handle
  Port List 122,                          !- Name
  {81eb5877-1946-48b2-8aea-489032046a8e}; !- HVAC Component

OS:Sizing:Zone,
  {c42bd615-ec5f-4a0c-b5d9-872258231f0a}, !- Handle
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Zone or ZoneList Name
