  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {294a67b3-e9a4-4fa2-974a-5cd60984a5f3}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Thermal Zone
  {84a03ebe-50ec-4f20-92d6-bd638507ee73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}, !- Handle
  Field Level Elevator Quad B Northeast Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {776f30b4-4194-4b07-b39f-30a33ff1b0b4}, !- Zone Air Inlet Port List
  {8e6f2585-b280-4000-aaed-637e9f5f3418}, !- Zone Air Exhaust Port List
  {c29eae00-5a7f-43bf-832b-e0090d3cba4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5243ee62-1739-4b78-bdef-fa6cadfe4141}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e119b470-755a-434b-b8e9-b7ca9ac9eab3}, !- Handle
  Node 62,                                !- Name
  {c29eae00-5a7f-43bf-832b-e0090d3cba4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29eae00-5a7f-43bf-832b-e0090d3cba4d}, !- Handle
  {4154b6af-c4a6-47ba-bad4-ea9d58dd6c21}, !- Name
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}, !- Source Object
  11,                                     !- Outlet Port
  {e119b470-755a-434b-b8e9-b7ca9ac9eab3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {776f30b4-4194-4b07-b39f-30a33ff1b0b4}, !- Handle
  Port List 123,                          !- Name
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}; !- HVAC Component

OS:PortList,
  {8e6f2585-b280-4000-aaed-637e9f5f3418}, !- Handle
  Port List 124,                          !- Name
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}; !- HVAC Component

OS:Sizing:Zone,
  {9b6fd0d2-544c-424d-8b28-ec6040375e2f}, !- Handle
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1035886-c7b6-48c7-a8f1-6131e9d30ca4}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {c60b09a0-940b-4af0-8e59-d6e564bd9a76}; !- Thermal Zone

OS:ThermalZone,
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Handle
  Coaches Level CoachOff SW 453-456 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76a38767-cea4-45c8-9c6a-cf5bf3ef18a5}, !- Zone Air Inlet Port List
  {e0785870-216d-40c1-94d0-0705a6d53f98}, !- Zone Air Exhaust Port List
  {c2cf9424-1249-483f-8d6c-1e8fd16f67a5}, !- Zone Air Node Name
  {dc7bf39b-3249-43a9-bc35-5c60d6febb2e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10cfff3a-09b9-46dd-bd72-51f6f8b746ef}, !- Group Rendering Name
  {14535a71-5bae-4f96-a8f7-a0cd5b25c47e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62641cd2-74b4-420d-9917-4b2b15a2d000}, !- Handle
  Node 63,                                !- Name
  {c2cf9424-1249-483f-8d6c-1e8fd16f67a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2cf9424-1249-483f-8d6c-1e8fd16f67a5}, !- Handle
  {937fa616-38a6-4a76-91dc-dbb05630de31}, !- Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Source Object
  11,                                     !- Outlet Port
  {62641cd2-74b4-420d-9917-4b2b15a2d000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76a38767-cea4-45c8-9c6a-cf5bf3ef18a5}, !- Handle
  Port List 125,                          !- Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- HVAC Component
  {0fb7a7ed-24c8-49f6-81b7-a88b4714c472}; !- Port 1

OS:PortList,
  {e0785870-216d-40c1-94d0-0705a6d53f98}, !- Handle
  Port List 126,                          !- Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}; !- HVAC Component

OS:Sizing:Zone,
  {8974b5b8-7385-4818-b50f-d76b23a1cb49}, !- Handle
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0277e4ca-0c45-4552-8e1a-48e267ee2477}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Thermal Zone
  {0ae3ed94-d9ef-43ae-9c40-65aeb7ceb111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e0627c0d-d150-476b-9f06-2a47584eb401}, !- Handle
  Concourse Level Elevator EL03AB Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53c9d1e7-21a2-499f-b4d1-8d3c6c9b82fe}, !- Zone Air Inlet Port List
  {adb2aac9-055b-48c3-a6c7-2d26c4624415}, !- Zone Air Exhaust Port List
  {54ada0a5-190c-49a2-ac72-37c13940795b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd67582a-5c17-48b7-bb46-110f13f51a22}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89a5f37b-b265-465c-ae12-c6bf181ee74b}, !- Handle
  Node 64,                                !- Name
  {54ada0a5-190c-49a2-ac72-37c13940795b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54ada0a5-190c-49a2-ac72-37c13940795b}, !- Handle
  {7c111be9-a8ed-4175-b3c5-d596f5240914}, !- Name
  {e0627c0d-d150-476b-9f06-2a47584eb401}, !- Source Object
  11,                                     !- Outlet Port
  {89a5f37b-b265-465c-ae12-c6bf181ee74b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53c9d1e7-21a2-499f-b4d1-8d3c6c9b82fe}, !- Handle
  Port List 127,                          !- Name
  {e0627c0d-d150-476b-9f06-2a47584eb401}; !- HVAC Component

OS:PortList,
  {adb2aac9-055b-48c3-a6c7-2d26c4624415}, !- Handle
  Port List 128,                          !- Name
  {e0627c0d-d150-476b-9f06-2a47584eb401}; !- HVAC Component

OS:Sizing:Zone,
  {179d97c8-7549-4e9e-8013-d13941072520}, !- Handle
  {e0627c0d-d150-476b-9f06-2a47584eb401}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {73283b59-2aed-4fe5-9aa1-0e19517a42f3}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {e0627c0d-d150-476b-9f06-2a47584eb401}; !- Thermal Zone

OS:ThermalZone,
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Handle
  Field Level Laundry 114A Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b9dae9-f7c2-4076-b143-57cb52bd4b4f}, !- Zone Air Inlet Port List
  {4dbe0270-ee90-4f0b-bdf6-9bd51a0cd114}, !- Zone Air Exhaust Port List
  {7fa315f7-cb43-4a71-bd11-6c10666c9781}, !- Zone Air Node Name
  {9e743272-0541-48a3-b434-df9fccfe60ae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {592ca9ca-9ef9-4fc0-ae8f-e2946aa1cf6a}, !- Group Rendering Name
  {476119c9-45be-4217-9b63-5465cdc47db8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9f5f081-51ff-49d2-8d25-190a2ae7e0d4}, !- Handle
  Node 65,                                !- Name
  {7fa315f7-cb43-4a71-bd11-6c10666c9781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fa315f7-cb43-4a71-bd11-6c10666c9781}, !- Handle
  {238482ba-a808-464b-8f9a-56319c4f65f3}, !- Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Source Object
  11,                                     !- Outlet Port
  {a9f5f081-51ff-49d2-8d25-190a2ae7e0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b9dae9-f7c2-4076-b143-57cb52bd4b4f}, !- Handle
  Port List 129,                          !- Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- HVAC Component
  {7b80ec8a-427d-4704-bc9a-1ebe5113d1ea}; !- Port 1

OS:PortList,
  {4dbe0270-ee90-4f0b-bdf6-9bd51a0cd114}, !- Handle
  Port List 130,                          !- Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}; !- HVAC Component

OS:Sizing:Zone,
  {594c07ec-6f3f-48ce-8489-a97fb21b4a00}, !- Handle
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f95398f6-ce5a-4bfc-b7ab-5820dbf4b460}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Thermal Zone
  {0a7dfb87-7ce5-40e2-a6e4-78b2d824990d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Handle
  Field Level Training 114 Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfcc6a19-6247-4457-9941-c038f0fa5dfd}, !- Zone Air Inlet Port List
  {55ae1c77-a236-475a-8341-91a8fa34c88c}, !- Zone Air Exhaust Port List
  {2c940162-525b-49c1-b864-780db1b68df9}, !- Zone Air Node Name
  {3dbdd069-cd89-42c3-86d8-cdf5a6175c8d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc900511-7e00-4e8a-93f7-c7497d4d59e7}, !- Group Rendering Name
  {57624cdf-58be-4a18-b2b3-1ff940af45b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04c4a89a-67c0-47e2-a99f-6dfe47c63546}, !- Handle
  Node 66,                                !- Name
  {2c940162-525b-49c1-b864-780db1b68df9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c940162-525b-49c1-b864-780db1b68df9}, !- Handle
  {705c3123-f876-440d-945f-004e530ee411}, !- Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Source Object
  11,                                     !- Outlet Port
  {04c4a89a-67c0-47e2-a99f-6dfe47c63546}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfcc6a19-6247-4457-9941-c038f0fa5dfd}, !- Handle
  Port List 131,                          !- Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- HVAC Component
  {f7b37e6a-5e36-4ae7-af31-9e0d82f363d0}; !- Port 1

OS:PortList,
  {55ae1c77-a236-475a-8341-91a8fa34c88c}, !- Handle
  Port List 132,                          !- Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}; !- HVAC Component

OS:Sizing:Zone,
  {597d0090-b26f-4bf9-a6a9-0d76fd7a4a29}, !- Handle
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e42f9459-17bc-4604-9dee-7abff029042a}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Thermal Zone
  {ed6d457b-8ec7-4a96-9b60-11f338c2c1e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Handle
  Athletic Admin Level Office East 561-568 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbb5752-b8b1-4d0e-804a-5565e798ecc6}, !- Zone Air Inlet Port List
  {1eaa247c-da0b-4f78-82f2-7acd1a877b68}, !- Zone Air Exhaust Port List
  {6f6ad367-1933-47e4-aec6-69d21aa9e5a7}, !- Zone Air Node Name
  {a71e5524-8fcb-4eb5-8163-093aed49c345}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f44ad614-9321-4ab9-9dc4-5aba1da48e88}, !- Group Rendering Name
  {da66ce5a-fb96-4463-83df-3e32729d0bb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {444477a8-171e-41db-9927-0a3774317e96}, !- Handle
  Node 67,                                !- Name
  {6f6ad367-1933-47e4-aec6-69d21aa9e5a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f6ad367-1933-47e4-aec6-69d21aa9e5a7}, !- Handle
  {e6cd8b65-786a-441f-a9c7-14b346e800b5}, !- Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Source Object
  11,                                     !- Outlet Port
  {444477a8-171e-41db-9927-0a3774317e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbb5752-b8b1-4d0e-804a-5565e798ecc6}, !- Handle
  Port List 133,                          !- Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- HVAC Component
  {593dc338-762a-4c0d-9331-ade36daef46a}; !- Port 1

OS:PortList,
  {1eaa247c-da0b-4f78-82f2-7acd1a877b68}, !- Handle
  Port List 134,                          !- Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}; !- HVAC Component

OS:Sizing:Zone,
  {50ddc407-ff37-4b95-9d56-c70dd27bc91b}, !- Handle
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec1adf08-f24e-4852-9438-9c1b36171d74}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Thermal Zone
  {053094a8-9453-4f09-b8f9-1c3498b2ddfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- Handle
  Field Level Vestibule 687 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ce7e921-bfe5-43a7-bebd-eb14ce39df03}, !- Zone Air Inlet Port List
  {ce512d9a-7492-4245-9de0-a7e1716908e0}, !- Zone Air Exhaust Port List
  {91e53a8c-67c0-456d-894c-24107c8e6fcc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50706392-fe32-408c-b1a9-55a07540b680}, !- Group Rendering Name
  {f8210086-3809-413e-91b7-69403a72050a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad0caf83-5da9-4cff-9c9d-0339b199cb61}, !- Handle
  Node 68,                                !- Name
  {91e53a8c-67c0-456d-894c-24107c8e6fcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91e53a8c-67c0-456d-894c-24107c8e6fcc}, !- Handle
  {fe1bddb7-891f-4ace-b8e6-55b93a642148}, !- Name
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- Source Object
  11,                                     !- Outlet Port
  {ad0caf83-5da9-4cff-9c9d-0339b199cb61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ce7e921-bfe5-43a7-bebd-eb14ce39df03}, !- Handle
  Port List 135,                          !- Name
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- HVAC Component
  {204db422-1dce-4cfb-b2ed-4e5323eaa0b7}; !- Port 1

OS:PortList,
  {ce512d9a-7492-4245-9de0-a7e1716908e0}, !- Handle
  Port List 136,                          !- Name
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- HVAC Component
  {1d6f210c-77d4-493b-af9a-140e307a3da9}; !- Port 1

OS:Sizing:Zone,
  {ce48b0ab-cf39-4738-87fc-44e9fab475a4}, !- Handle
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {536c0d83-f770-4707-bd01-c94e56f12e64}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {bb5d044b-3e42-41bb-84d0-ee428602cced}, !- Thermal Zone
  {d4f61ded-8acd-4927-858d-b879cad81873}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {f46ec524-b7da-4eed-9635-e6c8fd58cb18}, !- Handle
  {03b043bf-2c5c-4210-96e7-a2b573b10e15}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Handle
  Main Level Open Office Northwest Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d9345f1-de12-45e1-8b7e-9959381d9d59}, !- Zone Air Inlet Port List
  {52c4e67e-e4fe-49b7-bccf-b124f7335891}, !- Zone Air Exhaust Port List
  {35c2dc1f-1806-4738-97e8-a2fd38f444f7}, !- Zone Air Node Name
  {c23c42c2-c9d2-4931-b44b-17d582b1c5e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecea9823-4db2-4467-8e53-18891f0601f4}, !- Group Rendering Name
  {c0379f47-6327-43fa-a3f9-b7f77b6363ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1538ea8a-5695-4fde-abcc-3dfbf15762ab}, !- Handle
  Node 70,                                !- Name
  {35c2dc1f-1806-4738-97e8-a2fd38f444f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35c2dc1f-1806-4738-97e8-a2fd38f444f7}, !- Handle
  {04706f59-fd57-4aa5-9f0a-7f6ff04435c5}, !- Name
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Source Object
  11,                                     !- Outlet Port
  {1538ea8a-5695-4fde-abcc-3dfbf15762ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d9345f1-de12-45e1-8b7e-9959381d9d59}, !- Handle
  Port List 139,                          !- Name
  {bd698b89-4359-449e-a248-41732835ba0e}, !- HVAC Component
  {3b19a854-f140-41c8-a897-80f7204354e6}; !- Port 1

OS:PortList,
  {52c4e67e-e4fe-49b7-bccf-b124f7335891}, !- Handle
  Port List 140,                          !- Name
  {bd698b89-4359-449e-a248-41732835ba0e}; !- HVAC Component

OS:Sizing:Zone,
  {ccf57954-1c94-4a8a-9612-c73a577cf951}, !- Handle
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ced7b7fc-0082-4d7d-9eea-4c4c04029d3e}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Thermal Zone
  {b153e0e3-f70c-4a2a-a54e-5c274ee0bc67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Handle
  Field Level Reduced Office 113 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f37833b4-7c56-4a47-91c9-6eff497039d0}, !- Zone Air Inlet Port List
  {3ced5dcf-2d1d-4c56-abd9-04262f679b45}, !- Zone Air Exhaust Port List
  {967a9153-7aa3-4384-89b6-fdc72fb683d5}, !- Zone Air Node Name
  {b6b2af27-3d16-4764-a22e-0b092a15a018}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {554e54ff-6749-40b5-8cfc-35c8a1b15c60}, !- Group Rendering Name
  {da9cb499-134d-4d4e-8503-88b6056ab5da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd3f7ed0-7e38-45a6-bc03-466987a76a2a}, !- Handle
  Node 71,                                !- Name
  {967a9153-7aa3-4384-89b6-fdc72fb683d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {967a9153-7aa3-4384-89b6-fdc72fb683d5}, !- Handle
  {53dfd561-8ecf-4f8a-9092-dc544d7189d2}, !- Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Source Object
  11,                                     !- Outlet Port
  {fd3f7ed0-7e38-45a6-bc03-466987a76a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f37833b4-7c56-4a47-91c9-6eff497039d0}, !- Handle
  Port List 141,                          !- Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- HVAC Component
  {44e43775-db4a-4ce8-b137-97e62f02bae1}; !- Port 1

OS:PortList,
  {3ced5dcf-2d1d-4c56-abd9-04262f679b45}, !- Handle
  Port List 142,                          !- Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}; !- HVAC Component

OS:Sizing:Zone,
  {f1b8de02-b052-498e-8b38-37cb1454b5f4}, !- Handle
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90746488-dec9-4cd4-968c-56d9b153a928}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Thermal Zone
  {9d95da96-131a-46e9-b996-61c48a9904a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Handle
  Field Level Conference 114F Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fad9317f-6ec6-478e-82b0-1411a952ffb9}, !- Zone Air Inlet Port List
  {7574361d-4a7b-43b3-b91c-55717567ac29}, !- Zone Air Exhaust Port List
  {b8cd4f1d-1a02-4a99-a24c-19ecaac7e79d}, !- Zone Air Node Name
  {7f1b7526-da25-4d6e-8754-830cc2ea6c37}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {824f383b-5613-4332-a519-bb3927fbed7d}, !- Group Rendering Name
  {c5a54c3d-4825-4817-b45a-1a348c3c4d5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2789d7a6-8c18-4595-9da7-27ac05bdc4bf}, !- Handle
  Node 72,                                !- Name
  {b8cd4f1d-1a02-4a99-a24c-19ecaac7e79d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8cd4f1d-1a02-4a99-a24c-19ecaac7e79d}, !- Handle
  {03bed641-4e27-421b-b2fb-a00ef8e0bc53}, !- Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Source Object
  11,                                     !- Outlet Port
  {2789d7a6-8c18-4595-9da7-27ac05bdc4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fad9317f-6ec6-478e-82b0-1411a952ffb9}, !- Handle
  Port List 143,                          !- Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- HVAC Component
  {e396665b-ceef-490e-9a94-36c7003c04db}; !- Port 1

OS:PortList,
  {7574361d-4a7b-43b3-b91c-55717567ac29}, !- Handle
  Port List 144,                          !- Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}; !- HVAC Component

OS:Sizing:Zone,
  {ba37cf7d-6b6c-48e3-9ebf-31bbe1d279b0}, !- Handle
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {135a75a3-24c2-4dc4-8fbd-eb6329d5aeb4}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Thermal Zone
  {2fecd8e0-300b-4308-8fab-6041378eaeec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- Handle
  Rooftop Terrace Level Restroom RRM602 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b3257b6-80b6-4445-b719-5c911a021247}, !- Zone Air Inlet Port List
  {a252b5cb-f1f7-4df6-b420-ac00b5a2de1b}, !- Zone Air Exhaust Port List
  {94857e64-a89c-4714-a4f0-d9eaf5403f6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44a51fc5-52a7-42a4-9bf9-414c82b45426}, !- Group Rendering Name
  {928e99bc-d291-4653-b447-079cf6ad7731}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed54e079-d29e-4eea-9eba-6ca76219669b}, !- Handle
  Node 73,                                !- Name
  {94857e64-a89c-4714-a4f0-d9eaf5403f6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94857e64-a89c-4714-a4f0-d9eaf5403f6b}, !- Handle
  {e29bd645-c2f0-4134-83bc-cd2cd188af52}, !- Name
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- Source Object
  11,                                     !- Outlet Port
  {ed54e079-d29e-4eea-9eba-6ca76219669b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b3257b6-80b6-4445-b719-5c911a021247}, !- Handle
  Port List 145,                          !- Name
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- HVAC Component
  {8fd163ae-26e1-41ee-b933-62e82158ae0c}; !- Port 1

OS:PortList,
  {a252b5cb-f1f7-4df6-b420-ac00b5a2de1b}, !- Handle
  Port List 146,                          !- Name
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- HVAC Component
  {ff6e9395-f905-4a69-94e8-9713c39d79fc}; !- Port 1

OS:Sizing:Zone,
  {183f0391-e777-42ca-94ea-ddc25754aa22}, !- Handle
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ee32ce6-1814-4648-b7b9-c992506ab293}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {b93a13ad-760f-4266-953f-ca8596d0eadd}, !- Thermal Zone
  {f7912eb1-a90b-484f-9a39-dfedb8c8e25c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- Handle
  Concourse Level Lobby CRM300 Zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c590a28b-77ab-46a5-9a6c-0e715efb8e16}, !- Zone Air Inlet Port List
  {af3b7da5-d02f-422c-8ab6-363df3c98f09}, !- Zone Air Exhaust Port List
  {5ae20554-009f-4591-8184-d20f14436100}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6a08ea3-9d15-49d8-bc13-93200c41dcd3}, !- Group Rendering Name
  {ce2ec004-6a1e-4773-bed2-fd6a2d5c15b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {629da2d8-de03-42bb-95a2-972358320c5a}, !- Handle
  Node 74,                                !- Name
  {5ae20554-009f-4591-8184-d20f14436100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ae20554-009f-4591-8184-d20f14436100}, !- Handle
  {2979a2c8-6566-4f6e-9f5b-8bb0aa5cdd51}, !- Name
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- Source Object
  11,                                     !- Outlet Port
  {629da2d8-de03-42bb-95a2-972358320c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c590a28b-77ab-46a5-9a6c-0e715efb8e16}, !- Handle
  Port List 147,                          !- Name
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- HVAC Component
  {0a27bdfd-89c1-4935-940c-9effa00b6d5d}; !- Port 1

OS:PortList,
  {af3b7da5-d02f-422c-8ab6-363df3c98f09}, !- Handle
  Port List 148,                          !- Name
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- HVAC Component
  {8b2a8a34-f120-419b-b066-3172a05cefe2}; !- Port 1

OS:Sizing:Zone,
  {3429c749-46a2-4334-8bb6-cc4bffebcb0d}, !- Handle
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76da4ee1-d523-44d9-98a4-a9cde0243f0b}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {2d3e6507-5da0-4f6f-8696-051d5dc70b77}, !- Thermal Zone
  {824059f3-1655-4838-82ce-8a1272ec422b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Handle
  Field Level Storage 127 128A Zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc4ae276-cfc3-42b6-8212-616b83ba790c}, !- Zone Air Inlet Port List
  {d7184caf-c78e-4cee-9997-b505690965f4}, !- Zone Air Exhaust Port List
  {5f5c54c1-2624-4d41-9ab2-627029279e8d}, !- Zone Air Node Name
  {894c2662-c1f9-4a99-94ef-926ae8813899}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4e1e330-8798-495f-83cb-b3b1fe37abad}, !- Group Rendering Name
  {3c5cbd54-2ee4-4092-80d3-0cdd20aef8d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba84407-9d14-4cd1-9811-3272b6282455}, !- Handle
  Node 75,                                !- Name
  {5f5c54c1-2624-4d41-9ab2-627029279e8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f5c54c1-2624-4d41-9ab2-627029279e8d}, !- Handle
  {701717a1-56e1-4646-8d2e-d11fdf9e89e6}, !- Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Source Object
  11,                                     !- Outlet Port
  {fba84407-9d14-4cd1-9811-3272b6282455}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc4ae276-cfc3-42b6-8212-616b83ba790c}, !- Handle
  Port List 149,                          !- Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- HVAC Component
  {5c19702b-1168-4a3c-ba3a-e6097bafa709}; !- Port 1

OS:PortList,
  {d7184caf-c78e-4cee-9997-b505690965f4}, !- Handle
  Port List 150,                          !- Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}; !- HVAC Component

OS:Sizing:Zone,
  {07455488-0b06-4776-97ec-16c2f1d3a2a0}, !- Handle
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f058373e-e6a5-4365-8987-189423a1ff29}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Thermal Zone
  {9fc59087-f2f6-427a-8058-ddd0401e3d8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0c4e22f5-c596-4b13-a885-09525efa8c23}, !- Handle
  Rooftop Terrace Level Unconditioned North Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fc5d2ee-4e6e-40d4-9260-14161781357c}, !- Zone Air Inlet Port List
  {6773c6fa-07fe-4ec3-8d79-458fe65e7742}, !- Zone Air Exhaust Port List
  {4b0fad9f-0341-4a75-81e7-11ce00496da2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f4afd0d-f4cf-4572-b9d0-a8bbbdae18ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c53e731-e6a0-46e5-8c62-f997c0f1b88b}, !- Handle
  Node 76,                                !- Name
  {4b0fad9f-0341-4a75-81e7-11ce00496da2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b0fad9f-0341-4a75-81e7-11ce00496da2}, !- Handle
  {93aeac14-e6ee-415f-a871-38ab316a7a8e}, !- Name
  {0c4e22f5-c596-4b13-a885-09525efa8c23}, !- Source Object
  11,                                     !- Outlet Port
  {9c53e731-e6a0-46e5-8c62-f997c0f1b88b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fc5d2ee-4e6e-40d4-9260-14161781357c}, !- Handle
  Port List 151,                          !- Name
  {0c4e22f5-c596-4b13-a885-09525efa8c23}; !- HVAC Component

OS:PortList,
  {6773c6fa-07fe-4ec3-8d79-458fe65e7742}, !- Handle
  Port List 152,                          !- Name
  {0c4e22f5-c596-4b13-a885-09525efa8c23}; !- HVAC Component

OS:Sizing:Zone,
  {ed81751c-f5a9-4e45-8caf-db59b4d8ebd1}, !- Handle
  {0c4e22f5-c596-4b13-a885-09525efa8c23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5845648f-edd9-4bb3-8336-0ed3af5d1dd9}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {0c4e22f5-c596-4b13-a885-09525efa8c23}; !- Thermal Zone

OS:ThermalZone,
  {02f59a17-cfe6-4975-85e7-53e7944d1208}, !- Handle
  Athletic Admin Level Elevator EL03AB Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8500e7f6-4e45-426b-82b5-8de52f12262f}, !- Zone Air Inlet Port List
  {9162dd20-ed18-45dd-9d00-061a88ee4bf8}, !- Zone Air Exhaust Port List
  {a3c4ebd8-7706-48d0-b220-8bc296394a0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {effe99d7-af82-4acf-b557-747c0ebaff8f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba66c6d-8b24-4c51-a344-4a97348b6f99}, !- Handle
  Node 77,                                !- Name
  {a3c4ebd8-7706-48d0-b220-8bc296394a0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3c4ebd8-7706-48d0-b220-8bc296394a0e}, !- Handle
  {1e990d43-33a7-4b34-b066-2155d8605128}, !- Name
  {02f59a17-cfe6-4975-85e7-53e7944d1208}, !- Source Object
  11,                                     !- Outlet Port
  {fba66c6d-8b24-4c51-a344-4a97348b6f99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8500e7f6-4e45-426b-82b5-8de52f12262f}, !- Handle
  Port List 153,                          !- Name
  {02f59a17-cfe6-4975-85e7-53e7944d1208}; !- HVAC Component

OS:PortList,
  {9162dd20-ed18-45dd-9d00-061a88ee4bf8}, !- Handle
  Port List 154,                          !- Name
  {02f59a17-cfe6-4975-85e7-53e7944d1208}; !- HVAC Component

OS:Sizing:Zone,
  {61e82172-1033-4d8d-bfa8-2f9739eccbfa}, !- Handle
  {02f59a17-cfe6-4975-85e7-53e7944d1208}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb58492c-bf5e-4fd5-be5a-13c5a8f54967}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {02f59a17-cfe6-4975-85e7-53e7944d1208}; !- Thermal Zone

OS:ThermalZone,
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Handle
  Coaches Level Break 403 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c05f22df-ca3c-4663-92bd-d8b1af7d3ee9}, !- Zone Air Inlet Port List
  {544fc576-f63e-410c-9e1a-45ac206b89fc}, !- Zone Air Exhaust Port List
  {0d9f713b-aba9-421b-a210-7cf837bd7ec8}, !- Zone Air Node Name
  {4cb3edde-a05a-4dad-98a0-ad3ca00d0851}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40c25423-4968-46b3-bebb-169ed6751d3b}, !- Group Rendering Name
  {c1f3324f-bcfd-4fb6-9b43-1d1398aae4a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe21bdd-1120-4efd-8fd3-89c2a20b8156}, !- Handle
  Node 78,                                !- Name
  {0d9f713b-aba9-421b-a210-7cf837bd7ec8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d9f713b-aba9-421b-a210-7cf837bd7ec8}, !- Handle
  {796f4e80-07df-4932-9d33-153069e433b2}, !- Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Source Object
  11,                                     !- Outlet Port
  {efe21bdd-1120-4efd-8fd3-89c2a20b8156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c05f22df-ca3c-4663-92bd-d8b1af7d3ee9}, !- Handle
  Port List 155,                          !- Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- HVAC Component
  {b1601088-591e-4ff7-9915-03bb6451a37f}; !- Port 1

OS:PortList,
  {544fc576-f63e-410c-9e1a-45ac206b89fc}, !- Handle
  Port List 156,                          !- Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}; !- HVAC Component

OS:Sizing:Zone,
  {5e52dea8-e753-40ef-a291-95873034b7b0}, !- Handle
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ad502d7-b5b5-4c05-bca1-94f4b315205f}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Thermal Zone
  {5afbf644-7677-4bfd-9003-1ff1ced438a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- Handle
  Field Level IDF 131 Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be57ca1e-e124-4114-ab8c-570fcb244369}, !- Zone Air Inlet Port List
  {00762c32-432a-4bcf-9d51-2959fda41304}, !- Zone Air Exhaust Port List
  {b6393d20-9dc1-497b-b9c4-73cdf59baad8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb2988c1-2fed-4bb5-811b-467e48c619d7}, !- Group Rendering Name
  {971adf69-47be-42ec-b898-888e8aef7b2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66d7e7b1-ed84-4ac6-aa04-33e7c236c7f5}, !- Handle
  Node 79,                                !- Name
  {b6393d20-9dc1-497b-b9c4-73cdf59baad8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6393d20-9dc1-497b-b9c4-73cdf59baad8}, !- Handle
  {4169d0ab-9c6a-49de-a188-28adaa28995a}, !- Name
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- Source Object
  11,                                     !- Outlet Port
  {66d7e7b1-ed84-4ac6-aa04-33e7c236c7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be57ca1e-e124-4114-ab8c-570fcb244369}, !- Handle
  Port List 157,                          !- Name
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- HVAC Component
  {66110ec8-5b0d-4827-86e6-ea6b3856e2e2}; !- Port 1

OS:PortList,
  {00762c32-432a-4bcf-9d51-2959fda41304}, !- Handle
  Port List 158,                          !- Name
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- HVAC Component
  {ab26792d-4209-49d7-85fd-c1f152ac5a51}; !- Port 1

OS:Sizing:Zone,
  {3000e996-008f-481b-aa2a-154725639105}, !- Handle
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10c07948-087a-4e3f-9280-6eaeb34bf2e8}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {c302eb3c-92a1-4cfd-83cf-51a72d724eda}, !- Thermal Zone
  {ad8976d0-a16e-4893-bd08-aa149b323e14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {bb4d4265-6cd0-4600-b9ba-8c33619b2db6}, !- Handle
  {9f45c4d0-2b79-4a9e-87ed-12825cf6e541}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e4a481d-7820-499c-8212-ed954726865b}, !- Zone Air Inlet Port List
  {4f6fff5f-5948-495d-9849-da778d949ff1}, !- Zone Air Exhaust Port List
  {00f50600-31ba-4e6d-93f9-98e62969a649}, !- Zone Air Node Name
  {c6b4bcf1-fc64-4bb6-8c19-185c9bba659c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ff36500-ec5b-4dd9-b9d3-9c88e8530ca7}, !- Group Rendering Name
  {1c9b121a-40dc-40cb-85ce-5b6f078ef952}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dccafd24-2a36-435e-bf8f-9a4016f90917}, !- Handle
  Node 81,                                !- Name
  {00f50600-31ba-4e6d-93f9-98e62969a649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00f50600-31ba-4e6d-93f9-98e62969a649}, !- Handle
  {a0720c1a-bb49-4509-88f7-f39d956ceaa8}, !- Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Source Object
  11,                                     !- Outlet Port
  {dccafd24-2a36-435e-bf8f-9a4016f90917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e4a481d-7820-499c-8212-ed954726865b}, !- Handle
  Port List 161,                          !- Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- HVAC Component
  {a950b3e4-b23e-4018-af0a-b6a62371745f}; !- Port 1

OS:PortList,
  {4f6fff5f-5948-495d-9849-da778d949ff1}, !- Handle
  Port List 162,                          !- Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}; !- HVAC Component

OS:Sizing:Zone,
  {5c1dbe44-c4f1-4f06-96c8-ecee274b3124}, !- Handle
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {645d85d2-0852-40e7-becf-4359ad0b9749}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Thermal Zone
  {2b1b2b03-2403-4a29-b34a-0efce2a764c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Handle
  Coaches Level Conference 415 Zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa566912-efcc-40c5-9a48-4fcf400b3bc5}, !- Zone Air Inlet Port List
  {06e51832-479d-464e-9057-edba7f42957c}, !- Zone Air Exhaust Port List
  {ea900d37-e3df-4c7a-a6d5-6a9ce1631647}, !- Zone Air Node Name
  {8259f57a-1d22-4350-92bd-fe0a797d130f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2d306d0-6a7c-4371-b8f8-0a892c86ca92}, !- Group Rendering Name
  {8ca1ab7f-ce3c-4887-815d-29587299876b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {618e2d1a-a3cb-4482-a4dc-4dc8d6043fe9}, !- Handle
  Node 82,                                !- Name
  {ea900d37-e3df-4c7a-a6d5-6a9ce1631647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea900d37-e3df-4c7a-a6d5-6a9ce1631647}, !- Handle
  {dffd9f2e-ed24-40e2-9977-4a8501558701}, !- Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Source Object
  11,                                     !- Outlet Port
  {618e2d1a-a3cb-4482-a4dc-4dc8d6043fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa566912-efcc-40c5-9a48-4fcf400b3bc5}, !- Handle
  Port List 163,                          !- Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- HVAC Component
  {51009429-97f5-4a7b-a9d6-4acf24adac24}; !- Port 1

OS:PortList,
  {06e51832-479d-464e-9057-edba7f42957c}, !- Handle
  Port List 164,                          !- Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}; !- HVAC Component

OS:Sizing:Zone,
  {0b3f06b8-f7cb-4191-889f-b51516cad9ec}, !- Handle
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa709bc7-7f52-4221-848a-34c0905bc63d}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Thermal Zone
  {926589bd-b5ce-4df6-8158-ff0bdd8d0c7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- Handle
  Coaches Level Stair ST401 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b19530d-9867-496f-8c76-ac726da1b183}, !- Zone Air Inlet Port List
  {65dfd904-578c-4b91-b925-6c562ffb418f}, !- Zone Air Exhaust Port List
  {09916fda-22a9-4d31-b65d-3c2db18529c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05e45ced-6d9a-4c8b-8eaa-e1ec3621956a}, !- Group Rendering Name
  {092b1e7f-613d-40f8-97b8-262834deb3df}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {627c5d9b-224d-48cb-b0cc-402af97153af}, !- Handle
  Node 83,                                !- Name
  {09916fda-22a9-4d31-b65d-3c2db18529c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09916fda-22a9-4d31-b65d-3c2db18529c7}, !- Handle
  {cd33c4d1-62fe-49b6-952a-d74c5958e016}, !- Name
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- Source Object
  11,                                     !- Outlet Port
  {627c5d9b-224d-48cb-b0cc-402af97153af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b19530d-9867-496f-8c76-ac726da1b183}, !- Handle
  Port List 165,                          !- Name
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- HVAC Component
  {fef0e7df-b4a6-4012-a3ea-57274894ddf5}; !- Port 1

OS:PortList,
  {65dfd904-578c-4b91-b925-6c562ffb418f}, !- Handle
  Port List 166,                          !- Name
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- HVAC Component
  {141b90fc-0923-4cba-a267-a6612fdd4aab}; !- Port 1

OS:Sizing:Zone,
  {259f7ad2-13ed-4baf-bbdf-01c6ba153590}, !- Handle
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db88fd65-dd50-4c15-b68f-0f5b55f0facd}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {b5d23db8-648d-4a17-9ceb-625d93ba9781}, !- Thermal Zone
  {37ab5cf1-0106-4268-b304-b2d9070115df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- Handle
  Main Level Stair Quad B Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8ecf131-3503-4c1c-b26b-029625bfdfb2}, !- Zone Air Inlet Port List
  {649038cc-5d8c-4f36-a376-700b26920ad5}, !- Zone Air Exhaust Port List
  {7df21f73-2fad-410c-a9f1-c8f6667ca744}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99c91f75-886a-4960-b7f1-319ad47ab374}, !- Group Rendering Name
  {deacbbb1-4bf1-4096-bf8c-67fe9275b0ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21e00b77-08a7-4b9d-bf11-895dd722eca3}, !- Handle
  Node 84,                                !- Name
  {7df21f73-2fad-410c-a9f1-c8f6667ca744}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7df21f73-2fad-410c-a9f1-c8f6667ca744}, !- Handle
  {04f57030-4986-4922-8f57-b5b024fca2b0}, !- Name
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- Source Object
  11,                                     !- Outlet Port
  {21e00b77-08a7-4b9d-bf11-895dd722eca3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ecf131-3503-4c1c-b26b-029625bfdfb2}, !- Handle
  Port List 167,                          !- Name
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- HVAC Component
  {70893e63-3299-4800-b942-cf928f87b2cf}; !- Port 1

OS:PortList,
  {649038cc-5d8c-4f36-a376-700b26920ad5}, !- Handle
  Port List 168,                          !- Name
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- HVAC Component
  {d66432b2-0668-4098-a6db-2e93769e9bc2}; !- Port 1

OS:Sizing:Zone,
  {cd0e78d3-9e3c-4f0c-a879-5cd974a03dcf}, !- Handle
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ace16c42-8849-4a27-bde0-d38b01d1bd33}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {8679d65e-021a-44ad-8596-b1469e0af5d0}, !- Thermal Zone
  {281b3f47-7661-4f7d-a13d-a32ebdf47eea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}, !- Handle
  Coaches Level Unconditioned 400 Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc37d219-f3e5-4ff9-b7f6-e61e6e3ee238}, !- Zone Air Inlet Port List
  {11c421d8-3a40-4f04-bf17-a0a93022addd}, !- Zone Air Exhaust Port List
  {a57297e5-0dcc-495b-996b-197ab98b6e2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88a9c385-35c9-4406-a531-7b9ba7abb6e5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090f2e64-b848-44cf-875f-b7b1122ab2d4}, !- Handle
  Node 85,                                !- Name
  {a57297e5-0dcc-495b-996b-197ab98b6e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a57297e5-0dcc-495b-996b-197ab98b6e2c}, !- Handle
  {72aa034c-3404-4469-964c-ffdf6bf8a5c2}, !- Name
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}, !- Source Object
  11,                                     !- Outlet Port
  {090f2e64-b848-44cf-875f-b7b1122ab2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc37d219-f3e5-4ff9-b7f6-e61e6e3ee238}, !- Handle
  Port List 169,                          !- Name
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}; !- HVAC Component

OS:PortList,
  {11c421d8-3a40-4f04-bf17-a0a93022addd}, !- Handle
  Port List 170,                          !- Name
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}; !- HVAC Component

OS:Sizing:Zone,
  {e8aa9e0d-23cd-4014-b153-9be164934fd9}, !- Handle
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c81b2040-db49-4f48-ab37-45673aad8f5c}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {9aeba2b7-e11d-4b48-b083-f70cc78ac3fa}; !- Thermal Zone

OS:ThermalZone,
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Handle
  Field Level Laundry 101J Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d899e2e-617a-44bb-9991-080cb7ae0648}, !- Zone Air Inlet Port List
  {841f2bc6-54b5-4a85-9c6d-c49ea6b1c9e3}, !- Zone Air Exhaust Port List
  {6d07a606-6c93-44c3-8d51-5843f4244c76}, !- Zone Air Node Name
  {a63298ca-f15c-49c7-8963-3aca0aef5b24}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d54d4c2-560d-4924-8571-cf4aef40db7d}, !- Group Rendering Name
  {5bdcb305-b758-4b69-9c07-ddab1e966b4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b27d481-9e84-4a49-b53e-f2934f650e2f}, !- Handle
  Node 86,                                !- Name
  {6d07a606-6c93-44c3-8d51-5843f4244c76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d07a606-6c93-44c3-8d51-5843f4244c76}, !- Handle
  {38e11b72-bdf8-4ad2-b38d-5e03e636526f}, !- Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Source Object
  11,                                     !- Outlet Port
  {1b27d481-9e84-4a49-b53e-f2934f650e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d899e2e-617a-44bb-9991-080cb7ae0648}, !- Handle
  Port List 171,                          !- Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- HVAC Component
  {6a00c8ac-a45d-4f8c-88e1-cea7692bae76}; !- Port 1

OS:PortList,
  {841f2bc6-54b5-4a85-9c6d-c49ea6b1c9e3}, !- Handle
  Port List 172,                          !- Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}; !- HVAC Component

OS:Sizing:Zone,
  {4e0515df-d15c-41b7-8cf2-6e738f4e8e6f}, !- Handle
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99d18b43-591d-4acc-b6ee-5ab75ed155f1}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Thermal Zone
  {724cbfcf-efaf-4444-9a83-d52a7216ca1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Handle
  Field Level Locker Student 125-A 126-A Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d79114f-ed0d-4a30-b841-4176057f9355}, !- Zone Air Inlet Port List
  {2f778723-a209-44ff-8fb4-1a0d3335c995}, !- Zone Air Exhaust Port List
  {b887f5ec-6bbf-4af9-bfdd-e39d89298d65}, !- Zone Air Node Name
  {f60d3a7f-bbb4-43d2-a1e5-2e5f7c481acb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9da13227-231b-4721-8b3f-c6c216eb52db}, !- Group Rendering Name
  {8c1423ff-9a92-462d-adc6-dccda890070e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d45d6235-45b9-4e62-ab5f-cc26d29c6722}, !- Handle
  Node 87,                                !- Name
  {b887f5ec-6bbf-4af9-bfdd-e39d89298d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b887f5ec-6bbf-4af9-bfdd-e39d89298d65}, !- Handle
  {2494f3d1-c85a-4b9b-98a7-707905bd687c}, !- Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Source Object
  11,                                     !- Outlet Port
  {d45d6235-45b9-4e62-ab5f-cc26d29c6722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d79114f-ed0d-4a30-b841-4176057f9355}, !- Handle
  Port List 173,                          !- Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- HVAC Component
  {813820b7-eb2c-49e8-8f19-e38cf7e54def}; !- Port 1

OS:PortList,
  {2f778723-a209-44ff-8fb4-1a0d3335c995}, !- Handle
  Port List 174,                          !- Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}; !- HVAC Component

OS:Sizing:Zone,
  {036d3eac-716b-45aa-9c4b-5704687a0628}, !- Handle
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b92e8272-acf5-4fab-9410-59e520af5fe4}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Thermal Zone
  {551796c9-0e0b-468f-bc27-9cd5de81d401}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}, !- Handle
  Concourse Level Unconditioned Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efcf1103-f408-4e88-8f73-390c0e7e0e91}, !- Zone Air Inlet Port List
  {de9e1349-a7d1-4d7d-b00e-ca27659319ca}, !- Zone Air Exhaust Port List
  {135fe0c2-a8af-416b-9a39-763976836a8a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20edeffe-8497-42c0-8d24-1aea9a23bc33}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {892ece4a-7ed4-4f1d-bc89-6f7e314287cd}, !- Handle
  Node 88,                                !- Name
  {135fe0c2-a8af-416b-9a39-763976836a8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {135fe0c2-a8af-416b-9a39-763976836a8a}, !- Handle
  {a94b5faa-33c1-4c19-ba29-aadadd6d3e3a}, !- Name
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}, !- Source Object
  11,                                     !- Outlet Port
  {892ece4a-7ed4-4f1d-bc89-6f7e314287cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efcf1103-f408-4e88-8f73-390c0e7e0e91}, !- Handle
  Port List 175,                          !- Name
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}; !- HVAC Component

OS:PortList,
  {de9e1349-a7d1-4d7d-b00e-ca27659319ca}, !- Handle
  Port List 176,                          !- Name
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}; !- HVAC Component

OS:Sizing:Zone,
  {c7ea7c60-aaaf-441b-967e-c7612ab57581}, !- Handle
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c17a7c89-f795-403a-89eb-09a022569066}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {c0f82c21-5e70-4f23-89da-89c68eafbed3}; !- Thermal Zone

OS:ThermalZone,
  {38737f93-0810-4648-a931-fde797f38710}, !- Handle
  Field Level Vestibule 129C Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19077eff-4a90-47c5-b362-2834d0c60f9c}, !- Zone Air Inlet Port List
  {cf7adde0-c5c6-4f5c-bede-f8a9d07ea5f8}, !- Zone Air Exhaust Port List
  {95ce45a2-028b-4b8e-8338-c100c0983789}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db57b2f3-3942-4b5e-b908-981a84a7b5e6}, !- Group Rendering Name
  {d1815808-7fb0-40ad-817c-1dcd730963e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c54c5983-e744-4e5f-8e80-a1ee5f0d0ed4}, !- Handle
  Node 89,                                !- Name
  {95ce45a2-028b-4b8e-8338-c100c0983789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95ce45a2-028b-4b8e-8338-c100c0983789}, !- Handle
  {21fde04d-86f7-40aa-9304-9043275de205}, !- Name
  {38737f93-0810-4648-a931-fde797f38710}, !- Source Object
  11,                                     !- Outlet Port
  {c54c5983-e744-4e5f-8e80-a1ee5f0d0ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19077eff-4a90-47c5-b362-2834d0c60f9c}, !- Handle
  Port List 177,                          !- Name
  {38737f93-0810-4648-a931-fde797f38710}, !- HVAC Component
  {28f4f336-4d86-4629-bc1b-07b11e9a737e}; !- Port 1

OS:PortList,
  {cf7adde0-c5c6-4f5c-bede-f8a9d07ea5f8}, !- Handle
  Port List 178,                          !- Name
  {38737f93-0810-4648-a931-fde797f38710}, !- HVAC Component
  {582a6d0c-76d3-498c-b54b-715db2ed7185}; !- Port 1

OS:Sizing:Zone,
  {34f6d307-836f-4e47-af00-adca319fa4cc}, !- Handle
  {38737f93-0810-4648-a931-fde797f38710}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5460d7ea-cded-4a5f-8810-7aa499e0c906}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {38737f93-0810-4648-a931-fde797f38710}, !- Thermal Zone
  {f41916ab-54c8-4efe-bbd5-4aba1c04970e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Handle
  Rooftop Terrace Level Mechanical 621 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db259ba4-fc45-4a4e-8a5e-0de3798e8bfa}, !- Zone Air Inlet Port List
  {52654314-300f-4b49-8702-3692fd49f554}, !- Zone Air Exhaust Port List
  {e54db45e-48fe-4b86-bac2-b9a95b945ce3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f4ba148-b502-4e3a-bcc5-ca67766cf8ff}, !- Group Rendering Name
  {37a6acf1-7d3c-43c8-936b-5977ed1a3dff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa03987e-3eb1-4ab0-b974-56e400c45ce7}, !- Handle
  Node 90,                                !- Name
  {e54db45e-48fe-4b86-bac2-b9a95b945ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e54db45e-48fe-4b86-bac2-b9a95b945ce3}, !- Handle
  {e0eeafaa-fb43-45bd-b54f-567d3a8c30f6}, !- Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Source Object
  11,                                     !- Outlet Port
  {aa03987e-3eb1-4ab0-b974-56e400c45ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db259ba4-fc45-4a4e-8a5e-0de3798e8bfa}, !- Handle
  Port List 179,                          !- Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- HVAC Component
  {9cad0a76-eb70-4d91-98d9-b3f625be2fe1}; !- Port 1

OS:PortList,
  {52654314-300f-4b49-8702-3692fd49f554}, !- Handle
  Port List 180,                          !- Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- HVAC Component
  {a93a3f18-3b52-4487-9699-660e121e60ca}; !- Port 1

OS:Sizing:Zone,
  {372759c2-f393-4f5a-a8af-dfa4fbe2ce06}, !- Handle
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d203fa85-5888-46c7-92bc-c2097718f804}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {68e49184-4ed9-4347-ac0d-c92544a6bd58}, !- Thermal Zone
  {7ce99e04-e25c-4236-8342-c923889ed09c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5767bba2-c259-49b4-a18f-c27b82b2b340}, !- Handle
  Main Level Elevator EL01 Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bfc87de-787e-4896-a918-5ba046529b94}, !- Zone Air Inlet Port List
  {03bc58d1-40b3-42f9-ba3e-5fbe6c4888c2}, !- Zone Air Exhaust Port List
  {d4c686f1-01b9-44e6-8481-c80dc7465eb8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07f3835f-f97f-47cf-8f40-9c660a5b1433}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f08501-d8f7-4e89-a3fb-1a9d26a5c818}, !- Handle
  Node 91,                                !- Name
  {d4c686f1-01b9-44e6-8481-c80dc7465eb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4c686f1-01b9-44e6-8481-c80dc7465eb8}, !- Handle
  {3e631b86-c91c-436d-a5b8-d83808405895}, !- Name
  {5767bba2-c259-49b4-a18f-c27b82b2b340}, !- Source Object
  11,                                     !- Outlet Port
  {e1f08501-d8f7-4e89-a3fb-1a9d26a5c818}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bfc87de-787e-4896-a918-5ba046529b94}, !- Handle
  Port List 181,                          !- Name
  {5767bba2-c259-49b4-a18f-c27b82b2b340}; !- HVAC Component

OS:PortList,
  {03bc58d1-40b3-42f9-ba3e-5fbe6c4888c2}, !- Handle
  Port List 182,                          !- Name
  {5767bba2-c259-49b4-a18f-c27b82b2b340}; !- HVAC Component

OS:Sizing:Zone,
  {870b4f26-ee26-4db8-b52e-4111dfaefa50}, !- Handle
  {5767bba2-c259-49b4-a18f-c27b82b2b340}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {577eb7e5-0ddc-4172-9bac-430c3b1b7345}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {5767bba2-c259-49b4-a18f-c27b82b2b340}; !- Thermal Zone

OS:Connection,
  {495f040e-23e1-4713-9ee3-f477fc561c34}, !- Handle
  {c9c0c928-bfef-4b72-9e3c-e6bc10b37727}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Handle
  Main Level Open Office South Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e7867da-d39a-43de-8670-fc6e43b917ce}, !- Zone Air Inlet Port List
  {2d0fbc45-e0f0-4ebe-a6bf-b6b8da0489b4}, !- Zone Air Exhaust Port List
  {74a3325e-6b39-45f4-8d93-a9475d20271e}, !- Zone Air Node Name
  {14e5514b-e3c9-431f-8b46-0061ea8412c9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebe8f46b-3ba8-4009-bc00-b71ea8bcaa59}, !- Group Rendering Name
  {d291866b-cb96-4bf2-9fdf-7bd9d3aeb958}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a45cb07d-7d3d-420b-b3a8-4b4e154889db}, !- Handle
  Node 93,                                !- Name
  {74a3325e-6b39-45f4-8d93-a9475d20271e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74a3325e-6b39-45f4-8d93-a9475d20271e}, !- Handle
  {7f41c709-fdbc-4699-941a-e113766ac166}, !- Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Source Object
  11,                                     !- Outlet Port
  {a45cb07d-7d3d-420b-b3a8-4b4e154889db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e7867da-d39a-43de-8670-fc6e43b917ce}, !- Handle
  Port List 185,                          !- Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- HVAC Component
  {bf425917-8f95-4f44-b246-29fd8243e48a}; !- Port 1

OS:PortList,
  {2d0fbc45-e0f0-4ebe-a6bf-b6b8da0489b4}, !- Handle
  Port List 186,                          !- Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}; !- HVAC Component

OS:Sizing:Zone,
  {448d1c68-80b9-427a-85af-1a5a2eec4b23}, !- Handle
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02cd616a-4b82-4555-a83d-d7c519a242a5}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Thermal Zone
  {dae21c7b-497f-4acf-9ac2-93bf256e482b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2621f823-ba18-4318-a1b2-edf678fa202f}, !- Zone Air Inlet Port List
  {9095d79f-ef81-4aad-ae22-b4ce5eb5971e}, !- Zone Air Exhaust Port List
  {645f2d9f-2bea-42cd-9562-1756cb4e41e8}, !- Zone Air Node Name
  {8dc386be-3b4f-4fa8-9813-e56dbbf2f7d9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aac6120-c6eb-492a-8443-002e23fbabde}, !- Group Rendering Name
  {0d68b795-8812-4ae1-9528-eaea93c0e6e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15a8b2b5-4830-4966-9834-5dab7f05ed10}, !- Handle
  Node 94,                                !- Name
  {645f2d9f-2bea-42cd-9562-1756cb4e41e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {645f2d9f-2bea-42cd-9562-1756cb4e41e8}, !- Handle
  {29d519cf-c880-4a74-a3f4-66b4a5edee60}, !- Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Source Object
  11,                                     !- Outlet Port
  {15a8b2b5-4830-4966-9834-5dab7f05ed10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2621f823-ba18-4318-a1b2-edf678fa202f}, !- Handle
  Port List 187,                          !- Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- HVAC Component
  {278769fd-925c-4e36-874e-00c327005db1}; !- Port 1

OS:PortList,
  {9095d79f-ef81-4aad-ae22-b4ce5eb5971e}, !- Handle
  Port List 188,                          !- Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}; !- HVAC Component

OS:Sizing:Zone,
  {8e82ef56-77db-4613-b49b-93e5c9033db2}, !- Handle
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bfefd65-52cd-487e-9060-163363b971a0}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Thermal Zone
  {473211cd-13ab-49f5-af43-32fe6bb0f371}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {69d10420-60d7-4fb2-9053-99378c65148b}, !- Handle
  Main Level Elevator EL02AB 210 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1efe815-0d15-4495-b066-b1794fffff80}, !- Zone Air Inlet Port List
  {2df601e8-ea47-4740-857f-7075dcd6d03e}, !- Zone Air Exhaust Port List
  {53827e12-d14b-4fb9-a319-90c9d6d69e43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36a0c938-fc6a-4ed2-8ddc-111d34b6cbba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddfbe339-5a5e-460c-8906-fae38ac13431}, !- Handle
  Node 95,                                !- Name
  {53827e12-d14b-4fb9-a319-90c9d6d69e43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53827e12-d14b-4fb9-a319-90c9d6d69e43}, !- Handle
  {019d6008-e66f-44fc-81d9-418637296ccf}, !- Name
  {69d10420-60d7-4fb2-9053-99378c65148b}, !- Source Object
  11,                                     !- Outlet Port
  {ddfbe339-5a5e-460c-8906-fae38ac13431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1efe815-0d15-4495-b066-b1794fffff80}, !- Handle
  Port List 189,                          !- Name
  {69d10420-60d7-4fb2-9053-99378c65148b}; !- HVAC Component

OS:PortList,
  {2df601e8-ea47-4740-857f-7075dcd6d03e}, !- Handle
  Port List 190,                          !- Name
  {69d10420-60d7-4fb2-9053-99378c65148b}; !- HVAC Component

OS:Sizing:Zone,
  {74e24021-7f78-4be2-b9bb-08706f3c5919}, !- Handle
  {69d10420-60d7-4fb2-9053-99378c65148b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac14c070-d967-4d3c-8bf0-48bf54a2f149}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {69d10420-60d7-4fb2-9053-99378c65148b}; !- Thermal Zone

OS:ThermalZone,
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Handle
  Coaches Level Office North 410-413 420-423 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32e26c9a-d75f-4f14-9cc7-78b9f12badff}, !- Zone Air Inlet Port List
  {ca6d11e8-ef15-4e65-9762-32584a42ca37}, !- Zone Air Exhaust Port List
  {57af06ea-30de-48b3-b08b-9afc3385bff0}, !- Zone Air Node Name
  {90a05898-ddfd-4134-a501-92ae34897eab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6b6e07e-52f0-4cc7-a335-d9ea859804bb}, !- Group Rendering Name
  {c148afe4-402e-4924-be0a-5e6a73e02c98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {531f80a1-980e-4ec2-938e-c048064bb85e}, !- Handle
  Node 96,                                !- Name
  {57af06ea-30de-48b3-b08b-9afc3385bff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57af06ea-30de-48b3-b08b-9afc3385bff0}, !- Handle
  {560fc21b-3aa4-4a2f-85ab-6f81b3c7c298}, !- Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Source Object
  11,                                     !- Outlet Port
  {531f80a1-980e-4ec2-938e-c048064bb85e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32e26c9a-d75f-4f14-9cc7-78b9f12badff}, !- Handle
  Port List 191,                          !- Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- HVAC Component
  {a13c7dfb-6bff-4617-bf58-0b15f4786de7}; !- Port 1

OS:PortList,
  {ca6d11e8-ef15-4e65-9762-32584a42ca37}, !- Handle
  Port List 192,                          !- Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}; !- HVAC Component

OS:Sizing:Zone,
  {496bfcfa-e157-43b7-972d-40fa653f4fe2}, !- Handle
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38f6c982-dee4-46d4-b212-6a87fd14f391}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Thermal Zone
  {e4b6980b-0f36-48de-921d-f3bc5ea638f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Handle
  Field Level Locker Player 106A Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9af702d-b1e1-4c5e-a6a6-570fa12982d4}, !- Zone Air Inlet Port List
  {d46c14ef-a3c2-4c71-8753-9159a897ecf1}, !- Zone Air Exhaust Port List
  {6bedf1ac-38d6-4ed5-a769-c93dd7bf3551}, !- Zone Air Node Name
  {0b66cc5b-cee0-412d-875e-365bfb719699}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffd93a95-7b7d-4ae2-93f6-2218582c9971}, !- Group Rendering Name
  {0f25f9cf-aa36-487b-a065-153bab9023f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad40be2e-d681-4328-b1f4-f4e1f4705a38}, !- Handle
  Node 97,                                !- Name
  {6bedf1ac-38d6-4ed5-a769-c93dd7bf3551}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bedf1ac-38d6-4ed5-a769-c93dd7bf3551}, !- Handle
  {1f991a27-b429-4120-bfb4-5ddca8d8362d}, !- Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Source Object
  11,                                     !- Outlet Port
  {ad40be2e-d681-4328-b1f4-f4e1f4705a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9af702d-b1e1-4c5e-a6a6-570fa12982d4}, !- Handle
  Port List 193,                          !- Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- HVAC Component
  {2a6e68be-4c4f-4b2a-9ff1-4b414080ade1}; !- Port 1

OS:PortList,
  {d46c14ef-a3c2-4c71-8753-9159a897ecf1}, !- Handle
  Port List 194,                          !- Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}; !- HVAC Component

OS:Sizing:Zone,
  {2a0fa64d-7c12-4673-b602-f09279c82ab5}, !- Handle
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b544cfc6-47fb-4089-89a8-eb99940e7d13}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Thermal Zone
  {b86e2c93-c549-4357-8486-a320e2348810}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Handle
  Coaches Level Conference 463 Zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a225f1d8-b059-4135-a25a-ca799b3b33f7}, !- Zone Air Inlet Port List
  {57e17e4e-2ac6-498f-b41b-2736fef908db}, !- Zone Air Exhaust Port List
  {67d7143e-850a-4d95-86d5-0017950737cb}, !- Zone Air Node Name
  {7ed9935c-077e-4fe1-b424-57b2f9b6c3ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec505458-6fc0-4b66-84b2-31668526fa34}, !- Group Rendering Name
  {0293bc69-d90e-4ee1-b91d-54d86b2203b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05224478-1af9-459d-b261-66b5576d51ae}, !- Handle
  Node 98,                                !- Name
  {67d7143e-850a-4d95-86d5-0017950737cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67d7143e-850a-4d95-86d5-0017950737cb}, !- Handle
  {fd278670-8fcb-49b2-bdc9-3daf26862b20}, !- Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Source Object
  11,                                     !- Outlet Port
  {05224478-1af9-459d-b261-66b5576d51ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a225f1d8-b059-4135-a25a-ca799b3b33f7}, !- Handle
  Port List 195,                          !- Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- HVAC Component
  {18c6b034-7ace-4153-8417-a4a3ebcb9460}; !- Port 1

OS:PortList,
  {57e17e4e-2ac6-498f-b41b-2736fef908db}, !- Handle
  Port List 196,                          !- Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}; !- HVAC Component

OS:Sizing:Zone,
  {9bec4e8f-5ac4-41c6-b66a-799db8ab9ab1}, !- Handle
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {153caf04-db1a-49c6-bcb4-f48626508d22}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Thermal Zone
  {d59a4036-cdec-43df-9f68-d06f5e5f7427}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- Handle
  Concourse Level IDF 315 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25599ee3-dc80-4a61-b707-9c3f5e06e228}, !- Zone Air Inlet Port List
  {275e6984-bf7f-4657-bb1c-90ceffb5d475}, !- Zone Air Exhaust Port List
  {30ec1699-0bcd-4532-b3e9-4b78a4f27253}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fea8608-4914-4ccd-bacd-e31b74a53bed}, !- Group Rendering Name
  {c9fef3d1-d0e3-4d59-b545-9bbdf134ddf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c297c99-d976-4ed7-b1c2-fd404a9af2dd}, !- Handle
  Node 99,                                !- Name
  {30ec1699-0bcd-4532-b3e9-4b78a4f27253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ec1699-0bcd-4532-b3e9-4b78a4f27253}, !- Handle
  {824fa17e-44c5-47f7-b867-1bdc9574955b}, !- Name
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- Source Object
  11,                                     !- Outlet Port
  {5c297c99-d976-4ed7-b1c2-fd404a9af2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25599ee3-dc80-4a61-b707-9c3f5e06e228}, !- Handle
  Port List 197,                          !- Name
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- HVAC Component
  {ac081acd-6dd5-42eb-9d5a-93d676227490}; !- Port 1

OS:PortList,
  {275e6984-bf7f-4657-bb1c-90ceffb5d475}, !- Handle
  Port List 198,                          !- Name
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- HVAC Component
  {7f01534f-bd27-4816-aee5-0afc1bc0437d}; !- Port 1

OS:Sizing:Zone,
  {ea8a22d6-b1ea-45db-a29f-d65d528d0496}, !- Handle
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6b1f620-7854-4935-806f-57cc05ae845a}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {c82d7d5a-9d7c-428d-bdbc-8fdc0f165989}, !- Thermal Zone
  {f88cfc9f-0dba-4ce9-8dee-61ab41b76efe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- Handle
  Concourse Level Stair ST302 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81d00381-a20f-4fd2-9b59-ace8ba874825}, !- Zone Air Inlet Port List
  {c68008e0-50b8-4923-957e-34838534d4e4}, !- Zone Air Exhaust Port List
  {b9729c05-ebad-4114-9fa4-5575875ce266}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a40aab58-6be7-481f-ae18-128a986a83b1}, !- Group Rendering Name
  {537ceb48-3dc0-460e-9572-6f3e8491a3b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa4b4f8-fa60-4ec0-8e12-fede656b95bb}, !- Handle
  Node 100,                               !- Name
  {b9729c05-ebad-4114-9fa4-5575875ce266}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9729c05-ebad-4114-9fa4-5575875ce266}, !- Handle
  {8e1fcd94-57fc-48f8-aab8-3cbefc5fdc18}, !- Name
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- Source Object
  11,                                     !- Outlet Port
  {1fa4b4f8-fa60-4ec0-8e12-fede656b95bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81d00381-a20f-4fd2-9b59-ace8ba874825}, !- Handle
  Port List 199,                          !- Name
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- HVAC Component
  {f2ce18ff-63ff-4fcf-9ff7-6dd68acabf86}; !- Port 1

OS:PortList,
  {c68008e0-50b8-4923-957e-34838534d4e4}, !- Handle
  Port List 200,                          !- Name
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- HVAC Component
  {f34a7625-5235-4097-97c9-f1cb64ac37da}; !- Port 1

OS:Sizing:Zone,
  {a3849aed-945e-42f4-b50a-07971e33c02f}, !- Handle
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a247a99-11fa-449a-a92f-c5c5436430e0}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {185dca4a-8e14-4ee8-b6c1-01c396d7e350}, !- Thermal Zone
  {f5cc3778-8fb4-465c-bc6d-6971c067451d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- Handle
  Athletic Admin Level Stair ST503 Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1add9493-914a-4eae-baf1-cf3868890e82}, !- Zone Air Inlet Port List
  {1db950e8-212d-4fd0-b369-97d61c2c1423}, !- Zone Air Exhaust Port List
  {1efc6044-9fff-4dfe-9332-7638a68fdecf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d15e6bc-612f-44f5-afd1-4b1dffac81dc}, !- Group Rendering Name
  {5dea6693-90b3-4809-93a1-0d9de23ba271}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77641fa1-6e0f-445e-821f-7fa098d0fb1b}, !- Handle
  Node 101,                               !- Name
  {1efc6044-9fff-4dfe-9332-7638a68fdecf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1efc6044-9fff-4dfe-9332-7638a68fdecf}, !- Handle
  {e07dc382-7ca6-469b-b837-f21d904e758d}, !- Name
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- Source Object
  11,                                     !- Outlet Port
  {77641fa1-6e0f-445e-821f-7fa098d0fb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1add9493-914a-4eae-baf1-cf3868890e82}, !- Handle
  Port List 201,                          !- Name
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- HVAC Component
  {7a0a74fe-b514-4722-8c81-a43debb6d7ea}; !- Port 1

OS:PortList,
  {1db950e8-212d-4fd0-b369-97d61c2c1423}, !- Handle
  Port List 202,                          !- Name
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- HVAC Component
  {8a1a3ff8-bd0b-4fa3-bb22-16a7e968d02a}; !- Port 1

OS:Sizing:Zone,
  {2f422c48-a043-456a-944b-a03455d8a6e9}, !- Handle
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4b296fc-e71c-45be-b950-5c23d2b3ff22}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {065d0a6b-1829-48ae-bdcd-1e1821879c6c}, !- Thermal Zone
  {273a9d20-1b36-481e-8945-fb78166fc149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Handle
  Field Level Corridor North Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0c624b-a87d-4000-828c-ebcd7552cba0}, !- Zone Air Inlet Port List
  {f864bdb4-4a32-4a49-8c55-cee2d974dee8}, !- Zone Air Exhaust Port List
  {3aed2dc4-3652-45ca-b2c9-2cd678431fca}, !- Zone Air Node Name
  {b465d747-6030-4c4f-8524-a7f8726e3b6f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6798dbec-7b03-47db-9bbe-149f29ee0ab2}, !- Group Rendering Name
  {20f97c3a-aa5f-463e-9566-bdc36d435122}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b938df8f-7359-407f-a306-a0eb149a5828}, !- Handle
  Node 102,                               !- Name
  {3aed2dc4-3652-45ca-b2c9-2cd678431fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aed2dc4-3652-45ca-b2c9-2cd678431fca}, !- Handle
  {e7365be7-90ce-45ec-bb37-c9e755736951}, !- Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Source Object
  11,                                     !- Outlet Port
  {b938df8f-7359-407f-a306-a0eb149a5828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0c624b-a87d-4000-828c-ebcd7552cba0}, !- Handle
  Port List 203,                          !- Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- HVAC Component
  {42e1f1e9-10a4-4d1a-af40-68d19c0cc356}; !- Port 1

OS:PortList,
  {f864bdb4-4a32-4a49-8c55-cee2d974dee8}, !- Handle
  Port List 204,                          !- Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}; !- HVAC Component

OS:Sizing:Zone,
  {ee8b9e2c-6993-4552-8047-b0592156f5df}, !- Handle
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8bfd5ae-3905-4b30-8023-d5e22f28e347}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Thermal Zone
  {bd638d5a-3f5f-4a1d-ac5a-6fc3426fac61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Handle
  Field Level Locker Player Team Tunnel CR104 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf238a7-68af-4ba1-8f18-1456a1fd8f55}, !- Zone Air Inlet Port List
  {60dca748-9f5f-4c0f-99c4-068ddd827bd7}, !- Zone Air Exhaust Port List
  {d97945de-e678-4a88-be52-ea6b7eaadb69}, !- Zone Air Node Name
  {2d5b7b9b-9996-48b7-a987-e0c743f31982}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50e62dc6-b0d5-42f4-97ef-632156200d28}, !- Group Rendering Name
  {107265a0-60d6-4841-85e8-d6430a638bb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c3ce9e1-db44-470d-a0e7-7cf9c798a4af}, !- Handle
  Node 103,                               !- Name
  {d97945de-e678-4a88-be52-ea6b7eaadb69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d97945de-e678-4a88-be52-ea6b7eaadb69}, !- Handle
  {d8443b7b-1533-4bd9-bc21-2a8f7f929e68}, !- Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Source Object
  11,                                     !- Outlet Port
  {0c3ce9e1-db44-470d-a0e7-7cf9c798a4af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf238a7-68af-4ba1-8f18-1456a1fd8f55}, !- Handle
  Port List 205,                          !- Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- HVAC Component
  {3ea4aa7f-3072-4805-bd60-36d8b0c792a2}; !- Port 1

OS:PortList,
  {60dca748-9f5f-4c0f-99c4-068ddd827bd7}, !- Handle
  Port List 206,                          !- Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}; !- HVAC Component

OS:Sizing:Zone,
  {d780bce7-45d9-4e89-b4af-70371d79ab7c}, !- Handle
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {614eb5fa-c5b2-4c4a-b1a4-02abc98e00a0}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Thermal Zone
  {f6532b50-b1be-49f6-99da-46730c8598b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}, !- Handle
  Coaches Level Elevator EL03AB Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f98a21d-b1b4-4987-9b5a-4ceca3c37fdb}, !- Zone Air Inlet Port List
  {d64f0135-c40f-4e35-9d27-cef75d22524b}, !- Zone Air Exhaust Port List
  {623fb5b8-c310-4107-a82c-c367c1264b4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {668795b2-0614-4bc4-a1df-0378dcb6db48}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8a2795c-86d3-4e7e-8554-c8a7f779cc58}, !- Handle
  Node 104,                               !- Name
  {623fb5b8-c310-4107-a82c-c367c1264b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {623fb5b8-c310-4107-a82c-c367c1264b4d}, !- Handle
  {b56fe741-5819-4aa7-bfdd-869a6a6846b5}, !- Name
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}, !- Source Object
  11,                                     !- Outlet Port
  {e8a2795c-86d3-4e7e-8554-c8a7f779cc58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f98a21d-b1b4-4987-9b5a-4ceca3c37fdb}, !- Handle
  Port List 207,                          !- Name
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}; !- HVAC Component

OS:PortList,
  {d64f0135-c40f-4e35-9d27-cef75d22524b}, !- Handle
  Port List 208,                          !- Name
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}; !- HVAC Component

OS:Sizing:Zone,
  {6dc6a74e-8841-4ea8-addf-0937fcdcfc7b}, !- Handle
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70a96b72-4ba1-4548-8c22-57d9e0a203be}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {c75db7c7-c83a-4dae-80d6-2e008cbc6d25}; !- Thermal Zone

OS:ThermalZone,
  {6b9d9bff-cef2-4879-b099-30928c0026c6}, !- Handle
  Coaches Level Elevator EL01 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5379e8b2-4ab8-4bea-aac3-6537508a4204}, !- Zone Air Inlet Port List
  {7854692c-9986-4aee-882c-28916630f5cd}, !- Zone Air Exhaust Port List
  {3f9bc4ee-8623-4142-afa6-9a7e3ebaa413}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {779dbab4-cf60-43bb-aaa7-77506d0d8146}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {268920d6-d58b-462c-8a50-1b8b5c927cbd}, !- Handle
  Node 105,                               !- Name
  {3f9bc4ee-8623-4142-afa6-9a7e3ebaa413}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f9bc4ee-8623-4142-afa6-9a7e3ebaa413}, !- Handle
  {9cd6ec65-010e-41fd-842d-d80b9a2e42bd}, !- Name
  {6b9d9bff-cef2-4879-b099-30928c0026c6}, !- Source Object
  11,                                     !- Outlet Port
  {268920d6-d58b-462c-8a50-1b8b5c927cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5379e8b2-4ab8-4bea-aac3-6537508a4204}, !- Handle
  Port List 209,                          !- Name
  {6b9d9bff-cef2-4879-b099-30928c0026c6}; !- HVAC Component

OS:PortList,
  {7854692c-9986-4aee-882c-28916630f5cd}, !- Handle
  Port List 210,                          !- Name
  {6b9d9bff-cef2-4879-b099-30928c0026c6}; !- HVAC Component

OS:Sizing:Zone,
  {29b1494f-8efb-4de5-aa8f-83e384805f2b}, !- Handle
  {6b9d9bff-cef2-4879-b099-30928c0026c6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a268051b-b71c-4823-b4a2-bcc61058b55f}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {6b9d9bff-cef2-4879-b099-30928c0026c6}; !- Thermal Zone

OS:ThermalZone,
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Handle
  Field Level Office 110A-C Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc40af72-6c76-4bff-8639-3527267a40f7}, !- Zone Air Inlet Port List
  {59fb79dd-5c66-4c85-a6d7-b1d9e79fa218}, !- Zone Air Exhaust Port List
  {aa9b6eb7-0597-4efc-8a42-61c91d16cc97}, !- Zone Air Node Name
  {b0057ce2-1018-4eb3-b39e-1dfb5cf60595}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8b312dd-e3de-4fb8-b80b-ce4473cb7331}, !- Group Rendering Name
  {0c8a09c7-2158-4e2d-abb9-f0d549f44eaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70bf06fd-5c42-4309-aa25-8e3c7c6c2086}, !- Handle
  Node 106,                               !- Name
  {aa9b6eb7-0597-4efc-8a42-61c91d16cc97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa9b6eb7-0597-4efc-8a42-61c91d16cc97}, !- Handle
  {aaef9e77-7ec0-473f-b6a6-d9000280d62e}, !- Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Source Object
  11,                                     !- Outlet Port
  {70bf06fd-5c42-4309-aa25-8e3c7c6c2086}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc40af72-6c76-4bff-8639-3527267a40f7}, !- Handle
  Port List 211,                          !- Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- HVAC Component
  {cf6c8256-bfe8-4924-8a11-da9cfbf62e71}; !- Port 1

OS:PortList,
  {59fb79dd-5c66-4c85-a6d7-b1d9e79fa218}, !- Handle
  Port List 212,                          !- Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}; !- HVAC Component

OS:Sizing:Zone,
  {fb734e1c-91b1-4c8e-825b-05d190e865c7}, !- Handle
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3aedf6ae-dcae-42df-b74b-fe22d99f0c78}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Thermal Zone
  {ae75b35a-d82d-4e55-94b9-181655860243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Handle
  Field Level Pool Recovery 111 Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e59551ab-70d7-4ca8-9caa-b05afd080d85}, !- Zone Air Inlet Port List
  {9c6378ab-f67d-4901-a524-7065ef12fa4a}, !- Zone Air Exhaust Port List
  {e52f7f2d-add5-4f23-a5d1-2c9daf617910}, !- Zone Air Node Name
  {d0f46775-6dce-467a-bdce-9af567b9afbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d083047-2046-4c0c-b40c-d61c6db3b23e}, !- Group Rendering Name
  {f377bf83-9b22-481f-9a28-9fe051cda56a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2fc986da-a637-46dc-aabe-126ff3b16400}; !- Humidistat Name

OS:Node,
  {f89912f0-67b0-4d89-b6dc-35d1e4cd38f6}, !- Handle
  Node 107,                               !- Name
  {e52f7f2d-add5-4f23-a5d1-2c9daf617910}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e52f7f2d-add5-4f23-a5d1-2c9daf617910}, !- Handle
  {cd3b4f48-4aac-4f91-8d5b-b41f8c4c175a}, !- Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Source Object
  11,                                     !- Outlet Port
  {f89912f0-67b0-4d89-b6dc-35d1e4cd38f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e59551ab-70d7-4ca8-9caa-b05afd080d85}, !- Handle
  Port List 213,                          !- Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- HVAC Component
  {189ebe55-7793-44a4-94fb-bf1a74ad3626}; !- Port 1

OS:PortList,
  {9c6378ab-f67d-4901-a524-7065ef12fa4a}, !- Handle
  Port List 214,                          !- Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}; !- HVAC Component

OS:Sizing:Zone,
  {e45f68d7-b960-4c2f-af42-41c960f2a960}, !- Handle
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Zone or ZoneList Name
  17.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  37.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6189a95-0893-4c13-a803-2aa67f52fde8}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Thermal Zone
  {0bfe7fa8-ee3b-46b2-a5a4-d0c6451dc8d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Handle
  Field Level Locker Player 105A Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92c1fef2-d24f-426d-9b78-ac362defe0c8}, !- Zone Air Inlet Port List
  {b22d1574-39ad-4fa2-88e3-9cd7708b0c76}, !- Zone Air Exhaust Port List
  {d2c7fd6c-a2d0-4b37-bddd-f7f607da9dc1}, !- Zone Air Node Name
  {05f9c6b6-0609-4929-ba62-b2b48d1b103c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55da137d-1fe5-4db3-a9e6-c47b5ce0adb5}, !- Group Rendering Name
  {3eae3459-0f7e-444b-9ae2-678c963c02ce}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {6bea8cad-dd9f-44c9-af3c-b4a00647af7a}, !- Handle
  Node 108,                               !- Name
  {d2c7fd6c-a2d0-4b37-bddd-f7f607da9dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2c7fd6c-a2d0-4b37-bddd-f7f607da9dc1}, !- Handle
  {a0202740-ead1-4e73-8132-df31a27a15a3}, !- Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Source Object
  11,                                     !- Outlet Port
  {6bea8cad-dd9f-44c9-af3c-b4a00647af7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92c1fef2-d24f-426d-9b78-ac362defe0c8}, !- Handle
  Port List 215,                          !- Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- HVAC Component
  {cbd1fcac-08cc-4a59-ba9b-39365582af6d}; !- Port 1

OS:PortList,
  {b22d1574-39ad-4fa2-88e3-9cd7708b0c76}, !- Handle
  Port List 216,                          !- Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}; !- HVAC Component

OS:Sizing:Zone,
  {185319ed-09bd-42d0-9ad9-d5ee87e20680}, !- Handle
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {657b0b77-4b1f-49ff-9030-ba00dc811155}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Thermal Zone
  {a1389494-3fb3-471b-be55-aefa5d8df117}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7bc253fb-0248-441d-b399-049a064c1833}, !- Handle
  Main Level Stair ST201 Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf4bc018-7b37-4a46-92f1-8b67ad9cceac}, !- Zone Air Inlet Port List
  {258a43f3-4b9a-4920-9524-4d43b84c5920}, !- Zone Air Exhaust Port List
  {af935376-eab4-416b-aaa9-df88575bd84a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dde00481-be5b-4f4f-876c-7b85d9aa3da1}, !- Group Rendering Name
  {fb3575c0-d731-4bbf-974b-8b32d26f2109}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5709d334-a409-4857-aac6-b16ac4289148}, !- Handle
  Node 109,                               !- Name
  {af935376-eab4-416b-aaa9-df88575bd84a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af935376-eab4-416b-aaa9-df88575bd84a}, !- Handle
  {310d1a3e-1fac-487b-a5e2-b6d3bb5c50d1}, !- Name
  {7bc253fb-0248-441d-b399-049a064c1833}, !- Source Object
  11,                                     !- Outlet Port
  {5709d334-a409-4857-aac6-b16ac4289148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf4bc018-7b37-4a46-92f1-8b67ad9cceac}, !- Handle
  Port List 217,                          !- Name
  {7bc253fb-0248-441d-b399-049a064c1833}, !- HVAC Component
  {eefcb536-92b7-48f3-80da-53ce73004973}; !- Port 1

OS:PortList,
  {258a43f3-4b9a-4920-9524-4d43b84c5920}, !- Handle
  Port List 218,                          !- Name
  {7bc253fb-0248-441d-b399-049a064c1833}, !- HVAC Component
  {89f1b69c-0603-4980-80cf-800c92a56238}; !- Port 1

OS:Sizing:Zone,
  {52ce9849-ac7b-4e64-98c3-c1251738c724}, !- Handle
  {7bc253fb-0248-441d-b399-049a064c1833}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9128d883-ccbb-4928-8b49-5da682835849}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {7bc253fb-0248-441d-b399-049a064c1833}, !- Thermal Zone
  {2318501b-e68f-43bd-896d-d69196374bf2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Handle
  Field Level Locker Player 107 BC Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {638f102f-797d-4d9b-95f3-b28b9de0b108}, !- Zone Air Inlet Port List
  {4efd7b5d-30b5-4b2d-b613-1b680746a6f7}, !- Zone Air Exhaust Port List
  {d1bc12d0-71cd-4b90-8049-8c22fd89155d}, !- Zone Air Node Name
  {2f31ced2-7693-4de1-8704-be4c61d38648}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9447d42e-033c-4e3c-b3a3-d01c5cb965fe}, !- Group Rendering Name
  {87fa5581-5744-4320-852e-a1b697d392c0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {8f9a63c1-7b5e-465a-8330-a1f5c89ce701}, !- Handle
  Node 110,                               !- Name
  {d1bc12d0-71cd-4b90-8049-8c22fd89155d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1bc12d0-71cd-4b90-8049-8c22fd89155d}, !- Handle
  {ef1ac583-0278-4ecd-bc2c-88ac8261c8f6}, !- Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Source Object
  11,                                     !- Outlet Port
  {8f9a63c1-7b5e-465a-8330-a1f5c89ce701}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {638f102f-797d-4d9b-95f3-b28b9de0b108}, !- Handle
  Port List 219,                          !- Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- HVAC Component
  {eff34a92-c7ef-433d-a5b2-e2cb3f22bc8a}; !- Port 1

OS:PortList,
  {4efd7b5d-30b5-4b2d-b613-1b680746a6f7}, !- Handle
  Port List 220,                          !- Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}; !- HVAC Component

OS:Sizing:Zone,
  {d2d992c9-6010-4992-bd41-301829382372}, !- Handle
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a820258-8bec-49b1-b6a5-ad361966653a}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Thermal Zone
  {5cf1a31d-5246-4bb8-b7ef-9abfe175fe9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- Handle
  Field Level IDF 122A Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98cec1ba-7007-4d62-96ec-e63dcba21312}, !- Zone Air Inlet Port List
  {c55be072-9a41-41c5-87ce-7d79ee9ccf94}, !- Zone Air Exhaust Port List
  {a0a5e531-1b90-4bb4-be67-e14fbe91f14d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62cccb89-506d-4d58-a978-7dbe0c38cbb6}, !- Group Rendering Name
  {b317096b-c8bc-4e9e-bebe-ccd0dd015e5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f40cab18-c43d-4b95-a807-8fe8bffc86ff}, !- Handle
  Node 111,                               !- Name
  {a0a5e531-1b90-4bb4-be67-e14fbe91f14d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0a5e531-1b90-4bb4-be67-e14fbe91f14d}, !- Handle
  {675646df-db6b-4ab1-a6c5-173c9e974f43}, !- Name
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- Source Object
  11,                                     !- Outlet Port
  {f40cab18-c43d-4b95-a807-8fe8bffc86ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98cec1ba-7007-4d62-96ec-e63dcba21312}, !- Handle
  Port List 221,                          !- Name
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- HVAC Component
  {9d497d56-c312-4686-a7f5-a47687fcbf27}; !- Port 1

OS:PortList,
  {c55be072-9a41-41c5-87ce-7d79ee9ccf94}, !- Handle
  Port List 222,                          !- Name
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- HVAC Component
  {9326f4f5-8c35-4453-99cc-b9b34f339387}; !- Port 1

OS:Sizing:Zone,
  {cabf68aa-9cd0-47a6-a512-3c0a99e48394}, !- Handle
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d1a4ee8a-4a36-40b6-9960-5a5d46387611}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {2be79c63-1b59-4e59-bb8a-f40b9c89135c}, !- Thermal Zone
  {46002eb7-3a9a-486c-a3e6-4e872aba8d2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- Handle
  Rooftop Terrace Level Stair ST601 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7670ff39-ab43-4d01-bdaf-37fd7c24afa5}, !- Zone Air Inlet Port List
  {d7cd736d-13bf-4e4f-9fb3-9c79e23a4993}, !- Zone Air Exhaust Port List
  {232e1622-335a-4f88-8792-cfcabe98b0c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b78ea37-ed72-4792-aa0a-446ef922397d}, !- Group Rendering Name
  {6d55b951-5cfb-4e62-a540-18dfdada39f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b1cc7b2-3b39-432d-8b41-5a398c3ac9f6}, !- Handle
  Node 112,                               !- Name
  {232e1622-335a-4f88-8792-cfcabe98b0c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {232e1622-335a-4f88-8792-cfcabe98b0c0}, !- Handle
  {d7ca370d-9a06-4e94-bc4f-e3d3af119f7e}, !- Name
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- Source Object
  11,                                     !- Outlet Port
  {6b1cc7b2-3b39-432d-8b41-5a398c3ac9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7670ff39-ab43-4d01-bdaf-37fd7c24afa5}, !- Handle
  Port List 223,                          !- Name
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- HVAC Component
  {cdc9d90d-9def-4119-9d03-60ff1fe6ce12}; !- Port 1

OS:PortList,
  {d7cd736d-13bf-4e4f-9fb3-9c79e23a4993}, !- Handle
  Port List 224,                          !- Name
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- HVAC Component
  {c864d881-caf0-456b-800e-927638c95dc4}; !- Port 1

OS:Sizing:Zone,
  {769e8b16-362e-48b2-997a-6b313f252cf5}, !- Handle
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a06e25d-b908-4f00-b572-fdfdbc9480d0}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {740466c2-ea9f-4688-944c-f87e07c2afbe}, !- Thermal Zone
  {40d7a5a4-1f4c-4fc2-be8b-042250d9f364}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Handle
  Athletic Admin Level Break 501 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c8b6738-8998-418a-898c-5dac9f11a78f}, !- Zone Air Inlet Port List
  {8d7f0596-e6fa-4f14-a3e7-118125298f12}, !- Zone Air Exhaust Port List
  {13df492d-6e71-4f2b-9ff0-6a1f117d07a3}, !- Zone Air Node Name
  {87999ffd-68e3-4839-975f-ba9b5597309f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7e1dd65-2b47-42d5-a7b5-ad4a77ffe4b5}, !- Group Rendering Name
  {2873153b-981b-4b44-984f-d20fdf565c09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84862c89-e6d9-4496-b7f2-13aee6423e98}, !- Handle
  Node 113,                               !- Name
  {13df492d-6e71-4f2b-9ff0-6a1f117d07a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13df492d-6e71-4f2b-9ff0-6a1f117d07a3}, !- Handle
  {e6ed143a-84fb-4654-89d7-15c59fe7da26}, !- Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Source Object
  11,                                     !- Outlet Port
  {84862c89-e6d9-4496-b7f2-13aee6423e98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c8b6738-8998-418a-898c-5dac9f11a78f}, !- Handle
  Port List 225,                          !- Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- HVAC Component
  {be4ed72b-497d-429c-af38-db806eb8d2b5}; !- Port 1

OS:PortList,
  {8d7f0596-e6fa-4f14-a3e7-118125298f12}, !- Handle
  Port List 226,                          !- Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}; !- HVAC Component

OS:Sizing:Zone,
  {a2c641c1-0867-42e4-8f6e-f550ce7a6f31}, !- Handle
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a146c768-1bb9-4141-9bc5-ad5bc8d860ff}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Thermal Zone
  {7cbe23b8-2f3e-431c-a053-e7de2c611261}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Handle
  Main Level Open Office East Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d422998-eeaf-4a5e-a7a9-d7cd8170ab66}, !- Zone Air Inlet Port List
  {2ef579a9-9a5c-4420-a84d-fc8cde4dd5fb}, !- Zone Air Exhaust Port List
  {1f0ff3f6-7e0d-4414-a544-7a3c284df7fd}, !- Zone Air Node Name
  {e3d517f7-2187-420a-917e-6a6b04233f9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3336adaf-b523-4d6c-af45-888720c48248}, !- Group Rendering Name
  {6dab6835-1ef6-4fed-a8af-be1416d3d7b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6160aff4-1a6f-473e-98cb-98dce636e0ff}, !- Handle
  Node 114,                               !- Name
  {1f0ff3f6-7e0d-4414-a544-7a3c284df7fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f0ff3f6-7e0d-4414-a544-7a3c284df7fd}, !- Handle
  {64eef521-7a9b-4914-a720-4bb60722857f}, !- Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Source Object
  11,                                     !- Outlet Port
  {6160aff4-1a6f-473e-98cb-98dce636e0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d422998-eeaf-4a5e-a7a9-d7cd8170ab66}, !- Handle
  Port List 227,                          !- Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- HVAC Component
  {439c8ea0-6e17-4273-9b93-b5888971c62d}; !- Port 1

OS:PortList,
  {2ef579a9-9a5c-4420-a84d-fc8cde4dd5fb}, !- Handle
  Port List 228,                          !- Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}; !- HVAC Component

OS:Sizing:Zone,
  {7b0addda-f1f4-413e-b864-eb66f63c34a6}, !- Handle
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe9bdd32-7866-4df9-9900-40efbe322f00}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Thermal Zone
  {436011d1-5311-4e00-83e4-8097551fc181}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- Handle
  Concourse Level Mechanical 326 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c28ed82-0c68-4c7b-b35c-52b6513cb350}, !- Zone Air Inlet Port List
  {64adea58-9901-45da-a978-97e2a33e043f}, !- Zone Air Exhaust Port List
  {ec5e3378-f5b5-407f-9078-b8975c5dceda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {675115ab-f42c-45cf-b88f-8c39d8d7625a}, !- Group Rendering Name
  {9037b068-6019-4fc3-85c3-300cf6bef9a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d49a43a9-34ac-46f5-967a-d77eea529032}, !- Handle
  Node 115,                               !- Name
  {ec5e3378-f5b5-407f-9078-b8975c5dceda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec5e3378-f5b5-407f-9078-b8975c5dceda}, !- Handle
  {c19b0ceb-dda2-4df2-bf38-5669d85bf07f}, !- Name
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- Source Object
  11,                                     !- Outlet Port
  {d49a43a9-34ac-46f5-967a-d77eea529032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c28ed82-0c68-4c7b-b35c-52b6513cb350}, !- Handle
  Port List 229,                          !- Name
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- HVAC Component
  {1c27d723-cdce-4262-a7be-4a784e0bfcaf}; !- Port 1

OS:PortList,
  {64adea58-9901-45da-a978-97e2a33e043f}, !- Handle
  Port List 230,                          !- Name
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- HVAC Component
  {85dd373c-89a4-42c6-9dd6-315885570458}; !- Port 1

OS:Sizing:Zone,
  {336f7e2d-9b73-4093-a2f1-30e87ba0e65f}, !- Handle
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82b76e76-7868-403a-aa9a-c015aea3627e}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {edea8a60-6510-4f1d-9006-939645014ceb}, !- Thermal Zone
  {64560124-91d3-485c-8b24-32e382ea91d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}, !- Handle
  Rooftop Terrace Level Unconditioned Southeast Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a447739-0256-4cfe-b626-9ab9c0831d74}, !- Zone Air Inlet Port List
  {2abd5f2c-a6bd-4355-8d92-0354d4ec1b12}, !- Zone Air Exhaust Port List
  {0562439d-3682-4c4e-b0e5-7891a14c7129}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48542748-55ed-4558-a9fa-841e2ba5afea}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {278af538-59b4-41f3-955c-687077c4b059}, !- Handle
  Node 116,                               !- Name
  {0562439d-3682-4c4e-b0e5-7891a14c7129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0562439d-3682-4c4e-b0e5-7891a14c7129}, !- Handle
  {7ec93c24-4933-4e73-8cb0-f68d22f4f2bc}, !- Name
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}, !- Source Object
  11,                                     !- Outlet Port
  {278af538-59b4-41f3-955c-687077c4b059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a447739-0256-4cfe-b626-9ab9c0831d74}, !- Handle
  Port List 231,                          !- Name
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}; !- HVAC Component

OS:PortList,
  {2abd5f2c-a6bd-4355-8d92-0354d4ec1b12}, !- Handle
  Port List 232,                          !- Name
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}; !- HVAC Component

OS:Sizing:Zone,
  {9c327cb1-4a2b-4b06-b526-93d326d05b65}, !- Handle
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f09f62c7-b6a6-48de-80d1-72034a6a9bb1}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {e47ff35a-f39a-4fce-a4fb-7d4c453bf88c}; !- Thermal Zone

OS:ThermalZone,
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- Handle
  Athletic Admin Level IDF Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b1b6fa4-c3bd-4e16-b737-39d4cd96d73b}, !- Zone Air Inlet Port List
  {e2f2affa-fdcb-466f-a99d-91dfb52a08d0}, !- Zone Air Exhaust Port List
  {a23f87dd-caf3-4691-909e-015154399fb4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {595d8d7e-02d5-44d0-8c30-9930971f68f1}, !- Group Rendering Name
  {daa08066-629d-4126-b48b-8743ccfb03f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {686a1c1c-9ad5-45cf-8eaa-3f8f7794e07a}, !- Handle
  Node 117,                               !- Name
  {a23f87dd-caf3-4691-909e-015154399fb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a23f87dd-caf3-4691-909e-015154399fb4}, !- Handle
  {8c76ae10-81b0-44f2-b359-0955812431ee}, !- Name
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- Source Object
  11,                                     !- Outlet Port
  {686a1c1c-9ad5-45cf-8eaa-3f8f7794e07a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b1b6fa4-c3bd-4e16-b737-39d4cd96d73b}, !- Handle
  Port List 233,                          !- Name
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- HVAC Component
  {3218672d-337e-4aa4-92c3-22dea17e5d47}; !- Port 1

OS:PortList,
  {e2f2affa-fdcb-466f-a99d-91dfb52a08d0}, !- Handle
  Port List 234,                          !- Name
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- HVAC Component
  {ac1c5007-561c-4f75-959b-c9d1c9c39a0e}; !- Port 1

OS:Sizing:Zone,
  {6e886fe7-389a-48c9-9cc0-94dbd06d5e8f}, !- Handle
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6219380-f215-4ef2-bfa7-80fe49b8ad23}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {8e56caa6-c7a9-4ae8-ba1a-a38368d9d678}, !- Thermal Zone
  {efa424f2-f4a0-4563-9a6f-638c42c1034c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- Handle
  Rooftop Terrace Level Stair ST603 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d763d13c-5cbc-46c8-b41a-ec0ed4187fa6}, !- Zone Air Inlet Port List
  {74a5d396-3e7a-4abb-bcc7-772e6bcfc6de}, !- Zone Air Exhaust Port List
  {4ba65387-1148-4371-a596-136606fd8a4b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7803afc-3d1c-4f39-b440-365eda69c9b1}, !- Group Rendering Name
  {a5dbf94c-76ae-4032-a7b2-ba61608d2043}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cb94b9c-2944-4e0e-9a23-3e06c7c2a0bf}, !- Handle
  Node 118,                               !- Name
  {4ba65387-1148-4371-a596-136606fd8a4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba65387-1148-4371-a596-136606fd8a4b}, !- Handle
  {bbf64385-1841-4d98-b805-d2f638b6b823}, !- Name
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- Source Object
  11,                                     !- Outlet Port
  {8cb94b9c-2944-4e0e-9a23-3e06c7c2a0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d763d13c-5cbc-46c8-b41a-ec0ed4187fa6}, !- Handle
  Port List 235,                          !- Name
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- HVAC Component
  {e3b7ebd5-e9b3-47e8-a368-d9f6d66637e5}; !- Port 1

OS:PortList,
  {74a5d396-3e7a-4abb-bcc7-772e6bcfc6de}, !- Handle
  Port List 236,                          !- Name
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- HVAC Component
  {e466a640-8d9b-48c2-ac48-e8ee22cceca4}; !- Port 1

OS:Sizing:Zone,
  {5a7c6e56-1fbd-4fa9-8b5f-25c90060720f}, !- Handle
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0160e907-835d-407b-b4df-605058b6d712}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {f655820a-6f37-4142-acb8-63e69fef21db}, !- Thermal Zone
  {a9cefb7a-6e16-4133-b1f0-6850ed90c876}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Handle
  Coaches Level CoachOff SW 434-437 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad538cb4-2b77-4311-bf17-287cd12720e1}, !- Zone Air Inlet Port List
  {cb7076a8-45f7-44d1-a836-10860fcc70f5}, !- Zone Air Exhaust Port List
  {ae369243-bc9b-44f0-82c6-6d28f3d75ce1}, !- Zone Air Node Name
  {681915c6-c07a-4faf-aec4-4aded9caa62f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {022cb24a-9fb3-4e1c-bd21-b37a2aba1841}, !- Group Rendering Name
  {eee09824-3a7d-42f3-b030-3d351ed6bb10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1f79c81-c317-45f5-bec6-f800d5a35a17}, !- Handle
  Node 119,                               !- Name
  {ae369243-bc9b-44f0-82c6-6d28f3d75ce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae369243-bc9b-44f0-82c6-6d28f3d75ce1}, !- Handle
  {ba0038c3-a169-4022-832d-a06047da3291}, !- Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Source Object
  11,                                     !- Outlet Port
  {b1f79c81-c317-45f5-bec6-f800d5a35a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad538cb4-2b77-4311-bf17-287cd12720e1}, !- Handle
  Port List 237,                          !- Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- HVAC Component
  {0fe422a1-76a6-446f-962c-ea888d8eff98}; !- Port 1

OS:PortList,
  {cb7076a8-45f7-44d1-a836-10860fcc70f5}, !- Handle
  Port List 238,                          !- Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}; !- HVAC Component

OS:Sizing:Zone,
  {58066421-407e-429f-96e6-749030ddcc49}, !- Handle
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8cfb9103-9f15-4d34-8e71-d2bdcab8ccc2}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Thermal Zone
  {07cd86e5-6f25-4b85-b0b0-c364110cc7df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}, !- Handle
  Coaches Level Unconditioned Southeast Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edca8c42-f56e-4f83-8fe0-68268d41fd75}, !- Zone Air Inlet Port List
  {84f2354c-fa34-4e67-8428-d16cb5b5201c}, !- Zone Air Exhaust Port List
  {e81f4a43-bb7d-4bb4-9425-0f744ec9d48c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb18c4ef-d725-41f7-94a1-6ea2e5ebeeb8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90ba1e78-e9b7-4d64-b9d5-ae0ac17559eb}, !- Handle
  Node 120,                               !- Name
  {e81f4a43-bb7d-4bb4-9425-0f744ec9d48c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e81f4a43-bb7d-4bb4-9425-0f744ec9d48c}, !- Handle
  {021ebc03-9d8a-4822-a910-275833ec18eb}, !- Name
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}, !- Source Object
  11,                                     !- Outlet Port
  {90ba1e78-e9b7-4d64-b9d5-ae0ac17559eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edca8c42-f56e-4f83-8fe0-68268d41fd75}, !- Handle
  Port List 239,                          !- Name
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}; !- HVAC Component

OS:PortList,
  {84f2354c-fa34-4e67-8428-d16cb5b5201c}, !- Handle
  Port List 240,                          !- Name
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}; !- HVAC Component

OS:Sizing:Zone,
  {88e4db94-5e45-405f-86f4-1ec5787feefd}, !- Handle
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {760a19f5-66ae-428a-85a4-3f32c23fcbac}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {d5153b0a-7d1a-48ed-8c72-ce3a4057c7cf}; !- Thermal Zone

OS:ThermalZone,
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Handle
  Field Level Lobby 116 Zone,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfaaf6df-b1ae-4863-9d01-c01a51e3e271}, !- Zone Air Inlet Port List
  {69ea76a5-9f1b-497a-ba95-9f28e405813a}, !- Zone Air Exhaust Port List
  {eeec807a-1870-4ff7-a9f6-7ad937dee880}, !- Zone Air Node Name
  {c6b1859e-c6e0-466f-92e5-fe9dbd9784ec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a8bbea0-80e9-4d6e-a516-b7702b788d69}, !- Group Rendering Name
  {198377f9-40ab-48c4-b880-c1e129447fca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79f48617-1d4d-41b1-9f2c-ab02cf30ae01}, !- Handle
  Node 121,                               !- Name
  {eeec807a-1870-4ff7-a9f6-7ad937dee880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeec807a-1870-4ff7-a9f6-7ad937dee880}, !- Handle
  {64ff22c1-8976-4a49-b665-b5fae5ade3a5}, !- Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Source Object
  11,                                     !- Outlet Port
  {79f48617-1d4d-41b1-9f2c-ab02cf30ae01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfaaf6df-b1ae-4863-9d01-c01a51e3e271}, !- Handle
  Port List 241,                          !- Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- HVAC Component
  {944a4ff2-7be9-4dfe-998e-47b56f073e1e}; !- Port 1

OS:PortList,
  {69ea76a5-9f1b-497a-ba95-9f28e405813a}, !- Handle
  Port List 242,                          !- Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}; !- HVAC Component

OS:Sizing:Zone,
  {453eb58d-5f7c-4361-afbf-1a1eb9c84606}, !- Handle
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a791ada3-db07-4c08-b3a8-ea183d56b3dc}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Thermal Zone
  {3ee349f6-6956-4317-ab03-a443ab2f65dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {37415101-def1-4d43-9275-5a097caccad3}, !- Handle
  Field Level Storage Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f1ed1f7-69da-4f84-b31c-18d6045e0f15}, !- Zone Air Inlet Port List
  {e7eec996-8de1-4dc9-8c33-c63a502d89b3}, !- Zone Air Exhaust Port List
  {8f787c2e-f046-4507-aa7a-7d08a92e016a}, !- Zone Air Node Name
  {8e3278bb-9c35-456a-827d-f406292d793a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0f4c253-155c-4ec7-8123-26d3db582b78}, !- Group Rendering Name
  {7e92803d-0ec6-4a1d-b6dd-78b33dda088f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1befa2d2-72fe-4f92-b5b7-d4fb0e258e93}, !- Handle
  Node 122,                               !- Name
  {8f787c2e-f046-4507-aa7a-7d08a92e016a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f787c2e-f046-4507-aa7a-7d08a92e016a}, !- Handle
  {a5713b22-78bd-4cf1-a762-3ddd8e4f5a35}, !- Name
  {37415101-def1-4d43-9275-5a097caccad3}, !- Source Object
  11,                                     !- Outlet Port
  {1befa2d2-72fe-4f92-b5b7-d4fb0e258e93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f1ed1f7-69da-4f84-b31c-18d6045e0f15}, !- Handle
  Port List 243,                          !- Name
  {37415101-def1-4d43-9275-5a097caccad3}, !- HVAC Component
  {fca84a85-cd0b-41f1-850e-14ef3a396bc3}; !- Port 1

OS:PortList,
  {e7eec996-8de1-4dc9-8c33-c63a502d89b3}, !- Handle
  Port List 244,                          !- Name
  {37415101-def1-4d43-9275-5a097caccad3}; !- HVAC Component

OS:Sizing:Zone,
  {27d4ac49-2e17-4a76-bb2c-5139c66bf813}, !- Handle
  {37415101-def1-4d43-9275-5a097caccad3}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {826b1847-79e5-4315-927c-e07583b5d30d}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {37415101-def1-4d43-9275-5a097caccad3}, !- Thermal Zone
  {6ea18d56-65e3-4c2d-ad1c-f25b43f01b93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- Handle
  Main Level IDF 212 Zone,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25d7f178-921a-465b-879d-959a22395f6e}, !- Zone Air Inlet Port List
  {9b56425c-e8a4-4859-8630-2d6d6aeb23b9}, !- Zone Air Exhaust Port List
  {8be15536-464c-4408-95f9-88df387e8bce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27ae5823-2797-4710-b9ed-91c3b589815f}, !- Group Rendering Name
  {59f27255-7b72-4d9f-ac82-4735726876ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4aeb1eed-846a-4379-b3d4-49f962269d04}, !- Handle
  Node 123,                               !- Name
  {8be15536-464c-4408-95f9-88df387e8bce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8be15536-464c-4408-95f9-88df387e8bce}, !- Handle
  {a2c93942-097a-4ac6-9c49-ce36d5475488}, !- Name
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- Source Object
  11,                                     !- Outlet Port
  {4aeb1eed-846a-4379-b3d4-49f962269d04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25d7f178-921a-465b-879d-959a22395f6e}, !- Handle
  Port List 245,                          !- Name
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- HVAC Component
  {43ad5a1d-a56c-4459-986e-960ff1a3c7c3}; !- Port 1

OS:PortList,
  {9b56425c-e8a4-4859-8630-2d6d6aeb23b9}, !- Handle
  Port List 246,                          !- Name
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- HVAC Component
  {8c516a9a-4e4b-447f-bd6e-1bfe262f9824}; !- Port 1

OS:Sizing:Zone,
  {f5a4758f-4a07-4c01-a373-5f38ead0940a}, !- Handle
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a679e2d-f93f-4418-97b7-11a34ed939ac}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {475c81b5-917d-4fce-a056-b6480da9422d}, !- Thermal Zone
  {3bb9ae3c-06d3-47f8-aa7e-4eace259f742}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Handle
  Field Level Locker Coach 124A RR124BC Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6837745e-4517-4347-bebb-4b93ce460d76}, !- Zone Air Inlet Port List
  {9d5e3003-fb54-4954-9ee2-76b8a87907cd}, !- Zone Air Exhaust Port List
  {09dcdac1-52fb-4563-aace-6cea5b233bf7}, !- Zone Air Node Name
  {c7454b8b-9fff-49d3-a446-67c817d8d0bd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24b4482f-ea43-41c8-a78e-320f54c835d2}, !- Group Rendering Name
  {a034ccfc-dc0f-454a-9589-e25be540d044}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ddb8255-cb65-4ad2-8e67-25b50e3e2d3c}, !- Handle
  Node 124,                               !- Name
  {09dcdac1-52fb-4563-aace-6cea5b233bf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09dcdac1-52fb-4563-aace-6cea5b233bf7}, !- Handle
  {021698ca-00bd-4fd7-9b65-b135f395081f}, !- Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Source Object
  11,                                     !- Outlet Port
  {0ddb8255-cb65-4ad2-8e67-25b50e3e2d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6837745e-4517-4347-bebb-4b93ce460d76}, !- Handle
  Port List 247,                          !- Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- HVAC Component
  {ea0f318f-181c-4c10-8db0-0be8a6ab085c}; !- Port 1

OS:PortList,
  {9d5e3003-fb54-4954-9ee2-76b8a87907cd}, !- Handle
  Port List 248,                          !- Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}; !- HVAC Component

OS:Sizing:Zone,
  {931bff4a-d8b5-4042-ad1b-4e47f04a2f27}, !- Handle
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d709cdae-52be-4c11-af14-4d5a02334c0b}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Thermal Zone
  {410808da-110a-427a-8004-17d47bdef2fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- Handle
  Field Level Stair ST104 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f68dff23-10f7-4170-9ce9-f7ea22d873e8}, !- Zone Air Inlet Port List
  {1fb0e628-db60-4218-8bd4-f3719e226080}, !- Zone Air Exhaust Port List
  {82c56f9f-fb11-4109-8cb0-ef671739e221}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc6957e5-17e4-4480-9344-0b732078e5e3}, !- Group Rendering Name
  {84405334-345b-4579-9460-1fb674791223}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {974f398c-c991-4247-84b9-f109119daaa7}, !- Handle
  Node 125,                               !- Name
  {82c56f9f-fb11-4109-8cb0-ef671739e221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82c56f9f-fb11-4109-8cb0-ef671739e221}, !- Handle
  {52817459-d3fb-43d7-ba9f-6e85a616917f}, !- Name
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- Source Object
  11,                                     !- Outlet Port
  {974f398c-c991-4247-84b9-f109119daaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f68dff23-10f7-4170-9ce9-f7ea22d873e8}, !- Handle
  Port List 249,                          !- Name
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- HVAC Component
  {fb438d7e-c8ef-44d8-b3bf-1f7e25a2123b}; !- Port 1

OS:PortList,
  {1fb0e628-db60-4218-8bd4-f3719e226080}, !- Handle
  Port List 250,                          !- Name
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- HVAC Component
  {2e10dd23-2f44-478a-811f-d50383b20b89}; !- Port 1

OS:Sizing:Zone,
  {fe008190-96c2-43f2-9698-d46325fd8ed5}, !- Handle
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e35788d3-fd89-4884-80fc-6b0ddd76f07c}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {e3ca7507-7d6f-4a94-8d8b-90cbb3d59904}, !- Thermal Zone
  {df2cac22-21f5-438d-a216-e90eb2e07df7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Handle
  Field Level Storage Southwest 101C D Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0c198a7-31a8-49e7-a150-6d5ea3879ba5}, !- Zone Air Inlet Port List
  {9162b09d-a7d7-4d2c-ad1c-ec9bb6ca5bef}, !- Zone Air Exhaust Port List
  {5fdaf4d8-8e85-456d-b9d7-5e354aaf3e95}, !- Zone Air Node Name
  {9e58df1b-7c15-4948-8e8c-4911cf35b437}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e51c411-56b8-491e-a1ba-59bfb6c11dbf}, !- Group Rendering Name
  {db9561f8-3eed-4f16-935f-4df21a97a293}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53c698ff-81ee-426a-b7b3-1416425938ab}, !- Handle
  Node 126,                               !- Name
  {5fdaf4d8-8e85-456d-b9d7-5e354aaf3e95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fdaf4d8-8e85-456d-b9d7-5e354aaf3e95}, !- Handle
  {1de8072d-e6dc-4853-9246-e0919ccc7cac}, !- Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Source Object
  11,                                     !- Outlet Port
  {53c698ff-81ee-426a-b7b3-1416425938ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0c198a7-31a8-49e7-a150-6d5ea3879ba5}, !- Handle
  Port List 251,                          !- Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- HVAC Component
  {bc193fce-1742-4dee-8a06-2e045336960a}; !- Port 1

OS:PortList,
  {9162b09d-a7d7-4d2c-ad1c-ec9bb6ca5bef}, !- Handle
  Port List 252,                          !- Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}; !- HVAC Component

OS:Sizing:Zone,
  {728f52dc-a5ea-4077-8544-f01cbc5ef432}, !- Handle
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8b23b34c-a6df-41cf-869f-de571c69421b}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Thermal Zone
  {59bdfb74-7fad-4b71-8f13-2528508c2ec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Handle
  Field Level Locker Player 105 Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60c3af3d-2f3e-4456-be31-f1acf58e0ce1}, !- Zone Air Inlet Port List
  {794a697b-5f58-41cb-af7d-a6014e245535}, !- Zone Air Exhaust Port List
  {b2f87b6d-c3f4-4655-bc79-55fa4916ad73}, !- Zone Air Node Name
  {57840128-da67-4db0-8d67-2f31673efef8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83e273be-18e4-4e30-b51e-dff297e4a1f0}, !- Group Rendering Name
  {821c4410-380e-4850-a01b-c577b635a8a1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {06eaa821-4766-4335-827e-6dc5f918d45f}, !- Handle
  Node 127,                               !- Name
  {b2f87b6d-c3f4-4655-bc79-55fa4916ad73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2f87b6d-c3f4-4655-bc79-55fa4916ad73}, !- Handle
  {1246fa62-df9d-4a2f-b35a-fbb6e9c15978}, !- Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Source Object
  11,                                     !- Outlet Port
  {06eaa821-4766-4335-827e-6dc5f918d45f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60c3af3d-2f3e-4456-be31-f1acf58e0ce1}, !- Handle
  Port List 253,                          !- Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- HVAC Component
  {f5b29fa1-3868-4fb4-a187-96ea2fb8074d}; !- Port 1

OS:PortList,
  {794a697b-5f58-41cb-af7d-a6014e245535}, !- Handle
  Port List 254,                          !- Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}; !- HVAC Component

OS:Sizing:Zone,
  {551f1be7-b808-41e0-9373-81ea59a14190}, !- Handle
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85bddd07-8c15-4816-8029-4fd3c9ebc526}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Thermal Zone
  {ce808676-d81b-4a8d-8d44-ec546fb9e36e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- Handle
  Rooftop Terrace Level Lobby CR630 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79cf71fa-1782-4853-a6c6-b9eae4fdc486}, !- Zone Air Inlet Port List
  {76ec8111-e6e1-418a-bf8f-ba88f4aad459}, !- Zone Air Exhaust Port List
  {9741bc2b-6cb1-4e02-bf35-80ac925cd0ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00cd7896-a894-4ad5-9d9e-995356acc02d}, !- Group Rendering Name
  {1441cf39-37c9-499c-994a-63989a8f5e23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0819c88d-b5b4-4beb-92b7-459c6e8d1167}, !- Handle
  Node 128,                               !- Name
  {9741bc2b-6cb1-4e02-bf35-80ac925cd0ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9741bc2b-6cb1-4e02-bf35-80ac925cd0ea}, !- Handle
  {dfcfa811-6de3-43c1-af5b-60c8d408bfc4}, !- Name
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- Source Object
  11,                                     !- Outlet Port
  {0819c88d-b5b4-4beb-92b7-459c6e8d1167}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79cf71fa-1782-4853-a6c6-b9eae4fdc486}, !- Handle
  Port List 255,                          !- Name
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- HVAC Component
  {58b24ce1-4133-41f0-bd11-a1258681c537}; !- Port 1

OS:PortList,
  {76ec8111-e6e1-418a-bf8f-ba88f4aad459}, !- Handle
  Port List 256,                          !- Name
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- HVAC Component
  {90a8f760-c979-4dcd-9cc2-ce7cc7bf8b41}; !- Port 1

OS:Sizing:Zone,
  {20edc25c-969a-47f7-9171-4329434028e0}, !- Handle
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e5d837e-6513-463d-9681-b3a8166d986d}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {5c1b13dd-755f-4ae1-809e-cc1f39d2122e}, !- Thermal Zone
  {1c40b786-92ff-47d2-ace7-0dde8e81d299}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}, !- Handle
  Rooftop Terrace Level Unconditioned Southwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {610efe38-e579-4d66-98fa-7ab9dee8e9d7}, !- Zone Air Inlet Port List
  {ba7f81e5-9a8d-404f-a28d-63bbb9290be5}, !- Zone Air Exhaust Port List
  {e5bc1dd0-48d5-46b5-82ba-94295826ecb5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc2aca1c-ddbc-4bb8-af93-ca5fc226ea93}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adc5e3c6-db50-4055-a2c0-125133c4ec45}, !- Handle
  Node 129,                               !- Name
  {e5bc1dd0-48d5-46b5-82ba-94295826ecb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5bc1dd0-48d5-46b5-82ba-94295826ecb5}, !- Handle
  {f04445a9-22e2-4b78-9d98-c07bd5bd0e58}, !- Name
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}, !- Source Object
  11,                                     !- Outlet Port
  {adc5e3c6-db50-4055-a2c0-125133c4ec45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {610efe38-e579-4d66-98fa-7ab9dee8e9d7}, !- Handle
  Port List 257,                          !- Name
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}; !- HVAC Component

OS:PortList,
  {ba7f81e5-9a8d-404f-a28d-63bbb9290be5}, !- Handle
  Port List 258,                          !- Name
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}; !- HVAC Component

OS:Sizing:Zone,
  {b4754741-dbba-453e-ad69-609aada7aa3f}, !- Handle
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68205061-9b5d-49bc-8d1e-acd9ebd5d9cc}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {8baec918-0bf9-4cab-b3f4-06ea6953b2b5}; !- Thermal Zone

OS:ThermalZone,
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}, !- Handle
  Athletic Admin Level Unconditioned Northwest Corner Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8be4b86-c43a-4813-911d-412fbc4fed58}, !- Zone Air Inlet Port List
  {3ffcf70d-dcb0-464f-b0f1-bec9d1c5bef9}, !- Zone Air Exhaust Port List
  {23278a3f-bf72-4425-81f4-e69d3ad803ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80c9906f-bfb2-4039-b066-2a1a468483c2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b905dcb3-decf-490e-82b0-d56f05ef017d}, !- Handle
  Node 130,                               !- Name
  {23278a3f-bf72-4425-81f4-e69d3ad803ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23278a3f-bf72-4425-81f4-e69d3ad803ed}, !- Handle
  {b0d11af7-54f2-45f3-8933-6c10a983a2db}, !- Name
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}, !- Source Object
  11,                                     !- Outlet Port
  {b905dcb3-decf-490e-82b0-d56f05ef017d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8be4b86-c43a-4813-911d-412fbc4fed58}, !- Handle
  Port List 259,                          !- Name
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}; !- HVAC Component

OS:PortList,
  {3ffcf70d-dcb0-464f-b0f1-bec9d1c5bef9}, !- Handle
  Port List 260,                          !- Name
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}; !- HVAC Component

OS:Sizing:Zone,
  {cd310083-d16e-469f-b244-e0c132e29be5}, !- Handle
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {339ee555-bb99-4d7d-bc41-fbfe9d6b222a}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {d2cfc9d4-db7f-469a-91fd-4ce2fdbb72d5}; !- Thermal Zone

OS:ThermalZone,
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Handle
  Concourse Level Lobby CR311 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {584856e2-cb60-436d-adad-bf18d6c87e9e}, !- Zone Air Inlet Port List
  {054e0dd2-648c-4772-b3af-c72c5ed608b4}, !- Zone Air Exhaust Port List
  {bd4cf017-3cb2-4f19-a1f3-cc34be030cd6}, !- Zone Air Node Name
  {6e41797a-cbc2-420c-92c1-3bdcca43265d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2cbe779-975a-4b85-b114-d680ad706870}, !- Group Rendering Name
  {add00b02-6bbd-483c-bb09-a28d467197ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1f3de98-115c-4721-94bd-d459016d79c7}, !- Handle
  Node 131,                               !- Name
  {bd4cf017-3cb2-4f19-a1f3-cc34be030cd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd4cf017-3cb2-4f19-a1f3-cc34be030cd6}, !- Handle
  {e3407639-2f30-4217-9f8c-ad347e3ba769}, !- Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Source Object
  11,                                     !- Outlet Port
  {c1f3de98-115c-4721-94bd-d459016d79c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {584856e2-cb60-436d-adad-bf18d6c87e9e}, !- Handle
  Port List 261,                          !- Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- HVAC Component
  {8e0ab107-d304-42be-bcc9-366dc0a92a68}; !- Port 1

OS:PortList,
  {054e0dd2-648c-4772-b3af-c72c5ed608b4}, !- Handle
  Port List 262,                          !- Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}; !- HVAC Component

OS:Sizing:Zone,
  {737582da-05c8-4878-a07f-c4484b84b6a6}, !- Handle
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cada0f78-4955-48c6-8c6f-287a3f0b164c}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Thermal Zone
  {b5061122-ef37-4862-b909-8cb8d1bb9cbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- Handle
  Main Level Stair ST202 Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9302251b-a369-4573-ad91-e476cd511b44}, !- Zone Air Inlet Port List
  {972ecdb4-0e64-4d80-ac3a-d6465143ca09}, !- Zone Air Exhaust Port List
  {f101f99c-74a4-4d89-9962-bd728cdbfba5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33598319-2316-491c-b51b-db79c119f7fd}, !- Group Rendering Name
  {69a7ded4-d297-4f4a-8b51-62d8e2f0dcf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2da18e-8a99-4651-932f-ba22554862d0}, !- Handle
  Node 132,                               !- Name
  {f101f99c-74a4-4d89-9962-bd728cdbfba5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f101f99c-74a4-4d89-9962-bd728cdbfba5}, !- Handle
  {2efb118a-e605-4848-91c1-9f4b23a1d1ac}, !- Name
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- Source Object
  11,                                     !- Outlet Port
  {6b2da18e-8a99-4651-932f-ba22554862d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9302251b-a369-4573-ad91-e476cd511b44}, !- Handle
  Port List 263,                          !- Name
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- HVAC Component
  {e3869a5c-559b-46ba-bafb-422b5376c363}; !- Port 1

OS:PortList,
  {972ecdb4-0e64-4d80-ac3a-d6465143ca09}, !- Handle
  Port List 264,                          !- Name
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- HVAC Component
  {6c5c6ffb-0577-40f8-8bf9-0bc00c27d67b}; !- Port 1

OS:Sizing:Zone,
  {b74c4373-dbe5-4ec3-89cf-754266c5c945}, !- Handle
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {881f3eee-b372-408f-89c9-9fbdd88725f9}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {4a6e783f-c605-4cb4-bb73-0dc85b8b095d}, !- Thermal Zone
  {556c0152-7546-4b49-9c0e-b91848ee0b60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Handle
  Field Level Conference 128D Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be2d5569-bc2d-474b-b17c-e832498716a6}, !- Zone Air Inlet Port List
  {577c9e27-b4a8-41d4-b349-ebe0eb525023}, !- Zone Air Exhaust Port List
  {90185385-4ea1-4dca-9ca8-093cab9cef5f}, !- Zone Air Node Name
  {5982cef9-3242-4bd0-8504-302c34fc0833}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cea8857-b172-46d1-8ed5-8cb1d87dd304}, !- Group Rendering Name
  {0342bf44-6565-4447-a2e0-045ba3520e91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bed7422f-9611-41dc-95a6-f1ec79f35f79}, !- Handle
  Node 133,                               !- Name
  {90185385-4ea1-4dca-9ca8-093cab9cef5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90185385-4ea1-4dca-9ca8-093cab9cef5f}, !- Handle
  {7b79cf43-5a5e-4b04-bbb2-52185a259962}, !- Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Source Object
  11,                                     !- Outlet Port
  {bed7422f-9611-41dc-95a6-f1ec79f35f79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be2d5569-bc2d-474b-b17c-e832498716a6}, !- Handle
  Port List 265,                          !- Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- HVAC Component
  {aec46852-3891-4974-8829-b9c04278a69d}; !- Port 1

OS:PortList,
  {577c9e27-b4a8-41d4-b349-ebe0eb525023}, !- Handle
  Port List 266,                          !- Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}; !- HVAC Component

OS:Sizing:Zone,
  {c3387260-47b7-4f79-80f4-e9f0b0692063}, !- Handle
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7abe0e80-4553-44e4-8be5-923ed6ca034f}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Thermal Zone
  {08424fc1-7c83-42d4-b118-df3b85718de6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Handle
  Coaches Level Storage 448 460C Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12ba937a-e0e4-4104-9291-b705b9047a46}, !- Zone Air Inlet Port List
  {4497cf09-b963-4692-a0ff-91ebe96a4886}, !- Zone Air Exhaust Port List
  {5b9a41ca-e830-4dfc-9103-6f0c7ccfcd4d}, !- Zone Air Node Name
  {0a497da0-ba4b-4656-824a-53e54004bea4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed68f6c5-bde5-4381-b7f4-cde24b333daa}, !- Group Rendering Name
  {707f3381-b36a-41e8-b5a3-1c8f3799dc1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ab456a0-8d98-4194-a34f-901389e4e9ba}, !- Handle
  Node 134,                               !- Name
  {5b9a41ca-e830-4dfc-9103-6f0c7ccfcd4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b9a41ca-e830-4dfc-9103-6f0c7ccfcd4d}, !- Handle
  {f62c4428-ada4-44a0-a8b5-8fbce8fba7d2}, !- Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Source Object
  11,                                     !- Outlet Port
  {4ab456a0-8d98-4194-a34f-901389e4e9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12ba937a-e0e4-4104-9291-b705b9047a46}, !- Handle
  Port List 267,                          !- Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- HVAC Component
  {8af659c0-9212-4235-a1c3-0ea545601cec}; !- Port 1

OS:PortList,
  {4497cf09-b963-4692-a0ff-91ebe96a4886}, !- Handle
  Port List 268,                          !- Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}; !- HVAC Component

OS:Sizing:Zone,
  {b9c42369-fe30-431b-ab4d-ebe11d2bbe9f}, !- Handle
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0976cb48-0187-46c7-8889-c88f936bcc43}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Thermal Zone
  {cba23359-2cde-4c95-93d4-755aa7bed0d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}, !- Handle
  Rooftop Terrace Level Unconditioned Northwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c8bc9a0-87c9-449b-8e54-3f3c3cec834c}, !- Zone Air Inlet Port List
  {e04605f4-b342-423c-b66e-de19c44a805c}, !- Zone Air Exhaust Port List
  {e55c2e3f-e9a8-4109-b073-1f5463e4eaf6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48fdf4c5-57b1-4667-b2c3-f3193c643651}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87921a1c-4da6-4032-a873-00c7333b495a}, !- Handle
  Node 135,                               !- Name
  {e55c2e3f-e9a8-4109-b073-1f5463e4eaf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e55c2e3f-e9a8-4109-b073-1f5463e4eaf6}, !- Handle
  {c5057c33-acb8-49c1-bf9a-f6485aa890a8}, !- Name
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}, !- Source Object
  11,                                     !- Outlet Port
  {87921a1c-4da6-4032-a873-00c7333b495a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c8bc9a0-87c9-449b-8e54-3f3c3cec834c}, !- Handle
  Port List 269,                          !- Name
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}; !- HVAC Component

OS:PortList,
  {e04605f4-b342-423c-b66e-de19c44a805c}, !- Handle
  Port List 270,                          !- Name
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}; !- HVAC Component

OS:Sizing:Zone,
  {2075647a-8c66-4399-b172-9c2d31977520}, !- Handle
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71ecb5de-1236-47a5-a41d-4508a50a1274}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {40fe1ee1-8bcd-4af4-bc72-fb9cece22d5d}; !- Thermal Zone

OS:ThermalZone,
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Handle
  Field Level Conference 101H Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8899c0bb-ddd2-4f9b-9097-71c3a6a4a156}, !- Zone Air Inlet Port List
  {6658ec35-0588-4577-97aa-b6bb42fbff59}, !- Zone Air Exhaust Port List
  {eee289f3-b459-4d75-805b-f1498e0e53ce}, !- Zone Air Node Name
  {07f4fe3d-0086-40ef-9cc5-cb80e3a6bc04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3148977c-6094-458b-a636-4aa49076da85}, !- Group Rendering Name
  {d78bfe0c-280c-4d63-8c13-f07de5af27a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43df6a3c-0cd3-4811-83dd-0f9295096a39}, !- Handle
  Node 136,                               !- Name
  {eee289f3-b459-4d75-805b-f1498e0e53ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eee289f3-b459-4d75-805b-f1498e0e53ce}, !- Handle
  {53c78be7-feda-4449-aecd-fb19c3b15c45}, !- Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Source Object
  11,                                     !- Outlet Port
  {43df6a3c-0cd3-4811-83dd-0f9295096a39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8899c0bb-ddd2-4f9b-9097-71c3a6a4a156}, !- Handle
  Port List 271,                          !- Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- HVAC Component
  {c407b3eb-cebd-4a55-ac0e-8b5c5e63d9c5}; !- Port 1

OS:PortList,
  {6658ec35-0588-4577-97aa-b6bb42fbff59}, !- Handle
  Port List 272,                          !- Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}; !- HVAC Component

OS:Sizing:Zone,
  {a206ca90-ce25-41ca-980f-77ba08c50a48}, !- Handle
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b54780a8-930a-41f6-b906-e58d162497d5}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Thermal Zone
  {e4dbc7f6-ce8e-4d78-a21f-0ebccae363ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3f58110c-7096-43b3-b35c-8e364a508074}, !- Handle
  Athletic Admin Level Elevator EL02AB 511A Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55bfabb6-04ac-4c44-b87d-393dfd494a96}, !- Zone Air Inlet Port List
  {fd322970-88c9-43e6-ba6d-af47420b70b5}, !- Zone Air Exhaust Port List
  {736e1bdb-5429-4311-9c57-cb6fd436c2f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae05999a-5727-4dc7-8a14-926eb0caebd9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {831d4587-900d-4354-9266-b67b9a161f6d}, !- Handle
  Node 137,                               !- Name
  {736e1bdb-5429-4311-9c57-cb6fd436c2f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {736e1bdb-5429-4311-9c57-cb6fd436c2f4}, !- Handle
  {71b24a2d-504f-45fe-9c0b-8bd615c40e08}, !- Name
  {3f58110c-7096-43b3-b35c-8e364a508074}, !- Source Object
  11,                                     !- Outlet Port
  {831d4587-900d-4354-9266-b67b9a161f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55bfabb6-04ac-4c44-b87d-393dfd494a96}, !- Handle
  Port List 273,                          !- Name
  {3f58110c-7096-43b3-b35c-8e364a508074}; !- HVAC Component

OS:PortList,
  {fd322970-88c9-43e6-ba6d-af47420b70b5}, !- Handle
  Port List 274,                          !- Name
  {3f58110c-7096-43b3-b35c-8e364a508074}; !- HVAC Component

OS:Sizing:Zone,
  {2ca97c23-21ea-40d6-b9c0-9e82e54ac98c}, !- Handle
  {3f58110c-7096-43b3-b35c-8e364a508074}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e0118e6-e47c-4e00-ae2b-6754f56f5bbd}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {3f58110c-7096-43b3-b35c-8e364a508074}; !- Thermal Zone

OS:ThermalZone,
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Handle
  Field Level Storage 101 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c10781d7-024f-4b47-b59d-ef89fdbf5b48}, !- Zone Air Inlet Port List
  {343fad71-1523-4b9a-b33c-fe373def9ec5}, !- Zone Air Exhaust Port List
  {91a38b38-5bff-4845-a29d-e403135d9026}, !- Zone Air Node Name
  {0c818a0d-5cef-4851-91b6-bc7dc5460172}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f34bb29-089e-4396-91d8-cd60238cb4fa}, !- Group Rendering Name
  {99418be0-0d59-4bd2-9e70-f75f2ba18a3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38e97cac-8673-4a42-b2b0-e20d36c65c7f}, !- Handle
  Node 138,                               !- Name
  {91a38b38-5bff-4845-a29d-e403135d9026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a38b38-5bff-4845-a29d-e403135d9026}, !- Handle
  {f44795ee-f738-401d-b133-14a1ffd24b7d}, !- Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Source Object
  11,                                     !- Outlet Port
  {38e97cac-8673-4a42-b2b0-e20d36c65c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c10781d7-024f-4b47-b59d-ef89fdbf5b48}, !- Handle
  Port List 275,                          !- Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- HVAC Component
  {8917bdc3-47c2-4c07-ace6-c555cc5cdc35}; !- Port 1

OS:PortList,
  {343fad71-1523-4b9a-b33c-fe373def9ec5}, !- Handle
  Port List 276,                          !- Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}; !- HVAC Component

OS:Sizing:Zone,
  {3ec8553a-5e6d-4f10-b9a2-1c958c0d44c7}, !- Handle
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d68d1d9a-3072-46a2-b485-031b5e1ec410}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Thermal Zone
  {b488f900-07ad-4aa3-a48f-8447420ad793}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- Handle
  Concourse Level Stair ST301 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36da4c5a-4244-4fb9-87a7-a57cb13acabf}, !- Zone Air Inlet Port List
  {68e7d7ad-69ae-4542-871b-09094e5e6be9}, !- Zone Air Exhaust Port List
  {8f6af238-4f4a-46eb-a162-775adca7a1a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df3a13bb-be6d-4240-93e3-8234881c914f}, !- Group Rendering Name
  {227efb29-8987-4daa-a01f-7a5734b68c32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72049f11-3147-47e4-873a-8a1d0d286fe5}, !- Handle
  Node 139,                               !- Name
  {8f6af238-4f4a-46eb-a162-775adca7a1a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f6af238-4f4a-46eb-a162-775adca7a1a8}, !- Handle
  {5ed8b836-a080-4fd1-b12e-585a443ff55a}, !- Name
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- Source Object
  11,                                     !- Outlet Port
  {72049f11-3147-47e4-873a-8a1d0d286fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36da4c5a-4244-4fb9-87a7-a57cb13acabf}, !- Handle
  Port List 277,                          !- Name
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- HVAC Component
  {06771226-e73c-43e8-b407-a12dd8b1a1c4}; !- Port 1

OS:PortList,
  {68e7d7ad-69ae-4542-871b-09094e5e6be9}, !- Handle
  Port List 278,                          !- Name
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- HVAC Component
  {0ef250bf-8b78-43b0-930b-9dfefb58636b}; !- Port 1

OS:Sizing:Zone,
  {39106ae8-7f84-4912-976a-cf3c853525fc}, !- Handle
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {993e1911-c6d7-4f74-909d-b860918e8470}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {8c3fe33e-9a90-4a38-a30b-bfb247abf3b6}, !- Thermal Zone
  {17ac31a1-b558-4cd5-87b1-5ec223b2674c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Handle
  Main Level Open Office Southwest Perimeter Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d467c283-f5cc-473f-a56f-faf65d05e757}, !- Zone Air Inlet Port List
  {0e2c06ad-ce78-4c26-bf75-9f32a2a0077c}, !- Zone Air Exhaust Port List
  {beec5e11-8982-4d7e-aa91-0fd266d084a5}, !- Zone Air Node Name
  {264eddd1-fd67-4d31-99aa-a49cdda0fd1b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9d063b6-fb0d-4790-8833-7d402adecc11}, !- Group Rendering Name
  {643cfaf5-3e08-4fc7-9512-4da27d731fde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5edfdaac-250e-40cf-8c92-c2195f7f7583}, !- Handle
  Node 140,                               !- Name
  {beec5e11-8982-4d7e-aa91-0fd266d084a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beec5e11-8982-4d7e-aa91-0fd266d084a5}, !- Handle
  {4b9ad6e9-33cc-4a31-95b0-57cf341c1fef}, !- Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Source Object
  11,                                     !- Outlet Port
  {5edfdaac-250e-40cf-8c92-c2195f7f7583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d467c283-f5cc-473f-a56f-faf65d05e757}, !- Handle
  Port List 279,                          !- Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- HVAC Component
  {44a2dcd4-0f51-4e6b-aca2-63b425b6eb3a}; !- Port 1

OS:PortList,
  {0e2c06ad-ce78-4c26-bf75-9f32a2a0077c}, !- Handle
  Port List 280,                          !- Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}; !- HVAC Component

OS:Sizing:Zone,
  {675e26c0-d785-431c-83fa-819e31bba3d5}, !- Handle
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b68cfe1-f7f6-4612-b58a-b4de0db23c36}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Thermal Zone
  {91087892-a7ac-4f03-a340-5dbd1e8b7e51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0657c296-e686-4249-81e5-92b75b8a8e7b}, !- Handle
  Main Level Unconditioned 203 204 Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0ebc03a-d7ab-4c9f-a60c-e3dad8750d72}, !- Zone Air Inlet Port List
  {214355c9-0df4-4c03-acc3-47df7c398ee5}, !- Zone Air Exhaust Port List
  {0468e11c-95b4-4840-97be-00053d90215c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7250a23-48b5-47ca-8d3a-72709464b9d8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a905daa-a4b5-4cc1-9692-77061153c721}, !- Handle
  Node 141,                               !- Name
  {0468e11c-95b4-4840-97be-00053d90215c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0468e11c-95b4-4840-97be-00053d90215c}, !- Handle
  {69181ff0-7d81-4657-bd44-5e1e48ee659e}, !- Name
  {0657c296-e686-4249-81e5-92b75b8a8e7b}, !- Source Object
  11,                                     !- Outlet Port
  {1a905daa-a4b5-4cc1-9692-77061153c721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0ebc03a-d7ab-4c9f-a60c-e3dad8750d72}, !- Handle
  Port List 281,                          !- Name
  {0657c296-e686-4249-81e5-92b75b8a8e7b}; !- HVAC Component

OS:PortList,
  {214355c9-0df4-4c03-acc3-47df7c398ee5}, !- Handle
  Port List 282,                          !- Name
  {0657c296-e686-4249-81e5-92b75b8a8e7b}; !- HVAC Component

OS:Sizing:Zone,
  {f8387d59-456a-47d9-aa84-0362d763c940}, !- Handle
  {0657c296-e686-4249-81e5-92b75b8a8e7b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fdacd80-0609-4cbe-a6da-63433db112ca}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {0657c296-e686-4249-81e5-92b75b8a8e7b}; !- Thermal Zone

OS:ThermalZone,
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}, !- Handle
  Athletic Admin Level Elevator EL01 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd8e915-1a0d-4d3e-bd86-3c353b17207f}, !- Zone Air Inlet Port List
  {8ba6f923-ce37-43cf-9b82-1c54c30503a5}, !- Zone Air Exhaust Port List
  {4262f581-7398-4df1-9356-90f188d93688}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64e295db-209d-4944-9efc-46e3709cff36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfa17739-6a9a-4cba-9670-9cea74a19603}, !- Handle
  Node 142,                               !- Name
  {4262f581-7398-4df1-9356-90f188d93688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4262f581-7398-4df1-9356-90f188d93688}, !- Handle
  {aa921cb8-e2b6-466d-a02e-fec5277b87b8}, !- Name
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}, !- Source Object
  11,                                     !- Outlet Port
  {dfa17739-6a9a-4cba-9670-9cea74a19603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd8e915-1a0d-4d3e-bd86-3c353b17207f}, !- Handle
  Port List 283,                          !- Name
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}; !- HVAC Component

OS:PortList,
  {8ba6f923-ce37-43cf-9b82-1c54c30503a5}, !- Handle
  Port List 284,                          !- Name
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}; !- HVAC Component

OS:Sizing:Zone,
  {51c62a84-3bd0-4a43-922a-b36bb2097211}, !- Handle
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b11fb99-2e99-4679-99ec-73aa1bc914a6}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {c81c28c4-ffcf-475a-93a7-0d1741fb2552}; !- Thermal Zone

OS:ThermalZone,
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Handle
  Coaches Level Meeting 402 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce83b227-c7db-46a0-bd3a-bf2f81200c2b}, !- Zone Air Inlet Port List
  {8ea40a8a-670b-4263-adc0-6c0167ffc122}, !- Zone Air Exhaust Port List
  {9f151f08-af34-43ae-9d7e-cf0b135d6455}, !- Zone Air Node Name
  {b99b5f8c-04da-4a51-979d-379b85bbfc79}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53268591-6df8-4341-a5de-5e158f9cdd0d}, !- Group Rendering Name
  {8245af73-7775-4a68-9240-f2656f1e0388}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d053253f-b664-4ef8-840f-b8145873c329}, !- Handle
  Node 143,                               !- Name
  {9f151f08-af34-43ae-9d7e-cf0b135d6455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f151f08-af34-43ae-9d7e-cf0b135d6455}, !- Handle
  {09dd41cd-f926-4fe2-93b6-6a53ea44f8b2}, !- Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Source Object
  11,                                     !- Outlet Port
  {d053253f-b664-4ef8-840f-b8145873c329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce83b227-c7db-46a0-bd3a-bf2f81200c2b}, !- Handle
  Port List 285,                          !- Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- HVAC Component
  {fbc5fbd9-5c6e-4fd6-95c7-eda3792f42e9}; !- Port 1

OS:PortList,
  {8ea40a8a-670b-4263-adc0-6c0167ffc122}, !- Handle
  Port List 286,                          !- Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}; !- HVAC Component

OS:Sizing:Zone,
  {758e6095-4ccc-42ed-9aef-2298b70ddb11}, !- Handle
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66669a6b-4a19-4b07-b4ca-28a8bcc7e110}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Thermal Zone
  {5b4323ef-84a9-4ee3-a59f-989a33d94d12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- Handle
  Field Level Stair ST103 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5973d9-d085-4272-a1c5-b75da9261448}, !- Zone Air Inlet Port List
  {d0ddca78-88ec-432d-87d9-03c860a6e262}, !- Zone Air Exhaust Port List
  {884a3113-2fc4-452d-9b64-7d8fec53d5a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {180b3408-5b52-4178-9729-32188afcc581}, !- Group Rendering Name
  {95cb7060-604e-44c0-b7bb-c816ae63098c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0e59a16-49bc-46f7-9749-ef257b9fd46c}, !- Handle
  Node 144,                               !- Name
  {884a3113-2fc4-452d-9b64-7d8fec53d5a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884a3113-2fc4-452d-9b64-7d8fec53d5a4}, !- Handle
  {21644825-eb93-4145-bf0a-f9cce25cbd4d}, !- Name
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- Source Object
  11,                                     !- Outlet Port
  {f0e59a16-49bc-46f7-9749-ef257b9fd46c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5973d9-d085-4272-a1c5-b75da9261448}, !- Handle
  Port List 287,                          !- Name
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- HVAC Component
  {49d53002-b925-4a7e-b845-6ff467f22852}; !- Port 1

OS:PortList,
  {d0ddca78-88ec-432d-87d9-03c860a6e262}, !- Handle
  Port List 288,                          !- Name
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- HVAC Component
  {6f048d1b-2444-4b62-8875-51ced8e077c7}; !- Port 1

OS:Sizing:Zone,
  {d0c8afc6-14f2-4468-a89f-d8b6b53809fd}, !- Handle
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb69aacf-eb4a-4b84-94e0-fcbffb7b0aba}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {71387d9d-3f5f-43d3-8429-8c98086a5192}, !- Thermal Zone
  {74693dcc-9a81-454e-a8c0-ee6038dcfbff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Handle
  Field Level Corridor Northwest Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ddb24b2-7b74-40da-9f63-a1df70d9951c}, !- Zone Air Inlet Port List
  {5874afdb-6b6a-44dd-8e50-3e87291cb76c}, !- Zone Air Exhaust Port List
  {58f8fdb7-f727-48ca-9407-c718e9d6a7fc}, !- Zone Air Node Name
  {d729fe0f-d405-4ca2-9b20-fd29f6b67345}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd56a0e3-e439-4396-bd19-661cb602f5c7}, !- Group Rendering Name
  {5e11f364-fe9e-49b0-a276-bc5c51b1f23b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37066d0c-6143-4709-a733-6f837829e5ed}, !- Handle
  Node 145,                               !- Name
  {58f8fdb7-f727-48ca-9407-c718e9d6a7fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f8fdb7-f727-48ca-9407-c718e9d6a7fc}, !- Handle
  {0a65d103-53b6-48ff-819d-aa7226cac516}, !- Name
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Source Object
  11,                                     !- Outlet Port
  {37066d0c-6143-4709-a733-6f837829e5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ddb24b2-7b74-40da-9f63-a1df70d9951c}, !- Handle
  Port List 289,                          !- Name
  {99124613-2712-4113-87e8-123a4de8b3db}, !- HVAC Component
  {6c85a049-ac51-48f1-9eae-e0970cadf57c}; !- Port 1

OS:PortList,
  {5874afdb-6b6a-44dd-8e50-3e87291cb76c}, !- Handle
  Port List 290,                          !- Name
  {99124613-2712-4113-87e8-123a4de8b3db}; !- HVAC Component

OS:Sizing:Zone,
  {bc88f739-98d4-4d13-a78d-ca0055b0979e}, !- Handle
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27a01f07-97b5-4491-a23a-3ca9be17ccf6}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Thermal Zone
  {c87aad34-0b20-4dd6-ae5e-5b1667902e8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Handle
  Concourse Level Meeting 309 317 318 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {161d08a1-cb22-421b-a160-aa65dc933b1d}, !- Zone Air Inlet Port List
  {4305c7d0-25ee-44d9-9a6b-3d0b0c0ca302}, !- Zone Air Exhaust Port List
  {91868718-223c-4589-ba07-4763615cc6ea}, !- Zone Air Node Name
  {bca7bffe-2d80-4fc1-b566-75549123d6d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b0480da-154c-4444-8de1-48fbd564b9a7}, !- Group Rendering Name
  {ae86ab58-022b-4917-bb39-50aa5da88d5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb69b355-1432-4dec-803c-ed455e5b2528}, !- Handle
  Node 146,                               !- Name
  {91868718-223c-4589-ba07-4763615cc6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91868718-223c-4589-ba07-4763615cc6ea}, !- Handle
  {88ec766b-c01b-414d-8702-8d776ec9a2ad}, !- Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Source Object
  11,                                     !- Outlet Port
  {bb69b355-1432-4dec-803c-ed455e5b2528}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {161d08a1-cb22-421b-a160-aa65dc933b1d}, !- Handle
  Port List 291,                          !- Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- HVAC Component
  {72bea9fd-469e-4016-a215-3511fc74f6a7}; !- Port 1

OS:PortList,
  {4305c7d0-25ee-44d9-9a6b-3d0b0c0ca302}, !- Handle
  Port List 292,                          !- Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}; !- HVAC Component

OS:Sizing:Zone,
  {9ed945d0-81f6-46a5-b01e-c91cbc747794}, !- Handle
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6021b741-ab30-4ae0-8655-9b6f081a202f}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Thermal Zone
  {b9ab8066-45ff-4d5c-815a-f893350e8c0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5f2842cd-6399-4af4-9149-6046b42dc112}, !- Handle
  Athletic Admin Level Unconditioned Southeast Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f096bda-24c7-4736-b5d7-1485bbfdef56}, !- Zone Air Inlet Port List
  {3d358471-1bd8-4a52-aa72-c4e23549217d}, !- Zone Air Exhaust Port List
  {956382be-be49-486b-be93-ed637c436a8c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {277d06ff-17cf-4979-a0c1-dd3d966888ce}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7a09602-4a1d-4fca-a18d-1b39b684282a}, !- Handle
  Node 147,                               !- Name
  {956382be-be49-486b-be93-ed637c436a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {956382be-be49-486b-be93-ed637c436a8c}, !- Handle
  {59feacd6-7e52-49a6-9aaa-43417fe90456}, !- Name
  {5f2842cd-6399-4af4-9149-6046b42dc112}, !- Source Object
  11,                                     !- Outlet Port
  {c7a09602-4a1d-4fca-a18d-1b39b684282a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f096bda-24c7-4736-b5d7-1485bbfdef56}, !- Handle
  Port List 293,                          !- Name
  {5f2842cd-6399-4af4-9149-6046b42dc112}; !- HVAC Component

OS:PortList,
  {3d358471-1bd8-4a52-aa72-c4e23549217d}, !- Handle
  Port List 294,                          !- Name
  {5f2842cd-6399-4af4-9149-6046b42dc112}; !- HVAC Component

OS:Sizing:Zone,
  {07da389e-e46c-4e28-b428-9e0ccf0c0248}, !- Handle
  {5f2842cd-6399-4af4-9149-6046b42dc112}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7bc38a28-3a9c-4382-8750-ab067e63df1b}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {5f2842cd-6399-4af4-9149-6046b42dc112}; !- Thermal Zone

OS:ThermalZone,
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Handle
  Concourse Level Meeting 314 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e02a6a1-1176-41c8-93cd-e795f0b69abd}, !- Zone Air Inlet Port List
  {61f57f6d-e9f0-4bd3-85f5-c168eb4c006e}, !- Zone Air Exhaust Port List
  {cccb9be7-cf63-4892-8d96-156bb30f5c43}, !- Zone Air Node Name
  {708689a4-861e-4a9f-ac70-d8789b2b3d66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9bf61dd-546e-455a-b889-a67f5ef820cb}, !- Group Rendering Name
  {02dafd68-eb7d-4405-ba1a-5fa830a34749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1542cb51-fd6d-4361-b6c0-e9dd6b0cc888}, !- Handle
  Node 148,                               !- Name
  {cccb9be7-cf63-4892-8d96-156bb30f5c43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cccb9be7-cf63-4892-8d96-156bb30f5c43}, !- Handle
  {180eb670-7a05-418d-a0c9-be2e69ba8ba2}, !- Name
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Source Object
  11,                                     !- Outlet Port
  {1542cb51-fd6d-4361-b6c0-e9dd6b0cc888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e02a6a1-1176-41c8-93cd-e795f0b69abd}, !- Handle
  Port List 295,                          !- Name
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- HVAC Component
  {1edb7c4d-d299-4dab-a807-2ffaae855cf8}; !- Port 1

OS:PortList,
  {61f57f6d-e9f0-4bd3-85f5-c168eb4c006e}, !- Handle
  Port List 296,                          !- Name
  {64f4a371-912c-47f9-b123-19104c06ff25}; !- HVAC Component

OS:Sizing:Zone,
  {afd3a3ad-24f6-4f49-99fe-8de09db836bf}, !- Handle
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cc5c6b2-5940-4d02-9772-ceac855aabed}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Thermal Zone
  {b403d90a-2d07-4a71-ae54-48e1e0a1a89a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- Handle
  Main Level Mechanical 213 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bc0756b-33f2-4867-a659-802990b10c06}, !- Zone Air Inlet Port List
  {06ad7368-81f0-41ce-88cf-5731a3f6fc58}, !- Zone Air Exhaust Port List
  {4468a474-e76c-4c0e-81c0-51af45922287}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ecc8174-a7ef-47dd-93f5-a1d679d5c8e4}, !- Group Rendering Name
  {b2aacaf6-09ef-423e-b878-79d31ba1f9eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d720d49-1e2c-4642-8b13-b0aed79a518f}, !- Handle
  Node 149,                               !- Name
  {4468a474-e76c-4c0e-81c0-51af45922287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4468a474-e76c-4c0e-81c0-51af45922287}, !- Handle
  {5ddc2099-2d10-4426-9ae3-305693bb81c8}, !- Name
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- Source Object
  11,                                     !- Outlet Port
  {6d720d49-1e2c-4642-8b13-b0aed79a518f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bc0756b-33f2-4867-a659-802990b10c06}, !- Handle
  Port List 297,                          !- Name
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- HVAC Component
  {bc734480-5500-447d-ade0-fbe9c08f3507}; !- Port 1

OS:PortList,
  {06ad7368-81f0-41ce-88cf-5731a3f6fc58}, !- Handle
  Port List 298,                          !- Name
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- HVAC Component
  {3c7c0dbf-dd4e-4f40-ba12-018575fccfff}; !- Port 1

OS:Sizing:Zone,
  {223e3140-6489-48eb-afa3-a26ebeda0cd3}, !- Handle
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8778f5d-4e5f-4553-8174-d9a8e777ef3a}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {f7fc8190-8479-4ca6-98c9-65adc5f90e5b}, !- Thermal Zone
  {539692e2-b36a-4c4f-9927-d26026060d09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {60374e37-b312-4f81-b378-a321334c4977}, !- Handle
  Concourse Level Food Service 303 304A Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a281f2a-15d3-43f3-9d56-26776993aead}, !- Zone Air Inlet Port List
  {149d1670-6107-400b-9606-a00f738b6c48}, !- Zone Air Exhaust Port List
  {acf72b66-6cfc-409a-b3da-3d30f5a31edb}, !- Zone Air Node Name
  {ad4a7937-5327-4022-a10f-d8eb484b529d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2152ffee-8ce4-4a19-90ac-6403360d1100}, !- Group Rendering Name
  {5396f215-8cde-46d5-9e09-ee8d5061d044}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0237b138-d180-45b2-87d8-e2bfaaa2bd12}, !- Handle
  Node 150,                               !- Name
  {acf72b66-6cfc-409a-b3da-3d30f5a31edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acf72b66-6cfc-409a-b3da-3d30f5a31edb}, !- Handle
  {ca149ef5-585d-41ec-a27f-68689b178c6a}, !- Name
  {60374e37-b312-4f81-b378-a321334c4977}, !- Source Object
  11,                                     !- Outlet Port
  {0237b138-d180-45b2-87d8-e2bfaaa2bd12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a281f2a-15d3-43f3-9d56-26776993aead}, !- Handle
  Port List 299,                          !- Name
  {60374e37-b312-4f81-b378-a321334c4977}, !- HVAC Component
  {b8f69fd3-b52b-4936-ac75-7364bfe8f2a3}; !- Port 1

OS:PortList,
  {149d1670-6107-400b-9606-a00f738b6c48}, !- Handle
  Port List 300,                          !- Name
  {60374e37-b312-4f81-b378-a321334c4977}; !- HVAC Component

OS:Sizing:Zone,
  {8300b677-4bd4-4995-920a-961880612f21}, !- Handle
  {60374e37-b312-4f81-b378-a321334c4977}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1adb9df4-e429-4c7b-af6c-15f0ba66ca0b}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {60374e37-b312-4f81-b378-a321334c4977}, !- Thermal Zone
  {b741b0d2-98fd-4a7f-8061-b9b0f6ae0ec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}, !- Handle
  Coaches Level Elevator EL02AB 424 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bba0783-ff8f-41af-9fd2-c8660bcbb551}, !- Zone Air Inlet Port List
  {ba7a48b2-5faf-4e1e-95e0-fc066683f069}, !- Zone Air Exhaust Port List
  {82a7b89a-03fe-43a6-bbd4-8c6ba811da9c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49fdbf61-ceff-4c81-ab18-3a449ac30c7d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20403cb0-1a3a-49b8-bf58-93972eeefe80}, !- Handle
  Node 151,                               !- Name
  {82a7b89a-03fe-43a6-bbd4-8c6ba811da9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82a7b89a-03fe-43a6-bbd4-8c6ba811da9c}, !- Handle
  {c0623184-aa7d-4e51-916a-fe16bea0e2d1}, !- Name
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}, !- Source Object
  11,                                     !- Outlet Port
  {20403cb0-1a3a-49b8-bf58-93972eeefe80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bba0783-ff8f-41af-9fd2-c8660bcbb551}, !- Handle
  Port List 301,                          !- Name
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}; !- HVAC Component

OS:PortList,
  {ba7a48b2-5faf-4e1e-95e0-fc066683f069}, !- Handle
  Port List 302,                          !- Name
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}; !- HVAC Component

OS:Sizing:Zone,
  {9a64637e-6f3a-4ed0-aff6-6768bfc8c85e}, !- Handle
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

