OS:ZoneHVAC:EquipmentList,
  {998f4b35-b144-4bfb-8578-5fdc40bacc51}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {a49587e3-13c1-49d9-8e19-e7a6e40fd8aa}; !- Thermal Zone

OS:ThermalZone,
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- Handle
  Field Level Unspecified Quad B Northeast Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c70419e-81cc-43d9-870f-9b1d779b0e8c}, !- Zone Air Inlet Port List
  {48de7a90-07d7-4609-80d6-0c02c2b7396e}, !- Zone Air Exhaust Port List
  {3d63107c-a418-4e6a-8e5f-64466cde1b75}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df3f7b2b-a2c7-4d3a-bbb8-94931b8dc28f}, !- Group Rendering Name
  {c7e07245-abed-47aa-8aa9-8d6401ba9962}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4f11700-0402-4c0d-aab2-e35929b5e280}, !- Handle
  Node 152,                               !- Name
  {3d63107c-a418-4e6a-8e5f-64466cde1b75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d63107c-a418-4e6a-8e5f-64466cde1b75}, !- Handle
  {2e3f7c42-0680-4d11-97a0-729fb5b58805}, !- Name
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- Source Object
  11,                                     !- Outlet Port
  {c4f11700-0402-4c0d-aab2-e35929b5e280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c70419e-81cc-43d9-870f-9b1d779b0e8c}, !- Handle
  Port List 303,                          !- Name
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- HVAC Component
  {ac00af2f-873e-4384-98ba-7f4a58801aa0}; !- Port 1

OS:PortList,
  {48de7a90-07d7-4609-80d6-0c02c2b7396e}, !- Handle
  Port List 304,                          !- Name
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- HVAC Component
  {440040a7-b06f-489a-8ecf-aa00d28239b2}; !- Port 1

OS:Sizing:Zone,
  {990f9360-aed4-4058-8f9e-dade14dea3eb}, !- Handle
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ce48ff5-9421-47a6-97ce-3c5db6e87d82}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {43113bde-c34c-4541-b3fe-b7c5d59ea3ec}, !- Thermal Zone
  {338c1050-a9c5-4297-b16a-1f8426359c75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}, !- Handle
  Main Level Unconditioned South Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7406e89d-945e-49e9-8d23-8a2ba5917d3d}, !- Zone Air Inlet Port List
  {8fae4a51-4c26-4a35-b53b-f2b35154b357}, !- Zone Air Exhaust Port List
  {325fb6da-f2f7-4285-a8df-0c822386481e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61c0b6ee-5507-4937-9ff2-ce9abd27cadf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47e963a7-0021-4bd9-ac16-f33e81bc4511}, !- Handle
  Node 153,                               !- Name
  {325fb6da-f2f7-4285-a8df-0c822386481e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {325fb6da-f2f7-4285-a8df-0c822386481e}, !- Handle
  {c82c016c-b227-4cbe-82a8-ad7541829db0}, !- Name
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}, !- Source Object
  11,                                     !- Outlet Port
  {47e963a7-0021-4bd9-ac16-f33e81bc4511}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7406e89d-945e-49e9-8d23-8a2ba5917d3d}, !- Handle
  Port List 305,                          !- Name
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}; !- HVAC Component

OS:PortList,
  {8fae4a51-4c26-4a35-b53b-f2b35154b357}, !- Handle
  Port List 306,                          !- Name
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}; !- HVAC Component

OS:Sizing:Zone,
  {7cbebdb5-4fdd-4025-881a-2757002ac2a9}, !- Handle
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e9870ee-751f-4df7-9534-d41e840b841c}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {e2bbabe5-58a7-4edd-8f1f-011e8dade3bd}; !- Thermal Zone

OS:ThermalZone,
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Handle
  Athletic Admin Level Conference 510R Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af450f87-9bcc-43d5-b998-0c46c3a4f50f}, !- Zone Air Inlet Port List
  {20628017-fc18-4a13-ab0d-d5d7efad45fe}, !- Zone Air Exhaust Port List
  {b9355d1d-540b-4ba3-9565-6f8ad55038d7}, !- Zone Air Node Name
  {98d1d6ac-50db-49c5-b091-cdfea96fd4e6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f152d627-c1c8-4563-a841-b841046fa043}, !- Group Rendering Name
  {67be8b69-c3cb-4e6e-8b78-2b2c20be560f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe65327a-6a4c-40d0-8f01-f411e2c5222d}, !- Handle
  Node 154,                               !- Name
  {b9355d1d-540b-4ba3-9565-6f8ad55038d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9355d1d-540b-4ba3-9565-6f8ad55038d7}, !- Handle
  {332b0eac-947f-48ca-b19d-03b8867b38eb}, !- Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Source Object
  11,                                     !- Outlet Port
  {fe65327a-6a4c-40d0-8f01-f411e2c5222d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af450f87-9bcc-43d5-b998-0c46c3a4f50f}, !- Handle
  Port List 307,                          !- Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- HVAC Component
  {76125da4-7dda-4e54-b4b2-b3af37337f98}; !- Port 1

OS:PortList,
  {20628017-fc18-4a13-ab0d-d5d7efad45fe}, !- Handle
  Port List 308,                          !- Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}; !- HVAC Component

OS:Sizing:Zone,
  {a28fb4d4-e5a3-443e-a37f-122013b9990c}, !- Handle
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5ae36b5-f2b1-438a-b4e7-889c0fe473c8}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Thermal Zone
  {5d24e781-281a-4128-8a2c-d24b402275ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {a4978dd2-8d35-45a8-9306-7b0c8ce39695}, !- Handle
  {a8ad5876-84df-4c12-bb7a-22be66c52c3c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Handle
  Athletic Admin Level Reduced Office 520N Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c449c31-8bd1-42e0-949f-4e96b6e10f6d}, !- Zone Air Inlet Port List
  {1a57909e-b3c1-47eb-b15c-2fa302972512}, !- Zone Air Exhaust Port List
  {3af7e641-36b2-4ecd-a095-57802cf1fdaf}, !- Zone Air Node Name
  {8fb3cf9f-7b4c-4308-89ba-0d565a88b790}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1e12d4f-bf09-4b72-a2b0-8f96220da48d}, !- Group Rendering Name
  {463f6406-6493-4ab9-9978-cd6b080a9be1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c5b1912-c98d-4bcf-a7d8-362fd94d2279}, !- Handle
  Node 156,                               !- Name
  {3af7e641-36b2-4ecd-a095-57802cf1fdaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af7e641-36b2-4ecd-a095-57802cf1fdaf}, !- Handle
  {942d072e-b836-49f7-866e-d844bdf3789d}, !- Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Source Object
  11,                                     !- Outlet Port
  {4c5b1912-c98d-4bcf-a7d8-362fd94d2279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c449c31-8bd1-42e0-949f-4e96b6e10f6d}, !- Handle
  Port List 311,                          !- Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- HVAC Component
  {d1865a45-52e4-4138-9839-a431a775bf0e}; !- Port 1

OS:PortList,
  {1a57909e-b3c1-47eb-b15c-2fa302972512}, !- Handle
  Port List 312,                          !- Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}; !- HVAC Component

OS:Sizing:Zone,
  {27182ef0-4d42-4507-8f9e-1cf125383007}, !- Handle
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {807df11b-23de-4d80-879f-428b3a274189}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Thermal Zone
  {b2d54dbd-10e9-4141-9315-d7c8d6c16da1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Handle
  Coaches Level Meeting 450 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {761265c9-1c81-4128-9338-241f3649f96e}, !- Zone Air Inlet Port List
  {dac4b598-a9fe-4249-a545-dd2ec7eef844}, !- Zone Air Exhaust Port List
  {85782dbc-4d2d-4dea-9a81-f5e6a75030a3}, !- Zone Air Node Name
  {09509ce7-f59d-4c09-a82f-792d894c7506}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {428fbac4-08aa-4a40-a591-a48be04fce70}, !- Group Rendering Name
  {8cc136be-028c-4efe-8e50-c95f81d7cd79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {347c5bbc-634a-4c7b-a7c3-2943f378826b}, !- Handle
  Node 157,                               !- Name
  {85782dbc-4d2d-4dea-9a81-f5e6a75030a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85782dbc-4d2d-4dea-9a81-f5e6a75030a3}, !- Handle
  {60702255-aead-4df9-ab12-ab6cbc91ba02}, !- Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Source Object
  11,                                     !- Outlet Port
  {347c5bbc-634a-4c7b-a7c3-2943f378826b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {761265c9-1c81-4128-9338-241f3649f96e}, !- Handle
  Port List 313,                          !- Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- HVAC Component
  {9434438b-a010-48ff-aad1-064605856753}; !- Port 1

OS:PortList,
  {dac4b598-a9fe-4249-a545-dd2ec7eef844}, !- Handle
  Port List 314,                          !- Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}; !- HVAC Component

OS:Sizing:Zone,
  {8ba07299-9ede-4986-9cf8-e9246f2490d6}, !- Handle
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67670f29-7e06-4a75-93c4-d5406a91b9dc}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Thermal Zone
  {b0857b96-57cd-418c-aa80-b60d9fbe1e44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbede263-570e-49c1-80cd-1d22526ad1c3}, !- Zone Air Inlet Port List
  {d8fc8a8f-4a19-44c9-a53f-f94c1e5277f4}, !- Zone Air Exhaust Port List
  {8e1f52e8-639e-4404-b3b9-723f4c79f2cc}, !- Zone Air Node Name
  {f2244323-7ee6-4725-aaf6-41b05dec53b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca879d83-fca9-40c1-8dca-37da4f47c01a}, !- Group Rendering Name
  {906ffc9d-6ade-4efc-bcb2-b806db921d2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96542420-0dbc-44c8-8a3d-5149e1f5b5e3}, !- Handle
  Node 158,                               !- Name
  {8e1f52e8-639e-4404-b3b9-723f4c79f2cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e1f52e8-639e-4404-b3b9-723f4c79f2cc}, !- Handle
  {24f90f8b-5999-4df3-a829-5ad507e3c6e1}, !- Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Source Object
  11,                                     !- Outlet Port
  {96542420-0dbc-44c8-8a3d-5149e1f5b5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbede263-570e-49c1-80cd-1d22526ad1c3}, !- Handle
  Port List 315,                          !- Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- HVAC Component
  {705da917-f50c-4f7f-aa44-5cd02654ff47}; !- Port 1

OS:PortList,
  {d8fc8a8f-4a19-44c9-a53f-f94c1e5277f4}, !- Handle
  Port List 316,                          !- Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}; !- HVAC Component

OS:Sizing:Zone,
  {4e78c3c6-efea-498c-bbd4-b62d37a1439c}, !- Handle
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {681c9e3c-0767-4894-9121-e2d7693000c9}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Thermal Zone
  {e9001d91-14ea-4c92-99e1-f86951067da8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Handle
  Field Level Corridor South Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5956341-6eeb-42e2-a14d-dbefff77bdbe}, !- Zone Air Inlet Port List
  {37721bcb-0e79-4577-8f40-c11f191f3959}, !- Zone Air Exhaust Port List
  {26954012-0bf5-4cdf-8bc3-8cccbe0d5998}, !- Zone Air Node Name
  {9755483b-47a6-4236-8034-87f770456d9e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db81bbab-482d-41df-b802-64610e93b2d1}, !- Group Rendering Name
  {96c5112f-8726-40ed-8b0c-758a305bc7ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ae436e0-66e7-4d68-9dc2-6aa400cd6042}, !- Handle
  Node 159,                               !- Name
  {26954012-0bf5-4cdf-8bc3-8cccbe0d5998}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26954012-0bf5-4cdf-8bc3-8cccbe0d5998}, !- Handle
  {89f36ecc-3cfe-48d3-88ba-5308b9cf6302}, !- Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Source Object
  11,                                     !- Outlet Port
  {4ae436e0-66e7-4d68-9dc2-6aa400cd6042}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5956341-6eeb-42e2-a14d-dbefff77bdbe}, !- Handle
  Port List 317,                          !- Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- HVAC Component
  {a5dcd4af-6be2-4435-9547-166527bf2a68}; !- Port 1

OS:PortList,
  {37721bcb-0e79-4577-8f40-c11f191f3959}, !- Handle
  Port List 318,                          !- Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}; !- HVAC Component

OS:Sizing:Zone,
  {2c7271bb-8fa3-4d66-ba62-a3ed74ba9a0e}, !- Handle
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bdbedfa7-5205-4366-bcfd-c26c1968c5c2}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Thermal Zone
  {825090ae-2bd0-4deb-b93b-4d7f20869cb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- Handle
  Coaches Level Stair ST403 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4a87ee4-adbd-4165-b164-d95a8cc8a406}, !- Zone Air Inlet Port List
  {22b7c4c7-4d76-43c1-92b5-13bb7cedbdcb}, !- Zone Air Exhaust Port List
  {252ab872-4aaf-4cfb-bd87-e35ae81a3141}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7963a434-c57f-4803-adef-4d9c0cbf36aa}, !- Group Rendering Name
  {05dd4adc-37dd-4319-ba2b-ee60cdb244ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {deab4992-3439-41bb-a6cf-0d1256bc3db7}, !- Handle
  Node 160,                               !- Name
  {252ab872-4aaf-4cfb-bd87-e35ae81a3141}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {252ab872-4aaf-4cfb-bd87-e35ae81a3141}, !- Handle
  {7a3d681a-c299-4f1d-997f-433f81066d02}, !- Name
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- Source Object
  11,                                     !- Outlet Port
  {deab4992-3439-41bb-a6cf-0d1256bc3db7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4a87ee4-adbd-4165-b164-d95a8cc8a406}, !- Handle
  Port List 319,                          !- Name
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- HVAC Component
  {fd9bf864-b1eb-4b31-b617-40d4e21ae6bb}; !- Port 1

OS:PortList,
  {22b7c4c7-4d76-43c1-92b5-13bb7cedbdcb}, !- Handle
  Port List 320,                          !- Name
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- HVAC Component
  {f4a3eed6-0dc9-4933-bc6c-533f7212ba34}; !- Port 1

OS:Sizing:Zone,
  {8b880488-1b33-4a40-8503-6a1a38158581}, !- Handle
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7e71fc3-fbb8-48fe-ab73-07ca7475ef90}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {9f27e33b-f493-4ac3-baeb-cc578ecfdf42}, !- Thermal Zone
  {187bcda7-134b-4feb-ae4b-3ecdbc8015d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Handle
  Coaches Level CoachOff 461B Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4822baba-80e1-436c-8e88-e014d7d5e3bc}, !- Zone Air Inlet Port List
  {7cb0f1b1-1e73-41e4-9924-7782a7f60f33}, !- Zone Air Exhaust Port List
  {a87bb3e2-27cb-48fc-afdb-209f4e8b82ce}, !- Zone Air Node Name
  {a1c00d15-a529-4e70-8bf1-9ca6907bfcc9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4f99aac-b6f0-4fb8-934d-1365fa8432ca}, !- Group Rendering Name
  {31dacfa6-12d4-447e-8889-8a0d54f429a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c252e744-7fc6-4e32-a363-5c831f7e7843}, !- Handle
  Node 161,                               !- Name
  {a87bb3e2-27cb-48fc-afdb-209f4e8b82ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a87bb3e2-27cb-48fc-afdb-209f4e8b82ce}, !- Handle
  {63d262e3-098c-41dc-82ad-4671c6391ce2}, !- Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Source Object
  11,                                     !- Outlet Port
  {c252e744-7fc6-4e32-a363-5c831f7e7843}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4822baba-80e1-436c-8e88-e014d7d5e3bc}, !- Handle
  Port List 321,                          !- Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- HVAC Component
  {01b82fc1-3d5d-4a66-8090-4a9f6d4be0e8}; !- Port 1

OS:PortList,
  {7cb0f1b1-1e73-41e4-9924-7782a7f60f33}, !- Handle
  Port List 322,                          !- Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}; !- HVAC Component

OS:Sizing:Zone,
  {4adf2dc4-27af-452b-84ab-6e1171806e09}, !- Handle
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3d4d441-f2f6-411b-a347-336f2b87ad6a}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Thermal Zone
  {a7c64f3c-04ac-4f60-9c97-108453d94963}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Handle
  Athletic Admin Level Conference 540E Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7aa22ce-382b-41c8-b878-4ab878c21a95}, !- Zone Air Inlet Port List
  {c120b354-c0e5-43bb-9c24-22b42393ea04}, !- Zone Air Exhaust Port List
  {eae02261-ab68-4830-917e-9149e065eceb}, !- Zone Air Node Name
  {81bc419c-46f5-4a2d-8adc-2cdc6fc839a2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0c5c507-132e-4e60-b402-bc1a77832b4a}, !- Group Rendering Name
  {ecbcf314-22eb-43fc-ae81-24459ea527df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84b281c2-94d6-4e35-afb1-ee0ea3b402e8}, !- Handle
  Node 162,                               !- Name
  {eae02261-ab68-4830-917e-9149e065eceb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae02261-ab68-4830-917e-9149e065eceb}, !- Handle
  {5c788e18-958e-4f88-a1f3-012aeae66c5a}, !- Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Source Object
  11,                                     !- Outlet Port
  {84b281c2-94d6-4e35-afb1-ee0ea3b402e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7aa22ce-382b-41c8-b878-4ab878c21a95}, !- Handle
  Port List 323,                          !- Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- HVAC Component
  {f5c37de2-2641-4556-87cd-d62f042be3e8}; !- Port 1

OS:PortList,
  {c120b354-c0e5-43bb-9c24-22b42393ea04}, !- Handle
  Port List 324,                          !- Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}; !- HVAC Component

OS:Sizing:Zone,
  {d8d95da2-a317-44ce-946c-7ce64720d108}, !- Handle
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7962e20f-c204-4f7b-a1c3-555f45572d82}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Thermal Zone
  {06404250-b2f5-425f-bf49-d17e65726b2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- Handle
  Field Level Stair ST102 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0033ca53-be99-4e57-9474-818fbc50e9d7}, !- Zone Air Inlet Port List
  {4d981e4e-b0af-42fa-b9e9-64041c56711e}, !- Zone Air Exhaust Port List
  {3869bea8-76d2-4f4d-8c39-41f0867abb7f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0e96a4a-1014-4ca8-8765-1a50152be160}, !- Group Rendering Name
  {5c53229a-4258-4259-b43a-682659171a20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8552759c-2875-4d32-8a5e-22af1097c762}, !- Handle
  Node 163,                               !- Name
  {3869bea8-76d2-4f4d-8c39-41f0867abb7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3869bea8-76d2-4f4d-8c39-41f0867abb7f}, !- Handle
  {55f974d0-524d-4e69-8576-efa75fad776d}, !- Name
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- Source Object
  11,                                     !- Outlet Port
  {8552759c-2875-4d32-8a5e-22af1097c762}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0033ca53-be99-4e57-9474-818fbc50e9d7}, !- Handle
  Port List 325,                          !- Name
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- HVAC Component
  {49719b65-fc32-470d-8998-03eb2418c4cd}; !- Port 1

OS:PortList,
  {4d981e4e-b0af-42fa-b9e9-64041c56711e}, !- Handle
  Port List 326,                          !- Name
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- HVAC Component
  {a09de411-80ae-46ac-9c7d-806fdd3fc2fc}; !- Port 1

OS:Sizing:Zone,
  {a36f79a1-4c38-428f-a30f-d3c596525bae}, !- Handle
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96d7c195-8377-44c6-a630-b2fac8ba4e49}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {6ee21959-9b71-4dc1-95ba-58e6e4cf57f9}, !- Thermal Zone
  {6d921c4c-c2e1-43f2-b4f4-e3092e3a65cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a2040f16-7bbc-406c-9239-aae172786778}, !- Handle
  Rooftop Terrace Level Stair ST602 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {935158a8-f59a-46d5-83c4-ffe4c5a6cf6b}, !- Zone Air Inlet Port List
  {f2a07c08-05da-4e05-8baa-9d4949690c35}, !- Zone Air Exhaust Port List
  {5a78d904-453a-4892-8c6e-267c59c62266}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b3677ed-8ce6-488b-bc3a-02de6248ae69}, !- Group Rendering Name
  {4af8d36f-cfd9-4026-a8fc-9778035dd488}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ee24510-27de-4c86-a657-2d8b3dcf9de5}, !- Handle
  Node 164,                               !- Name
  {5a78d904-453a-4892-8c6e-267c59c62266}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a78d904-453a-4892-8c6e-267c59c62266}, !- Handle
  {72b3a454-a1dc-4b43-97fd-23f016129df6}, !- Name
  {a2040f16-7bbc-406c-9239-aae172786778}, !- Source Object
  11,                                     !- Outlet Port
  {8ee24510-27de-4c86-a657-2d8b3dcf9de5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {935158a8-f59a-46d5-83c4-ffe4c5a6cf6b}, !- Handle
  Port List 327,                          !- Name
  {a2040f16-7bbc-406c-9239-aae172786778}, !- HVAC Component
  {64be1a95-e1fc-4960-8c76-3bf430e44e9b}; !- Port 1

OS:PortList,
  {f2a07c08-05da-4e05-8baa-9d4949690c35}, !- Handle
  Port List 328,                          !- Name
  {a2040f16-7bbc-406c-9239-aae172786778}, !- HVAC Component
  {4f167f51-14e2-433a-a637-94cbb099235a}; !- Port 1

OS:Sizing:Zone,
  {2ea88916-530a-41e4-94f4-cb68020ddfba}, !- Handle
  {a2040f16-7bbc-406c-9239-aae172786778}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42dc8c6d-f0ad-49bf-81b1-89854d0c7239}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {a2040f16-7bbc-406c-9239-aae172786778}, !- Thermal Zone
  {0830208f-8b13-484a-8d1a-77457fb831fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Handle
  Athletic Admin Level Corridor West Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {009395cc-5521-4f4e-9db8-2bf2ca31e8bb}, !- Zone Air Inlet Port List
  {e9b1c986-d627-4191-8c20-31974a3d354d}, !- Zone Air Exhaust Port List
  {47e76014-631c-4e65-91e7-5005ec5e9061}, !- Zone Air Node Name
  {d3f50254-8d50-4754-a0e5-8a2a7d51c1b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6471977d-531f-4def-bd37-4d49ecd42aba}, !- Group Rendering Name
  {f3921e3d-0942-450a-b3ba-77ea165cc449}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08715094-d774-4386-a9fc-2630e8b24346}, !- Handle
  Node 165,                               !- Name
  {47e76014-631c-4e65-91e7-5005ec5e9061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e76014-631c-4e65-91e7-5005ec5e9061}, !- Handle
  {ce87df6b-a0ba-4172-bde2-5fbacdbce27a}, !- Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Source Object
  11,                                     !- Outlet Port
  {08715094-d774-4386-a9fc-2630e8b24346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {009395cc-5521-4f4e-9db8-2bf2ca31e8bb}, !- Handle
  Port List 329,                          !- Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- HVAC Component
  {6e643443-ed7d-4f06-a233-3962ea91e813}; !- Port 1

OS:PortList,
  {e9b1c986-d627-4191-8c20-31974a3d354d}, !- Handle
  Port List 330,                          !- Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}; !- HVAC Component

OS:Sizing:Zone,
  {864644c7-b1cf-4ff8-8052-c1505fc63021}, !- Handle
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40b76d6f-61e9-4ef4-ac05-225a00006a85}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Thermal Zone
  {4484474b-19cd-4a01-94ac-f851b3095689}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Handle
  Field Level Locker Player 106 Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {971f9f96-8799-4aa7-ac2e-baa3ad180cbe}, !- Zone Air Inlet Port List
  {e1425ac5-519c-40ba-a6bc-54f681c35da6}, !- Zone Air Exhaust Port List
  {51d2bcfb-ea39-45c7-acf0-39df7e6ca555}, !- Zone Air Node Name
  {527d38a7-4892-45b0-9fde-af2d03865fef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {830524f2-71d7-4ce8-917b-b1c3126d0369}, !- Group Rendering Name
  {390b31db-3c26-4f5a-b177-34a5be61e86f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f12fb6fd-6e82-4574-bdc3-ce4d09799540}, !- Handle
  Node 166,                               !- Name
  {51d2bcfb-ea39-45c7-acf0-39df7e6ca555}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d2bcfb-ea39-45c7-acf0-39df7e6ca555}, !- Handle
  {4049eb17-3928-4ac4-b686-14a5fcca15f2}, !- Name
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Source Object
  11,                                     !- Outlet Port
  {f12fb6fd-6e82-4574-bdc3-ce4d09799540}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {971f9f96-8799-4aa7-ac2e-baa3ad180cbe}, !- Handle
  Port List 331,                          !- Name
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- HVAC Component
  {0b4220ca-6bb0-48ce-9dea-8e8a099a4234}; !- Port 1

OS:PortList,
  {e1425ac5-519c-40ba-a6bc-54f681c35da6}, !- Handle
  Port List 332,                          !- Name
  {cf1bd766-3231-4130-b34a-477aabd10668}; !- HVAC Component

OS:Sizing:Zone,
  {1846bfc0-0cfc-4d2f-9377-cc9ca6a1e4bf}, !- Handle
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {77523ac4-275c-4534-aaf6-bc9a716cd541}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Thermal Zone
  {a9c08b99-61d9-4c96-932e-9a8002003385}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- Handle
  Field Level IDF 104A Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5168bfe6-ebd6-44e6-a91c-3e5353c9678c}, !- Zone Air Inlet Port List
  {e7d6d177-2b52-477c-970e-f735c1cb158d}, !- Zone Air Exhaust Port List
  {7e7a49b0-b7f9-4bc7-a8a2-9258d905055a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1eaf564b-8db9-488d-af48-6374a6db1c1c}, !- Group Rendering Name
  {bd78b184-83fe-4c87-9be9-46fb02854355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abf393fa-28e1-4871-abee-bbc097a7d9d2}, !- Handle
  Node 167,                               !- Name
  {7e7a49b0-b7f9-4bc7-a8a2-9258d905055a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e7a49b0-b7f9-4bc7-a8a2-9258d905055a}, !- Handle
  {e7989b11-4819-4b7e-8fb6-fc66b9ccf79f}, !- Name
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- Source Object
  11,                                     !- Outlet Port
  {abf393fa-28e1-4871-abee-bbc097a7d9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5168bfe6-ebd6-44e6-a91c-3e5353c9678c}, !- Handle
  Port List 333,                          !- Name
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- HVAC Component
  {3191c23c-cb49-4584-98a8-8e9132d5f184}; !- Port 1

OS:PortList,
  {e7d6d177-2b52-477c-970e-f735c1cb158d}, !- Handle
  Port List 334,                          !- Name
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- HVAC Component
  {2d59dbe6-53e2-41f4-b95f-9b0be49e4311}; !- Port 1

OS:Sizing:Zone,
  {d3b1317e-4a2d-4245-bcc2-f719bd2f95b6}, !- Handle
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1f70466-2dce-4b78-9a2e-f356f3a29fe2}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {32309f3c-0019-4dfa-880b-19c7f15040bc}, !- Thermal Zone
  {6c63dff6-604d-42bc-acaf-07ee77cebb5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}, !- Handle
  Concourse Level Elevator EL01 Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac5c319-3572-415c-bfba-391fc45adee9}, !- Zone Air Inlet Port List
  {8d245066-c186-48c6-a638-a92f4c76c9c1}, !- Zone Air Exhaust Port List
  {d8eb47f1-29e4-44a6-8570-c5b73e44cf9c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fec3981a-cbcd-4d32-b74f-3e779a18f9da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8ea5544-31e4-426f-9415-11b67b797c19}, !- Handle
  Node 168,                               !- Name
  {d8eb47f1-29e4-44a6-8570-c5b73e44cf9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8eb47f1-29e4-44a6-8570-c5b73e44cf9c}, !- Handle
  {d656c56a-cd1a-4746-9ec9-7a6e95fe4d03}, !- Name
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}, !- Source Object
  11,                                     !- Outlet Port
  {e8ea5544-31e4-426f-9415-11b67b797c19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac5c319-3572-415c-bfba-391fc45adee9}, !- Handle
  Port List 335,                          !- Name
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}; !- HVAC Component

OS:PortList,
  {8d245066-c186-48c6-a638-a92f4c76c9c1}, !- Handle
  Port List 336,                          !- Name
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}; !- HVAC Component

OS:Sizing:Zone,
  {6faff60f-9807-464d-b3d7-f56b1cad009b}, !- Handle
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6301242-689b-45b2-b262-014b9d3a0167}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {7852f105-03b3-4eed-b026-3cc5d1eb96e1}; !- Thermal Zone

OS:ThermalZone,
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Handle
  Concourse Level Kitchen 304 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64df9ce7-03cd-4d3f-a94a-9fd10e077c2a}, !- Zone Air Inlet Port List
  {e977c773-e8da-4e2d-9efe-9d1fd9f80b11}, !- Zone Air Exhaust Port List
  {97322b3b-9f18-4946-b6ab-5d35e5b192b6}, !- Zone Air Node Name
  {16434699-38ec-45a4-a373-383fef440bd5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69c91cfa-2fbc-4844-a2c5-2da9ed93d546}, !- Group Rendering Name
  {bc354c72-5aa2-4692-8460-ebba81cf82be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {973849b4-e4e1-4d02-9069-d4eeb59c9a97}, !- Handle
  Node 169,                               !- Name
  {97322b3b-9f18-4946-b6ab-5d35e5b192b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97322b3b-9f18-4946-b6ab-5d35e5b192b6}, !- Handle
  {d8194ede-bbdc-48dd-81f3-b7d10b092113}, !- Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Source Object
  11,                                     !- Outlet Port
  {973849b4-e4e1-4d02-9069-d4eeb59c9a97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64df9ce7-03cd-4d3f-a94a-9fd10e077c2a}, !- Handle
  Port List 337,                          !- Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- HVAC Component
  {1c5c3462-1663-454d-987e-3fc378005016}; !- Port 1

OS:PortList,
  {e977c773-e8da-4e2d-9efe-9d1fd9f80b11}, !- Handle
  Port List 338,                          !- Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}; !- HVAC Component

OS:Sizing:Zone,
  {a0adc403-4e08-44cd-a697-140ea640ec37}, !- Handle
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2953c39-e643-4005-bef1-682081b703c5}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Thermal Zone
  {d9e422d6-3478-457a-b461-623064182110}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Handle
  Coaches Level Office East 471-477 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f786740-e08a-4643-879c-55eb2914c743}, !- Zone Air Inlet Port List
  {b68f4146-2221-4c61-9fe1-aa566df7afe2}, !- Zone Air Exhaust Port List
  {7bec3507-9505-44e9-988c-8da2ffa0f577}, !- Zone Air Node Name
  {2aa6c7dd-e848-4f91-b6eb-9281fa6b19e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a1708ba-6d00-4803-8cb6-0d1a1bf12713}, !- Group Rendering Name
  {b721d12d-8ebd-4d5d-8106-c068bb27a310}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99f09f92-4713-4fa7-84f9-e35193a3b8fd}, !- Handle
  Node 170,                               !- Name
  {7bec3507-9505-44e9-988c-8da2ffa0f577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bec3507-9505-44e9-988c-8da2ffa0f577}, !- Handle
  {dbed4328-ae40-454a-92fb-88a4f87246cd}, !- Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Source Object
  11,                                     !- Outlet Port
  {99f09f92-4713-4fa7-84f9-e35193a3b8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f786740-e08a-4643-879c-55eb2914c743}, !- Handle
  Port List 339,                          !- Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- HVAC Component
  {adfdf035-72ae-4311-a833-fb7f5387a7e2}; !- Port 1

OS:PortList,
  {b68f4146-2221-4c61-9fe1-aa566df7afe2}, !- Handle
  Port List 340,                          !- Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}; !- HVAC Component

OS:Sizing:Zone,
  {e6f6952f-782f-4658-aa6d-bfe23a2be979}, !- Handle
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {493d27a2-3fa6-48b5-bfc9-5e0cdd2062b9}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Thermal Zone
  {e9d8c45d-2d97-4a12-bbd7-0959aaf2fab2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Handle
  Athletic Admin Level Break 541 Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {827c3e36-87f2-4550-b1a8-5792166ad276}, !- Zone Air Inlet Port List
  {db36c961-2e19-4bbb-80d4-ce54a31f6687}, !- Zone Air Exhaust Port List
  {9179e8b5-4b7b-49d0-aafd-68c6d96c73bd}, !- Zone Air Node Name
  {72e7fcbb-e4a0-4ce8-a9b1-5d3acee9fa75}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8bea4f3-461f-4f60-9c35-d3061a482ee0}, !- Group Rendering Name
  {026bf305-568a-45f6-a3af-ae0267de96d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {872e792e-ece7-4df8-a13b-1d004d17f90f}, !- Handle
  Node 171,                               !- Name
  {9179e8b5-4b7b-49d0-aafd-68c6d96c73bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9179e8b5-4b7b-49d0-aafd-68c6d96c73bd}, !- Handle
  {7e22bdcc-436f-4d2b-847a-7b6921ed2bed}, !- Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Source Object
  11,                                     !- Outlet Port
  {872e792e-ece7-4df8-a13b-1d004d17f90f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {827c3e36-87f2-4550-b1a8-5792166ad276}, !- Handle
  Port List 341,                          !- Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- HVAC Component
  {3e36bdc4-fcf3-4161-816c-2f5fe25aa792}; !- Port 1

OS:PortList,
  {db36c961-2e19-4bbb-80d4-ce54a31f6687}, !- Handle
  Port List 342,                          !- Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}; !- HVAC Component

OS:Sizing:Zone,
  {e240993d-cbc2-4dcf-9944-c85e39c352a6}, !- Handle
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {915e5391-e0b9-4ec6-8ad6-8a0e183a7c17}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Thermal Zone
  {9cdf07d2-5822-4033-bb3f-1d89ffef0f27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- Handle
  Rooftop Terrace Level Restroom RRW603 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dc0a4fd-794d-4533-ac88-8e5bb57e9bce}, !- Zone Air Inlet Port List
  {117c2ce7-7fe3-4911-900a-5a7cb61f92cd}, !- Zone Air Exhaust Port List
  {c3c4fdaf-1e0a-4257-9271-acb07606f319}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {768015d8-6936-435f-8e5f-bc42f10dcb63}, !- Group Rendering Name
  {1d704086-a0bf-4cb3-80cd-2ac3024b03b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {399ba040-5678-4bf5-93b4-dc767c38822b}, !- Handle
  Node 172,                               !- Name
  {c3c4fdaf-1e0a-4257-9271-acb07606f319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3c4fdaf-1e0a-4257-9271-acb07606f319}, !- Handle
  {ef9fe08e-d145-4df7-bce4-0f9fc6b29b57}, !- Name
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- Source Object
  11,                                     !- Outlet Port
  {399ba040-5678-4bf5-93b4-dc767c38822b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dc0a4fd-794d-4533-ac88-8e5bb57e9bce}, !- Handle
  Port List 343,                          !- Name
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- HVAC Component
  {af944d7c-cd14-493a-8947-17b726c507e0}; !- Port 1

OS:PortList,
  {117c2ce7-7fe3-4911-900a-5a7cb61f92cd}, !- Handle
  Port List 344,                          !- Name
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- HVAC Component
  {8525c5c7-1af0-403b-820e-6e5f11e4d21f}; !- Port 1

OS:Sizing:Zone,
  {85c5b6be-56b6-401a-be4e-f4c0c95fd610}, !- Handle
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cb5cb62-56ee-423b-a349-49019b4c5362}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {80e60fab-9d32-4720-be55-1c0bbff8c44a}, !- Thermal Zone
  {150b5c57-8124-4656-a063-8151dd740c93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Handle
  Main Level Lobby Quad B Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5633c7b3-970c-48f3-af8a-cfc110b0ba42}, !- Zone Air Inlet Port List
  {271d4d4b-17b7-490a-b167-76ced00c27df}, !- Zone Air Exhaust Port List
  {620d31a2-8f13-4b2c-bff3-8ba15f07fd91}, !- Zone Air Node Name
  {fad100e1-b59c-4261-9ddb-72ccd91e1c53}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f037930a-3a90-4b1a-a278-e19291d70135}, !- Group Rendering Name
  {b3067a16-cd46-419f-9bd9-9a6486d2d33a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bca0bcd0-76ab-48a8-ac34-6580c0ca2a67}, !- Handle
  Node 173,                               !- Name
  {620d31a2-8f13-4b2c-bff3-8ba15f07fd91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620d31a2-8f13-4b2c-bff3-8ba15f07fd91}, !- Handle
  {88c2c01a-bf77-407a-b826-a2d8f0276f2d}, !- Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Source Object
  11,                                     !- Outlet Port
  {bca0bcd0-76ab-48a8-ac34-6580c0ca2a67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5633c7b3-970c-48f3-af8a-cfc110b0ba42}, !- Handle
  Port List 345,                          !- Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- HVAC Component
  {7ad86a0d-adf7-47b3-a353-ecfbcaecdbd4}; !- Port 1

OS:PortList,
  {271d4d4b-17b7-490a-b167-76ced00c27df}, !- Handle
  Port List 346,                          !- Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}; !- HVAC Component

OS:Sizing:Zone,
  {85e6f83b-c91a-4788-8784-7505dca6b4f1}, !- Handle
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3d2d979-8a47-43a9-b2f3-021620bb2f67}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Thermal Zone
  {90c1eb02-05db-4b45-a3a1-d2e17182f7fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- Handle
  Athletic Admin Level Mechanical 509 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0013f6c9-6180-477a-a7e9-8111835a67e7}, !- Zone Air Inlet Port List
  {d9067801-525e-4ac0-8aab-39763c41e6aa}, !- Zone Air Exhaust Port List
  {ad33109d-825f-4248-8a34-1d19936c7ede}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d96b6ce3-ae37-4374-a0db-4e39af363cd6}, !- Group Rendering Name
  {28c9fb3c-2bcf-4660-b502-790f7f891180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8683625-e256-440a-928c-e9c3a1dcb573}, !- Handle
  Node 174,                               !- Name
  {ad33109d-825f-4248-8a34-1d19936c7ede}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad33109d-825f-4248-8a34-1d19936c7ede}, !- Handle
  {9b6e44c6-dfa4-4173-beae-667482bf6b3b}, !- Name
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- Source Object
  11,                                     !- Outlet Port
  {d8683625-e256-440a-928c-e9c3a1dcb573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0013f6c9-6180-477a-a7e9-8111835a67e7}, !- Handle
  Port List 347,                          !- Name
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- HVAC Component
  {62c4c1d9-8b8e-4c1d-b1b0-dca1c361c8a1}; !- Port 1

OS:PortList,
  {d9067801-525e-4ac0-8aab-39763c41e6aa}, !- Handle
  Port List 348,                          !- Name
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- HVAC Component
  {2b722835-1729-4bb1-914a-e42ca1cd7778}; !- Port 1

OS:Sizing:Zone,
  {b94b6d41-26fd-442e-bb71-ba94b808b60d}, !- Handle
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ddf36385-097e-477b-9537-5c798e8f1686}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {d5066129-9440-49fd-9270-bd6155a73fd8}, !- Thermal Zone
  {f391872f-4863-4859-93b0-c55ac9b6ffa1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- Handle
  Concourse Level Stair ST303 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ba1c9f0-76a7-498b-af0c-32fef016eda1}, !- Zone Air Inlet Port List
  {78f35e30-03da-42b4-a10e-11b94284f37f}, !- Zone Air Exhaust Port List
  {a731c7bc-5389-4678-8d6f-2b32fc3024c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53f5b765-3b94-4e1e-aa9b-1182d3d63409}, !- Group Rendering Name
  {aa4744ce-33d6-4dc6-af49-1b671a82979a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5325ceb-1b10-441a-9194-1008b05035d9}, !- Handle
  Node 175,                               !- Name
  {a731c7bc-5389-4678-8d6f-2b32fc3024c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a731c7bc-5389-4678-8d6f-2b32fc3024c1}, !- Handle
  {a53b6f82-576b-4705-83b2-c04f73a306f9}, !- Name
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- Source Object
  11,                                     !- Outlet Port
  {d5325ceb-1b10-441a-9194-1008b05035d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ba1c9f0-76a7-498b-af0c-32fef016eda1}, !- Handle
  Port List 349,                          !- Name
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- HVAC Component
  {37d8cc1a-f868-4ef0-a2ff-8e7cf83a796e}; !- Port 1

OS:PortList,
  {78f35e30-03da-42b4-a10e-11b94284f37f}, !- Handle
  Port List 350,                          !- Name
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- HVAC Component
  {adbb7827-d019-4f11-9e8a-7058e59d2f31}; !- Port 1

OS:Sizing:Zone,
  {185d83e1-a5ea-4b80-ac72-0706bcab6c0a}, !- Handle
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f777b6f6-cdc3-486a-8f07-7314b7b308ba}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {0fb974e4-c4ca-41c2-a53b-669cc3a4be82}, !- Thermal Zone
  {7f76075a-e736-467a-9c3d-27ed334d51e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Handle
  Athletic Admin Level Conference 542 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {387cd713-c745-4062-b5f5-7132002b2351}, !- Zone Air Inlet Port List
  {38197e9c-f704-4157-9829-87562a5589ed}, !- Zone Air Exhaust Port List
  {e26e0b19-069b-4329-8a3d-f517b863b428}, !- Zone Air Node Name
  {f104b2c5-1385-4f49-af9c-c207adf3ad1c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a66026df-0473-4971-bcab-4d41925e6de0}, !- Group Rendering Name
  {d083a164-39f1-4439-87dc-1707a0e1539a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12f1d01b-2bca-4e1f-9131-838f3bd745f6}, !- Handle
  Node 176,                               !- Name
  {e26e0b19-069b-4329-8a3d-f517b863b428}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e26e0b19-069b-4329-8a3d-f517b863b428}, !- Handle
  {3da85d50-7e3a-475d-8d14-49f7d6289dea}, !- Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Source Object
  11,                                     !- Outlet Port
  {12f1d01b-2bca-4e1f-9131-838f3bd745f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {387cd713-c745-4062-b5f5-7132002b2351}, !- Handle
  Port List 351,                          !- Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- HVAC Component
  {69af0207-7043-4514-a87c-eaecefa71e4c}; !- Port 1

OS:PortList,
  {38197e9c-f704-4157-9829-87562a5589ed}, !- Handle
  Port List 352,                          !- Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}; !- HVAC Component

OS:Sizing:Zone,
  {3da4952d-c4e1-4673-94a8-510eb90802ab}, !- Handle
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b3e83dc-270f-4bcc-aa3c-0d5e08aec28b}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Thermal Zone
  {c646a1c3-ce11-46ca-873e-55c60892df24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Handle
  Athletic Admin Level Office South 550F-K 578 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fc2ed3c-c803-477a-8685-78950822cb0f}, !- Zone Air Inlet Port List
  {43ea1a6c-65bb-41bc-b3fb-117deacee0f1}, !- Zone Air Exhaust Port List
  {f23da949-18fd-4c37-b4fa-4ebac8a71db7}, !- Zone Air Node Name
  {34932b79-5c37-4de8-9031-b65c952bed79}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1465fb1-a9b2-4fa7-887e-75a920f53ff4}, !- Group Rendering Name
  {210e8f8e-a4ef-410b-a1ec-988e87258e9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50a85ea9-43e2-47b8-a5ba-7c6c86871c30}, !- Handle
  Node 177,                               !- Name
  {f23da949-18fd-4c37-b4fa-4ebac8a71db7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f23da949-18fd-4c37-b4fa-4ebac8a71db7}, !- Handle
  {d5e0ca74-222d-4269-be28-f41d9f751361}, !- Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Source Object
  11,                                     !- Outlet Port
  {50a85ea9-43e2-47b8-a5ba-7c6c86871c30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fc2ed3c-c803-477a-8685-78950822cb0f}, !- Handle
  Port List 353,                          !- Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- HVAC Component
  {0f626f6b-ce80-405f-aa6c-4c5d693a1537}; !- Port 1

OS:PortList,
  {43ea1a6c-65bb-41bc-b3fb-117deacee0f1}, !- Handle
  Port List 354,                          !- Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}; !- HVAC Component

OS:Sizing:Zone,
  {951dc51e-35bd-42b2-a2d3-06c808bce9e5}, !- Handle
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {171086a1-1fcd-4fb6-97d8-ada5040b0b9c}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Thermal Zone
  {030f6fe8-9e6a-44ab-b1d3-dfac15cb11fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Handle
  Concourse Level Meeting 316 320 Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df8a907a-bdb2-4b91-8b01-8836904fb094}, !- Zone Air Inlet Port List
  {21810b10-dca8-46d1-b18e-57109eaa6ff6}, !- Zone Air Exhaust Port List
  {d11d1aba-35c4-4789-8e10-c028b3c07f2b}, !- Zone Air Node Name
  {ebdbe4d3-2196-43c8-af92-435b107f9ebd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bca6a2f0-c72b-4602-a6a3-10841b04c78e}, !- Group Rendering Name
  {e5d07a45-e351-47ba-bc62-f548968faf3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {908a5732-4c1a-4a84-ad24-d32e685e8c10}, !- Handle
  Node 178,                               !- Name
  {d11d1aba-35c4-4789-8e10-c028b3c07f2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d11d1aba-35c4-4789-8e10-c028b3c07f2b}, !- Handle
  {2d6f38bf-67f3-4585-a206-945fb5f223fd}, !- Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Source Object
  11,                                     !- Outlet Port
  {908a5732-4c1a-4a84-ad24-d32e685e8c10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df8a907a-bdb2-4b91-8b01-8836904fb094}, !- Handle
  Port List 355,                          !- Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- HVAC Component
  {34ec6c02-d77e-493c-ab32-5ae7edd1336d}; !- Port 1

OS:PortList,
  {21810b10-dca8-46d1-b18e-57109eaa6ff6}, !- Handle
  Port List 356,                          !- Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}; !- HVAC Component

OS:Sizing:Zone,
  {6b94e0fe-f285-4473-8edd-e3a4251d2221}, !- Handle
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9b5b5a8-74fb-4977-acaf-01efcd9e79dc}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Thermal Zone
  {36b3e1fd-49dc-4269-b4cb-58b49801662e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Handle
  Athletic Admin Level Office 570-573 Southwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {877718e5-7d73-4d97-934d-1d5d320829fc}, !- Zone Air Inlet Port List
  {aee4b29a-7f59-46b9-aec0-594430ffd59d}, !- Zone Air Exhaust Port List
  {40206768-fdf4-4d56-8e79-d14589471328}, !- Zone Air Node Name
  {e4dce7e0-5e11-4580-90e3-e68d3761561b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {faec5c3b-74c7-4362-a277-2f1c63ba1026}, !- Group Rendering Name
  {e4f6c845-44c3-4c3c-9404-a68dc39fd980}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e80bc3b-a5d5-43de-aa45-7043e7544923}, !- Handle
  Node 179,                               !- Name
  {40206768-fdf4-4d56-8e79-d14589471328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40206768-fdf4-4d56-8e79-d14589471328}, !- Handle
  {619c58ac-5af8-40cc-9481-bf5af168d967}, !- Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Source Object
  11,                                     !- Outlet Port
  {9e80bc3b-a5d5-43de-aa45-7043e7544923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {877718e5-7d73-4d97-934d-1d5d320829fc}, !- Handle
  Port List 357,                          !- Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- HVAC Component
  {c39ac9e9-adf3-4c0e-ae83-2a1b7e428a3c}; !- Port 1

OS:PortList,
  {aee4b29a-7f59-46b9-aec0-594430ffd59d}, !- Handle
  Port List 358,                          !- Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}; !- HVAC Component

OS:Sizing:Zone,
  {e3a0ba7c-e807-401b-a73e-5acbc6679cee}, !- Handle
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5eaa6133-6da5-4afb-9869-d4ec7f9d18b0}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Thermal Zone
  {9aea4a5e-1f11-4d38-9f40-302c6350f0c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Handle
  Field Level Office 128BC Zone,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb31f0a5-61b8-4b24-869f-625aecb28c96}, !- Zone Air Inlet Port List
  {6a1ccd2c-385f-4061-9724-9df5f249cfd8}, !- Zone Air Exhaust Port List
  {d8face94-a6c0-41fa-b8a8-bc3cdb0bb360}, !- Zone Air Node Name
  {769a2700-d0c1-4932-81f7-ca2a331c6ddb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24e6e20e-bdc2-4064-8fcc-7031d8cc18eb}, !- Group Rendering Name
  {5b504ddf-8bdd-4de8-9263-1495b0dc0dbe}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {25a83b76-813c-4dc7-bb1d-8bc679faa01d}, !- Handle
  Node 180,                               !- Name
  {d8face94-a6c0-41fa-b8a8-bc3cdb0bb360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8face94-a6c0-41fa-b8a8-bc3cdb0bb360}, !- Handle
  {4c4abf5d-3227-44bb-b587-517b27defa83}, !- Name
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Source Object
  11,                                     !- Outlet Port
  {25a83b76-813c-4dc7-bb1d-8bc679faa01d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb31f0a5-61b8-4b24-869f-625aecb28c96}, !- Handle
  Port List 359,                          !- Name
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- HVAC Component
  {9d8976bf-1c34-429e-b026-0985fda10b3c}; !- Port 1

OS:PortList,
  {6a1ccd2c-385f-4061-9724-9df5f249cfd8}, !- Handle
  Port List 360,                          !- Name
  {e3f02751-e988-441d-94ed-14236b85daf8}; !- HVAC Component

OS:Sizing:Zone,
  {f4829a66-3bc2-48a2-bb05-5c8feb1ccc16}, !- Handle
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6298836-372a-471c-909a-204b6676e69f}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Thermal Zone
  {9698588a-6829-4436-be75-9437463ebeb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Handle
  Concourse Level Meeting 327 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13dadfc0-9e4b-4584-acf8-eed3e49eecc0}, !- Zone Air Inlet Port List
  {f2de40b1-4662-4a3f-bc47-4c4f03eb29ec}, !- Zone Air Exhaust Port List
  {5099920e-949a-4fed-8ba3-78889ffc84bd}, !- Zone Air Node Name
  {a2199502-c502-4703-a9a4-16450d47c204}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a47f876b-010e-4bb4-8dcd-eea39e4590de}, !- Group Rendering Name
  {0864b303-f134-4961-8604-5eecda36550f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {849e8463-0f2b-4643-b6f0-fbed4681c7b8}, !- Handle
  Node 181,                               !- Name
  {5099920e-949a-4fed-8ba3-78889ffc84bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5099920e-949a-4fed-8ba3-78889ffc84bd}, !- Handle
  {55b1f633-e29a-4f5b-87db-37061a9cd854}, !- Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Source Object
  11,                                     !- Outlet Port
  {849e8463-0f2b-4643-b6f0-fbed4681c7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13dadfc0-9e4b-4584-acf8-eed3e49eecc0}, !- Handle
  Port List 361,                          !- Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- HVAC Component
  {78a28ef2-22e3-46b8-b577-aa109b7f6ff5}; !- Port 1

OS:PortList,
  {f2de40b1-4662-4a3f-bc47-4c4f03eb29ec}, !- Handle
  Port List 362,                          !- Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}; !- HVAC Component

OS:Sizing:Zone,
  {d2b9a3af-7133-494e-a943-ce00ccda8ce6}, !- Handle
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31c9040c-edea-4cbf-8008-665ec0085cb8}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Thermal Zone
  {862406f0-f410-48f1-ab14-14a6f81c4d6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Handle
  Field Level Corridor Northeast Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {365e3cb0-36f4-46c4-bc61-da4de4ce80fa}, !- Zone Air Inlet Port List
  {4eb7c16b-4c97-4e11-becb-8a513e469540}, !- Zone Air Exhaust Port List
  {bfebdef8-2f6b-4752-b2b9-f49a07837f2a}, !- Zone Air Node Name
  {487ef989-d329-45f5-b1aa-ff0f87a0c7b5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d54b607-3ec6-426e-a9c4-c814db9c1c63}, !- Group Rendering Name
  {2a4081c1-1afb-4b44-8739-e7fe7bc9ba2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8b7aacb-d706-4cb7-987e-c89656b7b201}, !- Handle
  Node 182,                               !- Name
  {bfebdef8-2f6b-4752-b2b9-f49a07837f2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfebdef8-2f6b-4752-b2b9-f49a07837f2a}, !- Handle
  {aaf05471-3b5c-4f35-ab04-4b9d5a2854d5}, !- Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Source Object
  11,                                     !- Outlet Port
  {b8b7aacb-d706-4cb7-987e-c89656b7b201}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {365e3cb0-36f4-46c4-bc61-da4de4ce80fa}, !- Handle
  Port List 363,                          !- Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- HVAC Component
  {6ab50b2f-6a61-483a-b66e-380cc1595c4f}; !- Port 1

OS:PortList,
  {4eb7c16b-4c97-4e11-becb-8a513e469540}, !- Handle
  Port List 364,                          !- Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}; !- HVAC Component

OS:Sizing:Zone,
  {de46cba4-5926-4ce9-b126-605e1eda816f}, !- Handle
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7e1fe84-61b9-4913-baca-070f0ba6d54c}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Thermal Zone
  {3824415f-d9cb-434f-be86-c705fef50e38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d550f243-7ec4-40ce-a265-bfef5a780d44}, !- Handle
  Field Level Elevator EL03AB Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f411e44f-4f60-4e55-ba87-7eadf75fddb1}, !- Zone Air Inlet Port List
  {11bedbf2-98d1-4f37-9018-02d9a8289351}, !- Zone Air Exhaust Port List
  {4e6f0e77-25ae-4b8f-a947-80e7abd68ac7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a39677eb-55a5-4eda-a843-4461ef405b6d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe963700-9653-45dc-9d78-16d118f7b019}, !- Handle
  Node 183,                               !- Name
  {4e6f0e77-25ae-4b8f-a947-80e7abd68ac7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e6f0e77-25ae-4b8f-a947-80e7abd68ac7}, !- Handle
  {f6b2414e-ef36-47d6-8706-4483691a5ce2}, !- Name
  {d550f243-7ec4-40ce-a265-bfef5a780d44}, !- Source Object
  11,                                     !- Outlet Port
  {fe963700-9653-45dc-9d78-16d118f7b019}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f411e44f-4f60-4e55-ba87-7eadf75fddb1}, !- Handle
  Port List 365,                          !- Name
  {d550f243-7ec4-40ce-a265-bfef5a780d44}; !- HVAC Component

OS:PortList,
  {11bedbf2-98d1-4f37-9018-02d9a8289351}, !- Handle
  Port List 366,                          !- Name
  {d550f243-7ec4-40ce-a265-bfef5a780d44}; !- HVAC Component

OS:Sizing:Zone,
  {5c74720d-8a43-47a5-8010-ef7a4262718b}, !- Handle
  {d550f243-7ec4-40ce-a265-bfef5a780d44}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fbdd293d-1983-40c1-9e8f-57dc933589f5}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {d550f243-7ec4-40ce-a265-bfef5a780d44}; !- Thermal Zone

OS:ThermalZone,
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- Handle
  Main Level Stair ST203 Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37566dc2-50bb-412f-b5f8-7d95860aa311}, !- Zone Air Inlet Port List
  {ccdd5ec6-61d4-4e5a-96c8-7805aafab50e}, !- Zone Air Exhaust Port List
  {a42b86c4-d377-463f-8b1f-afff13b19547}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ecc3e72-e651-4573-a26b-3df12b4cbbc8}, !- Group Rendering Name
  {34b58f0f-a9f7-4fdb-8e36-fa18c572baca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72497dc8-1b0b-4739-a81f-1dec3c600491}, !- Handle
  Node 184,                               !- Name
  {a42b86c4-d377-463f-8b1f-afff13b19547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a42b86c4-d377-463f-8b1f-afff13b19547}, !- Handle
  {2ef808a2-7e02-4e61-aef4-483e23561ab4}, !- Name
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- Source Object
  11,                                     !- Outlet Port
  {72497dc8-1b0b-4739-a81f-1dec3c600491}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37566dc2-50bb-412f-b5f8-7d95860aa311}, !- Handle
  Port List 367,                          !- Name
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- HVAC Component
  {47cb52c7-ae6e-48c1-8bac-974d6bc8b59e}; !- Port 1

OS:PortList,
  {ccdd5ec6-61d4-4e5a-96c8-7805aafab50e}, !- Handle
  Port List 368,                          !- Name
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- HVAC Component
  {4482cee4-7a09-4fa4-a5b7-344e07a87603}; !- Port 1

OS:Sizing:Zone,
  {9cc9cb5b-7859-46e9-95ac-f48e2c90872a}, !- Handle
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {097dc1d8-b0ff-45f7-96fb-2d6cbc73ff40}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {93443553-5050-44b0-a0ad-c9696cdec9d9}, !- Thermal Zone
  {289020c1-9739-41c3-952c-f44546eb34d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Handle
  Concourse Level Meeting 322 Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86824a8f-7869-4c6c-a813-0b3aab095549}, !- Zone Air Inlet Port List
  {60e03428-dab4-4390-a078-489ac83e4113}, !- Zone Air Exhaust Port List
  {6e6330fa-9bb5-4e68-943b-7024dcd06331}, !- Zone Air Node Name
  {db84ea93-a31f-4999-a3ee-b9d897a972a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e078c6f1-3f1c-4bd5-bbde-688eab3d70f2}, !- Group Rendering Name
  {020d943f-d923-4b51-ac4f-44be92704f3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c254c38b-261f-48b1-b4bd-8e9f8fe3fb1f}, !- Handle
  Node 185,                               !- Name
  {6e6330fa-9bb5-4e68-943b-7024dcd06331}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e6330fa-9bb5-4e68-943b-7024dcd06331}, !- Handle
  {067f43a1-a753-459a-875f-55f5cf568602}, !- Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Source Object
  11,                                     !- Outlet Port
  {c254c38b-261f-48b1-b4bd-8e9f8fe3fb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86824a8f-7869-4c6c-a813-0b3aab095549}, !- Handle
  Port List 369,                          !- Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- HVAC Component
  {8874458b-65f5-4e67-9aed-5ce6dc4a4315}; !- Port 1

OS:PortList,
  {60e03428-dab4-4390-a078-489ac83e4113}, !- Handle
  Port List 370,                          !- Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}; !- HVAC Component

OS:Sizing:Zone,
  {0822c918-7e9f-4592-a101-4297ebe4ed73}, !- Handle
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {774c0892-08f6-4279-9d8d-3f44b960b9b5}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Thermal Zone
  {1a4e44b2-4f27-4ff6-98f7-905a2760877b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}, !- Handle
  Athletic Admin Level Unconditioned Northwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ef6b6c3-eb72-416e-a456-fdddbc860618}, !- Zone Air Inlet Port List
  {6210168b-6303-4f52-ad7a-b39a37a40ed3}, !- Zone Air Exhaust Port List
  {723ed658-359d-4e69-9c2c-71f567033683}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c584e812-9740-465c-9ca7-ea42e8398fd1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aadcde5b-3177-4936-9375-3da1df76f44f}, !- Handle
  Node 186,                               !- Name
  {723ed658-359d-4e69-9c2c-71f567033683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723ed658-359d-4e69-9c2c-71f567033683}, !- Handle
  {d86eaef6-f64f-4a6a-8b34-8b9113f37261}, !- Name
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}, !- Source Object
  11,                                     !- Outlet Port
  {aadcde5b-3177-4936-9375-3da1df76f44f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ef6b6c3-eb72-416e-a456-fdddbc860618}, !- Handle
  Port List 371,                          !- Name
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}; !- HVAC Component

OS:PortList,
  {6210168b-6303-4f52-ad7a-b39a37a40ed3}, !- Handle
  Port List 372,                          !- Name
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}; !- HVAC Component

OS:Sizing:Zone,
  {9333432f-efc0-4b7f-b24f-764c32b3e537}, !- Handle
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ccc5d234-19a3-4ded-a8cd-e5fcbb591179}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {7ca25680-9d33-493d-8c9f-51d82e77ae90}; !- Thermal Zone

OS:ThermalZone,
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}, !- Handle
  Rooftop Terrace Level Elevator EL02AB 624 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7720087b-20a3-463d-a552-d2f13851a706}, !- Zone Air Inlet Port List
  {c1f132e0-8319-4118-920b-ae1b09cef740}, !- Zone Air Exhaust Port List
  {0c13ef7d-be88-42fe-b374-ad964e9b9094}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4758d80-dd4a-4d2c-a688-3721676340c1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c97aee92-5356-4db3-8397-774ce6dd7648}, !- Handle
  Node 187,                               !- Name
  {0c13ef7d-be88-42fe-b374-ad964e9b9094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c13ef7d-be88-42fe-b374-ad964e9b9094}, !- Handle
  {c7c3599b-4ddc-4b97-b9e4-9cfc35927a1b}, !- Name
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}, !- Source Object
  11,                                     !- Outlet Port
  {c97aee92-5356-4db3-8397-774ce6dd7648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7720087b-20a3-463d-a552-d2f13851a706}, !- Handle
  Port List 373,                          !- Name
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}; !- HVAC Component

OS:PortList,
  {c1f132e0-8319-4118-920b-ae1b09cef740}, !- Handle
  Port List 374,                          !- Name
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}; !- HVAC Component

OS:Sizing:Zone,
  {163f76b9-cb66-4201-a6b9-ee50344bf495}, !- Handle
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {411e4a04-b54b-4b04-aa69-8270304e0bf3}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {d95ed997-d21f-4391-aab8-d65c1dce0afc}; !- Thermal Zone

OS:ThermalZone,
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Handle
  Athletic Admin Level Office 574-577 Southwest Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6856de0d-f442-41c7-90f8-5225ee5ed33b}, !- Zone Air Inlet Port List
  {4e9a0cc0-a93d-4bfd-ae28-8528c05f09ed}, !- Zone Air Exhaust Port List
  {94d37e4e-6264-4302-b36e-945f2fa7772a}, !- Zone Air Node Name
  {e88d46c8-6ab0-4d4d-8580-2fc999a54f3c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9655d2c5-cfd5-4e12-b741-1c04bfa48d72}, !- Group Rendering Name
  {83f99e42-f7ce-4e6d-adba-d98867431a1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73fe0601-a280-4915-be28-b1e42b289636}, !- Handle
  Node 188,                               !- Name
  {94d37e4e-6264-4302-b36e-945f2fa7772a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94d37e4e-6264-4302-b36e-945f2fa7772a}, !- Handle
  {66ad5c2b-8744-42cd-bcb3-976e3b18a063}, !- Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Source Object
  11,                                     !- Outlet Port
  {73fe0601-a280-4915-be28-b1e42b289636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6856de0d-f442-41c7-90f8-5225ee5ed33b}, !- Handle
  Port List 375,                          !- Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- HVAC Component
  {532727b4-9d4e-4cb6-8d49-8d721b3a9e79}; !- Port 1

OS:PortList,
  {4e9a0cc0-a93d-4bfd-ae28-8528c05f09ed}, !- Handle
  Port List 376,                          !- Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}; !- HVAC Component

OS:Sizing:Zone,
  {95529245-26b3-4548-84b0-55897ee6526e}, !- Handle
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fbb377e1-b35c-458e-99c3-90fb1fb68017}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Thermal Zone
  {0614cc7b-85ce-4820-afb5-a1ca40835835}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Handle
  Coaches Level Break 462 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9e56fa-bfc8-49f9-b4cb-555955872158}, !- Zone Air Inlet Port List
  {fe60119d-b317-4781-a3db-86d709c18eb6}, !- Zone Air Exhaust Port List
  {accf4830-51cc-4b9f-a577-b9779675e5a1}, !- Zone Air Node Name
  {bd523731-806a-464a-81e4-50f1f062fc00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {414721f7-e823-4636-9ddd-36f98b9f7310}, !- Group Rendering Name
  {3d69443d-ab1f-4147-ac61-77ea13f399bf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {6d2bdb6f-beca-4293-acbb-748716f340ff}, !- Handle
  Node 189,                               !- Name
  {accf4830-51cc-4b9f-a577-b9779675e5a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {accf4830-51cc-4b9f-a577-b9779675e5a1}, !- Handle
  {ca822519-083c-447e-81da-6418988502e3}, !- Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Source Object
  11,                                     !- Outlet Port
  {6d2bdb6f-beca-4293-acbb-748716f340ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9e56fa-bfc8-49f9-b4cb-555955872158}, !- Handle
  Port List 377,                          !- Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- HVAC Component
  {9c13aa3e-56b1-4c49-bfab-088fddf93017}; !- Port 1

OS:PortList,
  {fe60119d-b317-4781-a3db-86d709c18eb6}, !- Handle
  Port List 378,                          !- Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}; !- HVAC Component

OS:Sizing:Zone,
  {dff6352a-4096-4c10-baa0-f8fb6e62e3ad}, !- Handle
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5f81dbeb-ef8f-488a-9ef9-bceae14dae2e}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Thermal Zone
  {37d54e14-6275-48d2-887c-8839cd8ab066}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Handle
  Field Level Lobby 129 Zone,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29747ab4-10eb-4fd6-be38-b842970ce78f}, !- Zone Air Inlet Port List
  {fe5b6fda-8c78-46b5-bbd8-2087dc97ae77}, !- Zone Air Exhaust Port List
  {2c40afe5-e2d7-4885-ad2d-4f3b7d0c2f17}, !- Zone Air Node Name
  {dd5170e1-0b39-4adc-9186-e2397f6dc933}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61f1f3d0-01a0-475c-8c8d-6a38fd848aef}, !- Group Rendering Name
  {8dc6a2d0-be88-4ddd-913b-adebe3239688}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {404dbfd8-c0a0-4bef-b1d0-7dc77ca5217b}, !- Handle
  Node 190,                               !- Name
  {2c40afe5-e2d7-4885-ad2d-4f3b7d0c2f17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c40afe5-e2d7-4885-ad2d-4f3b7d0c2f17}, !- Handle
  {1746e445-d68f-4cfc-aaf1-cb7b3dae438e}, !- Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Source Object
  11,                                     !- Outlet Port
  {404dbfd8-c0a0-4bef-b1d0-7dc77ca5217b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29747ab4-10eb-4fd6-be38-b842970ce78f}, !- Handle
  Port List 379,                          !- Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- HVAC Component
  {0f61e683-3167-4696-82cb-9352260a4f79}; !- Port 1

OS:PortList,
  {fe5b6fda-8c78-46b5-bbd8-2087dc97ae77}, !- Handle
  Port List 380,                          !- Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}; !- HVAC Component

OS:Sizing:Zone,
  {a3831067-9ed3-4eb6-b455-b98261893b9d}, !- Handle
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5ace028-d6a6-40d9-95aa-4fe394b0a9c0}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Thermal Zone
  {2eb65f20-7fd5-4e0c-9807-b8c7fac4d8de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Handle
  Field Level Office 130ABCD Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abeab5a0-4d07-416c-a10c-6ff708038fa6}, !- Zone Air Inlet Port List
  {f29cdd30-900c-496b-8924-624ae57cca2a}, !- Zone Air Exhaust Port List
  {421c8669-68c7-44b9-983f-f1765412670a}, !- Zone Air Node Name
  {ed8bb86f-982d-469f-bac0-7f4573c7609b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e201f0d2-b05f-43ef-b616-80a340f13a33}, !- Group Rendering Name
  {1addfb97-f404-4abe-8ced-4791918aacc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f834aa8d-27df-46fa-8f93-7447b3be56c1}, !- Handle
  Node 191,                               !- Name
  {421c8669-68c7-44b9-983f-f1765412670a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {421c8669-68c7-44b9-983f-f1765412670a}, !- Handle
  {552cfce7-0a65-49d8-86d4-05b6d6c78058}, !- Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Source Object
  11,                                     !- Outlet Port
  {f834aa8d-27df-46fa-8f93-7447b3be56c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abeab5a0-4d07-416c-a10c-6ff708038fa6}, !- Handle
  Port List 381,                          !- Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- HVAC Component
  {47d422ba-eddc-4fbc-8b66-4d42d54ba414}; !- Port 1

OS:PortList,
  {f29cdd30-900c-496b-8924-624ae57cca2a}, !- Handle
  Port List 382,                          !- Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}; !- HVAC Component

OS:Sizing:Zone,
  {3056f571-7166-423a-8f99-56aee8d3190b}, !- Handle
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e431905a-b922-40ea-a792-991a7c644f4b}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Thermal Zone
  {8aa7a3c9-117b-4017-bc1c-bd7c6f3d1d58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- Handle
  Field Level Stair ST101 Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {887d5798-2f3e-43d1-8a1e-bb3f25827d12}, !- Zone Air Inlet Port List
  {e452c492-84f3-4f82-9c70-713e764a41b4}, !- Zone Air Exhaust Port List
  {101b8149-52a6-47e2-b28e-b6179fc1230c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b027f983-5aba-4c76-a9b1-4dd78ca97902}, !- Group Rendering Name
  {25e9e425-3966-43e9-b662-fa593257d30e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {766c49c9-2c8c-4354-a010-181733c2a382}, !- Handle
  Node 192,                               !- Name
  {101b8149-52a6-47e2-b28e-b6179fc1230c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {101b8149-52a6-47e2-b28e-b6179fc1230c}, !- Handle
  {b7597b6d-d7da-4eba-8fd0-939dcc9680c7}, !- Name
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- Source Object
  11,                                     !- Outlet Port
  {766c49c9-2c8c-4354-a010-181733c2a382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {887d5798-2f3e-43d1-8a1e-bb3f25827d12}, !- Handle
  Port List 383,                          !- Name
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- HVAC Component
  {a6ddbdb8-2fd5-4757-a67e-d0e516ec6d32}; !- Port 1

OS:PortList,
  {e452c492-84f3-4f82-9c70-713e764a41b4}, !- Handle
  Port List 384,                          !- Name
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- HVAC Component
  {7a848839-6cff-481c-92b4-3a9d92a18aee}; !- Port 1

OS:Sizing:Zone,
  {f6d1b1bc-8646-4f4e-a9b3-c5f170b184e5}, !- Handle
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51bc153a-b74c-4bb2-8e0d-65d0aa16428d}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {dbd30fa9-bc98-4a08-8995-5a9b2406b66e}, !- Thermal Zone
  {6ffaaf81-be4a-4e80-bac6-0b7f9cf962f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Handle
  Coaches Level Conference 404A Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52dd0bd0-c2ea-4cef-ab0b-da60ab682207}, !- Zone Air Inlet Port List
  {4cbf09d4-8c6b-4062-8ad9-ddb8e67ad3a4}, !- Zone Air Exhaust Port List
  {dda472df-9727-4836-9f03-b73666f9cbac}, !- Zone Air Node Name
  {f275eb66-0674-487f-bf9a-2e6c20473b7e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55077ade-f9f3-4fdf-9cd4-42a10482fa0f}, !- Group Rendering Name
  {475462cd-27a9-428d-b192-7e6a0425d33b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201765b1-3cc6-41b1-8793-c0f6710aa716}, !- Handle
  Node 193,                               !- Name
  {dda472df-9727-4836-9f03-b73666f9cbac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda472df-9727-4836-9f03-b73666f9cbac}, !- Handle
  {eda1ab67-ec9e-4c01-9bd3-685fd0410249}, !- Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Source Object
  11,                                     !- Outlet Port
  {201765b1-3cc6-41b1-8793-c0f6710aa716}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52dd0bd0-c2ea-4cef-ab0b-da60ab682207}, !- Handle
  Port List 385,                          !- Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- HVAC Component
  {d3c1c996-2855-4b53-b97d-9d19b867a8e2}; !- Port 1

OS:PortList,
  {4cbf09d4-8c6b-4062-8ad9-ddb8e67ad3a4}, !- Handle
  Port List 386,                          !- Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}; !- HVAC Component

OS:Sizing:Zone,
  {4dffeaf6-2955-44a6-a320-013921fe7558}, !- Handle
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3e9c31b-33d9-4c36-b055-117b0db85282}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Thermal Zone
  {5d940aba-2da7-4a0e-93c7-42b75d1e0233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- Handle
  Rooftop Terrace Level Mechanical 600 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6308c199-4ea8-4386-99fc-7d5709622402}, !- Zone Air Inlet Port List
  {12ece8d5-2aea-4958-b705-8f7bb2ce94c7}, !- Zone Air Exhaust Port List
  {3555a329-500f-41e9-81bb-a64d2469d067}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a3f2e32-29dd-4e50-9ae9-447f76bb390e}, !- Group Rendering Name
  {96511db1-020d-4292-8396-123e1b4f52a6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {518e4700-06ae-4332-b2e1-e875977c7b88}, !- Handle
  Node 194,                               !- Name
  {3555a329-500f-41e9-81bb-a64d2469d067}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3555a329-500f-41e9-81bb-a64d2469d067}, !- Handle
  {789dacdc-4b65-4117-a901-d4da5a039952}, !- Name
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- Source Object
  11,                                     !- Outlet Port
  {518e4700-06ae-4332-b2e1-e875977c7b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6308c199-4ea8-4386-99fc-7d5709622402}, !- Handle
  Port List 387,                          !- Name
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- HVAC Component
  {fccc8ff5-0936-4378-8f0b-4cad5ab2cf56}; !- Port 1

OS:PortList,
  {12ece8d5-2aea-4958-b705-8f7bb2ce94c7}, !- Handle
  Port List 388,                          !- Name
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- HVAC Component
  {19bca008-ccce-4c6c-b9f2-03caa4e40d50}; !- Port 1

OS:Sizing:Zone,
  {3239a9ff-1123-4dd3-930d-5e79806c2b26}, !- Handle
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {578b70a9-98b4-4723-aa4d-6e4c2c8c5bd1}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {9b8b93b6-3f13-4d17-bdc8-178459757aca}, !- Thermal Zone
  {64516882-7600-4335-af12-90ce76b7f90e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}, !- Handle
  Concourse Level Elevator EL02AB 312 Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc013f24-a424-4dbf-adc2-0c2596515307}, !- Zone Air Inlet Port List
  {c04cb28a-773b-4ccd-b93a-669737ef00be}, !- Zone Air Exhaust Port List
  {34b542db-13fa-4531-8497-8ed356f6caa4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbc40a98-ec26-43ee-80d1-34de9dde8bdc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1fc825b-de2a-4547-a862-cc04144075cd}, !- Handle
  Node 195,                               !- Name
  {34b542db-13fa-4531-8497-8ed356f6caa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34b542db-13fa-4531-8497-8ed356f6caa4}, !- Handle
  {5539e7e5-85f1-44c1-82b5-e9f07bcef0bf}, !- Name
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}, !- Source Object
  11,                                     !- Outlet Port
  {e1fc825b-de2a-4547-a862-cc04144075cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc013f24-a424-4dbf-adc2-0c2596515307}, !- Handle
  Port List 389,                          !- Name
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}; !- HVAC Component

OS:PortList,
  {c04cb28a-773b-4ccd-b93a-669737ef00be}, !- Handle
  Port List 390,                          !- Name
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}; !- HVAC Component

OS:Sizing:Zone,
  {aaf91c53-2c26-4fcb-a0bf-ca1a6a4191af}, !- Handle
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8492d466-50cb-4490-9dd2-5289e116c49c}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {723088ac-f06e-4ac0-8bd9-f1e703e7edbe}; !- Thermal Zone

OS:ThermalZone,
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- Handle
  Athletic Admin Level Stair ST502 Zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {178a3b92-712b-4048-828a-2d5bdd1e5c53}, !- Zone Air Inlet Port List
  {19164b01-a807-405b-83e6-40d57ff05c69}, !- Zone Air Exhaust Port List
  {d69955ef-e2ff-432f-99de-7509b0f06aff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bcd5ab8f-8316-4443-83fb-5eedb04a604e}, !- Group Rendering Name
  {341a5754-8650-46aa-bab2-71271af025c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f84d31f-a090-487d-acbe-2f4505f83164}, !- Handle
  Node 196,                               !- Name
  {d69955ef-e2ff-432f-99de-7509b0f06aff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d69955ef-e2ff-432f-99de-7509b0f06aff}, !- Handle
  {8d687562-8fa6-4a3b-9430-4a2836ea0805}, !- Name
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- Source Object
  11,                                     !- Outlet Port
  {0f84d31f-a090-487d-acbe-2f4505f83164}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {178a3b92-712b-4048-828a-2d5bdd1e5c53}, !- Handle
  Port List 391,                          !- Name
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- HVAC Component
  {62856abe-7a0a-4840-bb09-bcc9ffec17d9}; !- Port 1

OS:PortList,
  {19164b01-a807-405b-83e6-40d57ff05c69}, !- Handle
  Port List 392,                          !- Name
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- HVAC Component
  {5aab35d2-df1c-456f-a270-88523c5bf8da}; !- Port 1

OS:Sizing:Zone,
  {9777033e-51d9-45ff-b0d4-dd43f84513bf}, !- Handle
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7da9e4e-d413-4a59-bc63-349532f8eefe}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {c7d94078-23f6-4711-af8d-2b74ec37bb22}, !- Thermal Zone
  {13e4e5b2-f1ce-4164-93e5-154c97139c31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- Handle
  Coaches Level IDF 4470 Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5d82e62-e9ee-4dd4-8007-e25652d4e509}, !- Zone Air Inlet Port List
  {e5caddf3-6e6e-4c72-80ee-baf78c272ec9}, !- Zone Air Exhaust Port List
  {408905a2-ac3a-49e3-8b07-663c0c093b19}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a03cb631-385c-4c10-936e-b5d19c8a4164}, !- Group Rendering Name
  {2feeec93-6a53-4fa2-96df-df7548007bf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70ed92d2-f0e0-460b-8b6a-4f0897907343}, !- Handle
  Node 197,                               !- Name
  {408905a2-ac3a-49e3-8b07-663c0c093b19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408905a2-ac3a-49e3-8b07-663c0c093b19}, !- Handle
  {79c7beba-846a-4c45-b856-91bb66d87a09}, !- Name
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- Source Object
  11,                                     !- Outlet Port
  {70ed92d2-f0e0-460b-8b6a-4f0897907343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5d82e62-e9ee-4dd4-8007-e25652d4e509}, !- Handle
  Port List 393,                          !- Name
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- HVAC Component
  {306b2345-4da5-482a-9530-e1bfb69b2c3a}; !- Port 1

OS:PortList,
  {e5caddf3-6e6e-4c72-80ee-baf78c272ec9}, !- Handle
  Port List 394,                          !- Name
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- HVAC Component
  {a026eac4-0ef6-4caa-81f0-40106684f744}; !- Port 1

OS:Sizing:Zone,
  {171ccb6d-df6b-49b0-ba90-e340c07e18ac}, !- Handle
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f51bd971-3bf4-48fb-b08a-f55f07b3862c}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {75ab59e0-3230-46d1-8fff-c9e29969f4b7}, !- Thermal Zone
  {d76aa493-f624-452d-a46f-5cb6c434a66e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {646fac7a-44e1-41fc-886b-3939ee37d889}, !- Zone Air Inlet Port List
  {2956e872-0c88-4cdb-a802-90fe88617b21}, !- Zone Air Exhaust Port List
  {fff243f5-db1f-477b-a604-99023b31eb78}, !- Zone Air Node Name
  {d2a3dd7a-34e9-44fa-9d5b-73fc6c7a9bbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34df37f7-7396-435f-8b67-fda610a26668}, !- Group Rendering Name
  {ff42d164-1fdb-43da-9c9a-185d246b0956}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9737a38-6831-4405-8e29-f5bb6dc4e54c}, !- Handle
  Node 198,                               !- Name
  {fff243f5-db1f-477b-a604-99023b31eb78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff243f5-db1f-477b-a604-99023b31eb78}, !- Handle
  {ebff606b-c5bd-4f4d-bcfe-5e318a7a870c}, !- Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Source Object
  11,                                     !- Outlet Port
  {d9737a38-6831-4405-8e29-f5bb6dc4e54c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {646fac7a-44e1-41fc-886b-3939ee37d889}, !- Handle
  Port List 395,                          !- Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- HVAC Component
  {f2f37ab8-8503-446d-86d1-3f5cc535e7d7}; !- Port 1

OS:PortList,
  {2956e872-0c88-4cdb-a802-90fe88617b21}, !- Handle
  Port List 396,                          !- Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}; !- HVAC Component

OS:Sizing:Zone,
  {5dd628da-4cb0-4d00-8a7a-37b864cfbf1f}, !- Handle
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a85ef74-ab6e-4cba-b411-03fd3ee9545f}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Thermal Zone
  {7977e532-5cf1-4e78-8961-2793c236ac05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- Handle
  Coaches Level Stair ST402 Zone,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a60d575-148d-422a-9cf4-e081205a7d0b}, !- Zone Air Inlet Port List
  {6a022f1e-6ab6-4d7f-9292-535113a60a22}, !- Zone Air Exhaust Port List
  {4fc9b72d-7580-4080-81e8-396e4d1995f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28d860f5-a133-4b12-ad49-2bc236f644ab}, !- Group Rendering Name
  {d1d7e86c-a03d-45ee-aa6b-b34b52262d97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a55793-ecd7-45a7-a5ea-e1bfb4fb7e2b}, !- Handle
  Node 199,                               !- Name
  {4fc9b72d-7580-4080-81e8-396e4d1995f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fc9b72d-7580-4080-81e8-396e4d1995f4}, !- Handle
  {aad34ff7-b4fd-4f21-aa33-c59ce25be120}, !- Name
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- Source Object
  11,                                     !- Outlet Port
  {71a55793-ecd7-45a7-a5ea-e1bfb4fb7e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a60d575-148d-422a-9cf4-e081205a7d0b}, !- Handle
  Port List 397,                          !- Name
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- HVAC Component
  {13a3fc09-60c3-46a6-b6d8-2cae6cd4f70c}; !- Port 1

OS:PortList,
  {6a022f1e-6ab6-4d7f-9292-535113a60a22}, !- Handle
  Port List 398,                          !- Name
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- HVAC Component
  {fa05ecee-2663-4d94-bdde-6395711834a0}; !- Port 1

OS:Sizing:Zone,
  {8bd4b712-3a2b-408f-af92-97519b9f0008}, !- Handle
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  40.56,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e5f70c2-8e65-4785-a0d0-cd68ec5ff994}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {ba21f7a2-fbb2-4498-a0b8-43e08dac51c2}, !- Thermal Zone
  {5a86fa04-ec35-436b-a8f7-4544a94ae065}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}, !- Handle
  Field Level Elevator EL02AB Zone,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70071b5f-9086-48b5-b6e5-2c09659523a6}, !- Zone Air Inlet Port List
  {48abb044-6093-4469-8cd6-d6c98ffcdfd8}, !- Zone Air Exhaust Port List
  {cce0d9ee-76bc-479e-a60d-fc039802c170}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6504c30-f68d-49d3-b2d8-4fc630dffa12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6261e37-8989-4e06-8389-f3a536b7a65f}, !- Handle
  Node 200,                               !- Name
  {cce0d9ee-76bc-479e-a60d-fc039802c170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cce0d9ee-76bc-479e-a60d-fc039802c170}, !- Handle
  {6df7e47f-33d0-4d96-b7f1-c6dc8433f4ca}, !- Name
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}, !- Source Object
  11,                                     !- Outlet Port
  {b6261e37-8989-4e06-8389-f3a536b7a65f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70071b5f-9086-48b5-b6e5-2c09659523a6}, !- Handle
  Port List 399,                          !- Name
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}; !- HVAC Component

OS:PortList,
  {48abb044-6093-4469-8cd6-d6c98ffcdfd8}, !- Handle
  Port List 400,                          !- Name
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}; !- HVAC Component

OS:Sizing:Zone,
  {d337744a-e2fb-48d9-b965-08ed979c6af0}, !- Handle
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39372e62-6613-4cb1-80fa-56d2e81b6879}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {78bfd4bf-078c-4839-85c9-cfbcb33ea0ee}; !- Thermal Zone

OS:ThermalZone,
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Handle
  Field Level Locker Player CR103 Zone,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f30359-b6d7-447e-8c91-bc89a186e58a}, !- Zone Air Inlet Port List
  {5450fba6-2a97-4f8a-a151-d271154d8b71}, !- Zone Air Exhaust Port List
  {7bbf550f-80b6-4d31-9592-478d98b68874}, !- Zone Air Node Name
  {03ff77a9-df96-4cb6-a765-8e351e7111c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a18cf15d-18b5-46e4-b978-f0e5220c7893}, !- Group Rendering Name
  {57df2db0-6e15-459b-9416-f80460c2d028}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {1cf57333-4c68-41f9-8188-5d1279d94609}, !- Handle
  Node 201,                               !- Name
  {7bbf550f-80b6-4d31-9592-478d98b68874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bbf550f-80b6-4d31-9592-478d98b68874}, !- Handle
  {91df2391-36bb-40b9-9d4a-299944b196fa}, !- Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Source Object
  11,                                     !- Outlet Port
  {1cf57333-4c68-41f9-8188-5d1279d94609}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f30359-b6d7-447e-8c91-bc89a186e58a}, !- Handle
  Port List 401,                          !- Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- HVAC Component
  {2517f05e-989d-44e0-83a7-2df142fa7426}; !- Port 1

OS:PortList,
  {5450fba6-2a97-4f8a-a151-d271154d8b71}, !- Handle
  Port List 402,                          !- Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}; !- HVAC Component

OS:Sizing:Zone,
  {f961062c-cbb4-4417-8a28-ec259e0f3b40}, !- Handle
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7d9070b-d926-4716-984d-d64b73033835}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Thermal Zone
  {23a8e884-f282-4347-8845-ce0785b041ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b1d72e5-857f-417a-aefa-9a8909b60bc8}, !- Zone Air Inlet Port List
  {33fa893f-ea23-4a49-ad2b-11de9e885e31}, !- Zone Air Exhaust Port List
  {7eb64c6f-d00f-4700-9199-b1d094a33926}, !- Zone Air Node Name
  {3a1d1fab-82b3-4c62-b86d-cd9035aec7b1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec7750f9-6c76-48c7-9deb-c56380a7bfe2}, !- Group Rendering Name
  {c1be62fb-2686-4b3d-b987-09e5a9b96a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0906efb0-faa9-45fe-9020-028c50913046}, !- Handle
  Node 202,                               !- Name
  {7eb64c6f-d00f-4700-9199-b1d094a33926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eb64c6f-d00f-4700-9199-b1d094a33926}, !- Handle
  {848dc0d4-5122-4f73-85a4-c1b39985b193}, !- Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Source Object
  11,                                     !- Outlet Port
  {0906efb0-faa9-45fe-9020-028c50913046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b1d72e5-857f-417a-aefa-9a8909b60bc8}, !- Handle
  Port List 403,                          !- Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- HVAC Component
  {aab9e3c8-ac42-4c70-a4f1-eae6364f53e7}; !- Port 1

OS:PortList,
  {33fa893f-ea23-4a49-ad2b-11de9e885e31}, !- Handle
  Port List 404,                          !- Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}; !- HVAC Component

OS:Sizing:Zone,
  {37cefd8e-7c12-43a9-80e3-3bb3b53cbf48}, !- Handle
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Zone or ZoneList Name
  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27278f68-124e-49bc-a073-7f945ee9fea7}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Thermal Zone
  {c263b3fd-a842-4148-8edd-38eba59497b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {74b9c0c2-4263-44d2-a129-41985b8b5776}, !- Handle
  Rooftop Terrace Level Elevator EL03AB Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9a9149a-1300-432c-8767-dbb354ecedcd}, !- Zone Air Inlet Port List
  {6b668b2e-ae1b-428f-8a0e-628a0b4ac25d}, !- Zone Air Exhaust Port List
  {4a3da6f9-681a-4458-85cb-2fba98152c6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ab95433-6866-47a6-8c9e-12a86e54cd6c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {564f1d32-b6ea-4601-8a42-2fb32618fa80}, !- Handle
  Node 203,                               !- Name
  {4a3da6f9-681a-4458-85cb-2fba98152c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3da6f9-681a-4458-85cb-2fba98152c6c}, !- Handle
  {dda0505b-a166-4cb3-80c9-e08dd97e5ab3}, !- Name
  {74b9c0c2-4263-44d2-a129-41985b8b5776}, !- Source Object
  11,                                     !- Outlet Port
  {564f1d32-b6ea-4601-8a42-2fb32618fa80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9a9149a-1300-432c-8767-dbb354ecedcd}, !- Handle
  Port List 405,                          !- Name
  {74b9c0c2-4263-44d2-a129-41985b8b5776}; !- HVAC Component

OS:PortList,
  {6b668b2e-ae1b-428f-8a0e-628a0b4ac25d}, !- Handle
  Port List 406,                          !- Name
  {74b9c0c2-4263-44d2-a129-41985b8b5776}; !- HVAC Component

OS:Sizing:Zone,
  {6648c60b-be04-4684-bd5e-d0aadaae3a2d}, !- Handle
  {74b9c0c2-4263-44d2-a129-41985b8b5776}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3257eef5-ee4d-48a1-aeaf-a583b40de956}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {74b9c0c2-4263-44d2-a129-41985b8b5776}; !- Thermal Zone

OS:Rendering:Color,
  {3ef18ca5-d0a6-4563-97af-9ec2919af26d}, !- Handle
  Rendering Color 106,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f9f6a75-ab1e-491f-b9d6-e6b17cb28cc5}, !- Handle
  Rendering Color 107,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3970bad6-e593-4fb0-a46e-93681d9309fb}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24013161-014b-4b28-b595-6218ab798c91}, !- Handle
  Rendering Color 109,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12554368-2408-404d-acae-ead26fdd6788}, !- Handle
  Rendering Color 110,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68636627-f585-4805-9033-173ad2d732ab}, !- Handle
  Rendering Color 111,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2cc74c63-bc05-4d23-a1aa-45e6fb52b755}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c3dcb2-252f-40ab-98e0-2a5c1a9fffd1}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bcf3235a-34e1-4dcb-9139-8eaac92c0de7}, !- Handle
  Rendering Color 114,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a37940a-cc3b-4cf4-ac6c-f6452c5be65b}, !- Handle
  Rendering Color 115,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {945703a8-2fde-4f07-8e6b-fb7ef241cc10}, !- Handle
  Rendering Color 116,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee2970d7-a9d5-42b5-b4f9-dd20c7c0188e}, !- Handle
  Rendering Color 117,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60d40f93-7c31-4951-9fad-298afa3d9152}, !- Handle
  Rendering Color 118,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c4cb91-401a-4322-b502-191552590d5b}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be5d4f9c-d2bf-42c8-a53c-4e08ac1fdc39}, !- Handle
  Rendering Color 120,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f2b3732-49cb-493a-9c2a-3d612f41d895}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {040657b2-5245-45ff-ba20-ed65dd798d02}, !- Handle
  Rendering Color 122,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab16f812-8ef0-4cc7-bcdf-de96a8ff6203}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be17b1d6-49c6-46ea-8f73-4b9453ff51e3}, !- Handle
  Rendering Color 124,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19a4b4c1-7bb0-411c-8ebe-973446b2609b}, !- Handle
  Rendering Color 125,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b7a5522-b7c5-4076-b1ac-dccc212ae0d7}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e46e3d6-563d-4ac6-b2c6-009a3d34b8ab}, !- Handle
  Rendering Color 127,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5243ee62-1739-4b78-bdef-fa6cadfe4141}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10cfff3a-09b9-46dd-bd72-51f6f8b746ef}, !- Handle
  Rendering Color 129,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd67582a-5c17-48b7-bb46-110f13f51a22}, !- Handle
  Rendering Color 130,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {592ca9ca-9ef9-4fc0-ae8f-e2946aa1cf6a}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc900511-7e00-4e8a-93f7-c7497d4d59e7}, !- Handle
  Rendering Color 132,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f44ad614-9321-4ab9-9dc4-5aba1da48e88}, !- Handle
  Rendering Color 133,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50706392-fe32-408c-b1a9-55a07540b680}, !- Handle
  Rendering Color 134,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecea9823-4db2-4467-8e53-18891f0601f4}, !- Handle
  Rendering Color 136,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {554e54ff-6749-40b5-8cfc-35c8a1b15c60}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {824f383b-5613-4332-a519-bb3927fbed7d}, !- Handle
  Rendering Color 138,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a51fc5-52a7-42a4-9bf9-414c82b45426}, !- Handle
  Rendering Color 139,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e6a08ea3-9d15-49d8-bc13-93200c41dcd3}, !- Handle
  Rendering Color 140,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4e1e330-8798-495f-83cb-b3b1fe37abad}, !- Handle
  Rendering Color 141,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f4afd0d-f4cf-4572-b9d0-a8bbbdae18ec}, !- Handle
  Rendering Color 142,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {effe99d7-af82-4acf-b557-747c0ebaff8f}, !- Handle
  Rendering Color 143,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40c25423-4968-46b3-bebb-169ed6751d3b}, !- Handle
  Rendering Color 144,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb2988c1-2fed-4bb5-811b-467e48c619d7}, !- Handle
  Rendering Color 145,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ff36500-ec5b-4dd9-b9d3-9c88e8530ca7}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2d306d0-6a7c-4371-b8f8-0a892c86ca92}, !- Handle
  Rendering Color 148,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05e45ced-6d9a-4c8b-8eaa-e1ec3621956a}, !- Handle
  Rendering Color 149,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99c91f75-886a-4960-b7f1-319ad47ab374}, !- Handle
  Rendering Color 150,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88a9c385-35c9-4406-a531-7b9ba7abb6e5}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d54d4c2-560d-4924-8571-cf4aef40db7d}, !- Handle
  Rendering Color 152,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9da13227-231b-4721-8b3f-c6c216eb52db}, !- Handle
  Rendering Color 153,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20edeffe-8497-42c0-8d24-1aea9a23bc33}, !- Handle
  Rendering Color 154,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db57b2f3-3942-4b5e-b908-981a84a7b5e6}, !- Handle
  Rendering Color 155,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f4ba148-b502-4e3a-bcc5-ca67766cf8ff}, !- Handle
  Rendering Color 156,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07f3835f-f97f-47cf-8f40-9c660a5b1433}, !- Handle
  Rendering Color 157,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebe8f46b-3ba8-4009-bc00-b71ea8bcaa59}, !- Handle
  Rendering Color 159,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1aac6120-c6eb-492a-8443-002e23fbabde}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36a0c938-fc6a-4ed2-8ddc-111d34b6cbba}, !- Handle
  Rendering Color 161,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6b6e07e-52f0-4cc7-a335-d9ea859804bb}, !- Handle
  Rendering Color 162,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffd93a95-7b7d-4ae2-93f6-2218582c9971}, !- Handle
  Rendering Color 163,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec505458-6fc0-4b66-84b2-31668526fa34}, !- Handle
  Rendering Color 164,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fea8608-4914-4ccd-bacd-e31b74a53bed}, !- Handle
  Rendering Color 165,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a40aab58-6be7-481f-ae18-128a986a83b1}, !- Handle
  Rendering Color 166,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d15e6bc-612f-44f5-afd1-4b1dffac81dc}, !- Handle
  Rendering Color 167,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6798dbec-7b03-47db-9bbe-149f29ee0ab2}, !- Handle
  Rendering Color 168,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50e62dc6-b0d5-42f4-97ef-632156200d28}, !- Handle
  Rendering Color 169,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {668795b2-0614-4bc4-a1df-0378dcb6db48}, !- Handle
  Rendering Color 170,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {779dbab4-cf60-43bb-aaa7-77506d0d8146}, !- Handle
  Rendering Color 171,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8b312dd-e3de-4fb8-b80b-ce4473cb7331}, !- Handle
  Rendering Color 172,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d083047-2046-4c0c-b40c-d61c6db3b23e}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {55da137d-1fe5-4db3-a9e6-c47b5ce0adb5}, !- Handle
  Rendering Color 174,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dde00481-be5b-4f4f-876c-7b85d9aa3da1}, !- Handle
  Rendering Color 175,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9447d42e-033c-4e3c-b3a3-d01c5cb965fe}, !- Handle
  Rendering Color 176,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62cccb89-506d-4d58-a978-7dbe0c38cbb6}, !- Handle
  Rendering Color 177,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b78ea37-ed72-4792-aa0a-446ef922397d}, !- Handle
  Rendering Color 178,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7e1dd65-2b47-42d5-a7b5-ad4a77ffe4b5}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3336adaf-b523-4d6c-af45-888720c48248}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {675115ab-f42c-45cf-b88f-8c39d8d7625a}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48542748-55ed-4558-a9fa-841e2ba5afea}, !- Handle
  Rendering Color 182,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {595d8d7e-02d5-44d0-8c30-9930971f68f1}, !- Handle
  Rendering Color 183,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7803afc-3d1c-4f39-b440-365eda69c9b1}, !- Handle
  Rendering Color 184,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {022cb24a-9fb3-4e1c-bd21-b37a2aba1841}, !- Handle
  Rendering Color 185,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb18c4ef-d725-41f7-94a1-6ea2e5ebeeb8}, !- Handle
  Rendering Color 186,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a8bbea0-80e9-4d6e-a516-b7702b788d69}, !- Handle
  Rendering Color 187,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0f4c253-155c-4ec7-8123-26d3db582b78}, !- Handle
  Rendering Color 188,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27ae5823-2797-4710-b9ed-91c3b589815f}, !- Handle
  Rendering Color 189,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24b4482f-ea43-41c8-a78e-320f54c835d2}, !- Handle
  Rendering Color 190,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc6957e5-17e4-4480-9344-0b732078e5e3}, !- Handle
  Rendering Color 191,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e51c411-56b8-491e-a1ba-59bfb6c11dbf}, !- Handle
  Rendering Color 192,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83e273be-18e4-4e30-b51e-dff297e4a1f0}, !- Handle
  Rendering Color 193,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00cd7896-a894-4ad5-9d9e-995356acc02d}, !- Handle
  Rendering Color 194,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc2aca1c-ddbc-4bb8-af93-ca5fc226ea93}, !- Handle
  Rendering Color 195,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80c9906f-bfb2-4039-b066-2a1a468483c2}, !- Handle
  Rendering Color 196,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2cbe779-975a-4b85-b114-d680ad706870}, !- Handle
  Rendering Color 197,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {33598319-2316-491c-b51b-db79c119f7fd}, !- Handle
  Rendering Color 198,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cea8857-b172-46d1-8ed5-8cb1d87dd304}, !- Handle
  Rendering Color 199,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed68f6c5-bde5-4381-b7f4-cde24b333daa}, !- Handle
  Rendering Color 200,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48fdf4c5-57b1-4667-b2c3-f3193c643651}, !- Handle
  Rendering Color 201,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3148977c-6094-458b-a636-4aa49076da85}, !- Handle
  Rendering Color 202,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae05999a-5727-4dc7-8a14-926eb0caebd9}, !- Handle
  Rendering Color 203,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f34bb29-089e-4396-91d8-cd60238cb4fa}, !- Handle
  Rendering Color 204,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df3a13bb-be6d-4240-93e3-8234881c914f}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9d063b6-fb0d-4790-8833-7d402adecc11}, !- Handle
  Rendering Color 206,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7250a23-48b5-47ca-8d3a-72709464b9d8}, !- Handle
  Rendering Color 207,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64e295db-209d-4944-9efc-46e3709cff36}, !- Handle
  Rendering Color 208,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53268591-6df8-4341-a5de-5e158f9cdd0d}, !- Handle
  Rendering Color 209,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {180b3408-5b52-4178-9729-32188afcc581}, !- Handle
  Rendering Color 210,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd56a0e3-e439-4396-bd19-661cb602f5c7}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b0480da-154c-4444-8de1-48fbd564b9a7}, !- Handle
  Rendering Color 212,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {277d06ff-17cf-4979-a0c1-dd3d966888ce}, !- Handle
  Rendering Color 213,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9bf61dd-546e-455a-b889-a67f5ef820cb}, !- Handle
  Rendering Color 214,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ecc8174-a7ef-47dd-93f5-a1d679d5c8e4}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2152ffee-8ce4-4a19-90ac-6403360d1100}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49fdbf61-ceff-4c81-ab18-3a449ac30c7d}, !- Handle
  Rendering Color 217,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3f7b2b-a2c7-4d3a-bbb8-94931b8dc28f}, !- Handle
  Rendering Color 218,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61c0b6ee-5507-4937-9ff2-ce9abd27cadf}, !- Handle
  Rendering Color 219,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f152d627-c1c8-4563-a841-b841046fa043}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c1e12d4f-bf09-4b72-a2b0-8f96220da48d}, !- Handle
  Rendering Color 222,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {428fbac4-08aa-4a40-a591-a48be04fce70}, !- Handle
  Rendering Color 223,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca879d83-fca9-40c1-8dca-37da4f47c01a}, !- Handle
  Rendering Color 224,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {db81bbab-482d-41df-b802-64610e93b2d1}, !- Handle
  Rendering Color 225,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7963a434-c57f-4803-adef-4d9c0cbf36aa}, !- Handle
  Rendering Color 226,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4f99aac-b6f0-4fb8-934d-1365fa8432ca}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0c5c507-132e-4e60-b402-bc1a77832b4a}, !- Handle
  Rendering Color 228,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0e96a4a-1014-4ca8-8765-1a50152be160}, !- Handle
  Rendering Color 229,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b3677ed-8ce6-488b-bc3a-02de6248ae69}, !- Handle
  Rendering Color 230,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6471977d-531f-4def-bd37-4d49ecd42aba}, !- Handle
  Rendering Color 231,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {830524f2-71d7-4ce8-917b-b1c3126d0369}, !- Handle
  Rendering Color 232,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1eaf564b-8db9-488d-af48-6374a6db1c1c}, !- Handle
  Rendering Color 233,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fec3981a-cbcd-4d32-b74f-3e779a18f9da}, !- Handle
  Rendering Color 234,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69c91cfa-2fbc-4844-a2c5-2da9ed93d546}, !- Handle
  Rendering Color 235,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a1708ba-6d00-4803-8cb6-0d1a1bf12713}, !- Handle
  Rendering Color 236,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8bea4f3-461f-4f60-9c35-d3061a482ee0}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {768015d8-6936-435f-8e5f-bc42f10dcb63}, !- Handle
  Rendering Color 238,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f037930a-3a90-4b1a-a278-e19291d70135}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96b6ce3-ae37-4374-a0db-4e39af363cd6}, !- Handle
  Rendering Color 240,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f5b765-3b94-4e1e-aa9b-1182d3d63409}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a66026df-0473-4971-bcab-4d41925e6de0}, !- Handle
  Rendering Color 242,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1465fb1-a9b2-4fa7-887e-75a920f53ff4}, !- Handle
  Rendering Color 243,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bca6a2f0-c72b-4602-a6a3-10841b04c78e}, !- Handle
  Rendering Color 244,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {faec5c3b-74c7-4362-a277-2f1c63ba1026}, !- Handle
  Rendering Color 245,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24e6e20e-bdc2-4064-8fcc-7031d8cc18eb}, !- Handle
  Rendering Color 246,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a47f876b-010e-4bb4-8dcd-eea39e4590de}, !- Handle
  Rendering Color 247,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d54b607-3ec6-426e-a9c4-c814db9c1c63}, !- Handle
  Rendering Color 248,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a39677eb-55a5-4eda-a843-4461ef405b6d}, !- Handle
  Rendering Color 249,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ecc3e72-e651-4573-a26b-3df12b4cbbc8}, !- Handle
  Rendering Color 250,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e078c6f1-3f1c-4bd5-bbde-688eab3d70f2}, !- Handle
  Rendering Color 251,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c584e812-9740-465c-9ca7-ea42e8398fd1}, !- Handle
  Rendering Color 252,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4758d80-dd4a-4d2c-a688-3721676340c1}, !- Handle
  Rendering Color 253,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9655d2c5-cfd5-4e12-b741-1c04bfa48d72}, !- Handle
  Rendering Color 254,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {414721f7-e823-4636-9ddd-36f98b9f7310}, !- Handle
  Rendering Color 255,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61f1f3d0-01a0-475c-8c8d-6a38fd848aef}, !- Handle
  Rendering Color 256,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e201f0d2-b05f-43ef-b616-80a340f13a33}, !- Handle
  Rendering Color 257,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b027f983-5aba-4c76-a9b1-4dd78ca97902}, !- Handle
  Rendering Color 258,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55077ade-f9f3-4fdf-9cd4-42a10482fa0f}, !- Handle
  Rendering Color 259,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a3f2e32-29dd-4e50-9ae9-447f76bb390e}, !- Handle
  Rendering Color 260,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbc40a98-ec26-43ee-80d1-34de9dde8bdc}, !- Handle
  Rendering Color 261,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcd5ab8f-8316-4443-83fb-5eedb04a604e}, !- Handle
  Rendering Color 262,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a03cb631-385c-4c10-936e-b5d19c8a4164}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {34df37f7-7396-435f-8b67-fda610a26668}, !- Handle
  Rendering Color 264,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28d860f5-a133-4b12-ad49-2bc236f644ab}, !- Handle
  Rendering Color 265,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6504c30-f68d-49d3-b2d8-4fc630dffa12}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a18cf15d-18b5-46e4-b978-f0e5220c7893}, !- Handle
  Rendering Color 267,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec7750f9-6c76-48c7-9deb-c56380a7bfe2}, !- Handle
  Rendering Color 268,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ab95433-6866-47a6-8c9e-12a86e54cd6c}, !- Handle
  Rendering Color 269,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Construction,
  {070091ee-5610-4bf0-9f88-dfca495a0ab2}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6, !- Name
  {5dc8fc8d-f85d-432c-858e-dd23debe1481}, !- Surface Rendering Name
  {a27807ce-65d5-4dfe-945b-c75f904b423c}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e1dad7e-3feb-444e-8251-734ca6ab5bf2}, !- Handle
  {070091ee-5610-4bf0-9f88-dfca495a0ab2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a27807ce-65d5-4dfe-945b-c75f904b423c}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Material,
  {6cf0839f-27e8-4211-a965-e65c4684985b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {7c82e53f-116e-4393-a2a1-951c9aaa4538}, !- Handle
  90.1-2007 - CZ5 - Office,               !- Name
  {30b98dab-23c7-428c-9890-8244f8c3302b}, !- Default Exterior Surface Constructions Name
  {1e53b274-c240-450b-9c52-69a7368c1258}, !- Default Interior Surface Constructions Name
  {4b203e30-aba6-4948-a9f9-a2f184e63e80}, !- Default Ground Contact Surface Constructions Name
  {acd72f58-fb62-48c5-bf1c-8659603b1f03}, !- Default Exterior SubSurface Constructions Name
  {73018dfa-4456-4fc9-9703-361b81a59641}, !- Default Interior SubSurface Constructions Name
  {6cde8a3d-e92a-4e5c-88b1-df8c02abb5ae}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30b98dab-23c7-428c-9890-8244f8c3302b}, !- Handle
  Default Surface Constructions 34,       !- Name
  {5c8c24c0-8aa0-41ac-ac40-6aaaa35e3ce4}, !- Floor Construction Name
  {ca6d4973-0c76-4aad-aad0-0283bd1bfbb9}, !- Wall Construction Name
  {2731556e-889d-4c16-a5f1-04b1787a9245}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1e53b274-c240-450b-9c52-69a7368c1258}, !- Handle
  Default Surface Constructions 35,       !- Name
  {10031679-00eb-48f7-bc5d-908b0f870adf}, !- Floor Construction Name
  {e05496f4-45c4-496d-ab9d-88e391440359}, !- Wall Construction Name
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4b203e30-aba6-4948-a9f9-a2f184e63e80}, !- Handle
  Default Surface Constructions 36,       !- Name
  {059df6d3-9452-4c45-8b15-6349b5809fc3}, !- Floor Construction Name
  {059df6d3-9452-4c45-8b15-6349b5809fc3}, !- Wall Construction Name
  {059df6d3-9452-4c45-8b15-6349b5809fc3}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {acd72f58-fb62-48c5-bf1c-8659603b1f03}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {070091ee-5610-4bf0-9f88-dfca495a0ab2}, !- Fixed Window Construction Name
  {070091ee-5610-4bf0-9f88-dfca495a0ab2}, !- Operable Window Construction Name
  {822c575e-5d37-4a08-ac72-a65ac59522e0}, !- Door Construction Name
  {b1cdc590-4422-4f47-bd7d-b859a39b1bae}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {070091ee-5610-4bf0-9f88-dfca495a0ab2}, !- Skylight Construction Name
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}, !- Tubular Daylight Dome Construction Name
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {73018dfa-4456-4fc9-9703-361b81a59641}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}, !- Fixed Window Construction Name
  {06b4a822-652f-4f0c-b141-0049d78bfd6b}, !- Operable Window Construction Name
  {d380ac93-add3-4220-aca0-4e6fa180a6ce}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {08aee2ba-e852-44dd-8971-7f79960250a2}, !- Handle
  Rendering Color 325,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dc8fc8d-f85d-432c-858e-dd23debe1481}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30d8a075-ef08-49c0-b08a-66bd69fd6b1b}, !- Handle
  Rendering Color 329,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {b8e1ba44-b680-4abf-9b3d-8bda6485d4f1}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1145691643113, -0.879475000000647, 6.0706, !- X,Y,Z Vertex 1 {m}
  58.792740695623, 3.83857499999827, 6.0706, !- X,Y,Z Vertex 2 {m}
  49.7167042854821, 3.83857499999827, 6.0706, !- X,Y,Z Vertex 3 {m}
  49.7167042854821, 1.6494124999995, 6.0706, !- X,Y,Z Vertex 4 {m}
  40.1608905681678, 1.64941249999953, 6.0706, !- X,Y,Z Vertex 5 {m}
  40.1608905681678, 3.6925249999993, 6.0706, !- X,Y,Z Vertex 6 {m}
  6.22595116048068, 3.69252499999935, 6.0706, !- X,Y,Z Vertex 7 {m}
  6.22595116048068, 4.57199999999982, 6.0706, !- X,Y,Z Vertex 8 {m}
  -4.36571564093392, 4.57200000000009, 6.0706, !- X,Y,Z Vertex 9 {m}
  -0.860515640930965, 0, 6.0706,          !- X,Y,Z Vertex 10 {m}
  0, 0, 6.0706,                           !- X,Y,Z Vertex 11 {m}
  0, 1.04933749999935, 6.0706,            !- X,Y,Z Vertex 12 {m}
  10.1345999999978, 1.04933749999935, 6.0706, !- X,Y,Z Vertex 13 {m}
  10.1345999999978, -0.879475000000647, 6.0706; !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ffe62e6a-59a8-4956-ac19-ea87d4f35aa3}, !- Handle
  Surface 2792,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9704625, 0, 5.1054,                   !- X,Y,Z Vertex 1 {m}
  4.9704625, 9.82785027908052, 5.1054,    !- X,Y,Z Vertex 2 {m}
  4.385865625, 9.82785027908052, 5.1054,  !- X,Y,Z Vertex 3 {m}
  4.385865625, 24.8772021583758, 5.1054,  !- X,Y,Z Vertex 4 {m}
  0, 24.8772021583758, 5.1054,            !- X,Y,Z Vertex 5 {m}
  0, 24.5855777468102, 5.1054,            !- X,Y,Z Vertex 6 {m}
  1.37477500000001, 24.5855777468102, 5.1054, !- X,Y,Z Vertex 7 {m}
  1.37477500000001, 9.38970027908051, 5.1054, !- X,Y,Z Vertex 8 {m}
  3.39186662695642, 9.38970027908051, 5.1054, !- X,Y,Z Vertex 9 {m}
  3.39186662695642, 3.75423901294561, 5.1054, !- X,Y,Z Vertex 10 {m}
  0, 3.75423901294557, 5.1054,            !- X,Y,Z Vertex 11 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {57eba14d-a599-4f04-a783-56801d2dc033}, !- Handle
  Surface 340,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.39186662695642, 3.75423901294561, 5.1054, !- X,Y,Z Vertex 1 {m}
  3.39186662695642, 9.38970027908051, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 9.38970027908051, 5.1054,            !- X,Y,Z Vertex 3 {m}
  0, 3.75423901294557, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Material,
  {2128037e-2e9c-413c-bbf4-93c293cec613}, !- Handle
  Steel-Framed - 6 in. Studs - 16 in. OC - R-21 Cavity Insulation, ! Name
  Smooth,                                 ! Roughness
  0.1524,                                 ! Thickness {m}
  0.117195524872472,                      ! Conductivity {W/m-K}
  69.520131042987,                        ! Density {kg/m3}
  628.02;                                 ! Specific Heat {J/kg-K}

OS:Material,
  {5de106d2-8142-4183-bec2-8ced276698af}, !- Handle
  Gypsum Board - 5/8 in.,                 ! Name
  MediumSmooth,                           ! Roughness
  0.015875,                               ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  800,                                    ! Density {kg/m3}
  1090;                                   ! Specific Heat {J/kg-K}

OS:Material,
  {cf30a0be-563d-4ea0-806c-989b2efc6328}, !- Handle
  MAT-CC05 3 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.0762,                                 !- Thickness {m}
  1.31100006809656,                       !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:AirGap,
  {f2afb126-86ae-472b-add5-282310acdba0}, !- Handle
  Polyiso Rigid Insulation - 6 in.,       !- Name
  6.16385642888071;                       !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {aa6f5e52-99b3-4c27-8758-f9ea742a1e10}, !- Handle
  Polyiso Foil-Faced Rigid Insulation - 2 in., !- Name
  2.24716594378622;                       !- Thermal Resistance {m2-K/W}

OS:Material,
  {50453cae-8351-4847-867b-a535895af871}, !- Handle
  Sandstone - 5 in. - 120 lb/ft3,         ! Name
  MediumRough,                            ! Roughness
  0.127,                                  ! Thickness {m}
  1.89999993983096,                       ! Conductivity {W/m-K}
  1922.21560487522,                       ! Density {kg/m3}
  790;                                    ! Specific Heat {J/kg-K}

OS:Construction,
  {ca6d4973-0c76-4aad-aad0-0283bd1bfbb9}, !- Handle
  NE_Ops Proposed Exterior Wall,          !- Name
  {42b0b02f-694d-470b-bb95-3469044850cb}, !- Surface Rendering Name
  {50453cae-8351-4847-867b-a535895af871}, !- Layer 1
  {aa6f5e52-99b3-4c27-8758-f9ea742a1e10}, !- Layer 2
  {5de106d2-8142-4183-bec2-8ced276698af}, !- Layer 3
  {2128037e-2e9c-413c-bbf4-93c293cec613}, !- Layer 4
  {5de106d2-8142-4183-bec2-8ced276698af}; !- Layer 5

OS:StandardsInformation:Construction,
  {85d78ffa-6b30-45a3-9b4b-fcc5fd6549ca}, !- Handle
  {ca6d4973-0c76-4aad-aad0-0283bd1bfbb9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Handle
  NE_Ops Proposed Glazing - U-0.42/SHGC-0.27/VLT-0.65, !- Name
  {e55086eb-5862-44c9-b03e-d5abbeff6345}, !- Surface Rendering Name
  {02dfd592-1b45-4477-a04a-89bbaf5a9f17}; !- Layer 1

OS:Rendering:Color,
  {e55086eb-5862-44c9-b03e-d5abbeff6345}, !- Handle
  Rendering Color 330,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {02dfd592-1b45-4477-a04a-89bbaf5a9f17}, !- Handle
  NE_Ops Proposed Glazing - U-0.42/SHGC-0.27/VLT-0.65, !- Name
  2.38487060326766,                       !- U-Factor {W/m2-K}
  0.27,                                   !- Solar Heat Gain Coefficient
  0.65;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {28c9c7fd-84a4-4b9e-8931-0d8f1bcbe0b0}, !- Handle
  {1297b05e-ad31-4759-993f-5e2c8c2920ef}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WeatherFile,
  {325fd7a2-b509-4bd4-9a19-e226cdf25911}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724699,                                 !- WMO Number
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  file:files/USA_CO_Boulder-Broomfield-Jefferson.County.AP.724699_TMY3.epw, !- Url
  9BDD69B5;                               !- Checksum

OS:RunPeriod,
  {f3390bf6-3223-4cbc-bb58-f50f50ff9a25}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {28bf0fad-9e59-4ba5-bec4-cfc79a7b66ac}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- Name
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {644e48d9-ee95-418a-971a-dd1f3ef18742}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3b61397f-aa0c-42b6-a0da-3ce70701216a}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0fff8e3d-2d05-45b2-b539-e5a32d9d14eb}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f1756fb7-0a5e-4623-85c2-6fd9e1722e8e}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9570823-274a-4b9f-909e-e88fd525b0a7}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ae32cb5-2b47-46be-8233-0bc320b991ba}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a041262e-3810-4c34-8aeb-f913899e6708}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:Construction,
  {b1cdc590-4422-4f47-bd7d-b859a39b1bae}, ! Handle
  90.1-2007 Nonres 5B Window Metal framing entrance door, ! Name
  {b31153d1-3f71-43b7-80b4-07afa64cc2d8}, ! Surface Rendering Name
  {3c0aa861-d09f-470c-bec4-c69097c550d0}; ! Layer 1

OS:WindowMaterial:Glazing,
  {3c0aa861-d09f-470c-bec4-c69097c550d0}, ! Handle
  Theoretical Glass [185],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.39034,                                ! Solar Transmittance at Normal Incidence
  0.55966,                                ! Front Side Solar Reflectance at Normal Incidence
  0.55966,                                ! Back Side Solar Reflectance at Normal Incidence
  0.507883,                               ! Visible Transmittance at Normal Incidence
  0.442117,                               ! Front Side Visible Reflectance at Normal Incidence
  0.442117,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0457051;                              ! Conductivity {W/m-K}

OS:StandardsInformation:Construction,
  {595ba056-9422-460d-a4fc-a3c594ea7689}, !- Handle
  {b1cdc590-4422-4f47-bd7d-b859a39b1bae}; !- Construction Name

OS:RadianceParameters,
  {42fbf344-b822-4f18-b1cb-c6b3bf25c713}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {f735bfa9-46c6-4333-92c6-d876f498d573}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {5ba066ea-3a05-4f06-a71e-97475ffcebbf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8e696eb8-ad13-4b0d-8054-f97dd9ee091e}; !- Handle

OS:Timestep,
  {66dc266e-21ab-4c78-a41f-314d38b0d3a7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {0795e89e-346c-4f43-8e78-fdc9fb0f2fde}, !- Handle
  1.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {daf07ec1-0dd9-45fa-8a64-e4b17a84a559}; !- Handle

OS:ShadowCalculation,
  {e06d40e5-ef73-4116-b463-88ba1e719cf5}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {9082ffb9-23ae-4da2-b5f5-63dcd97e9ae9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a6f7e168-264b-45e5-b77f-6e266e7129bb}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {fdb23796-f58a-4583-a02f-d8dac4696ca2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {a386116f-bc6d-48e2-99c9-41f76d3b404d}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {5fecdd0c-1a22-46ca-9bf3-dc04864f0077}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2e0577a6-44e5-4daa-b92c-465f42e17edd}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Rendering:Color,
  {7429ccb1-a1a5-419c-b0cb-748fe5f9b66b}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42b0b02f-694d-470b-bb95-3469044850cb}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b31153d1-3f71-43b7-80b4-07afa64cc2d8}, !- Handle
  Rendering Color 3,                      !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a207023-c84c-4c45-b75d-ff89129756eb}, !- Handle
  Rendering Color 4,                      !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ShadingSurfaceGroup,
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Handle
  Surrounding Structure Shading Group,    !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  112.735139629247,                       !- X Origin {m}
  70.9119374939505,                       !- Y Origin {m}
  -1.6029653594091e-031,                  !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {28ea0f4c-0e39-4fbd-8ac1-af2f766b3916}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4904, 0, 35.052,                     !- X,Y,Z Vertex 1 {m}
  74.9808, 0, 19.2024,                    !- X,Y,Z Vertex 2 {m}
  74.9808, 2.5270117994832e-065, 4.00741339852275e-032, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 0, 19.2024;                          !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {8ab3ca9d-b714-4356-8726-496f524ee369}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4904, -127.1016, 35.052,             !- X,Y,Z Vertex 1 {m}
  74.9808, -127.1016, 19.2024,            !- X,Y,Z Vertex 2 {m}
  74.9808, 0, 19.2024,                    !- X,Y,Z Vertex 3 {m}
  37.4904, 0, 35.052;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7b042d6-f72e-47d8-a5ea-e4aeb82b3124}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4904, 0, 35.052,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 19.2024,                          !- X,Y,Z Vertex 2 {m}
  0, -127.1016, 19.2024,                  !- X,Y,Z Vertex 3 {m}
  37.4904, -127.1016, 35.052;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e33a54f-0aae-4da6-b5f9-25905777c064}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.9808, -127.1016, 19.2024,            !- X,Y,Z Vertex 1 {m}
  74.9808, -127.1016, 1.20222401955683e-031, !- X,Y,Z Vertex 2 {m}
  74.9808, 2.5270117994832e-065, 4.00741339852275e-032, !- X,Y,Z Vertex 3 {m}
  74.9808, 0, 19.2024;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6d89e72-bf34-4ed4-9eba-5e83aa2146d2}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.4904, -127.1016, 35.052,             !- X,Y,Z Vertex 1 {m}
  0, -127.1016, 19.2024,                  !- X,Y,Z Vertex 2 {m}
  0, -127.1016, 0,                        !- X,Y,Z Vertex 3 {m}
  74.9808, -127.1016, 1.20222401955683e-031, !- X,Y,Z Vertex 4 {m}
  74.9808, -127.1016, 19.2024;            !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {9153a294-894d-4a5c-850d-a1c216d96bb0}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.9808, 2.5270117994832e-065, 4.00741339852275e-032, !- X,Y,Z Vertex 1 {m}
  74.9808, -127.1016, 1.20222401955683e-031, !- X,Y,Z Vertex 2 {m}
  0, -127.1016, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71f8bee7-1a6d-4a6c-9eaf-e7d3e051883f}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 19.2024,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -127.1016, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -127.1016, 19.2024;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7e72f405-5c38-4503-bb0a-35bc083a951b}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8002251869833, -220.587931251084, 46.609, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -30.8002251869833, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -30.8002251869833, -75.8079312510845, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e77361bf-3960-4ea7-895e-3eb7c984f3d3}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8002251869833, -220.587931251084, 46.609, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -75.8079312510845, 46.609, !- X,Y,Z Vertex 2 {m}
  -56.7082251869833, -75.8079312510845, 46.609, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -220.587931251084, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {219f5d6a-67b0-452f-a1a6-f0a9ae50ff84}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -75.8079312510845, 46.609, !- X,Y,Z Vertex 1 {m}
  -56.7082251869833, -75.8079312510845, 21.3857870167291, !- X,Y,Z Vertex 2 {m}
  -56.7082251869833, -220.587931251084, 21.3857870167291, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -220.587931251084, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {42da7cb1-8a25-45a2-9aa1-67b9567c0a23}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -75.8079312510845, 21.3857870167291, !- X,Y,Z Vertex 1 {m}
  -110.466380820439, -75.8079312510845, 4.21194974500286, !- X,Y,Z Vertex 2 {m}
  -110.466380820439, -220.587931251084, 4.21194974500286, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -220.587931251084, 21.3857870167291; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ddefaf99-8eac-471b-9eb8-03386dcadb45}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -110.466380820439, -75.8079312510845, 4.21194974500286, !- X,Y,Z Vertex 1 {m}
  -110.466380820439, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -110.466380820439, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -110.466380820439, -220.587931251084, 4.21194974500286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1762d7b5-0b85-41f7-b44f-f58e8d2a8184}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.365176363395, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -167.365176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -115.549176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -115.549176363395, -239.181808534601, 17.3609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3884f4fb-10ea-404a-aefc-152ad378e366}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.549176363395, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -115.549176363395, -198.033808534601, 4.2164, !- X,Y,Z Vertex 2 {m}
  -167.365176363395, -198.033808534601, 4.2164, !- X,Y,Z Vertex 3 {m}
  -167.365176363395, -239.181808534601, 17.3609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85078b03-f651-4698-8e59-8d7538702ad3}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.549176363395, -198.033808534601, 4.2164, !- X,Y,Z Vertex 1 {m}
  -115.549176363395, -198.033808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -167.365176363395, -198.033808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -167.365176363395, -198.033808534601, 4.2164; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {775faf03-1c0a-484a-baf6-fe58b0496746}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -31.6113508796188, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -31.6113508796188, -1.52986912229093e-018, !- X,Y,Z Vertex 2 {m}
  -201.69478623008, -60.8738085346014, -3.82467280572613e-019, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -60.8738085346014, 14.2091364851912; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e046cf78-76df-4617-9c55-5bebf6944909}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -159.621508731296, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -159.621508731296, -1.52986912229093e-018, !- X,Y,Z Vertex 2 {m}
  -201.69478623008, -220.587931251084, -1.52986912229093e-018, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -220.587931251084, 14.2091364851912; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7dc33ffb-863d-47fe-b5c3-d5dc451b181c}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -220.587931251084, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -170.413176363395, -220.587931251084, 4.2164, !- X,Y,Z Vertex 2 {m}
  -170.413176363395, -60.8738085346014, 4.2164, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -60.8738085346014, 14.2091364851912; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {36d8f119-77b6-4239-883c-322d73023611}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -170.413176363395, -220.587931251084, 4.2164, !- X,Y,Z Vertex 1 {m}
  -170.413176363395, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -170.413176363395, -60.8738085346014, 3.82467280572932e-019, !- X,Y,Z Vertex 3 {m}
  -170.413176363395, -60.8738085346014, 4.2164; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46e55369-59db-4459-a9a8-761ac5612037}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.365176363395, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -167.365176363395, -198.033808534601, 4.2164, !- X,Y,Z Vertex 2 {m}
  -167.365176363395, -198.033808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -167.365176363395, -239.181808534601, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c447adb-6348-42c5-9352-d54583fd3a1f}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -167.365176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -167.365176363395, -239.181808534601, 17.3609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ddca217-a3eb-4ada-8796-eb537de09239}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8002251869833, -75.8079312510845, 46.609, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -56.7082251869833, -75.8079312510845, 21.3857870167291, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -75.8079312510845, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d9ac45d-d5b6-4439-b7cd-93e2ef50dbfa}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8002251869833, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -110.466380820439, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -110.466380820439, -75.8079312510845, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20abebe3-9865-46b9-b381-95a43e887349}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -220.587931251084, 46.609, !- X,Y,Z Vertex 1 {m}
  -56.7082251869833, -220.587931251084, 21.3857870167291, !- X,Y,Z Vertex 2 {m}
  -30.8002251869833, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -30.8002251869833, -220.587931251084, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {81aa1209-f7be-4c85-8a5c-f55d4d65c7af}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.549176363395, -198.033808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 1 {m}
  -115.549176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -167.365176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -167.365176363395, -198.033808534601, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3590cced-00ca-4425-b5b9-b0904652c0a6}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.549176363395, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -115.549176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -115.549176363395, -198.033808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -115.549176363395, -198.033808534601, 4.2164; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53a379c1-d366-47d6-acca-4692c7cdf3a9}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.549176363395, -239.181808534601, 17.3609, !- X,Y,Z Vertex 1 {m}
  -115.549176363395, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -56.7082251869833, -239.181808534601, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -239.181808534601, 17.3609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2316deaf-6b33-4200-a8f6-8aaae0d65b65}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -60.8738085346014, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -60.8738085346014, -3.82467280572613e-019, !- X,Y,Z Vertex 2 {m}
  -201.69478623008, -159.621508731296, -1.52986912229093e-018, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -159.621508731296, 14.2091364851912; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c671baf-782e-4147-aa50-eac88cf3a1eb}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -60.8738085346014, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -170.413176363395, -60.8738085346014, 4.2164, !- X,Y,Z Vertex 2 {m}
  -170.413176363395, -60.8738085346014, 3.82467280572932e-019, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -60.8738085346014, -3.82467280572613e-019; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {93cd43a4-dc50-4a40-9d50-d39718df4320}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -170.413176363395, -60.8738085346014, 3.82467280572932e-019, !- X,Y,Z Vertex 1 {m}
  -170.413176363395, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -201.69478623008, -220.587931251084, -1.52986912229093e-018, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -60.8738085346014, -3.82467280572613e-019; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bed9da09-e05f-401c-8a16-14981445236c}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -220.587931251084, 14.2091364851912, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -220.587931251084, -1.52986912229093e-018, !- X,Y,Z Vertex 2 {m}
  -170.413176363395, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -170.413176363395, -220.587931251084, 4.2164; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c78b236f-804a-4105-988e-6f8196b81f5b}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -152.125176363395, -6.0098085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -152.125176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -173.461176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -173.461176363395, -6.0098085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9b78e4d3-637a-494f-9d6b-533b503bd3e6}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -109.453176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 1 {m}
  -109.453176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -109.453176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -109.453176363395, -6.0098085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {afb87a2a-90de-431e-be19-ad0aa322d377}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -38.0138085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -109.453176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -109.453176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 3 {m}
  -130.789176363395, -6.0098085346014, 36.3474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2518296d-dc9a-48d5-b40d-a48f45e6c2a7}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 1 {m}
  -130.789176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -152.125176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 3 {m}
  -152.125176363395, -38.0138085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {190d43aa-6e02-4225-971e-3078571418b9}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -152.125176363395, -38.0138085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -152.125176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -152.125176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 3 {m}
  -152.125176363395, -6.0098085346014, 36.3474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {949b0473-7125-4eb8-b005-13d18bbda8ba}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -152.125176363395, -6.0098085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -173.461176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -173.461176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 3 {m}
  -152.125176363395, -38.0138085346014, 36.3474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a63df926-750d-48f1-bbcd-8dcb6d000f8b}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -173.461176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 1 {m}
  -173.461176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -173.461176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -173.461176363395, -38.0138085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {556008dd-3257-43c0-8641-37482456e67c}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -6.0098085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -130.789176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -130.789176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 3 {m}
  -130.789176363395, -38.0138085346014, 36.3474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {320e2f53-24d2-4b02-b563-b3d6d4f88585}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -38.0138085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -130.789176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -109.453176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -109.453176363395, -38.0138085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {50dd96ec-7842-438f-8f9e-20312de0caa1}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -109.453176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 1 {m}
  -109.453176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -173.461176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -173.461176363395, -6.0098085346014, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5c8c24c0-8aa0-41ac-ac40-6aaaa35e3ce4}, !- Handle
  ASHRAE 90.1-2007 Floor SteelJoist ClimateZone 5, !- Name
  {960c3369-30f4-42be-a144-d3e037e79a5b}, !- Surface Rendering Name
  {2e06b3ad-e44d-4895-a348-b63eb12dd51d}, !- Layer 1
  {6cf0839f-27e8-4211-a965-e65c4684985b}, !- Layer 2
  {d0dfc4c6-fb20-4e49-94b6-2d34e0364ae8}; !- Layer 3

OS:Material:NoMass,
  {2e06b3ad-e44d-4895-a348-b63eb12dd51d}, !- Handle
  ASHRAE 90.1-2007 CZ 5 Exposed Floor Insulation, !- Name
  MediumRough,                            !- Roughness
  4.38514357368942,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a7450279-bf4e-4cb6-9d77-37fb3caca87d}, !- Handle
  {5c8c24c0-8aa0-41ac-ac40-6aaaa35e3ce4}; !- Construction Name

OS:Construction,
  {2731556e-889d-4c16-a5f1-04b1787a9245}, !- Handle
  NE_Ops Proposed Roof,                   !- Name
  {30d8a075-ef08-49c0-b08a-66bd69fd6b1b}, !- Surface Rendering Name
  {a838cc63-d0d9-44da-8685-0ed6a2edf5fb}, !- Layer 1
  {cf30a0be-563d-4ea0-806c-989b2efc6328}, !- Layer 2
  {f2afb126-86ae-472b-add5-282310acdba0}, !- Layer 3
  {243991c0-ab93-428f-886b-7e7db56f0ea9}, !- Layer 4
  {860acccb-ae9e-46fe-976d-6e9ff0ac044f}; !- Layer 5

OS:StandardsInformation:Construction,
  {8223108a-fa8d-4009-8fba-ab1803532ce4}, !- Handle
  {2731556e-889d-4c16-a5f1-04b1787a9245}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Rendering:Color,
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Handle
  Rendering Color 273,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {1d4e0c77-7a3c-4375-9000-fadfb423603e}, !- Handle
  90.1-2007 - PriSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ea93a1df-5689-45e3-a523-df6d58cc471e}, !- Handle
  90.1-2007 - CU - LockerOther Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8492bf4b-a4ef-4822-ad5f-b664b76295d6}, !- Handle
  90.1-2007 - CU - LockerPlayer Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:Rendering:Color,
  {c503859d-bad6-45d1-bd56-4e4b245fc463}, !- Handle
  Rendering Color 309,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {877adc77-3c9f-416f-8c3c-23e051f4e3c4}, !- Handle
  90.1-2007 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {406b0d96-1c29-4030-8dd2-2715e0ff69aa}, !- Handle
  90.1-2007 - CU - Training People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6c7909e1-bd8f-46f3-9047-b39613c551b3}, !- Handle
  90.1-2007 - CU - Training Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {1189c76e-7592-42e1-90f1-b8dda22a23f7}, !- Handle
  90.1-2007 - CU - Weight People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {56fb0398-d828-4c7e-9807-505266453c44}, !- Handle
  90.1-2007 - CU - Weight Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.61458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {4b4aa3a6-ef81-4b65-a944-801570f790b8}, !- Handle
  Rendering Color 290,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {614b443f-4858-43c1-aa25-60df9b47e09f}, !- Handle
  90.1-2007 - FullSrvRest - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e4da6270-0a64-4154-8553-353cb911343e}, !- Handle
  90.1-2007 - FullSrvRest - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:Rendering:Color,
  {a6a0d1bb-42fd-45e2-b8b0-5d4a71887133}, !- Handle
  Rendering Color 291,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {37a8b9f0-b031-4a79-ba47-7fa914429033}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6a189c09-56f4-4624-93e4-1484cb8bea89}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  0,                                      !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.6;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {6d4e92dc-3616-4000-bc74-70315057df5a}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  867.512454892338,                       !- Watts per Space Floor Area {W/m2}
  0,                                      !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:Rendering:Color,
  {e210079a-d471-4b89-adca-e7b9da0716ac}, !- Handle
  Rendering Color 285,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {3f7debe3-6277-4667-ae5a-fd067dd24091}, !- Handle
  90.1-2007 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Rendering:Color,
  {78f10470-c1a6-4548-94f6-f131f42f4d32}, !- Handle
  Rendering Color 311,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {09c6e49b-e2d9-44a2-b0d7-95680a4c4a58}, !- Handle
  90.1-2007 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9de53c0f-6170-443f-b1a5-55e0d0270b9c}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Handle
  Rendering Color 312,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- Handle
  90.1-2007 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {0007f1d9-ede5-4fb1-84af-3139b3923573}, !- Handle
  90.1-2007 - CU Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Handle
  Rendering Color 313,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- Handle
  90.1-2007 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Handle
  Rendering Color 314,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- Handle
  90.1-2007 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Handle
  90.1-2007 - Noresco - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Handle
  Rendering Color 315,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Handle
  90.1-2007 - Noresco - ElecRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {a993f111-29d6-4129-a5f5-b361fa678a49}, !- Handle
  Rendering Color 316,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {69082fb0-80f7-4fd0-9972-964eefec1d4a}, !- Handle
  90.1-2007 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4a344eb5-0e93-49f7-a368-3610e675ea3f}, !- Handle
  90.1-2007 - Noresco - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  269.097760417743,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Handle
  90.1-2007 - Noresco - MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {13bb91bd-468b-45dc-9c87-c0388d4ed05b}, !- Handle
  Rendering Color 318,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {495d9c06-f242-477c-b8e2-bf7c04e62f20}, !- Handle
  90.1-2007 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {60724238-599f-4917-baff-c2a9b8c3c46b}, !- Handle
  90.1-2007 - CU Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0d329b38-84bf-4f13-b85b-86f3c7fd7f7a}, !- Handle
  90.1-2007 - CU Office - ReducedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:Rendering:Color,
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Handle
  Rendering Color 320,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- Handle
  90.1-2007 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Handle
  90.1-2007 - Noresco - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3fc533a6-fd8e-4b63-b968-5354e313f8b8}, !- Handle
  90.1-2007 - Noresco - ServerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  753.473729169681,                       !- Watts per Space Floor Area {W/m2}
  0;                                      !- Watts per Person {W/person}

OS:Rendering:Color,
  {fc671a3b-03bc-4dfe-985e-3343791a42ed}, !- Handle
  Rendering Color 321,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Handle
  Rendering Color 322,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule,       !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  {0c7548b1-1b00-43d1-9533-063784dda5ee}, !- Default Day Schedule Name
  {6aa5b96c-2d2a-4ad5-9c8d-6a3026d74d9f}, !- Summer Design Day Schedule Name
  {6fd376ea-29bb-4ae1-a6e7-832f083e26f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c7548b1-1b00-43d1-9533-063784dda5ee}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7ebe8d4c-b35e-45f2-b500-f6ea71817b93}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fd376ea-29bb-4ae1-a6e7-832f083e26f5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7151c74a-c058-4332-af5b-6d54e8be1f6f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa5b96c-2d2a-4ad5-9c8d-6a3026d74d9f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1bb5e35a-9dc1-4e7a-907a-15d9ef0aba71}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule, !- Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {609e9a34-91c5-484b-b3fd-6f903ea39008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {609e9a34-91c5-484b-b3fd-6f903ea39008}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c5c51f2e-9751-4784-b780-e78a28dbac0b}, !- Default Day Schedule Name
  {84cb3667-6b8e-40a1-87ee-7ce38e953308}, !- Summer Design Day Schedule Name
  {7981b024-d345-4590-b98a-4d8c0338d16e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5c51f2e-9751-4784-b780-e78a28dbac0b}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {2f786567-894e-44b1-872f-d98110e51a0b}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7981b024-d345-4590-b98a-4d8c0338d16e}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {18c27005-ba85-4cef-9217-a1e32f2c8c59}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84cb3667-6b8e-40a1-87ee-7ce38e953308}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {86e663df-e96f-4dad-9e9c-5118d8a7dec9}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule Sunday Rule, !- Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c2b2b1b-9b5b-47e0-bbc0-66aad231a46e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c2b2b1b-9b5b-47e0-bbc0-66aad231a46e}, !- Handle
  NE_Ops FullOffFlr1 Infiltration Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule, !- Name
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Schedule Type Limits Name
  {4f039a11-b625-4c3e-9075-d5be81df9318}, !- Default Day Schedule Name
  {f4bda3e3-d4ba-4cef-bef5-30b1cc51be2a}, !- Summer Design Day Schedule Name
  {6877aab0-c124-438d-837a-4eb931fc1e3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f039a11-b625-4c3e-9075-d5be81df9318}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule OnDays, !- Name
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Day,
  {36ee07db-626b-4e86-9f3d-812cfd5e17cb}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6877aab0-c124-438d-837a-4eb931fc1e3c}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule Winter Design Day, !- Name
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Day,
  {1f3f0458-a1c4-409e-ac0e-108e574fe135}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4bda3e3-d4ba-4cef-bef5-30b1cc51be2a}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule Summer Design Day, !- Name
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {617fca13-fd05-441c-9b4b-31a816bbed9f}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule Sunday Rule, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1477f95-27dc-44b4-a8a8-18faacfb05a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1477f95-27dc-44b4-a8a8-18faacfb05a6}, !- Handle
  NE_Ops FullOffFlr1 Heating Setpoint Schedule Sunday, !- Name
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule, !- Name
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Schedule Type Limits Name
  {4695c050-2ba4-425d-b05a-6c48a27387c1}, !- Default Day Schedule Name
  {d317e512-7f98-4234-848b-ad09de9f7396}, !- Summer Design Day Schedule Name
  {4d59aa5c-3619-4bfd-8558-41ed60cffec0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4695c050-2ba4-425d-b05a-6c48a27387c1}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule OnDays, !- Name
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Day,
  {eee61f2f-c162-4749-aa64-51dab3841189}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d59aa5c-3619-4bfd-8558-41ed60cffec0}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule Winter Design Day, !- Name
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Day,
  {33688b9a-9a19-4efd-8c4c-9b1a2ec12004}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d317e512-7f98-4234-848b-ad09de9f7396}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule Summer Design Day, !- Name
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {ff7a43bf-cb0f-4995-a462-49b825bf2adb}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule Sunday Rule, !- Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e29b0192-b911-45a1-87be-56daf0ccc7bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29b0192-b911-45a1-87be-56daf0ccc7bf}, !- Handle
  NE_Ops FullOffFlr1 Cooling Setpoint Schedule Sunday, !- Name
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {27d42f58-50d1-4c74-a338-4d71e2e0af47}, !- Default Day Schedule Name
  {c5656577-65c7-44c5-a350-d2fc397f8a80}, !- Summer Design Day Schedule Name
  {969d9314-93fd-467a-9c29-b4966613b342}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27d42f58-50d1-4c74-a338-4d71e2e0af47}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule MaxCapacity, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab2c784a-9ab6-4d47-a8ce-289ede448f13}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {969d9314-93fd-467a-9c29-b4966613b342}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00c3998b-b4e3-4fd0-afb0-fd8d1949c769}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5656577-65c7-44c5-a350-d2fc397f8a80}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e444f001-c919-4bc2-a6a8-b2f58242bed9}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Sunday Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5c19cb69-686d-4bcc-9819-c0f300df794c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c19cb69-686d-4bcc-9819-c0f300df794c}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc63dc65-e167-458a-a4ff-61980e1bf436}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Jan-Feb Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5b7cd015-8034-4658-befa-53de13488e9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5b7cd015-8034-4658-befa-53de13488e9e}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Jan-Feb, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8627cbdb-611f-47fc-8578-08eaa0474f50}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Mar-Apr Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a11a553-39c6-4bcf-9cc3-2ff0838dd054}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a11a553-39c6-4bcf-9cc3-2ff0838dd054}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Mar-Apr, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.53,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b47e381-9709-4e65-b40d-7f2676ca53c5}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule May Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {585e7bed-87a2-4b55-884e-59090ab3e3aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {585e7bed-87a2-4b55-884e-59090ab3e3aa}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule May, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f707cfeb-bf8c-4544-bb3c-a4f4be8dee68}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Jun-Jul Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7034fd38-c6e7-45e4-a1aa-80588f9bbe32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
