  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7034fd38-c6e7-45e4-a1aa-80588f9bbe32}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Jun-Jul, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39ae9aa4-0d78-4c0c-8e2a-e2cdba794979}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Sep-Dec Rule, !- Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4502964-286f-48f5-bf80-a38ceb3f2707}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4502964-286f-48f5-bf80-a38ceb3f2707}, !- Handle
  NE_Ops FullOffFlr1 Laundry Equipment Schedule Sep-Dec, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {edc05963-0943-4895-8587-12c5b06264b4}, !- Default Day Schedule Name
  {c5ee6d7b-f358-4279-b7cb-3fdddf5efaef}, !- Summer Design Day Schedule Name
  {ac697a67-42b8-4689-b0b2-b03909704b02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edc05963-0943-4895-8587-12c5b06264b4}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {9099fd71-6409-4da4-b8ec-a52a9cd51f8d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac697a67-42b8-4689-b0b2-b03909704b02}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44258b4a-27a5-42f6-8bc7-4a814257a70a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5ee6d7b-f358-4279-b7cb-3fdddf5efaef}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba7d75f5-a53d-42bb-9cd7-3c0f75cb0299}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule Sunday Rule, !- Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {387657c8-03d6-4b43-82e1-a45916672b4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {387657c8-03d6-4b43-82e1-a45916672b4d}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e8c6ea9f-59ce-42ac-a5ac-6b9ef20ec379}, !- Default Day Schedule Name
  {59700e84-c66a-4cad-be25-e3ce99f42f8e}, !- Summer Design Day Schedule Name
  {c79ff1f4-b718-43ee-a5fc-38d427e8b984}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8c6ea9f-59ce-42ac-a5ac-6b9ef20ec379}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a7b1bbd3-db12-4d13-a127-39d15a6cd921}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c79ff1f4-b718-43ee-a5fc-38d427e8b984}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {524a475f-2c14-4b41-98df-4b1d4bfc63b3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59700e84-c66a-4cad-be25-e3ce99f42f8e}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a74e57b8-a866-46ae-8287-aef63c172d92}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule Sunday Rule, !- Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b1af358-90a7-45f7-a4d0-e28e9c2b78d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b1af358-90a7-45f7-a4d0-e28e9c2b78d5}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {905bf5a0-8c1a-41c8-ae58-3510bb3f586f}, !- Default Day Schedule Name
  {9ab3e68a-a69d-414c-9145-83ecfbc43bbd}, !- Summer Design Day Schedule Name
  {40c42f67-ba69-476d-a1da-153916b19adc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {905bf5a0-8c1a-41c8-ae58-3510bb3f586f}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {931269b0-7e52-4cc6-88f3-0526336e282c}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40c42f67-ba69-476d-a1da-153916b19adc}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c2ef88f-a1ed-45f3-825b-d1efd1843ff4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ab3e68a-a69d-414c-9145-83ecfbc43bbd}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dc9885c-5627-4be4-ad58-7bec3c739447}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule Sunday Rule, !- Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f5fc38b-847f-4d44-a278-4ffee6511674}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f5fc38b-847f-4d44-a278-4ffee6511674}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08725876-7b08-4983-9074-b6de86c2e918}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Activity Schedule, !- Name
  {b8753318-b318-4129-82b9-86439f538e62}, !- Schedule Type Limits Name
  {247555eb-cc43-4236-8af9-bdaa203a23d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {247555eb-cc43-4236-8af9-bdaa203a23d3}, !- Handle
  NE_Ops FullOffFlr1 ClosedOffice Activity Schedule AllDays, !- Name
  {b8753318-b318-4129-82b9-86439f538e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1e0c154-2102-4397-b7d9-8bbbc2f20ec5}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8071bff0-b132-4f85-82ec-80bd2a237144}, !- Default Day Schedule Name
  {7517b1e0-dabe-4901-9e44-7ff63d499218}, !- Summer Design Day Schedule Name
  {82a2f4c3-39ff-44ab-be94-33390a6c3db2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8071bff0-b132-4f85-82ec-80bd2a237144}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {375c31bf-50eb-473c-bab1-d09f881e32a4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82a2f4c3-39ff-44ab-be94-33390a6c3db2}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b17c3317-153a-41cf-8430-7fc2100c48b9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7517b1e0-dabe-4901-9e44-7ff63d499218}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39110898-8169-48d8-8644-801914c7f71b}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule, !- Name
  {b1e0c154-2102-4397-b7d9-8bbbc2f20ec5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38dca61e-aea9-4946-9a6b-7ea4e2eb97bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38dca61e-aea9-4946-9a6b-7ea4e2eb97bc}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87bf9502-8b20-46ba-908b-f5e189483f30}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {dbd99a57-de2f-4c07-8cd6-e745e3d29de8}, !- Default Day Schedule Name
  {b80ae031-1fd7-4825-b27e-e8e1cd54737b}, !- Summer Design Day Schedule Name
  {b465ecb1-7fc4-42af-b1bd-77c4aece7161}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbd99a57-de2f-4c07-8cd6-e745e3d29de8}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Day,
  {82dd9e20-8045-47f3-87ed-af7159b293b0}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b465ecb1-7fc4-42af-b1bd-77c4aece7161}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8943be15-6d4b-4976-8a8d-6629933f3a68}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b80ae031-1fd7-4825-b27e-e8e1cd54737b}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7119c89e-655b-428f-ae30-f59032d87ee1}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule Sunday Rule, !- Name
  {87bf9502-8b20-46ba-908b-f5e189483f30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79c1d73d-fbf9-48e2-a7ba-017def805747}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79c1d73d-fbf9-48e2-a7ba-017def805747}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cde8ca99-8ce5-49c6-9155-6c45ddea24d6}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {cd785ba7-b3d8-4610-b82c-374f352d0bb6}, !- Default Day Schedule Name
  {325ab601-6aff-4489-824b-8d294d6a244a}, !- Summer Design Day Schedule Name
  {cd0dd2e2-a647-4b6f-806b-3a085cca007e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd785ba7-b3d8-4610-b82c-374f352d0bb6}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {47302708-f2ec-428e-87a5-18bc4082001c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd0dd2e2-a647-4b6f-806b-3a085cca007e}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bddba123-2f37-447f-b043-03a92045400b}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {325ab601-6aff-4489-824b-8d294d6a244a}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9375457-d147-41e9-98cb-c6d425841003}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule Sunday Rule, !- Name
  {cde8ca99-8ce5-49c6-9155-6c45ddea24d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eee99a4-5e46-43ab-b3df-50ac5990d132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eee99a4-5e46-43ab-b3df-50ac5990d132}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68390afe-37b7-4bc8-88d2-694f921888ba}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {6dfe8ff9-89c4-4ad7-b858-46182bc2cdd1}, !- Default Day Schedule Name
  {53182528-786e-416d-bfbf-30cc9e31122a}, !- Summer Design Day Schedule Name
  {40e563de-aa58-44e3-a077-8928c53d7397}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dfe8ff9-89c4-4ad7-b858-46182bc2cdd1}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9a47dac0-f846-441e-ae4a-9c7a00a21f5f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40e563de-aa58-44e3-a077-8928c53d7397}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {367a02a9-b344-4a38-ab9f-7853783afae7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53182528-786e-416d-bfbf-30cc9e31122a}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfb47ae9-3ad8-407d-ba4c-f4dcc81d9339}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule Sunday Rule, !- Name
  {68390afe-37b7-4bc8-88d2-694f921888ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cb34f4d-8432-4813-a345-070f224332bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cb34f4d-8432-4813-a345-070f224332bf}, !- Handle
  NE_Ops FullOffFlr1 Training Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6c1e1c2-1529-4470-a103-54571751ff85}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {20b40b84-c1ba-4703-9264-9b33660fc782}, !- Default Day Schedule Name
  {c407e23f-c4cf-4e40-9e4d-b02bb07511ab}, !- Summer Design Day Schedule Name
  {94414556-87af-4bcf-8aa9-6c71ec8d927d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20b40b84-c1ba-4703-9264-9b33660fc782}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {35f1d2fa-dd61-4c9f-a006-a3478427098b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94414556-87af-4bcf-8aa9-6c71ec8d927d}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c63e5f6-c0a1-40b9-a249-df43a4826c11}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c407e23f-c4cf-4e40-9e4d-b02bb07511ab}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9b46429-14cf-4a52-ae12-3daf58773518}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule Sunday Rule, !- Name
  {b6c1e1c2-1529-4470-a103-54571751ff85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc2aeb6a-6a8e-4f84-b169-fbaadc5582e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc2aeb6a-6a8e-4f84-b169-fbaadc5582e8}, !- Handle
  NE_Ops FullOffFlr1 Training Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36797e1a-a92e-4414-adb9-fabc19e29fe7}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a66e8fb2-9e38-45b2-b6bb-d3c5bff593da}, !- Default Day Schedule Name
  {f03444e9-511b-49d7-9d72-5fc464a30685}, !- Summer Design Day Schedule Name
  {d0ae2b6a-a3dc-4203-84e4-f55e5bd012ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a66e8fb2-9e38-45b2-b6bb-d3c5bff593da}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e6c5942e-abcd-49dd-a26f-a0470951d322}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0ae2b6a-a3dc-4203-84e4-f55e5bd012ca}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a272f154-e5dd-4443-8c6d-366997edf685}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f03444e9-511b-49d7-9d72-5fc464a30685}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef9041f6-c4d8-4ef4-8154-aa96f982bdf6}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule Sunday Rule, !- Name
  {36797e1a-a92e-4414-adb9-fabc19e29fe7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cedabc6f-49d7-4a6d-bb2d-29d5afd7c093}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cedabc6f-49d7-4a6d-bb2d-29d5afd7c093}, !- Handle
  NE_Ops FullOffFlr1 Training Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4554da9-8b0d-4dca-a77b-85c1242b8ea7}, !- Handle
  NE_Ops FullOffFlr1 Training Activity Schedule, !- Name
  {3068fd65-ebf2-4081-94ae-0cd0e22725cb}, !- Schedule Type Limits Name
  {dd62510f-0d75-4ad1-b7dd-728247749eb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd62510f-0d75-4ad1-b7dd-728247749eb8}, !- Handle
  NE_Ops FullOffFlr1 Training Activity Schedule AllDays, !- Name
  {3068fd65-ebf2-4081-94ae-0cd0e22725cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  240;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c6ccbee-6f26-4507-b448-3667050d5f9f}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {df7bae0b-6dca-4548-9b69-6d199d820368}, !- Default Day Schedule Name
  {28f4f73a-6601-44e4-b3b0-dbaaeb68e259}, !- Summer Design Day Schedule Name
  {1dca8c30-1c7e-4756-8a77-6e3c6ac9e757}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df7bae0b-6dca-4548-9b69-6d199d820368}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f8c1d279-c07b-4597-9439-71be5a6ef751}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dca8c30-1c7e-4756-8a77-6e3c6ac9e757}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e81691c-06ed-4323-9741-dfa7772c5bb1}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28f4f73a-6601-44e4-b3b0-dbaaeb68e259}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e56b8959-8087-406a-8bd2-422a90754d12}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule Sunday Rule, !- Name
  {4c6ccbee-6f26-4507-b448-3667050d5f9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9330a33f-ec81-4d92-bd84-a7ed9daedc1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9330a33f-ec81-4d92-bd84-a7ed9daedc1b}, !- Handle
  NE_Ops FullOffFlr1 Weight Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4f1ac52-0a41-4891-a66b-8401517cdc35}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {016c8d8e-e4d5-4910-bb58-10581d130f81}, !- Default Day Schedule Name
  {4588214e-9b7c-4bf4-8ccd-cf3f1b55a465}, !- Summer Design Day Schedule Name
  {84c2557d-143f-4534-99b6-5b354f845441}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {016c8d8e-e4d5-4910-bb58-10581d130f81}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2815be93-1fd7-4cb0-81f0-619e7852d7b9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84c2557d-143f-4534-99b6-5b354f845441}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4aed2d5-3ffa-4859-a3e9-d0ace3ae43a6}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4588214e-9b7c-4bf4-8ccd-cf3f1b55a465}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {330c9ca3-9838-4acb-b2fa-9635f9270440}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule Sunday Rule, !- Name
  {a4f1ac52-0a41-4891-a66b-8401517cdc35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7cd25d9-d99f-4969-af3a-0b648a28c64b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7cd25d9-d99f-4969-af3a-0b648a28c64b}, !- Handle
  NE_Ops FullOffFlr1 Weight Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f6ceb29-407b-4202-b957-dd991413947d}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {5a69228e-4083-4d6d-9076-5b571abb973b}, !- Default Day Schedule Name
  {5cfe5630-abae-4935-8a22-2628e40401b8}, !- Summer Design Day Schedule Name
  {dda37089-f0a8-4442-b69c-b9c2d0d8d6db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a69228e-4083-4d6d-9076-5b571abb973b}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ad68bbd7-aac5-4729-81df-b0c490a27593}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dda37089-f0a8-4442-b69c-b9c2d0d8d6db}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83f9404d-0299-46b1-98eb-14a26844f6b6}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cfe5630-abae-4935-8a22-2628e40401b8}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e435cb0-978d-4ecd-8e6c-62ad13c1b9ed}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule Sunday Rule, !- Name
  {3f6ceb29-407b-4202-b957-dd991413947d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e0fcc4b-796e-46ca-a9bd-954534b0c57a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e0fcc4b-796e-46ca-a9bd-954534b0c57a}, !- Handle
  NE_Ops FullOffFlr1 Weight Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {267a0f36-06f4-4514-94c6-3749caae9717}, !- Handle
  NE_Ops FullOffFlr1 Weight Activity Schedule, !- Name
  {ae7a7804-6c15-495a-a866-e80daed19340}, !- Schedule Type Limits Name
  {4a2a6916-821b-400b-98f8-2507fd3236ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a2a6916-821b-400b-98f8-2507fd3236ed}, !- Handle
  NE_Ops FullOffFlr1 Weight Activity Schedule AllDays, !- Name
  {ae7a7804-6c15-495a-a866-e80daed19340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  240;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d12bd40-d707-4115-a3b3-5ede21892369}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9e34e0b9-2088-43aa-abf2-91dd8774e6f8}, !- Default Day Schedule Name
  {e9830048-1893-4a33-b1c1-122690d76e80}, !- Summer Design Day Schedule Name
  {d383ae5c-f475-4628-9b21-52d756ec64d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e34e0b9-2088-43aa-abf2-91dd8774e6f8}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b6ff5061-865d-4853-9cbc-4c39185146dc}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d383ae5c-f475-4628-9b21-52d756ec64d4}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca6b37be-fc16-4077-bf42-600fc7ebd47c}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9830048-1893-4a33-b1c1-122690d76e80}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4033a3dd-e89f-41e0-81b0-995ada631ae2}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule Sunday Rule, !- Name
  {0d12bd40-d707-4115-a3b3-5ede21892369}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2770256a-d0fb-46c4-bd13-3b409d633a68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2770256a-d0fb-46c4-bd13-3b409d633a68}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a0af5cc-5616-4a30-bcb2-a78cd416d4bd}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a7c380f2-542a-40a8-a2cb-bc2b0bf386b5}, !- Default Day Schedule Name
  {41a2fd6a-249b-48bc-a963-18a0759a15e1}, !- Summer Design Day Schedule Name
  {bca8cea3-f139-4485-bff6-3da47a5b4c65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7c380f2-542a-40a8-a2cb-bc2b0bf386b5}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7468c385-d134-4533-bae0-b43ee624ea33}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bca8cea3-f139-4485-bff6-3da47a5b4c65}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7846f970-894e-4867-bdc5-e1bf016ae45d}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41a2fd6a-249b-48bc-a963-18a0759a15e1}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8740d86-29de-4a54-b923-64308055112e}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule Sunday Rule, !- Name
  {5a0af5cc-5616-4a30-bcb2-a78cd416d4bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fef99dc-7186-4708-a48e-03a5e98eb6bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fef99dc-7186-4708-a48e-03a5e98eb6bf}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92f8586d-e0a3-41e9-b12d-2acfef0bf0da}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8024a6c6-c645-46b7-924c-11647ea76214}, !- Default Day Schedule Name
  {c6c61a24-8c7e-4133-b967-9a0fa5a900a4}, !- Summer Design Day Schedule Name
  {826b6fc5-4403-4527-be70-9fbe8cd33246}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8024a6c6-c645-46b7-924c-11647ea76214}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {9ec4d326-effa-4e68-9d8b-2a04951e8378}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {826b6fc5-4403-4527-be70-9fbe8cd33246}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f203c6e0-47bd-40b4-943e-81a40a3f4819}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6c61a24-8c7e-4133-b967-9a0fa5a900a4}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29fe222f-e5b3-4f48-975e-5913cff89eb6}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule Sunday Rule, !- Name
  {92f8586d-e0a3-41e9-b12d-2acfef0bf0da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {536b2260-6561-4e44-8967-7e8a263fb852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {536b2260-6561-4e44-8967-7e8a263fb852}, !- Handle
  NE_Ops FullOffFlr1 ReducedOffice Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed793232-d748-492a-848b-522f99c3983a}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {85b185d8-a91b-41a8-b960-ed215bef2e32}, !- Default Day Schedule Name
  {f45e64b5-4e14-4c62-91c0-3dedfbf0d2c4}, !- Summer Design Day Schedule Name
  {473b2f4f-66c3-4532-818f-f7cc33f62a58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b185d8-a91b-41a8-b960-ed215bef2e32}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {1f9db921-fd98-4cb9-ae4c-ed14a59abed3}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {473b2f4f-66c3-4532-818f-f7cc33f62a58}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45831dea-1200-47ea-b37d-615d3619dcee}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f45e64b5-4e14-4c62-91c0-3dedfbf0d2c4}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {009f3032-d900-4e00-a365-dd5ad93846c5}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Saturday Rule, !- Name
  {ed793232-d748-492a-848b-522f99c3983a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd362808-a714-4eb9-bb15-6386a4154533}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd362808-a714-4eb9-bb15-6386a4154533}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78b71893-121e-4b98-8441-b7bc408f36c8}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Sunday Rule, !- Name
  {ed793232-d748-492a-848b-522f99c3983a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51607058-7336-488d-9c27-5fa43fc30eac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51607058-7336-488d-9c27-5fa43fc30eac}, !- Handle
  NE_Ops FullOffFlr1 Conference Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6169bd4-bb62-49d2-aaa9-9fc862127b1f}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e1de8ba2-963a-465b-8aa5-4aa8e17ac5cc}, !- Default Day Schedule Name
  {48c13f4b-6de1-4ab0-a744-ccefb402414e}, !- Summer Design Day Schedule Name
  {ec2f4e59-d175-4b1c-a39d-dbf593228625}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1de8ba2-963a-465b-8aa5-4aa8e17ac5cc}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Day,
  {acb8e737-4e93-43e3-8945-e5db6f9a89f5}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec2f4e59-d175-4b1c-a39d-dbf593228625}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {707998ca-8ee9-4b59-865f-dab9a5222ed9}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48c13f4b-6de1-4ab0-a744-ccefb402414e}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad67fda1-3ebd-4a73-8ed9-0502bdbe729d}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Saturday Rule, !- Name
  {c6169bd4-bb62-49d2-aaa9-9fc862127b1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab9db3ca-8fb9-4a05-a8c8-a6cb5a1fa539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab9db3ca-8fb9-4a05-a8c8-a6cb5a1fa539}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {bf22260b-c4cb-4ea1-9ac7-4486a37105c3}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Sunday Rule, !- Name
  {c6169bd4-bb62-49d2-aaa9-9fc862127b1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9a81f2d-1d1c-4751-a05b-94d57ce586f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a81f2d-1d1c-4751-a05b-94d57ce586f5}, !- Handle
  NE_Ops FullOffFlr1 Conference Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8df752a-50d3-4678-be7d-216a8bed591d}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d598bb13-2244-4fda-98ea-24854b1ac4ba}, !- Default Day Schedule Name
  {338a3e23-c11e-45d8-b3c6-04aaa6c7567a}, !- Summer Design Day Schedule Name
  {9172eb8e-b300-47b8-8598-2d08ad892a13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d598bb13-2244-4fda-98ea-24854b1ac4ba}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {b69c7c09-68b4-40b9-9fec-3901c8bada9c}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9172eb8e-b300-47b8-8598-2d08ad892a13}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e746fd7-72f7-4e73-b3d0-47e4d06928fd}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {338a3e23-c11e-45d8-b3c6-04aaa6c7567a}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b5078cb-334f-4717-bb78-67670ccdd0e2}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Saturday Rule, !- Name
  {e8df752a-50d3-4678-be7d-216a8bed591d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {872db992-bc37-42ef-a8f6-e17945887f95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {872db992-bc37-42ef-a8f6-e17945887f95}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f2e96b41-c24d-4f0d-8452-5989bde62dc9}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Sunday Rule, !- Name
  {e8df752a-50d3-4678-be7d-216a8bed591d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29876001-e8f2-4730-a456-febc5961bf8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29876001-e8f2-4730-a456-febc5961bf8e}, !- Handle
  NE_Ops FullOffFlr1 Conference Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47b3e3f-c831-43af-8d5c-6db7a8b8f4ac}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8247dd92-3833-4d14-8d91-c8fd8a8076b2}, !- Default Day Schedule Name
  {8d640490-06a5-4cdd-b682-dbddebf6207a}, !- Summer Design Day Schedule Name
  {06cbed55-a9fa-43e3-a7f7-958014b3ca5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8247dd92-3833-4d14-8d91-c8fd8a8076b2}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {255b2449-9bc5-41bf-b621-c05f73c83c0f}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06cbed55-a9fa-43e3-a7f7-958014b3ca5a}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c208e53-1c9b-4219-86c8-c0ad68eeb41e}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d640490-06a5-4cdd-b682-dbddebf6207a}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f84659b-075a-4655-8520-76af77f62bec}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Saturday Rule, !- Name
  {b47b3e3f-c831-43af-8d5c-6db7a8b8f4ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca27c373-8e00-480a-a21b-e46118f99846}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca27c373-8e00-480a-a21b-e46118f99846}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f559258-b876-4c05-bb39-74f7e0cdfceb}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Sunday Rule, !- Name
  {b47b3e3f-c831-43af-8d5c-6db7a8b8f4ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {623fe2bf-cdc5-46eb-bcb2-0e8354e02d7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {623fe2bf-cdc5-46eb-bcb2-0e8354e02d7d}, !- Handle
  NE_Ops FullOffFlr1 Corridor Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {69b1f53a-a59a-4fa1-b668-a91423bf16af}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {87422ed7-d50b-4080-a3c2-bc453c1ce2e6}, !- Default Day Schedule Name
  {2e538ed3-2702-4fdc-a54b-ad9bacd95ab9}, !- Summer Design Day Schedule Name
  {e0869381-3dae-4d73-887c-34a67270a9f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87422ed7-d50b-4080-a3c2-bc453c1ce2e6}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1af9336c-b96e-44b3-b6a3-0b44536e88c9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0869381-3dae-4d73-887c-34a67270a9f9}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b7e98a6-2ca6-407e-aeca-82c0a0135a3a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e538ed3-2702-4fdc-a54b-ad9bacd95ab9}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df622032-7986-4b21-a6a8-43a2aaf05ddd}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Saturday Rule, !- Name
  {69b1f53a-a59a-4fa1-b668-a91423bf16af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1c85f0c-7d26-4bd4-899f-452349cc048f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1c85f0c-7d26-4bd4-899f-452349cc048f}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4cba12ad-d0cc-486b-9d9d-d9f4ad4445cf}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Sunday Rule, !- Name
  {69b1f53a-a59a-4fa1-b668-a91423bf16af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a06654c7-1208-4fd1-bf40-6de253a4ca1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a06654c7-1208-4fd1-bf40-6de253a4ca1e}, !- Handle
  NE_Ops FullOffFlr1 Corridor Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3855fedf-3489-49d6-9031-6fabe76b581f}, !- Handle
  NE_Ops FullOffFlr1 Corridor Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {caa91557-c573-4e59-8ea9-6bc720dd54f7}, !- Default Day Schedule Name
  {d8ba85c5-6f02-4c89-87c0-302472115bac}, !- Summer Design Day Schedule Name
  {79ba8a94-639e-44f5-9a8a-b8e8dfc5f999}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa91557-c573-4e59-8ea9-6bc720dd54f7}, !- Handle
  NE_Ops FullOffFlr1 Corridor Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d71ab1d-fda2-4bba-b522-0c91072506cc}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79ba8a94-639e-44f5-9a8a-b8e8dfc5f999}, !- Handle
  NE_Ops FullOffFlr1 Corridor Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1655c8e2-18de-46fe-a47a-89d3aa31c849}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8ba85c5-6f02-4c89-87c0-302472115bac}, !- Handle
  NE_Ops FullOffFlr1 Corridor Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {deef4a40-d145-48c8-bb04-ac6411546496}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule,      !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  {ddf6e1bd-d9da-4097-844d-49fdd1c27d98}, !- Default Day Schedule Name
  {8f65d642-55f5-4f5d-8fc1-039fa823b509}, !- Summer Design Day Schedule Name
  {74f9ec0e-13c4-42c6-b2b3-541acf26cc9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddf6e1bd-d9da-4097-844d-49fdd1c27d98}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b11f7c95-79f3-4eb2-b775-6ec3bbf9854b}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74f9ec0e-13c4-42c6-b2b3-541acf26cc9d}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a126096-e909-47c5-83df-cba54b3bc0ef}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f65d642-55f5-4f5d-8fc1-039fa823b509}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c77f1f9-8891-44f3-ac4e-3ce62359e8c7}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule, !- Name
  {deef4a40-d145-48c8-bb04-ac6411546496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6433e187-17e3-48db-8a1d-4d5c2e2a13c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6433e187-17e3-48db-8a1d-4d5c2e2a13c4}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0dcffaa6-7b4a-4941-96cd-b37cbb6c2afc}, !- Default Day Schedule Name
  {e9cb244c-2d33-4db3-aff9-cce77f3fabf0}, !- Summer Design Day Schedule Name
  {a0294f9c-1bda-433b-b510-a40c3e185571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dcffaa6-7b4a-4941-96cd-b37cbb6c2afc}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ae8e5bd-ad24-4e2f-9c83-bb1d71608e2c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0294f9c-1bda-433b-b510-a40c3e185571}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df6e8f96-6f53-4b35-9d17-5efa429c4374}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9cb244c-2d33-4db3-aff9-cce77f3fabf0}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b07ce7e1-dc4b-4598-82a7-32943a3ba06b}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule Sunday Rule, !- Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87f1bbd8-db62-4a3d-94ce-d1cc8023519c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87f1bbd8-db62-4a3d-94ce-d1cc8023519c}, !- Handle
  NE_Ops UnoccOffFlr3 Infiltration Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  {f874421b-e4f8-4522-9401-475e66595702}, !- Default Day Schedule Name
  {52bd3abf-3666-4ce7-a526-975f01cf8a8f}, !- Summer Design Day Schedule Name
  {48ba0f7d-2d39-4ac0-8ccd-21de7dee44c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f874421b-e4f8-4522-9401-475e66595702}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule OnSeason Weekday, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f80b2ecc-45a0-4eff-aef0-fa76450a3981}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48ba0f7d-2d39-4ac0-8ccd-21de7dee44c1}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Winter Design Day, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {76335382-fcec-4ddb-8c87-5979e085083b}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52bd3abf-3666-4ce7-a526-975f01cf8a8f}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Summer Design Day, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {47e93830-5926-4ce8-9ac0-931e567caf05}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Weekend Rule, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {940de967-d8eb-449a-a15f-3eb3857a10d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {940de967-d8eb-449a-a15f-3eb3857a10d6}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Weekend, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {095cd092-238d-4fff-a138-af3a3fee1432}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Offseason Rule, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {314f1777-e4c7-4f25-8652-8913337b4372}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {314f1777-e4c7-4f25-8652-8913337b4372}, !- Handle
  NE_Ops UnoccOffFlr3 Heating Setpoint Schedule Offseason, !- Name
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {e599e403-9796-46f6-8d2e-626517b36824}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  {07f784fb-3ebe-46cd-9e3f-50b8ae1ea7e8}, !- Default Day Schedule Name
  {5a321c30-c882-4580-8670-b7c634e98b1a}, !- Summer Design Day Schedule Name
  {cb00e0d2-f4c1-4f37-97f4-22051ae00ec3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07f784fb-3ebe-46cd-9e3f-50b8ae1ea7e8}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule OnSeason Weekday, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4962c8ed-bdaf-4fd5-86aa-80c2148ea965}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb00e0d2-f4c1-4f37-97f4-22051ae00ec3}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Winter Design Day, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f5fc8f7f-2cd3-4d89-84b9-292813fbea81}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a321c30-c882-4580-8670-b7c634e98b1a}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Summer Design Day, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {bb7557e3-bf2f-4f4e-b87e-c3245264c690}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Weekend Rule, !- Name
  {e599e403-9796-46f6-8d2e-626517b36824}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ae7e1b-76eb-442b-bc1a-83c9b9664373}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ae7e1b-76eb-442b-bc1a-83c9b9664373}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Weekend, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {eec95b42-ca8e-40d7-97eb-e7d891543770}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Offseason Rule, !- Name
  {e599e403-9796-46f6-8d2e-626517b36824}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4134b6d6-70b7-4552-a468-5e26971cc569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {4134b6d6-70b7-4552-a468-5e26971cc569}, !- Handle
  NE_Ops UnoccOffFlr3 Cooling Setpoint Schedule Offseason, !- Name
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ee01010c-8d79-426e-99a3-151b422bf44d}, !- Default Day Schedule Name
  {a98cefdf-8a88-4e62-902a-478b3d62ff37}, !- Summer Design Day Schedule Name
  {6dbaa646-50d1-41a1-a0ee-294e55f68b1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee01010c-8d79-426e-99a3-151b422bf44d}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {1abb144f-3dd0-42f1-8607-7b7a5ba96e18}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dbaa646-50d1-41a1-a0ee-294e55f68b1d}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {946c2d55-4170-4a34-8971-bbd9308e8c3b}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a98cefdf-8a88-4e62-902a-478b3d62ff37}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {725d45b0-e528-458a-8d59-c1ac6f29310b}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule Weekend Rule, !- Name
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf237602-a1ff-4a4c-93af-edf081806d79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf237602-a1ff-4a4c-93af-edf081806d79}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c79cfd92-4b41-45d6-a18e-b92b4216f4c5}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule OffSeason Rule, !- Name
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {690cee84-ddbd-444d-8299-aca4525ccaa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {690cee84-ddbd-444d-8299-aca4525ccaa5}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Occupancy Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {337f0124-3b50-45be-9554-c8f205003acc}, !- Default Day Schedule Name
  {aa8e21bb-8181-4131-922e-4bf7b0a2cb94}, !- Summer Design Day Schedule Name
  {1655c59f-9266-4add-be4c-08e02850207b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {337f0124-3b50-45be-9554-c8f205003acc}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {828514d6-2b7a-428a-892c-d99f822971e9}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1655c59f-9266-4add-be4c-08e02850207b}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {454cfe29-5d67-472b-8094-23b5a3cbcde9}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa8e21bb-8181-4131-922e-4bf7b0a2cb94}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de67fbf2-b0e2-4f2a-a630-fe97c60ef629}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule Weekend Rule, !- Name
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59413f1c-33da-4d19-9139-9e6ebc3a3833}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59413f1c-33da-4d19-9139-9e6ebc3a3833}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4a143174-3cf9-4d5d-b048-d64af0637867}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule OffSeason Rule, !- Name
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6398271-fd72-4d6f-8774-769c9e7cecf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {a6398271-fd72-4d6f-8774-769c9e7cecf2}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Lighting Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0f5f22bb-2c15-4f4b-9494-acfc1c9a6743}, !- Default Day Schedule Name
  {c6ac65d6-c157-4e8b-982f-1188af1dea95}, !- Summer Design Day Schedule Name
  {884de718-4a88-4a4b-9a71-5facac606f31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f5f22bb-2c15-4f4b-9494-acfc1c9a6743}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3d1f72d8-1bb0-4f00-b85a-a6b5ae412f94}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {884de718-4a88-4a4b-9a71-5facac606f31}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc250ce5-e817-494a-80c2-569547487cfd}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6ac65d6-c157-4e8b-982f-1188af1dea95}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6139bc6a-62cf-47db-be8e-2bf728885e47}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule Weekend Rule, !- Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4fc38db-ab31-4715-bd13-736c1c8bb84f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4fc38db-ab31-4715-bd13-736c1c8bb84f}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1362721c-07a0-4d5a-a21c-d655ecd46656}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule OffSeason Rule, !- Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86c6683f-2384-44cd-ad06-fdc592ecbb9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {86c6683f-2384-44cd-ad06-fdc592ecbb9f}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Equipment Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9818de98-131c-4962-8403-f9fce670ed92}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Activity Schedule, !- Name
  {84a6f554-6533-4f6a-ad95-5cf338a47ac5}, !- Schedule Type Limits Name
  {4bf1fa5d-f9bc-4828-af1b-8f66b17ef8fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bf1fa5d-f9bc-4828-af1b-8f66b17ef8fb}, !- Handle
  NE_Ops UnoccOffFlr3 ClosedOffice Activity Schedule AllDays, !- Name
  {84a6f554-6533-4f6a-ad95-5cf338a47ac5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ace3aba-2ce6-431c-9a4b-3114c88adefb}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {68bdb7f3-25b9-4084-9719-335f38ad82d3}, !- Default Day Schedule Name
  {65d72c4c-0df9-459a-b23a-874ae6c09a9e}, !- Summer Design Day Schedule Name
  {9e2e5c63-cb90-4f79-b69c-4d71cb78433f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68bdb7f3-25b9-4084-9719-335f38ad82d3}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {f536ab3f-cb74-4fac-a624-bbda5784f6bf}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e2e5c63-cb90-4f79-b69c-4d71cb78433f}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1552adf7-062b-4732-8052-7161997fd3d5}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65d72c4c-0df9-459a-b23a-874ae6c09a9e}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d63e4583-c5c8-4130-a9ad-549bab8c0b30}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule Weekend Rule, !- Name
  {1ace3aba-2ce6-431c-9a4b-3114c88adefb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ea8e2ef-5d51-44ba-89f1-866ab84da62c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ea8e2ef-5d51-44ba-89f1-866ab84da62c}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21237259-a9ec-4d0c-b13d-750a99359ccc}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule OffSeason Rule, !- Name
  {1ace3aba-2ce6-431c-9a4b-3114c88adefb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be9336c9-70cf-488a-84ea-f75090bb8585}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be9336c9-70cf-488a-84ea-f75090bb8585}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Occupancy Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a53660d-55e4-431f-8700-a3ccf05373ea}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {74c4d7f0-2b9c-4887-ab2e-2ee415a1e6dc}, !- Default Day Schedule Name
  {156b7288-a1a0-4502-a40d-dde1bea13fa5}, !- Summer Design Day Schedule Name
  {3c30512e-d6cb-42db-a430-63dff83c07ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74c4d7f0-2b9c-4887-ab2e-2ee415a1e6dc}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {e31dda03-97fc-4bf4-bdf2-db5eb2cc98ce}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c30512e-d6cb-42db-a430-63dff83c07ec}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a76ef9be-5548-423a-87d5-b9767529ac93}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156b7288-a1a0-4502-a40d-dde1bea13fa5}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {656b8b27-dbd5-44d1-b962-7e799f7d174e}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule Weekend Rule, !- Name
  {1a53660d-55e4-431f-8700-a3ccf05373ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebb135f9-5472-4ba6-8317-36ed24d9c7a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebb135f9-5472-4ba6-8317-36ed24d9c7a6}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3b510c3e-0a54-4ce5-84b5-76ede7670135}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule OffSeason Rule, !- Name
  {1a53660d-55e4-431f-8700-a3ccf05373ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffee1e3c-9308-4372-8551-f22726632cce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ffee1e3c-9308-4372-8551-f22726632cce}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Lighting Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f6be451-425b-4432-b84e-726cd3363859}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e05f2bd3-8e58-4caa-afcd-64cfbfa73eec}, !- Default Day Schedule Name
  {a8dbe543-3056-4180-9b0b-b6fe1a67967b}, !- Summer Design Day Schedule Name
  {d3a55f02-4b48-4a17-a665-1c58d0381eb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e05f2bd3-8e58-4caa-afcd-64cfbfa73eec}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {dd4a846f-5d71-43dc-9f0e-6a7116ea605c}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3a55f02-4b48-4a17-a665-1c58d0381eb2}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6620953-57cd-4180-9181-1812a7fa5190}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8dbe543-3056-4180-9b0b-b6fe1a67967b}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {533c7988-a3ed-4bb8-9a2c-98dd77db8253}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule Weekend Rule, !- Name
  {4f6be451-425b-4432-b84e-726cd3363859}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa34e571-4b55-4507-8490-bbfe80242ba1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa34e571-4b55-4507-8490-bbfe80242ba1}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4c2dca16-bc46-4895-91fb-455ce8e3c9d4}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule OffSeason Rule, !- Name
  {4f6be451-425b-4432-b84e-726cd3363859}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26d54137-ce4a-4240-a892-b52fbf4372d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26d54137-ce4a-4240-a892-b52fbf4372d2}, !- Handle
  NE_Ops UnoccOffFlr3 Meeting Equipment Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {db2e2d77-984b-4ef1-874f-d07c5fb95550}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efa1b13b-8183-4bad-aa7f-84583b38802d}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88935def-c409-40a7-82fb-92b2e1f1d397}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e717557-335b-4f1c-b643-8c5adcd0d967}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e87d28b4-8c5a-4532-94e0-8c2d22f940e2}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4fdf184-b76f-4f38-ae3c-82b406707f27}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {93fcfb1c-5f73-4a69-873f-2d4e69a3ceae}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {40db0def-ba4c-401e-9d4d-096a12dfb704}, !- Default Day Schedule Name
  {224882d6-31ff-4c9b-a51b-a884524706c0}, !- Summer Design Day Schedule Name
  {a5fb1ca2-c9eb-4564-b8c1-8fa6a1598fad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40db0def-ba4c-401e-9d4d-096a12dfb704}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {965768e2-1482-4b4b-a056-392f84b0f950}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5fb1ca2-c9eb-4564-b8c1-8fa6a1598fad}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0861478-af28-4323-8103-7d93d413b281}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {224882d6-31ff-4c9b-a51b-a884524706c0}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6ec9e61-ab81-4c6c-8673-21b87e93b4e2}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Saturday Rule, !- Name
  {93fcfb1c-5f73-4a69-873f-2d4e69a3ceae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2703d1a3-8608-4839-addc-e46411f5006e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2703d1a3-8608-4839-addc-e46411f5006e}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efe22b1b-31eb-46bd-9eec-b0be7773bad0}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Sunday Rule, !- Name
  {93fcfb1c-5f73-4a69-873f-2d4e69a3ceae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93ed266c-1929-4bdb-a9bf-ecf4decc4367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93ed266c-1929-4bdb-a9bf-ecf4decc4367}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8020de8e-3e4e-42e6-ba56-c3eee5658b64}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule OffSeason Rule, !- Name
  {93fcfb1c-5f73-4a69-873f-2d4e69a3ceae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4faa8a0-a6d2-4ca7-aad8-994a880720f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4faa8a0-a6d2-4ca7-aad8-994a880720f2}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Occupancy Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5181c40f-3697-4faa-b5fa-c6f988e67946}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c5cf9a07-a00e-4b36-8c4e-adcec6b81cb2}, !- Default Day Schedule Name
  {c8782635-f105-478c-8b67-6fa2bec5b8a3}, !- Summer Design Day Schedule Name
  {4d4fb092-1d78-4502-b011-efa577692461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5cf9a07-a00e-4b36-8c4e-adcec6b81cb2}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e7c297a5-6d9f-41a7-92b7-08d37171280e}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d4fb092-1d78-4502-b011-efa577692461}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90f4b48a-85a7-47a9-ad29-e22adc2dbf96}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8782635-f105-478c-8b67-6fa2bec5b8a3}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa3b1a88-e5d2-4d98-b4ec-2a6c7d127e9f}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Saturday Rule, !- Name
  {5181c40f-3697-4faa-b5fa-c6f988e67946}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc062206-05a5-405d-90f7-af427d913705}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc062206-05a5-405d-90f7-af427d913705}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3bc0166d-6d8c-404c-a96c-0a24d5aed173}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Sunday Rule, !- Name
  {5181c40f-3697-4faa-b5fa-c6f988e67946}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b48f59af-215b-4d45-affb-65957257b04a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b48f59af-215b-4d45-affb-65957257b04a}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a75ab0d0-a8a5-4711-8642-7504a85f468e}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule OffSeason Rule, !- Name
  {5181c40f-3697-4faa-b5fa-c6f988e67946}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cf4a91e-a11a-46b5-8d31-142d10772efa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  7,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4cf4a91e-a11a-46b5-8d31-142d10772efa}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Lighting Schedule OffSeason, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a94c9c8b-8192-4ff0-a0a7-4ff3c60f4286}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {cea99a1b-9bda-4849-a132-42db69a94166}, !- Default Day Schedule Name
  {3b0d044e-9095-482d-80d3-62a1a9a8c4ad}, !- Summer Design Day Schedule Name
  {860bf541-85ac-4a6b-867c-5e337879f89a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cea99a1b-9bda-4849-a132-42db69a94166}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b5f70d8-042b-4e7d-8be7-a2156e4fa28f}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860bf541-85ac-4a6b-867c-5e337879f89a}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64cbed26-4a7a-41cc-aaf7-f77b155c77a6}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b0d044e-9095-482d-80d3-62a1a9a8c4ad}, !- Handle
  NE_Ops UnoccOffFlr3 Corridor Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b6a3452-0d9c-4006-89f7-4951eb364172}, !- Handle
  NE_Ops RedOff HVAC Schedule,            !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  {a5af6719-e305-44b5-9595-fce477b55caa}, !- Default Day Schedule Name
  {350b3f76-3fb8-445d-aa46-a9de90f97b0d}, !- Summer Design Day Schedule Name
  {4f9e2d38-b582-46db-9a9c-471f4a6ec8f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5af6719-e305-44b5-9595-fce477b55caa}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays,   !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00e7e81b-0814-43cb-8b1b-5338259385be}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f9e2d38-b582-46db-9a9c-471f4a6ec8f9}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8867ce9b-e87d-4ccd-b5fd-e8c9fd4636f1}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {350b3f76-3fb8-445d-aa46-a9de90f97b0d}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {136003c9-9faa-48c2-bd7c-d621cf6737c3}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule, !- Name
  {3b6a3452-0d9c-4006-89f7-4951eb364172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eca6b103-62d3-4689-b8f1-56ec043fb52a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eca6b103-62d3-4689-b8f1-56ec043fb52a}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend,    !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Handle
  NE_Ops RedOff Infiltration Schedule,    !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {6af3c406-624e-4a49-a298-67e911c8e4ca}, !- Default Day Schedule Name
  {27bb2c3f-196d-4990-a057-14bcfb76b289}, !- Summer Design Day Schedule Name
  {2bf173b1-22d1-4d33-b1cf-c4b31142df8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6af3c406-624e-4a49-a298-67e911c8e4ca}, !- Handle
  NE_Ops RedOff Infiltration Schedule Weekdays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5819d17b-d191-4d98-b576-4658e5a21da4}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bf173b1-22d1-4d33-b1cf-c4b31142df8f}, !- Handle
  NE_Ops RedOff Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9518697-924d-4ff9-a0a5-108480b7f0dc}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27bb2c3f-196d-4990-a057-14bcfb76b289}, !- Handle
  NE_Ops RedOff Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f51ffb12-d489-4b84-90ed-066f7d3c203f}, !- Handle
  NE_Ops RedOff Infiltration Schedule Weekend Rule, !- Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf5cc13a-e602-4ffd-b44c-b16173df48fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf5cc13a-e602-4ffd-b44c-b16173df48fd}, !- Handle
  NE_Ops RedOff Infiltration Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule, !- Name
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Schedule Type Limits Name
  {83d2096b-4ad9-4520-b3cc-d1030fc3b340}, !- Default Day Schedule Name
  {2861883c-ad50-4652-99b9-e85667aae3c8}, !- Summer Design Day Schedule Name
  {cf24413d-7ac7-4b85-8f12-1740a33d7ee9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83d2096b-4ad9-4520-b3cc-d1030fc3b340}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule Weekdays, !- Name
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f718f9eb-f75b-4f79-b23e-8fa586789954}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf24413d-7ac7-4b85-8f12-1740a33d7ee9}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule Winter Design Day, !- Name
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {c7c2a0b6-231b-4bde-97c8-df1bf8fd103c}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2861883c-ad50-4652-99b9-e85667aae3c8}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule Summer Design Day, !- Name
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {5d1b1a97-f8c9-4cd8-aede-36a9ff4aa197}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule Weekend Rule, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3c0ae5d-bd67-4266-8986-b7fa6cf40c0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3c0ae5d-bd67-4266-8986-b7fa6cf40c0c}, !- Handle
  NE_Ops RedOff Heating Setpoint Schedule Weekend, !- Name
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule, !- Name
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Schedule Type Limits Name
  {bf35e800-6b41-42b0-811f-cfa96e5a56a5}, !- Default Day Schedule Name
  {a089336c-036f-4923-a69a-d330cf37c493}, !- Summer Design Day Schedule Name
  {ddb27a9d-57d6-4fb3-8ae9-e0fce0be1433}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf35e800-6b41-42b0-811f-cfa96e5a56a5}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule Weekdays, !- Name
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {47dc3a63-dee5-4fd7-8b4a-de9b2e86cc0c}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddb27a9d-57d6-4fb3-8ae9-e0fce0be1433}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule Winter Design Day, !- Name
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bd879b8b-ac86-41c9-a296-8c9cb657fc3f}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a089336c-036f-4923-a69a-d330cf37c493}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule Summer Design Day, !- Name
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {6ae3c5ef-2677-4b7e-90da-532c03254140}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule Weekend Rule, !- Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6bdaca9-3068-42ee-b976-cb4e4c81fb1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bdaca9-3068-42ee-b976-cb4e4c81fb1c}, !- Handle
  NE_Ops RedOff Cooling Setpoint Schedule Weekend, !- Name
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d9835820-6778-4fc7-a55f-2fd23332e1ce}, !- Default Day Schedule Name
  {540adce5-82fa-4501-8aed-927b95cb6468}, !- Summer Design Day Schedule Name
  {53ac9d85-1c6b-45cf-9817-ad5e8d304d71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9835820-6778-4fc7-a55f-2fd23332e1ce}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {edf738f9-2ec0-4ced-b244-d5b7a1d988ff}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53ac9d85-1c6b-45cf-9817-ad5e8d304d71}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e0b3649-9e28-45f3-a3f0-0a1b2b6e361d}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540adce5-82fa-4501-8aed-927b95cb6468}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81cb6117-3cd6-44b0-a6eb-b508842fde03}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule Weekend Rule, !- Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49434755-09af-4168-926c-73bf5b8607f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49434755-09af-4168-926c-73bf5b8607f4}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a75aa348-3fd6-4b8b-86dc-f12cae89399a}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule OffSeason Weekday Rule, !- Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90a67b4f-de41-4a3a-91bf-fd697e0a75b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {90a67b4f-de41-4a3a-91bf-fd697e0a75b8}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {a1200ff6-14cc-454c-bafe-100eed7a7e44}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule OffSeason Weekend Rule, !- Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d161b10-efb6-4007-b9b5-4a22a3f0dbd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {9d161b10-efb6-4007-b9b5-4a22a3f0dbd4}, !- Handle
  NE_Ops RedOff ClosedOffice Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a5b8269b-90a5-4674-9140-25626db36e14}, !- Default Day Schedule Name
  {42e70cae-b21f-48b5-a9d7-45a295f83a24}, !- Summer Design Day Schedule Name
  {a64aa734-acac-4d71-a2bd-36f7d965d962}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5b8269b-90a5-4674-9140-25626db36e14}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {42c6aaeb-668b-41b8-a241-77f2967624e7}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a64aa734-acac-4d71-a2bd-36f7d965d962}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f38b7696-d2e2-4920-9c26-80deee72c035}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42e70cae-b21f-48b5-a9d7-45a295f83a24}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2d32ae9-28d0-4c38-956e-3d0d2bacda2f}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule Weekend Rule, !- Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a64e55a1-a936-42b9-beef-a50322588ca8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a64e55a1-a936-42b9-beef-a50322588ca8}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {57e720ce-ec39-4106-bb44-15a56898fbd6}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule OffSeason Weekday Rule, !- Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac8d9ff7-2001-4784-967b-2f9b94a8f895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {ac8d9ff7-2001-4784-967b-2f9b94a8f895}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {731d0cd8-4893-4aa6-82d9-abb2a4c159e3}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule OffSeason Weekend Rule, !- Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1d2f0e0-58e7-4e81-b4fb-d543262a7101}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {f1d2f0e0-58e7-4e81-b4fb-d543262a7101}, !- Handle
  NE_Ops RedOff ClosedOffice Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {dd3dfae2-b44c-4fe8-b761-e8952703a3cb}, !- Default Day Schedule Name
  {eb24ba81-76af-40eb-b40e-6d83029b43c9}, !- Summer Design Day Schedule Name
  {cdb965e3-c008-4eea-b208-83186eeee721}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd3dfae2-b44c-4fe8-b761-e8952703a3cb}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {28c17712-2bb4-4091-8378-027ec2cec7f4}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdb965e3-c008-4eea-b208-83186eeee721}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156adff1-34b5-4e8d-a252-7b750f08ba2b}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb24ba81-76af-40eb-b40e-6d83029b43c9}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1c806c8-e36c-4117-80fd-931f3d95d1e9}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule Weekend Rule, !- Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29749851-84e1-4835-8a57-eaf7b59a8982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29749851-84e1-4835-8a57-eaf7b59a8982}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {22e711aa-cdd2-4b60-b5b5-612b64f80831}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule OffSeason Weekday Rule, !- Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36b2db9d-683f-441e-be98-690fc4fb4c0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {36b2db9d-683f-441e-be98-690fc4fb4c0a}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {26d0eb07-175d-4aa0-874a-9234d3d9b19a}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule OffSeason Weekend Rule, !- Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {858ec5e0-b91f-4575-aabb-076e16f612b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {858ec5e0-b91f-4575-aabb-076e16f612b2}, !- Handle
  NE_Ops RedOff ClosedOffice Equipment Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- Handle
  NE_Ops RedOff ClosedOffice Activity Schedule, !- Name
  {b3811de9-4043-4fb8-a569-a14357f88fb8}, !- Schedule Type Limits Name
  {7e2e95dd-7133-4464-a07b-85b2d9112bde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e2e95dd-7133-4464-a07b-85b2d9112bde}, !- Handle
  NE_Ops RedOff ClosedOffice Activity Schedule AllDays, !- Name
  {b3811de9-4043-4fb8-a569-a14357f88fb8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1ed0117-67f8-45dd-a754-d5ef5536cf6a}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7ee3dda8-6320-48aa-ae42-29a2f3ecb586}, !- Default Day Schedule Name
  {3f6e3667-eb0d-4f94-9797-f7f3dda388c0}, !- Summer Design Day Schedule Name
  {ff843575-ab47-4ed0-8db4-c3d565a84f4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ee3dda8-6320-48aa-ae42-29a2f3ecb586}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {9808c333-dcda-43c9-bbc4-17f9f754203f}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff843575-ab47-4ed0-8db4-c3d565a84f4c}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dc897ef-f03f-46f3-ac08-3b0f4068ba5f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f6e3667-eb0d-4f94-9797-f7f3dda388c0}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {580ad255-c87c-49fe-9f26-297378422d52}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule Weekend Rule, !- Name
  {f1ed0117-67f8-45dd-a754-d5ef5536cf6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1240cd05-dc00-4437-a96c-be85a154da2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1240cd05-dc00-4437-a96c-be85a154da2a}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da9ffe7e-accf-45e1-97a9-64377dcd578c}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule OffSeason Weekday Rule, !- Name
  {f1ed0117-67f8-45dd-a754-d5ef5536cf6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a59ad396-32b6-4da7-ab53-28f1f2f532a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {a59ad396-32b6-4da7-ab53-28f1f2f532a8}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {b5b064f1-70f4-4c08-a3fa-ce7b13dd82ab}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule OffSeason Weekend Rule, !- Name
  {f1ed0117-67f8-45dd-a754-d5ef5536cf6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd4970c-1691-444f-b8aa-bed1c9c5a05a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {7fd4970c-1691-444f-b8aa-bed1c9c5a05a}, !- Handle
  NE_Ops RedOff CoachesOffice Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {57c0a2a3-4206-4552-9018-e36d88e38c8a}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8acb8ce8-b5bb-46ef-83a2-8fc4035b8bc2}, !- Default Day Schedule Name
  {ac407ee4-f779-41cb-b151-c4c3dd6cce9c}, !- Summer Design Day Schedule Name
  {c813b7c5-3e78-4ed8-80fa-69e7689eaf55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8acb8ce8-b5bb-46ef-83a2-8fc4035b8bc2}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Day,
  {17255400-c179-4f42-a72c-1d782dab244f}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c813b7c5-3e78-4ed8-80fa-69e7689eaf55}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86191f4f-dbed-459f-938c-397e3f027a16}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac407ee4-f779-41cb-b151-c4c3dd6cce9c}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2438105-5885-4b12-8b2e-13fdaefb49de}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule Weekend Rule, !- Name
  {57c0a2a3-4206-4552-9018-e36d88e38c8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c084427b-fda5-46a7-9f66-d7f623e8fb7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c084427b-fda5-46a7-9f66-d7f623e8fb7f}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4df4c9eb-9d23-4886-933c-e8dd89044b57}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule OffSeason Weekday Rule, !- Name
  {57c0a2a3-4206-4552-9018-e36d88e38c8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29e89fd2-3e03-4fe6-af95-dea5d7fa0787}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {29e89fd2-3e03-4fe6-af95-dea5d7fa0787}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {4e92d490-516d-4828-a1e5-af693011b265}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule OffSeason Weekend Rule, !- Name
  {57c0a2a3-4206-4552-9018-e36d88e38c8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {387dca99-a851-46ab-b25c-2598a4e0baf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {387dca99-a851-46ab-b25c-2598a4e0baf0}, !- Handle
  NE_Ops RedOff CoachesOffice Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d384f878-9600-4c2f-994d-3fc2440f2d30}, !- Default Day Schedule Name
  {cfa1fbbc-8a6a-47ea-86f3-0d415dd8a829}, !- Summer Design Day Schedule Name
  {ca626236-e05c-409b-9ee8-42f5c02ca20e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d384f878-9600-4c2f-994d-3fc2440f2d30}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {d27d4003-654c-4af5-80aa-08734b3abccd}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca626236-e05c-409b-9ee8-42f5c02ca20e}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5f76bc2-27bc-4a1e-bbdc-7dd5fc6875ae}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfa1fbbc-8a6a-47ea-86f3-0d415dd8a829}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef4246d4-2f62-4ab8-b6d1-c76057f2a8bd}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule Weekend Rule, !- Name
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4f65017-95fa-40e4-b1a7-46b899977ec0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f65017-95fa-40e4-b1a7-46b899977ec0}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {85455871-ad3a-4f66-9b26-3a85fbdcf021}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule OffSeason Weekday Rule, !- Name
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78af27bb-2a36-40d0-a872-138bfc2ec4fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {78af27bb-2a36-40d0-a872-138bfc2ec4fb}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {6559d55c-8894-4e12-9b06-5ebb44838106}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule OffSeason Weekend Rule, !- Name
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f95caa6-a0f2-4b69-af4a-5fd8e9fde430}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {8f95caa6-a0f2-4b69-af4a-5fd8e9fde430}, !- Handle
  NE_Ops RedOff CoachesOffice Equipment Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cc89438-8b96-479b-b879-d4e4dabe98f9}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {bc7e6edf-97ec-415d-acf3-cc241b0e180d}, !- Default Day Schedule Name
  {5513eba8-c18b-437c-946f-f8715ccc2108}, !- Summer Design Day Schedule Name
  {2731556f-0da1-4728-add6-71e9411ae187}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc7e6edf-97ec-415d-acf3-cc241b0e180d}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0fbc1f45-16a4-4a16-b45b-132423659438}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2731556f-0da1-4728-add6-71e9411ae187}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b124a1e7-7982-43dd-bb28-480048228f8c}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5513eba8-c18b-437c-946f-f8715ccc2108}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8e64e34-2c4d-4e4e-9caa-5c8d68949ddc}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule Sunday Rule, !- Name
  {4cc89438-8b96-479b-b879-d4e4dabe98f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1b2fafb-54b7-4a91-a615-cc6ff1754776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1b2fafb-54b7-4a91-a615-cc6ff1754776}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2c02678-072b-4509-94f5-1bee52d772a6}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule OffSeason Weekday Rule, !- Name
  {4cc89438-8b96-479b-b879-d4e4dabe98f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5635e6d8-a8a3-4686-88de-42b22ae744df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {5635e6d8-a8a3-4686-88de-42b22ae744df}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {d6cdc63b-3bb6-42db-b054-7c79124c940d}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule OffSeason Weekend Rule, !- Name
  {4cc89438-8b96-479b-b879-d4e4dabe98f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4203c292-03bc-4914-a1a2-65feb81fff7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {4203c292-03bc-4914-a1a2-65feb81fff7c}, !- Handle
  NE_Ops RedOff ReducedOffice Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5e7ee71-e909-4218-a357-026185997077}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {39c3e1b6-0ccc-4b69-b4f7-6669511bf3cd}, !- Default Day Schedule Name
  {834e4b81-8256-4e8b-8722-db898836edf1}, !- Summer Design Day Schedule Name
  {1b6221a5-39b3-4a79-b2e3-52f7a751f040}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39c3e1b6-0ccc-4b69-b4f7-6669511bf3cd}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4d20bca8-2cda-472b-8bd8-967191a85f0e}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b6221a5-39b3-4a79-b2e3-52f7a751f040}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fd8c587-d208-474b-8397-abc71d627501}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {834e4b81-8256-4e8b-8722-db898836edf1}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0631f31d-98ca-4670-bfb2-90e5ace2032a}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule Sunday Rule, !- Name
  {c5e7ee71-e909-4218-a357-026185997077}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e05753b-cbba-4b09-84c8-802925d0663f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e05753b-cbba-4b09-84c8-802925d0663f}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4bd397b9-68a4-45c4-af45-ee67b1afea5b}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule OffSeason Weekday Rule, !- Name
  {c5e7ee71-e909-4218-a357-026185997077}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {538d40fa-84f8-40f7-8ef0-3a461ca5a7b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {538d40fa-84f8-40f7-8ef0-3a461ca5a7b7}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d995cddb-1f0d-4af5-8906-161fcc02b057}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule OffSeason Weekend Rule, !- Name
  {c5e7ee71-e909-4218-a357-026185997077}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd93eb8-fe2d-4b72-ab5e-55256a3902e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {7fd93eb8-fe2d-4b72-ab5e-55256a3902e9}, !- Handle
  NE_Ops RedOff ReducedOffice Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f604019e-5089-462b-86eb-b5b85110eeed}, !- Default Day Schedule Name
  {45511891-6869-466a-844c-d3534d7eea39}, !- Summer Design Day Schedule Name
  {61789c03-3544-4f94-b295-256cdd008ff5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f604019e-5089-462b-86eb-b5b85110eeed}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {465a993e-cdd6-4b34-bde9-4b3c63855abe}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61789c03-3544-4f94-b295-256cdd008ff5}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ed04854-6083-4d11-bbbe-1e273793c342}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45511891-6869-466a-844c-d3534d7eea39}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdcc821c-472c-4499-b47a-795935f3d2ea}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule Sunday Rule, !- Name
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {746d5857-f130-48db-b352-10114996ca48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {746d5857-f130-48db-b352-10114996ca48}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e61e1404-f487-4bb2-ad75-921dec8057fd}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule OffSeason Weekday Rule, !- Name
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {712682d8-7b40-4da8-b11b-590e2818f628}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {712682d8-7b40-4da8-b11b-590e2818f628}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {64a762f4-7842-46e6-994f-ace68743ca19}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule OffSeason Weekend Rule, !- Name
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e628282-30f7-4172-ad51-9c13e3a05287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {1e628282-30f7-4172-ad51-9c13e3a05287}, !- Handle
  NE_Ops RedOff ReducedOffice Equipment Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9b4143c-6a2a-4948-9a2f-a2fd5ddbd3c2}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {51fc591c-35a6-4eb7-a6c0-fb0a18bd503d}, !- Default Day Schedule Name
  {2ea1ace5-1d4e-4230-9be9-dd879ae2f85c}, !- Summer Design Day Schedule Name
  {736a0760-f2ca-4ec4-839d-f17e3d7368ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51fc591c-35a6-4eb7-a6c0-fb0a18bd503d}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {aa797855-2398-4e13-9983-41ac9a66471e}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {736a0760-f2ca-4ec4-839d-f17e3d7368ab}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5817dea4-56d2-49f8-b3c2-22351213e9ba}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ea1ace5-1d4e-4230-9be9-dd879ae2f85c}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ac3fec4-e69f-4a7d-aa3b-e273a980a1f2}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule Weekend Rule, !- Name
  {a9b4143c-6a2a-4948-9a2f-a2fd5ddbd3c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1cf15f0f-5864-4755-a2d7-fb6ab5434260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cf15f0f-5864-4755-a2d7-fb6ab5434260}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a251c15-c218-45ad-b107-2ef87ba1a56e}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule OffSeason Weekday Rule, !- Name
  {a9b4143c-6a2a-4948-9a2f-a2fd5ddbd3c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48d43d3c-cd74-489c-9516-c185a209c4e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {48d43d3c-cd74-489c-9516-c185a209c4e2}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6368e1ba-147b-4dad-bf4b-7e8c0a67327e}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule OffSeason Weekend Rule, !- Name
  {a9b4143c-6a2a-4948-9a2f-a2fd5ddbd3c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d36c09e-8df6-4b9a-9c4a-18401eb4dd00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {8d36c09e-8df6-4b9a-9c4a-18401eb4dd00}, !- Handle
  NE_Ops RedOff Meeting Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71ac48e0-0ba7-4096-8f24-bd40f5ee4e5f}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4ae84104-b270-41a0-9461-7e652d45f50c}, !- Default Day Schedule Name
  {cc49bfc4-ae8f-4c18-a220-5d5d3773eddd}, !- Summer Design Day Schedule Name
  {6016ad04-f0b0-4baf-a2fd-f26e14e92931}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ae84104-b270-41a0-9461-7e652d45f50c}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {4aebe277-9c9e-4066-8713-8da7bf022715}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6016ad04-f0b0-4baf-a2fd-f26e14e92931}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {060261b4-c2aa-435c-b4a8-66118c505baa}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc49bfc4-ae8f-4c18-a220-5d5d3773eddd}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ed08900-e991-4637-a14d-348269d9bcc7}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule Weekend Rule, !- Name
  {71ac48e0-0ba7-4096-8f24-bd40f5ee4e5f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a02f47b-672b-4e26-99d3-ac928b8f1ae3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a02f47b-672b-4e26-99d3-ac928b8f1ae3}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a026bc57-ac33-4ea3-9d02-7198d738eca9}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule OffSeason Weekday Rule, !- Name
  {71ac48e0-0ba7-4096-8f24-bd40f5ee4e5f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b74e1d4-4793-458e-991a-0d587e780081}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {5b74e1d4-4793-458e-991a-0d587e780081}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6463c9b1-8ee1-4c63-b575-dec349bcc959}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule OffSeason Weekend Rule, !- Name
  {71ac48e0-0ba7-4096-8f24-bd40f5ee4e5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58c0aa94-034d-45ba-b0b9-aa9b615ecbd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {58c0aa94-034d-45ba-b0b9-aa9b615ecbd1}, !- Handle
  NE_Ops RedOff Meeting Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3f60f39f-7581-450a-b1fc-7380764c94cc}, !- Default Day Schedule Name
  {29f64ed6-89e1-46f4-bc20-94e4c664de8f}, !- Summer Design Day Schedule Name
  {4d244249-2f2a-47a8-a00a-fab35816530e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f60f39f-7581-450a-b1fc-7380764c94cc}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule OnSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {314b965d-f460-47fa-94c9-9a316c020c0d}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d244249-2f2a-47a8-a00a-fab35816530e}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30cbaf89-205a-40c1-85d3-d02ffa7219d1}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29f64ed6-89e1-46f4-bc20-94e4c664de8f}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca2163b4-d577-46b4-a0c9-6d17ffdf4a40}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule Weekend Rule, !- Name
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c6c45ca-8b3f-4801-9a85-228f09b93ddb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c6c45ca-8b3f-4801-9a85-228f09b93ddb}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aa64ade0-d8f7-4981-b6b6-75ac5c03683a}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule OffSeason Weekday Rule, !- Name
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3bfa119-4894-4323-ac82-4184894190eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {a3bfa119-4894-4323-ac82-4184894190eb}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {abafad66-0202-40e6-9ee5-375df9a4acb0}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule OffSeason Weekend Rule, !- Name
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e5f7248-5d03-4919-b294-01f8ce7607aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {9e5f7248-5d03-4919-b294-01f8ce7607aa}, !- Handle
  NE_Ops RedOff Meeting Equipment Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {201b23c3-1c5a-4e33-a8d1-3ab3a2bab161}, !- Default Day Schedule Name
  {5ce00b78-004e-4611-813f-434d98cdd213}, !- Summer Design Day Schedule Name
  {c481db4c-a030-4957-85b5-5382484232ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {201b23c3-1c5a-4e33-a8d1-3ab3a2bab161}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a2ce5a1c-be63-4e9b-aa19-7ddb4e941e8f}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c481db4c-a030-4957-85b5-5382484232ee}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {796d0e70-d612-4f11-8cbe-bc807a51bc69}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ce00b78-004e-4611-813f-434d98cdd213}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4029695-38cf-4bcd-96b7-0ddca735db85}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Saturday Rule, !- Name
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cc2373ba-25d6-4314-a8f5-27ff4f8f2340}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc2373ba-25d6-4314-a8f5-27ff4f8f2340}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8e197e0-6d7c-484c-a736-b3103d7c6295}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Sunday Rule, !- Name
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7788bce0-2631-496c-9ac1-d0344ca5a7ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7788bce0-2631-496c-9ac1-d0344ca5a7ce}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5eddda4-29f5-4510-912f-5331b4247bb9}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule OffSeason Weekday Rule, !- Name
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {113090f2-cab3-4eea-965d-b884e0aea49c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {113090f2-cab3-4eea-965d-b884e0aea49c}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4539d074-c0d4-41ab-929f-3e84e48a3df5}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule OffSeason Weekend Rule, !- Name
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03707e63-8170-4e96-8b28-8f6cde8a3274}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {03707e63-8170-4e96-8b28-8f6cde8a3274}, !- Handle
  NE_Ops RedOff Conference Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {aa2a4dcb-5f94-4722-9001-be2d39315558}, !- Default Day Schedule Name
  {8eb10b43-e5ed-48a0-b6d3-2b821c360092}, !- Summer Design Day Schedule Name
  {0bd78baa-da2a-4b7b-8825-46ad597e6bee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa2a4dcb-5f94-4722-9001-be2d39315558}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Day,
  {b6cee9da-5ebe-4d73-b873-4f00ae031e57}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bd78baa-da2a-4b7b-8825-46ad597e6bee}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec0cba47-e817-401a-b26c-fc6d3525ec74}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8eb10b43-e5ed-48a0-b6d3-2b821c360092}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cdbaef5-b901-478b-818f-eb57cd803e5b}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Saturday Rule, !- Name
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ba3c27a3-dfbb-4ca0-a1d6-5f26267a94bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba3c27a3-dfbb-4ca0-a1d6-5f26267a94bb}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {8bc5d8a1-b86d-4be6-abfe-69761f733100}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Sunday Rule, !- Name
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e6548464-ce09-4d5c-96d4-c033c676d37d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6548464-ce09-4d5c-96d4-c033c676d37d}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {10b0b02b-e2fd-4713-9b54-ee7b7473e12f}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule OffSeason Weekday Rule, !- Name
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4155bb36-de9c-41c0-8b58-4bb2bcced25a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {4155bb36-de9c-41c0-8b58-4bb2bcced25a}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {814fe333-7297-4396-b3ce-cef992e7662a}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule OffSeason Weekend Rule, !- Name
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dc77e1d-5442-4768-840b-bd5395f289da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {8dc77e1d-5442-4768-840b-bd5395f289da}, !- Handle
  NE_Ops RedOff Conference Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {06299001-d933-4919-b7cf-757c4841ad94}, !- Default Day Schedule Name
  {a66f9f4a-26e7-44ab-9f92-03c0aeae1ce9}, !- Summer Design Day Schedule Name
  {8cc52327-9c97-498f-8686-57fad6ac5a71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06299001-d933-4919-b7cf-757c4841ad94}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {68cbdd36-18ba-456a-98a8-4d7ac94a0180}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cc52327-9c97-498f-8686-57fad6ac5a71}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20592609-1265-4d13-ba0b-3ac26067d9f3}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a66f9f4a-26e7-44ab-9f92-03c0aeae1ce9}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8705029e-e419-42ad-aaf6-464d98d25a91}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Saturday Rule, !- Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {393ebed2-4b17-4e20-a7d2-b07e78e5dd57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {393ebed2-4b17-4e20-a7d2-b07e78e5dd57}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cc5e5a56-52b4-4f8e-b0d2-16355b4fc9b3}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Sunday Rule, !- Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af83144e-f3c0-407c-bf86-17f1e2d58717}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af83144e-f3c0-407c-bf86-17f1e2d58717}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2efbb562-af08-4fe5-86e1-0bc547380370}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule OffSeason Weekday Rule, !- Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5040675-6268-4eac-8f32-6e0cb55c08b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {e5040675-6268-4eac-8f32-6e0cb55c08b1}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {2b50c242-a373-441d-90f2-0370cebae182}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule OffSeason Weekend Rule, !- Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9542e20-a693-4dd6-9926-cbc90e7a018a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {c9542e20-a693-4dd6-9926-cbc90e7a018a}, !- Handle
  NE_Ops RedOff Conference Equipment Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3a2e5d42-3f08-4f15-b3d0-793944b2951d}, !- Default Day Schedule Name
  {31363f8d-e415-4f89-9c17-60e7da9f360f}, !- Summer Design Day Schedule Name
  {63045a8c-bb54-49de-8308-a12cbedddeb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a2e5d42-3f08-4f15-b3d0-793944b2951d}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {6aab09b0-0609-4f0c-815f-ddfa596e8ee2}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63045a8c-bb54-49de-8308-a12cbedddeb8}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2092fe9f-90ba-487f-b029-0c8e12c93aa0}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31363f8d-e415-4f89-9c17-60e7da9f360f}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00a2ba6d-a274-4adc-aac6-dcd3ee8c9bfa}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Saturday Rule, !- Name
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2db4d7b5-d17c-4d7f-9187-4c9116e408b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2db4d7b5-d17c-4d7f-9187-4c9116e408b2}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {991cb224-ddb5-46ec-ae27-b6d7734689ed}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Sunday Rule, !- Name
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7ff3098-e9a4-43fb-ba82-cdaa48134d94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7ff3098-e9a4-43fb-ba82-cdaa48134d94}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4c2ec95-4a98-4c4f-8890-3d8260fd7865}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule OffSeason Weekday Rule, !- Name
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c95509b3-531b-4adc-bb55-512300a7a9c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {c95509b3-531b-4adc-bb55-512300a7a9c9}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {08c55e55-a0af-4e88-8bee-dd0cc27a39e7}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule OffSeason Weekend Rule, !- Name
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3834f6a6-3d94-48fa-bf94-2027ac233505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {3834f6a6-3d94-48fa-bf94-2027ac233505}, !- Handle
  NE_Ops RedOff Corridor Occupancy Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {280aca29-bc06-4688-bd21-6b98920a3f83}, !- Default Day Schedule Name
  {a94e53c1-a5a7-4f3a-ad50-973a084091b3}, !- Summer Design Day Schedule Name
  {0dc1a801-2713-4292-ab2e-5189c96e9bf5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {280aca29-bc06-4688-bd21-6b98920a3f83}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9dfe950-6f06-4452-bcdc-1097f22990b7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dc1a801-2713-4292-ab2e-5189c96e9bf5}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b650ad1-0aba-4454-8903-30067fcb4b8c}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a94e53c1-a5a7-4f3a-ad50-973a084091b3}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f9076e3-831b-44ff-88ab-5a779cabd687}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Saturday Rule, !- Name
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7382a62c-5fcf-4b24-a277-4f30a0da6aef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7382a62c-5fcf-4b24-a277-4f30a0da6aef}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f7834433-284d-42a0-b459-a942de34813d}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Sunday Rule, !- Name
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7cc6b18-414e-4c36-bb95-ca29ab90fb31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7cc6b18-414e-4c36-bb95-ca29ab90fb31}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b9d0f098-7399-447e-89f9-aa7f88db901d}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule OffSeason Weekday Rule, !- Name
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {794b5fef-a8d2-44f5-99b7-95360293ddfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {794b5fef-a8d2-44f5-99b7-95360293ddfd}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule OffSeason Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {3694f731-45ac-4807-9f1d-00b2e579dc94}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule OffSeason Weekend Rule, !- Name
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77947aa4-42ce-44fa-a6ff-7c58453bb721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  15,                                     !- Start Day
  6,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Day,
  {77947aa4-42ce-44fa-a6ff-7c58453bb721}, !- Handle
  NE_Ops RedOff Corridor Lighting Schedule OffSeason Weekend, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c764cb68-c1c6-46e2-8df1-96dfa85b7757}, !- Handle
  NE_Ops RedOff Corridor Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {dbb0936f-440c-4934-acf3-62d1514e4647}, !- Default Day Schedule Name
  {86881715-35e2-4e19-88fc-c18bbefb81ce}, !- Summer Design Day Schedule Name
  {dc812ab9-f8c4-45d9-955a-f9427be20423}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbb0936f-440c-4934-acf3-62d1514e4647}, !- Handle
  NE_Ops RedOff Corridor Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {890e62f6-c5a4-41a6-9700-ffea494f1236}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc812ab9-f8c4-45d9-955a-f9427be20423}, !- Handle
  NE_Ops RedOff Corridor Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43d8a29e-8226-4689-8222-f52e411d9555}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86881715-35e2-4e19-88fc-c18bbefb81ce}, !- Handle
  NE_Ops RedOff Corridor Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {66fb3e8b-d8d0-4685-82b5-7c0857942fd4}, !- Handle
  NE_Ops FullOffOther HVAC Schedule,      !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  {8c99f291-5b83-4b47-a0c6-4d90f41c8a88}, !- Default Day Schedule Name
  {02d7dd8e-ad7e-4851-8f5c-33b5af21dfdf}, !- Summer Design Day Schedule Name
  {e59f84bc-c5d3-407d-8396-e6651de23959}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c99f291-5b83-4b47-a0c6-4d90f41c8a88}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {889b3eeb-b4ad-46cf-bb1a-ebc2d1744c14}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e59f84bc-c5d3-407d-8396-e6651de23959}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a185d06-febd-4d0f-b287-ac30f4f185dc}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02d7dd8e-ad7e-4851-8f5c-33b5af21dfdf}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {059d83cd-5cdf-4cca-81b9-00df180e9e5a}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule, !- Name
  {66fb3e8b-d8d0-4685-82b5-7c0857942fd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {555f60ed-2769-4057-86c9-11b054dca842}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {555f60ed-2769-4057-86c9-11b054dca842}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {468086a4-9871-4da9-99a6-464f66a77223}, !- Default Day Schedule Name
  {36aadb4e-9eb2-4bbd-b752-805b4b9eb457}, !- Summer Design Day Schedule Name
  {bf407d54-7ae7-4e98-8f1d-4b45526ee4ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {468086a4-9871-4da9-99a6-464f66a77223}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2ebe5d1-d13b-4c1a-9e54-f907815a8c98}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf407d54-7ae7-4e98-8f1d-4b45526ee4ba}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {143bc609-b4db-4855-8e1e-210dadac911f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36aadb4e-9eb2-4bbd-b752-805b4b9eb457}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6beac162-56cf-4a8d-af41-e3858010a67c}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule Sunday Rule, !- Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46145843-1059-4422-9728-2a7ffc27d8b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46145843-1059-4422-9728-2a7ffc27d8b2}, !- Handle
  NE_Ops FullOffOther Infiltration Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule, !- Name
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Schedule Type Limits Name
  {a40b96e5-83fa-429f-a2c8-83aee8125243}, !- Default Day Schedule Name
  {c5b667dd-4c66-40ea-a481-c3430f2d3406}, !- Summer Design Day Schedule Name
  {1783a9b6-b009-47fc-a51e-4325131754b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a40b96e5-83fa-429f-a2c8-83aee8125243}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule OnDays, !- Name
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d5b060be-cb28-4413-8bf9-acf7e631f814}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1783a9b6-b009-47fc-a51e-4325131754b0}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule Winter Design Day, !- Name
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  17.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {627929d1-3179-448b-863c-ba728906ef6f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5b667dd-4c66-40ea-a481-c3430f2d3406}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule Summer Design Day, !- Name
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4f7d54ba-594c-4da2-9648-1bc5af7432e0}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule Sunday Rule, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a004bca-d70d-4d1e-964c-c0cfdb54a19f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a004bca-d70d-4d1e-964c-c0cfdb54a19f}, !- Handle
  NE_Ops FullOffOther Heating Setpoint Schedule Sunday, !- Name
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule, !- Name
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Schedule Type Limits Name
  {9fc57e0c-d5cd-40bc-89fc-1b6e1865aba4}, !- Default Day Schedule Name
  {b1343ff6-199a-4d51-b91e-1e959fdbe14a}, !- Summer Design Day Schedule Name
  {32fa5382-5df6-43f3-95ad-a53a3674548a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fc57e0c-d5cd-40bc-89fc-1b6e1865aba4}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule OnDays, !- Name
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5fe0132d-a1ab-4649-a753-7aa6cbcb6d61}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
