  {32fa5382-5df6-43f3-95ad-a53a3674548a}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule Winter Design Day, !- Name
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f08869e1-a5a5-4ea5-8674-c11869cfc869}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1343ff6-199a-4d51-b91e-1e959fdbe14a}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule Summer Design Day, !- Name
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.78,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.78;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {90bd289f-eb6e-45f5-9eda-df7d2ce1c35f}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule Sunday Rule, !- Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71402b90-930d-4a7a-929a-6dd47d2a901a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71402b90-930d-4a7a-929a-6dd47d2a901a}, !- Handle
  NE_Ops FullOffOther Cooling Setpoint Schedule Sunday, !- Name
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3e005fe2-3fea-49f2-ad50-1f4051533546}, !- Default Day Schedule Name
  {dcdfb984-64f6-486f-a110-ee832c70bf00}, !- Summer Design Day Schedule Name
  {de8df8d4-41fc-4715-bb35-2823c66d4387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e005fe2-3fea-49f2-ad50-1f4051533546}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {71cf941a-1dfb-4cfd-957c-39dbef3f270f}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de8df8d4-41fc-4715-bb35-2823c66d4387}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea4b8760-64d6-49e6-8ed8-922dc6d1ca2a}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcdfb984-64f6-486f-a110-ee832c70bf00}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98c29c5b-5903-4e72-bf7c-54376ffe0fa8}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule Sunday Rule, !- Name
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6f4120e-3c32-4f27-9a85-e45e01ec2301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6f4120e-3c32-4f27-9a85-e45e01ec2301}, !- Handle
  NE_Ops FullOffOther OpenOffice Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {cb5e1f73-4562-437e-ae5b-5f098a99afd0}, !- Default Day Schedule Name
  {b2080553-afce-4805-8abe-a697590f8a1e}, !- Summer Design Day Schedule Name
  {0015694b-6c8e-410e-9327-40ec1a6a734f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb5e1f73-4562-437e-ae5b-5f098a99afd0}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {bf43f326-83e4-4227-9bb6-a57d5bee0007}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0015694b-6c8e-410e-9327-40ec1a6a734f}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {454cc8da-065f-420a-8667-cc19381c8ac2}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2080553-afce-4805-8abe-a697590f8a1e}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0fdbaa2-ee0d-4b37-830b-fc3720c4e0c2}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule Sunday Rule, !- Name
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1710c0aa-f39b-481e-8d32-40103cc78bed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1710c0aa-f39b-481e-8d32-40103cc78bed}, !- Handle
  NE_Ops FullOffOther OpenOffice Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {db8fd52a-485d-4565-baf0-9dfc08efa7e6}, !- Default Day Schedule Name
  {3fc13682-d51d-4691-8bf6-b02bbbb77e47}, !- Summer Design Day Schedule Name
  {c96a331d-bd98-47f8-a308-8bd37b6bb0b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db8fd52a-485d-4565-baf0-9dfc08efa7e6}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {7cf3cd4b-abf3-4f57-8e7e-502f52fb068c}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c96a331d-bd98-47f8-a308-8bd37b6bb0b0}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ac03ef2-a4c2-4592-9756-68312161da31}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fc13682-d51d-4691-8bf6-b02bbbb77e47}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e0b5841-e080-4f04-bbbb-293ae8746617}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule Sunday Rule, !- Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f7a49dc-deec-43ac-a11e-719ba60f4960}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f7a49dc-deec-43ac-a11e-719ba60f4960}, !- Handle
  NE_Ops FullOffOther OpenOffice Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- Handle
  NE_Ops FullOffOther OpenOffice Activity Schedule, !- Name
  {ac66c713-39d6-4390-bcd7-576d561cfbb8}, !- Schedule Type Limits Name
  {c7bc34a3-0200-4320-b6c2-58686062ddac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7bc34a3-0200-4320-b6c2-58686062ddac}, !- Handle
  NE_Ops FullOffOther OpenOffice Activity Schedule AllDays, !- Name
  {ac66c713-39d6-4390-bcd7-576d561cfbb8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {965c1ffa-1031-4b6b-98fc-fb066a95976d}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e027a87d-9ce1-40a0-9a9a-c4dd9753d9d3}, !- Default Day Schedule Name
  {b4f262a5-5e99-422f-99d7-0618a5c41466}, !- Summer Design Day Schedule Name
  {01005a9c-5bad-4ab2-96e1-cc64ee557367}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e027a87d-9ce1-40a0-9a9a-c4dd9753d9d3}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {3a103cf8-b4a5-484e-b7e3-7f56c8bb51f1}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01005a9c-5bad-4ab2-96e1-cc64ee557367}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cfa8828-54e9-4aee-9f71-0355ca7907e3}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4f262a5-5e99-422f-99d7-0618a5c41466}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c7feb48-fd4b-4684-82c6-8cef6f2da523}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule Sunday Rule, !- Name
  {965c1ffa-1031-4b6b-98fc-fb066a95976d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4af4fbf6-379d-4458-b455-d37d23853129}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4af4fbf6-379d-4458-b455-d37d23853129}, !- Handle
  NE_Ops FullOffOther Kitchen Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {889be492-6146-4529-bd6c-71f1906fbe5b}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ac750474-52e1-4def-aa39-8eb33f15555f}, !- Default Day Schedule Name
  {ae65bce1-be09-4e0c-b4f2-5ddd2c086e64}, !- Summer Design Day Schedule Name
  {49e9d251-9452-4d28-aa35-205133bb5b36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac750474-52e1-4def-aa39-8eb33f15555f}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.02;                                   !- Value Until Time 4

OS:Schedule:Day,
  {bf3405d1-2455-49af-b701-b58d9d5f6971}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49e9d251-9452-4d28-aa35-205133bb5b36}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab7c096e-89da-43e2-b0da-8ae8d30db8ab}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae65bce1-be09-4e0c-b4f2-5ddd2c086e64}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {399cb7c4-58a6-4e86-af0e-f4d3e573933d}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule Sunday Rule, !- Name
  {889be492-6146-4529-bd6c-71f1906fbe5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c398e1ec-b538-4c36-abe2-4e13afd6b7e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c398e1ec-b538-4c36-abe2-4e13afd6b7e4}, !- Handle
  NE_Ops FullOffOther Kitchen Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56a7cc70-6b54-4529-83de-308ab9a584d3}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f9c036a4-21ca-4b6f-b0ec-8dfc9ace1553}, !- Default Day Schedule Name
  {f9be26e0-f3f1-4a2b-ae1e-31251ae4d6fc}, !- Summer Design Day Schedule Name
  {d1d90e65-f61d-483f-82b8-8238e613c13e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9c036a4-21ca-4b6f-b0ec-8dfc9ace1553}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {880ca55c-bc48-4545-bf4b-90ea2739354d}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1d90e65-f61d-483f-82b8-8238e613c13e}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e31ecf8f-b6b7-4c56-9222-9ded339f44f4}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9be26e0-f3f1-4a2b-ae1e-31251ae4d6fc}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6dc1c800-c4ca-419e-8384-0417fe07598a}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule Sunday Rule, !- Name
  {56a7cc70-6b54-4529-83de-308ab9a584d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ec6209e-ac70-4570-aeed-1293520acd66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ec6209e-ac70-4570-aeed-1293520acd66}, !- Handle
  NE_Ops FullOffOther Kitchen Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be007016-04f0-473a-9c94-8b9fc1d3d8e6}, !- Handle
  NE_Ops FullOffOther Kitchen Activity Schedule, !- Name
  {6829a8c7-9c2a-463f-879a-2595e47852b9}, !- Schedule Type Limits Name
  {171d054a-43b9-44eb-bfbf-ce1a0de0c06a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {171d054a-43b9-44eb-bfbf-ce1a0de0c06a}, !- Handle
  NE_Ops FullOffOther Kitchen Activity Schedule AllDays, !- Name
  {6829a8c7-9c2a-463f-879a-2595e47852b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1edb25ed-055a-43e4-ba63-da081e0ac4c6}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {863fb3fd-468d-4506-8d3f-27f4146e7ed0}, !- Default Day Schedule Name
  {16a9d6ac-dc65-42f4-baf2-f659646ea3b8}, !- Summer Design Day Schedule Name
  {20e0c759-11a9-4380-b9c3-5042f8d51bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {863fb3fd-468d-4506-8d3f-27f4146e7ed0}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9c910753-3898-4ade-95fa-6d1bcc397418}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20e0c759-11a9-4380-b9c3-5042f8d51bc7}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {414a7761-873e-4742-8ba5-8c9621babc71}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16a9d6ac-dc65-42f4-baf2-f659646ea3b8}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2300d72b-f083-4ab7-bab2-77e5cacc8389}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule Sunday Rule, !- Name
  {1edb25ed-055a-43e4-ba63-da081e0ac4c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5265a296-180e-4d84-a8b8-7e362c4e9da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5265a296-180e-4d84-a8b8-7e362c4e9da4}, !- Handle
  NE_Ops FullOffOther Dining Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {749743e8-85a6-489b-90c2-c2277a482ec5}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7d50f752-06cf-4d3f-9789-2fbe7796f0fd}, !- Default Day Schedule Name
  {8d0ef739-5633-4501-833b-38eb9e69375b}, !- Summer Design Day Schedule Name
  {9ff370ef-282c-4b4b-9d3f-972f91a8aa67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d50f752-06cf-4d3f-9789-2fbe7796f0fd}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a181b58c-8b83-4ce6-8c52-6c745c824c8a}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff370ef-282c-4b4b-9d3f-972f91a8aa67}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e191683-297b-4f86-8d54-8ca3bd1d95c2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d0ef739-5633-4501-833b-38eb9e69375b}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74eb1c70-3ddd-436e-a077-e673ed8111ec}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule Sunday Rule, !- Name
  {749743e8-85a6-489b-90c2-c2277a482ec5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e803f120-c716-497f-8dad-24f69738459e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e803f120-c716-497f-8dad-24f69738459e}, !- Handle
  NE_Ops FullOffOther Dining Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {215e8f7b-7ef0-4528-99de-7123dcb13973}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e318ed1d-591e-40e0-85cf-24324009b71f}, !- Default Day Schedule Name
  {fa53fceb-f01e-460e-84ee-8ebbba51a8b8}, !- Summer Design Day Schedule Name
  {ef91f00a-8326-4ef5-b0a7-154144139e30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e318ed1d-591e-40e0-85cf-24324009b71f}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule OnDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {52fdd068-ba99-4218-846c-df3481f511ef}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef91f00a-8326-4ef5-b0a7-154144139e30}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54cf4a23-b714-467d-a43f-72e0b642bf37}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa53fceb-f01e-460e-84ee-8ebbba51a8b8}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d52921ef-7b8f-4a89-afae-05b1e0cff170}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule Sunday Rule, !- Name
  {215e8f7b-7ef0-4528-99de-7123dcb13973}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8a1096f-37ef-49d1-9999-111642a58888}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8a1096f-37ef-49d1-9999-111642a58888}, !- Handle
  NE_Ops FullOffOther Dining Equipment Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c095d84e-2a0d-4405-b133-5878f6fcb8b9}, !- Handle
  NE_Ops FullOffOther Dining Activity Schedule, !- Name
  {a5239571-f7e3-4e65-a9f4-9a08db29a080}, !- Schedule Type Limits Name
  {01887467-5f13-48ca-adcb-fdea5afaaa60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01887467-5f13-48ca-adcb-fdea5afaaa60}, !- Handle
  NE_Ops FullOffOther Dining Activity Schedule AllDays, !- Name
  {a5239571-f7e3-4e65-a9f4-9a08db29a080}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7d2461a-41e8-4f38-8a20-914600e46aef}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66e1e22-6616-4305-8c98-cc5e8ff691ab}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9eeec98-d2e3-4db0-9186-4a75d8632a0e}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fba63906-6e25-4087-b4b8-798a00b06324}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12b84100-989e-40b7-a51b-988e920f1ab3}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {458db2ef-c714-4091-8e0b-d959a0ba4b76}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0bee0a4-9240-4287-980e-f17708667557}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c62c57fb-5bbb-4652-9ac6-864de7608d5b}, !- Default Day Schedule Name
  {d638101d-3342-4886-b4e8-25733e505fcd}, !- Summer Design Day Schedule Name
  {9f42bcfa-342e-49f6-a7cc-df761561b86f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c62c57fb-5bbb-4652-9ac6-864de7608d5b}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {535050a1-f1c7-4326-afb5-1d72b0eede2b}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f42bcfa-342e-49f6-a7cc-df761561b86f}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16262f55-08e4-4076-90de-4926714c5e85}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d638101d-3342-4886-b4e8-25733e505fcd}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {774ffc76-2237-4413-b4bb-dc80b55293de}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Saturday Rule, !- Name
  {f0bee0a4-9240-4287-980e-f17708667557}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c40d6a1-0637-4bd5-b1c0-4bb130c6be43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c40d6a1-0637-4bd5-b1c0-4bb130c6be43}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {613295c5-6404-4414-860a-1bf3cf23f765}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Sunday Rule, !- Name
  {f0bee0a4-9240-4287-980e-f17708667557}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3f03d96-0aef-44ce-93b7-a07cc1f7523d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3f03d96-0aef-44ce-93b7-a07cc1f7523d}, !- Handle
  NE_Ops FullOffOther Corridor Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d01d1e7a-b2d1-423e-9955-26dcd361559d}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {b4128ee6-8c3f-4c65-9399-7e651a4f8288}, !- Default Day Schedule Name
  {852ee244-dd30-476a-a28f-a0d4a33690af}, !- Summer Design Day Schedule Name
  {cd9fee08-b4e0-4f2d-9a1c-ba31ac49baf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4128ee6-8c3f-4c65-9399-7e651a4f8288}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7ba323ff-bb57-4512-adf4-bc266f0f4454}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd9fee08-b4e0-4f2d-9a1c-ba31ac49baf4}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84494cf3-fdb9-410f-bcb9-eb412aede1db}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {852ee244-dd30-476a-a28f-a0d4a33690af}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f55a815-d0b4-4d55-adb1-05af21ea8f1d}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Saturday Rule, !- Name
  {d01d1e7a-b2d1-423e-9955-26dcd361559d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b012b9a-fc39-469f-a1f0-929378772722}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b012b9a-fc39-469f-a1f0-929378772722}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2e0e6318-2ec3-45f6-b5a1-3a49425ea701}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Sunday Rule, !- Name
  {d01d1e7a-b2d1-423e-9955-26dcd361559d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a59aede-a7e5-425d-b66d-5c586d832fd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a59aede-a7e5-425d-b66d-5c586d832fd6}, !- Handle
  NE_Ops FullOffOther Corridor Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f84369b3-cb2f-4e0a-a913-44dc947ba3f3}, !- Handle
  NE_Ops FullOffOther Corridor Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {fe82c709-c5ae-4af1-af07-1be25a6c935b}, !- Default Day Schedule Name
  {0d7f8fa0-2aae-470f-a478-6e4095a3122a}, !- Summer Design Day Schedule Name
  {432c0d30-25bd-4677-910e-7dd165ae3c13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe82c709-c5ae-4af1-af07-1be25a6c935b}, !- Handle
  NE_Ops FullOffOther Corridor Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1381e1-b83a-4d1c-b92a-af6bb3458fe3}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {432c0d30-25bd-4677-910e-7dd165ae3c13}, !- Handle
  NE_Ops FullOffOther Corridor Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0f42937-a849-4bf9-9e8b-c52bd8f894d0}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d7f8fa0-2aae-470f-a478-6e4095a3122a}, !- Handle
  NE_Ops FullOffOther Corridor Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Handle
  NE_Ops AquaticTherapyFlr1 HVAC Schedule, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  {35b57ccf-8f3f-44bb-840d-8ce2161b6424}, !- Default Day Schedule Name
  {032862de-ad03-4d5e-8fa4-774bb6fbac56}, !- Summer Design Day Schedule Name
  {7adc7b51-9f0b-4bfb-b086-1c0dd507ca36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35b57ccf-8f3f-44bb-840d-8ce2161b6424}, !- Handle
  NE_Ops AquaticTherapyFlr1 HVAC Schedule AllDays, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {655ac0a4-2561-4125-becb-ed5f012323f8}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7adc7b51-9f0b-4bfb-b086-1c0dd507ca36}, !- Handle
  NE_Ops AquaticTherapyFlr1 HVAC Schedule Winter Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75e99e77-bcea-40d1-b1d2-3b3b5b217e70}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {032862de-ad03-4d5e-8fa4-774bb6fbac56}, !- Handle
  NE_Ops AquaticTherapyFlr1 HVAC Schedule Summer Design Day, !- Name
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {932dcd69-f5b7-4fa7-8852-d987f3afb879}, !- Handle
  NE_Ops AquaticTherapyFlr1 Infiltration Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8ac1a3d3-dade-4308-b2c4-b44618fc9b34}, !- Default Day Schedule Name
  {057c31f1-0814-4831-a77e-d97d676d932a}, !- Summer Design Day Schedule Name
  {c1452b15-7509-44fd-89db-181d98c97e31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ac1a3d3-dade-4308-b2c4-b44618fc9b34}, !- Handle
  NE_Ops AquaticTherapyFlr1 Infiltration Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e8ad3714-0c02-43ad-a6e8-a07c47087b35}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1452b15-7509-44fd-89db-181d98c97e31}, !- Handle
  NE_Ops AquaticTherapyFlr1 Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b68e878-0613-48ad-8083-d91e4c222894}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {057c31f1-0814-4831-a77e-d97d676d932a}, !- Handle
  NE_Ops AquaticTherapyFlr1 Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8964b91e-752d-41e5-b98e-39777630da16}, !- Handle
  NE_Ops AquaticTherapyFlr1 Heating Setpoint Schedule, !- Name
  {bcc4ff1f-cd92-4190-89b3-dc29eeb65af4}, !- Schedule Type Limits Name
  {511f2fca-a945-4403-8843-cdeac248f266}, !- Default Day Schedule Name
  {7f1f0930-900d-4b1d-bab5-50809e63be16}, !- Summer Design Day Schedule Name
  {b44fe521-dcc3-429e-88e9-8d2e117b0a01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {511f2fca-a945-4403-8843-cdeac248f266}, !- Handle
  NE_Ops AquaticTherapyFlr1 Heating Setpoint Schedule OnSeason, !- Name
  {bcc4ff1f-cd92-4190-89b3-dc29eeb65af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.67;                                  !- Value Until Time 1

OS:Schedule:Day,
  {24e262b5-be75-4a1e-93cb-0f38d3f0d28d}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b44fe521-dcc3-429e-88e9-8d2e117b0a01}, !- Handle
  NE_Ops AquaticTherapyFlr1 Heating Setpoint Schedule Winter Design Day, !- Name
  {bcc4ff1f-cd92-4190-89b3-dc29eeb65af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.67;                                  !- Value Until Time 1

OS:Schedule:Day,
  {3989926b-3db9-41ed-b732-ad8abf3cd91c}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f1f0930-900d-4b1d-bab5-50809e63be16}, !- Handle
  NE_Ops AquaticTherapyFlr1 Heating Setpoint Schedule Summer Design Day, !- Name
  {bcc4ff1f-cd92-4190-89b3-dc29eeb65af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.67;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {02993939-f70f-41a5-8a50-c28f499e09e4}, !- Handle
  NE_Ops AquaticTherapyFlr1 Cooling Setpoint Schedule, !- Name
  {c84fb35f-8bf1-47cd-b9fb-552b6e7a096a}, !- Schedule Type Limits Name
  {081efcf8-5bf8-4cba-8a4a-8122d28efe10}, !- Default Day Schedule Name
  {249ffc47-d57f-4b08-8ba9-39439d18780e}, !- Summer Design Day Schedule Name
  {dbd51764-fd87-4337-b428-baaf06936df9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {081efcf8-5bf8-4cba-8a4a-8122d28efe10}, !- Handle
  NE_Ops AquaticTherapyFlr1 Cooling Setpoint Schedule OnSeason, !- Name
  {c84fb35f-8bf1-47cd-b9fb-552b6e7a096a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f428d40a-64c5-4600-ba5b-3f1e1283ffc1}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbd51764-fd87-4337-b428-baaf06936df9}, !- Handle
  NE_Ops AquaticTherapyFlr1 Cooling Setpoint Schedule Winter Design Day, !- Name
  {c84fb35f-8bf1-47cd-b9fb-552b6e7a096a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {4b497172-34bf-4a97-a139-d7385535e8f9}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {249ffc47-d57f-4b08-8ba9-39439d18780e}, !- Handle
  NE_Ops AquaticTherapyFlr1 Cooling Setpoint Schedule Summer Design Day, !- Name
  {c84fb35f-8bf1-47cd-b9fb-552b6e7a096a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {acd26287-b7b6-47f6-9bab-67a4a0b7cf0f}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9990665d-e9c7-40ca-b25d-f4b451846c71}, !- Default Day Schedule Name
  {7386fc9d-751c-410d-a0f9-f41fcb1f6d85}, !- Summer Design Day Schedule Name
  {ec2b64f4-9f45-43a5-8fd9-e182ca2cb360}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9990665d-e9c7-40ca-b25d-f4b451846c71}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule OpenDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d9c35c9d-cdbf-424a-af90-1bf49cde7eec}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec2b64f4-9f45-43a5-8fd9-e182ca2cb360}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0df10d6f-223a-4c42-ba1c-483c938bdbd9}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7386fc9d-751c-410d-a0f9-f41fcb1f6d85}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {536a85dc-a050-411f-8a31-1ae5701899fb}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule Sunday Rule, !- Name
  {acd26287-b7b6-47f6-9bab-67a4a0b7cf0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23fbc61f-93df-413c-b822-9db698d651f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23fbc61f-93df-413c-b822-9db698d651f1}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {73d26577-6a70-4519-9325-84c1afc0b2ed}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c2929c01-81d2-414a-b27a-c935a631ba7e}, !- Default Day Schedule Name
  {3bedb331-e0bb-483a-9e84-ee16e3242c37}, !- Summer Design Day Schedule Name
  {0712ee3e-1e0a-4aa6-ad8c-1896ae76bf85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2929c01-81d2-414a-b27a-c935a631ba7e}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule OpenDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.02;                                   !- Value Until Time 3

OS:Schedule:Day,
  {caed7439-5cb9-4e7f-9a82-7a02d9a8a9ce}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0712ee3e-1e0a-4aa6-ad8c-1896ae76bf85}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77f58008-2748-4bac-b76f-ce1ae0cf39a8}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bedb331-e0bb-483a-9e84-ee16e3242c37}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba26d90e-b947-46f0-a6d5-abab09555892}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule Sunday Rule, !- Name
  {73d26577-6a70-4519-9325-84c1afc0b2ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35317343-a886-4a82-b133-2de90da5e913}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35317343-a886-4a82-b133-2de90da5e913}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Lighting Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e8483e80-7bbb-4b74-9e99-83b808ead4e1}, !- Default Day Schedule Name
  {34ec9fec-c0b6-4d6f-acab-936265b88bb6}, !- Summer Design Day Schedule Name
  {1ccaccc9-bc1c-4bf5-b03c-ff76c05aaa22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8483e80-7bbb-4b74-9e99-83b808ead4e1}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6adc1dc3-dfce-4ab4-8f3b-437dee32d728}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ccaccc9-bc1c-4bf5-b03c-ff76c05aaa22}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee9a1f3f-3c03-4675-904f-68c615ed5f5d}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34ec9fec-c0b6-4d6f-acab-936265b88bb6}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f8d6935-e68c-4963-b0b9-d0185b83b7b8}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Activity Schedule, !- Name
  {f8c4af98-44e8-422a-b55e-c7546f1e4aaf}, !- Schedule Type Limits Name
  {22d7a2ba-8a7e-471e-9951-3493c438d5ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22d7a2ba-8a7e-471e-9951-3493c438d5ca}, !- Handle
  NE_Ops AquaticTherapyFlr1 Pool Activity Schedule AllDays, !- Name
  {f8c4af98-44e8-422a-b55e-c7546f1e4aaf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  240;                                    !- Value Until Time 1

OS:Schedule:Day,
  {739f3649-7a54-4c79-a645-8772fcb45ea3}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e97af60-085c-40a9-ac67-26294861fa3c}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Handle
  NE_Ops AlwaysOn Infiltration Schedule,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {07bf052d-1b7e-4ac2-9e68-ceef141afd78}, !- Default Day Schedule Name
  {f476e131-a37c-42ec-a6c2-c9713ffa849a}, !- Summer Design Day Schedule Name
  {14fc43e0-d683-445f-a2fe-181acdad46ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07bf052d-1b7e-4ac2-9e68-ceef141afd78}, !- Handle
  NE_Ops AlwaysOn Infiltration Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e3d7b9aa-569e-4c82-adb2-bb35b2f45945}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14fc43e0-d683-445f-a2fe-181acdad46ba}, !- Handle
  NE_Ops AlwaysOn Infiltration Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e04a16b8-c5cb-4c29-8334-9883010fd089}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f476e131-a37c-42ec-a6c2-c9713ffa849a}, !- Handle
  NE_Ops AlwaysOn Infiltration Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {22120d89-2042-48a3-932a-e893978dc92e}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e192da7-80f0-4a3c-a5cb-4e84c0d20df9}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44dfe390-732f-4c0c-af83-327aba0ef5a5}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29164164-3815-47ab-8852-76915527f813}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Handle
  NE_Ops AlwaysOn IT_Room Occupancy Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {57ba8d6b-6dd6-4826-840c-2f07ffdef537}, !- Default Day Schedule Name
  {a456b402-22ba-4af5-8c82-4f554908a0b9}, !- Summer Design Day Schedule Name
  {5d4d814f-cf4b-403f-8801-a52160cffcc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57ba8d6b-6dd6-4826-840c-2f07ffdef537}, !- Handle
  NE_Ops AlwaysOn IT_Room Occupancy Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {02c94ab7-ca13-4765-9e18-60acca7748c6}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d4d814f-cf4b-403f-8801-a52160cffcc9}, !- Handle
  NE_Ops AlwaysOn IT_Room Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9893dd30-b7e8-4af1-af0c-c6f6507f3fc2}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a456b402-22ba-4af5-8c82-4f554908a0b9}, !- Handle
  NE_Ops AlwaysOn IT_Room Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Handle
  NE_Ops AlwaysOn IT_Room Lighting Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {760640e0-aa82-421b-b976-1b1cd37d5767}, !- Default Day Schedule Name
  {daedc654-d0be-4398-b5c8-9d5a2b6ae7bd}, !- Summer Design Day Schedule Name
  {1d2e9e3a-29b7-4fb6-800b-9073beb1f13f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {760640e0-aa82-421b-b976-1b1cd37d5767}, !- Handle
  NE_Ops AlwaysOn IT_Room Lighting Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {96d3561f-b152-4983-b1a4-8470748650e7}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d2e9e3a-29b7-4fb6-800b-9073beb1f13f}, !- Handle
  NE_Ops AlwaysOn IT_Room Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ff1d823-46fa-477f-88e0-89ed3183c844}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daedc654-d0be-4398-b5c8-9d5a2b6ae7bd}, !- Handle
  NE_Ops AlwaysOn IT_Room Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Handle
  NE_Ops AlwaysOn IT_Room Equipment Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {370752d7-d064-46f8-9329-06e09b7937d9}, !- Default Day Schedule Name
  {26a77d90-2044-4c27-895b-35e12164a948}, !- Summer Design Day Schedule Name
  {9ad695af-0f12-43e3-90f3-5a170e1be268}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {370752d7-d064-46f8-9329-06e09b7937d9}, !- Handle
  NE_Ops AlwaysOn IT_Room Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d8bcd9b1-2c74-46bc-99c9-f22f74c5ce3a}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ad695af-0f12-43e3-90f3-5a170e1be268}, !- Handle
  NE_Ops AlwaysOn IT_Room Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0003d956-53bc-479b-951c-a578810fb55e}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26a77d90-2044-4c27-895b-35e12164a948}, !- Handle
  NE_Ops AlwaysOn IT_Room Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- Handle
  NE_Ops AlwaysOn IT_Room Activity Schedule, !- Name
  {63b47fa1-f696-4796-a629-f28a737862c5}, !- Schedule Type Limits Name
  {98b3cd10-cacf-4778-8347-5d0dd033d7ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98b3cd10-cacf-4778-8347-5d0dd033d7ab}, !- Handle
  NE_Ops AlwaysOn IT_Room Activity Schedule AllDays, !- Name
  {63b47fa1-f696-4796-a629-f28a737862c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b768f471-d023-42fa-9756-7f84d2b80d76}, !- Handle
  NE_Ops ElecRoom Occupancy Schedule,     !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e5b634bc-3d04-485b-8796-c756d5452260}, !- Default Day Schedule Name
  {10155265-d434-49e0-887a-815ade3b1aed}, !- Summer Design Day Schedule Name
  {b913be0c-92bd-4915-9ffc-96f54fdbba82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5b634bc-3d04-485b-8796-c756d5452260}, !- Handle
  NE_Ops ElecRoom Occupancy Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {09eb7905-2c53-4c54-a9cc-0f342e27c028}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b913be0c-92bd-4915-9ffc-96f54fdbba82}, !- Handle
  NE_Ops ElecRoom Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f98cc1b3-3c49-4c1c-a5e5-42e06a774d18}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10155265-d434-49e0-887a-815ade3b1aed}, !- Handle
  NE_Ops ElecRoom Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5c128ae6-a4ef-4177-83e7-ba6fe8cbd94c}, !- Handle
  NE_Ops ElecRoom Lighting Schedule,      !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {eb858843-87d1-420a-8bcf-3cf32fe9a29b}, !- Default Day Schedule Name
  {88ec33b1-237c-496e-9356-d8180e226acf}, !- Summer Design Day Schedule Name
  {ae0c0b0a-8558-451f-bf7d-c20ebf37d55a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb858843-87d1-420a-8bcf-3cf32fe9a29b}, !- Handle
  NE_Ops ElecRoom Lighting Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {fee68ea0-e9b4-44bf-9cef-4965b1b63838}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae0c0b0a-8558-451f-bf7d-c20ebf37d55a}, !- Handle
  NE_Ops ElecRoom Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1735bac-990d-4ce1-96b3-4486f2a5a91f}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88ec33b1-237c-496e-9356-d8180e226acf}, !- Handle
  NE_Ops ElecRoom Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Handle
  NE_Ops ElecRoom Equipment Schedule,     !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f161adf9-18ef-48e0-8f12-ba0b86cf16e2}, !- Default Day Schedule Name
  {c9f2b511-08c1-4576-bee4-d7e07e068563}, !- Summer Design Day Schedule Name
  {08d0520b-5013-446b-bcc7-b6f97edf5cea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f161adf9-18ef-48e0-8f12-ba0b86cf16e2}, !- Handle
  NE_Ops ElecRoom Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.175,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.175;                                  !- Value Until Time 4

OS:Schedule:Day,
  {f9b11271-676b-4292-80ca-158c72e9bbd1}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08d0520b-5013-446b-bcc7-b6f97edf5cea}, !- Handle
  NE_Ops ElecRoom Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e60a4919-3370-4d4c-b4f8-cb0791d3010d}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9f2b511-08c1-4576-bee4-d7e07e068563}, !- Handle
  NE_Ops ElecRoom Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02ec3587-a121-4e22-9843-09b73d1a3f4d}, !- Handle
  NE_Ops Stair Occupancy Schedule,        !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d22f82ca-c15f-448a-bd84-7ecc31afad4c}, !- Default Day Schedule Name
  {93485818-1297-4f50-8a89-944cd16e33f9}, !- Summer Design Day Schedule Name
  {dda04ee1-594c-4015-96dd-cca3833702b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d22f82ca-c15f-448a-bd84-7ecc31afad4c}, !- Handle
  NE_Ops Stair Occupancy Schedule Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {ac08ced8-ea28-4721-9776-8cf21a5e23e0}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dda04ee1-594c-4015-96dd-cca3833702b8}, !- Handle
  NE_Ops Stair Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0d4aa6a-3067-473c-964a-40fd0905d486}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93485818-1297-4f50-8a89-944cd16e33f9}, !- Handle
  NE_Ops Stair Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9a8e7b7-9e09-4f65-b74c-cb74c03a5a95}, !- Handle
  NE_Ops Stair Occupancy Schedule Saturday Rule, !- Name
  {02ec3587-a121-4e22-9843-09b73d1a3f4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80f0c43d-4c35-41c5-9314-f8764eecf8c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80f0c43d-4c35-41c5-9314-f8764eecf8c5}, !- Handle
  NE_Ops Stair Occupancy Schedule Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {897d1561-d5fa-4167-b33d-eaa706af6e4f}, !- Handle
  NE_Ops Stair Occupancy Schedule Sunday Rule, !- Name
  {02ec3587-a121-4e22-9843-09b73d1a3f4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd7e0705-1dc2-4e33-be56-aab8298e0877}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd7e0705-1dc2-4e33-be56-aab8298e0877}, !- Handle
  NE_Ops Stair Occupancy Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9acc2e1d-5bde-497b-a155-eaf7ba4de4a4}, !- Handle
  NE_Ops Stair Lighting Schedule,         !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0afb5b71-a2af-4cb6-b715-f3d073348a95}, !- Default Day Schedule Name
  {fc9dc244-dda4-46bf-b41e-47b290d6ba8c}, !- Summer Design Day Schedule Name
  {16b1fcb2-6d11-4d70-9bae-a7a02f08e12c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0afb5b71-a2af-4cb6-b715-f3d073348a95}, !- Handle
  NE_Ops Stair Lighting Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5487b96e-2778-4830-b2ac-f73505f07038}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16b1fcb2-6d11-4d70-9bae-a7a02f08e12c}, !- Handle
  NE_Ops Stair Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {896ac983-69c0-44c7-b23e-952fa016b269}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc9dc244-dda4-46bf-b41e-47b290d6ba8c}, !- Handle
  NE_Ops Stair Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfb6986b-4b60-439c-a066-7edab93cf36f}, !- Handle
  NE_Ops Stair Equipment Schedule,        !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ba8717e6-4312-48e6-8473-05678386220f}, !- Default Day Schedule Name
  {3506c0e2-abd8-46e0-8686-6f4e7cc3ed33}, !- Summer Design Day Schedule Name
  {18e0b79f-301f-4bab-843d-e70bfe841590}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba8717e6-4312-48e6-8473-05678386220f}, !- Handle
  NE_Ops Stair Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f4374c4-f96a-4662-8735-a77d330977d7}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18e0b79f-301f-4bab-843d-e70bfe841590}, !- Handle
  NE_Ops Stair Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {605ccd48-9b54-4361-be47-244f829a3034}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3506c0e2-abd8-46e0-8686-6f4e7cc3ed33}, !- Handle
  NE_Ops Stair Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34fa2544-6e2d-4cc7-b747-da6470a1d82a}, !- Handle
  NE_Ops MechRoom Occupancy Schedule,     !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {45a833f1-6d92-40e9-90f5-88957bd406ec}, !- Default Day Schedule Name
  {7eb737df-3f80-421a-b7f3-8c5b627f7eae}, !- Summer Design Day Schedule Name
  {4d73a99b-4cbd-4604-8196-bec97b658801}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45a833f1-6d92-40e9-90f5-88957bd406ec}, !- Handle
  NE_Ops MechRoom Occupancy Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {e5442432-b104-475b-b353-0030c43ae2be}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d73a99b-4cbd-4604-8196-bec97b658801}, !- Handle
  NE_Ops MechRoom Occupancy Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38611e82-16fd-4a06-9c9f-9dd997b21d1b}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb737df-3f80-421a-b7f3-8c5b627f7eae}, !- Handle
  NE_Ops MechRoom Occupancy Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cf0bdb43-d266-4508-9802-5d5510275e87}, !- Handle
  NE_Ops MechRoom Lighting Schedule,      !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {57bb18b8-b042-4328-85b2-b3a2f5ce6de6}, !- Default Day Schedule Name
  {8df8dc29-a5c9-467e-848a-e304380425e6}, !- Summer Design Day Schedule Name
  {6c3ddd39-7acd-4c95-9c82-79ce3718ba95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57bb18b8-b042-4328-85b2-b3a2f5ce6de6}, !- Handle
  NE_Ops MechRoom Lighting Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {f05ff3c9-cb86-4d19-8d18-b5b0e43914f0}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c3ddd39-7acd-4c95-9c82-79ce3718ba95}, !- Handle
  NE_Ops MechRoom Lighting Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {004025e6-1780-4c4e-a366-6d1180d5c725}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8df8dc29-a5c9-467e-848a-e304380425e6}, !- Handle
  NE_Ops MechRoom Lighting Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Handle
  NE_Ops MechRoom Equipment Schedule,     !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {78d18402-ee4c-422d-95c5-e32341daa2c5}, !- Default Day Schedule Name
  {431bdc8f-1782-46a8-95a2-fb81b9669a95}, !- Summer Design Day Schedule Name
  {8fe3aafe-fa50-421c-9f59-2a6b2bfbef26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78d18402-ee4c-422d-95c5-e32341daa2c5}, !- Handle
  NE_Ops MechRoom Equipment Schedule AllDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {200c0bee-5390-4217-9654-14caf2fa4064}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fe3aafe-fa50-421c-9f59-2a6b2bfbef26}, !- Handle
  NE_Ops MechRoom Equipment Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02d80040-105a-42d6-86fd-f2ee6c0d5a46}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {431bdc8f-1782-46a8-95a2-fb81b9669a95}, !- Handle
  NE_Ops MechRoom Equipment Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Handle
  NE_Ops Low Heating Setpoint Schedule,   !- Name
  {6a166a42-1170-4273-91f1-ccb51cd2f1f5}, !- Schedule Type Limits Name
  {13d589bf-9d9a-42f5-be4e-1cd3c25a3d91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13d589bf-9d9a-42f5-be4e-1cd3c25a3d91}, !- Handle
  NE_Ops Low Heating Setpoint Schedule All Days, !- Name
  {6a166a42-1170-4273-91f1-ccb51cd2f1f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}, !- Handle
  NE_Ops High Cooling Setpoint Schedule,  !- Name
  {7e73f2bf-b3b1-4db6-900d-c3423754aa4d}, !- Schedule Type Limits Name
  {9296c8dd-1c26-478a-bdea-c75badefba02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9296c8dd-1c26-478a-bdea-c75badefba02}, !- Handle
  NE_Ops High Cooling Setpoint Schedule All Days, !- Name
  {7e73f2bf-b3b1-4db6-900d-c3423754aa4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.78;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dc0579e-66bc-4544-92ff-941491e8c3ee}, !- Handle
  NE_Ops No Heating Setpoint Schedule,    !- Name
  {e0ad2a13-0904-41bb-b869-e74d81110900}, !- Schedule Type Limits Name
  {2d871703-bd17-4330-908c-5e36f7c4f077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d871703-bd17-4330-908c-5e36f7c4f077}, !- Handle
  NE_Ops No Heating Setpoint Schedule All Days, !- Name
  {e0ad2a13-0904-41bb-b869-e74d81110900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -100;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6c82333-237d-4256-bd87-825ee4270f31}, !- Handle
  NE_Ops No Cooling Setpoint Schedule,    !- Name
  {9910ebec-5996-4365-b4be-d3f7ce4231b8}, !- Schedule Type Limits Name
  {1a50ecbe-056d-4d1f-b766-b343009d72e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a50ecbe-056d-4d1f-b766-b343009d72e6}, !- Handle
  NE_Ops No Cooling Setpoint Schedule All Days, !- Name
  {9910ebec-5996-4365-b4be-d3f7ce4231b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:DefaultScheduleSet,
  {bc84f7be-3d6e-4c4f-8dc1-90803bbc5394}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Vestibule Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Lighting Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Electric Equipment Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {2cea9425-fd47-4e19-85c2-f9813a2047b3}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Vestibule Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Lighting Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Electric Equipment Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {43363be9-79c2-4e4c-994a-ef43ec168c2c}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34fa2544-6e2d-4cc7-b747-da6470a1d82a}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {cf0bdb43-d266-4508-9802-5d5510275e87}, !- Lighting Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Electric Equipment Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a1b9b566-bdf3-497c-bd3f-c57072cdd534}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34fa2544-6e2d-4cc7-b747-da6470a1d82a}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {cf0bdb43-d266-4508-9802-5d5510275e87}, !- Lighting Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Electric Equipment Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {ace76bfc-d0a0-42c5-8098-0b0de9f3ab0b}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34fa2544-6e2d-4cc7-b747-da6470a1d82a}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {cf0bdb43-d266-4508-9802-5d5510275e87}, !- Lighting Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Electric Equipment Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {79130209-1f05-44ce-8411-1b0dfdba4f7c}, !- Handle
  90.1-2007 - NE_Ops - RedOff - MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {34fa2544-6e2d-4cc7-b747-da6470a1d82a}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {cf0bdb43-d266-4508-9802-5d5510275e87}, !- Lighting Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Electric Equipment Schedule Name
  {bbe1826c-a9f9-4ad0-b3e4-cc51db9b1ecb}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {6c70e51a-792a-4598-93c9-4bd2e7aebb3f}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerOther Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {9593e638-0bcd-47c9-96c2-7611d3b356bc}, !- Handle
  90.1-2007 - NE_Ops - AquaticTherapyFlr1 - Pool Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acd26287-b7b6-47f6-9bab-67a4a0b7cf0f}, !- Number of People Schedule Name
  {4f8d6935-e68c-4963-b0b9-d0185b83b7b8}, !- People Activity Level Schedule Name
  {73d26577-6a70-4519-9325-84c1afc0b2ed}, !- Lighting Schedule Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Electric Equipment Schedule Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {932dcd69-f5b7-4fa7-8852-d987f3afb879}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {3c5f7c5e-097b-4197-92a1-b7f6ce4c3922}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ElecRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b768f471-d023-42fa-9756-7f84d2b80d76}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {5c128ae6-a4ef-4177-83e7-ba6fe8cbd94c}, !- Lighting Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Electric Equipment Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {837f1ac9-167e-423b-90a3-b58c60e67872}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - ElecRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b768f471-d023-42fa-9756-7f84d2b80d76}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {5c128ae6-a4ef-4177-83e7-ba6fe8cbd94c}, !- Lighting Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Electric Equipment Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {791af322-7d8d-45d9-835f-e07284103cda}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ElecRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b768f471-d023-42fa-9756-7f84d2b80d76}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {5c128ae6-a4ef-4177-83e7-ba6fe8cbd94c}, !- Lighting Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Electric Equipment Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f2bde734-9e78-492b-b947-71d713c06207}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - ElecRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b768f471-d023-42fa-9756-7f84d2b80d76}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {5c128ae6-a4ef-4177-83e7-ba6fe8cbd94c}, !- Lighting Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Electric Equipment Schedule Name
  {1008ec2a-84af-48db-9965-b8d14205198f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5aa76ab5-ff3d-4054-b188-cf0a45b3412d}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f523bfcc-46b7-4de9-bc9e-45a0fe9079a1}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Lighting Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Electric Equipment Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d9dff3f0-017e-4d8c-b676-96960096afb5}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerPlayer Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1e0c154-2102-4397-b7d9-8bbbc2f20ec5}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {87bf9502-8b20-46ba-908b-f5e189483f30}, !- Lighting Schedule Name
  {cde8ca99-8ce5-49c6-9155-6c45ddea24d6}, !- Electric Equipment Schedule Name
  {cde8ca99-8ce5-49c6-9155-6c45ddea24d6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7387998d-6a9a-40ab-bd70-599d19f90416}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Lighting Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Electric Equipment Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {9864ed8e-f44b-49de-982f-6b677711b23f}, !- Handle
  90.1-2007 - NE_Ops - AquaticTherapyFlr1 - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {acd26287-b7b6-47f6-9bab-67a4a0b7cf0f}, !- Number of People Schedule Name
  {4f8d6935-e68c-4963-b0b9-d0185b83b7b8}, !- People Activity Level Schedule Name
  {73d26577-6a70-4519-9325-84c1afc0b2ed}, !- Lighting Schedule Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Electric Equipment Schedule Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {932dcd69-f5b7-4fa7-8852-d987f3afb879}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e6d415a2-f740-4f28-9a51-44afaad43ea6}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a2011b1a-f1db-4573-b7f5-488e8e76c3fe}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Lighting Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Electric Equipment Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0efc07fa-9eec-4baa-997d-714bde657eef}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Lighting Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Electric Equipment Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {8f64c895-8c6b-4f0b-a5e9-3665a1698ef9}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Lighting Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Electric Equipment Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a4bb6649-c7e0-4fd6-a99b-f2bfc139428c}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Lighting Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Electric Equipment Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {2a332ab7-9552-47b1-9985-b3097821f145}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Lighting Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Electric Equipment Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {89dbc4de-3f18-437b-9b39-6ee183d6c9f4}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Lighting Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Electric Equipment Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {94bd15d0-211e-4ac0-b30b-1bfa1ec42acc}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a9b4143c-6a2a-4948-9a2f-a2fd5ddbd3c2}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {71ac48e0-0ba7-4096-8f24-bd40f5ee4e5f}, !- Lighting Schedule Name
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Electric Equipment Schedule Name
  {03f16267-79d1-4a7c-bdfd-10747088efaa}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {abf465da-30c7-4cd6-a272-f8b3a07be0f0}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1ace3aba-2ce6-431c-9a4b-3114c88adefb}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {1a53660d-55e4-431f-8700-a3ccf05373ea}, !- Lighting Schedule Name
  {4f6be451-425b-4432-b84e-726cd3363859}, !- Electric Equipment Schedule Name
  {4f6be451-425b-4432-b84e-726cd3363859}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {31579e63-1099-4847-93b2-d49ae5431929}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1edb25ed-055a-43e4-ba63-da081e0ac4c6}, !- Number of People Schedule Name
  {c095d84e-2a0d-4405-b133-5878f6fcb8b9}, !- People Activity Level Schedule Name
  {749743e8-85a6-489b-90c2-c2277a482ec5}, !- Lighting Schedule Name
  {215e8f7b-7ef0-4528-99de-7123dcb13973}, !- Electric Equipment Schedule Name
  {215e8f7b-7ef0-4528-99de-7123dcb13973}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {20439d66-9df4-48f1-a67f-601991df4fab}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7ae377f5-d89e-4890-ac74-3b6ade0c4f02}, !- Handle
  90.1-2007 - NE_Ops - RedOff - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Lighting Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Electric Equipment Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0ad824cd-3f82-4bd4-b055-305b8b39d6b4}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Training Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68390afe-37b7-4bc8-88d2-694f921888ba}, !- Number of People Schedule Name
  {f4554da9-8b0d-4dca-a77b-85c1242b8ea7}, !- People Activity Level Schedule Name
  {b6c1e1c2-1529-4470-a103-54571751ff85}, !- Lighting Schedule Name
  {36797e1a-a92e-4414-adb9-fabc19e29fe7}, !- Electric Equipment Schedule Name
  {36797e1a-a92e-4414-adb9-fabc19e29fe7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {bb8c2164-c805-412d-8445-ce92fec6076e}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Lighting Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Electric Equipment Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {126d02fa-8cf9-4dad-96ec-ca30495d4828}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Electric Equipment Schedule Name
  {180f5e34-7e26-4565-a2a0-21e2c8c94421}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {3a85344f-1c00-48a9-a87a-96f9a3208634}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e803c61-1263-47b3-b2fe-4d1a0daf1123}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {a96b1a8d-e7ec-4435-990a-44896a1d7b11}, !- Lighting Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Electric Equipment Schedule Name
  {418f74f3-eb93-401c-8e9e-6a9d5b997ea6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {b657fb36-0e14-48a3-b3ce-d473bfb82088}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8216dfd3-205c-486f-9f01-0365ea02a07c}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {32741ac6-3847-4b38-96fa-c80636b1d91a}, !- Lighting Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Electric Equipment Schedule Name
  {0f202409-42f8-4f89-bd2b-f5f882ebed59}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f270b1ed-754d-43c1-9267-27f47431e18d}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7078b376-b54f-4313-8078-fd6de6c2506c}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {78d0dedd-1f87-4f64-a549-53a496b10bda}, !- Lighting Schedule Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Electric Equipment Schedule Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {feaf33d0-5494-4784-a0a4-128c84db6ffc}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b47b3e3f-c831-43af-8d5c-6db7a8b8f4ac}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {69b1f53a-a59a-4fa1-b668-a91423bf16af}, !- Lighting Schedule Name
  {3855fedf-3489-49d6-9031-6fabe76b581f}, !- Electric Equipment Schedule Name
  {3855fedf-3489-49d6-9031-6fabe76b581f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {cdd49c20-dbb6-450e-9449-a50b7caf4d5c}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f0bee0a4-9240-4287-980e-f17708667557}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {d01d1e7a-b2d1-423e-9955-26dcd361559d}, !- Lighting Schedule Name
  {f84369b3-cb2f-4e0a-a913-44dc947ba3f3}, !- Electric Equipment Schedule Name
  {f84369b3-cb2f-4e0a-a913-44dc947ba3f3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e05be6e5-1143-42f7-b184-9dbb8b354f02}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {577c34c0-9744-40fd-95e1-7e3e4f4965b9}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {b40034f2-ef08-4f6b-9afa-28b1f0203a02}, !- Lighting Schedule Name
  {c764cb68-c1c6-46e2-8df1-96dfa85b7757}, !- Electric Equipment Schedule Name
  {c764cb68-c1c6-46e2-8df1-96dfa85b7757}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {14010629-fff6-4cc5-a0c7-28b40e12ebed}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93fcfb1c-5f73-4a69-873f-2d4e69a3ceae}, !- Number of People Schedule Name
  {9818de98-131c-4962-8403-f9fce670ed92}, !- People Activity Level Schedule Name
  {5181c40f-3697-4faa-b5fa-c6f988e67946}, !- Lighting Schedule Name
  {a94c9c8b-8192-4ff0-a0a7-4ff3c60f4286}, !- Electric Equipment Schedule Name
  {a94c9c8b-8192-4ff0-a0a7-4ff3c60f4286}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {03a833c1-4613-43ac-bfc4-5a95d5c189a7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7c132a3f-8e0a-45d6-b800-c628a86f0f47}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14d55897-e085-432d-b39b-93a839a4d3eb}, !- Number of People Schedule Name
  {e90d8d96-9a96-4ccb-9537-52fd3e32d332}, !- People Activity Level Schedule Name
  {58cc8aa8-cf26-44d6-a6b2-6fe80a2e4ea1}, !- Lighting Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Electric Equipment Schedule Name
  {45f5bf8d-5bc4-45e8-b2fc-ace6cd9e909a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c4f18953-2b0a-424a-b9a8-1e626b8bbdee}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ReducedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0d12bd40-d707-4115-a3b3-5ede21892369}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {5a0af5cc-5616-4a30-bcb2-a78cd416d4bd}, !- Lighting Schedule Name
  {92f8586d-e0a3-41e9-b12d-2acfef0bf0da}, !- Electric Equipment Schedule Name
  {92f8586d-e0a3-41e9-b12d-2acfef0bf0da}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {09738924-335a-40fd-9101-309a7412d8a3}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ReducedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4cc89438-8b96-479b-b879-d4e4dabe98f9}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {c5e7ee71-e909-4218-a357-026185997077}, !- Lighting Schedule Name
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Electric Equipment Schedule Name
  {81bc1003-8232-42d1-8dbe-d05333aa7985}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {ee4715a3-d254-440b-8996-6d8bc0440530}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02ec3587-a121-4e22-9843-09b73d1a3f4d}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {9acc2e1d-5bde-497b-a155-eaf7ba4de4a4}, !- Lighting Schedule Name
  {dfb6986b-4b60-439c-a066-7edab93cf36f}, !- Electric Equipment Schedule Name
  {dfb6986b-4b60-439c-a066-7edab93cf36f}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {40109455-a33c-4eb3-a6a0-dee39d2f6ac7}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Lighting Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Electric Equipment Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d302afdc-8d88-4143-8d09-6e7bbb13a4cd}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ed793232-d748-492a-848b-522f99c3983a}, !- Number of People Schedule Name
  {08725876-7b08-4983-9074-b6de86c2e918}, !- People Activity Level Schedule Name
  {c6169bd4-bb62-49d2-aaa9-9fc862127b1f}, !- Lighting Schedule Name
  {e8df752a-50d3-4678-be7d-216a8bed591d}, !- Electric Equipment Schedule Name
  {e8df752a-50d3-4678-be7d-216a8bed591d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {82ee3034-de17-4e1a-8147-8ad273d49757}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1dacc8c3-3c12-48fd-88de-9d722c605a6c}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {79640aaa-162d-4628-89f0-1ccf67bead2a}, !- Lighting Schedule Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Electric Equipment Schedule Name
  {94fd8fc4-e610-47bd-a2c5-cca3c500e744}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {431dd61f-c4e1-4aea-93a2-0234da187402}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {965c1ffa-1031-4b6b-98fc-fb066a95976d}, !- Number of People Schedule Name
  {be007016-04f0-473a-9c94-8b9fc1d3d8e6}, !- People Activity Level Schedule Name
  {889be492-6146-4529-bd6c-71f1906fbe5b}, !- Lighting Schedule Name
  {56a7cc70-6b54-4529-83de-308ab9a584d3}, !- Electric Equipment Schedule Name
  {56a7cc70-6b54-4529-83de-308ab9a584d3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e5b18fdd-bdd7-44c3-8124-905ad090c8f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e4fec78b-168c-4448-b0ed-cd5d7a968661}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - ServerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {373244a7-76b7-4527-b7cc-f2872170a971}, !- Number of People Schedule Name
  {11558a59-80ee-4a58-ac96-a432e07cf676}, !- People Activity Level Schedule Name
  {c41da240-aa20-48d4-bba7-b5e74808a9c7}, !- Lighting Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Electric Equipment Schedule Name
  {33d4e64c-859e-4780-9649-4ce0068d9a9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7557ba1c-9678-4751-b8c3-de4698dd0cb1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {23cab33b-e67b-41d8-a1fd-94dcaae90a44}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Weight Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4c6ccbee-6f26-4507-b448-3667050d5f9f}, !- Number of People Schedule Name
  {267a0f36-06f4-4514-94c6-3749caae9717}, !- People Activity Level Schedule Name
  {a4f1ac52-0a41-4891-a66b-8401517cdc35}, !- Lighting Schedule Name
  {3f6ceb29-407b-4202-b957-dd991413947d}, !- Electric Equipment Schedule Name
  {3f6ceb29-407b-4202-b957-dd991413947d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7572d3e7-9e33-4997-b2f0-b02e72b48899}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {bcee5a4d-93a8-41b2-9bda-c57ff5aa0f37}, !- Handle
  90.1-2007 - NE_Ops - RedOff - CoachesOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1ed0117-67f8-45dd-a754-d5ef5536cf6a}, !- Number of People Schedule Name
  {c7e0576e-69a0-4673-91c2-ee8c46693315}, !- People Activity Level Schedule Name
  {57c0a2a3-4206-4552-9018-e36d88e38c8a}, !- Lighting Schedule Name
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Electric Equipment Schedule Name
  {bf0cc3fb-e66e-4ae7-89d8-8bd57f69ff9c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e77f0aea-0e3c-49f9-b0fb-1b5736d02931}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f8c4af98-44e8-422a-b55e-c7546f1e4aaf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b8753318-b318-4129-82b9-86439f538e62}, !- Handle
  ActivityLevel 16,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b3811de9-4043-4fb8-a569-a14357f88fb8}, !- Handle
  ActivityLevel 17,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {84a6f554-6533-4f6a-ad95-5cf338a47ac5}, !- Handle
  ActivityLevel 18,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ac66c713-39d6-4390-bcd7-576d561cfbb8}, !- Handle
  ActivityLevel 19,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {63b47fa1-f696-4796-a629-f28a737862c5}, !- Handle
  ActivityLevel 20,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a5239571-f7e3-4e65-a9f4-9a08db29a080}, !- Handle
  ActivityLevel 21,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {3068fd65-ebf2-4081-94ae-0cd0e22725cb}, !- Handle
  ActivityLevel 22,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6829a8c7-9c2a-463f-879a-2595e47852b9}, !- Handle
  ActivityLevel 23,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ae7a7804-6c15-495a-a866-e80daed19340}, !- Handle
  ActivityLevel 24,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceType,
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ClosedOffice - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {5aa76ab5-ff3d-4054-b188-cf0a45b3412d}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {5945e633-1d84-45b0-8bdd-3b86ab72d3b7}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {2f62194e-5168-40a4-a4cf-e83940e9ca36}, !- Handle
  90.1-2007 - Office - ClosedOffice People 9, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}; !- Space or SpaceType Name

OS:Lights,
  {da4cb860-3c5f-4661-a671-b2825c2221ea}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 9, !- Name
  {5fe8257a-6405-4188-8d58-05d3896b04c6}, !- Lights Definition Name
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {475ed219-ea5d-46bf-84bb-74b45f809a74}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment 7, !- Name
  {0007f1d9-ede5-4fb1-84af-3139b3923573}, !- Electric Equipment Definition Name
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {08270f83-6178-4d1c-aff2-8f28f35d6231}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration 4, !- Name
  {10fc63a2-d1b3-4656-aea4-73eaa24596e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5945e633-1d84-45b0-8bdd-3b86ab72d3b7}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00592488410105443,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {05454ef0-9bd7-40e5-b7c4-734fb3cc4681}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Laundry - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {f270b1ed-754d-43c1-9267-27f47431e18d}, !- Default Schedule Set Name
  {e210079a-d471-4b89-adca-e7b9da0716ac}, !- Group Rendering Name
  {26897678-95c1-440a-9fe6-da043cf1b4a8}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:People,
  {4e48e485-3d77-4225-9d11-15fdecfc6f23}, !- Handle
  90.1-2007 - LrgHotel - Laundry People 3, !- Name
  {3f7debe3-6277-4667-ae5a-fd067dd24091}, !- People Definition Name
  {05454ef0-9bd7-40e5-b7c4-734fb3cc4681}; !- Space or SpaceType Name

OS:Lights,
  {78b74019-88ef-4128-a0a6-5d57aee67dac}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights 3, !- Name
  {ab579265-4934-4e3c-886a-f2639a1fc9a7}, !- Lights Definition Name
  {05454ef0-9bd7-40e5-b7c4-734fb3cc4681}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8d78098f-bd4f-4ee8-9e06-78eb5af4b0ba}, !- Handle
  90.1-2007 - LrgHotel - Laundry Infiltration 3, !- Name
  {05454ef0-9bd7-40e5-b7c4-734fb3cc4681}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {26897678-95c1-440a-9fe6-da043cf1b4a8}, !- Handle
  90.1-2007 - LrgHotel - Laundry Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00888732615158164,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Storage - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {126d02fa-8cf9-4dad-96ec-ca30495d4828}, !- Default Schedule Set Name
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Group Rendering Name
  {ca14be24-c220-4a69-9b1b-25ab934a538b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {3e9d1af7-31b1-4404-9dea-277ec24a5756}, !- Handle
  90.1-2007 - Office - Storage Lights 5,  !- Name
  {42bf52e3-5151-4bf6-8c0a-476779170537}, !- Lights Definition Name
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a66a367-70da-4096-bbce-73ffbd23d9e1}, !- Handle
  90.1-2007 - Office - Storage Infiltration 5, !- Name
  {704dd300-92c3-4037-8ee4-d38fc752b4e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {ca14be24-c220-4a69-9b1b-25ab934a538b}, !- Handle
  90.1-2007 - Office - Storage Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015305981206353,                     !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - BreakRoom - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {20439d66-9df4-48f1-a67f-601991df4fab}, !- Default Schedule Set Name
  {78f10470-c1a6-4548-94f6-f131f42f4d32}, !- Group Rendering Name
  {b537a516-7a02-40d0-ad26-88a3154bd9de}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:People,
  {130d223d-3b49-4820-a63a-d16176e53960}, !- Handle
  90.1-2007 - Office - BreakRoom People 3, !- Name
  {09c6e49b-e2d9-44a2-b0d7-95680a4c4a58}, !- People Definition Name
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}; !- Space or SpaceType Name

OS:Lights,
  {b1d80c7c-b682-4299-a4c1-e6abdab834c7}, !- Handle
  90.1-2007 - Office - BreakRoom Lights 3, !- Name
  {b15fdf60-1735-49a0-902d-93aa794fb024}, !- Lights Definition Name
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4ca3a4cb-6056-4d7c-99cf-78e5df6f6aee}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment 3, !- Name
  {9de53c0f-6170-443f-b1a5-55e0d0270b9c}, !- Electric Equipment Definition Name
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6f28779-ac96-4c94-b3a8-8eda9657d52a}, !- Handle
  90.1-2007 - Office - BreakRoom Infiltration 3, !- Name
  {934e75e2-ef76-40be-9bcb-7e0a4e858b34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b537a516-7a02-40d0-ad26-88a3154bd9de}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00592488410105443,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ReducedOffice - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {c4f18953-2b0a-424a-b9a8-1e626b8bbdee}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {007d6924-bdec-48cb-9662-b3c4c8ae37cc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {92fc7a41-3085-4702-9c4b-62808aa3a5a3}, !- Handle
  90.1-2007 - Office - ClosedOffice People 10, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}; !- Space or SpaceType Name

OS:Lights,
  {30d13653-f62e-465a-85f1-cf2613da6746}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 10, !- Name
  {d30db549-da0c-4afb-8df7-f860a7538e0a}, !- Lights Definition Name
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b7fbb403-de05-46a1-8000-109952a3621e}, !- Handle
  90.1-2007 - Office - ReducedOffice Electric Equipment 3, !- Name
  {0d329b38-84bf-4f13-b85b-86f3c7fd7f7a}, !- Electric Equipment Definition Name
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a7718657-8161-4ba9-a8ec-64abe347daeb}, !- Handle
  90.1-2007 - Office - ReducedOffice Infiltration 3, !- Name
  {2f5d712b-d4e8-428b-99e0-d9f4b83d6f17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {007d6924-bdec-48cb-9662-b3c4c8ae37cc}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-1-01 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00592488410105443,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerOther - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {6c70e51a-792a-4598-93c9-4bd2e7aebb3f}, !- Default Schedule Set Name
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Group Rendering Name
  {f237db82-e26e-42e7-b02d-8146b6971179}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {0054c6c7-c767-4fb1-9571-45865a3c9642}, !- Handle
  90.1-2007 - PriSchl - Gym People 9,     !- Name
  {1d4e0c77-7a3c-4375-9000-fadfb423603e}, !- People Definition Name
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}; !- Space or SpaceType Name

OS:Lights,
  {209a9d16-2883-4c09-a4ff-f416eda7d5bc}, !- Handle
  90.1-2007 - CU - Locker Lights 2,       !- Name
  {26d79543-e30f-4d21-945d-4b50106ffe55}, !- Lights Definition Name
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {939e9954-e60e-4935-ae76-604aa662f355}, !- Handle
  90.1-2007 - CU - LockerOther Equipment 2, !- Name
  {ea93a1df-5689-45e3-a523-df6d58cc471e}, !- Electric Equipment Definition Name
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {450f5d5c-d8cc-44d8-b132-0d28ca9fee43}, !- Handle
  90.1-2007 - CU - LockerOther Infiltration 2, !- Name
  {b74fb64e-b36d-4e88-9a03-4db6157f1446}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f237db82-e26e-42e7-b02d-8146b6971179}, !- Handle
  90.1-2007 - CU - LockerOther Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0177746523031633,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Corridor - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {feaf33d0-5494-4784-a0a4-128c84db6ffc}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {84a13b49-795d-4b22-887f-bddac2e7bc05}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {478271f1-2d4c-41f3-ade1-241437094d83}, !- Handle
  90.1-2007 - Office - Corridor People 13, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}; !- Space or SpaceType Name

OS:Lights,
  {0a88928f-e672-411f-8a6c-b867b04db911}, !- Handle
  90.1-2007 - Office - Corridor Lights 13, !- Name
  {2bc8327f-5492-46a9-9fe3-6d981f328cdb}, !- Lights Definition Name
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9d52ef1d-1178-4866-9eaf-c7265133bfb4}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 13, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c8dd7311-face-4faf-93f4-04fc42377bfc}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 5, !- Name
  {9edb648c-e811-47e9-ba49-01319fbbfcbb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {84a13b49-795d-4b22-887f-bddac2e7bc05}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Conference - AHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {d302afdc-8d88-4143-8d09-6e7bbb13a4cd}, !- Default Schedule Set Name
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Group Rendering Name
  {6f47dab1-eaa1-4dfe-b940-4685863d3679}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {e35abc3e-2c75-49b8-aea0-2b56d13686c7}, !- Handle
  90.1-2007 - Office - Conference People 6, !- Name
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- People Definition Name
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}; !- Space or SpaceType Name

OS:Lights,
  {adbb163f-4887-46e7-8bfe-cbd49b5ab8c5}, !- Handle
  90.1-2007 - Office - Conference Lights 6, !- Name
  {ec31c326-0a05-4830-ac35-ca2b546144eb}, !- Lights Definition Name
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {5b957f43-f9ae-4634-846d-3878a2093898}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment 6, !- Name
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Electric Equipment Definition Name
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {686bd680-6a49-4cbc-8863-fb687360540f}, !- Handle
  90.1-2007 - Office - Conference Infiltration 3, !- Name
  {5a05f1d8-0103-4720-b410-d266fec2b4d5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6f47dab1-eaa1-4dfe-b940-4685863d3679}, !- Handle
  90.1-2007 - Office - Conference Ventilation - AHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00592488410105443,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000765299060317651,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerPlayer - AHU-2-01, !- Name
  ,                                       !- Default Construction Set Name
  {d9dff3f0-017e-4d8c-b676-96960096afb5}, !- Default Schedule Set Name
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Group Rendering Name
  {be724ba1-1806-4115-b40d-2eef9502b6a5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {1d219ee0-0e6b-45c4-bebe-1dd0ec36279c}, !- Handle
  90.1-2007 - PriSchl - Gym People 10,    !- Name
  {1d4e0c77-7a3c-4375-9000-fadfb423603e}, !- People Definition Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}; !- Space or SpaceType Name

OS:Lights,
  {23f2b6c6-0590-4271-a02f-fafcbc3fb215}, !- Handle
  90.1-2007 - PriSchl - Gym Lights 3,     !- Name
  {c7ab48fc-241f-4d62-9e30-b1c4f0362475}, !- Lights Definition Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {46fa91de-f902-4c9c-81ea-62a847eec268}, !- Handle
  90.1-2007 - PriSchl - Gym Electric Equipment 8, !- Name
  {8492bf4b-a4ef-4822-ad5f-b664b76295d6}, !- Electric Equipment Definition Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e0ac1a05-6b6a-4d3f-9689-a4cf64638157}, !- Handle
  90.1-2007 - CU - LockerPlayer Infiltration 2, !- Name
  {9b41bcf9-c015-4085-9cd2-fe81f4da4bf1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {be724ba1-1806-4115-b40d-2eef9502b6a5}, !- Handle
  90.1-2007 - CU - LockerPlayer Ventilation - AHU-2-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0212485524196166,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Corridor - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {feaf33d0-5494-4784-a0a4-128c84db6ffc}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {0dc1f269-f8a3-49a4-8658-95499801b147}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {8698dbde-f563-4b8e-b0ce-63a517ba1efd}, !- Handle
  90.1-2007 - Office - Corridor People 14, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}; !- Space or SpaceType Name

OS:Lights,
  {f6a2e3d5-dce7-4ad4-8c5d-818a75121364}, !- Handle
  90.1-2007 - Office - Corridor Lights 14, !- Name
  {fcfbef1a-758b-4dac-b582-768516848a13}, !- Lights Definition Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {23840a91-6402-43b5-b636-ba1d4457ea31}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 14, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d2d42b0d-4c1a-417c-80da-d1ad89377abd}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 6, !- Name
  {7477371f-afac-4b66-80d7-55534c7d5a16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0dc1f269-f8a3-49a4-8658-95499801b147}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {f55c1298-1045-4e80-a178-68e626907e54}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ElecRoom - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {3c5f7c5e-097b-4197-92a1-b7f6ce4c3922}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {48649b91-7cb0-465a-bdb4-28559cf223f3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {c6f3d237-ab92-4fa2-aeae-7a8a0ba74cc1}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 10, !- Name
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Lights Definition Name
  {f55c1298-1045-4e80-a178-68e626907e54}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {e7a3dc0e-db47-46f2-81aa-8c499ddc893f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 10, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {f55c1298-1045-4e80-a178-68e626907e54}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {35106ede-369d-40f9-a24f-9658252e491e}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 5, !- Name
  {f55c1298-1045-4e80-a178-68e626907e54}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {48649b91-7cb0-465a-bdb4-28559cf223f3}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000905527214865841,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {50cd080e-63a6-405e-8cc3-b12d462977e4}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerOther - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {6c70e51a-792a-4598-93c9-4bd2e7aebb3f}, !- Default Schedule Set Name
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Group Rendering Name
  {029a836b-3d20-4c12-8169-05f68ae56812}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {ec85af2e-7f87-4424-ac51-30f2514e4c6a}, !- Handle
  90.1-2007 - PriSchl - Gym People 11,    !- Name
  {1d4e0c77-7a3c-4375-9000-fadfb423603e}, !- People Definition Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}; !- Space or SpaceType Name

OS:Lights,
  {6b81a9e6-3a5a-49dc-a0a8-0dabe3d1f70d}, !- Handle
  90.1-2007 - CU - Locker Lights 3,       !- Name
  {d8890b32-e7e9-4da8-84fb-9d0c448bd6a2}, !- Lights Definition Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {39549a85-3687-4527-9d78-7eefd1514af2}, !- Handle
  90.1-2007 - CU - LockerOther Equipment 3, !- Name
  {ea93a1df-5689-45e3-a523-df6d58cc471e}, !- Electric Equipment Definition Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5a6ba4d7-ffb5-4c4a-a463-079989b4d473}, !- Handle
  90.1-2007 - CU - LockerOther Infiltration 3, !- Name
  {50cd080e-63a6-405e-8cc3-b12d462977e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {029a836b-3d20-4c12-8169-05f68ae56812}, !- Handle
  90.1-2007 - CU - LockerOther Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0105157788829712,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Storage - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {126d02fa-8cf9-4dad-96ec-ca30495d4828}, !- Default Schedule Set Name
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Group Rendering Name
  {9c2ed0c2-ecba-4aaf-9601-aa9e0be10d68}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {a83e7bf0-9efb-446b-ab55-6943ec5ce061}, !- Handle
  90.1-2007 - Office - Storage Lights 6,  !- Name
  {e7c9cf7d-5a24-47d5-aefd-5e8a2b2c4286}, !- Lights Definition Name
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {db615cfe-4509-45ac-91e0-1dba5324472f}, !- Handle
  90.1-2007 - Office - Storage Infiltration 6, !- Name
  {067f5f9f-4373-4a0b-8dc9-51d107f66035}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {9c2ed0c2-ecba-4aaf-9601-aa9e0be10d68}, !- Handle
  90.1-2007 - Office - Storage Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000905527214865841,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Weight - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {23cab33b-e67b-41d8-a1fd-94dcaae90a44}, !- Default Schedule Set Name
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Group Rendering Name
  {80a70388-bbf8-4cfc-bd68-c7b2e226a2b1}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:People,
  {e188d59f-4e2e-4190-bdd7-05bc9c5ac3a0}, !- Handle
  90.1-2007 - PriSchl - Gym People 12,    !- Name
  {1189c76e-7592-42e1-90f1-b8dda22a23f7}, !- People Definition Name
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}; !- Space or SpaceType Name

OS:Lights,
  {0c5131ce-8060-4b75-b717-4044601ce83b}, !- Handle
  90.1-2007 - CU - Training Lights 4,     !- Name
  {865040fa-1fb8-4bee-8098-77926c09cd81}, !- Lights Definition Name
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b2b9b528-8425-43d4-880c-3b3a1bd330c1}, !- Handle
  90.1-2007 - PriSchl - Gym Electric Equipment 9, !- Name
  {56fb0398-d828-4c7e-9807-505266453c44}, !- Electric Equipment Definition Name
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0bd073d0-9829-4a96-be84-2d2ca8dfe335}, !- Handle
  90.1-2007 - CU - Weight Infiltration 2, !- Name
  {e87cf9af-d15b-4168-9ea6-9dc85279364f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {80a70388-bbf8-4cfc-bd68-c7b2e226a2b1}, !- Handle
  90.1-2007 - CU - Weight Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0140210385106283,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Restroom - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {e6d415a2-f740-4f28-9a51-44afaad43ea6}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {0a0f5303-9ef6-4645-a4e8-bb91e71909c4}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {4b20d3d3-6d9c-4001-b019-72eac1cb3c7e}, !- Handle
  90.1-2007 - Office - Restroom People 7, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}; !- Space or SpaceType Name

OS:Lights,
  {be465ec2-1e5c-4252-8315-c41dcec29cd4}, !- Handle
  90.1-2007 - Office - Restroom Lights 7, !- Name
  {2278ab91-cc47-4b1c-91b5-7fca56855de5}, !- Lights Definition Name
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b1576833-892c-4b19-a1f5-988555d9ef56}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 7, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {895a9db1-3196-4802-a0a9-245814772db4}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 7, !- Name
  {23bf3266-8acb-41d7-9997-bdfa3c6a73db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0a0f5303-9ef6-4645-a4e8-bb91e71909c4}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ClosedOffice - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {5aa76ab5-ff3d-4054-b188-cf0a45b3412d}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {03997b3c-0d38-46a5-b80f-696d9ee96702}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {1ff1d1a3-f0ca-4900-8f99-6f1748a1ea8a}, !- Handle
  90.1-2007 - Office - ClosedOffice People 11, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}; !- Space or SpaceType Name

OS:Lights,
  {617b52d8-9cd8-4f3d-a1ca-b0134f0688de}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 11, !- Name
  {af5963ca-ab63-4f04-abea-1cc652258116}, !- Lights Definition Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {abe8f9e5-01d9-4875-91a8-39fb2816c9cf}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment 8, !- Name
  {0007f1d9-ede5-4fb1-84af-3139b3923573}, !- Electric Equipment Definition Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2142d907-b060-4d3f-aa3d-a153742e78b7}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration 5, !- Name
  {a2d4b998-e73c-4696-8587-9c33505e3fd3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {03997b3c-0d38-46a5-b80f-696d9ee96702}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00350525962765708,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {2185f161-3006-4b55-97f6-01fa7623a668}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Lobby - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {a4bb6649-c7e0-4fd6-a99b-f2bfc139428c}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {b96708bf-0f10-499a-84ab-d963953dd3ad}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {56f932fa-1103-4bfa-9c9e-7f2bb26126ac}, !- Handle
  90.1-2007 - Office - Corridor People 15, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {2185f161-3006-4b55-97f6-01fa7623a668}; !- Space or SpaceType Name

OS:Lights,
  {2625a3a9-b11a-4b3c-8958-96df143e73a1}, !- Handle
  90.1-2007 - Office - Corridor Lights 15, !- Name
  {e4b43570-2268-412c-bac6-c18da4fc2749}, !- Lights Definition Name
  {2185f161-3006-4b55-97f6-01fa7623a668}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4fd8ca4f-c673-453d-a51f-e10c3ccc49e5}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 15, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {2185f161-3006-4b55-97f6-01fa7623a668}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {68f66bfc-1ba3-41cd-92e5-c35c423b3904}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 5, !- Name
  {2185f161-3006-4b55-97f6-01fa7623a668}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b96708bf-0f10-499a-84ab-d963953dd3ad}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-2-02 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Training - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {0ad824cd-3f82-4bd4-b055-305b8b39d6b4}, !- Default Schedule Set Name
  {cf6a64ce-ba23-49d7-a0ba-f2bf1f07af0f}, !- Group Rendering Name
  {6abee4e6-1848-4a6b-8be0-0ddd077f67d8}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:People,
  {abe70242-47c3-45fa-84c1-014ccb4812a1}, !- Handle
  90.1-2007 - PriSchl - Gym People 13,    !- Name
  {406b0d96-1c29-4030-8dd2-2715e0ff69aa}, !- People Definition Name
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}; !- Space or SpaceType Name

OS:Lights,
  {03d54fdc-2583-4235-a9e1-0d6e2b22492c}, !- Handle
  90.1-2007 - CU - Training Lights 5,     !- Name
  {3687ce37-d3f4-4206-9778-316023859c88}, !- Lights Definition Name
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {d413aa8f-18bd-4b30-a08c-b7802d34269c}, !- Handle
  90.1-2007 - PriSchl - Gym Electric Equipment 10, !- Name
  {6c7909e1-bd8f-46f3-9047-b39613c551b3}, !- Electric Equipment Definition Name
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b48ac4d3-85ef-4dc6-abb1-adea9e3a6368}, !- Handle
  90.1-2007 - CU - Training Infiltration 2, !- Name
  {c166bc78-4827-4c8b-8a90-ad193e3e54d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6abee4e6-1848-4a6b-8be0-0ddd077f67d8}, !- Handle
  90.1-2007 - CU - Training Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0140210385106283,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {8fbb3bd1-9e72-4979-ac66-04f411eadffa}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Laundry - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {f270b1ed-754d-43c1-9267-27f47431e18d}, !- Default Schedule Set Name
  {e210079a-d471-4b89-adca-e7b9da0716ac}, !- Group Rendering Name
  {5c3df0e1-a1ed-4edd-9590-cf52dfdf5b24}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:People,
  {0cdf30de-303c-40ef-9a87-e0f3ca91a47b}, !- Handle
  90.1-2007 - LrgHotel - Laundry People 4, !- Name
  {3f7debe3-6277-4667-ae5a-fd067dd24091}, !- People Definition Name
  {8fbb3bd1-9e72-4979-ac66-04f411eadffa}; !- Space or SpaceType Name

OS:Lights,
  {fc720323-fbe7-45ab-93fe-d93c7e923697}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights 4, !- Name
  {43e30cdc-32b2-4853-bc06-f70d9b934701}, !- Lights Definition Name
  {8fbb3bd1-9e72-4979-ac66-04f411eadffa}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7919e002-8cf2-4869-a4d6-511e8778b55a}, !- Handle
  90.1-2007 - LrgHotel - Laundry Infiltration 4, !- Name
  {8fbb3bd1-9e72-4979-ac66-04f411eadffa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5c3df0e1-a1ed-4edd-9590-cf52dfdf5b24}, !- Handle
  90.1-2007 - LrgHotel - Laundry Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00525788944148561,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Conference - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {d302afdc-8d88-4143-8d09-6e7bbb13a4cd}, !- Default Schedule Set Name
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Group Rendering Name
  {40775b06-8b74-4db2-a230-bf8a2d0ba25c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {f028b857-d9c4-4c8c-9e84-e2175359d976}, !- Handle
  90.1-2007 - Office - Conference People 7, !- Name
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- People Definition Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}; !- Space or SpaceType Name

OS:Lights,
  {6d26ba17-810d-4c58-960a-73854430c25a}, !- Handle
  90.1-2007 - Office - Conference Lights 7, !- Name
  {ec31c326-0a05-4830-ac35-ca2b546144eb}, !- Lights Definition Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a4993d5c-2de7-4ddc-a0e6-3fda28370075}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment 7, !- Name
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Electric Equipment Definition Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ed82816-7d26-4a8b-bd5a-bb4de4db318b}, !- Handle
  90.1-2007 - Office - Conference Infiltration 4, !- Name
  {08731bfe-39cc-4374-a51d-8777dbd2c72b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {40775b06-8b74-4db2-a230-bf8a2d0ba25c}, !- Handle
  90.1-2007 - Office - Conference Ventilation - AHU-2-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00350525962765708,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {73c3d23f-e09e-4ac4-878c-e76eec9b8167}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - MechRoom - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {a1b9b566-bdf3-497c-bd3f-c57072cdd534}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {9426fd48-8250-4dc5-8801-3517ae089c27}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {97c65e61-9666-474d-8649-4a98a8245b16}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 11, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {73c3d23f-e09e-4ac4-878c-e76eec9b8167}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {7118d956-317a-46d4-85a9-318ac234208c}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 11, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {73c3d23f-e09e-4ac4-878c-e76eec9b8167}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e540c57f-0782-44da-a8a5-ef65ebd91ffb}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 5, !- Name
  {73c3d23f-e09e-4ac4-878c-e76eec9b8167}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {9426fd48-8250-4dc5-8801-3517ae089c27}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - AHU-2-02 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000905527214865841,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ReducedOffice - AHU-2-02, !- Name
  ,                                       !- Default Construction Set Name
  {c4f18953-2b0a-424a-b9a8-1e626b8bbdee}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {4b16aa88-3be2-44e2-a2de-06bfb019ae94}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {be2d4963-fecb-4b3c-a8e6-4b0193d7e18e}, !- Handle
  90.1-2007 - Office - ClosedOffice People 12, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}; !- Space or SpaceType Name

OS:Lights,
  {7efed64b-03e2-4bce-b2a6-08d57678bd30}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 12, !- Name
  {1ea11d69-5591-454c-b429-97f9ddd3d19c}, !- Lights Definition Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {383235e8-43d2-4eb0-a986-bd47e7f1544d}, !- Handle
  90.1-2007 - Office - ReducedOffice Electric Equipment 4, !- Name
  {0d329b38-84bf-4f13-b85b-86f3c7fd7f7a}, !- Electric Equipment Definition Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {40db0723-be7e-41a6-82b6-438d6423e875}, !- Handle
  90.1-2007 - Office - ReducedOffice Infiltration 4, !- Name
  {95b6aa46-6c9e-44e1-a598-7e58eaf03236}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4b16aa88-3be2-44e2-a2de-06bfb019ae94}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-2-02 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00350525962765708,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00045276360743292,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - AHU-2-03, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {f86e30d0-3a7d-43d9-87a7-69f8b93a73f8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {9847aec7-cecb-412a-a8bd-2b92c0c9e57d}, !- Handle
  90.1-2007 - Office - Corridor People 16, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}; !- Space or SpaceType Name

OS:Lights,
  {2ffb7f07-236b-439f-88e5-54288cadfe95}, !- Handle
  90.1-2007 - Office - Corridor Lights 16, !- Name
  {1e514182-d175-411a-95d2-98653598f9be}, !- Lights Definition Name
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {e550f6e5-1af4-4775-9ba6-79eff199a148}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 16, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b4204b2-dc65-4d0e-81be-9fcafb6d37e0}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 6, !- Name
  {5f3f837b-d5fc-4699-9b3f-445994efe4e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f86e30d0-3a7d-43d9-87a7-69f8b93a73f8}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-2-03, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00133848050777114,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - OpenOffice - AHU-2-03, !- Name
  ,                                       !- Default Construction Set Name
  {7c132a3f-8e0a-45d6-b800-c628a86f0f47}, !- Default Schedule Set Name
  {13bb91bd-468b-45dc-9c87-c0388d4ed05b}, !- Group Rendering Name
  {f90cef1f-3190-4230-b002-d927bc6d3e56}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:People,
  {af7179bd-082e-4e5a-9b11-92a8ed477d19}, !- Handle
  90.1-2007 - Office - OpenOffice People 2, !- Name
  {495d9c06-f242-477c-b8e2-bf7c04e62f20}, !- People Definition Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}; !- Space or SpaceType Name

OS:Lights,
  {e90fd576-c402-4eee-90d4-23789f4d8b18}, !- Handle
  90.1-2007 - Office - OpenOffice Lights 2, !- Name
  {3c5a5cb9-6641-498f-a9e8-8320e2691d81}, !- Lights Definition Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {fc47edc2-3320-454b-b854-ef51a6faf287}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment 2, !- Name
  {60724238-599f-4917-baff-c2a9b8c3c46b}, !- Electric Equipment Definition Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {050b1739-6ed0-4610-999c-61f5f8f83625}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration 2, !- Name
  {010ec4d1-1f2c-41cb-aa27-dea06d5876f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f90cef1f-3190-4230-b002-d927bc6d3e56}, !- Handle
  90.1-2007 - CU - OpenOffice Ventilation - AHU-2-03, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0103624090127236,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00133848050777114,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e913268f-97c4-4930-9305-bb9a0bc907ac}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - ElecRoom - AHU-2-03, !- Name
  ,                                       !- Default Construction Set Name
  {837f1ac9-167e-423b-90a3-b58c60e67872}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {a2bcbad5-c28c-46f9-9126-1b41ffff67d4}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {31cf5720-01df-4d9f-aaab-f28bada6646f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 12, !- Name
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Lights Definition Name
  {e913268f-97c4-4930-9305-bb9a0bc907ac}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a834dccf-b58a-411d-9221-ff0b436161b2}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 12, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {e913268f-97c4-4930-9305-bb9a0bc907ac}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0001cab6-b832-41e2-857c-7c0ace934c6d}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 6, !- Name
  {e913268f-97c4-4930-9305-bb9a0bc907ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {a2bcbad5-c28c-46f9-9126-1b41ffff67d4}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - AHU-2-03, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00267696101554229,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c6087d97-1403-43ae-a915-5a6517521751}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Vestibule - AHU-2-03, !- Name
  ,                                       !- Default Construction Set Name
  {2cea9425-fd47-4e19-85c2-f9813a2047b3}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {99c1cf89-492b-4894-8398-921109055efe}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {2ce2c2c1-dca2-4ec9-8aef-2584b0f9cbbc}, !- Handle
  90.1-2007 - Office - Corridor People 17, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {c6087d97-1403-43ae-a915-5a6517521751}; !- Space or SpaceType Name

OS:Lights,
  {a32f0b54-a8ed-4431-b1ea-1dce97bc0bfa}, !- Handle
  90.1-2007 - Office - Corridor Lights 17, !- Name
  {d20ea931-d0ba-4a62-a780-b9e0971ba68f}, !- Lights Definition Name
  {c6087d97-1403-43ae-a915-5a6517521751}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c47f890f-a9c9-4a23-b8ac-edf6383def5a}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 17, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {c6087d97-1403-43ae-a915-5a6517521751}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3d5f032b-7882-4695-9bb2-8d069c47c6c7}, !- Handle
  90.1-2007 - Office - Vestibule Infiltration 3, !- Name
  {c6087d97-1403-43ae-a915-5a6517521751}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  5,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {99c1cf89-492b-4894-8398-921109055efe}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-2-03 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00133848050777114,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {936c2f79-01d9-49a7-942b-20fbd78eb255}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Dining - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {31579e63-1099-4847-93b2-d49ae5431929}, !- Default Schedule Set Name
  {4b4aa3a6-ef81-4b65-a944-801570f790b8}, !- Group Rendering Name
  {c3f80225-4b0b-484f-b250-8fda697fb814}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:People,
  {23ec3074-8469-4aa9-9b3c-41a49ab8b086}, !- Handle
  90.1-2007 - FullSrvRest - Dining People 2, !- Name
  {614b443f-4858-43c1-aa25-60df9b47e09f}, !- People Definition Name
  {936c2f79-01d9-49a7-942b-20fbd78eb255}; !- Space or SpaceType Name

OS:Lights,
  {11c404f7-2c18-46b4-b73e-454d4d8de8e4}, !- Handle
  90.1-2007 - FullSrvRest - Dining Lights 2, !- Name
  {2ad07146-25ee-4a53-a525-91edcd2819be}, !- Lights Definition Name
  {936c2f79-01d9-49a7-942b-20fbd78eb255}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {f7e22051-e7ce-4053-bf26-d925f1c504a7}, !- Handle
  90.1-2007 - FullSrvRest - Dining Electric Equipment 2, !- Name
  {e4da6270-0a64-4154-8553-353cb911343e}, !- Electric Equipment Definition Name
  {936c2f79-01d9-49a7-942b-20fbd78eb255}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {efdb058b-b580-430d-83bb-5a99fc5aa666}, !- Handle
  90.1-2007 - FullSrvRest - Dining Infiltration 2, !- Name
  {936c2f79-01d9-49a7-942b-20fbd78eb255}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {c3f80225-4b0b-484f-b250-8fda697fb814}, !- Handle
  90.1-2007 - FullSrvRest - Dining Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00721431567494123,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00186370194343037,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Meeting - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {abf465da-30c7-4cd6-a272-f8b3a07be0f0}, !- Default Schedule Set Name
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Group Rendering Name
  {d0a531e1-41d0-402c-8e7f-02d5db431cbf}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {9acc7457-f97f-4069-9f03-50c840d07245}, !- Handle
  90.1-2007 - Office - Conference People 8, !- Name
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- People Definition Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}; !- Space or SpaceType Name

OS:Lights,
  {a535faff-b12f-4496-b1a6-81bdd03368ea}, !- Handle
  90.1-2007 - Office - Conference Lights 8, !- Name
  {d2ab5d5f-e393-4f02-b6e0-01bdd5204df9}, !- Lights Definition Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {6af9f338-88c2-42f7-a711-f6285b2d2ca2}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment 8, !- Name
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Electric Equipment Definition Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0388d24-4b92-460c-9f18-fc68fcaa1994}, !- Handle
  90.1-2007 - Office - Meeting Infiltration 3, !- Name
  {3524480a-a1d7-447d-83f4-44197c9069ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {d0a531e1-41d0-402c-8e7f-02d5db431cbf}, !- Handle
  90.1-2007 - Office - Conference Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00480954378329415,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000621233981143457,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Corridor - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {14010629-fff6-4cc5-a0c7-28b40e12ebed}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {f5bdcc2d-250c-491f-b9b2-dbe90ced44c9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {b380d018-12da-40de-bdf9-c65b0e316ba9}, !- Handle
  90.1-2007 - Office - Corridor People 18, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}; !- Space or SpaceType Name

OS:Lights,
  {d57122c6-7f63-4a70-a9f5-0c70518fb139}, !- Handle
  90.1-2007 - Office - Corridor Lights 18, !- Name
  {2ae547d3-63c2-4489-b81a-48d7d74ac627}, !- Lights Definition Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {1d07e6bc-fed6-49f7-9868-10a6902c61d7}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 18, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {97595d0e-7be2-41c6-8d2a-79c624e545c9}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 7, !- Name
  {76ba38fa-c600-4f4d-a834-9c6dfefacccb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f5bdcc2d-250c-491f-b9b2-dbe90ced44c9}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000621233981143457,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {263bb2b8-960f-4252-b242-310c85a63d8c}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - ElecRoom - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {f2bde734-9e78-492b-b947-71d713c06207}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {fb36a2a4-e6db-4886-8f86-c98734c231cc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {1b04d4a2-551d-4a5b-ab01-d55885f89c43}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 13, !- Name
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Lights Definition Name
  {263bb2b8-960f-4252-b242-310c85a63d8c}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {7f91af5f-46f4-4140-a18a-51ad29e5297d}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 13, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {263bb2b8-960f-4252-b242-310c85a63d8c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {023afe7f-06bd-4640-ba2a-37ba5c882d31}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 7, !- Name
  {263bb2b8-960f-4252-b242-310c85a63d8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {fb36a2a4-e6db-4886-8f86-c98734c231cc}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00124246796228691,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Lobby - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {89dbc4de-3f18-437b-9b39-6ee183d6c9f4}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {8b54f064-a294-40fc-8983-0abaf6c4f04d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {ed47c1ed-b7f0-4af1-a111-5efceffcb43f}, !- Handle
  90.1-2007 - Office - Corridor People 19, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}; !- Space or SpaceType Name

OS:Lights,
  {daacee35-ed37-4fc3-b016-84c1658204f7}, !- Handle
  90.1-2007 - Office - Corridor Lights 19, !- Name
  {a447eec3-73e7-48d2-b867-6d2ef14cb05d}, !- Lights Definition Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {74c50d5b-9e6e-466e-a43c-fc0ccb9c2084}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 19, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {387dfe68-ef85-4a2f-a09c-57897046f497}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 7, !- Name
  {0b856a2e-5fec-4b71-9be2-258dfc6b5626}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {8b54f064-a294-40fc-8983-0abaf6c4f04d}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-3-01 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000621233981143457,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Restroom - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {8f64c895-8c6b-4f0b-a5e9-3665a1698ef9}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {272c0d4f-d44a-4e97-bc4f-5700b8b719e6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {3afb8435-ff9d-483f-a7c4-01e5d648f382}, !- Handle
  90.1-2007 - Office - Restroom People 8, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}; !- Space or SpaceType Name

OS:Lights,
  {38886fe3-d2ab-48ca-a81c-8b20b2ac9b62}, !- Handle
  90.1-2007 - Office - Restroom Lights 8, !- Name
  {2bb0751d-fefc-4078-b14d-874bb0735363}, !- Lights Definition Name
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {5a1e6ce7-c1dd-45b6-a53d-f9006b208ee5}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 8, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bda64c46-555a-4426-8104-35c3b5b99599}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 8, !- Name
  {a4b65950-f2b7-4093-bbe2-221a8836dfc6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {272c0d4f-d44a-4e97-bc4f-5700b8b719e6}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000621233981143457,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e6013222-3a10-4137-b7d8-c18fc78baa46}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Kitchen - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {431dd61f-c4e1-4aea-93a2-0234da187402}, !- Default Schedule Set Name
  {a6a0d1bb-42fd-45e2-b8b0-5d4a71887133}, !- Group Rendering Name
  {2bee6f3c-5f52-4b5d-be5a-1bfa309061c8}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:People,
  {db07ff4c-6b22-4962-a1f3-9333d26fd8ae}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen People 2, !- Name
  {37a8b9f0-b031-4a79-ba47-7fa914429033}, !- People Definition Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}; !- Space or SpaceType Name

OS:Lights,
  {51590536-cb85-48e2-83f7-74dd8b8e859e}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Lights 2, !- Name
  {f4373b69-4fa1-45f2-b850-b352348dc579}, !- Lights Definition Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4ae18339-e26c-4c83-8b7c-98629057f10b}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Electric Equipment 2, !- Name
  {6a189c09-56f4-4624-93e4-1484cb8bea89}, !- Electric Equipment Definition Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}; !- Space or SpaceType Name

OS:GasEquipment,
  {52e90342-d593-43c5-9aae-086c886b4652}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Gas Equipment 2, !- Name
  {6d4e92dc-3616-4000-bc74-70315057df5a}, !- Gas Equipment Definition Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a9e6e6bb-9d1a-4bfd-8588-4393aeae42b4}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Infiltration 2, !- Name
  {e6013222-3a10-4137-b7d8-c18fc78baa46}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {2bee6f3c-5f52-4b5d-be5a-1bfa309061c8}, !- Handle
  90.1-2007 - FullSrvRest - Kitchen Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00721431567494123,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00186370194343037,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {270ea1e7-74dc-4001-9494-c2dd9c4dc811}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Storage - AHU-3-01, !- Name
  ,                                       !- Default Construction Set Name
  {b657fb36-0e14-48a3-b3ce-d473bfb82088}, !- Default Schedule Set Name
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Group Rendering Name
  {3dcb96e4-0188-4c06-a08e-41b79edb46db}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {b6b3c77c-7bee-40c3-ba5b-8dc210d67359}, !- Handle
  90.1-2007 - Office - Storage Lights 7,  !- Name
  {8c44c075-6dd2-400f-80d0-7887f328d748}, !- Lights Definition Name
  {270ea1e7-74dc-4001-9494-c2dd9c4dc811}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {53095533-468d-40d7-9b78-0cac07362b02}, !- Handle
  90.1-2007 - Office - Storage Infiltration 7, !- Name
  {270ea1e7-74dc-4001-9494-c2dd9c4dc811}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3dcb96e4-0188-4c06-a08e-41b79edb46db}, !- Handle
  90.1-2007 - Office - Storage Ventilation - AHU-3-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00124246796228691,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Handle
  90.1-2007 - NE_Ops - RedOff - CoachesOffice - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {bcee5a4d-93a8-41b2-9bda-c57ff5aa0f37}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {6fb519ae-75d3-46b3-ab61-08819bcb7b86}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {0e9769fc-1984-48fb-9e0d-dd7398146648}, !- Handle
  90.1-2007 - Office - ClosedOffice People 13, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}; !- Space or SpaceType Name

OS:Lights,
  {344c3b54-b530-4aaf-b27c-b061c9e97649}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 13, !- Name
  {0a2274d0-bd73-4a77-a2be-636574d67e46}, !- Lights Definition Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9613656b-64b2-44e8-9a30-1633624162ec}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment 9, !- Name
  {0007f1d9-ede5-4fb1-84af-3139b3923573}, !- Electric Equipment Definition Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d04b804e-f660-41a0-a1e2-ce03d0d81573}, !- Handle
  90.1-2007 - Office - CoachesOffice Infiltration 2, !- Name
  {e9abb192-cbf1-41ee-80bd-85465f37f776}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6fb519ae-75d3-46b3-ab61-08819bcb7b86}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ClosedOffice - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {f523bfcc-46b7-4de9-bc9e-45a0fe9079a1}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {6fec5f20-1a7e-455f-a1a1-ca66ac9f1c80}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {a4870cd2-3c3f-4bbb-98e2-15cfeb26019b}, !- Handle
  90.1-2007 - Office - ClosedOffice People 14, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {3861007b-adc3-40f9-bba3-282a6961791d}; !- Space or SpaceType Name

OS:Lights,
  {0c995263-0820-4994-bf2e-a84e296fd43c}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 14, !- Name
  {30b8b437-1a5a-439c-b1e7-d792fd690735}, !- Lights Definition Name
  {3861007b-adc3-40f9-bba3-282a6961791d}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {17842863-b5aa-45c9-95f0-379d04ed3f7f}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment 10, !- Name
  {0007f1d9-ede5-4fb1-84af-3139b3923573}, !- Electric Equipment Definition Name
  {3861007b-adc3-40f9-bba3-282a6961791d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b5f9eb91-a420-440a-bd9d-bc3251826ad2}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration 6, !- Name
  {3861007b-adc3-40f9-bba3-282a6961791d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6fec5f20-1a7e-455f-a1a1-ca66ac9f1c80}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-6-01 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Restroom - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {0efc07fa-9eec-4baa-997d-714bde657eef}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {12e81bcf-de7f-418b-b63d-6b62f5d71e0f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {9264a4eb-143d-4272-8e48-2d5f0c47dbdc}, !- Handle
  90.1-2007 - Office - Restroom People 9, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}; !- Space or SpaceType Name

OS:Lights,
  {cbcd12df-f8f8-4146-8b55-c2674f65ea2c}, !- Handle
  90.1-2007 - Office - Restroom Lights 9, !- Name
  {4bed5077-8a0c-4bec-87e7-b853cd8bdee4}, !- Lights Definition Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4099b57f-52b4-44c5-8e51-338d63df17b2}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 9, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {df5b06dc-aa53-4b38-9d6d-9284f69edb0b}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 9, !- Name
  {4d842732-f58f-45d1-94b3-539fb5f5bae8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {12e81bcf-de7f-418b-b63d-6b62f5d71e0f}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Meeting - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {94bd15d0-211e-4ac0-b30b-1bfa1ec42acc}, !- Default Schedule Set Name
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Group Rendering Name
  {be557adf-093c-46ca-ba80-d53f939e5b58}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {c88029a7-6146-4e19-bfc7-c761c1d1d141}, !- Handle
  90.1-2007 - Office - Conference People 9, !- Name
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- People Definition Name
  {360fb919-d0b1-464c-909a-2814d8303e72}; !- Space or SpaceType Name

OS:Lights,
  {5002cbcc-c539-484c-aebf-b1d6b47800d3}, !- Handle
  90.1-2007 - Office - Conference Lights 9, !- Name
  {d2ab5d5f-e393-4f02-b6e0-01bdd5204df9}, !- Lights Definition Name
  {360fb919-d0b1-464c-909a-2814d8303e72}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {c81323b4-acba-4404-a70d-7c54e9cef5c1}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment 9, !- Name
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Electric Equipment Definition Name
  {360fb919-d0b1-464c-909a-2814d8303e72}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bb0ec129-ed97-4044-a26c-22538fb49062}, !- Handle
  90.1-2007 - Office - Meeting Infiltration 4, !- Name
  {360fb919-d0b1-464c-909a-2814d8303e72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {be557adf-093c-46ca-ba80-d53f939e5b58}, !- Handle
  90.1-2007 - Office - Conference Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Handle
  90.1-2007 - NE_Ops - RedOff - BreakRoom - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {7ae377f5-d89e-4890-ac74-3b6ade0c4f02}, !- Default Schedule Set Name
  {78f10470-c1a6-4548-94f6-f131f42f4d32}, !- Group Rendering Name
  {b720b594-4340-4398-906e-74bf0b3b2832}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:People,
  {d32518ef-87e6-4c06-a572-d20ee7be8267}, !- Handle
  90.1-2007 - Office - BreakRoom People 4, !- Name
  {09c6e49b-e2d9-44a2-b0d7-95680a4c4a58}, !- People Definition Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}; !- Space or SpaceType Name

OS:Lights,
  {d3e391aa-4b7b-41ca-b656-52da2786ac10}, !- Handle
  90.1-2007 - Office - BreakRoom Lights 4, !- Name
  {b15fdf60-1735-49a0-902d-93aa794fb024}, !- Lights Definition Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {354f8844-dd21-47f4-89c7-d3ae7f9d4369}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment 4, !- Name
  {9de53c0f-6170-443f-b1a5-55e0d0270b9c}, !- Electric Equipment Definition Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bb85a1a7-85d2-4388-9ccf-12de3c4f2e15}, !- Handle
  90.1-2007 - Office - BreakRoom Infiltration 4, !- Name
  {270c5f5d-0cd0-4dcb-8960-8628ecc8c6a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b720b594-4340-4398-906e-74bf0b3b2832}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ElecRoom - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {791af322-7d8d-45d9-835f-e07284103cda}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {e87e3358-d350-40df-993c-91eb9e91695c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {753cc332-5524-42b1-9065-f2d922c171c8}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 14, !- Name
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Lights Definition Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4d796881-0f10-4f29-b667-ffad944371af}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 14, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {faf02469-f52b-411d-b29f-60370b6efa95}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 8, !- Name
  {22ece028-9ace-4ed8-908a-5ec9144a96c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {e87e3358-d350-40df-993c-91eb9e91695c}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00108899282346383,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Lobby - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {2a332ab7-9552-47b1-9985-b3097821f145}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {6e664b4e-6fab-4e6a-9d6d-607aa43cef53}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {0804e13b-23a6-4967-a23b-5897958f5e48}, !- Handle
  90.1-2007 - Office - Corridor People 20, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}; !- Space or SpaceType Name

OS:Lights,
  {dbb27107-88d4-4789-a602-484e69b49481}, !- Handle
  90.1-2007 - Office - Corridor Lights 20, !- Name
  {c7686b8b-e912-4da0-bc4b-bcc8ce3296a6}, !- Lights Definition Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {1275683b-d073-4a4c-9f43-ba861c10727a}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 20, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f11e3d7c-5f73-4145-bd48-70be849636de}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 8, !- Name
  {6a3546d1-74db-4b7b-9c9f-86c30d824511}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6e664b4e-6fab-4e6a-9d6d-607aa43cef53}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6e206446-323c-4761-9752-14a994f141a9}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Conference - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {82ee3034-de17-4e1a-8147-8ad273d49757}, !- Default Schedule Set Name
  {b8abcf74-31bb-4a68-ad53-9f864d97b8f2}, !- Group Rendering Name
  {fc702015-86b0-46a6-9c04-77f1765566cc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:People,
  {1f17ecbe-943e-4d1a-a8c6-c2c18073eb4b}, !- Handle
  90.1-2007 - Office - Conference People 10, !- Name
  {78e8b548-59ee-42c6-b56d-f3f95115d711}, !- People Definition Name
  {6e206446-323c-4761-9752-14a994f141a9}; !- Space or SpaceType Name

OS:Lights,
  {78535e18-ca9e-41b1-9dab-213e55d905d1}, !- Handle
  90.1-2007 - Office - Conference Lights 10, !- Name
  {ec31c326-0a05-4830-ac35-ca2b546144eb}, !- Lights Definition Name
  {6e206446-323c-4761-9752-14a994f141a9}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {dae97c29-5b72-4b6b-9bde-20f87df8d2d7}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment 10, !- Name
  {58a315d4-66aa-4eb7-a80a-a2b705cd714c}, !- Electric Equipment Definition Name
  {6e206446-323c-4761-9752-14a994f141a9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {239eff99-0539-4b0f-8311-b06a200ef0a6}, !- Handle
  90.1-2007 - Office - Conference Infiltration 5, !- Name
  {6e206446-323c-4761-9752-14a994f141a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {fc702015-86b0-46a6-9c04-77f1765566cc}, !- Handle
  90.1-2007 - Office - Conference Ventilation - AHU-6-01 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Storage - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {3a85344f-1c00-48a9-a87a-96f9a3208634}, !- Default Schedule Set Name
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Group Rendering Name
  {72308b52-3b0d-4ebc-b8aa-f496e786f0d5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {3577b3d1-623c-49cf-b874-7614f61c0a2e}, !- Handle
  90.1-2007 - Office - Storage Lights 8,  !- Name
  {40d93a8d-1e20-4cd1-b53d-e34035da7389}, !- Lights Definition Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa0d3fac-0a87-41db-87b7-7aafb1c395e6}, !- Handle
  90.1-2007 - Office - Storage Infiltration 8, !- Name
  {e16c6d41-3d05-4c35-9fa5-7ae852ef1065}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {72308b52-3b0d-4ebc-b8aa-f496e786f0d5}, !- Handle
  90.1-2007 - Office - Storage Ventilation - AHU-6-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00108899282346383,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Corridor - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {e05be6e5-1143-42f7-b184-9dbb8b354f02}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {dc06f419-98f6-44e0-86c0-fc07809fa701}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {708985ba-6e43-4db4-b60c-f837a8a2f1d3}, !- Handle
  90.1-2007 - Office - Corridor People 21, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}; !- Space or SpaceType Name

OS:Lights,
  {85cb2455-874e-4a7b-9122-c83c82159932}, !- Handle
  90.1-2007 - Office - Corridor Lights 21, !- Name
  {07f46400-19db-4d0c-b681-f240347cdc96}, !- Lights Definition Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {68e8663f-4770-45eb-8c83-db4b4b3c418f}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 21, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b853028c-41b9-4938-b3ce-7cb613fba8f5}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 8, !- Name
  {4f8eb8cb-a8b0-46fa-8902-97c64b0ddbee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {dc06f419-98f6-44e0-86c0-fc07809fa701}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - AHU-6-01 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ReducedOffice - AHU-6-01, !- Name
  ,                                       !- Default Construction Set Name
  {09738924-335a-40fd-9101-309a7412d8a3}, !- Default Schedule Set Name
  {b3f7a1bf-4dc2-4ccf-8842-51c18d8181ea}, !- Group Rendering Name
  {4b0c6d0d-c3bc-44eb-865a-acbb78cdfc77}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:People,
  {e5c67e93-5df1-4a6a-86d8-5003b73c0e9b}, !- Handle
  90.1-2007 - Office - ClosedOffice People 15, !- Name
  {77f581a6-5c74-456f-997e-9a4443e9bd9f}, !- People Definition Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}; !- Space or SpaceType Name

OS:Lights,
  {06407b74-5c2f-4b6c-bffc-c41fbe0dea3c}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights 15, !- Name
  {b8feaac0-f0f4-4555-8ea2-4c2383f068d2}, !- Lights Definition Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {89da150e-30e5-4b0b-8a85-43c31f5a6e76}, !- Handle
  90.1-2007 - Office - ReducedOffice Electric Equipment 5, !- Name
  {0d329b38-84bf-4f13-b85b-86f3c7fd7f7a}, !- Electric Equipment Definition Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b86800bd-2b63-4ae4-baf3-c877d9b6d5b0}, !- Handle
  90.1-2007 - Office - ReducedOffice Infiltration 5, !- Name
  {60e00a52-27f7-4150-b9b6-4030f3dd6b33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4b0c6d0d-c3bc-44eb-865a-acbb78cdfc77}, !- Handle
  90.1-2007 - CU - ClosedOffice Ventilation - AHU-6-01 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00421544765991555,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000544496411731915,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {17385c47-084f-479a-9d67-3d8f05d9df35}, !- Handle
  90.1-2007 - NE_Ops - AquaticTherapyFlr1 - Pool - DHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {9593e638-0bcd-47c9-96c2-7611d3b356bc}, !- Default Schedule Set Name
  {c503859d-bad6-45d1-bd56-4e4b245fc463}, !- Group Rendering Name
  {b09e28bb-1990-400f-94fc-82a21da4123a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:People,
  {c4eec047-e0ec-4843-a1d1-e23d8b9684e6}, !- Handle
  90.1-2007 - Hospital - PhysTherapy People 2, !- Name
  {877adc77-3c9f-416f-8c3c-23e051f4e3c4}, !- People Definition Name
  {17385c47-084f-479a-9d67-3d8f05d9df35}; !- Space or SpaceType Name

OS:Lights,
  {914b16bd-c357-450a-8574-26b64e80ba31}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Lights 2, !- Name
  {841c8a71-4070-4b6d-998a-bfc10d596170}, !- Lights Definition Name
  {17385c47-084f-479a-9d67-3d8f05d9df35}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {65745a0c-2abd-4ac7-947c-8cceb4fd05c4}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Infiltration 2, !- Name
  {17385c47-084f-479a-9d67-3d8f05d9df35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {b09e28bb-1990-400f-94fc-82a21da4123a}, !- Handle
  90.1-2007 - CU - Pool Ventilation - DHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00251247829151551,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}, !- Handle
  90.1-2007 - NE_Ops - AquaticTherapyFlr1 - Restroom - DHU-1-01, !- Name
  ,                                       !- Default Construction Set Name
  {9864ed8e-f44b-49de-982f-6b677711b23f}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {634a9c45-b83d-43a9-b9b1-a01c44c9a0e2}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {2ca328bf-bf9b-47a2-ac49-eed7945a0f38}, !- Handle
  90.1-2007 - Office - Restroom People 10, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}; !- Space or SpaceType Name

OS:Lights,
  {9adc6bff-da46-4a04-83b4-6b939783ba7b}, !- Handle
  90.1-2007 - Office - Restroom Lights 10, !- Name
  {3b99b760-cf00-4065-80a9-b3d854595169}, !- Lights Definition Name
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {498ee28c-ba8a-43ae-a1ce-ceca3b86d959}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 10, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {93517661-6eb4-4dde-bce9-ff882dc2cbd0}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 10, !- Name
  {11f02b0b-16be-42a9-9ec6-a2b048f4bf9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {634a9c45-b83d-43a9-b9b1-a01c44c9a0e2}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - DHU-1-01, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000314059786439439,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {b478e8ce-0655-4b05-872c-8969f9e9919d}, !- Handle
  90.1-2007 - NE_Ops - AquaticTherapyFlr1 - Pool - DHU-1-02, !- Name
  ,                                       !- Default Construction Set Name
  {9593e638-0bcd-47c9-96c2-7611d3b356bc}, !- Default Schedule Set Name
  {c503859d-bad6-45d1-bd56-4e4b245fc463}, !- Group Rendering Name
  {e3b0241f-d1b9-46f1-a356-6896ff330f63}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:People,
  {e4008c29-3ef5-408d-b99e-20168441bb42}, !- Handle
  90.1-2007 - Hospital - PhysTherapy People 3, !- Name
  {877adc77-3c9f-416f-8c3c-23e051f4e3c4}, !- People Definition Name
  {b478e8ce-0655-4b05-872c-8969f9e9919d}; !- Space or SpaceType Name

OS:Lights,
  {4bcc49da-035e-4d00-ad59-991bc95ac327}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Lights 3, !- Name
  {841c8a71-4070-4b6d-998a-bfc10d596170}, !- Lights Definition Name
  {b478e8ce-0655-4b05-872c-8969f9e9919d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {471eadfe-916c-48f2-8c23-95a905878617}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Infiltration 3, !- Name
  {b478e8ce-0655-4b05-872c-8969f9e9919d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {e3b0241f-d1b9-46f1-a356-6896ff330f63}, !- Handle
  90.1-2007 - CU - Pool Ventilation - DHU-1-02, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00249071283160343,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - IT_Room - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {40109455-a33c-4eb3-a6a0-dee39d2f6ac7}, !- Default Schedule Set Name
  {a993f111-29d6-4129-a5f5-b361fa678a49}, !- Group Rendering Name
  {736fc07a-6506-4e90-a260-0c66e9b34c21}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:People,
  {77ff6f76-4151-4117-9c28-3d71cb07c45c}, !- Handle
  90.1-2007 - Office - IT_Room People 4,  !- Name
  {69082fb0-80f7-4fd0-9972-964eefec1d4a}, !- People Definition Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}; !- Space or SpaceType Name

OS:Lights,
  {9d7f796d-6573-47c5-a9cd-485ea0bc59cb}, !- Handle
  90.1-2007 - Office - IT_Room Lights 4,  !- Name
  {1c24891a-0254-4247-b7cc-fa2f114dcffa}, !- Lights Definition Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {94975152-7cfc-45c7-bb34-6859e488e7b0}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment 4, !- Name
  {4a344eb5-0e93-49f7-a368-3610e675ea3f}, !- Electric Equipment Definition Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f37a376f-1f52-4c16-b24a-71a0c31d5051}, !- Handle
  90.1-2007 - Office - IT_Room Infiltration 2, !- Name
  {6f2efef8-61ce-49e8-9555-5a1c6c067f40}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {736fc07a-6506-4e90-a260-0c66e9b34c21}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Restroom - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {7387998d-6a9a-40ab-bd70-599d19f90416}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {a9184211-031d-4776-a0fd-874bb8d724df}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {47de353d-a5d1-45f8-989b-99b231df7f80}, !- Handle
  90.1-2007 - Office - Restroom People 11, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}; !- Space or SpaceType Name

OS:Lights,
  {3f441481-467c-4935-ba08-230167464c7b}, !- Handle
  90.1-2007 - Office - Restroom Lights 11, !- Name
  {c6a6f7de-ab10-4831-a067-c41edcd1f553}, !- Lights Definition Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {af4d402e-32e5-405c-8f5f-4accb2bc9fc0}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 11, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e7ec9bd-dfed-4806-b9a6-7b91300d5f25}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 11, !- Name
  {fe33d4de-d743-4b85-8756-d1a2270d0d3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {a9184211-031d-4776-a0fd-874bb8d724df}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - MechRoom - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {43363be9-79c2-4e4c-994a-ef43ec168c2c}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {f132dd71-0fc2-40a7-b467-eb5a468ef487}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {84bd12cc-ddb7-4eac-a947-2896f3ddb3fb}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 15, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b33f9055-1080-4498-8785-fd6df3d85e24}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 15, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b49de20e-697c-4755-a0a2-c4cd412c9b13}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 6, !- Name
  {e0c22ffd-3b90-4a31-b407-ad07e5b81b7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f132dd71-0fc2-40a7-b467-eb5a468ef487}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Stair - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {ee4715a3-d254-440b-8996-6d8bc0440530}, !- Default Schedule Set Name
  {fc671a3b-03bc-4dfe-985e-3343791a42ed}, !- Group Rendering Name
  {a47440f3-68d2-43d2-b140-48bdaccd4a58}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Lights,
  {e0fade06-aecf-4c54-879f-09edb16ec539}, !- Handle
  90.1-2007 - Office - Stair Lights 2,    !- Name
  {a20540d2-6e9d-4d7b-9109-95e913f5665a}, !- Lights Definition Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a64d6b9f-aa8f-4f50-9af5-d941cea69528}, !- Handle
  90.1-2007 - Office - Stair Infiltration 2, !- Name
  {87582e4b-03fb-430e-9ca0-0aead7f5f1ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {a47440f3-68d2-43d2-b140-48bdaccd4a58}, !- Handle
  90.1-2007 - Office - Stair Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c5c00c65-8143-4834-b806-15bd527b974c}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - MechRoom - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {a1b9b566-bdf3-497c-bd3f-c57072cdd534}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {3da3e330-95c1-4646-9fbd-80c3766f961f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {b0586581-94dd-4011-b463-42e6984c5057}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 16, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {c5c00c65-8143-4834-b806-15bd527b974c}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {2a6746f8-1395-4f6a-80bf-29b94c5031d1}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 16, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {c5c00c65-8143-4834-b806-15bd527b974c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f74c691e-e04b-4a52-9873-e5deb67f562e}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 7, !- Name
  {c5c00c65-8143-4834-b806-15bd527b974c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3da3e330-95c1-4646-9fbd-80c3766f961f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - NoVentilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {51706bf3-6337-49ab-822c-e7a6984b2aef}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ElecRoom - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {3c5f7c5e-097b-4197-92a1-b7f6ce4c3922}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {8d92cc19-4d81-481e-a744-aa097211fecb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {869b3642-65fd-4ff7-b035-c142759efb9f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 17, !- Name
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Lights Definition Name
  {51706bf3-6337-49ab-822c-e7a6984b2aef}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {d360506d-b54b-4808-b2cf-cf54b9916155}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 17, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {51706bf3-6337-49ab-822c-e7a6984b2aef}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a9f7a946-cbe4-45c7-9560-9191518a7564}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 9, !- Name
  {51706bf3-6337-49ab-822c-e7a6984b2aef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {8d92cc19-4d81-481e-a744-aa097211fecb}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - NoVentilation 2, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - ServerRoom - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {e4fec78b-168c-4448-b0ed-cd5d7a968661}, !- Default Schedule Set Name
  {a993f111-29d6-4129-a5f5-b361fa678a49}, !- Group Rendering Name
  {7deefdf3-c6a6-445e-a887-e0d64d1dad09}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:People,
  {76b0e955-98b4-43b6-b434-9988e744d454}, !- Handle
  90.1-2007 - Office - IT_Room People 5,  !- Name
  {69082fb0-80f7-4fd0-9972-964eefec1d4a}, !- People Definition Name
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}; !- Space or SpaceType Name

OS:Lights,
  {cf3ff980-1bb3-4efc-8f9c-df42cd025ac3}, !- Handle
  90.1-2007 - Office - IT_Room Lights 5,  !- Name
  {d0a74630-8452-419d-9209-f5e4edac2363}, !- Lights Definition Name
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {33654e34-5b36-4a7e-97d7-afd8d56201d9}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment 5, !- Name
  {3fc533a6-fd8e-4b63-b968-5354e313f8b8}, !- Electric Equipment Definition Name
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {67b8eedf-dc29-431a-a410-21e38d35b0a9}, !- Handle
  90.1-2007 - Office - ServerRoom Infiltration 2, !- Name
  {ebdab3f4-43b3-40c6-836c-7ea375bdebfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {7deefdf3-c6a6-445e-a887-e0d64d1dad09}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation - NoVentilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e74ab315-b882-4335-a069-17dd788ee13c}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Storage - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {bb8c2164-c805-412d-8445-ce92fec6076e}, !- Default Schedule Set Name
  {65fb5fef-198d-4db4-b558-68e9a02b7a45}, !- Group Rendering Name
  {92cb6455-6aef-4caf-8fa6-4b1e5e314dd5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Lights,
  {77ab093f-4a6f-4f3d-b044-547e50e7bcbf}, !- Handle
  90.1-2007 - Office - Storage Lights 9,  !- Name
  {d942b714-580f-48e9-8035-3430ffe5a7b8}, !- Lights Definition Name
  {e74ab315-b882-4335-a069-17dd788ee13c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {543f2fc4-9ea4-49dd-84f6-a0f0261bcd6c}, !- Handle
  90.1-2007 - Office - Storage Infiltration 9, !- Name
  {e74ab315-b882-4335-a069-17dd788ee13c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {92cb6455-6aef-4caf-8fa6-4b1e5e314dd5}, !- Handle
  90.1-2007 - Office - Storage Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Vestibule - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {bc84f7be-3d6e-4c4f-8dc1-90803bbc5394}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {1cd1306c-92d7-4257-97bc-d33a61b42076}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {6f09a120-2a5b-4c3f-b7ab-9086d7b6639c}, !- Handle
  90.1-2007 - Office - Corridor People 22, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}; !- Space or SpaceType Name

OS:Lights,
  {ee4aa17d-b390-4238-b09f-e5fc908071bb}, !- Handle
  90.1-2007 - Office - Corridor Lights 22, !- Name
  {d20ea931-d0ba-4a62-a780-b9e0971ba68f}, !- Lights Definition Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {50918dd5-9269-4dc7-bfff-d33dca755f55}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 22, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d645823c-9ac8-4b30-b1b6-1f465dbb0792}, !- Handle
  90.1-2007 - Office - Vestibule Infiltration 4, !- Name
  {3d6e06e8-3c21-46c0-b1f6-1a93e97ddf4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  5,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {1cd1306c-92d7-4257-97bc-d33a61b42076}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - NoVentilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {283510bc-b89f-4498-b638-ecbc7f79cf89}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - NoVentilation, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {4bb80b8e-7fd7-4ffb-bd7a-bca1ddb1f215}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {b8fc309f-e79c-4755-a1b3-2696a13a3cc0}, !- Handle
  90.1-2007 - Office - Corridor People 23, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {283510bc-b89f-4498-b638-ecbc7f79cf89}; !- Space or SpaceType Name

OS:Lights,
  {bad87fd9-fd85-4474-b7a5-f5e6e8af721d}, !- Handle
  90.1-2007 - Office - Corridor Lights 23, !- Name
  {cd9b1adb-517b-4eaf-88c2-095f257482db}, !- Lights Definition Name
  {283510bc-b89f-4498-b638-ecbc7f79cf89}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b2b194fe-136f-403e-95dd-9977bf7043ee}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 23, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {283510bc-b89f-4498-b638-ecbc7f79cf89}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1f94e4db-4b2a-47bb-a40a-764f8ba0576e}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 9, !- Name
  {283510bc-b89f-4498-b638-ecbc7f79cf89}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4bb80b8e-7fd7-4ffb-bd7a-bca1ddb1f215}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - NoVentilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {6a32c7fb-fb63-4346-a6c8-c2e8b6f6e683}, !- Handle
  90.1-2007 - NE_Ops - RedOff - MechRoom - Athletic Admin Level Mechanical 509, !- Name
  ,                                       !- Default Construction Set Name
  {79130209-1f05-44ce-8411-1b0dfdba4f7c}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {3b273ee2-fa78-4b17-b1f8-d848773c8b0f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {154acc04-6895-449e-8d6e-3d2f97dabe15}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 18, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {6a32c7fb-fb63-4346-a6c8-c2e8b6f6e683}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {aeb9e4df-07cb-4a97-ae16-4e4a8664d511}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 18, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {6a32c7fb-fb63-4346-a6c8-c2e8b6f6e683}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {24e9503f-2b28-4c1f-9c2d-a5f73ad59c21}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 8, !- Name
  {6a32c7fb-fb63-4346-a6c8-c2e8b6f6e683}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {3b273ee2-fa78-4b17-b1f8-d848773c8b0f}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - Athletic Admin Level Mechanical 509, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000811298757651244,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Corridor - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  ,                                       !- Default Construction Set Name
  {cdd49c20-dbb6-450e-9449-a50b7caf4d5c}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {5305a3ff-bf4a-4520-9e8f-15bd5537d5f3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:People,
  {a0eafd51-d3f0-4ebe-80f0-95d1c6896961}, !- Handle
  90.1-2007 - Office - Corridor People 24, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}; !- Space or SpaceType Name

OS:Lights,
  {23f72cb8-1086-461a-8cca-ea8a196b3bba}, !- Handle
  90.1-2007 - Office - Corridor Lights 24, !- Name
  {c9a3a61f-6cc1-4135-85bf-bfdc0cd34014}, !- Lights Definition Name
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {4693296d-0f35-403f-8773-c00aaac290fc}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 24, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab93b4d2-e8c9-447e-86d4-d5bdabe7d0a1}, !- Handle
  90.1-2007 - Office - Corridor Infiltration 9, !- Name
  {adcab782-7195-4da8-a14c-67ee58d5fb3f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {5305a3ff-bf4a-4520-9e8f-15bd5537d5f3}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00038967252465961,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a66c7c81-3c31-403a-a842-736179808c90}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Dining - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  ,                                       !- Default Construction Set Name
  {31579e63-1099-4847-93b2-d49ae5431929}, !- Default Schedule Set Name
  {4b4aa3a6-ef81-4b65-a944-801570f790b8}, !- Group Rendering Name
  {f462f179-7472-4b34-ac8b-2a51ef2839fd}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:People,
  {dbae857a-f706-420c-9406-70457bdfffec}, !- Handle
  90.1-2007 - FullSrvRest - Dining People 3, !- Name
  {614b443f-4858-43c1-aa25-60df9b47e09f}, !- People Definition Name
  {a66c7c81-3c31-403a-a842-736179808c90}; !- Space or SpaceType Name

OS:Lights,
  {05c167e0-a717-441f-b1ba-1fb4e0e9e5fb}, !- Handle
  90.1-2007 - FullSrvRest - Dining Lights 3, !- Name
  {2cf9eab8-7c1a-4171-9e20-fc573b2731bf}, !- Lights Definition Name
  {a66c7c81-3c31-403a-a842-736179808c90}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cf9ae558-c99b-4c23-bd42-610caff0c295}, !- Handle
  90.1-2007 - FullSrvRest - Dining Electric Equipment 3, !- Name
  {e4da6270-0a64-4154-8553-353cb911343e}, !- Electric Equipment Definition Name
  {a66c7c81-3c31-403a-a842-736179808c90}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {26b6a36b-2635-4fec-b8d0-9a5292c03ee8}, !- Handle
  90.1-2007 - FullSrvRest - Dining Infiltration 3, !- Name
  {a66c7c81-3c31-403a-a842-736179808c90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f462f179-7472-4b34-ac8b-2a51ef2839fd}, !- Handle
  90.1-2007 - FullSrvRest - Dining Ventilation - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00452522026816909,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00116901757397883,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Restroom - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  ,                                       !- Default Construction Set Name
  {a2011b1a-f1db-4573-b7f5-488e8e76c3fe}, !- Default Schedule Set Name
  {6374cbad-65d9-49ad-b4ab-bbcf76547950}, !- Group Rendering Name
  {435a68b0-f050-420f-9026-25dcbce26a1c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:People,
  {fb4e1d6b-cde8-481b-81d2-d4ab5aaead9a}, !- Handle
  90.1-2007 - Office - Restroom People 12, !- Name
  {cdd3fb7a-a44d-4e63-8a6d-719e3a3f1459}, !- People Definition Name
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}; !- Space or SpaceType Name

OS:Lights,
  {812d1a53-322a-4dc2-8a72-90c1cf2ba3e2}, !- Handle
  90.1-2007 - Office - Restroom Lights 12, !- Name
  {30405e24-95ee-432a-8771-0a95851c3929}, !- Lights Definition Name
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {ea558a82-587b-4c1b-8a4b-dc39c7474ea9}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment 12, !- Name
  {c79b90a6-3216-4eac-8ef8-96312fbbfdfc}, !- Electric Equipment Definition Name
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b56c081-fc6c-4a24-a088-67f6956d560b}, !- Handle
  90.1-2007 - Office - Restroom Infiltration 12, !- Name
  {0e165555-d64f-4c1c-b5a6-6142c2d04bc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {435a68b0-f050-420f-9026-25dcbce26a1c}, !- Handle
  90.1-2007 - Office - Restroom Ventilation - Concourse Level Lounge 300 RRW305 RRM306, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00038967252465961,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {853b5526-eae6-447b-8f1b-730975f543de}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR601 600C, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {f25f969e-95f2-42ba-9528-085ef460f07c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {52ee0af6-c55b-4498-a7e8-ddff6d37ddae}, !- Handle
  90.1-2007 - Office - Corridor People 25, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {853b5526-eae6-447b-8f1b-730975f543de}; !- Space or SpaceType Name

OS:Lights,
  {c3ff8752-e335-48c2-a0b5-6b09d6cdf26d}, !- Handle
  90.1-2007 - Office - Corridor Lights 25, !- Name
  {6f30d44c-71ce-4251-a354-13f1a2f9fc17}, !- Lights Definition Name
  {853b5526-eae6-447b-8f1b-730975f543de}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {195ca07e-d2aa-4542-a9bd-707dc7257f44}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 25, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {853b5526-eae6-447b-8f1b-730975f543de}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ca0ea5c-f030-4602-9e44-d4641ed2d645}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 10, !- Name
  {853b5526-eae6-447b-8f1b-730975f543de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f25f969e-95f2-42ba-9528-085ef460f07c}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - Rooftop Terrace Level Lobby CR601 600C, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000414981857622082,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a2bf0196-2a4e-4020-8f17-32c71f62eefc}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - MechRoom - Rooftop Terrace Level Lobby CR601 600C, !- Name
  ,                                       !- Default Construction Set Name
  {ace76bfc-d0a0-42c5-8098-0b0de9f3ab0b}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {081f6dc9-80cf-4417-ad0a-6d81217accfb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {11fada75-84a6-4df8-be55-509c953ae533}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 19, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {a2bf0196-2a4e-4020-8f17-32c71f62eefc}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {ab3d24bf-2c9e-44f6-be98-46e3e4ee75c2}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 19, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {a2bf0196-2a4e-4020-8f17-32c71f62eefc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {84221281-f891-436d-81b5-6083e6f2a5e0}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 9, !- Name
  {a2bf0196-2a4e-4020-8f17-32c71f62eefc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {081f6dc9-80cf-4417-ad0a-6d81217accfb}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - Rooftop Terrace Level Lobby CR601 600C, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000829963715244165,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {2d58bb4f-a123-461d-a31f-329b924aae29}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR620 623, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {77ca6dc4-438d-411f-a779-fc3e335247b9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {6cd66237-b33e-4d0a-b99f-ae1cd67e9713}, !- Handle
  90.1-2007 - Office - Corridor People 26, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {2d58bb4f-a123-461d-a31f-329b924aae29}; !- Space or SpaceType Name

OS:Lights,
  {5e9f9de8-48f2-4065-a90a-9a3600c42f84}, !- Handle
  90.1-2007 - Office - Corridor Lights 26, !- Name
  {09899a86-a88d-4df8-a303-78f4d7e32332}, !- Lights Definition Name
  {2d58bb4f-a123-461d-a31f-329b924aae29}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {a598bdcc-78aa-41d1-868e-c35d7e491143}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 26, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {2d58bb4f-a123-461d-a31f-329b924aae29}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b85ce68c-f95c-4b82-ba08-4592956c8092}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 11, !- Name
  {2d58bb4f-a123-461d-a31f-329b924aae29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {77ca6dc4-438d-411f-a779-fc3e335247b9}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - Rooftop Terrace Level Lobby CR620 623, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000703590699328297,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {c74c2a23-9a37-47e5-90c4-7ae3b36d2461}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - ElecRoom - Rooftop Terrace Level Lobby CR620 623, !- Name
  ,                                       !- Default Construction Set Name
  {837f1ac9-167e-423b-90a3-b58c60e67872}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {021cbf3c-1328-46af-beda-ac008ee13783}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {832d25d7-efec-45ea-a38f-9346d5c29713}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 20, !- Name
  {fa2bf8be-7974-49ee-bef4-88d32647d3a0}, !- Lights Definition Name
  {c74c2a23-9a37-47e5-90c4-7ae3b36d2461}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {f3e5a779-df43-4584-925a-819158308baa}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 20, !- Name
  {d7afe12c-ed9f-4a99-86c8-2da50f27a48d}, !- Electric Equipment Definition Name
  {c74c2a23-9a37-47e5-90c4-7ae3b36d2461}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {62c3f476-c935-4dd0-ad1b-f1b6df76f3df}, !- Handle
  90.1-2007 - Office - ElecRoom Infiltration 10, !- Name
  {c74c2a23-9a37-47e5-90c4-7ae3b36d2461}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {021cbf3c-1328-46af-beda-ac008ee13783}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - Rooftop Terrace Level Lobby CR620 623, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00140718139865659,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR630, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {74fe4c42-95b1-43d4-831a-38d30c105573}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {1d5b9b48-198d-4800-b71f-1a9ff54691ac}, !- Handle
  90.1-2007 - Office - Corridor People 27, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}; !- Space or SpaceType Name

OS:Lights,
  {424407cb-e50c-4189-b676-db8e04fda3f2}, !- Handle
  90.1-2007 - Office - Corridor Lights 27, !- Name
  {40733e35-b6f2-4f0a-938e-4c27070e476b}, !- Lights Definition Name
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {1fb91015-833d-48bf-8679-7cdfd329fa61}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 27, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {91baf976-2e5e-494a-940b-bd23d0adbc82}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 12, !- Name
  {5b3555a5-c4b4-44ed-b41a-4a02eed46f26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {74fe4c42-95b1-43d4-831a-38d30c105573}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - Rooftop Terrace Level Lobby CR630, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00159289161441648,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR631 632, !- Name
  ,                                       !- Default Construction Set Name
  {8170ee3c-5ae8-4bfe-93d2-c4727fcb496b}, !- Default Schedule Set Name
  {7eb295a5-8eba-4780-a607-41b42b0c8b59}, !- Group Rendering Name
  {45e29e34-b1d5-4efc-a5f5-c659e603d9d5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {3fb21a7d-ee80-4003-afeb-52f54a02dcbf}, !- Handle
  90.1-2007 - Office - Corridor People 28, !- Name
  {83dc3b3b-696c-492c-898b-ba054a165cef}, !- People Definition Name
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}; !- Space or SpaceType Name

OS:Lights,
  {2603018f-a3c6-442f-88e1-86720ac53779}, !- Handle
  90.1-2007 - Office - Corridor Lights 28, !- Name
  {6b9a79b2-df93-42dc-938c-21d6a6d69b51}, !- Lights Definition Name
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {37c24fc8-5c78-4c98-8dbc-6d57f6abacce}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment 28, !- Name
  {3af4f118-6840-4729-9fc5-a6575627b3d0}, !- Electric Equipment Definition Name
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6b1520ec-ab9c-4db8-b0ea-94e5206f5844}, !- Handle
  90.1-2007 - Office - Lobby Infiltration 13, !- Name
  {e26fc246-58aa-4afa-9aa7-d5cfa0c118ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {45e29e34-b1d5-4efc-a5f5-c659e603d9d5}, !- Handle
  90.1-2007 - Office - Corridor Ventilation - Rooftop Terrace Level Lobby CR631 632, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000428931018744604,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - MechRoom - Rooftop Terrace Level Lobby CR631 632, !- Name
  ,                                       !- Default Construction Set Name
  {ace76bfc-d0a0-42c5-8098-0b0de9f3ab0b}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {39e131e2-0546-4c2a-8f2c-2c3a6f1a84b1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {25ae1dee-60b2-4908-8f8c-9e5303b63b17}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 21, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {cfb57408-ae63-4783-a4ce-34291d122068}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 21, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4d429f7-1761-46b1-a5da-6f97c1f7d384}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 10, !- Name
  {73cd2b49-5c58-4d05-a33d-d2f7cdd63d25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {39e131e2-0546-4c2a-8f2c-2c3a6f1a84b1}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - Rooftop Terrace Level Lobby CR631 632, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000857862037489207,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - MechRoom - Rooftop Terrace Level Mechanical 621, !- Name
  ,                                       !- Default Construction Set Name
  {ace76bfc-d0a0-42c5-8098-0b0de9f3ab0b}, !- Default Schedule Set Name
  {4eedf7bb-0128-40f2-a130-73449830cdd4}, !- Group Rendering Name
  {11af1911-cca6-4f4f-9161-0f73af8e52e3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Lights,
  {edc9957b-81ea-4961-b92a-0065174d0f88}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights 22, !- Name
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Lights Definition Name
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {541d7cfa-3e44-468b-9c45-1a6b9bbd2a0b}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment 22, !- Name
  {a6eef2a0-a800-4d01-938e-541b704b7d11}, !- Electric Equipment Definition Name
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bad5f108-79a2-4bdc-99f5-2adbcd109e03}, !- Handle
  90.1-2007 - Office - MechRoom Infiltration 11, !- Name
  {a160b1c0-3b55-4f24-9d64-b40744cbc525}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {11af1911-cca6-4f4f-9161-0f73af8e52e3}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation - Rooftop Terrace Level Mechanical 621, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00099580529879277,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {dbd2f3bb-c568-4afe-aa45-5d68b11ce88a}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b29bd0ae-f744-4c2d-b507-3a8e6fcaacef}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:PlantLoop,
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Handle
  DHW-Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {db68d0fd-0ca6-4b12-83ac-8c9b4dd4cfe0}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4276023b-2f8a-4bb1-9d6f-d64ddb0b4836}, !- Plant Side Inlet Node Name
  {9375968e-c524-4f1b-97a1-f73ec2646f27}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {017ba8cb-d394-4e85-a0fd-c8c2321a2338}, !- Demand Side Inlet Node Name
  {c7a9fdcd-5804-47b9-b0d1-25f08fcdb689}, !- Demand Side Outlet Node Name
