  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e01e7959-575a-4d76-9b15-9d5a2aeded01}, !- Handle
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e2bd7eee-1b36-484e-ac70-d5c51947f8bb}, !- Handle
  Node 69,                                !- Name
  {4276023b-2f8a-4bb1-9d6f-d64ddb0b4836}, !- Inlet Port
  {27a3e989-033c-4867-9e49-67c7b9d3d6f1}; !- Outlet Port

OS:Node,
  {db68d0fd-0ca6-4b12-83ac-8c9b4dd4cfe0}, !- Handle
  Node 80,                                !- Name
  {1b6899a8-fe94-4bc0-afb4-f5976065f10b}, !- Inlet Port
  {9375968e-c524-4f1b-97a1-f73ec2646f27}; !- Outlet Port

OS:Node,
  {88b67dcc-b688-40ff-be5b-95244930c26a}, !- Handle
  Node 92,                                !- Name
  {23cfc1a3-9db8-40f3-baa9-67e0a54e04c4}, !- Inlet Port
  {499aeffb-b4f4-402c-8790-bea3660b57de}; !- Outlet Port

OS:Connector:Mixer,
  {e9002981-90ff-4c29-96e5-32f39854f56b}, !- Handle
  Connector Mixer 1,                      !- Name
  {eaab9cd4-af7d-4202-b8bd-360c2e8374ec}, !- Outlet Branch Name
  {af16d501-1357-4241-8c9c-60000fb4d351}, !- Inlet Branch Name 1
  {eab3bc76-efc1-4005-b04b-7080997923b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f1b6a27-6d80-488e-ac1b-c2fe5bd298c9}, !- Handle
  Connector Splitter 1,                   !- Name
  {3d583106-654f-4e4d-a89b-39f3358a1db0}, !- Inlet Branch Name
  {23cfc1a3-9db8-40f3-baa9-67e0a54e04c4}, !- Outlet Branch Name 1
  {1279ca63-05e8-486d-b09e-829ba5d691b1}; !- Outlet Branch Name 2

OS:Connection,
  {4276023b-2f8a-4bb1-9d6f-d64ddb0b4836}, !- Handle
  {1cf44aec-ef91-4ec6-8ccc-7e68588da3d5}, !- Name
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Source Object
  11,                                     !- Outlet Port
  {e2bd7eee-1b36-484e-ac70-d5c51947f8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cfc1a3-9db8-40f3-baa9-67e0a54e04c4}, !- Handle
  {68c044f5-7d0d-47c8-b418-11bac01e123e}, !- Name
  {0f1b6a27-6d80-488e-ac1b-c2fe5bd298c9}, !- Source Object
  3,                                      !- Outlet Port
  {88b67dcc-b688-40ff-be5b-95244930c26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9375968e-c524-4f1b-97a1-f73ec2646f27}, !- Handle
  {03d147f8-7638-4c42-ac1d-00802caeda91}, !- Name
  {db68d0fd-0ca6-4b12-83ac-8c9b4dd4cfe0}, !- Source Object
  3,                                      !- Outlet Port
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {efd6851d-2a3f-42d7-9174-7f67b2922523}, !- Handle
  Node 155,                               !- Name
  {017ba8cb-d394-4e85-a0fd-c8c2321a2338}, !- Inlet Port
  {354d3d81-f0a7-4641-b3b8-3a01829ba8f4}; !- Outlet Port

OS:Node,
  {322a1b63-1f37-412a-a12d-f80c201b8a4f}, !- Handle
  Node 204,                               !- Name
  {f4e5ad7a-abe2-4fd6-95e3-e90fc4bedd08}, !- Inlet Port
  {c7a9fdcd-5804-47b9-b0d1-25f08fcdb689}; !- Outlet Port

OS:Node,
  {4786adbb-51a0-4da6-9c1d-c5ec4463b4ee}, !- Handle
  Node 205,                               !- Name
  {70475e0a-8fa2-4d8a-bf25-ab0408185b63}, !- Inlet Port
  {c53b4d11-a4ca-47c1-a11b-28ee3152f636}; !- Outlet Port

OS:Connector:Mixer,
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Handle
  Connector Mixer 2,                      !- Name
  {ec08cf7e-6ba7-406f-8dcd-1812e5aa6588}, !- Outlet Branch Name
  {e9545033-75fd-4b8a-8ad3-1800dc66e54f}, !- Inlet Branch Name 1
  {485d0cfd-ddf6-4af1-baff-fa052244f8ce}, !- Inlet Branch Name 2
  {e2cb07a6-8886-473f-ab77-5853660e0643}, !- Inlet Branch Name 3
  {b7130f92-cfd9-4ab5-898b-68bfc0102f97}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Handle
  Connector Splitter 2,                   !- Name
  {4962bfc6-b099-4d13-927f-07816e01b91b}, !- Inlet Branch Name
  {70475e0a-8fa2-4d8a-bf25-ab0408185b63}, !- Outlet Branch Name 1
  {0cf92174-1cf6-45b7-aee9-ec9ad4877b99}, !- Outlet Branch Name 2
  {32f54d1c-84b7-4932-b711-825b91037a85}, !- Outlet Branch Name 3
  {08cdc38a-18ee-468a-97ac-31268a92b1c2}; !- Outlet Branch Name 4

OS:Connection,
  {017ba8cb-d394-4e85-a0fd-c8c2321a2338}, !- Handle
  {db440117-9b72-4e86-bfc5-f01c008f2ca3}, !- Name
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Source Object
  14,                                     !- Outlet Port
  {efd6851d-2a3f-42d7-9174-7f67b2922523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70475e0a-8fa2-4d8a-bf25-ab0408185b63}, !- Handle
  {bbd1ac06-e3c1-4a82-b3ae-058579fa09b7}, !- Name
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Source Object
  3,                                      !- Outlet Port
  {4786adbb-51a0-4da6-9c1d-c5ec4463b4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a9fdcd-5804-47b9-b0d1-25f08fcdb689}, !- Handle
  {1fd019d8-3554-4eb4-97bd-9f5621a87cac}, !- Name
  {322a1b63-1f37-412a-a12d-f80c201b8a4f}, !- Source Object
  3,                                      !- Outlet Port
  {606b133b-16b0-4ad5-ac27-abacfd008645}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {71f69c33-fc97-47a7-9f4f-ab416205631a}, !- Handle
  DHW-Loop Pump,                          !- Name
  {27a3e989-033c-4867-9e49-67c7b9d3d6f1}, !- Inlet Node Name
  {8f585a3e-6a57-4772-9180-4de47866cb02}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  210779.758728,                          !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:DistrictHeating,
  {57712613-5dda-4d6d-934f-186ce7f5e4c2}, !- Handle
  DHW-Loop District Heating,              !- Name
  {499aeffb-b4f4-402c-8790-bea3660b57de}, !- Hot Water Inlet Node Name
  {f4cd10ea-1c98-42e6-8ee7-48b268ee6477}, !- Hot Water Outlet Node Name
  1000000000;                             !- Nominal Capacity {W}

OS:Schedule:Ruleset,
  {93ecfab3-4262-4c9d-870f-4badad78b59b}, !- Handle
  DHW-Loop-Temp-Schedule,                 !- Name
  {821e1962-9bb7-4f22-b3bd-19e1a8ae85f2}, !- Schedule Type Limits Name
  {d5b8c6d1-ff21-4ba4-875a-5d531c796818}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5b8c6d1-ff21-4ba4-875a-5d531c796818}, !- Handle
  DHW-Loop-Temp-Schedule All Days,        !- Name
  {821e1962-9bb7-4f22-b3bd-19e1a8ae85f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35b720df-ced3-48bf-8768-d549f2a0a5a6}, !- Handle
  DHW-Loop Setpoint Manager Scheduled,    !- Name
  Temperature,                            !- Control Variable
  {93ecfab3-4262-4c9d-870f-4badad78b59b}, !- Schedule Name
  {db68d0fd-0ca6-4b12-83ac-8c9b4dd4cfe0}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {821e1962-9bb7-4f22-b3bd-19e1a8ae85f2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {78244877-9180-4785-8cbb-ba64d7762e98}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c7345580-6121-4080-989c-40c80fc36742}, !- Inlet Node Name
  {9cf0f8db-e958-4e9c-8715-939a9e9ea114}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1b672b93-91ab-4de3-b0a6-ed6fe96c750e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {31242d48-6c11-40f9-86ab-e64ce0cee064}, !- Inlet Node Name
  {1b6899a8-fe94-4bc0-afb4-f5976065f10b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ed096fe9-9f22-4626-b96e-611eb34e5557}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c53b4d11-a4ca-47c1-a11b-28ee3152f636}, !- Inlet Node Name
  {4fc9e20d-8a15-49d9-bf2a-ce3f7cf69ee5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {abef979b-ac6f-4af1-90ce-e915b49facc3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {354d3d81-f0a7-4641-b3b8-3a01829ba8f4}, !- Inlet Node Name
  {028329e0-a741-4731-87ad-916d825d457a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {83d787d7-6b3e-415c-a83c-a6a5bd8f44f4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f889a298-d8a2-451c-b5b6-6e91d376a36f}, !- Inlet Node Name
  {f4e5ad7a-abe2-4fd6-95e3-e90fc4bedd08}; !- Outlet Node Name

OS:Node,
  {bbb0cf63-579b-42ab-bd39-29134a32b44f}, !- Handle
  Node 206,                               !- Name
  {f4cd10ea-1c98-42e6-8ee7-48b268ee6477}, !- Inlet Port
  {af16d501-1357-4241-8c9c-60000fb4d351}; !- Outlet Port

OS:Connection,
  {499aeffb-b4f4-402c-8790-bea3660b57de}, !- Handle
  {959a70ef-bfb9-4190-8eb8-f952ca4aefb6}, !- Name
  {88b67dcc-b688-40ff-be5b-95244930c26a}, !- Source Object
  3,                                      !- Outlet Port
  {57712613-5dda-4d6d-934f-186ce7f5e4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4cd10ea-1c98-42e6-8ee7-48b268ee6477}, !- Handle
  {b403d7b7-8125-4c11-b937-68d333218257}, !- Name
  {57712613-5dda-4d6d-934f-186ce7f5e4c2}, !- Source Object
  3,                                      !- Outlet Port
  {bbb0cf63-579b-42ab-bd39-29134a32b44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af16d501-1357-4241-8c9c-60000fb4d351}, !- Handle
  {466c8740-8a86-469e-914e-1830610625d7}, !- Name
  {bbb0cf63-579b-42ab-bd39-29134a32b44f}, !- Source Object
  3,                                      !- Outlet Port
  {e9002981-90ff-4c29-96e5-32f39854f56b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8712beac-4e8c-4baa-bd17-dc811db16305}, !- Handle
  Node 207,                               !- Name
  {1279ca63-05e8-486d-b09e-829ba5d691b1}, !- Inlet Port
  {c7345580-6121-4080-989c-40c80fc36742}; !- Outlet Port

OS:Connection,
  {1279ca63-05e8-486d-b09e-829ba5d691b1}, !- Handle
  {3cdf5fe1-d84a-4bf9-aa19-1e7ff64e7e16}, !- Name
  {0f1b6a27-6d80-488e-ac1b-c2fe5bd298c9}, !- Source Object
  4,                                      !- Outlet Port
  {8712beac-4e8c-4baa-bd17-dc811db16305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38e610e7-4f2d-4383-9d93-c9a42f7f6580}, !- Handle
  Node 208,                               !- Name
  {9cf0f8db-e958-4e9c-8715-939a9e9ea114}, !- Inlet Port
  {eab3bc76-efc1-4005-b04b-7080997923b6}; !- Outlet Port

OS:Connection,
  {c7345580-6121-4080-989c-40c80fc36742}, !- Handle
  {cb346e81-7e6d-446e-9e1e-5fec2d7c1dfe}, !- Name
  {8712beac-4e8c-4baa-bd17-dc811db16305}, !- Source Object
  3,                                      !- Outlet Port
  {78244877-9180-4785-8cbb-ba64d7762e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf0f8db-e958-4e9c-8715-939a9e9ea114}, !- Handle
  {e8e8100d-765e-4ea2-9470-ea31d61fa2be}, !- Name
  {78244877-9180-4785-8cbb-ba64d7762e98}, !- Source Object
  3,                                      !- Outlet Port
  {38e610e7-4f2d-4383-9d93-c9a42f7f6580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab3bc76-efc1-4005-b04b-7080997923b6}, !- Handle
  {91a36495-cf9b-4e2f-b4f0-ea916e20f25a}, !- Name
  {38e610e7-4f2d-4383-9d93-c9a42f7f6580}, !- Source Object
  3,                                      !- Outlet Port
  {e9002981-90ff-4c29-96e5-32f39854f56b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a8f11f2d-fd59-47a4-b79b-3dbe0e682dbb}, !- Handle
  Node 209,                               !- Name
  {8f585a3e-6a57-4772-9180-4de47866cb02}, !- Inlet Port
  {3d583106-654f-4e4d-a89b-39f3358a1db0}; !- Outlet Port

OS:Connection,
  {27a3e989-033c-4867-9e49-67c7b9d3d6f1}, !- Handle
  {40104bdf-2106-4333-9a94-809502d4022c}, !- Name
  {e2bd7eee-1b36-484e-ac70-d5c51947f8bb}, !- Source Object
  3,                                      !- Outlet Port
  {71f69c33-fc97-47a7-9f4f-ab416205631a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f585a3e-6a57-4772-9180-4de47866cb02}, !- Handle
  {796dc4c8-0db3-4da6-ac39-8b9cca84aaed}, !- Name
  {71f69c33-fc97-47a7-9f4f-ab416205631a}, !- Source Object
  3,                                      !- Outlet Port
  {a8f11f2d-fd59-47a4-b79b-3dbe0e682dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d583106-654f-4e4d-a89b-39f3358a1db0}, !- Handle
  {2b775307-41f6-4f29-87e6-87e6c7ccd7c7}, !- Name
  {a8f11f2d-fd59-47a4-b79b-3dbe0e682dbb}, !- Source Object
  3,                                      !- Outlet Port
  {0f1b6a27-6d80-488e-ac1b-c2fe5bd298c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7affb4f4-b1a2-43c4-a689-956b4cd3be91}, !- Handle
  Node 210,                               !- Name
  {eaab9cd4-af7d-4202-b8bd-360c2e8374ec}, !- Inlet Port
  {31242d48-6c11-40f9-86ab-e64ce0cee064}; !- Outlet Port

OS:Connection,
  {eaab9cd4-af7d-4202-b8bd-360c2e8374ec}, !- Handle
  {5515b0eb-3cb0-4f39-8c46-b88d1a232b7c}, !- Name
  {e9002981-90ff-4c29-96e5-32f39854f56b}, !- Source Object
  2,                                      !- Outlet Port
  {7affb4f4-b1a2-43c4-a689-956b4cd3be91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31242d48-6c11-40f9-86ab-e64ce0cee064}, !- Handle
  {7a868a98-8448-4b29-9c99-9d779285057a}, !- Name
  {7affb4f4-b1a2-43c4-a689-956b4cd3be91}, !- Source Object
  3,                                      !- Outlet Port
  {1b672b93-91ab-4de3-b0a6-ed6fe96c750e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6899a8-fe94-4bc0-afb4-f5976065f10b}, !- Handle
  {85e6441d-d3b5-41ab-9c92-c44917d19384}, !- Name
  {1b672b93-91ab-4de3-b0a6-ed6fe96c750e}, !- Source Object
  3,                                      !- Outlet Port
  {db68d0fd-0ca6-4b12-83ac-8c9b4dd4cfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdb849fc-3180-47d6-803b-58fd58568622}, !- Handle
  Node 211,                               !- Name
  {4fc9e20d-8a15-49d9-bf2a-ce3f7cf69ee5}, !- Inlet Port
  {e9545033-75fd-4b8a-8ad3-1800dc66e54f}; !- Outlet Port

OS:Connection,
  {c53b4d11-a4ca-47c1-a11b-28ee3152f636}, !- Handle
  {3307e0ab-93f6-45be-b7d0-7905e25fe563}, !- Name
  {4786adbb-51a0-4da6-9c1d-c5ec4463b4ee}, !- Source Object
  3,                                      !- Outlet Port
  {ed096fe9-9f22-4626-b96e-611eb34e5557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc9e20d-8a15-49d9-bf2a-ce3f7cf69ee5}, !- Handle
  {ebbf5f1a-69d0-493e-96c5-1dba580aece5}, !- Name
  {ed096fe9-9f22-4626-b96e-611eb34e5557}, !- Source Object
  3,                                      !- Outlet Port
  {cdb849fc-3180-47d6-803b-58fd58568622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9545033-75fd-4b8a-8ad3-1800dc66e54f}, !- Handle
  {42bec18a-b2ee-4977-a516-976d16d1a14d}, !- Name
  {cdb849fc-3180-47d6-803b-58fd58568622}, !- Source Object
  3,                                      !- Outlet Port
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9dd993d-3867-4a4f-9c09-4945ad2d877d}, !- Handle
  Node 212,                               !- Name
  {028329e0-a741-4731-87ad-916d825d457a}, !- Inlet Port
  {4962bfc6-b099-4d13-927f-07816e01b91b}; !- Outlet Port

OS:Connection,
  {354d3d81-f0a7-4641-b3b8-3a01829ba8f4}, !- Handle
  {d1a1b5b9-87ad-489d-820d-fcae55616e6c}, !- Name
  {efd6851d-2a3f-42d7-9174-7f67b2922523}, !- Source Object
  3,                                      !- Outlet Port
  {abef979b-ac6f-4af1-90ce-e915b49facc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028329e0-a741-4731-87ad-916d825d457a}, !- Handle
  {dbc2d3fd-eac6-4518-8f15-ee3c64ec8fc7}, !- Name
  {abef979b-ac6f-4af1-90ce-e915b49facc3}, !- Source Object
  3,                                      !- Outlet Port
  {b9dd993d-3867-4a4f-9c09-4945ad2d877d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4962bfc6-b099-4d13-927f-07816e01b91b}, !- Handle
  {17755489-b422-4861-a3f6-d8a940d604c8}, !- Name
  {b9dd993d-3867-4a4f-9c09-4945ad2d877d}, !- Source Object
  3,                                      !- Outlet Port
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2401925b-486a-490d-8815-ecf0d71ebe41}, !- Handle
  Node 213,                               !- Name
  {ec08cf7e-6ba7-406f-8dcd-1812e5aa6588}, !- Inlet Port
  {f889a298-d8a2-451c-b5b6-6e91d376a36f}; !- Outlet Port

OS:Connection,
  {ec08cf7e-6ba7-406f-8dcd-1812e5aa6588}, !- Handle
  {7799b9e8-2238-4aea-bca6-892f86092239}, !- Name
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Source Object
  2,                                      !- Outlet Port
  {2401925b-486a-490d-8815-ecf0d71ebe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f889a298-d8a2-451c-b5b6-6e91d376a36f}, !- Handle
  {897566a0-281d-49c9-8e7d-31f5ddf3f88a}, !- Name
  {2401925b-486a-490d-8815-ecf0d71ebe41}, !- Source Object
  3,                                      !- Outlet Port
  {83d787d7-6b3e-415c-a83c-a6a5bd8f44f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e5ad7a-abe2-4fd6-95e3-e90fc4bedd08}, !- Handle
  {9c36ca6d-975f-498d-ba90-8101fcf74e81}, !- Name
  {83d787d7-6b3e-415c-a83c-a6a5bd8f44f4}, !- Source Object
  3,                                      !- Outlet Port
  {322a1b63-1f37-412a-a12d-f80c201b8a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {93a22201-187a-4130-ac96-b9e248321e48}, !- Handle
  NE_Ops Pool Evaporation Load Schedule,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {891026d2-5ddb-4873-a9b0-54af64ac7a63}, !- Default Day Schedule Name
  {c93edc94-c3d6-41a2-a47b-8db61b80bbdd}, !- Summer Design Day Schedule Name
  {7fac1717-0994-45d8-8f75-f97fa8238b29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {891026d2-5ddb-4873-a9b0-54af64ac7a63}, !- Handle
  NE_Ops Pool Evaporation Load Schedule OpenDays, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.875,                                  !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.525,                                  !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.575,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {de6b67ee-c721-4f21-8b32-126c000f053b}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fac1717-0994-45d8-8f75-f97fa8238b29}, !- Handle
  NE_Ops Pool Evaporation Load Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f48646de-d70a-4a27-a023-eb5a5323142a}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c93edc94-c3d6-41a2-a47b-8db61b80bbdd}, !- Handle
  NE_Ops Pool Evaporation Load Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84c92305-1177-47f6-b566-ecbe1c48a45f}, !- Handle
  NE_Ops Pool Evaporation Load Schedule Sunday Rule, !- Name
  {93a22201-187a-4130-ac96-b9e248321e48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66d60386-fb28-42c4-9fe0-bde08f92868e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66d60386-fb28-42c4-9fe0-bde08f92868e}, !- Handle
  NE_Ops Pool Evaporation Load Schedule Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3c179c2-1508-4521-8c3b-4f2892aae96c}, !- Handle
  NE_Ops Elevator Schedule,               !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4b605e55-6182-4a19-8abc-947af43ca1b3}, !- Default Day Schedule Name
  {43ba2948-c0b7-4116-aee8-085685c697ca}, !- Summer Design Day Schedule Name
  {ae73f45d-a3d5-4671-b0c4-ad84471d1407}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b605e55-6182-4a19-8abc-947af43ca1b3}, !- Handle
  NE_Ops Elevator Schedule OnDays,        !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {072c3dec-7327-4e61-8a3e-bddef317df58}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae73f45d-a3d5-4671-b0c4-ad84471d1407}, !- Handle
  NE_Ops Elevator Schedule Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f66e0a7-03ea-4f25-8c88-7579877a8bf6}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43ba2948-c0b7-4116-aee8-085685c697ca}, !- Handle
  NE_Ops Elevator Schedule Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {73a8a38b-82e1-4854-9383-1d16ea0119bc}, !- Handle
  NE_Ops Elevator Schedule Saturday Rule, !- Name
  {d3c179c2-1508-4521-8c3b-4f2892aae96c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5332a1d-b61b-4b2c-b5d9-686c1a3e145d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5332a1d-b61b-4b2c-b5d9-686c1a3e145d}, !- Handle
  NE_Ops Elevator Schedule Saturday,      !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58614a85-34f8-466a-86c8-8ec8362407dc}, !- Handle
  NE_Ops Elevator Schedule Sunday Rule,   !- Name
  {d3c179c2-1508-4521-8c3b-4f2892aae96c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7075acae-54d2-41d7-bcd1-674c57cf7de0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7075acae-54d2-41d7-bcd1-674c57cf7de0}, !- Handle
  NE_Ops Elevator Schedule Sunday,        !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Rendering:Color,
  {960c3369-30f4-42be-a144-d3e037e79a5b}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Surface,
  {c65671ad-4003-4afe-8ba5-32c2e62a8fd2}, !- Handle
  Surface 2793,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.34640624999859, -7.0542830581064, 5.969, !- X,Y,Z Vertex 1 {m}
  9.34640624999859, 2.18916249999824, 5.969, !- X,Y,Z Vertex 2 {m}
  5.43639375000155, 2.18916249999824, 5.969, !- X,Y,Z Vertex 3 {m}
  5.43639375000155, -7.0542830581064, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d904f886-5e73-4c2c-9861-aff93b8d2a04}, !- Handle
  Surface 2794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.20950624999845, -12.4872750000002, 5.969, !- X,Y,Z Vertex 1 {m}
  -6.20950624999845, -6.21608305810437, 5.969, !- X,Y,Z Vertex 2 {m}
  -10.36237408893, -6.21608305810437, 5.969, !- X,Y,Z Vertex 3 {m}
  -10.36237408893, -12.4872750000002, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f2adf-6eee-445f-b6ca-1ba587362bb7}, !- Handle
  Surface 2795,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.43639375000155, -9.51813722183421, 5.969, !- X,Y,Z Vertex 1 {m}
  5.43639375000155, -6.21608305810539, 5.969, !- X,Y,Z Vertex 2 {m}
  2.17884375000155, -6.21608305810539, 5.969, !- X,Y,Z Vertex 3 {m}
  2.17884375000155, -9.51813722183421, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47869d5-dfa8-4e3d-8872-8ca685dd404b}, !- Handle
  Surface 2796,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38db0525-59ac-4d5b-96ff-c9605bc2f6e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00315150525421e-013, -6.21608305810512, 5.969, !- X,Y,Z Vertex 1 {m}
  0, -3.71157500000046, 5.969,            !- X,Y,Z Vertex 2 {m}
  -10.36237408893, -3.71157500000046, 5.969, !- X,Y,Z Vertex 3 {m}
  -10.36237408893, -6.21608305810437, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56e3c6a-9a1d-49eb-a027-ec259a85cd04}, !- Handle
  Surface 2797,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0634033457016, -0.952499999999538, 5.969, !- X,Y,Z Vertex 1 {m}
  -33.0634033457016, 3.71157500000046, 5.969, !- X,Y,Z Vertex 2 {m}
  -39.5613280871028, 3.71157500000046, 5.969, !- X,Y,Z Vertex 3 {m}
  -39.5613280871028, 3.11150000000046, 5.969, !- X,Y,Z Vertex 4 {m}
  -39.5821042854843, 3.11150000000046, 5.969, !- X,Y,Z Vertex 5 {m}
  -39.5821042854843, -0.952499999999538, 5.969; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {53f011ec-4ab9-4c30-909f-fda5ba8a4913}, !- Handle
  Surface 2798,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 3.71157500000046, 5.969,             !- X,Y,Z Vertex 2 {m}
  -30.3710033457016, 3.71157500000046, 5.969, !- X,Y,Z Vertex 3 {m}
  -30.3710033457016, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb90c77-043e-4ba9-9cca-e9d2d8ee0fcd}, !- Handle
  Surface 2799,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {731b02fc-ab0f-4fec-86d6-6617834f8dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3710033457016, 0.377824999999723, 5.969, !- X,Y,Z Vertex 1 {m}
  -30.3710033457016, 3.71157500000046, 5.969, !- X,Y,Z Vertex 2 {m}
  -33.0634033457016, 3.71157500000046, 5.969, !- X,Y,Z Vertex 3 {m}
  -33.0634033457016, 0.377824999999723, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f104e2-b165-4ae1-9d73-726df2857dc4}, !- Handle
  Surface 2800,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d5dfb8e-2fac-4a0c-a2fa-701870ad0429}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6924, -0.679450000000739, 5.969,      !- X,Y,Z Vertex 1 {m}
  2.6924, 1.33032499999926, 5.969,        !- X,Y,Z Vertex 2 {m}
  0, 1.33032499999926, 5.969,             !- X,Y,Z Vertex 3 {m}
  0, -0.679450000000739, 5.969;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d88abb85-7482-4897-a20c-5f83c69c8317}, !- Handle
  Surface 2801,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, 0, 5.969,              !- X,Y,Z Vertex 1 {m}
  4.3095017807582, 3.47344999999998, 5.969, !- X,Y,Z Vertex 2 {m}
  -2.05067299853877, 3.47344999999998, 5.969, !- X,Y,Z Vertex 3 {m}
  -2.05067299853877, 0, 5.969;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323b97b4-6e24-4258-b1a8-9da73b59c4a5}, !- Handle
  Surface 2802,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6ed335c-bfb3-4c51-b3b0-2d2a404066f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3095017807582, -2.50246694189364, 5.969, !- X,Y,Z Vertex 1 {m}
  4.3095017807582, 0, 5.969,              !- X,Y,Z Vertex 2 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 3 {m}
  0, -2.5024669418936, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2293252a-d4ac-4c88-a18b-412da4cfa59d}, !- Handle
  Surface 2803,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c44511-3a22-404e-8867-d1dee4c7e061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.091765156296, 4.064, 5.969,          !- X,Y,Z Vertex 1 {m}
  13.091765156296, 6.70718749999982, 5.969, !- X,Y,Z Vertex 2 {m}
  0, 6.70718749999982, 5.969,             !- X,Y,Z Vertex 3 {m}
  0, 4.064, 5.969;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aeab193-1678-41e5-ae29-62cb8c2c861b}, !- Handle
  Surface 2804,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12261565802962, 14.4905195205787, 5.969, !- X,Y,Z Vertex 1 {m}
  9.12261565802962, 17.9639695205787, 5.969, !- X,Y,Z Vertex 2 {m}
  -4.88702440671063, 17.9639695205787, 5.969, !- X,Y,Z Vertex 3 {m}
  -6.61048871665685, 14.4905195205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e582ef9-44b1-4b19-88c4-f11e55c9269f}, !- Handle
  Surface 2805,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17051050245384, 19.5362242979053, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.17051050245384, 19.8112525786851, 5.969, !- X,Y,Z Vertex 2 {m}
  -4.10689946037058, 19.8112525786851, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.10689946037058, 19.5362242979053, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7d9348-162d-478c-bede-e92fde499b21}, !- Handle
  Surface 2806,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17051050245384, 17.9639695205787, 5.969, !- X,Y,Z Vertex 1 {m}
  -1.17051050245384, 19.5362242979053, 5.969, !- X,Y,Z Vertex 2 {m}
  -4.10689946037058, 19.5362242979053, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.88702440671063, 17.9639695205787, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79abe433-00b8-41f0-801c-357d499dbc8f}, !- Handle
  Surface 2807,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31ffa8c-c4a3-4aac-b582-a28b47e61373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38867701385771, 5.63189306923803, 5.969, !- X,Y,Z Vertex 1 {m}
  6.77311565802979, 10.4458570730996, 5.969, !- X,Y,Z Vertex 2 {m}
  6.77311565802979, 14.4905195205787, 5.969, !- X,Y,Z Vertex 3 {m}
  -6.61048871665685, 14.4905195205787, 5.969, !- X,Y,Z Vertex 4 {m}
  -7.96889243202011, 11.7528084128414, 5.969; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e5eb44ed-1cfa-4656-bb0c-1833b829eed1}, !- Handle
  Surface 2808,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32f6bad2-4a2d-408b-8b7f-9be80ab66590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4001729985386, -4.04466244747909, 5.969, !- X,Y,Z Vertex 1 {m}
  0, -2.5024669418936, 5.969,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 3 {m}
  -4.4001729985386, 0, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd47d184-2181-4a7f-b067-cca7bf3e8678}, !- Handle
  Surface 2809,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bad729d3-2a1f-4b96-b0a5-e85ab3a02111}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.30205416372883, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -5.84199999999778, 7.04585545463487e-013, 5.969, !- X,Y,Z Vertex 3 {m}
  -5.84199999999778, -3.30205416372883, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a4c961-95ac-47f2-a051-d9e39f6a650a}, !- Handle
  Surface 2810,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7da708cc-d1c4-4f1b-9a71-31fe09bb888b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.45420416372753, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -2.54635000000222, 0, 5.969,            !- X,Y,Z Vertex 3 {m}
  -2.54635000000222, -1.45420416372753, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714f9096-727e-449e-850e-45f32bbaa2b0}, !- Handle
  Surface 2811,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66433777816597, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -0.859243296187365, 0, 5.969,           !- X,Y,Z Vertex 3 {m}
  -0.859243296187365, -2.66433777816597, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162b903d-18d3-459b-ba76-a140441a4133}, !- Handle
  Surface 2812,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f16bfde-9140-49b0-989c-f0fda6f81397}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.75914583627274, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, -2.66433777816597, 5.969,            !- X,Y,Z Vertex 2 {m}
  -1.61806829618589, -2.66433777816597, 5.969, !- X,Y,Z Vertex 3 {m}
  -1.61806829618589, -3.75914583627274, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629850b7-b4e3-4112-989c-e5b4fa4832a3}, !- Handle
  Surface 2813,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42941221-4a67-49b6-805a-ddecb13acf1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7024919418935, 5.969,             !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -3.7226875, 8.43192538013682e-013, 5.969, !- X,Y,Z Vertex 3 {m}
  -3.7226875, -2.7024919418935, 5.969;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412e0b0a-7528-46e9-ba38-e0dab764cdf2}, !- Handle
  Surface 2814,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.993998998043587, -15.8949224374025, 5.969, !- X,Y,Z Vertex 1 {m}
  -0.993998998043587, -15.4567724374025, 5.969, !- X,Y,Z Vertex 2 {m}
  -3.011090625, -15.4567724374025, 5.969, !- X,Y,Z Vertex 3 {m}
  -3.011090625, -15.8949224374025, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d841b32b-fa81-4a5a-9203-1d4dd1cb0de9}, !- Handle
  Surface 2815,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dddd58d-6cfc-4a00-b9b0-ceaa1c520905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.4567724374025, 5.969,            !- X,Y,Z Vertex 1 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 2 {m}
  -3.011090625, 0, 5.969,                 !- X,Y,Z Vertex 3 {m}
  -3.011090625, -15.4567724374025, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73f94ba-8450-45d6-9b6c-385995467906}, !- Handle
  Surface 2816,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd014f11-d2b8-424c-83a5-14b8b371fe90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14638947870357, -9.979025, 5.969,     !- X,Y,Z Vertex 1 {m}
  2.14638947870357, 0, 5.969,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 3 {m}
  0, -9.979025, 5.969;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76e6683-f41c-4ac6-9d7d-2092890c16ce}, !- Handle
  Surface 2817,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c24920b-0eb0-441e-b04f-01f77bdf2d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.842, -3.6576, 5.969,                  !- X,Y,Z Vertex 1 {m}
  5.842, 0, 5.969,                        !- X,Y,Z Vertex 2 {m}
  -2.4336375, 0, 5.969,                   !- X,Y,Z Vertex 3 {m}
  -2.4336375, -3.6576, 5.969;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a904fde6-c136-4068-ae47-82f4c1d602be}, !- Handle
  Surface 2818,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acac7778-96f7-427e-997f-c7a218613e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8716625, -0.819149999999984, 5.969,   !- X,Y,Z Vertex 1 {m}
  1.8716625, 0, 5.969,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 5.969,                            !- X,Y,Z Vertex 3 {m}
  0, -0.819149999999984, 5.969;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1d4760-42ee-454c-9c31-99643db8bab0}, !- Handle
  Surface 2819,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.63240993221963, -4.88366034162372, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.63240993221963, 0, 5.1054,           !- X,Y,Z Vertex 2 {m}
  -4.79299012695934, 0.485986618714161, 5.1054, !- X,Y,Z Vertex 3 {m}
  -8.31289664144554, -0.677064485567831, 5.1054, !- X,Y,Z Vertex 4 {m}
  -8.31289664144554, -4.88366034162372, 5.1054; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {930e37e7-8c48-42c9-add6-24ef2467c766}, !- Handle
  Surface 2820,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.31289664144554, -4.88366034162372, 5.1054, !- X,Y,Z Vertex 1 {m}
  -8.31289664144554, -1.660525, 5.1054,   !- X,Y,Z Vertex 2 {m}
  -10.1813841414455, -1.660525, 5.1054,   !- X,Y,Z Vertex 3 {m}
  -10.1813841414455, -4.88366034162372, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18a06e4-8622-4f1f-8dea-3f82de443318}, !- Handle
  Surface 2821,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.940829788730276, -14.6632100528349, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.46073630321648, -13.5001589485529, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  -0.67802950559029, 0.780773051150596, 5.1054, !- X,Y,Z Vertex 4 {m}
  -4.63299607812682, -2.65375126529702, 5.1054, !- X,Y,Z Vertex 5 {m}
  -0.927657711269724, -13.8677422996529, 5.1054; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {aa11531c-f254-478e-bcc9-110d4ee27ad3}, !- Handle
  Surface 2822,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04943461176127, -2.5765125, 5.1054,   !- X,Y,Z Vertex 1 {m}
  3.04943461176127, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  -1.58297532045836, -2.5765125, 5.1054;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718dba78-5f56-47b2-9295-769bff4e807f}, !- Handle
  Surface 2823,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81594711176127, 8.0842397637437, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.81594711176127, 10.8945021583766, 5.1054, !- X,Y,Z Vertex 2 {m}
  -3.59977252627797, 10.8945021583766, 5.1054, !- X,Y,Z Vertex 3 {m}
  -2.67120275661131, 8.08423976374343, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2caff8bf-dded-4de7-a3ea-4e81c3285e10}, !- Handle
  Surface 2824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.58297532045836, -2.5765125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -4.15506977365889, 12.5750769769154, 5.1054, !- X,Y,Z Vertex 3 {m}
  -6.20429181841455, 11.4096330672671, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54dfaf1-b598-45b0-b529-97e0483769c1}, !- Handle
  Surface 2825,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f3d718-03de-4533-83f4-5dda978f5c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48714986837258, -4.15251260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  4.48714986837258, 2.77213985100388e-013, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  1.37207745471208, -4.15251260536688, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15258e2-b551-49fa-9822-c88f364f8a80}, !- Handle
  Surface 2826,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a903a8dd-9880-453d-b08b-0f9d97e72ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66365871724354, -1.68057481853884, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.66365871724354, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 3 {m}
  0.55529724738092, -1.68057481853884, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f253761d-373b-4822-b9bc-6bc743665fe3}, !- Handle
  Surface 2827,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3637953125, -9.27696260536688, 5.1054, !- X,Y,Z Vertex 1 {m}
  10.3637953125, -4.64305010536687, 5.1054, !- X,Y,Z Vertex 2 {m}
  0.1524, -4.64305010536687, 5.1054,      !- X,Y,Z Vertex 3 {m}
  0.1524, -9.27696260536688, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f374e1e-7b72-4d44-a256-57d0d97505c6}, !- Handle
  Surface 2828,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0766644787088, -20.9858522637439, 5.1054, !- X,Y,Z Vertex 1 {m}
  -3.07666447870881, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 2 {m}
  -3.33573437500222, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 3 {m}
  -3.33573437500222, -20.9858522637439, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1669e9b8-c97c-4954-a03f-88c4df2bf523}, !- Handle
  Surface 2829,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24768552129121, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.24768552129121, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -1.87523437500222, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -1.87523437500222, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d62bad-5ed8-4e59-aed2-6db51923845b}, !- Handle
  Surface 2830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.07666447870881, -14.9062376053669, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.24768552129121, -14.9062376053668, 5.1054, !- X,Y,Z Vertex 2 {m}
  1.24768552129121, -11.7915626053669, 5.1054, !- X,Y,Z Vertex 3 {m}
  -3.07666447870881, -11.7915626053669, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d916c9a-a5b0-40d0-8f9e-5ce9a5ac2a60}, !- Handle
  Surface 2831,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  2.59079999999778, 7.2573254830663, 5.1054, !- X,Y,Z Vertex 2 {m}
  -4.8512447392568e-012, 7.25732548306626, 5.1054, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1054;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e19be4-d0de-45c7-8d7b-15f72d466dfa}, !- Handle
  Surface 2832,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59079999999778, -13.5740132507983, 5.1054, !- X,Y,Z Vertex 1 {m}
  2.59079999999778, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  1.24768552129121, 0, 5.1054,            !- X,Y,Z Vertex 3 {m}
  1.24768552129121, -13.5740132507983, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5688c778-b494-4e1f-a917-5974589f08c8}, !- Handle
  Surface 2833,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37477500000001, 9.38970027908051, 5.1054, !- X,Y,Z Vertex 1 {m}
  1.37477500000001, 24.5855777468102, 5.1054, !- X,Y,Z Vertex 2 {m}
  0, 24.5855777468102, 5.1054,            !- X,Y,Z Vertex 3 {m}
  0, 9.38970027908051, 5.1054;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5ce020-cb11-430b-b920-63b57fb85c6a}, !- Handle
  Surface 2834,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {804cc867-b6f7-4999-bce5-9f53cd5a70f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.1541214211836, 0, 5.1054,            !- X,Y,Z Vertex 1 {m}
  -1.1541214211836, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 2 {m}
  -6.65916598068181, 7.74699999999972, 5.1054, !- X,Y,Z Vertex 3 {m}
  -6.65916598068181, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d210b260-ef71-4ff6-9783-8b18a352d8d4}, !- Handle
  Surface 2835,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.64922187500296, -2.91186239463386, 5.1054, !- X,Y,Z Vertex 1 {m}
  -9.64922187500296, -0.711200000000739, 5.1054, !- X,Y,Z Vertex 2 {m}
  -24.7956435936606, -0.711200000000739, 5.1054, !- X,Y,Z Vertex 3 {m}
  -24.7956435936606, -2.91186239463386, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc92325-7e3c-4004-b1b5-1f882ea2f4d3}, !- Handle
  Surface 2836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72e32c8f-7911-472f-9a1c-cd4df96cafcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05208346392859, 0, 5.1054,           !- X,Y,Z Vertex 1 {m}
  -1.05208346392859, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 2 {m}
  -15.1464217186577, 3.8888080581065, 5.1054, !- X,Y,Z Vertex 3 {m}
  -15.1464217186577, 0, 5.1054;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80df748f-1fd4-4f3c-8c91-0b405f16ea7e}, !- Handle
  Surface 2837,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.240255182988, -7.7607205581065, 5.1054, !- X,Y,Z Vertex 1 {m}
  -11.240255182988, -5.95471250000007, 5.1054, !- X,Y,Z Vertex 2 {m}
  -18.1766924622878, -5.9547124999999, 5.1054, !- X,Y,Z Vertex 3 {m}
  -18.1766924622878, -7.7607205581065, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15678ac-c9ae-4fcb-9d65-f62bc83ce06a}, !- Handle
  Surface 2838,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8719125, 5.1054,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1054,                           !- X,Y,Z Vertex 2 {m}
  -11.240255182988, 0, 5.1054,            !- X,Y,Z Vertex 3 {m}
  -11.240255182988, -3.8719125, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b4b811-d216-4748-8d5b-8dd9ab627c5f}, !- Handle
  Surface 2839,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96920921866061, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  6.96920921866061, 0, 5.1054,            !- X,Y,Z Vertex 2 {m}
  -7.49410640633939, 0, 5.1054,           !- X,Y,Z Vertex 3 {m}
  -7.49410640633939, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88bea1b-9f78-4a7c-b190-fcb8fc7a8bec}, !- Handle
  Surface 2840,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49410640633939, -7.74699999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -7.49410640633939, -3.81, 5.1054,       !- X,Y,Z Vertex 2 {m}
  -11.4343607813398, -3.81, 5.1054,       !- X,Y,Z Vertex 3 {m}
  -11.4343607813398, -7.74699999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4becaaec-c3e5-4e25-af81-1b880ea8e8bb}, !- Handle
  Surface 2841,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.43396687500044, -1.75135566733399, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.43396687500044, 6.45159999999972, 5.1054, !- X,Y,Z Vertex 2 {m}
  -9.78854311049066, 6.45159999999972, 5.1054, !- X,Y,Z Vertex 3 {m}
  -10.4311433722044, 5.15458832684963, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15c8ea2-9d4e-48da-8f13-d3a9cc7d6a19}, !- Handle
  Surface 2842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4937125, 6.45159999999972, 5.1054,   !- X,Y,Z Vertex 1 {m}
  -0.4937125, 12.4622623946328, 5.1054,   !- X,Y,Z Vertex 2 {m}
  -4.202509375, 12.4622623946328, 5.1054, !- X,Y,Z Vertex 3 {m}
  -4.202509375, 6.45159999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bd203c-5324-4e36-b68d-855da339cd05}, !- Handle
  Surface 2843,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.202509375, 6.45159999999972, 5.1054, !- X,Y,Z Vertex 1 {m}
  -4.202509375, 14.2682704527395, 5.1054, !- X,Y,Z Vertex 2 {m}
  -5.9157988764614, 14.2682704527395, 5.1054, !- X,Y,Z Vertex 3 {m}
  -9.78854311049066, 6.45159999999972, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467d855c-e661-440a-9017-e155b30fa692}, !- Handle
  Surface 2844,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.00039390633939, 10.2615999999997, 5.1054, !- X,Y,Z Vertex 1 {m}
  7.00039390633939, 12.4622623946328, 5.1054, !- X,Y,Z Vertex 2 {m}
  -0.4937125, 12.4622623946328, 5.1054,   !- X,Y,Z Vertex 3 {m}
  -0.4937125, 10.2615999999997, 5.1054;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c27064a-7c59-42bf-bb33-fdf756714519}, !- Handle
  Surface 2845,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95954122123251, -5.74393570365942, 5.1054, !- X,Y,Z Vertex 1 {m}
  -1.89254127635425, -5.60870433855576, 5.1054, !- X,Y,Z Vertex 2 {m}
  -2.21707582074679, -5.44767605123186, 5.1054; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7e5866f7-4b26-48b5-9d7e-84af7b55ceac}, !- Handle
  Surface 2846,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.665625620396944, 2.00874481245532, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.38505133860787, 4.31978210615105, 6.0706, !- X,Y,Z Vertex 2 {m}
  -5.41311484218217, 14.4128200995072, 6.0706, !- X,Y,Z Vertex 3 {m}
  -8.28146980013846, 10.7454523351483, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69c8eec-f0c1-4b6e-8356-fc0943ce875d}, !- Handle
  Surface 2847,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.0706,                           !- X,Y,Z Vertex 1 {m}
  4.81647141076318, 1.44382283906452e-015, 6.0706, !- X,Y,Z Vertex 2 {m}
  3.38505133860787, 4.31978210615105, 6.0706, !- X,Y,Z Vertex 3 {m}
  -0.665625620396944, 2.00874481245532, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795e6154-795e-470a-9770-6f54b2bc1a9c}, !- Handle
  Surface 2848,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6181445837002, -23.9171861581894, 6.0706, !- X,Y,Z Vertex 1 {m}
  20.8475233448873, -17.9453989654704, 6.0706, !- X,Y,Z Vertex 2 {m}
  10.0219202961724, -5.47936459204116, 6.0706, !- X,Y,Z Vertex 3 {m}
  5.88370337399291, -9.07302496446011, 6.0706, !- X,Y,Z Vertex 4 {m}
  1.81997840291013, -13.8241481648332, 6.0706; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a1ede91d-c8ca-4e65-886e-6b681a307169}, !- Handle
  Surface 2849,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5195168014146, -28.2369682643404, 6.0706, !- X,Y,Z Vertex 1 {m}
  20.8475233448873, -17.9453989654704, 6.0706, !- X,Y,Z Vertex 2 {m}
  10.6181445837002, -23.9171861581894, 6.0706, !- X,Y,Z Vertex 3 {m}
  12.0495646558555, -28.2369682643404, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f36679-5df6-4e98-8e07-b9c6bf411785}, !- Handle
  Surface 2850,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2656883195132, -31.316718264336, 6.0706, !- X,Y,Z Vertex 1 {m}
  20.8475233448873, -17.9453989654704, 6.0706, !- X,Y,Z Vertex 2 {m}
  17.5195168014146, -28.2369682643404, 6.0706, !- X,Y,Z Vertex 3 {m}
  17.5195168014146, -31.316718264336, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbed0cb-0ed8-452b-be46-1cea40d3e4a6}, !- Handle
  Surface 2851,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cbbd00f-7d3c-4e56-a8c1-5f417d0c0d2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00594150159209, -9.02389274415327e-017, 6.0706, !- X,Y,Z Vertex 1 {m}
  8.00594150159209, 4.572, 6.0706,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.0706,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 6.0706;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b786827e-7f67-4d70-ad64-4c803615fb03}, !- Handle
  Surface 2852,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90743037340786, -0.212668886325356, 0, !- X,Y,Z Vertex 1 {m}
  -6.90743037340786, -1.660525, 0,        !- X,Y,Z Vertex 2 {m}
  -8.31289664144554, -1.660525, 0,        !- X,Y,Z Vertex 3 {m}
  -8.31289664144554, -0.677064485567831, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce5bd84-5f77-4fe6-82ee-2b54dd450658}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927657711269724, -13.8677422996529, 5.1054, !- X,Y,Z Vertex 1 {m}
  -0.927657711269724, -13.8677422996529, 0, !- X,Y,Z Vertex 2 {m}
  0.940829788730276, -14.6632100528349, 0, !- X,Y,Z Vertex 3 {m}
  0.940829788730276, -14.6632100528349, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7a835d-8344-4009-8b95-413932437e7b}, !- Handle
  Surface 2853,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.927657711269724, -13.8677422996529, 0, !- X,Y,Z Vertex 1 {m}
  0.940829788730276, -14.6632100528349, 0, !- X,Y,Z Vertex 2 {m}
  0.940829788730276, -15.6466705672671, 0, !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -15.6466705672671, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0ba01d-e55e-47f8-af6a-0e3efe79cd94}, !- Handle
  Surface 2854,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28234106949109, -0.612423825818574, -2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  -1.91817240670352, -1.0313519297154, -2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  1.45992791372961, -11.254976051389, 0,  !- X,Y,Z Vertex 3 {m}
  -0.927657711269724, -13.8677422996529, 0, !- X,Y,Z Vertex 4 {m}
  -4.63299607812682, -2.65375126529702, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {ec01cec2-31b9-40e2-b268-b5ce0088cef9}, !- Handle
  Surface 2855,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45992791372961, -11.254976051389, 0,  !- X,Y,Z Vertex 1 {m}
  2.34629605676794, -13.0673883285054, 0, !- X,Y,Z Vertex 2 {m}
  2.34629605676794, -14.1988144535924, 0, !- X,Y,Z Vertex 3 {m}
  0.940829788730276, -14.6632100528349, 0, !- X,Y,Z Vertex 4 {m}
  -0.927657711269724, -13.8677422996529, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {85009ce7-de2a-4c9c-8acc-12583e9b3e96}, !- Handle
  Surface 2856,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64670474904041, -14.3499471711789, 0, !- X,Y,Z Vertex 1 {m}
  10.3671056034972, -15.1786735137838, 0, !- X,Y,Z Vertex 2 {m}
  8.01645059486144, -17.2200009532623, 0, !- X,Y,Z Vertex 3 {m}
  7.29707263065919, -16.3924513112314, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609e41ce-de26-4c41-9855-5b3e75bcdcc0}, !- Handle
  Surface 2857,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58725484958994, -11.1941782964222, 0, !- X,Y,Z Vertex 1 {m}
  10.6057849462666, -13.5162314340845, 0, !- X,Y,Z Vertex 2 {m}
  7.29707263065919, -16.3924513112314, 0, !- X,Y,Z Vertex 3 {m}
  5.27854253397376, -14.0703981735696, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83aa9cff-865d-4a51-b4dc-df6e32eeadc9}, !- Handle
  Surface 2858,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.17529822655623, -5.25895936798193, 0, !- X,Y,Z Vertex 1 {m}
  5.34275358986822, -13.9074882346883, 0, !- X,Y,Z Vertex 2 {m}
  4.379242351825, -14.7450558169877, 0,   !- X,Y,Z Vertex 3 {m}
  -3.13922892016852, -6.09604442189245, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71cd7dc-5bfc-4b43-9fea-9ac04ab0aaed}, !- Handle
  Surface 2859,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07616552259644, 0.0573608731936984, 0, !- X,Y,Z Vertex 1 {m}
  6.58988367400964, -10.5767027252902, 0, !- X,Y,Z Vertex 2 {m}
  4.40617643969834, -11.3003045853124, 0, !- X,Y,Z Vertex 3 {m}
  1.08456951724438, -1.2476544465017, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8b442e-38b1-479e-86bf-23b110d3d8c5}, !- Handle
  Surface 2860,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90014967623825, 1.41158140930867, 0,  !- X,Y,Z Vertex 1 {m}
  3.07616552259644, 0.0573608731936984, 0, !- X,Y,Z Vertex 2 {m}
  2.15733185975409, -0.544715051360659, 0, !- X,Y,Z Vertex 3 {m}
  1.07800821712279, 0.696904707022743, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd3f8cf-b656-42ca-8c3f-e37932c2a1dd}, !- Handle
  Surface 2861,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.49211132839703, -10.9404649085559, 0, !- X,Y,Z Vertex 1 {m}
  5.54608296331863, -11.1033421151213, 0, !- X,Y,Z Vertex 2 {m}
  4.4626698376775, -11.4712785681753, 0,  !- X,Y,Z Vertex 3 {m}
  4.40617643969834, -11.3003045853124, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4dbe6fc-6701-4c10-9da7-8ea45377ba43}, !- Handle
  Surface 2862,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.76131950091043, -27.9017730008761, 0, !- X,Y,Z Vertex 1 {m}
  -1.02395688788917, -30.1333580581064, 0, !- X,Y,Z Vertex 2 {m}
  -1.95918462709915, -30.4432588181548, 0, !- X,Y,Z Vertex 3 {m}
  -2.69844328239131, -28.2123020409855, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ca308c-3766-4aef-9c84-99f3ded13ee0}, !- Handle
  Surface 2863,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11346565285358, 0.309900760048419, 0, !- X,Y,Z Vertex 1 {m}
  1.52273049702658, -0.928715484629311, 0, !- X,Y,Z Vertex 2 {m}
  1.52273049702658, -5.91468673995158, 0, !- X,Y,Z Vertex 3 {m}
  0, -5.91468673995176, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0.935227739209977, 0.309900760048416, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0683a174-ed59-40b5-b50b-5f4bee1281c2}, !- Handle
  Surface 2864,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0587803781777, -3.55917499999941, 7.62, !- X,Y,Z Vertex 1 {m}
  -15.0587803781777, 2.18155435604741, 7.62, !- X,Y,Z Vertex 2 {m}
  -21.5819147543978, 2.18155435604741, 7.62, !- X,Y,Z Vertex 3 {m}
  -21.5819147543978, -3.55917500000002, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b80a65-e088-4d44-b05a-8b99a6f37a25}, !- Handle
  Surface 2865,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8523f9a2-7e17-4b55-aeb3-7d641ba3d22e}, !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12530794286452, 3.12308933380849, 7.62, !- X,Y,Z Vertex 1 {m}
  -3.12530794286452, 11.9739174585532, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.60683355171925, 10.2319613046412, 7.62, !- X,Y,Z Vertex 3 {m}
  0.400050000000006, 4.17552837870641, 7.62, !- X,Y,Z Vertex 4 {m}
  0.400050000000006, 28.8130914921856, 7.62, !- X,Y,Z Vertex 5 {m}
  -3.12950875723362, 28.8130914921856, 7.62, !- X,Y,Z Vertex 6 {m}
  -3.12530794286452, 11.9739174585532, 7.62, !- X,Y,Z Vertex 7 {m}
  -3.12703313949974, 11.9758965613375, 7.62, !- X,Y,Z Vertex 8 {m}
  -3.12573148761193, 3.12308933380849, 7.62; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {8821fa06-cfbd-4058-8ad5-3813ef9e2353}, !- Handle
  Surface 2866,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400050000000006, 3.12308933380849, 7.62, !- X,Y,Z Vertex 1 {m}
  0.400050000000006, 4.17552837870641, 7.62, !- X,Y,Z Vertex 2 {m}
  -1.60683355171925, 10.2319613046412, 7.62, !- X,Y,Z Vertex 3 {m}
  -3.12530794286452, 11.9739174585532, 7.62, !- X,Y,Z Vertex 4 {m}
  -3.12530794286452, 3.12308933380849, 7.62; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {6ac25da9-94fa-4394-a736-17eaa962f3ef}, !- Handle
  Surface 2867,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3882371454278, -2.92624583526926, 7.62, !- X,Y,Z Vertex 1 {m}
  15.3882371454278, 3.37490985068266, 7.62, !- X,Y,Z Vertex 2 {m}
  4.30957997174741, 3.37490985068266, 7.62, !- X,Y,Z Vertex 3 {m}
  3.27838416783097, -1.62324589822533, 7.62, !- X,Y,Z Vertex 4 {m}
  3.79692940531602, -2.16703768200867, 7.62, !- X,Y,Z Vertex 5 {m}
  8.86510276920765, -2.92624583526926, 7.62; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cb130871-efc3-46ab-bb7f-85e3cf5e24de}, !- Handle
  Surface 2868,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  6.2460202638867, 2.11988708138769, 7.62, !- X,Y,Z Vertex 2 {m}
  8.11207581082032, 9.08410119228936, 7.62, !- X,Y,Z Vertex 3 {m}
  2.81443133868761, 10.5036007503848, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c889ca-2c70-4d55-9fcf-428b4638bc62}, !- Handle
  Surface 2869,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43abf9c-3708-4663-a336-f2e6cdf14a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4961266830154, 0, 5.4864,             !- X,Y,Z Vertex 1 {m}
  2.4961266830154, 6.36604810989331, 5.4864, !- X,Y,Z Vertex 2 {m}
  0, 6.36604810989329, 5.4864,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4864;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34af87e-7a57-4d9f-8e5c-a9007c50ca67}, !- Handle
  Surface 2870,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69921783893385, 9.20375805810592, 5.4864, !- X,Y,Z Vertex 1 {m}
  -6.69921783893386, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 2 {m}
  -25.0600220957025, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 3 {m}
  -25.0600220957025, 9.20375805810592, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9d7e8f-924a-4001-a2e1-b9543c0570df}, !- Handle
  Surface 2871,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.89265746731811, 9.62603305810603, 5.4864, !- X,Y,Z Vertex 1 {m}
  -5.89265746731811, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 2 {m}
  -6.69921783893386, 11.6691455581058, 5.4864, !- X,Y,Z Vertex 3 {m}
  -6.69921783893385, 9.62603305810602, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5596d5b6-3446-4910-b61d-5735b84ba866}, !- Handle
  Surface 2872,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 1.28148658772323, 6.0706, !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 11.707299721833, 6.0706, !- X,Y,Z Vertex 2 {m}
  5.94854137116939, 11.707299721833, 6.0706, !- X,Y,Z Vertex 3 {m}
  5.94854137116939, 2.4638541637278, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576c181e-dc01-48d7-83fa-c94c7a67cfb1}, !- Handle
  Surface 2873,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65790387116715, -6.30606277816783, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, 1.28148658772323, 6.0706, !- X,Y,Z Vertex 2 {m}
  2.0385288711723, 2.4638541637278, 6.0706, !- X,Y,Z Vertex 3 {m}
  2.03852887117229, -6.30606277816783, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ebdbe0f-0d00-45ec-ab14-5441c35dfbc1}, !- Handle
  Surface 2874,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 1.28148658772323, 6.0706, !- X,Y,Z Vertex 1 {m}
  5.94854137116939, 2.4638541637278, 6.0706, !- X,Y,Z Vertex 2 {m}
  2.0385288711723, 2.4638541637278, 6.0706, !- X,Y,Z Vertex 3 {m}
  4.65790387116715, 1.28148658772323, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8d44cc-bf37-4417-825d-061091afb988}, !- Handle
  Surface 2875,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65790387116715, -22.5661102155669, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, -6.30606277816783, 6.0706, !- X,Y,Z Vertex 2 {m}
  3.6022163720003, -6.30606277816783, 6.0706, !- X,Y,Z Vertex 3 {m}
  3.6022163720003, -22.5661102155669, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01a74ff-b1cb-4822-9e2a-d21fc5047924}, !- Handle
  Surface 2876,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.65790387116715, -25.5896142258952, 6.0706, !- X,Y,Z Vertex 1 {m}
  4.65790387116715, -22.5661102155669, 6.0706, !- X,Y,Z Vertex 2 {m}
  1.91152887117229, -22.5661102155669, 6.0706, !- X,Y,Z Vertex 3 {m}
  1.91152887117235, -25.5896142258952, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ecba5e-caf6-4564-8fe7-2ff4abf08897}, !- Handle
  Surface 2877,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 2 {m}
  9.734153125, -2.33158388378959, 5.4864, !- X,Y,Z Vertex 3 {m}
  9.734153125, -17.2136813211898, 5.4864; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd74c38-69ce-4ffa-85d6-bd8ea76b8130}, !- Handle
  Surface 2878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbccb93e-b5b3-4cf9-8bc8-4131a4918093}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.009437500828, -17.6931063211882, 5.4864, !- X,Y,Z Vertex 1 {m}
  12.009437500828, -17.2136813211898, 5.4864, !- X,Y,Z Vertex 2 {m}
  10.31875, -17.2136813211898, 5.4864,    !- X,Y,Z Vertex 3 {m}
  10.31875, -17.6931063211882, 5.4864;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8945a4c-8853-42c2-b468-7c96d307643c}, !- Handle
  Surface 2879,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.23986844565294, 3.60489949339891, 6.0706, !- X,Y,Z Vertex 1 {m}
  3.23986844565294, 4.11162500000001, 6.0706, !- X,Y,Z Vertex 2 {m}
  2.14638947870356, 4.11162500000001, 6.0706, !- X,Y,Z Vertex 3 {m}
  2.14638947870356, 3.60489949339895, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806e844b-0032-41c6-8822-7b20f4de5209}, !- Handle
  Surface 2880,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.973650713119, 4.46707209044137, 0,   !- X,Y,Z Vertex 1 {m}
  53.5431146998988, 1.8976081036607, 0,   !- X,Y,Z Vertex 2 {m}
  52.7685676094561, 1.12306101321828, 0,  !- X,Y,Z Vertex 3 {m}
  50.1991036226764, 3.69252499999905, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a1440a-f205-43f9-9297-a846a8d8848c}, !- Handle
  Surface 2881,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.6659536226773, 5.15937499999954, 0,  !- X,Y,Z Vertex 1 {m}
  50.1991036226764, 3.69252499999905, 0,  !- X,Y,Z Vertex 2 {m}
  49.7167042854822, 3.69252499999935, 0,  !- X,Y,Z Vertex 3 {m}
  49.7167042854807, 5.15937499999954, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32795907-9c76-459e-a77b-1b7a9d9842c2}, !- Handle
  Surface 2882,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 4.76242739946816, 0,  !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 1.28148658772323, 0,  !- X,Y,Z Vertex 2 {m}
  4.65790387116715, 1.28148658772323, 0,  !- X,Y,Z Vertex 3 {m}
  4.6579038711672, 3.9878803090225, 0,    !- X,Y,Z Vertex 4 {m}
  5.43245096161311, 4.76242739946816, 0;  !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {9e20c4ba-2791-4332-9ff1-983790115cf0}, !- Handle
  Surface 2883,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.26775387116935, 13.0280997218342, 0,  !- X,Y,Z Vertex 1 {m}
  7.26775387116935, 4.76242739946816, 0,  !- X,Y,Z Vertex 2 {m}
  5.43245096161311, 4.76242739946816, 0,  !- X,Y,Z Vertex 3 {m}
  1.75083892013248, 8.44403944094998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0a2509-f245-4d59-840d-8f6bc84cdb6f}, !- Handle
  Surface 2884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8292630671527, -1.01275148267632e-012, 7.62, !- X,Y,Z Vertex 1 {m}
  -10.8292630671527, 2.55321034161555, 7.62, !- X,Y,Z Vertex 2 {m}
  -23.1229525458541, 2.55321034161554, 7.62, !- X,Y,Z Vertex 3 {m}
  -23.1229525458541, -2.16239541828145e-012, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae861c7b-74ea-48a4-b4fb-d45efc37a129}, !- Handle
  Surface 2885,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09228806715052, -6.63346355622707e-013, 7.62, !- X,Y,Z Vertex 1 {m}
  -7.09228806715052, 3.11042284161606, 7.62, !- X,Y,Z Vertex 2 {m}
  -10.8292630671527, 3.11042284161606, 7.62, !- X,Y,Z Vertex 3 {m}
  -10.8292630671527, -1.01275148267632e-012, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4651a343-fc61-4da2-a7a0-e40a61cc43ab}, !- Handle
  Surface 2886,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.979752557849494, 0.203715004198844, 7.62, !- X,Y,Z Vertex 1 {m}
  0.979752557849494, 3.35597499999261, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 3.35597499999261, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0.203715004198844, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1ab024-4bed-464f-b298-1b120548728a}, !- Handle
  Surface 2887,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576339, 0, 7.62,              !- X,Y,Z Vertex 1 {m}
  8.00452800576339, 4.14706034162322, 7.62, !- X,Y,Z Vertex 2 {m}
  3.16428437499708, 4.14706034162322, 7.62, !- X,Y,Z Vertex 3 {m}
  3.16428437499708, 0, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531a514d-12d1-436d-9c1a-d4c02089a69c}, !- Handle
  Surface 2888,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00452800576346, -7.75918965837678, 7.62, !- X,Y,Z Vertex 1 {m}
  8.00452800576346, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  3.16428437499708, 0, 7.62,              !- X,Y,Z Vertex 3 {m}
  3.16428437499708, -7.75918965837678, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1566feb-6bee-41aa-9136-fa01bc596c3e}, !- Handle
  Surface 2889,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18213693278371, 0.174058058106219, 7.62, !- X,Y,Z Vertex 1 {m}
  4.18213693278371, 7.12413305810622, 7.62, !- X,Y,Z Vertex 2 {m}
  0.446352557849494, 7.12413305810622, 7.62, !- X,Y,Z Vertex 3 {m}
  0.446352557849494, 0.174058058106219, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2bcc75-eca8-4865-a93f-2efa69ed4264}, !- Handle
  Surface 2890,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.584200000002218, 3.14960000000046, 6.0706, !- X,Y,Z Vertex 1 {m}
  -0.584200000002218, 9.95100409270835, 6.0706, !- X,Y,Z Vertex 2 {m}
  -6.40097614095297, 9.95100409270835, 6.0706, !- X,Y,Z Vertex 3 {m}
  -6.40097614095297, 3.14960000000046, 6.0706; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cfdac1-10ee-46f7-afa3-1e3e60ff2cee}, !- Handle
  Surface 2891,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.861404947295406, 0, 7.62,             !- X,Y,Z Vertex 1 {m}
  0.861404947295406, 1.50112514129405, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 1.50112514129405, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7afacc8-d267-4b59-9803-ee36070545f8}, !- Handle
  Surface 2892,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.62096249999998, 7.33836264129469, 7.62, !- X,Y,Z Vertex 1 {m}
  -2.62096249999998, 10.416525141294, 7.62, !- X,Y,Z Vertex 2 {m}
  -8.06212963036723, 10.4165251412939, 7.62, !- X,Y,Z Vertex 3 {m}
  -8.06212963036723, 7.33836264129469, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3f6bc5-9b1d-43a1-aab0-7cd1bf204470}, !- Handle
  Surface 2893,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 7.33836264129469, 7.62,              !- X,Y,Z Vertex 2 {m}
  -8.06212963036723, 7.33836264129469, 7.62, !- X,Y,Z Vertex 3 {m}
  -8.06212963036723, 0, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ab4944-9ace-4be6-8144-0d5e82f7d7c9}, !- Handle
  Surface 2894,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.602749968637514, -1.52082499999763, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.602749968637514, 1.3086669418934, 7.62, !- X,Y,Z Vertex 2 {m}
  -14.1297344785539, 1.3086669418934, 7.62, !- X,Y,Z Vertex 3 {m}
  -14.1297344785539, -1.52082499999763, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7c77fc-24c9-439b-b02c-63f1566afe7c}, !- Handle
  Surface 2895,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.95980901058395, 1.3086669418934, 7.62, !- X,Y,Z Vertex 1 {m}
  -0.9598090105835, 7.59613054332481, 7.62, !- X,Y,Z Vertex 2 {m}
  -14.1297344785539, 7.59613054332481, 7.62, !- X,Y,Z Vertex 3 {m}
  -14.1297344785539, 1.3086669418934, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1698aa15-1197-4df1-8cfb-9f6df8dbe744}, !- Handle
  Surface 2896,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e69ea4-cb2e-4c55-b33c-5840ca5303f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1297344785539, -1.52082499999763, 7.62, !- X,Y,Z Vertex 1 {m}
  -14.1297344785539, 0.99172103459868, 7.62, !- X,Y,Z Vertex 2 {m}
  -14.3570999843173, 0.99172103459868, 7.62, !- X,Y,Z Vertex 3 {m}
  -14.3570999843173, -1.52082499999763, 7.62; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b7d839-a6b2-4ca2-afce-241fa248f963}, !- Handle
  Surface 2897,                           !- Name
  ROOFCEILING,                            !- Surface Type
  ,                                       !- Construction Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.96758136916785, -0.1031875, 7.62,     !- X,Y,Z Vertex 1 {m}
  6.96758136916785, 8.20484985869119, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 8.20484985869119, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, -0.1031875, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5551d939-a0f8-40f8-85ab-09a3d37b274b}, !- Handle
  Surface 2898,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  ,                                       !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9924001870487, -56.637887358691, 7.62, !- X,Y,Z Vertex 1 {m}
  18.9924001870487, -5.23939985869108, 7.62, !- X,Y,Z Vertex 2 {m}
  0, -5.23939985869108, 7.62,             !- X,Y,Z Vertex 3 {m}
  0, -56.637887358691, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f89027f-9978-469d-a6be-de2286668e2d}, !- Handle
  Surface 2899,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  ,                                       !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5861477624704, -5.23939985869108, 7.62, !- X,Y,Z Vertex 1 {m}
  15.5861477624704, 0, 7.62,              !- X,Y,Z Vertex 2 {m}
  0, 0, 7.62,                             !- X,Y,Z Vertex 3 {m}
  0, -5.23939985869108, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f40d2bb-2417-4e02-8b7e-bb957a9e9bee}, !- Handle
  Surface 2900,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cd99a6b-810e-429b-8c65-8e75a57724e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90948992457535, 5.68483749999996, 7.62, !- X,Y,Z Vertex 1 {m}
  3.90948992457535, 10.6314875, 7.62,     !- X,Y,Z Vertex 2 {m}
  0, 10.6314875, 7.62,                    !- X,Y,Z Vertex 3 {m}
  0, 5.68483749999996, 7.62;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5416fea-84a5-4922-b217-194bbe43d45d}, !- Handle
  Surface 2901,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.136878125, 3.93172715837678, 5.1054, !- X,Y,Z Vertex 1 {m}
  -6.136878125, 8.08423976374362, 5.1054, !- X,Y,Z Vertex 2 {m}
  -16.195278125, 8.0842397637437, 5.1054, !- X,Y,Z Vertex 3 {m}
  -16.195278125, 3.93172715837655, 5.1054; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9552cb7-8e49-4e9b-b248-16293a07981c}, !- Handle
  Surface 2902,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18605432705519, -12.8398276093817, 7.62, !- X,Y,Z Vertex 1 {m}
  3.18605432705519, -4.55061949755163, 7.62, !- X,Y,Z Vertex 2 {m}
  -2.95769242659354, -2.90440751640984, 7.62, !- X,Y,Z Vertex 3 {m}
  -4.82374797352715, -9.86862162731151, 7.62, !- X,Y,Z Vertex 4 {m}
  -4.82374797352715, -12.8398276093817, 7.62; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {80f85dec-170e-4e17-9a94-32bf5c5f42fe}, !- Handle
  Surface 2903,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.43071764142946, -20.6387063833103, 7.62, !- X,Y,Z Vertex 1 {m}
  9.43071764142945, -8.90726168501327, 7.62, !- X,Y,Z Vertex 2 {m}
  3.33334785283314, -1.91251031623219, 7.62, !- X,Y,Z Vertex 3 {m}
  3.18605432705519, -4.55061949755163, 7.62, !- X,Y,Z Vertex 4 {m}
  3.18605432705519, -20.1542226849397, 7.62; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {93ba72c9-e496-4fd5-9ad1-21a521bde7da}, !- Handle
  Surface 2904,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.69912496863751, -3.32300819940091, 7.62, !- X,Y,Z Vertex 1 {m}
  9.69912496863751, 4.26402500000203, 7.62, !- X,Y,Z Vertex 2 {m}
  0, 4.26402500000203, 7.62,              !- X,Y,Z Vertex 3 {m}
  0, -3.32300819940091, 7.62;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20352826-49ca-44ef-8c7d-bca877a5bc82}, !- Handle
  Surface 2905,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {220a2dc5-f5e8-4c51-8adf-4aad9933afc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.969,                            !- X,Y,Z Vertex 1 {m}
  0, 2.42201465837692, 5.969,             !- X,Y,Z Vertex 2 {m}
  -4.32435000000002, 2.42201465837683, 5.969, !- X,Y,Z Vertex 3 {m}
  -4.32435000000002, -2.31011654250324e-013, 5.969; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff60d576-1866-4644-817c-34f5212ab17d}, !- Handle
  Surface 2906,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.259069896293507, -2.5765125, 5.1054,  !- X,Y,Z Vertex 1 {m}
  0.259069896293495, 0, 5.1054,           !- X,Y,Z Vertex 2 {m}
  -14.961790625, 0, 5.1054,               !- X,Y,Z Vertex 3 {m}
  -14.961790625, -2.5765125, 5.1054;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {25eb256b-9666-42d0-a139-fc85745b478f}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -75.8079312510845, 21.3857870167291, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -110.466380820439, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -110.466380820439, -75.8079312510845, 4.21194974500286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fa37eec-6ab6-4d4e-8039-b602a79d7c28}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -220.587931251084, 21.3857870167291, !- X,Y,Z Vertex 1 {m}
  -110.466380820439, -220.587931251084, 4.21194974500286, !- X,Y,Z Vertex 2 {m}
  -110.466380820439, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -30.8002251869833, -220.587931251084, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {35647fd1-408e-4dae-bcd4-c0f0fdbb1bd9}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.7082251869833, -75.8079312510845, 21.3857870167291, !- X,Y,Z Vertex 1 {m}
  -30.8002251869833, -75.8079312510845, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -30.8002251869833, -220.587931251084, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -56.7082251869833, -220.587931251084, 21.3857870167291; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a6d1c7e2-5ad6-4280-9afa-b12f42f4250e}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.69478623008, -31.6113508796188, 46.609, !- X,Y,Z Vertex 1 {m}
  -201.69478623008, -31.6113508796188, 14.2091364851912, !- X,Y,Z Vertex 2 {m}
  -201.69478623008, -159.621508731296, 14.2091364851912, !- X,Y,Z Vertex 3 {m}
  -201.69478623008, -159.621508731296, 46.609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f7e7f03-8f8e-4a2c-b786-add9d8ea2028}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 1 {m}
  -130.789176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -152.125176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -152.125176363395, -6.0098085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b91a0aba-9d24-4e0e-b5b2-0d23f39d2f08}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.789176363395, -6.0098085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -109.453176363395, -6.0098085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -109.453176363395, -6.0098085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -130.789176363395, -6.0098085346014, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0e6e0f3-5023-4427-91d1-d781eb958f35}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -152.125176363395, -38.0138085346014, 36.3474, !- X,Y,Z Vertex 1 {m}
  -173.461176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 2 {m}
  -173.461176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -152.125176363395, -38.0138085346014, 1.6029653594091e-031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aebcde1b-8aa8-4589-89c9-2447346670f0}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {47c56393-1a3b-4bfb-9b10-41c554448563}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -152.125176363395, -38.0138085346014, 30.2514, !- X,Y,Z Vertex 1 {m}
  -152.125176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -130.789176363395, -38.0138085346014, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -130.789176363395, -38.0138085346014, 30.2514; !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {ed89437e-dd40-47f2-8dc2-78f02ee73a9a}, !- Handle
  Surface 1 F-Factor Construction,        !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  211.303290798109,                       !- Area {m2}
  29.0771650734757;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7abffcd-48cd-443f-9548-596ba5bac28d}, !- Handle
  Surface 129 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  51.638606399998,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0085ee10-4be5-4c0e-9094-4413a8f4881a}, !- Handle
  Surface 137 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  53.0391374368758,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {39d84adf-13b9-4756-895e-16866713b5c5}, !- Handle
  Surface 146 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  29.1438566025668,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {36c3681d-d65e-4789-8cd1-1a7037f06793}, !- Handle
  Surface 154 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  19.0220612401069,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {df0794a1-5db8-4465-aa3d-b8644a302bc5}, !- Handle
  Surface 161 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  58.8398374873363,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b9f1486e-d144-4583-aff8-3a1ae40c09b0}, !- Handle
  Surface 175 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  26.892967739894,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {17981688-550a-49d3-8a49-a61ef5671d90}, !- Handle
  Surface 18 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  22.224814929098,                        !- Area {m2}
  9.59432742457535;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {49535917-0ac8-48cd-a392-1f8339ee1428}, !- Handle
  Surface 187 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  15.8874499529544,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7c854276-f66e-4071-b642-cf28d8d8fdea}, !- Handle
  Surface 194 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  67.3708848836222,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {485108f2-2545-4867-aa65-ea469ec5cddd}, !- Handle
  Surface 203 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  100.008177973542,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {35f98d49-1c5d-477d-88d4-b0ecbacf6eef}, !- Handle
  Surface 212 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  210.241998244912,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b8d4b1e8-35de-4b40-bee6-8398f5e5179f}, !- Handle
  Surface 224 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  87.4960733126211,                       !- Area {m2}
  13.909675411161;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5cdd4678-80fc-4095-a407-12c1248f1928}, !- Handle
  Surface 235 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  585.097239346413,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {85b084c0-b07e-478c-9270-cb86ffbb2e40}, !- Handle
  Surface 24 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  14.2621124565952,                       !- Area {m2}
  3.64807499999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cd2f2e2b-5603-459f-b4aa-6516d83e07b5}, !- Handle
  Surface 251 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  57.0741247012646,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cce5ce7a-838c-4a32-9532-584a9836f73c}, !- Handle
  Surface 269 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  426.377278666693,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cddd7883-3b53-4169-a7f0-7eaf6fb6fe4f}, !- Handle
  Surface 293 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  10.3168761176573,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c334a6c3-1bd6-4094-a3cf-3e85ac59151c}, !- Handle
  Surface 30 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  31.2012130943745,                       !- Area {m2}
  6.616683007497;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7facaf21-cf04-4ddb-a3e1-6eb9fda42246}, !- Handle
  Surface 301 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  32.60082160699,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f4aff843-f4d8-443b-a3fa-846901ba2182}, !- Handle
  Surface 308 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  265.276033357345,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {738dccce-4d42-4f2b-8afc-87517a3c07df}, !- Handle
  Surface 319 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  60.1765044175375,                       !- Area {m2}
  10.8741276654117;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {00c53604-91a8-4e37-93b8-7903e6d95e63}, !- Handle
  Surface 327 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  21.3676992,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bb9808a9-b534-4913-aa4a-5eb07b9902d1}, !- Handle
  Surface 335 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  123.562876791745,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6c1e4ed1-1edd-406a-9fa0-9ad4d173d39e}, !- Handle
  Surface 345 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  13.7542362438632,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ef84bf92-bc3e-40b8-84a6-ffb220ecc1d7}, !- Handle
  Surface 352 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  17.8467184720017,                       !- Area {m2}
  6.10080480598649;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fa49e196-fa96-46c0-9792-958c816dad0e}, !- Handle
  Surface 36 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  1070.26911100507,                       !- Area {m2}
  51.3984874999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7c7ddee-d228-43aa-bdc3-f8e226859f3a}, !- Handle
  Surface 372 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  36.6135893378462,                       !- Area {m2}
  4.82410236165294;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6b97b6fa-54af-44cf-8378-89bfdb7c9191}, !- Handle
  Surface 380 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  17.7066723654588,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ab4702a9-22e8-49e5-a1ca-05b03d7f20fd}, !- Handle
  Surface 387 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  76.7303562002187,                       !- Area {m2}
  10.8324917435676;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4d2adfb1-dc38-4bc2-b030-5608f22ad6d2}, !- Handle
  Surface 402 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  127.173852153938,                       !- Area {m2}
  3.84175000001432;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {67a091bc-f474-4618-8d94-d70b662314f0}, !- Handle
  Surface 415 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  255.345172934384,                       !- Area {m2}
  13.8484612008123;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {02f0982f-4231-453a-b089-cf9a3c9fa885}, !- Handle
  Surface 438 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  16.3182121306789,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b8e8b22-daf8-4c1a-99a9-503f4255819e}, !- Handle
  Surface 444 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  107.902642088645,                       !- Area {m2}
  10.1659531250053;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e3f8628-fe73-4e9e-89e9-195a6eaf3555}, !- Handle
  Surface 459 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  15.4784891697085,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5c14a1c1-745a-4e5f-a7a3-520e9e61279f}, !- Handle
  Surface 466 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  76.3223155759621,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {49367328-4309-4d56-b27f-35b91bb70724}, !- Handle
  Surface 474 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  114.161271941196,                       !- Area {m2}
  9.06117253588552;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cd9cff9e-6d34-48cb-b7ec-42c61c137ab7}, !- Handle
  Surface 491 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  20.7325440116076,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {94c14960-2d09-44e7-beb5-d8ee69d6252d}, !- Handle
  Surface 497 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  17.1269894824921,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {112e1061-6edd-44f4-808e-db0d3aa37763}, !- Handle
  Surface 503 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  213.312181210088,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c7c4afeb-d7ce-4ba5-83e9-c905e915fc05}, !- Handle
  Surface 516 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  191.738306055124,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e90c52c-9d25-4fdf-b9db-de80f86c3596}, !- Handle
  Surface 527 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  17.024130809871,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3131de27-854b-4b25-856b-a009fc5c9839}, !- Handle
  Surface 533 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  10.7192928874828,                       !- Area {m2}
  3.93956744729466;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04a2e913-dafb-4137-b0a6-3cb8c9e7969a}, !- Handle
  Surface 540 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  124.812859933081,                       !- Area {m2}
  20.0017004824599;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bcfc370b-a9e4-4fc1-85eb-37edb17b8189}, !- Handle
  Surface 552 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  12.5906290298266,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8b6c6b8c-a0e1-41eb-8c96-a093648079e5}, !- Handle
  Surface 559 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  10.9680645120031,                       !- Area {m2}
  3.14960000000046;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {08ce217e-501f-499f-95a8-46d1b6b72d46}, !- Handle
  Surface 565 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  17.5947339864075,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f9ce66dd-3f16-4b99-9e8f-47ebc0560227}, !- Handle
  Surface 571 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  163.239911794714,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {db46a378-e199-4206-8a7f-45e5e1db85ad}, !- Handle
  Surface 58 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  20.3171160387452,                       !- Area {m2}
  4.30854774935491;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cf6cdcdc-4c94-492c-a830-20d1d27f662b}, !- Handle
  Surface 586 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  117.081324755442,                       !- Area {m2}
  15.1493320160036;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b74b7913-c44b-45d3-93f9-5cbe2ce85958}, !- Handle
  Surface 599 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  27.6583684793071,                       !- Area {m2}
  10.8679715400033;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {df841fc8-ff14-487a-bcb5-f4c882970bd4}, !- Handle
  Surface 607 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  38.9366237034616,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5a75d3f6-9ddb-4385-a788-74f9c8f53617}, !- Handle
  Surface 614 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  21.3099949210639,                       !- Area {m2}
  9.48031663222693;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {366a3b36-8265-4fff-8d6c-9fcdfb54472b}, !- Handle
  Surface 621 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  34.4184636338246,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d59e3056-32a3-4e05-b6bf-6c3b194c5bed}, !- Handle
  Surface 628 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  19.2906004244958,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7f2ea7e-31dc-4a09-83b6-47d273ed2400}, !- Handle
  Surface 635 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  79.5335768733537,                       !- Area {m2}
  13.6844226326687;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fd747703-bcc1-41bc-81f0-34f204bf6921}, !- Handle
  Surface 645 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  59.7424935882862,                       !- Area {m2}
  19.7834649113067;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b4caa154-5761-4068-8ae8-db46522f1b0b}, !- Handle
  Surface 651 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  57.238876839846,                        !- Area {m2}
  6.1914738395171;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fd53742-ab85-43eb-9f67-e467cb0730a1}, !- Handle
  Surface 669 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  41.5861087083225,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {27b95e6e-befb-4954-8119-845ff3c4127f}, !- Handle
  Surface 676 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  77.2814892973448,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {926c3ed6-1a60-4259-b3b1-1ed02a626129}, !- Handle
  Surface 687 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  8.97051470299425,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {acdac0ed-7c2d-4a3e-b15e-372bb675eff1}, !- Handle
  Surface 693 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  12.4466988968722,                       !- Area {m2}
  7.22312500000508;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b1204faf-a377-42a2-ba41-548224e26d8a}, !- Handle
  Surface 701 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  12.2838463999997,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {43b335a6-9291-4f66-b69a-47f62bc946cb}, !- Handle
  Surface 708 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  28.9031679999904,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {14bae793-d0e6-42c2-b796-68a3dabd5b11}, !- Handle
  Surface 728 F-Factor Construction,      !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  92.9173549766418,                       !- Area {m2}
  33.7631230354858;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {df33969a-a040-4996-8e7f-76dc23bd4607}, !- Handle
  Surface 76 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  105.860487927169,                       !- Area {m2}
  22.2455817431551;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7d7805e4-73a1-400a-9496-e65ea591eba4}, !- Handle
  Surface 8 F-Factor Construction,        !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  90.7487516649121,                       !- Area {m2}
  9.94749462178117;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {45c65228-d130-4844-b277-1b79750ddcc9}, !- Handle
  Surface 84 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  140.677023951219,                       !- Area {m2}
  38.7960729375389;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a3bb4f92-1b4a-45a6-bd5c-51205d65cd95}, !- Handle
  Surface 95 F-Factor Construction,       !- Name
  1.26343655,                             !- F-Factor {W/m-K}
  229.443030955822,                       !- Area {m2}
  43.0351001191149;                       !- PerimeterExposed {m}

OS:ElectricEquipment:Definition,
  {af0e00c9-a923-4a43-8f4f-806359ff6fac}, !- Handle
  NE_Ops Hydrotherapy Pool Latent Electric Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11135,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ac7469c-a8de-4cf2-9e1b-c8c6bd662bf1}, !- Handle
  NE_Ops Hydrotherapy Pool Latent Electric Load, !- Name
  {af0e00c9-a923-4a43-8f4f-806359ff6fac}, !- Electric Equipment Definition Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space or SpaceType Name
  {93a22201-187a-4130-ac96-b9e248321e48}, !- Schedule Name
  ,                                       !- Multiplier
  Pool;                                   !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30c0fabb-e3e5-4662-a01b-f48f2e123ba9}, !- Handle
  NE_Ops Hydrotherapy Pool Sensible Electric Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1965,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.47;                                   !- Fraction Lost

OS:ElectricEquipment,
  {88be4d11-9855-43bd-aca0-0205b9f31f69}, !- Handle
  NE_Ops Hydrotherapy Pool Sensible Electric Load, !- Name
  {30c0fabb-e3e5-4662-a01b-f48f2e123ba9}, !- Electric Equipment Definition Name
  {11a12929-2b0f-4a53-85ce-eec588d6ccfc}, !- Space or SpaceType Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Schedule Name
  ,                                       !- Multiplier
  Pool;                                   !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2666dc49-a94e-4e7a-a400-c875e00b27c6}, !- Handle
  NE_Ops Recovery Pool Latent Electric Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22160,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {05038a8f-339e-4230-ae71-0fb8e4424255}, !- Handle
  NE_Ops Recovery Pool Latent Electric Load, !- Name
  {2666dc49-a94e-4e7a-a400-c875e00b27c6}, !- Electric Equipment Definition Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space or SpaceType Name
  {93a22201-187a-4130-ac96-b9e248321e48}, !- Schedule Name
  ,                                       !- Multiplier
  Pool;                                   !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be2e932b-b7cf-4bbb-80a7-ada5ec954668}, !- Handle
  NE_Ops Recovery Pool Sensible Electric Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5540,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.55;                                   !- Fraction Lost

OS:ElectricEquipment,
  {a78ddb12-bf78-4c8c-92a1-0c698bc276e5}, !- Handle
  NE_Ops Recovery Pool Sensible Electric Load, !- Name
  {be2e932b-b7cf-4bbb-80a7-ada5ec954668}, !- Electric Equipment Definition Name
  {53e680e3-fdb4-4d26-94a2-7756e3083b62}, !- Space or SpaceType Name
  {031a5e72-f162-4b10-aea7-c9c71ba2a2f0}, !- Schedule Name
  ,                                       !- Multiplier
  Pool;                                   !- End-Use Subcategory

OS:GasEquipment:Definition,
  {80ffcabc-5f98-47c5-89d3-963de6939cb2}, !- Handle
  NE_Ops Laundry Gas Load Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65940.99075,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {71cadb37-8b0a-4143-a5c5-1254d455940c}, !- Handle
  NE_Ops Laundry Gas Load,                !- Name
  {80ffcabc-5f98-47c5-89d3-963de6939cb2}, !- Gas Equipment Definition Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space or SpaceType Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}, !- Schedule Name
  ,                                       !- Multiplier
  Laundry;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {17ecd7b7-9cf9-4316-8a15-23451a3c8d2d}, !- Handle
  NE_Ops Elevator Load Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64220,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa4230cf-75bd-4bd7-b951-c7228b78e12d}, !- Handle
  NE_Ops Elevator Load,                   !- Name
  {17ecd7b7-9cf9-4316-8a15-23451a3c8d2d}, !- Electric Equipment Definition Name
  {50c8bd80-557f-4ff4-b6e4-1f60f4e5d84c}, !- Space or SpaceType Name
  {d3c179c2-1508-4521-8c3b-4f2892aae96c}, !- Schedule Name
  ,                                       !- Multiplier
  Elevator;                               !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {8c1423ff-9a92-462d-adc6-dccda890070e}, !- Handle
  Field Level Locker Student 125-A 126-A Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {241d63d5-ff62-49b8-bde1-45a61c9cd818}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7c9dd24d-b73a-4d21-aa0c-1bd0d57a1765}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {3c5cbd54-2ee4-4092-80d3-0cdd20aef8d0}, !- Handle
  Field Level Storage 127 128A Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5d07a45-e351-47ba-bc62-f548968faf3c}, !- Handle
  Concourse Level Meeting 316 320 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a34d76de-3a5e-41a9-86e5-36f8efe11047}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e77e5ae5-5909-4c3a-ad58-672eb489623e}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {83f99e42-f7ce-4e6d-adba-d98867431a1a}, !- Handle
  Athletic Admin Level Office 574-577 Southwest Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {609b6b73-eaf5-4f52-8ec6-be4a9e77c864}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ad2f85ad-0fc7-4f2f-b1dd-128ae0b793a1}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {643cfaf5-3e08-4fc7-9512-4da27d731fde}, !- Handle
  Main Level Open Office Southwest Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {bb77f97f-e6bf-4b67-af98-b64b30a5902f}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f9c5a933-82c9-4874-917b-08f4d6f69a1f}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {821c4410-380e-4850-a01b-c577b635a8a1}, !- Handle
  Field Level Locker Player 105 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4910bce-b906-4a55-8aaa-ad5ca62bf1fe}, !- Handle
  Coaches Level Office 404-B Thermostat,  !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c8a09c7-2158-4e2d-abb9-f0d549f44eaf}, !- Handle
  Field Level Office 110A-C Thermostat,   !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20f97c3a-aa5f-463e-9566-bdc36d435122}, !- Handle
  Field Level Corridor North Thermostat,  !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02229f61-ffe3-4b9e-8270-be58e961cc07}, !- Handle
  Athletic Admin Level Office 540F 550A Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34bf90fc-9111-4156-aeab-09544194e29e}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e70c59c6-49e7-4b79-b4e5-b8d7cc0a6113}, !- Handle
  Athletic Admin Level Lobby CR569 551 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d4aeecb-c303-445d-a81a-e41a1d9ad53d}, !- Handle
  Field Level Locker Student 102B RR102 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a4081c1-1afb-4b44-8739-e7fe7bc9ba2c}, !- Handle
  Field Level Corridor Northeast Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {707f3381-b36a-41e8-b5a3-1c8f3799dc1b}, !- Handle
  Coaches Level Storage 448 460C Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dc6a2d0-be88-4ddd-913b-adebe3239688}, !- Handle
  Field Level Lobby 129 Thermostat,       !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0aaa284e-ec30-4ea7-84b8-759284c0b9fd}, !- Handle
  Coaches Level Lobby CR464 465 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f25f9cf-aa36-487b-a065-153bab9023f0}, !- Handle
  Field Level Locker Player 106A Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9561f8-3eed-4f16-935f-4df21a97a293}, !- Handle
  Field Level Storage Southwest 101C D Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e64adc0d-d620-4eb3-8ac7-276ad566270d}, !- Handle
  Coaches Level Corridor 453 416 Northwest Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e92803d-0ec6-4a1d-b6dd-78b33dda088f}, !- Handle
  Field Level Storage Thermostat,         !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ab9c659-3bb8-4180-8c4e-5669988eb374}, !- Handle
  Coaches Level Lobby CR425 426 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18bb5a5b-abed-48fa-9433-4deefed2ece0}, !- Handle
  Field Level Pool Hydrotherapy 115 Thermostat, !- Name
  {8964b91e-752d-41e5-b98e-39777630da16}, !- Heating Setpoint Temperature Schedule Name
  {02993939-f70f-41a5-8a50-c28f499e09e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {bcc4ff1f-cd92-4190-89b3-dc29eeb65af4}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c84fb35f-8bf1-47cd-b9fb-552b6e7a096a}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {73dffb8d-f89a-46d3-b266-8489b5367b17}, !- Handle
  Coaches Level Office 460 453 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d083a164-39f1-4439-87dc-1707a0e1539a}, !- Handle
  Athletic Admin Level Conference 542 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff42d164-1fdb-43da-9c9a-185d246b0956}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88050901-5133-4d5c-bc5c-3f1393435944}, !- Handle
  Main Level Open Office North Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {783063e2-1b4f-4528-81fe-3f34a6ba8f9e}, !- Handle
  Main Level Office Core Thermostat,      !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f6c845-44c3-4c3c-9404-a68dc39fd980}, !- Handle
  Athletic Admin Level Office 570-573 Southwest Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d69443d-ab1f-4147-ac61-77ea13f399bf}, !- Handle
  Coaches Level Break 462 Thermostat,     !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d7e9c0d-8a6f-483f-a678-f9c8f5ab7e73}, !- Handle
  Field Level Break Drying 101AB Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14535a71-5bae-4f96-a8f7-a0cd5b25c47e}, !- Handle
  Coaches Level CoachOff SW 453-456 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f52fa7fd-7e3e-4729-972a-bf320f80c50e}, !- Handle
  Athletic Admin Level Office 507 508 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ace0536-a32c-4670-a3af-4143986c4a0b}, !- Handle
  Field Level Ticket Sales 123-AB Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ee84c9b-bc69-4d9f-a637-29b12cd4f8f8}, !- Handle
  Coaches Level Conference 446-A Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2873153b-981b-4b44-984f-d20fdf565c09}, !- Handle
  Athletic Admin Level Break 501 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {062695c3-5c27-4348-8c84-23973effe5e9}, !- Handle
  Concourse Level Meeting 328 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3921e3d-0942-450a-b3ba-77ea165cc449}, !- Handle
  Athletic Admin Level Corridor West Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5396f215-8cde-46d5-9e09-ee8d5061d044}, !- Handle
  Concourse Level Food Service 303 304A Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {026bf305-568a-45f6-a3af-ae0267de96d3}, !- Handle
  Athletic Admin Level Break 541 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02dafd68-eb7d-4405-ba1a-5fa830a34749}, !- Handle
  Concourse Level Meeting 314 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {573e1daf-b03e-4989-9221-f66282e16dce}, !- Handle
  Coaches Level Conference 445-A 456 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c148afe4-402e-4924-be0a-5e6a73e02c98}, !- Handle
  Coaches Level Office North 410-413 420-423 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dab6835-1ef6-4fed-a8af-be1416d3d7b9}, !- Handle
  Main Level Open Office East Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da9cb499-134d-4d4e-8503-88b6056ab5da}, !- Handle
  Field Level Reduced Office 113 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57624cdf-58be-4a18-b2b3-1ff940af45b1}, !- Handle
  Field Level Training 114 Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b721d12d-8ebd-4d5d-8106-c068bb27a310}, !- Handle
  Coaches Level Office East 471-477 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08b48d3d-2c05-4a92-9977-f653572cff45}, !- Handle
  Coaches Level Studio 460AB Thermostat,  !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0342bf44-6565-4447-a2e0-045ba3520e91}, !- Handle
  Field Level Conference 128D Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6204208-e8c8-4002-aa59-a0fc57d083b3}, !- Handle
  Field Level Weight 130-EFG Thermostat,  !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0864b303-f134-4961-8604-5eecda36550f}, !- Handle
  Concourse Level Meeting 327 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {475462cd-27a9-428d-b192-7e6a0425d33b}, !- Handle
  Coaches Level Conference 404A Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d0c7a89-e22d-447e-809b-8c02d7d6ea74}, !- Handle
  Field Level Office 101E-G Thermostat,   !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb73744d-8aa4-499c-99b4-96c18bc273d5}, !- Handle
  Athletic Admin Level Office 506 RRU505 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {476119c9-45be-4217-9b63-5465cdc47db8}, !- Handle
  Field Level Laundry 114A Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0293bc69-d90e-4ee1-b91d-54d86b2203b2}, !- Handle
  Coaches Level Conference 463 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {132b7f14-734b-46a8-a40b-7cd01e03b0b7}, !- Handle
  Athletic Admin Level Office North 510A-J Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f76275a-46b7-4743-ba84-a8f7f1b847b0}, !- Handle
  Field Level Office 114EG Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1addfb97-f404-4abe-8ced-4791918aacc4}, !- Handle
  Field Level Office 130ABCD Thermostat,  !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7ca5de-73e6-4d91-9daa-579b76e81d2c}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0922f6e9-46d8-4143-8e4b-e2cc79b0c5a2}, !- Handle
  Coaches Level Office 414 429 428 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56112c6e-23be-416c-b2ec-7a039e6baab7}, !- Handle
  Concourse Level Corridor CR329 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da66ce5a-fb96-4463-83df-3e32729d0bb7}, !- Handle
  Athletic Admin Level Office East 561-568 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a49412b5-d691-450c-a635-3e56d4c06755}, !- Handle
  Athletic Admin Level Corridor East Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1be62fb-2686-4b3d-b987-09e5a9b96a23}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac5b909b-35db-4388-8403-129a2a286ada}, !- Handle
  Field Level Corridor Quad B Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31dacfa6-12d4-447e-8889-8a0d54f429a1}, !- Handle
  Coaches Level CoachOff 461B Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e11f364-fe9e-49b0-a276-bc5c51b1f23b}, !- Handle
  Field Level Corridor Northwest Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c9b121a-40dc-40cb-85ce-5b6f078ef952}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3bb1e75-c352-4657-bbb3-7ae9f5f0da03}, !- Handle
  Athletic Admin Level Lobby CR511 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d68b795-8812-4ae1-9528-eaea93c0e6e4}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eae3459-0f7e-444b-9ae2-678c963c02ce}, !- Handle
  Field Level Locker Player 105A Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07d443c8-30a7-453a-af18-4417e808ccbb}, !- Handle
  Field Level Corridor Team Entry Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8245af73-7775-4a68-9240-f2656f1e0388}, !- Handle
  Coaches Level Meeting 402 Thermostat,   !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96c5112f-8726-40ed-8b0c-758a305bc7ad}, !- Handle
  Field Level Corridor South Thermostat,  !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06c36041-feaa-48bd-b5c7-8140782cc8ea}, !- Handle
  Athletic Admin Level Conference 530H 540A Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d291866b-cb96-4bf2-9fdf-7bd9d3aeb958}, !- Handle
  Main Level Open Office South Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4edc49af-0585-40e1-b837-7f6466385e7e}, !- Handle
  Field Level Office 114CD Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {210e8f8e-a4ef-410b-a1ec-988e87258e9c}, !- Handle
  Athletic Admin Level Office South 550F-K 578 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac0fbc6-40f6-40be-b089-5cd46776cff2}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50e97845-cad9-4ca7-afca-b8432bf6310d}, !- Handle
  Concourse Level Lobby CR324-B 325 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99418be0-0d59-4bd2-9e70-f75f2ba18a3d}, !- Handle
  Field Level Storage 101 Thermostat,     !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e4a6654-dd0c-4f3e-8763-ef9bfae589a0}, !- Handle
  Main Level Vestibule Thermostat,        !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5a54c3d-4825-4817-b45a-1a348c3c4d5f}, !- Handle
  Field Level Conference 114F Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cc136be-028c-4efe-8e50-c95f81d7cd79}, !- Handle
  Coaches Level Meeting 450 Thermostat,   !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a034ccfc-dc0f-454a-9589-e25be540d044}, !- Handle
  Field Level Locker Coach 124A RR124BC Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0379f47-6327-43fa-a3f9-b7f77b6363ba}, !- Handle
  Main Level Open Office Northwest Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {198377f9-40ab-48c4-b880-c1e129447fca}, !- Handle
  Field Level Lobby 116 Thermostat,       !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6025bbf7-ea8c-447c-ac41-e6d18d155a31}, !- Handle
  Athletic Admin Level Office 520D-G Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57df2db0-6e15-459b-9416-f80460c2d028}, !- Handle
  Field Level Locker Player CR103 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bdcb305-b758-4b69-9c07-ddab1e966b4b}, !- Handle
  Field Level Laundry 101J Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1f3324f-bcfd-4fb6-9b43-1d1398aae4a1}, !- Handle
  Coaches Level Break 403 Thermostat,     !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc354c72-5aa2-4692-8460-ebba81cf82be}, !- Handle
  Concourse Level Kitchen 304 Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e1c231b-b2f4-43b4-a225-458de560ba47}, !- Handle
  Athletic Admin Level Office 530MNP Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae86ab58-022b-4917-bb39-50aa5da88d5d}, !- Handle
  Concourse Level Meeting 309 317 318 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {390b31db-3c26-4f5a-b177-34a5be61e86f}, !- Handle
  Field Level Locker Player 106 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a872901-c22d-4b37-9d4b-f5b792cab390}, !- Handle
  Athletic Admin Level Conference 504 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0182517c-7896-4de2-8e5b-3dfbb5cc6078}, !- Handle
  Concourse Level Meeting 319-A Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {020d943f-d923-4b51-ac4f-44be92704f3c}, !- Handle
  Concourse Level Meeting 322 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eee09824-3a7d-42f3-b030-3d351ed6bb10}, !- Handle
  Coaches Level CoachOff SW 434-437 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fd81ec5-d34c-40f2-a685-70e901956a91}, !- Handle
  Coaches Level Office 427 443 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3067a16-cd46-419f-9bd9-9a6486d2d33a}, !- Handle
  Main Level Lobby Quad B Thermostat,     !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {add00b02-6bbd-483c-bb09-a28d467197ee}, !- Handle
  Concourse Level Lobby CR311 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b504ddf-8bdd-4de8-9263-1495b0dc0dbe}, !- Handle
  Field Level Office 128BC Thermostat,    !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87fa5581-5744-4320-852e-a1b697d392c0}, !- Handle
  Field Level Locker Player 107 BC Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fda7df6-92cd-43a1-b08d-a06d963ea7c7}, !- Handle
  Coaches Level Office 430-433 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {906ffc9d-6ade-4efc-bcb2-b806db921d2e}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {107265a0-60d6-4841-85e8-d6430a638bb0}, !- Handle
  Field Level Locker Player Team Tunnel CR104 Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e84c0ec-c846-4b27-b7be-6604c83893fe}, !- Handle
  Main Level Open Office West Perimeter Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f377bf83-9b22-481f-9a28-9fe051cda56a}, !- Handle
  Field Level Pool Recovery 111 Thermostat, !- Name
  {8964b91e-752d-41e5-b98e-39777630da16}, !- Heating Setpoint Temperature Schedule Name
  {02993939-f70f-41a5-8a50-c28f499e09e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d78bfe0c-280c-4d63-8c13-f07de5af27a8}, !- Handle
  Field Level Conference 101H Thermostat, !- Name
  {121492ec-a1de-4e42-bb5a-95e6ab3e97dd}, !- Heating Setpoint Temperature Schedule Name
  {273fc4cf-c0f6-4f3e-ac10-bba6be411ee1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecbcf314-22eb-43fc-ae81-24459ea527df}, !- Handle
  Athletic Admin Level Conference 540E Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {463f6406-6493-4ab9-9978-cd6b080a9be1}, !- Handle
  Athletic Admin Level Reduced Office 520N Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34549248-03dc-412d-afe1-ba21b226113c}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ca1ab7f-ce3c-4887-815d-29587299876b}, !- Handle
  Coaches Level Conference 415 Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67be8b69-c3cb-4e6e-8b78-2b2c20be560f}, !- Handle
  Athletic Admin Level Conference 510R Thermostat, !- Name
  {d453b407-82c2-48fb-9265-a30359696f9d}, !- Heating Setpoint Temperature Schedule Name
  {4fad1b7b-8e11-407b-9da6-f09191c4da3e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7819ca7-192b-4b41-99e5-00f1553e0035}, !- Handle
  Concourse Level Corridor East Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9ac4973-2622-401f-b0de-5432f1220d93}, !- Handle
  Concourse Level Meeting 321 323 Thermostat, !- Name
  {bf5036c3-b15e-49e1-b469-093e11c25ca7}, !- Heating Setpoint Temperature Schedule Name
  {e599e403-9796-46f6-8d2e-626517b36824}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dea6693-90b3-4809-93a1-0d9de23ba271}, !- Handle
  Athletic Admin Level Stair ST503 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6a166a42-1170-4273-91f1-ccb51cd2f1f5}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9910ebec-5996-4365-b4be-d3f7ce4231b8}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {aa4744ce-33d6-4dc6-af49-1b671a82979a}, !- Handle
  Concourse Level Stair ST303 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {537ceb48-3dc0-460e-9572-6f3e8491a3b1}, !- Handle
  Concourse Level Stair ST302 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b317096b-c8bc-4e9e-bebe-ccd0dd015e5f}, !- Handle
  Field Level IDF 122A Thermostat,        !- Name
  {1dc0579e-66bc-4544-92ff-941491e8c3ee}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {e0ad2a13-0904-41bb-b869-e74d81110900}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e73f2bf-b3b1-4db6-900d-c3423754aa4d}, !- Handle
  Temperature 14,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {ce2ec004-6a1e-4773-bed2-fd6a2d5c15b5}, !- Handle
  Concourse Level Lobby CRM300 Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd78b184-83fe-4c87-9be9-46fb02854355}, !- Handle
  Field Level IDF 104A Thermostat,        !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1815808-7fb0-40ad-817c-1dcd730963e4}, !- Handle
  Field Level Vestibule 129C Thermostat,  !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7e07245-abed-47aa-8aa9-8d6401ba9962}, !- Handle
  Field Level Unspecified Quad B Northeast Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d842660-856e-4565-a30b-c6495c3fd06d}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59f27255-7b72-4d9f-ac82-4735726876ad}, !- Handle
  Main Level IDF 212 Thermostat,          !- Name
  {1dc0579e-66bc-4544-92ff-941491e8c3ee}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69a7ded4-d297-4f4a-8b51-62d8e2f0dcf0}, !- Handle
  Main Level Stair ST202 Thermostat,      !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1441cf39-37c9-499c-994a-63989a8f5e23}, !- Handle
  Rooftop Terrace Level Lobby CR630 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37a6acf1-7d3c-43c8-936b-5977ed1a3dff}, !- Handle
  Rooftop Terrace Level Mechanical 621 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c53229a-4258-4259-b43a-682659171a20}, !- Handle
  Field Level Stair ST102 Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {426ffe11-caec-4f46-9fd2-2d69312a610a}, !- Handle
  Rooftop Terrace Level Vestibule 352 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95cb7060-604e-44c0-b7bb-c816ae63098c}, !- Handle
  Field Level Stair ST103 Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {349db050-ae27-42fd-a3e9-46d5f8d2f58e}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Thermostat, !- Name
  {da5cdd3a-cc01-4bf2-8623-cc35818ded99}, !- Heating Setpoint Temperature Schedule Name
  {1cbff9b5-4b7e-46b2-8c70-ddfd1bfbc4a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d55b951-5cfb-4e62-a540-18dfdada39f9}, !- Handle
  Rooftop Terrace Level Stair ST601 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2feeec93-6a53-4fa2-96df-df7548007bf7}, !- Handle
  Coaches Level IDF 4470 Thermostat,      !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb3575c0-d731-4bbf-974b-8b32d26f2109}, !- Handle
  Main Level Stair ST201 Thermostat,      !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d704086-a0bf-4cb3-80cd-2ac3024b03b6}, !- Handle
  Rooftop Terrace Level Restroom RRW603 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dff6a20-9d54-4a28-a377-8c5df2cbac76}, !- Handle
  Coaches Level Server 460D Thermostat,   !- Name
  {1dc0579e-66bc-4544-92ff-941491e8c3ee}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deacbbb1-4bf1-4096-bf8c-67fe9275b0ee}, !- Handle
  Main Level Stair Quad B Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {227efb29-8987-4daa-a01f-7a5734b68c32}, !- Handle
  Concourse Level Stair ST301 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa08066-629d-4126-b48b-8743ccfb03f2}, !- Handle
  Athletic Admin Level IDF Thermostat,    !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27f2b040-1d2a-4673-bbec-ceadc4d0838f}, !- Handle
  Field Level Mechanical Mezzanine Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34b58f0f-a9f7-4fdb-8e36-fa18c572baca}, !- Handle
  Main Level Stair ST203 Thermostat,      !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96511db1-020d-4292-8396-123e1b4f52a6}, !- Handle
  Rooftop Terrace Level Mechanical 600 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05dd4adc-37dd-4319-ba2b-ee60cdb244ef}, !- Handle
  Coaches Level Stair ST403 Thermostat,   !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4af8d36f-cfd9-4026-a8fc-9778035dd488}, !- Handle
  Rooftop Terrace Level Stair ST602 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a594f1d1-bc92-4a04-9dce-3a9120721974}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {092b1e7f-613d-40f8-97b8-262834deb3df}, !- Handle
  Coaches Level Stair ST401 Thermostat,   !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {928e99bc-d291-4653-b447-079cf6ad7731}, !- Handle
  Rooftop Terrace Level Restroom RRM602 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1d7e86c-a03d-45ee-aa6b-b34b52262d97}, !- Handle
  Coaches Level Stair ST402 Thermostat,   !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8210086-3809-413e-91b7-69403a72050a}, !- Handle
  Field Level Vestibule 687 Thermostat,   !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {971adf69-47be-42ec-b898-888e8aef7b2a}, !- Handle
  Field Level IDF 131 Thermostat,         !- Name
  {1dc0579e-66bc-4544-92ff-941491e8c3ee}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {341a5754-8650-46aa-bab2-71271af025c3}, !- Handle
  Athletic Admin Level Stair ST502 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9fef3d1-d0e3-4d59-b545-9bbdf134ddf6}, !- Handle
  Concourse Level IDF 315 Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28c9fb3c-2bcf-4660-b502-790f7f891180}, !- Handle
  Athletic Admin Level Mechanical 509 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25e9e425-3966-43e9-b662-fa593257d30e}, !- Handle
  Field Level Stair ST101 Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9cf31bb-3358-41c2-9628-1cbee714ecb3}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84405334-345b-4579-9460-1fb674791223}, !- Handle
  Field Level Stair ST104 Thermostat,     !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad2dd8fe-1cbf-4df0-b8d3-ed0796ca999d}, !- Handle
  Field Level Mechanical Southeast Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {6ddcd8ac-74ea-4aa3-a6f4-3ac64e2800c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9037b068-6019-4fc3-85c3-300cf6bef9a9}, !- Handle
  Concourse Level Mechanical 326 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5dbf94c-76ae-4032-a7b2-ba61608d2043}, !- Handle
  Rooftop Terrace Level Stair ST603 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2aacaf6-09ef-423e-b878-79d31ba1f9eb}, !- Handle
  Main Level Mechanical 213 Thermostat,   !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f04fa04-b18c-41ff-8373-a7040bb2fb82}, !- Handle
  Athletic Admin Level Stair ST501 Thermostat, !- Name
  {b486257f-61de-4fd0-8630-9fd108610b1d}, !- Heating Setpoint Temperature Schedule Name
  {b6c82333-237d-4256-bd87-825ee4270f31}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f653feff-5fa4-49fe-af6f-aa727f44490d}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {125cff02-f793-48f5-afed-ac2b4ff273bb}, !- Plant Side Inlet Node Name
  {f734368f-c51e-4911-ae32-27cf165f3709}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {557985b3-fa0f-4841-ba29-97fcd03c0540}, !- Demand Side Inlet Node Name
  {9662eeca-c2a9-42c9-88d7-f73bd32029e5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e90e956b-1ad8-46b8-bdc3-9e1126571bdf}, !- Handle
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7c5fd09d-c22c-40ce-889a-ad4eb8555f88}, !- Handle
  Node 220,                               !- Name
  {125cff02-f793-48f5-afed-ac2b4ff273bb}, !- Inlet Port
  {517fcf5b-1d79-4f06-a0c5-66d1dedc4358}; !- Outlet Port

OS:Node,
  {f653feff-5fa4-49fe-af6f-aa727f44490d}, !- Handle
  Node 221,                               !- Name
  {ddf23c8e-4df5-4b10-80cc-88368c1a87e2}, !- Inlet Port
  {f734368f-c51e-4911-ae32-27cf165f3709}; !- Outlet Port

OS:Node,
  {30f85fb4-47de-4b68-812d-04804a480ab8}, !- Handle
  Node 222,                               !- Name
  {d732a13c-bf35-4f44-88f6-5a98d9bbbe3a}, !- Inlet Port
  {95872b54-e794-489e-a93f-33002e9c89a6}; !- Outlet Port

OS:Connector:Mixer,
  {0574216b-3e11-4a2c-a8ee-6103103252a5}, !- Handle
  Connector Mixer 3,                      !- Name
  {00c0d064-aefc-40b2-81df-b4c6536a70f9}, !- Outlet Branch Name
  {534e2ef6-8a9b-4fa6-a00c-2abddbdece55}, !- Inlet Branch Name 1
  {22e074eb-a7a9-418d-91d8-dac52f4d41cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1e3a0caf-ecd3-4e0b-b09b-ef810d8fc568}, !- Handle
  Connector Splitter 3,                   !- Name
  {07dc1ee3-bd17-4a90-8255-942e91cb6a03}, !- Inlet Branch Name
  {d732a13c-bf35-4f44-88f6-5a98d9bbbe3a}, !- Outlet Branch Name 1
  {e4346503-ff99-4739-9f40-b4e3f8f575ad}; !- Outlet Branch Name 2

OS:Connection,
  {125cff02-f793-48f5-afed-ac2b4ff273bb}, !- Handle
  {37000d77-0466-416f-93a2-66b12102ba97}, !- Name
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Source Object
  11,                                     !- Outlet Port
  {7c5fd09d-c22c-40ce-889a-ad4eb8555f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d732a13c-bf35-4f44-88f6-5a98d9bbbe3a}, !- Handle
  {7ab930dd-96dd-449d-b793-8206cc698f0d}, !- Name
  {1e3a0caf-ecd3-4e0b-b09b-ef810d8fc568}, !- Source Object
  3,                                      !- Outlet Port
  {30f85fb4-47de-4b68-812d-04804a480ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f734368f-c51e-4911-ae32-27cf165f3709}, !- Handle
  {08befeb6-994e-41ac-8fa9-1f8f2a1e424e}, !- Name
  {f653feff-5fa4-49fe-af6f-aa727f44490d}, !- Source Object
  3,                                      !- Outlet Port
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59e7dc4d-08ba-47d2-9d89-00a4ded57525}, !- Handle
  Node 223,                               !- Name
  {557985b3-fa0f-4841-ba29-97fcd03c0540}, !- Inlet Port
  {b3e36d13-775c-41a5-a422-cd572a9f4cca}; !- Outlet Port

OS:Node,
  {2a3a7eb2-584f-4da1-802a-62780c20c97a}, !- Handle
  Node 224,                               !- Name
  {df8ab921-6fd4-4045-b81f-1ddbc1c586f3}, !- Inlet Port
  {9662eeca-c2a9-42c9-88d7-f73bd32029e5}; !- Outlet Port

OS:Node,
  {69fc5a64-7a27-428a-9e6d-2c680d2a8795}, !- Handle
  Node 225,                               !- Name
  {9045028b-c86b-4c4a-ac25-840ec4a99c0a}, !- Inlet Port
  {5c7ed9f9-f0e8-464d-95aa-560e904e08f8}; !- Outlet Port

OS:Connector:Mixer,
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Handle
  Connector Mixer 4,                      !- Name
  {ff720020-3cec-4324-b13d-206f184e0662}, !- Outlet Branch Name
  {67483515-0b72-4dcf-951c-5b50db4e5a12}, !- Inlet Branch Name 1
  {a685c7d7-e831-4ff9-91e0-7990d6e8ada4}, !- Inlet Branch Name 2
  {85c92cb7-d296-4641-aaa9-121fba9c1f23}, !- Inlet Branch Name 3
  {8dbfe7f2-f6eb-44a9-9ef5-a62217587fe7}, !- Inlet Branch Name 4
  {afb9b62f-6cdf-4d2c-8c68-a2d4ae2997a0}, !- Inlet Branch Name 5
  {79e0f2de-a861-4ce4-9c9c-5eb235daecd5}, !- Inlet Branch Name 6
  {3bf8e100-afcf-448e-aa05-3934e81a0e14}, !- Inlet Branch Name 7
  {34e44577-2462-418d-b4e1-d83ba50d9924}, !- Inlet Branch Name 8
  {eb34ac44-d8e9-424c-869d-f085d5260d8c}, !- Inlet Branch Name 9
  {e347d8be-3ef8-44f5-9e4e-35d7ae8a7bc7}, !- Inlet Branch Name 10
  {6f203395-aeb2-4deb-bf5d-d3873384fa0d}, !- Inlet Branch Name 11
  {005893fe-5554-4b04-961a-08ff9b815bc0}, !- Inlet Branch Name 12
  {e5bf86da-619a-44e0-a3f6-36762c02f486}, !- Inlet Branch Name 13
  {165689c8-8535-441e-af1c-010e13f47b38}, !- Inlet Branch Name 14
  {d247286f-439f-4f2b-b31b-18ee932c20b1}, !- Inlet Branch Name 15
  {a9d66f15-5c6f-4dcf-a0a4-e9c54ca5c8ed}, !- Inlet Branch Name 16
  {75b2e3be-f3c4-42cc-872a-f2ff52eb4a5b}, !- Inlet Branch Name 17
  {3288cc33-908c-4a17-a18b-be102138f938}, !- Inlet Branch Name 18
  {4544fbf8-ad65-4c6c-91e3-807ca8168dd2}, !- Inlet Branch Name 19
  {2e5abfff-2872-4de3-b7c4-058bf790970b}, !- Inlet Branch Name 20
  {d4cdd3ab-109b-443f-967b-019d1f3c4d26}, !- Inlet Branch Name 21
  {1383f697-f575-4a4c-9b50-9ea1c306b224}, !- Inlet Branch Name 22
  {b5d62ad2-415f-4867-96ed-8819200616ff}, !- Inlet Branch Name 23
  {87c4a229-3684-46b3-81c3-1666d73eedf4}, !- Inlet Branch Name 24
  {ed4c9a42-bda3-4abb-be9c-76ba7a73a6e1}, !- Inlet Branch Name 25
  {a9818357-7327-4c2e-9dd9-1efc81016fba}, !- Inlet Branch Name 26
  {468305c9-d658-4b8d-9ee0-5717d3a86538}, !- Inlet Branch Name 27
  {67cbefe1-4fa6-4dfd-bab9-cae881ef3792}, !- Inlet Branch Name 28
  {8f33ba63-9d30-45f6-a8e2-a645b51a8582}, !- Inlet Branch Name 29
  {719ca1df-4e57-42ed-b5c4-9326cbbf603a}, !- Inlet Branch Name 30
  {c82eb571-aa65-4e00-8ac9-75c288d37450}, !- Inlet Branch Name 31
  {2310cab0-9384-4df4-9bdf-1d50db0955eb}, !- Inlet Branch Name 32
  {d0234feb-852d-4421-9602-205436491d4f}, !- Inlet Branch Name 33
  {7f582fa1-ed32-4fd3-a0a3-f9999ffbcb49}, !- Inlet Branch Name 34
  {5665efe7-c326-4b6e-85bf-31c90bbe48f5}, !- Inlet Branch Name 35
  {2c296b6b-dcf1-4af9-bada-3635c80241ff}, !- Inlet Branch Name 36
  {87501e53-d12a-46f8-be13-da91f04eb6b1}, !- Inlet Branch Name 37
  {5156db6e-1065-4774-b4fa-61caf274d7c2}, !- Inlet Branch Name 38
  {ec2e7100-ad83-400c-b687-aa857a1ab08b}, !- Inlet Branch Name 39
  {9ea34bad-2a2f-4e7f-98b4-fb41883b6389}, !- Inlet Branch Name 40
  {ce581e03-6d77-4bda-9630-9b1eaf9ccae7}, !- Inlet Branch Name 41
  {496c2063-7ba5-4a6f-a902-b6f1285e52d5}, !- Inlet Branch Name 42
  {34ffc78b-32c6-4169-bc7d-9c051dff77eb}, !- Inlet Branch Name 43
  {172676cf-e422-4c4a-b17b-8e31606c4ee5}, !- Inlet Branch Name 44
  {932d3aa7-191a-42c7-969d-7b34e1b1ab90}, !- Inlet Branch Name 45
  {d99c0d40-acf6-40eb-a157-99bd46f73d8f}, !- Inlet Branch Name 46
  {e0482e37-c1da-4079-a9fe-9cfa7834b1c5}, !- Inlet Branch Name 47
  {5843261a-5057-4873-838a-b198a30d9586}, !- Inlet Branch Name 48
  {167625bf-1f0a-454c-9f83-4b614468604a}, !- Inlet Branch Name 49
  {716579f0-ff02-459d-8812-d06c92401845}, !- Inlet Branch Name 50
  {f9033f32-ca9b-4545-9f61-1f0a72ab2586}, !- Inlet Branch Name 51
  {b4f682ce-3cd1-4d82-ac96-fdb49d8b5a01}, !- Inlet Branch Name 52
  {8beda628-61bd-44a8-b338-524deff1ae99}, !- Inlet Branch Name 53
  {1dab3e48-e073-4fd3-98fb-ed7ecfce60d2}, !- Inlet Branch Name 54
  {2db7ba23-7089-4f6b-981d-0334f0ba4081}, !- Inlet Branch Name 55
  {3114937e-fc16-47ec-8a2d-77e291448b95}, !- Inlet Branch Name 56
  {eabe8c6b-237c-4151-b045-edf6c8ce6baa}, !- Inlet Branch Name 57
  {a74c4509-42a5-4c94-aa26-c42ef406a578}, !- Inlet Branch Name 58
  {9b810162-508a-4db8-81ac-99be56589c3b}, !- Inlet Branch Name 59
  {c403c023-aefc-4f21-85a0-a277145d1e09}, !- Inlet Branch Name 60
  {9d7e887c-a49d-44c8-ab50-c88103231880}, !- Inlet Branch Name 61
  {37b5c489-b441-4304-8c25-ebe04ce32fd6}, !- Inlet Branch Name 62
  {4eef51ab-a067-4718-b47e-034a376c8fe2}, !- Inlet Branch Name 63
  {495bf38e-474f-4c18-a2ce-de8c4d3df7e0}, !- Inlet Branch Name 64
  {8fc725ed-10d3-48a5-b949-e9297359c8ce}, !- Inlet Branch Name 65
  {5b88a270-f30c-4bb7-9a81-799fe04c3d27}, !- Inlet Branch Name 66
  {695d9c08-51dd-4754-a9b9-6f38dc1c2eef}, !- Inlet Branch Name 67
  {2e49163f-245b-469f-a864-627f4c8e11fb}, !- Inlet Branch Name 68
  {10843d20-28b7-401c-af42-8e21147ad4b1}, !- Inlet Branch Name 69
  {6d518aaf-3491-461e-ac19-e0f848660ce1}, !- Inlet Branch Name 70
  {14851118-3cf5-4ed6-bfcc-aebceb65c57f}, !- Inlet Branch Name 71
  {069cabf7-5b4f-4f53-a9c8-df09a2a5e562}, !- Inlet Branch Name 72
  {f4673ec4-d43d-4da7-aeb4-91033a21384a}, !- Inlet Branch Name 73
  {5e9659e6-197f-4254-b62a-d7809dd1fbaf}, !- Inlet Branch Name 74
  {c526a437-6470-443e-a124-98ae6aba96ab}, !- Inlet Branch Name 75
  {b6773a3e-4387-4a7d-b5ed-0fbff2a04648}, !- Inlet Branch Name 76
  {c0cd63b2-fef5-43d7-afc9-f55005b5da5a}, !- Inlet Branch Name 77
  {a4b6e244-3143-4772-94c0-148037bf6431}, !- Inlet Branch Name 78
  {2380d710-fd3e-475d-a092-e104958edf48}, !- Inlet Branch Name 79
  {53c10f52-c6bd-451b-b09c-f2b47f8fbe9c}, !- Inlet Branch Name 80
  {e3fe9234-13a5-4c21-983f-e2c5a4abcd2d}, !- Inlet Branch Name 81
  {b48687c4-f398-4ffa-a250-d04d1c459543}, !- Inlet Branch Name 82
  {cac9d419-583f-4f4c-a770-f36cf364aee3}, !- Inlet Branch Name 83
  {a1d5011e-ef00-49ee-8f7f-cbfb0d2cc6e4}, !- Inlet Branch Name 84
  {dbf178f6-f9c4-4da2-acd0-2362ee66765d}, !- Inlet Branch Name 85
  {496fe2d5-e953-4f37-a801-3b7363ada8aa}, !- Inlet Branch Name 86
  {4305015a-b714-46f5-9c77-aa952c2f1fc4}, !- Inlet Branch Name 87
  {69cd64e8-aa56-464a-9221-ed437c6ef9e7}, !- Inlet Branch Name 88
  {07ca5993-20bc-4c7c-9e7a-2c7b260d3d52}, !- Inlet Branch Name 89
  {f9a61a68-842e-4184-a472-918bf1f503aa}, !- Inlet Branch Name 90
  {3629a432-6fc5-4217-af88-8cef0b7a69be}, !- Inlet Branch Name 91
  {623d0e77-faea-4cbc-a755-4d885aef9267}, !- Inlet Branch Name 92
  {a7f54b44-76f3-45e6-9a09-dc86c73b20e8}, !- Inlet Branch Name 93
  {45ae889c-ac2e-48d1-bf12-1418753117d8}, !- Inlet Branch Name 94
  {434bbb67-2358-4531-b645-217bbccea9f9}, !- Inlet Branch Name 95
  {84bf0950-63fe-4bdb-ab99-aebefd3b2711}, !- Inlet Branch Name 96
  {848c4b1d-bc52-4087-884a-27e8d2be5428}, !- Inlet Branch Name 97
  {53453fc2-6e27-4090-9ee7-27c2dee14809}, !- Inlet Branch Name 98
  {2359fb40-3f2e-4188-a22e-057ca9d7c949}, !- Inlet Branch Name 99
  {a64122cc-eda1-4e10-89f8-01ac91a7f9bb}, !- Inlet Branch Name 100
  {a1152be4-3349-4434-abf5-444db8ff327d}, !- Inlet Branch Name 101
  {0db28812-603d-4f4c-be42-9b0769b7f28a}, !- Inlet Branch Name 102
  {83156b2c-3c20-4d04-b37e-045e74e9113c}, !- Inlet Branch Name 103
  {dd33a072-a1ce-4d3e-ae3a-1c415aabf16a}, !- Inlet Branch Name 104
  {5358421c-2369-451a-a51e-13c279517ecd}, !- Inlet Branch Name 105
  {18136b57-4647-4300-994d-da3bcdaee550}, !- Inlet Branch Name 106
  {f283d08a-ad53-4dee-afeb-77d992791195}, !- Inlet Branch Name 107
  {38af2647-a4ca-497b-924a-abb5475167e6}, !- Inlet Branch Name 108
  {07d6684d-6e8f-4699-ad51-d022382664a0}, !- Inlet Branch Name 109
  {7131e38d-df9f-4ed3-9db7-e469db149cfd}, !- Inlet Branch Name 110
  {472c56a3-8b8d-4a5b-aa0a-9f6ce4a34ebf}, !- Inlet Branch Name 111
  {ad732452-c8c6-4cfd-aebb-d5a2564a25d5}, !- Inlet Branch Name 112
  {82e43903-51fd-49f0-b03e-2e227ac3f92f}, !- Inlet Branch Name 113
  {eb823e93-5816-467e-bae1-b15f0c4629fb}, !- Inlet Branch Name 114
  {c4742eec-618f-48e0-81ff-d793cfe80784}, !- Inlet Branch Name 115
  {c39279de-da44-4110-8663-c8af2ce5600a}, !- Inlet Branch Name 116
  {168e1b48-d556-43b2-ba39-eb8495caba56}, !- Inlet Branch Name 117
  {a7ad5688-c2c6-4599-93df-ac6aedda25cf}, !- Inlet Branch Name 118
  {259e86be-d76b-4250-b168-913c6521c860}, !- Inlet Branch Name 119
  {034f126b-f793-45bb-a3aa-4ffc318490c4}, !- Inlet Branch Name 120
  {41d5a1dc-7c15-4fb6-878f-90874e1c1081}, !- Inlet Branch Name 121
  {10e8cadc-1d24-44df-a22d-93c4039b211a}, !- Inlet Branch Name 122
  {cdb17980-d066-49ce-a37a-13002204018a}, !- Inlet Branch Name 123
  {28f11d10-1327-41bc-85aa-84ea34c6c26e}, !- Inlet Branch Name 124
  {31c77929-d2ef-4389-898d-788d107d3e87}, !- Inlet Branch Name 125
  {904658b0-bf44-4e9c-afb2-3c4fcc7425bb}, !- Inlet Branch Name 126
  {dda11187-3960-4590-8c29-30f74ae29322}, !- Inlet Branch Name 127
  {fca24ea1-0b0d-45a3-82a9-ae3018d6d34b}, !- Inlet Branch Name 128
  {f2e7b1ec-c67f-4f69-9419-9fe97cec7fc3}, !- Inlet Branch Name 129
  {9537a9df-e864-4e4a-a7a6-cd199187a415}, !- Inlet Branch Name 130
  {a6771202-337d-433e-9437-2b6e5df6dda4}, !- Inlet Branch Name 131
  {50e4cd16-d08d-417c-95e6-59c7672592d7}, !- Inlet Branch Name 132
  {adbdfe3b-be6a-4ed0-ac8e-6b34213effb8}, !- Inlet Branch Name 133
  {8f10b7d4-6457-4e84-96f8-32073e1a41db}, !- Inlet Branch Name 134
  {45eb14f9-f66d-4bb9-85bb-5699a9f250ca}, !- Inlet Branch Name 135
  {afb4525e-bc09-4178-ae80-cfeb19b4145b}, !- Inlet Branch Name 136
  {de459002-4120-4589-b2b1-7255a242d4ee}, !- Inlet Branch Name 137
  {084dc632-acf5-4e8b-868e-7c16d72c3afd}, !- Inlet Branch Name 138
  {b222e564-3e88-4478-a781-d61fcbc4b489}, !- Inlet Branch Name 139
  {e5e9d140-84c3-46bc-bfe2-3ea320bb8597}, !- Inlet Branch Name 140
  {ee7c0ce3-c442-4596-b96c-925d3087840b}, !- Inlet Branch Name 141
  {f8a186c6-512e-467f-9a9b-f1e3b4a876be}, !- Inlet Branch Name 142
  {8877f035-1d55-44e9-9b71-ad8f44886727}, !- Inlet Branch Name 143
  {3d74b413-9f5a-4685-86de-1397172f9c54}, !- Inlet Branch Name 144
  {7bffde17-2e96-49cc-a0a3-031b8799a55c}, !- Inlet Branch Name 145
  {b9dfd5ab-26d3-4c4d-8ce4-57a34902a7cf}, !- Inlet Branch Name 146
  {1a91860b-3d5b-4ab4-82e7-4a4f78d66f27}, !- Inlet Branch Name 147
  {2316b35c-df20-4d59-b233-547947b0c8ea}, !- Inlet Branch Name 148
  {32078868-7e8a-4a10-8da2-2a01ca19069b}, !- Inlet Branch Name 149
  {aebeabbe-a62e-4337-a52e-8f1142dfdd88}, !- Inlet Branch Name 150
  {c45f2685-68c7-4025-bd89-425261c1486b}, !- Inlet Branch Name 151
  {3e37cc13-3a40-490c-9da4-e8e17e5cf8e3}, !- Inlet Branch Name 152
  {fbe4818e-e3e7-46c1-8c2c-d89882cfbbcc}, !- Inlet Branch Name 153
  {c9604431-d1d6-45a3-9491-383ee1c09816}, !- Inlet Branch Name 154
  {bf6aabb4-8cde-4328-a15f-66f844a8bbe8}, !- Inlet Branch Name 155
  {1e03c64a-65ba-43ee-83e5-097561836a22}, !- Inlet Branch Name 156
  {58427823-dfe5-4dd3-87b8-dabc21f967fa}, !- Inlet Branch Name 157
  {87ecfeaa-f8a1-4d51-b577-b860fa876956}, !- Inlet Branch Name 158
  {4d21314d-6cd1-4c4f-bbab-774012997018}, !- Inlet Branch Name 159
  {4577aa6a-c006-497e-a0ec-32f6e5161801}, !- Inlet Branch Name 160
  {3fa825b3-a169-4b4a-a51d-65ee350200bb}, !- Inlet Branch Name 161
  {2aff6a10-cd97-4664-a9c6-615113d41bf8}, !- Inlet Branch Name 162
  {bbb84d71-e279-4a35-b4d9-29f21421d9a2}, !- Inlet Branch Name 163
  {760863be-57b8-43d0-a3e0-06f6f0ebda09}, !- Inlet Branch Name 164
  {ebcae4b8-ff0f-4daa-92ac-00bc41e0ea25}, !- Inlet Branch Name 165
  {f48c4f5f-225d-4b9d-aa14-2eebf644bb88}, !- Inlet Branch Name 166
  {5007db57-70d4-4b17-96ba-f71d0463af62}, !- Inlet Branch Name 167
  {4b9c4614-31e5-415d-9a2f-2cea84dbefe8}, !- Inlet Branch Name 168
  {313c5836-8e7a-4804-b37a-585f7785dcf3}, !- Inlet Branch Name 169
  {6164a4dc-f06c-4a03-95af-2bda2158e827}, !- Inlet Branch Name 170
  {0b73bb6b-e317-4bd3-aacb-1e5ddde13f3f}, !- Inlet Branch Name 171
  {f49458ac-6f9b-4342-b47f-7e6662860993}; !- Inlet Branch Name 172

OS:Connector:Splitter,
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Handle
  Connector Splitter 4,                   !- Name
  {dde78f1a-4977-4dc6-ab0f-91fbb87407ca}, !- Inlet Branch Name
  {9045028b-c86b-4c4a-ac25-840ec4a99c0a}, !- Outlet Branch Name 1
  {85c7b9e5-5064-4bef-b6fe-7a3cf6b70816}, !- Outlet Branch Name 2
  {f1e8255c-e2b3-4b00-a74d-48766164826e}, !- Outlet Branch Name 3
  {91e568e5-3607-4cef-be61-1fad90e282e5}, !- Outlet Branch Name 4
  {60dad652-73db-4241-9152-92405d5b17f4}, !- Outlet Branch Name 5
  {f1dd8baa-d9c0-417f-9fdc-ea329b8c9858}, !- Outlet Branch Name 6
  {e9b75d1d-3650-480d-8630-032f43466b59}, !- Outlet Branch Name 7
  {9ded6df9-0134-48f9-b451-8ea7407689b2}, !- Outlet Branch Name 8
  {4b4ab7d2-270d-4a9c-aec0-60f9480f47b4}, !- Outlet Branch Name 9
  {a3d9e136-6d5a-44f3-bce7-5c50e3d01158}, !- Outlet Branch Name 10
  {f175cd0a-913f-4c34-a381-51377e11298e}, !- Outlet Branch Name 11
  {6edbf75a-f74f-4632-bda2-f87428cc06bf}, !- Outlet Branch Name 12
  {dcb91ca5-a5de-42e3-8412-11669036558d}, !- Outlet Branch Name 13
  {5546d574-66ec-47aa-baf9-b4659702fa39}, !- Outlet Branch Name 14
  {1f80f727-59d3-4bbc-a804-2f79aaac6711}, !- Outlet Branch Name 15
  {9bb9b0ed-a23a-4e90-b7df-d255d15880bc}, !- Outlet Branch Name 16
  {2fd2f565-afd4-46b8-8a91-4cd76f453193}, !- Outlet Branch Name 17
  {cc4430a6-a09e-40db-9c99-7255aaa6d5db}, !- Outlet Branch Name 18
  {03ff83bf-23ad-45d0-8e91-a19f54f934bf}, !- Outlet Branch Name 19
  {a23dc6c4-0b2a-4458-b06d-85edb14c835f}, !- Outlet Branch Name 20
  {50cb73e1-8ff8-49f8-8184-78a6df98b2c7}, !- Outlet Branch Name 21
  {75fe54ca-7301-4b8a-8365-af1f45afad60}, !- Outlet Branch Name 22
  {28230d0a-fc12-457d-b54a-3dd2d898562a}, !- Outlet Branch Name 23
  {2e3c60b7-81a9-453a-a7ce-b5a9bef319ba}, !- Outlet Branch Name 24
  {45af7c58-8223-4fb5-983d-61323ce3b5e1}, !- Outlet Branch Name 25
  {2fef3598-9e10-43c8-9f33-853f34ae7d81}, !- Outlet Branch Name 26
  {f7d51eec-0294-47fc-98b7-fb7fc50f4fea}, !- Outlet Branch Name 27
  {53180b84-4952-4a03-8872-eb1e677d3aa2}, !- Outlet Branch Name 28
  {36e9b2bc-38b1-4a2a-b154-49f0018d789c}, !- Outlet Branch Name 29
  {2c935f3d-500f-408c-b635-95eadb47999b}, !- Outlet Branch Name 30
  {c790ae46-1415-4b18-9b59-766f9e8df2a0}, !- Outlet Branch Name 31
  {6ffb3c03-121d-4663-b07b-7d1900dcbb8a}, !- Outlet Branch Name 32
  {864ad96e-1947-4568-b402-57cd2e40cf00}, !- Outlet Branch Name 33
  {1d94f1fe-46d7-4c74-8782-0f0fe2e1aa4b}, !- Outlet Branch Name 34
  {63c8d1ac-603e-410b-88c0-3e32ae3bffda}, !- Outlet Branch Name 35
  {ad10c3e8-1439-46b0-8d5b-1d2ad6b3ec74}, !- Outlet Branch Name 36
  {5c45092d-7660-46ca-bc95-0a1da3b08f9a}, !- Outlet Branch Name 37
  {c3b435fc-02d7-4739-9256-b7f31c12ebda}, !- Outlet Branch Name 38
  {e1d19fca-3853-430b-a230-ff1dd9f51379}, !- Outlet Branch Name 39
  {08782fa5-e26b-4c49-9c92-b6a493c3265a}, !- Outlet Branch Name 40
  {9301be26-bb82-4d8f-8ac6-fcccc61f6f67}, !- Outlet Branch Name 41
  {116b9991-bb65-479d-8d6a-c2f8be10da09}, !- Outlet Branch Name 42
  {e45b7847-b0f7-4683-afd4-56b7d171ae18}, !- Outlet Branch Name 43
  {cb3e478f-4dc8-45b7-9576-e11a6c4a46c7}, !- Outlet Branch Name 44
  {5fb65c8c-676e-4e82-8dea-3e828b9488af}, !- Outlet Branch Name 45
  {c06b5fd5-6b01-4650-930a-2b764b16d146}, !- Outlet Branch Name 46
  {2d5d3915-33d3-4de7-a527-f5d4ba6f6c47}, !- Outlet Branch Name 47
  {53ba99a3-7b7b-4723-9a16-65885905cc20}, !- Outlet Branch Name 48
  {63efb649-9a31-450a-a311-271ef62ad3a7}, !- Outlet Branch Name 49
  {f70abbdd-d1ab-4487-81f5-d933a079b74f}, !- Outlet Branch Name 50
  {49e748d9-adb0-4d28-9940-3956c6c2660c}, !- Outlet Branch Name 51
  {85db6b1a-5546-4a5a-a986-e9c72d7c93d6}, !- Outlet Branch Name 52
  {ea4c6be3-c4c7-4aeb-a128-00bba7ee4740}, !- Outlet Branch Name 53
  {8d36b3ae-4b72-4dbc-9f26-4c38488af78b}, !- Outlet Branch Name 54
  {3a6dd594-f5f3-432e-90f4-0ab1fb579578}, !- Outlet Branch Name 55
  {7c472ca6-6ff1-447f-9853-0fc438c8abdd}, !- Outlet Branch Name 56
  {0ce69942-a11f-452a-b939-d49ff0f70534}, !- Outlet Branch Name 57
  {7e2790ec-2ab3-43f0-ad41-9d6c688d2ebd}, !- Outlet Branch Name 58
  {9a7f8196-ccac-451d-9471-08ec929c1afb}, !- Outlet Branch Name 59
  {60ff9c3e-f4e5-4ea9-a060-8eb1fa708b2e}, !- Outlet Branch Name 60
  {119a274d-b926-457b-a140-fdedd09b5aff}, !- Outlet Branch Name 61
  {01190620-b504-4740-86a6-f230c957935c}, !- Outlet Branch Name 62
  {3b39092d-cd51-4695-95fb-e03cd372d838}, !- Outlet Branch Name 63
  {97e783e0-6154-40b2-a30b-6f3953c005c9}, !- Outlet Branch Name 64
  {1f223374-e703-41b4-96d6-63f31e68639d}, !- Outlet Branch Name 65
  {b744e98a-5e1f-40e6-aa8d-5b07801cbb46}, !- Outlet Branch Name 66
  {8ef74bc8-2cfc-4c74-945f-2d195e79f767}, !- Outlet Branch Name 67
  {fba5c090-f3a8-4d6d-a274-321ea9edcb3a}, !- Outlet Branch Name 68
  {644eac60-2762-483a-b587-b71e48ccb3a9}, !- Outlet Branch Name 69
  {7fbac987-187e-4fb3-9632-8488c85d373c}, !- Outlet Branch Name 70
  {9013e14e-5805-475c-a143-890a7178befe}, !- Outlet Branch Name 71
  {70525b17-5651-4482-8d3d-c466d803faeb}, !- Outlet Branch Name 72
  {7fc54293-f59e-450a-9ed9-7900e1af535a}, !- Outlet Branch Name 73
  {684a69bc-d78a-4c67-8c40-f46da01b0383}, !- Outlet Branch Name 74
  {57878a04-b3fc-4f49-a877-f822d4a8a71a}, !- Outlet Branch Name 75
  {f00b5115-d5dd-48c6-8a73-87af24e96530}, !- Outlet Branch Name 76
  {793690aa-558d-441c-92f8-1974eeedcff3}, !- Outlet Branch Name 77
  {5758e024-da21-417a-90e7-3766d234ff44}, !- Outlet Branch Name 78
  {12875aea-4074-41b9-a50a-42478353cd8d}, !- Outlet Branch Name 79
  {a1699d97-8f03-47c5-bbe2-5995e56cfa05}, !- Outlet Branch Name 80
  {bdedc5c3-ba2f-4e8f-97d9-51210db5dbf7}, !- Outlet Branch Name 81
  {38e26952-453f-43a7-b602-972882f9a183}, !- Outlet Branch Name 82
  {4d19e1ec-61de-4449-b5da-438599243990}, !- Outlet Branch Name 83
  {bf55ee40-1da3-4c1e-b09f-d4d077204c20}, !- Outlet Branch Name 84
  {a41849da-94c8-4aee-9e62-9d17cadd19f4}, !- Outlet Branch Name 85
  {16066b6b-3362-47a4-ab3f-3614ab9757da}, !- Outlet Branch Name 86
  {092910a3-54a8-46c5-ae29-34e6ad1712aa}, !- Outlet Branch Name 87
  {9e69cab8-ac4e-4f82-bebb-955a634c9cc9}, !- Outlet Branch Name 88
  {41c4b9ee-6371-4442-b7ed-d538ca3ad3fe}, !- Outlet Branch Name 89
  {821e2e52-51be-40b6-9bf7-3a7a58adc788}, !- Outlet Branch Name 90
  {77bd1ca7-c841-4d49-872a-6c2368f28aa9}, !- Outlet Branch Name 91
  {0ba363a1-01f7-4030-894d-8170134e6bbf}, !- Outlet Branch Name 92
  {cb9141c4-cc35-4894-b6e0-1652d746c22c}, !- Outlet Branch Name 93
  {3f4d0063-ed24-4230-9eff-1956e61d20fc}, !- Outlet Branch Name 94
  {adff7c1e-8e4a-425e-817a-87bb6712babb}, !- Outlet Branch Name 95
  {92bbbff7-6f36-47bc-b976-d67ea67cddde}, !- Outlet Branch Name 96
  {027d12ff-a46f-4bb1-a1cc-5171902d16f9}, !- Outlet Branch Name 97
  {3cbcc71f-c091-4ef7-9177-6828c97266fc}, !- Outlet Branch Name 98
  {6275ad27-f101-4912-9253-3801111af3be}, !- Outlet Branch Name 99
  {e2f13b94-f9a2-4179-adfd-e0becbb6a388}, !- Outlet Branch Name 100
  {a826e436-340e-4aac-9451-d308eca1d9ce}, !- Outlet Branch Name 101
  {74e0430c-5dcf-4b88-b463-194d9e5c7f00}, !- Outlet Branch Name 102
  {2eb9142d-4b6e-48c8-8b63-467b4bf86132}, !- Outlet Branch Name 103
  {d7010b22-93d7-4f19-bdab-e14afd8e2c41}, !- Outlet Branch Name 104
  {76de1de2-3c8e-4e96-9a38-be67e70e669a}, !- Outlet Branch Name 105
  {8133cf5d-13fd-45ad-864b-0b5681a8a9fc}, !- Outlet Branch Name 106
  {fb0d2fa2-569d-4ed3-ad4c-8ce15160ff99}, !- Outlet Branch Name 107
  {f5efdb63-ce24-43c8-82f7-361d305ae400}, !- Outlet Branch Name 108
  {67d9bfba-47dc-4cc0-84f1-2f50c7b9d4a4}, !- Outlet Branch Name 109
  {4330f2c3-0cd0-4173-96a7-dba6fea3d1aa}, !- Outlet Branch Name 110
  {7a7084b5-534d-4095-ba13-0b74254a465c}, !- Outlet Branch Name 111
  {3b151673-83ec-42ac-b475-17e8fcd08a0a}, !- Outlet Branch Name 112
  {76ae8c37-ceda-41e3-a145-42247c6193d6}, !- Outlet Branch Name 113
  {c2870c4a-91da-4eab-ac5e-2df7cc266c8b}, !- Outlet Branch Name 114
  {21f61cb0-4950-4c80-82d1-b7b9a7612f59}, !- Outlet Branch Name 115
  {30a8e3d6-157e-4044-82ce-006dfbad993b}, !- Outlet Branch Name 116
  {83d197f8-b351-49ae-bdce-8d3a4678adfa}, !- Outlet Branch Name 117
  {ac574693-1608-4276-8fc4-f59b7424d40b}, !- Outlet Branch Name 118
  {d45019c0-b767-4975-aa5e-01e354be7ae5}, !- Outlet Branch Name 119
  {60adf537-2b42-4f71-86b0-b6bd3342708a}, !- Outlet Branch Name 120
  {11ead4a3-a5f8-49f1-81c8-2a9cb3e6f24e}, !- Outlet Branch Name 121
  {b4a70ae1-13fa-401c-9cbf-49c776480f8f}, !- Outlet Branch Name 122
  {d028d3e6-5d86-48e6-bacd-30b6b8482b04}, !- Outlet Branch Name 123
  {06738a0f-1bba-45ab-9d7b-f3a949be01c4}, !- Outlet Branch Name 124
  {088e84ac-1df6-4a59-9aea-4d23a90c14c7}, !- Outlet Branch Name 125
  {45d0e72f-951e-4718-909e-3ae6a4dacd76}, !- Outlet Branch Name 126
  {694e75a8-6104-4423-ba09-5151569dcff5}, !- Outlet Branch Name 127
  {dc90dd5b-9289-4c9f-a198-76ce0ed4363b}, !- Outlet Branch Name 128
  {a85d55cb-c532-428b-a89b-75e7bcdfdc63}, !- Outlet Branch Name 129
  {eea2750f-fb4f-4110-beae-1c3f1bddf418}, !- Outlet Branch Name 130
  {69d94ec0-1043-407e-938f-7e1f27876b23}, !- Outlet Branch Name 131
  {bf16a226-b4cb-442c-a385-5865848f5f54}, !- Outlet Branch Name 132
  {e6ea53ba-d733-4bff-8e1e-e6237e64ba63}, !- Outlet Branch Name 133
  {dc8116f8-9bfb-4f95-a8a4-f4496aca21e8}, !- Outlet Branch Name 134
  {c88feaa0-0e5f-4ff7-88e7-fabed9150c04}, !- Outlet Branch Name 135
  {80a5f17e-ff17-4c54-95cd-a954e894a137}, !- Outlet Branch Name 136
  {097ab626-9c5d-40ba-a7ef-53786b8dc56e}, !- Outlet Branch Name 137
  {e29ae6c3-2d8e-4592-8404-6c5d10b399dc}, !- Outlet Branch Name 138
  {8ca1440d-293a-4b82-8633-c45ef200a957}, !- Outlet Branch Name 139
  {1513e89c-2850-4365-99de-24cc5bf8fdb3}, !- Outlet Branch Name 140
  {1adfb65d-f87b-4060-a598-3e2842c1cd71}, !- Outlet Branch Name 141
  {20adbe99-1fd6-43b8-82ac-5f5f12a35391}, !- Outlet Branch Name 142
  {08f5da46-6c17-48a1-9ec5-a3f39f10abf6}, !- Outlet Branch Name 143
  {144b6742-4e90-4294-af28-62c848117251}, !- Outlet Branch Name 144
  {fb1d7fea-aa0f-42b5-bfc0-49e1c8ba6a0a}, !- Outlet Branch Name 145
  {fedb271d-37e6-48d9-9883-bc075df2f9c1}, !- Outlet Branch Name 146
  {1af6cf3d-dda9-4b4a-9ad2-07c9377da9ca}, !- Outlet Branch Name 147
  {28bfe8ed-d120-467a-8795-f2c8952b087f}, !- Outlet Branch Name 148
  {9d0edc07-f12b-41d2-8ad0-2c88ceffe4bc}, !- Outlet Branch Name 149
  {9a33b7a5-1cfd-4827-a027-52ffb2a3756c}, !- Outlet Branch Name 150
  {426fbfc5-c718-4665-bc4e-3249fb498ad7}, !- Outlet Branch Name 151
  {bd11cc3f-f654-4dd4-8984-1da6d11ce538}, !- Outlet Branch Name 152
  {a8a96634-fdfe-4bbe-9615-986c97f4373b}, !- Outlet Branch Name 153
  {2f024a0e-8c70-430d-aeb2-fe86784924ac}, !- Outlet Branch Name 154
  {c0d75436-0b58-4db0-a462-19eacb6a1527}, !- Outlet Branch Name 155
  {27955da0-64ad-4a1b-b71e-50c62df1d6ba}, !- Outlet Branch Name 156
  {5a014cf8-9f68-4701-b763-d3ad9d71fd49}, !- Outlet Branch Name 157
  {78052878-9392-4173-b583-285d54db398c}, !- Outlet Branch Name 158
  {66338e7e-5bd6-48ef-9241-eb8cd2a6f549}, !- Outlet Branch Name 159
  {567459a4-39ce-42a7-8664-5afad57fc989}, !- Outlet Branch Name 160
  {2d2c7282-abf3-46a3-94d5-6b47e3d626c2}, !- Outlet Branch Name 161
  {141cb15a-bc0a-488c-abf2-68b9fd63c4e2}, !- Outlet Branch Name 162
  {0fbd8ecb-fe36-4358-8525-5f9b750f7af1}, !- Outlet Branch Name 163
  {45e4f32a-936a-4b2b-88c8-a3feaf83b7b1}, !- Outlet Branch Name 164
  {d96c147e-0ab7-427c-95da-b51278428365}, !- Outlet Branch Name 165
  {2ce5a577-67fc-4ffc-88ee-428a7530a56f}, !- Outlet Branch Name 166
  {e311c325-a7b0-474a-b1e4-bcc7b3131487}, !- Outlet Branch Name 167
  {4eedb3bf-cba2-424c-9255-1c4123e9f339}, !- Outlet Branch Name 168
  {1afd7796-9b54-4d8d-a1ed-25c4ca3d5842}, !- Outlet Branch Name 169
  {104319e3-7611-42db-b84b-430f0a4554f6}, !- Outlet Branch Name 170
  {fa2e54a3-5636-4d84-8b69-1d47a997a807}, !- Outlet Branch Name 171
  {2a081a9b-8757-443c-86af-670706a2e2f3}; !- Outlet Branch Name 172

OS:Connection,
  {557985b3-fa0f-4841-ba29-97fcd03c0540}, !- Handle
  {028a562e-e5f6-410f-98e8-07de7ca1642c}, !- Name
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Source Object
  14,                                     !- Outlet Port
  {59e7dc4d-08ba-47d2-9d89-00a4ded57525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9045028b-c86b-4c4a-ac25-840ec4a99c0a}, !- Handle
  {7c14ed5e-ba62-441b-8404-253786975dcd}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  3,                                      !- Outlet Port
  {69fc5a64-7a27-428a-9e6d-2c680d2a8795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9662eeca-c2a9-42c9-88d7-f73bd32029e5}, !- Handle
  {32ee8529-c1c1-4a71-95dd-7f2fce37e2b5}, !- Name
  {2a3a7eb2-584f-4da1-802a-62780c20c97a}, !- Source Object
  3,                                      !- Outlet Port
  {9f19d4a4-06f9-415f-add2-ddafbdf70ddc}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {89c681a6-de3d-47e5-9601-28cba9cee2f2}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {517fcf5b-1d79-4f06-a0c5-66d1dedc4358}, !- Inlet Node Name
  {6c0cf660-2b3f-4c52-a5fe-251a356d4a19}, !- Outlet Node Name
  0.0378501135503407,                     !- Rated Flow Rate {m3/s}
  298908,                                 !- Rated Pump Head {Pa}
  16544.5677566228,                       !- Rated Power Consumption {W}
  0.684,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:DistrictHeating,
  {9b8daab2-a366-468a-9a0c-e2d6f34347f6}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {95872b54-e794-489e-a93f-33002e9c89a6}, !- Hot Water Inlet Node Name
  {2db5d588-5345-49c2-a9b6-8e4f3c62229a}, !- Hot Water Outlet Node Name
  1000000000;                             !- Nominal Capacity {W}

OS:SetpointManager:OutdoorAirReset,
  {24f1336b-0d06-44bc-80c2-4660b0cd10ab}, !- Handle
  Hot Water Loop Setpoint Manager OA Reset, !- Name
  Temperature,                            !- Control Variable
  82.2222222222222,                       !- Setpoint at Outdoor Low Temperature {C}
  -6.66666666666667,                      !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  15.5555555555556,                       !- Outdoor High Temperature {C}
  {f653feff-5fa4-49fe-af6f-aa727f44490d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Pipe:Adiabatic,
  {7d155329-abd1-4edf-bce5-fc54457ca247}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {2f8d2576-7fe3-440f-8e4f-eda947f647db}, !- Inlet Node Name
  {d299661a-2153-47b8-a1ce-38abd306cbd6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {eaa449e0-e1a8-4e73-a580-dabf9f1a496a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b794549f-cff3-4d03-8f63-d650a1e95a44}, !- Inlet Node Name
  {ddf23c8e-4df5-4b10-80cc-88368c1a87e2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0fb6f11b-6f77-410a-9a87-ec348249c71e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5c7ed9f9-f0e8-464d-95aa-560e904e08f8}, !- Inlet Node Name
  {85392d7a-3fa5-47b6-933d-0495b5919906}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {78cf8e24-c9a1-479e-9cbb-e1d013636e54}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b3e36d13-775c-41a5-a422-cd572a9f4cca}, !- Inlet Node Name
  {186dadf6-ff4c-4dc6-91e2-7843edbb6ee3}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f23a4584-dadc-4d8c-a3e1-26dc253ff819}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b1e58147-71ae-4763-898b-d9ffaf08c448}, !- Inlet Node Name
  {df8ab921-6fd4-4045-b81f-1ddbc1c586f3}; !- Outlet Node Name

OS:Node,
  {d0c4cf23-f731-4f09-8ab8-cc9c6e9bf38a}, !- Handle
  Node 226,                               !- Name
  {2db5d588-5345-49c2-a9b6-8e4f3c62229a}, !- Inlet Port
  {534e2ef6-8a9b-4fa6-a00c-2abddbdece55}; !- Outlet Port

OS:Connection,
  {95872b54-e794-489e-a93f-33002e9c89a6}, !- Handle
  {266c7be8-c3c6-4f21-9c61-713cfd7f439c}, !- Name
  {30f85fb4-47de-4b68-812d-04804a480ab8}, !- Source Object
  3,                                      !- Outlet Port
  {9b8daab2-a366-468a-9a0c-e2d6f34347f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db5d588-5345-49c2-a9b6-8e4f3c62229a}, !- Handle
  {9ef9f995-d6cc-49ea-a837-ac41c53df87a}, !- Name
  {9b8daab2-a366-468a-9a0c-e2d6f34347f6}, !- Source Object
  3,                                      !- Outlet Port
  {d0c4cf23-f731-4f09-8ab8-cc9c6e9bf38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534e2ef6-8a9b-4fa6-a00c-2abddbdece55}, !- Handle
  {f5b59c4f-4b96-46c4-9060-1743000254cc}, !- Name
  {d0c4cf23-f731-4f09-8ab8-cc9c6e9bf38a}, !- Source Object
  3,                                      !- Outlet Port
  {0574216b-3e11-4a2c-a8ee-6103103252a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d935eaba-0c1b-4e71-9ce2-673531a87f45}, !- Handle
  Node 227,                               !- Name
  {e4346503-ff99-4739-9f40-b4e3f8f575ad}, !- Inlet Port
  {2f8d2576-7fe3-440f-8e4f-eda947f647db}; !- Outlet Port

OS:Connection,
  {e4346503-ff99-4739-9f40-b4e3f8f575ad}, !- Handle
  {466c7f0f-ba9d-4def-9f18-2ea4c696eac7}, !- Name
  {1e3a0caf-ecd3-4e0b-b09b-ef810d8fc568}, !- Source Object
  4,                                      !- Outlet Port
  {d935eaba-0c1b-4e71-9ce2-673531a87f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96e0d8c0-c483-4b11-ae37-741c2bc4e6e4}, !- Handle
  Node 228,                               !- Name
  {d299661a-2153-47b8-a1ce-38abd306cbd6}, !- Inlet Port
  {22e074eb-a7a9-418d-91d8-dac52f4d41cc}; !- Outlet Port

OS:Connection,
  {2f8d2576-7fe3-440f-8e4f-eda947f647db}, !- Handle
  {5cdb6f09-9d5c-41f6-a6a5-511a105db91c}, !- Name
  {d935eaba-0c1b-4e71-9ce2-673531a87f45}, !- Source Object
  3,                                      !- Outlet Port
  {7d155329-abd1-4edf-bce5-fc54457ca247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d299661a-2153-47b8-a1ce-38abd306cbd6}, !- Handle
  {a3a2b20f-4e8e-4990-b120-873b255e06ce}, !- Name
  {7d155329-abd1-4edf-bce5-fc54457ca247}, !- Source Object
  3,                                      !- Outlet Port
  {96e0d8c0-c483-4b11-ae37-741c2bc4e6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e074eb-a7a9-418d-91d8-dac52f4d41cc}, !- Handle
  {88847368-dded-4959-9b5c-c9c98e3d3e9f}, !- Name
  {96e0d8c0-c483-4b11-ae37-741c2bc4e6e4}, !- Source Object
  3,                                      !- Outlet Port
  {0574216b-3e11-4a2c-a8ee-6103103252a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3617c27d-2970-4f18-9f6f-08cb7167fb19}, !- Handle
  Node 229,                               !- Name
  {6c0cf660-2b3f-4c52-a5fe-251a356d4a19}, !- Inlet Port
  {07dc1ee3-bd17-4a90-8255-942e91cb6a03}; !- Outlet Port

OS:Connection,
  {517fcf5b-1d79-4f06-a0c5-66d1dedc4358}, !- Handle
  {c2c27fd4-da3f-4128-9bb0-27e509ee47a6}, !- Name
  {7c5fd09d-c22c-40ce-889a-ad4eb8555f88}, !- Source Object
  3,                                      !- Outlet Port
  {89c681a6-de3d-47e5-9601-28cba9cee2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0cf660-2b3f-4c52-a5fe-251a356d4a19}, !- Handle
  {ed1d87ae-74d1-4da7-a3be-9e7b4a0a79bd}, !- Name
  {89c681a6-de3d-47e5-9601-28cba9cee2f2}, !- Source Object
  3,                                      !- Outlet Port
  {3617c27d-2970-4f18-9f6f-08cb7167fb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07dc1ee3-bd17-4a90-8255-942e91cb6a03}, !- Handle
  {e12655ae-90c0-447b-8f4e-5277dc5f9954}, !- Name
  {3617c27d-2970-4f18-9f6f-08cb7167fb19}, !- Source Object
  3,                                      !- Outlet Port
  {1e3a0caf-ecd3-4e0b-b09b-ef810d8fc568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1c476ca-1684-42ce-9c5f-f69a504dbe00}, !- Handle
  Node 230,                               !- Name
  {00c0d064-aefc-40b2-81df-b4c6536a70f9}, !- Inlet Port
  {b794549f-cff3-4d03-8f63-d650a1e95a44}; !- Outlet Port

OS:Connection,
  {00c0d064-aefc-40b2-81df-b4c6536a70f9}, !- Handle
  {2b58aeb6-a3d5-4330-9b9c-1ac19c59bc76}, !- Name
  {0574216b-3e11-4a2c-a8ee-6103103252a5}, !- Source Object
  2,                                      !- Outlet Port
  {b1c476ca-1684-42ce-9c5f-f69a504dbe00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b794549f-cff3-4d03-8f63-d650a1e95a44}, !- Handle
  {1e59cb74-16d2-4f5d-9097-6bcd63dd3a12}, !- Name
  {b1c476ca-1684-42ce-9c5f-f69a504dbe00}, !- Source Object
  3,                                      !- Outlet Port
  {eaa449e0-e1a8-4e73-a580-dabf9f1a496a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf23c8e-4df5-4b10-80cc-88368c1a87e2}, !- Handle
  {7aa80c00-4452-48cd-bd48-86171723aafd}, !- Name
  {eaa449e0-e1a8-4e73-a580-dabf9f1a496a}, !- Source Object
  3,                                      !- Outlet Port
  {f653feff-5fa4-49fe-af6f-aa727f44490d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ef7afca-7715-4a70-bbc5-53a538c4e764}, !- Handle
  Node 231,                               !- Name
  {85392d7a-3fa5-47b6-933d-0495b5919906}, !- Inlet Port
  {67483515-0b72-4dcf-951c-5b50db4e5a12}; !- Outlet Port

OS:Connection,
  {5c7ed9f9-f0e8-464d-95aa-560e904e08f8}, !- Handle
  {8536dfd3-1a1d-461e-84bb-c81e6735d660}, !- Name
  {69fc5a64-7a27-428a-9e6d-2c680d2a8795}, !- Source Object
  3,                                      !- Outlet Port
  {0fb6f11b-6f77-410a-9a87-ec348249c71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85392d7a-3fa5-47b6-933d-0495b5919906}, !- Handle
  {0a1ff7b1-184b-4693-a34d-044ce6e13007}, !- Name
  {0fb6f11b-6f77-410a-9a87-ec348249c71e}, !- Source Object
  3,                                      !- Outlet Port
  {3ef7afca-7715-4a70-bbc5-53a538c4e764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67483515-0b72-4dcf-951c-5b50db4e5a12}, !- Handle
  {1bb347c7-c820-492e-b967-27e2057d80cd}, !- Name
  {3ef7afca-7715-4a70-bbc5-53a538c4e764}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ebcc97d-d7b9-41c8-8bc3-e206f36c5bc7}, !- Handle
  Node 232,                               !- Name
  {186dadf6-ff4c-4dc6-91e2-7843edbb6ee3}, !- Inlet Port
  {dde78f1a-4977-4dc6-ab0f-91fbb87407ca}; !- Outlet Port

OS:Connection,
  {b3e36d13-775c-41a5-a422-cd572a9f4cca}, !- Handle
  {4ca05a9f-312c-4ec4-9bd8-69bc39f029a2}, !- Name
  {59e7dc4d-08ba-47d2-9d89-00a4ded57525}, !- Source Object
  3,                                      !- Outlet Port
  {78cf8e24-c9a1-479e-9cbb-e1d013636e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186dadf6-ff4c-4dc6-91e2-7843edbb6ee3}, !- Handle
  {272f0e4a-1e35-448d-b0e6-38941f24dd43}, !- Name
  {78cf8e24-c9a1-479e-9cbb-e1d013636e54}, !- Source Object
  3,                                      !- Outlet Port
  {9ebcc97d-d7b9-41c8-8bc3-e206f36c5bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde78f1a-4977-4dc6-ab0f-91fbb87407ca}, !- Handle
  {ff1a5325-8091-4307-82ab-487a97834e0f}, !- Name
  {9ebcc97d-d7b9-41c8-8bc3-e206f36c5bc7}, !- Source Object
  3,                                      !- Outlet Port
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05bdc726-7bc9-4644-a02c-390d152a6f03}, !- Handle
  Node 233,                               !- Name
  {ff720020-3cec-4324-b13d-206f184e0662}, !- Inlet Port
  {b1e58147-71ae-4763-898b-d9ffaf08c448}; !- Outlet Port

OS:Connection,
  {ff720020-3cec-4324-b13d-206f184e0662}, !- Handle
  {c2fb7d01-c69b-410d-aa52-b81d56c94ee7}, !- Name
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Source Object
  2,                                      !- Outlet Port
  {05bdc726-7bc9-4644-a02c-390d152a6f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e58147-71ae-4763-898b-d9ffaf08c448}, !- Handle
  {fc51e0da-be26-41e7-8058-7d4e25f44445}, !- Name
  {05bdc726-7bc9-4644-a02c-390d152a6f03}, !- Source Object
  3,                                      !- Outlet Port
  {f23a4584-dadc-4d8c-a3e1-26dc253ff819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8ab921-6fd4-4045-b81f-1ddbc1c586f3}, !- Handle
  {728f285f-0be5-4992-8bb4-69d51b35f403}, !- Name
  {f23a4584-dadc-4d8c-a3e1-26dc253ff819}, !- Source Object
  3,                                      !- Outlet Port
  {2a3a7eb2-584f-4da1-802a-62780c20c97a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3751cae2-b9a4-4dfb-97a1-9be569c7d25b}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7110195e-8dd2-455a-bbf5-99a5d9a5feae}, !- Plant Side Inlet Node Name
  {51a1c552-4852-40a3-92a4-158582d69d03}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1cea0e72-20c6-4953-87c3-2b3824c439e8}, !- Demand Side Inlet Node Name
  {a31ca924-28f3-4cd5-b73d-4a499a18ba7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {5661b461-7ade-4119-946f-0d614d4466a8}, !- Handle
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  8.88888888888889,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {85fad63f-fe2e-4172-aa87-af88abc873b0}, !- Handle
  Node 234,                               !- Name
  {7110195e-8dd2-455a-bbf5-99a5d9a5feae}, !- Inlet Port
  {3dd8a94c-9049-4774-b343-00eb7aee6d77}; !- Outlet Port

OS:Node,
  {3751cae2-b9a4-4dfb-97a1-9be569c7d25b}, !- Handle
  Node 235,                               !- Name
  {9beea061-73de-4242-84da-58134135a8a1}, !- Inlet Port
  {51a1c552-4852-40a3-92a4-158582d69d03}; !- Outlet Port

OS:Node,
  {3aaf7274-d1a9-470d-9d2b-0fdcf76d2700}, !- Handle
  Node 236,                               !- Name
  {ad3ccb2b-bdcd-4925-96d2-b0c095cbf32d}, !- Inlet Port
  {c5e6b689-4435-4295-b6e5-35b91f223984}; !- Outlet Port

OS:Connector:Mixer,
  {7b44fdb6-7e04-4b7b-9a1a-0e084165b69b}, !- Handle
  Connector Mixer 5,                      !- Name
  {24c4684c-6096-4dcb-a1ee-5c3028c97f2f}, !- Outlet Branch Name
  {653db3b7-7922-4a9e-ab96-dd6bbfbaf595}, !- Inlet Branch Name 1
  {d4fe3af7-f8de-48a7-a49a-f9a37e4bf015}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c15e4b96-7a43-4e92-9e94-fd2add5eddad}, !- Handle
  Connector Splitter 5,                   !- Name
  {88deea2d-9632-420f-baad-c3e30f91ef32}, !- Inlet Branch Name
  {ad3ccb2b-bdcd-4925-96d2-b0c095cbf32d}, !- Outlet Branch Name 1
  {701e45fb-1cd8-4e26-8aec-3268c01e71f9}; !- Outlet Branch Name 2

OS:Connection,
  {7110195e-8dd2-455a-bbf5-99a5d9a5feae}, !- Handle
  {c7a60589-d096-473b-8e38-3b504463b707}, !- Name
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Source Object
  11,                                     !- Outlet Port
  {85fad63f-fe2e-4172-aa87-af88abc873b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3ccb2b-bdcd-4925-96d2-b0c095cbf32d}, !- Handle
  {b730cee1-9029-4786-8211-b1a7f0ebc05e}, !- Name
  {c15e4b96-7a43-4e92-9e94-fd2add5eddad}, !- Source Object
  3,                                      !- Outlet Port
  {3aaf7274-d1a9-470d-9d2b-0fdcf76d2700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a1c552-4852-40a3-92a4-158582d69d03}, !- Handle
  {73e87850-b98f-4432-a2e3-73f14a05691c}, !- Name
  {3751cae2-b9a4-4dfb-97a1-9be569c7d25b}, !- Source Object
  3,                                      !- Outlet Port
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a078bf9-a133-43a6-ba8d-6ab260c99d50}, !- Handle
  Node 237,                               !- Name
  {1cea0e72-20c6-4953-87c3-2b3824c439e8}, !- Inlet Port
  {4d4fc0ec-2110-4a68-a425-eacd2d6b5f3f}; !- Outlet Port

OS:Node,
  {74a161ff-7091-45f8-a2b0-9d2314c285a2}, !- Handle
  Node 238,                               !- Name
  {bfdb61e5-3684-4a41-9200-7f28e61f7b86}, !- Inlet Port
  {a31ca924-28f3-4cd5-b73d-4a499a18ba7e}; !- Outlet Port

OS:Node,
  {62029622-7c9e-48d8-91d9-57f318ab5a9b}, !- Handle
  Node 239,                               !- Name
  {6c3b3532-0e95-4cf5-ad3c-9cef548353f0}, !- Inlet Port
  {7756ccf5-fa80-4198-b0eb-d99415280138}; !- Outlet Port

OS:Connector:Mixer,
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Handle
  Connector Mixer 6,                      !- Name
  {40b4c267-2730-4fa3-a9ee-2274ae1d4373}, !- Outlet Branch Name
  {b20d29a2-1932-4daa-9c8b-e0f3f0fee024}, !- Inlet Branch Name 1
  {5a7a1b9c-2a25-45c2-b585-a431b583d323}, !- Inlet Branch Name 2
  {e54032b4-89a0-49d6-8318-1370dc310d1b}, !- Inlet Branch Name 3
  {de02bbf8-ec2a-427f-a92a-d0ce7c6acdc9}, !- Inlet Branch Name 4
  {f001afaa-25ea-4920-9d15-3e2a01331f0a}, !- Inlet Branch Name 5
  {64b4f37d-8b64-4e2e-a8c9-4971c34d9d09}, !- Inlet Branch Name 6
  {69096807-418e-4f68-8230-5e0f56ce45c1}, !- Inlet Branch Name 7
  {bec2ec20-4422-4914-ba3b-51e2589c585e}, !- Inlet Branch Name 8
  {fefe4b93-5d5d-4ea5-bb38-c9957136d1dd}, !- Inlet Branch Name 9
  {79b005cd-6dd7-4c34-ad46-7169f7db24d0}, !- Inlet Branch Name 10
  {198a90ff-5387-45df-bc54-2c0e71020265}, !- Inlet Branch Name 11
  {51f16c02-854b-4256-bd4f-7cfaa93a114a}, !- Inlet Branch Name 12
  {3593d6a6-161d-4562-bf97-9aa1be694ab0}, !- Inlet Branch Name 13
  {a2780199-38c3-40b6-89d1-671215c85e0e}, !- Inlet Branch Name 14
  {8fb6375c-7635-4cd9-aa3e-ef0757edbc4d}, !- Inlet Branch Name 15
  {68515d2c-a592-4365-82a8-16260079783b}, !- Inlet Branch Name 16
  {002e53fb-1d4c-496a-91d6-826305621a19}, !- Inlet Branch Name 17
  {da29ff77-25c6-42d9-a0ab-a9355bf0f84c}, !- Inlet Branch Name 18
  {5897dcde-5fce-4855-aabb-cfbd5d451782}, !- Inlet Branch Name 19
  {104e056f-9b60-47a7-92e8-e2e531ef12aa}, !- Inlet Branch Name 20
  {322ec909-a567-4e8b-81f1-69c5c7018b38}, !- Inlet Branch Name 21
  {35bb2b16-30be-4c1c-8273-9f5f6f441880}, !- Inlet Branch Name 22
  {d3f76546-47b2-43a2-a591-e8728749fc4a}, !- Inlet Branch Name 23
  {ce2cf236-dd33-49b1-8854-af15d48cf42f}, !- Inlet Branch Name 24
  {ebe7cdb7-42da-4732-8d09-915310d15752}, !- Inlet Branch Name 25
  {fcc9ab71-0495-4752-9894-4a5cf31c4639}; !- Inlet Branch Name 26

OS:Connector:Splitter,
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Handle
  Connector Splitter 6,                   !- Name
  {2f5acbcd-08d9-4d13-bcb8-c9f1a297f73b}, !- Inlet Branch Name
  {6c3b3532-0e95-4cf5-ad3c-9cef548353f0}, !- Outlet Branch Name 1
  {c4117322-b2b6-40f6-891c-5ef4753c0223}, !- Outlet Branch Name 2
  {52ffad93-dae4-41e2-8bd3-1ecf4d0b9114}, !- Outlet Branch Name 3
  {6b039bf1-cf09-4fcd-998b-060cb55e58e4}, !- Outlet Branch Name 4
  {0adcb649-01be-4c8d-b9ef-7ebb819e8435}, !- Outlet Branch Name 5
  {28867bde-799b-4ec7-b7b8-d6868d272807}, !- Outlet Branch Name 6
  {ab845186-a4bb-4ddc-8128-7559e8d6962e}, !- Outlet Branch Name 7
  {b16ca6f0-3be2-45b3-86ba-6c02b399fcd0}, !- Outlet Branch Name 8
  {da722f9d-af32-45af-86e7-80f51bce0d93}, !- Outlet Branch Name 9
  {3513fc72-89e9-4c89-9a15-1df1d5be7e7d}, !- Outlet Branch Name 10
  {f0d8ad36-1347-44c9-b3ed-3e53295390b4}, !- Outlet Branch Name 11
  {c0e759a9-b6dd-4530-982d-179938c3beda}, !- Outlet Branch Name 12
  {09e70bb7-e35d-435a-90f3-9dffc9dae0f0}, !- Outlet Branch Name 13
  {9d5091e7-1c9c-4ddd-ae95-178e9827e41b}, !- Outlet Branch Name 14
  {61d09f2a-ccf8-4cf3-9a66-01fc6cfd02fc}, !- Outlet Branch Name 15
  {bfb3d900-8514-4b3b-b660-69c581735213}, !- Outlet Branch Name 16
  {1cce213d-961a-4e19-b170-d745fdb83998}, !- Outlet Branch Name 17
  {08027c1e-ef63-406b-a020-2066beeed4d0}, !- Outlet Branch Name 18
  {c73e2312-5db5-41e0-ba97-c83db962c0b8}, !- Outlet Branch Name 19
  {057e1d23-9a0f-45ac-b733-2f87f3160ff2}, !- Outlet Branch Name 20
  {4ab6f476-37d3-43d6-86ae-58ffd69ea687}, !- Outlet Branch Name 21
  {b464342a-5408-401c-b8ac-37273e05bd33}, !- Outlet Branch Name 22
  {af894290-0375-4818-8363-c5200be24e20}, !- Outlet Branch Name 23
  {c16a6ab9-175d-4723-8fff-5e536834bf05}, !- Outlet Branch Name 24
  {9af1f656-002a-479b-8859-5f37fb3696aa}, !- Outlet Branch Name 25
  {fe114a6e-13a7-48ad-b546-7b77a0701d71}; !- Outlet Branch Name 26

OS:Connection,
  {1cea0e72-20c6-4953-87c3-2b3824c439e8}, !- Handle
  {cb6f0d36-7812-48cc-ac95-4c57e87591fb}, !- Name
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Source Object
  14,                                     !- Outlet Port
  {7a078bf9-a133-43a6-ba8d-6ab260c99d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3b3532-0e95-4cf5-ad3c-9cef548353f0}, !- Handle
  {34e19a24-44d0-4615-8586-57ea8b453ca5}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  3,                                      !- Outlet Port
  {62029622-7c9e-48d8-91d9-57f318ab5a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31ca924-28f3-4cd5-b73d-4a499a18ba7e}, !- Handle
  {c0f40bb9-8b78-43a7-aa2e-cc30013b5a45}, !- Name
  {74a161ff-7091-45f8-a2b0-9d2314c285a2}, !- Source Object
  3,                                      !- Outlet Port
  {424ee4b5-aaa4-4e34-b7ab-11953ef0a2e6}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {34823a80-1376-405d-921c-fb7cd3b3eaf6}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {3dd8a94c-9049-4774-b343-00eb7aee6d77}, !- Inlet Node Name
  {325adeb4-a7b2-41d2-8c50-004ae584d39e}, !- Outlet Node Name
  0.0630835225839011,                     !- Rated Flow Rate {m3/s}
  298908,                                 !- Rated Pump Head {Pa}
  27574.2795943713,                       !- Rated Power Consumption {W}
  0.684,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:DistrictCooling,
  {58705ce2-068f-42ff-af14-5395e759bced}, !- Handle
  Chilled Water Loop District Cooling,    !- Name
  {c5e6b689-4435-4295-b6e5-35b91f223984}, !- Chilled Water Inlet Node Name
  {302287f6-1d23-452e-a707-1a46623a9439}, !- Chilled Water Outlet Node Name
  1000000000;                             !- Nominal Capacity {W}

OS:Schedule:Ruleset,
  {758c6bc9-c9f0-4be0-8aaa-b333b24a9156}, !- Handle
  Chilled Water Loop Temperature Setpoint Schedule, !- Name
  {5b6c2945-e5bd-402f-b1f7-45ff1448fd01}, !- Schedule Type Limits Name
  {9ab624e6-1bb3-41c1-90a1-d9eb6a274ffe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ab624e6-1bb3-41c1-90a1-d9eb6a274ffe}, !- Handle
  Chilled Water Loop Temperature Setpoint Schedule All Days, !- Name
  {5b6c2945-e5bd-402f-b1f7-45ff1448fd01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666667;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cbfe4de3-754c-41a7-8d8d-f1d8348e4e98}, !- Handle
  Chilled Water Loop Setpoint Manager Scheduled, !- Name
  Temperature,                            !- Control Variable
  {758c6bc9-c9f0-4be0-8aaa-b333b24a9156}, !- Schedule Name
  {3751cae2-b9a4-4dfb-97a1-9be569c7d25b}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {5b6c2945-e5bd-402f-b1f7-45ff1448fd01}, !- Handle
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {abb6923a-510b-48d0-847f-d8b312ee7d64}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {a73a4a0a-a57e-440f-8517-f3539f9f3773}, !- Inlet Node Name
  {259e560a-add5-4061-84f0-93a9d12f93fc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {51cf0f57-7484-4f09-82a5-b78dc27cea26}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {473f5bea-ec53-4080-a3da-2a3d4b4a376e}, !- Inlet Node Name
  {9beea061-73de-4242-84da-58134135a8a1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e3601f41-adc7-4ac5-911d-891743622773}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {7756ccf5-fa80-4198-b0eb-d99415280138}, !- Inlet Node Name
  {0914925b-8e37-44d7-a70c-0f20f8aea893}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8c4f345b-618b-42cf-ab59-a70c3a49f564}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {4d4fc0ec-2110-4a68-a425-eacd2d6b5f3f}, !- Inlet Node Name
  {cfd87fe9-26d7-4d85-8c1e-f53739799a9a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c7922cf6-ad18-4c44-8f74-c0033cccedf3}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {e9ea396a-6bff-40eb-8ba1-f81415d5ce7c}, !- Inlet Node Name
  {bfdb61e5-3684-4a41-9200-7f28e61f7b86}; !- Outlet Node Name

OS:Node,
  {6b3c7563-c6fd-4a9e-ac65-427c623825ab}, !- Handle
  Node 240,                               !- Name
  {302287f6-1d23-452e-a707-1a46623a9439}, !- Inlet Port
  {653db3b7-7922-4a9e-ab96-dd6bbfbaf595}; !- Outlet Port

OS:Connection,
  {c5e6b689-4435-4295-b6e5-35b91f223984}, !- Handle
  {1997f55f-9753-4f4d-b828-39e734ea81d4}, !- Name
  {3aaf7274-d1a9-470d-9d2b-0fdcf76d2700}, !- Source Object
  3,                                      !- Outlet Port
  {58705ce2-068f-42ff-af14-5395e759bced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302287f6-1d23-452e-a707-1a46623a9439}, !- Handle
  {2a114bb6-0ad8-4df7-a8b2-bce89309a767}, !- Name
  {58705ce2-068f-42ff-af14-5395e759bced}, !- Source Object
  3,                                      !- Outlet Port
  {6b3c7563-c6fd-4a9e-ac65-427c623825ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653db3b7-7922-4a9e-ab96-dd6bbfbaf595}, !- Handle
  {e193c8b7-164b-4eaf-9806-3da1dca35cc9}, !- Name
  {6b3c7563-c6fd-4a9e-ac65-427c623825ab}, !- Source Object
  3,                                      !- Outlet Port
  {7b44fdb6-7e04-4b7b-9a1a-0e084165b69b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d62ef82-29d3-4990-bf85-39f508ccbde7}, !- Handle
  Node 241,                               !- Name
  {701e45fb-1cd8-4e26-8aec-3268c01e71f9}, !- Inlet Port
  {a73a4a0a-a57e-440f-8517-f3539f9f3773}; !- Outlet Port

OS:Connection,
  {701e45fb-1cd8-4e26-8aec-3268c01e71f9}, !- Handle
  {63a21679-5bf0-4d37-8c06-e69a07f0e7a7}, !- Name
  {c15e4b96-7a43-4e92-9e94-fd2add5eddad}, !- Source Object
  4,                                      !- Outlet Port
  {2d62ef82-29d3-4990-bf85-39f508ccbde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f7f4952-6596-417f-a51f-4d2ecc3d5db9}, !- Handle
  Node 242,                               !- Name
  {259e560a-add5-4061-84f0-93a9d12f93fc}, !- Inlet Port
  {d4fe3af7-f8de-48a7-a49a-f9a37e4bf015}; !- Outlet Port

OS:Connection,
  {a73a4a0a-a57e-440f-8517-f3539f9f3773}, !- Handle
  {401e3112-d769-46a2-ae9c-702c40281d09}, !- Name
  {2d62ef82-29d3-4990-bf85-39f508ccbde7}, !- Source Object
  3,                                      !- Outlet Port
  {abb6923a-510b-48d0-847f-d8b312ee7d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259e560a-add5-4061-84f0-93a9d12f93fc}, !- Handle
  {d5cf48c1-9a81-4bb1-ac54-f9e51e2f10fd}, !- Name
  {abb6923a-510b-48d0-847f-d8b312ee7d64}, !- Source Object
  3,                                      !- Outlet Port
  {2f7f4952-6596-417f-a51f-4d2ecc3d5db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fe3af7-f8de-48a7-a49a-f9a37e4bf015}, !- Handle
  {311c5470-9587-49e6-836c-81101093cf64}, !- Name
  {2f7f4952-6596-417f-a51f-4d2ecc3d5db9}, !- Source Object
  3,                                      !- Outlet Port
  {7b44fdb6-7e04-4b7b-9a1a-0e084165b69b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {39b05a4c-c663-4cb9-b537-240ad0aa3966}, !- Handle
  Node 243,                               !- Name
  {325adeb4-a7b2-41d2-8c50-004ae584d39e}, !- Inlet Port
  {88deea2d-9632-420f-baad-c3e30f91ef32}; !- Outlet Port

OS:Connection,
  {3dd8a94c-9049-4774-b343-00eb7aee6d77}, !- Handle
  {a0be6dc7-dc62-4f55-842b-5225281bffe9}, !- Name
  {85fad63f-fe2e-4172-aa87-af88abc873b0}, !- Source Object
  3,                                      !- Outlet Port
  {34823a80-1376-405d-921c-fb7cd3b3eaf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325adeb4-a7b2-41d2-8c50-004ae584d39e}, !- Handle
  {9d48dddd-18d1-4c64-b4c6-780b83c90a9d}, !- Name
  {34823a80-1376-405d-921c-fb7cd3b3eaf6}, !- Source Object
  3,                                      !- Outlet Port
  {39b05a4c-c663-4cb9-b537-240ad0aa3966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88deea2d-9632-420f-baad-c3e30f91ef32}, !- Handle
  {9dcc609e-d03b-489b-8e24-14473d65fe93}, !- Name
  {39b05a4c-c663-4cb9-b537-240ad0aa3966}, !- Source Object
  3,                                      !- Outlet Port
  {c15e4b96-7a43-4e92-9e94-fd2add5eddad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71219c12-65cc-41d8-a246-7f4584741e6e}, !- Handle
  Node 244,                               !- Name
  {24c4684c-6096-4dcb-a1ee-5c3028c97f2f}, !- Inlet Port
  {473f5bea-ec53-4080-a3da-2a3d4b4a376e}; !- Outlet Port

OS:Connection,
  {24c4684c-6096-4dcb-a1ee-5c3028c97f2f}, !- Handle
  {950a0a39-bf3d-4be9-9fe3-5bc680032d67}, !- Name
  {7b44fdb6-7e04-4b7b-9a1a-0e084165b69b}, !- Source Object
  2,                                      !- Outlet Port
  {71219c12-65cc-41d8-a246-7f4584741e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473f5bea-ec53-4080-a3da-2a3d4b4a376e}, !- Handle
  {df8c27a5-0c9b-46a6-be73-7dda7d47a51b}, !- Name
  {71219c12-65cc-41d8-a246-7f4584741e6e}, !- Source Object
  3,                                      !- Outlet Port
  {51cf0f57-7484-4f09-82a5-b78dc27cea26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9beea061-73de-4242-84da-58134135a8a1}, !- Handle
  {3663b2b8-3ec6-435d-ad67-34b5bad6adaa}, !- Name
  {51cf0f57-7484-4f09-82a5-b78dc27cea26}, !- Source Object
  3,                                      !- Outlet Port
  {3751cae2-b9a4-4dfb-97a1-9be569c7d25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87041e8b-e81f-40cd-bfa0-2decd04cfa99}, !- Handle
  Node 245,                               !- Name
  {0914925b-8e37-44d7-a70c-0f20f8aea893}, !- Inlet Port
  {b20d29a2-1932-4daa-9c8b-e0f3f0fee024}; !- Outlet Port

OS:Connection,
  {7756ccf5-fa80-4198-b0eb-d99415280138}, !- Handle
  {858c7146-c192-4800-bf72-d1349105a0f3}, !- Name
  {62029622-7c9e-48d8-91d9-57f318ab5a9b}, !- Source Object
  3,                                      !- Outlet Port
  {e3601f41-adc7-4ac5-911d-891743622773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0914925b-8e37-44d7-a70c-0f20f8aea893}, !- Handle
  {43e8035d-816f-43db-93e4-ab0c2f7dfeb1}, !- Name
  {e3601f41-adc7-4ac5-911d-891743622773}, !- Source Object
  3,                                      !- Outlet Port
  {87041e8b-e81f-40cd-bfa0-2decd04cfa99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20d29a2-1932-4daa-9c8b-e0f3f0fee024}, !- Handle
  {b02e3b72-1eeb-4135-99d4-d78fddcb730a}, !- Name
  {87041e8b-e81f-40cd-bfa0-2decd04cfa99}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e665b165-45a7-46d8-b1b5-b24294500acc}, !- Handle
  Node 246,                               !- Name
  {cfd87fe9-26d7-4d85-8c1e-f53739799a9a}, !- Inlet Port
  {2f5acbcd-08d9-4d13-bcb8-c9f1a297f73b}; !- Outlet Port

OS:Connection,
  {4d4fc0ec-2110-4a68-a425-eacd2d6b5f3f}, !- Handle
  {a0d0f60a-0ba2-41e2-acf9-457103713991}, !- Name
  {7a078bf9-a133-43a6-ba8d-6ab260c99d50}, !- Source Object
  3,                                      !- Outlet Port
  {8c4f345b-618b-42cf-ab59-a70c3a49f564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd87fe9-26d7-4d85-8c1e-f53739799a9a}, !- Handle
  {74ae18a4-89da-4502-b8b8-c2c5b3dcbd1a}, !- Name
  {8c4f345b-618b-42cf-ab59-a70c3a49f564}, !- Source Object
  3,                                      !- Outlet Port
  {e665b165-45a7-46d8-b1b5-b24294500acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5acbcd-08d9-4d13-bcb8-c9f1a297f73b}, !- Handle
  {cb00fdc4-d347-4945-aae7-c61a2c862933}, !- Name
  {e665b165-45a7-46d8-b1b5-b24294500acc}, !- Source Object
  3,                                      !- Outlet Port
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ac66c1-24d2-49f1-b321-8a1bcd5f2a58}, !- Handle
  Node 247,                               !- Name
  {40b4c267-2730-4fa3-a9ee-2274ae1d4373}, !- Inlet Port
  {e9ea396a-6bff-40eb-8ba1-f81415d5ce7c}; !- Outlet Port

OS:Connection,
  {40b4c267-2730-4fa3-a9ee-2274ae1d4373}, !- Handle
  {585b3fdb-e189-4c1e-af9f-23092d4cca55}, !- Name
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Source Object
  2,                                      !- Outlet Port
  {52ac66c1-24d2-49f1-b321-8a1bcd5f2a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ea396a-6bff-40eb-8ba1-f81415d5ce7c}, !- Handle
  {6f9ac47e-a2d1-44ab-a8fa-a864fe58d224}, !- Name
  {52ac66c1-24d2-49f1-b321-8a1bcd5f2a58}, !- Source Object
  3,                                      !- Outlet Port
  {c7922cf6-ad18-4c44-8f74-c0033cccedf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdb61e5-3684-4a41-9200-7f28e61f7b86}, !- Handle
  {2428cdbe-16be-40cd-87a0-89f541bca4b6}, !- Name
  {c7922cf6-ad18-4c44-8f74-c0033cccedf3}, !- Source Object
  3,                                      !- Outlet Port
  {74a161ff-7091-45f8-a2b0-9d2314c285a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- Handle
  Air Loop HVAC AHU-1-01_VAV,             !- Name
  ,                                       !- Controller List Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Availability Schedule
  {1c237127-8079-4256-a0ad-cf8621adc69e}, !- Availability Manager
  4.71947443,                             !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d9662af-a09f-49b9-9c57-0a11a5d6576c}, !- Supply Side Inlet Node Name
  {1913d1c9-69f6-491e-9d47-beb8a06bd238}, !- Demand Side Outlet Node Name
  {b834eb26-f757-4e19-baba-dd4eba410984}, !- Demand Side Inlet Node A
  {14d12c6b-52fc-4ed4-ab61-edd97b20cd29}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Schedule:Constant,
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Handle
  Always On Discrete,                     !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {1c237127-8079-4256-a0ad-cf8621adc69e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {7d71bf0b-1ad3-442e-932f-d355bfb55053}, !- Handle
  Node 248,                               !- Name
  {8d9662af-a09f-49b9-9c57-0a11a5d6576c}, !- Inlet Port
  {117dde3a-29a2-4c7c-bb09-4f7620127c47}; !- Outlet Port

OS:Node,
  {85c5a255-e45b-41fb-a1db-acd9170c7144}, !- Handle
  Node 249,                               !- Name
  {674159bd-b736-422a-931c-c5ca8eddc167}, !- Inlet Port
  {14d12c6b-52fc-4ed4-ab61-edd97b20cd29}; !- Outlet Port

OS:Connection,
  {8d9662af-a09f-49b9-9c57-0a11a5d6576c}, !- Handle
  {24ed5a00-143e-468d-8e10-0f81ccab0a25}, !- Name
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- Source Object
  7,                                      !- Outlet Port
  {7d71bf0b-1ad3-442e-932f-d355bfb55053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d12c6b-52fc-4ed4-ab61-edd97b20cd29}, !- Handle
  {be845583-da96-4b47-93c8-f6276f8f16b9}, !- Name
  {85c5a255-e45b-41fb-a1db-acd9170c7144}, !- Source Object
  3,                                      !- Outlet Port
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8997889d-7700-4e6c-96c3-10830d4b8c56}, !- Handle
  Node 250,                               !- Name
  {b834eb26-f757-4e19-baba-dd4eba410984}, !- Inlet Port
  {fd541848-b4e5-4cb4-ab18-3c74bd388ecf}; !- Outlet Port

OS:Node,
  {65518539-dc84-4c92-ab50-aeb927180eae}, !- Handle
  Node 251,                               !- Name
  {ea1f36c7-be65-4def-8038-b71b25eafa1b}, !- Inlet Port
  {1913d1c9-69f6-491e-9d47-beb8a06bd238}; !- Outlet Port

OS:Node,
  {736a48ee-0ef8-451b-bba0-b5faf3a3b1c8}, !- Handle
  Node 252,                               !- Name
  {e1ed7c7b-8505-4934-84f9-41f1b5a42873}, !- Inlet Port
  {cde27614-d8f8-4ae6-8670-ee4c91d9d7f6}; !- Outlet Port

OS:Connection,
  {b834eb26-f757-4e19-baba-dd4eba410984}, !- Handle
  {333e8733-4380-47a2-b63d-3ba43d72c784}, !- Name
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- Source Object
  9,                                      !- Outlet Port
  {8997889d-7700-4e6c-96c3-10830d4b8c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1913d1c9-69f6-491e-9d47-beb8a06bd238}, !- Handle
  {c9d777fd-3fa2-4662-acc3-41cef6c9a334}, !- Name
  {65518539-dc84-4c92-ab50-aeb927180eae}, !- Source Object
  3,                                      !- Outlet Port
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {fd541848-b4e5-4cb4-ab18-3c74bd388ecf}, !- Inlet Node Name
  {32996ab5-ffad-40c5-9b58-0736d1cc78f2}, !- Outlet Node Name 1
  {4e8ee9c1-6a84-4898-856a-401f517d7060}, !- Outlet Node Name 2
  {465301dc-341c-4f9f-89b6-0944051c3f41}, !- Outlet Node Name 3
  {fa5c465d-f3bd-469e-85bf-4473833246a3}, !- Outlet Node Name 4
  {2ee532fc-b897-44e7-ad10-0734ffb3d57d}, !- Outlet Node Name 5
  {d0c100ae-e26f-42cb-9678-0c69bab781ce}, !- Outlet Node Name 6
  {e9d03ff6-139d-435f-913a-07c976f9c50f}, !- Outlet Node Name 7
  {979dfe64-8932-4898-a946-b133615bb569}, !- Outlet Node Name 8
  {0e94fb16-0f8d-436c-b9f2-e0813077d9ed}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ea1f36c7-be65-4def-8038-b71b25eafa1b}, !- Outlet Node Name
  {003426eb-0ed5-4adb-84cb-d7e7eb8aec1b}, !- Inlet Node Name 1
  {5e2af3b9-2f57-46c2-9e30-7381ce961607}, !- Inlet Node Name 2
  {29070e80-da64-49a6-8933-f27e857265eb}, !- Inlet Node Name 3
  {4955f499-5c41-490b-a3e2-7f17820741b5}, !- Inlet Node Name 4
  {cd50e073-2478-4e83-83a3-176d8dc625e7}, !- Inlet Node Name 5
  {4663eccc-3c6f-4976-a075-18faefb3c9fa}, !- Inlet Node Name 6
  {f3f298a2-7c5e-4d63-b1fb-51e1f0e49562}, !- Inlet Node Name 7
  {3a8c18a3-e35f-4710-a1fc-2db25120c670}, !- Inlet Node Name 8
  {e3e32bdf-72e7-48bf-b451-3759a295c3f2}; !- Inlet Node Name 9

OS:Connection,
  {fd541848-b4e5-4cb4-ab18-3c74bd388ecf}, !- Handle
  {e1763f6d-39a2-40e8-a62a-507011db7304}, !- Name
  {8997889d-7700-4e6c-96c3-10830d4b8c56}, !- Source Object
  3,                                      !- Outlet Port
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1f36c7-be65-4def-8038-b71b25eafa1b}, !- Handle
  {ab8d62ca-35fe-4eab-9993-bb69eb0d3be6}, !- Name
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Source Object
  2,                                      !- Outlet Port
  {65518539-dc84-4c92-ab50-aeb927180eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39baae66-9dca-4198-a484-191d0b0fd103}, !- Handle
  {b9f284c0-6982-47d1-8f88-be98422e75eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:ScheduleTypeLimits,
  {d87f7284-5e4a-4864-831b-ce0a4a3e9622}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {a34d71cc-a8b0-4d75-98c6-6161649dbeef}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.63,                                   !- Fan Efficiency
  1681,                                   !- Pressure Rise {Pa}
  4.71947443,                             !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3f380148-491b-4333-ab12-a16a94c40cf4}, !- Air Inlet Node Name
  {674159bd-b736-422a-931c-c5ca8eddc167}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000637143578097401,                   !- Maximum Water Flow Rate {m3/s}
  {da15e80d-fe8b-4ae6-bdb7-712c23b9c5c2}, !- Water Inlet Node Name
  {4689fef3-45bd-4902-b7f9-e85ea7989307}, !- Water Outlet Node Name
  {01475f0e-339a-4cbf-a314-7329399d1358}, !- Air Inlet Node Name
  {278e1f26-0c5f-4b7c-a962-1a0d3f1fb362}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  56562.71651,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  -11.2777777777778,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00290184203885945,                    !- Design Water Flow Rate {m3/s}
  4.71947443,                             !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  27.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1dba01fa-8f67-4c33-8e96-a6548648ba14}, !- Water Inlet Node Name
  {5b4bbbe4-72ac-42da-acf6-15bea4128813}, !- Water Outlet Node Name
  {30a08c07-a91a-42c1-8e2c-9b558744af39}, !- Air Inlet Node Name
  {a70c3de2-bcdb-46e2-a5b9-9ed9171814f0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {51cee019-67b2-411a-a530-726677c21ea0}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  4.71947443,                             !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {817ca124-6b34-4a22-b5a7-eb396df15300}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {817ca124-6b34-4a22-b5a7-eb396df15300}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ae3c214-c0b6-47e7-858f-411aab8db4d7}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Outdoor Air System, !- Name
  {51cee019-67b2-411a-a530-726677c21ea0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45755f99-df73-4346-acf6-993ba86d7b48}, !- Mixed Air Node Name
  {a95baa8e-b85c-401a-9107-99d30c61a17d}, !- Outdoor Air Stream Node Name
  {1999c913-5f68-471f-8f29-3a49a26fac11}, !- Relief Air Stream Node Name
  {117dde3a-29a2-4c7c-bb09-4f7620127c47}; !- Return Air Stream Node Name

OS:Node,
  {3d44d176-d063-4fe3-8104-7c5446ddf6ea}, !- Handle
  Node 253,                               !- Name
  ,                                       !- Inlet Port
  {e7b12d8c-bcc1-4f3d-8628-5cdfcc79157c}; !- Outlet Port

OS:Node,
  {26506668-9e7c-4a9f-8e29-714c53771679}, !- Handle
  Node 254,                               !- Name
  {1999c913-5f68-471f-8f29-3a49a26fac11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1999c913-5f68-471f-8f29-3a49a26fac11}, !- Handle
  {49e49c98-b9e1-4f5c-9b29-300fbb5ef838}, !- Name
  {1ae3c214-c0b6-47e7-858f-411aab8db4d7}, !- Source Object
  7,                                      !- Outlet Port
  {26506668-9e7c-4a9f-8e29-714c53771679}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {891de09d-1add-4bdb-8061-c6d40b548ffd}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333333,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {85c5a255-e45b-41fb-a1db-acd9170c7144}; !- Setpoint Node or NodeList Name

OS:Connection,
  {674159bd-b736-422a-931c-c5ca8eddc167}, !- Handle
  {9fba7bbd-b451-4714-91b0-e7560a57d01d}, !- Name
  {a34d71cc-a8b0-4d75-98c6-6161649dbeef}, !- Source Object
  17,                                     !- Outlet Port
  {85c5a255-e45b-41fb-a1db-acd9170c7144}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c7e3797-1242-4776-9cdb-9e39114998de}, !- Handle
  Node 255,                               !- Name
  {278e1f26-0c5f-4b7c-a962-1a0d3f1fb362}, !- Inlet Port
  {3f380148-491b-4333-ab12-a16a94c40cf4}; !- Outlet Port

OS:Connection,
  {278e1f26-0c5f-4b7c-a962-1a0d3f1fb362}, !- Handle
  {605e7201-722d-41bb-bdd0-99cdd49d0d88}, !- Name
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Source Object
  8,                                      !- Outlet Port
  {9c7e3797-1242-4776-9cdb-9e39114998de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f380148-491b-4333-ab12-a16a94c40cf4}, !- Handle
  {1a19454a-7e2a-4e10-a5ed-82090afa15eb}, !- Name
  {9c7e3797-1242-4776-9cdb-9e39114998de}, !- Source Object
  3,                                      !- Outlet Port
  {a34d71cc-a8b0-4d75-98c6-6161649dbeef}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e7adb203-3319-41fb-98d8-702aeb43b931}, !- Handle
  Node 256,                               !- Name
  {85c7b9e5-5064-4bef-b6fe-7a3cf6b70816}, !- Inlet Port
  {da15e80d-fe8b-4ae6-bdb7-712c23b9c5c2}; !- Outlet Port

OS:Connection,
  {85c7b9e5-5064-4bef-b6fe-7a3cf6b70816}, !- Handle
  {79afd166-bef2-49f5-a379-0d72406f2187}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  4,                                      !- Outlet Port
  {e7adb203-3319-41fb-98d8-702aeb43b931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77db13bf-9fe0-470b-a835-ebb1f9f17493}, !- Handle
  Node 257,                               !- Name
  {4689fef3-45bd-4902-b7f9-e85ea7989307}, !- Inlet Port
  {a685c7d7-e831-4ff9-91e0-7990d6e8ada4}; !- Outlet Port

OS:Connection,
  {da15e80d-fe8b-4ae6-bdb7-712c23b9c5c2}, !- Handle
  {cd6502a6-5064-405d-9777-a31a6b6b0c0c}, !- Name
  {e7adb203-3319-41fb-98d8-702aeb43b931}, !- Source Object
  3,                                      !- Outlet Port
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4689fef3-45bd-4902-b7f9-e85ea7989307}, !- Handle
  {3aaf2f5c-5c61-4adb-8cd5-dcdc7dd8de27}, !- Name
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Source Object
  6,                                      !- Outlet Port
  {77db13bf-9fe0-470b-a835-ebb1f9f17493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a685c7d7-e831-4ff9-91e0-7990d6e8ada4}, !- Handle
  {ed93b097-535b-4bc7-8145-af81fa64c21d}, !- Name
  {77db13bf-9fe0-470b-a835-ebb1f9f17493}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0133b5be-a24f-4be6-a821-2298a6c17c67}, !- Handle
  Controller Water Coil 1,                !- Name
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {9c7e3797-1242-4776-9cdb-9e39114998de}, !- Sensor Node Name
  {e7adb203-3319-41fb-98d8-702aeb43b931}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000637143578097401,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4270524e-b957-4d90-8437-1a44a77256e0}, !- Handle
  Node 258,                               !- Name
  {a70c3de2-bcdb-46e2-a5b9-9ed9171814f0}, !- Inlet Port
  {01475f0e-339a-4cbf-a314-7329399d1358}; !- Outlet Port

OS:Connection,
  {a70c3de2-bcdb-46e2-a5b9-9ed9171814f0}, !- Handle
  {bae8284a-0b05-4ca7-ae50-0aaa6874087f}, !- Name
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Source Object
  13,                                     !- Outlet Port
  {4270524e-b957-4d90-8437-1a44a77256e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01475f0e-339a-4cbf-a314-7329399d1358}, !- Handle
  {cc6742e9-6a18-4035-b5ef-7621fadafef6}, !- Name
  {4270524e-b957-4d90-8437-1a44a77256e0}, !- Source Object
  3,                                      !- Outlet Port
  {ccb3f23b-fe13-49ff-963c-0b8217a50d4c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7b00ac9f-59c3-461b-87e1-92d2c62079eb}, !- Handle
  Node 259,                               !- Name
  {c4117322-b2b6-40f6-891c-5ef4753c0223}, !- Inlet Port
  {1dba01fa-8f67-4c33-8e96-a6548648ba14}; !- Outlet Port

OS:Connection,
  {c4117322-b2b6-40f6-891c-5ef4753c0223}, !- Handle
  {aaa507b9-230a-4e34-81e7-0c6ee2abffe0}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  4,                                      !- Outlet Port
  {7b00ac9f-59c3-461b-87e1-92d2c62079eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5265762b-1a27-453c-b9fb-b8030baf3f26}, !- Handle
  Node 260,                               !- Name
  {5b4bbbe4-72ac-42da-acf6-15bea4128813}, !- Inlet Port
  {5a7a1b9c-2a25-45c2-b585-a431b583d323}; !- Outlet Port

OS:Connection,
  {1dba01fa-8f67-4c33-8e96-a6548648ba14}, !- Handle
  {3ff2a830-7353-4287-bf87-aac27ba276fc}, !- Name
  {7b00ac9f-59c3-461b-87e1-92d2c62079eb}, !- Source Object
  3,                                      !- Outlet Port
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b4bbbe4-72ac-42da-acf6-15bea4128813}, !- Handle
  {ccafe6f6-e432-41b9-8ae7-8963de53ea87}, !- Name
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Source Object
  11,                                     !- Outlet Port
  {5265762b-1a27-453c-b9fb-b8030baf3f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7a1b9c-2a25-45c2-b585-a431b583d323}, !- Handle
  {68945aa5-8e74-421f-9208-5ba57c34c2c0}, !- Name
  {5265762b-1a27-453c-b9fb-b8030baf3f26}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6c8f3088-79bb-480a-9ef3-5b073f1a1570}, !- Handle
  Controller Water Coil 2,                !- Name
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {4270524e-b957-4d90-8437-1a44a77256e0}, !- Sensor Node Name
  {7b00ac9f-59c3-461b-87e1-92d2c62079eb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00290184203885945,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8801335b-d7ea-4df6-9092-0b554a0f9849}, !- Handle
  Node 261,                               !- Name
  {45755f99-df73-4346-acf6-993ba86d7b48}, !- Inlet Port
  {30a08c07-a91a-42c1-8e2c-9b558744af39}; !- Outlet Port

OS:Connection,
  {117dde3a-29a2-4c7c-bb09-4f7620127c47}, !- Handle
  {eb8d0348-599f-4c3f-8fff-723b3b545601}, !- Name
  {7d71bf0b-1ad3-442e-932f-d355bfb55053}, !- Source Object
  3,                                      !- Outlet Port
  {1ae3c214-c0b6-47e7-858f-411aab8db4d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45755f99-df73-4346-acf6-993ba86d7b48}, !- Handle
  {5829a67b-016a-4703-b510-df36f97f54f4}, !- Name
  {1ae3c214-c0b6-47e7-858f-411aab8db4d7}, !- Source Object
  5,                                      !- Outlet Port
  {8801335b-d7ea-4df6-9092-0b554a0f9849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a08c07-a91a-42c1-8e2c-9b558744af39}, !- Handle
  {47f3075c-754d-46b2-b54d-b9c869b7f226}, !- Name
  {8801335b-d7ea-4df6-9092-0b554a0f9849}, !- Source Object
  3,                                      !- Outlet Port
  {3274bcef-ca98-4898-a54b-9b87f8c55222}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {9fec33dd-2f20-4b5f-8d7f-ff1499d1c1cb}, !- Handle
  NE_Ops Air Loop HVAC AHU-1-01_VAV Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {ce6914ab-bb35-4e31-931f-74307fb6ffdd}, !- Handle
  Air Loop HVAC AHU-1-01_VAV Direct Evaporative Cooler, !- Name
  {9fec33dd-2f20-4b5f-8d7f-ff1499d1c1cb}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  100,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {e7b12d8c-bcc1-4f3d-8628-5cdfcc79157c}, !- Air Inlet Node Name
  {7647b942-46f1-424c-b85f-ce79de955061}, !- Air Outlet Node Name
  {fa1ec020-ea36-4972-b05b-d7de9935a9f7}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {fa1ec020-ea36-4972-b05b-d7de9935a9f7}, !- Handle
  Node 263,                               !- Name
  {7647b942-46f1-424c-b85f-ce79de955061}, !- Inlet Port
  {a95baa8e-b85c-401a-9107-99d30c61a17d}; !- Outlet Port

OS:Connection,
  {e7b12d8c-bcc1-4f3d-8628-5cdfcc79157c}, !- Handle
  {eda175b9-137d-465c-9e25-9b7b9c05f315}, !- Name
  {3d44d176-d063-4fe3-8104-7c5446ddf6ea}, !- Source Object
  3,                                      !- Outlet Port
  {ce6914ab-bb35-4e31-931f-74307fb6ffdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7647b942-46f1-424c-b85f-ce79de955061}, !- Handle
  {f3711713-9e6b-43e6-b8e2-aef44e70aa20}, !- Name
  {ce6914ab-bb35-4e31-931f-74307fb6ffdd}, !- Source Object
  6,                                      !- Outlet Port
  {fa1ec020-ea36-4972-b05b-d7de9935a9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95baa8e-b85c-401a-9107-99d30c61a17d}, !- Handle
  {70e145ba-e81d-4910-8bb7-c07d8573f2d3}, !- Name
  {fa1ec020-ea36-4972-b05b-d7de9935a9f7}, !- Source Object
  3,                                      !- Outlet Port
  {1ae3c214-c0b6-47e7-858f-411aab8db4d7}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC,
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS,            !- Name
  ,                                       !- Controller List Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Availability Schedule
  ,                                       !- Availability Manager
  8.495053974,                            !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1095befd-22c3-46b1-94cc-c711ab3433f2}, !- Supply Side Inlet Node Name
  {f3c36036-5cad-49cf-b096-c69d004f1892}, !- Demand Side Outlet Node Name
  {c328984e-70ae-402b-97ab-7dfe2881c253}, !- Demand Side Inlet Node A
  {bbc53bb6-c575-4848-9db0-d5d6869abd3f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2338220f-eaba-4db5-9859-3dde32bd00bb}, !- Handle
  Node 262,                               !- Name
  {1095befd-22c3-46b1-94cc-c711ab3433f2}, !- Inlet Port
  {6e2d4820-634c-4ee0-8bbc-2764e36fb977}; !- Outlet Port

OS:Node,
  {309ef47f-07b2-493f-b5cf-c87b8977de29}, !- Handle
  Node 264,                               !- Name
  {dcb56a47-c936-4904-b24a-bc3b9be759e6}, !- Inlet Port
  {bbc53bb6-c575-4848-9db0-d5d6869abd3f}; !- Outlet Port

OS:Connection,
  {1095befd-22c3-46b1-94cc-c711ab3433f2}, !- Handle
  {65dbff66-5a35-48b3-bbe8-264f129afaba}, !- Name
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- Source Object
  7,                                      !- Outlet Port
  {2338220f-eaba-4db5-9859-3dde32bd00bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc53bb6-c575-4848-9db0-d5d6869abd3f}, !- Handle
  {4182fd03-af09-403e-b190-c8f50a51a5f3}, !- Name
  {309ef47f-07b2-493f-b5cf-c87b8977de29}, !- Source Object
  3,                                      !- Outlet Port
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {76f6c3f3-ad69-43d9-8c87-988ec041a639}, !- Handle
  Node 265,                               !- Name
  {c328984e-70ae-402b-97ab-7dfe2881c253}, !- Inlet Port
  {d8243cf5-6d08-463b-a931-51a125b7385c}; !- Outlet Port

OS:Node,
  {49d6ba49-d781-4de0-9c5f-0f2f8323139f}, !- Handle
  Node 266,                               !- Name
  {8b92358b-7742-4fb9-8fd4-593896ff53e7}, !- Inlet Port
  {f3c36036-5cad-49cf-b096-c69d004f1892}; !- Outlet Port

OS:Node,
  {96f02786-7f48-46ea-bc17-3414baeea892}, !- Handle
  Node 267,                               !- Name
  {0868c963-fbec-46e0-a03a-d8366e639936}, !- Inlet Port
  {f5b29fa1-3868-4fb4-a187-96ea2fb8074d}; !- Outlet Port

OS:Connection,
  {c328984e-70ae-402b-97ab-7dfe2881c253}, !- Handle
  {4500becb-c285-413d-a7ac-bbc5e73f5e5e}, !- Name
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- Source Object
  9,                                      !- Outlet Port
  {76f6c3f3-ad69-43d9-8c87-988ec041a639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c36036-5cad-49cf-b096-c69d004f1892}, !- Handle
  {1b459d2e-7d76-4ceb-b795-0c781b2edd8d}, !- Name
  {49d6ba49-d781-4de0-9c5f-0f2f8323139f}, !- Source Object
  3,                                      !- Outlet Port
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d8243cf5-6d08-463b-a931-51a125b7385c}, !- Inlet Node Name
  {c22b4d8e-8c0a-4686-8cc8-86bad7897824}, !- Outlet Node Name 1
  {1debbc7e-a550-475c-b1fd-c9bbda731cca}, !- Outlet Node Name 2
  {92dd788e-5d91-48f9-8733-b6931206e1f6}, !- Outlet Node Name 3
  {81e8128e-2321-4325-a0f0-23758529a06b}, !- Outlet Node Name 4
  {37cf601b-5f96-4cb8-8386-c0b6954f5cb1}, !- Outlet Node Name 5
  {ad0fb6c6-23cb-434e-b496-21bf91d81d0a}, !- Outlet Node Name 6
  {2bbae643-7c11-4e7f-81df-18c029d71c7a}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8b92358b-7742-4fb9-8fd4-593896ff53e7}, !- Outlet Node Name
  {6570e847-1e12-4b4b-8c29-f9ba26edb15b}, !- Inlet Node Name 1
  {a354108d-7c96-4008-83f2-40a7b71f2545}, !- Inlet Node Name 2
  {eac4677e-53da-4cfc-a01d-71314c21da7b}, !- Inlet Node Name 3
  {c080697a-302f-4fa2-ba7a-e18014abff24}, !- Inlet Node Name 4
  {698818ba-297b-4864-9a20-d4fc9aed8f02}, !- Inlet Node Name 5
  {82c44d1c-4dc1-4dc5-b20e-fa500702f7c5}, !- Inlet Node Name 6
  {5442f678-ead4-4ab9-8bee-552db85200f6}; !- Inlet Node Name 7

OS:Connection,
  {d8243cf5-6d08-463b-a931-51a125b7385c}, !- Handle
  {58357a66-c9bd-47b3-bdbf-4bcd943286f3}, !- Name
  {76f6c3f3-ad69-43d9-8c87-988ec041a639}, !- Source Object
  3,                                      !- Outlet Port
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b92358b-7742-4fb9-8fd4-593896ff53e7}, !- Handle
  {00d251ca-1b2a-437e-87cb-490d3040d771}, !- Name
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Source Object
  2,                                      !- Outlet Port
  {49d6ba49-d781-4de0-9c5f-0f2f8323139f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db574b90-0d1f-4c00-9851-c59545c83f4c}, !- Handle
  {904c8d35-2d36-4620-8e95-7dd3138ae56a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {327b6e2f-dec9-47b1-b40b-ebf84f777d17}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.62,                                   !- Fan Efficiency
  2541,                                   !- Pressure Rise {Pa}
  8.495053974,                            !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {53bee669-d0d4-4492-a52b-9281f8ac6852}, !- Air Inlet Node Name
  {dcb56a47-c936-4904-b24a-bc3b9be759e6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00404365379762806,                    !- Maximum Water Flow Rate {m3/s}
  {45ad697c-8b1d-47ca-8da6-fa7b13d64d5e}, !- Water Inlet Node Name
  {68f8d7e6-429a-497f-9bc0-ca8a7c8f39ab}, !- Water Outlet Node Name
  {8f248262-ed6f-40d7-a913-00455d022650}, !- Air Inlet Node Name
  {ce4b5ff3-08f9-424f-9a53-2940e77b8e76}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  375599.883312,                          !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  -28.8888888888889,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  15.5555555555556,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00910295230885693,                    !- Design Water Flow Rate {m3/s}
  8.495053974,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  37.7777777777778,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e606a05-21e1-45e2-988c-293df469bd7b}, !- Water Inlet Node Name
  {a5b0ec89-e053-4503-971c-6875be5d52e6}, !- Water Outlet Node Name
  {6fa1e2de-236b-4a2e-b41a-573474e8024d}, !- Air Inlet Node Name
  {cb0b6052-af27-4ade-8d48-e1a183261aa7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {9a4c0bda-afae-41ba-b375-6ff782d6fef3}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Minimum Fraction of Outdoor Air Schedule Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {562a3457-d5c1-4be6-804b-c22190b78d7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {562a3457-d5c1-4be6-804b-c22190b78d7d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce09ce34-364e-4466-96f8-f24850d3d735}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Outdoor Air System, !- Name
  {9a4c0bda-afae-41ba-b375-6ff782d6fef3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83316a0b-7eea-4d33-856a-e26a96d3436c}, !- Mixed Air Node Name
  {5673af41-6f30-431f-8007-a073daa858df}, !- Outdoor Air Stream Node Name
  {515dd738-aa9b-4d6d-bb86-8cd88edfee9b}, !- Relief Air Stream Node Name
  {6e2d4820-634c-4ee0-8bbc-2764e36fb977}; !- Return Air Stream Node Name

OS:Node,
  {afd3cffa-1737-44e3-b778-aabd4d073c74}, !- Handle
  Node 268,                               !- Name
  ,                                       !- Inlet Port
  {07a8aec6-f81d-4923-9be9-ded343891bba}; !- Outlet Port

OS:Node,
  {294ad7ce-546f-4e29-87b9-cbd1c29a4636}, !- Handle
  Node 269,                               !- Name
  {a22a79e8-bdfa-4a30-8fc3-8a9a46cc3abd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:SetpointManager:Warmest,
  {936ad082-8605-4f57-9f66-3820a344e1a0}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  21.1111111111111,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {309ef47f-07b2-493f-b5cf-c87b8977de29}; !- Setpoint Node or NodeList Name

OS:Connection,
  {dcb56a47-c936-4904-b24a-bc3b9be759e6}, !- Handle
  {6b0172e4-2cb8-4523-9273-eb18a7a70916}, !- Name
  {327b6e2f-dec9-47b1-b40b-ebf84f777d17}, !- Source Object
  17,                                     !- Outlet Port
  {309ef47f-07b2-493f-b5cf-c87b8977de29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e1cfb04-4499-489d-941d-2e2fa5ec1349}, !- Handle
  Node 270,                               !- Name
  {ce4b5ff3-08f9-424f-9a53-2940e77b8e76}, !- Inlet Port
  {53bee669-d0d4-4492-a52b-9281f8ac6852}; !- Outlet Port

OS:Connection,
  {ce4b5ff3-08f9-424f-9a53-2940e77b8e76}, !- Handle
  {1d0b2a91-4e3c-4015-a8e0-1d2ceaba5b69}, !- Name
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Source Object
  8,                                      !- Outlet Port
  {5e1cfb04-4499-489d-941d-2e2fa5ec1349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bee669-d0d4-4492-a52b-9281f8ac6852}, !- Handle
  {1ec19441-4252-4ada-8ed9-8a663b0619d9}, !- Name
  {5e1cfb04-4499-489d-941d-2e2fa5ec1349}, !- Source Object
  3,                                      !- Outlet Port
  {327b6e2f-dec9-47b1-b40b-ebf84f777d17}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {25eee2cd-ffca-43f7-93c9-1679149a1b62}, !- Handle
  Node 271,                               !- Name
  {f1e8255c-e2b3-4b00-a74d-48766164826e}, !- Inlet Port
  {45ad697c-8b1d-47ca-8da6-fa7b13d64d5e}; !- Outlet Port

OS:Connection,
  {f1e8255c-e2b3-4b00-a74d-48766164826e}, !- Handle
  {c7068f23-9555-43e0-9360-e29e8ebaf0cb}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  5,                                      !- Outlet Port
  {25eee2cd-ffca-43f7-93c9-1679149a1b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7960c0c4-4327-4f10-85e5-78791b144be9}, !- Handle
  Node 272,                               !- Name
  {68f8d7e6-429a-497f-9bc0-ca8a7c8f39ab}, !- Inlet Port
  {85c92cb7-d296-4641-aaa9-121fba9c1f23}; !- Outlet Port

OS:Connection,
  {45ad697c-8b1d-47ca-8da6-fa7b13d64d5e}, !- Handle
  {07a83959-b731-457c-be46-d5b0938a65ec}, !- Name
  {25eee2cd-ffca-43f7-93c9-1679149a1b62}, !- Source Object
  3,                                      !- Outlet Port
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68f8d7e6-429a-497f-9bc0-ca8a7c8f39ab}, !- Handle
  {d3e2f6f9-0ab8-4209-8433-195f38676831}, !- Name
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Source Object
  6,                                      !- Outlet Port
  {7960c0c4-4327-4f10-85e5-78791b144be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c92cb7-d296-4641-aaa9-121fba9c1f23}, !- Handle
  {83564f80-111f-4f00-a5f8-cf54ac84c36a}, !- Name
  {7960c0c4-4327-4f10-85e5-78791b144be9}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ca203e34-2385-4ec8-9106-168fa7c3531d}, !- Handle
  Controller Water Coil 3,                !- Name
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {5e1cfb04-4499-489d-941d-2e2fa5ec1349}, !- Sensor Node Name
  {25eee2cd-ffca-43f7-93c9-1679149a1b62}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00404365379762806,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {42d609ba-dd4a-4374-aaff-e2cac790ca3f}, !- Handle
  Node 273,                               !- Name
  {cb0b6052-af27-4ade-8d48-e1a183261aa7}, !- Inlet Port
  {8f248262-ed6f-40d7-a913-00455d022650}; !- Outlet Port

OS:Connection,
  {cb0b6052-af27-4ade-8d48-e1a183261aa7}, !- Handle
  {d3610e13-b4e7-47e6-ac34-0aa6a73ab710}, !- Name
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Source Object
  13,                                     !- Outlet Port
  {42d609ba-dd4a-4374-aaff-e2cac790ca3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f248262-ed6f-40d7-a913-00455d022650}, !- Handle
  {891dea04-f456-437a-80da-c1a8ca69f74c}, !- Name
  {42d609ba-dd4a-4374-aaff-e2cac790ca3f}, !- Source Object
  3,                                      !- Outlet Port
  {e3df3b31-2763-47da-9abc-12e77f429fa3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {63d29b8f-ae61-47f6-81d7-b46c342ea0e5}, !- Handle
  Node 274,                               !- Name
  {52ffad93-dae4-41e2-8bd3-1ecf4d0b9114}, !- Inlet Port
  {8e606a05-21e1-45e2-988c-293df469bd7b}; !- Outlet Port

OS:Connection,
  {52ffad93-dae4-41e2-8bd3-1ecf4d0b9114}, !- Handle
  {f3905165-81a5-4023-9eb8-a2ebab33ecf0}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  5,                                      !- Outlet Port
  {63d29b8f-ae61-47f6-81d7-b46c342ea0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b96067c5-3963-465e-b938-0db62fddac98}, !- Handle
  Node 275,                               !- Name
  {a5b0ec89-e053-4503-971c-6875be5d52e6}, !- Inlet Port
  {e54032b4-89a0-49d6-8318-1370dc310d1b}; !- Outlet Port

OS:Connection,
  {8e606a05-21e1-45e2-988c-293df469bd7b}, !- Handle
  {aa21bd3d-d5a6-4eb2-adb2-6ff61a419c5d}, !- Name
  {63d29b8f-ae61-47f6-81d7-b46c342ea0e5}, !- Source Object
  3,                                      !- Outlet Port
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a5b0ec89-e053-4503-971c-6875be5d52e6}, !- Handle
  {02ce7802-9742-40cd-8986-6544334007ca}, !- Name
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Source Object
  11,                                     !- Outlet Port
  {b96067c5-3963-465e-b938-0db62fddac98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54032b4-89a0-49d6-8318-1370dc310d1b}, !- Handle
  {ddee4cc7-bb67-4c2d-9658-1839a38f9ac4}, !- Name
  {b96067c5-3963-465e-b938-0db62fddac98}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7c190cd8-50cc-4d41-b1b3-e0a59e501972}, !- Handle
  Controller Water Coil 4,                !- Name
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {42d609ba-dd4a-4374-aaff-e2cac790ca3f}, !- Sensor Node Name
  {63d29b8f-ae61-47f6-81d7-b46c342ea0e5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00910295230885693,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8648c7ec-2118-4282-a9a2-5976a50c4ae6}, !- Handle
  Node 276,                               !- Name
  {83316a0b-7eea-4d33-856a-e26a96d3436c}, !- Inlet Port
  {6fa1e2de-236b-4a2e-b41a-573474e8024d}; !- Outlet Port

OS:Connection,
  {6e2d4820-634c-4ee0-8bbc-2764e36fb977}, !- Handle
  {21e5ab32-2125-48c9-9fa7-bd3c5151ab03}, !- Name
  {2338220f-eaba-4db5-9859-3dde32bd00bb}, !- Source Object
  3,                                      !- Outlet Port
  {ce09ce34-364e-4466-96f8-f24850d3d735}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83316a0b-7eea-4d33-856a-e26a96d3436c}, !- Handle
  {15819d6d-d08a-43e0-a9dc-28c450d7cdce}, !- Name
  {ce09ce34-364e-4466-96f8-f24850d3d735}, !- Source Object
  5,                                      !- Outlet Port
  {8648c7ec-2118-4282-a9a2-5976a50c4ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa1e2de-236b-4a2e-b41a-573474e8024d}, !- Handle
  {a7068fd8-44fc-4bc3-9405-506b41af0d59}, !- Name
  {8648c7ec-2118-4282-a9a2-5976a50c4ae6}, !- Source Object
  3,                                      !- Outlet Port
  {eec63e49-1774-44c3-ad0d-e2e4c8be5969}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {71a4fa5b-ed37-4a9f-97d6-2b49a3856610}, !- Handle
  NE_Ops Air Loop HVAC AHU-2-01_DOAS Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {7f7d0010-d137-47e6-af68-42e43a135a73}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS Direct Evaporative Cooler, !- Name
  {71a4fa5b-ed37-4a9f-97d6-2b49a3856610}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  180,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {5b6fb8d8-f2bc-40f1-832f-ed8595d59016}, !- Air Inlet Node Name
  {916c630b-ca1b-4c05-bd21-472110b74123}, !- Air Outlet Node Name
  {e33c9fe1-520a-4017-aa01-dc4d1820f180}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {e33c9fe1-520a-4017-aa01-dc4d1820f180}, !- Handle
  Node 278,                               !- Name
  {916c630b-ca1b-4c05-bd21-472110b74123}, !- Inlet Port
  {5673af41-6f30-431f-8007-a073daa858df}; !- Outlet Port

OS:Connection,
  {916c630b-ca1b-4c05-bd21-472110b74123}, !- Handle
  {6caf8a17-eb5f-4735-84d8-8d539b0a65d6}, !- Name
  {7f7d0010-d137-47e6-af68-42e43a135a73}, !- Source Object
  6,                                      !- Outlet Port
  {e33c9fe1-520a-4017-aa01-dc4d1820f180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5673af41-6f30-431f-8007-a073daa858df}, !- Handle
  {ab034033-f940-4abb-9950-fa198b9762df}, !- Name
  {e33c9fe1-520a-4017-aa01-dc4d1820f180}, !- Source Object
  3,                                      !- Outlet Port
  {ce09ce34-364e-4466-96f8-f24850d3d735}, !- Target Object
  6;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f0c061c9-2264-4aa7-956d-a3b3b0516121}, !- Handle
  Air Loop HVAC AHU-2-01_DOAS ERV,        !- Name
  {63031d8e-f41b-4cc3-ac21-8f8403ece218}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {07a8aec6-f81d-4923-9be9-ded343891bba}, !- Supply Air Inlet Node
  {ab1acb55-9f5f-4ce6-8240-5afa5e7b1c3a}, !- Supply Air Outlet Node
  {baf967ea-0e2d-4d49-8011-79eb8a957da1}, !- Exhaust Air Inlet Node
  {a22a79e8-bdfa-4a30-8fc3-8a9a46cc3abd}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Schedule:Constant,
  {63031d8e-f41b-4cc3-ac21-8f8403ece218}, !- Handle
  NE_Ops Air Loop HVAC AHU-2-01_DOAS ERV Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {8d09ae19-32d7-4ae8-82bd-eb74f6e33eb9}, !- Handle
  Node 279,                               !- Name
  {ab1acb55-9f5f-4ce6-8240-5afa5e7b1c3a}, !- Inlet Port
  {5b6fb8d8-f2bc-40f1-832f-ed8595d59016}; !- Outlet Port

OS:Connection,
  {07a8aec6-f81d-4923-9be9-ded343891bba}, !- Handle
  {ac95c469-6b46-4106-b117-e0f903bafa16}, !- Name
  {afd3cffa-1737-44e3-b778-aabd4d073c74}, !- Source Object
  3,                                      !- Outlet Port
  {f0c061c9-2264-4aa7-956d-a3b3b0516121}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab1acb55-9f5f-4ce6-8240-5afa5e7b1c3a}, !- Handle
  {9b99b2c8-b2b0-4e13-a853-8b5ad9a9613b}, !- Name
  {f0c061c9-2264-4aa7-956d-a3b3b0516121}, !- Source Object
  13,                                     !- Outlet Port
  {8d09ae19-32d7-4ae8-82bd-eb74f6e33eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6fb8d8-f2bc-40f1-832f-ed8595d59016}, !- Handle
  {011e13c7-42ee-41c7-a0d5-2a35802e54d9}, !- Name
  {8d09ae19-32d7-4ae8-82bd-eb74f6e33eb9}, !- Source Object
  3,                                      !- Outlet Port
  {7f7d0010-d137-47e6-af68-42e43a135a73}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {393c767e-1a6d-45dd-b2ca-7ba5517b2e8e}, !- Handle
  Node 280,                               !- Name
  {515dd738-aa9b-4d6d-bb86-8cd88edfee9b}, !- Inlet Port
  {baf967ea-0e2d-4d49-8011-79eb8a957da1}; !- Outlet Port

OS:Connection,
  {515dd738-aa9b-4d6d-bb86-8cd88edfee9b}, !- Handle
  {306e884f-8412-4da2-a7a8-b18030a81be4}, !- Name
  {ce09ce34-364e-4466-96f8-f24850d3d735}, !- Source Object
  7,                                      !- Outlet Port
  {393c767e-1a6d-45dd-b2ca-7ba5517b2e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf967ea-0e2d-4d49-8011-79eb8a957da1}, !- Handle
  {54df02d8-6865-4eb5-b1ef-c073f0c1b20b}, !- Name
  {393c767e-1a6d-45dd-b2ca-7ba5517b2e8e}, !- Source Object
  3,                                      !- Outlet Port
  {f0c061c9-2264-4aa7-956d-a3b3b0516121}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a22a79e8-bdfa-4a30-8fc3-8a9a46cc3abd}, !- Handle
  {d0947b58-9482-400f-a1c6-33cb162c9e13}, !- Name
  {f0c061c9-2264-4aa7-956d-a3b3b0516121}, !- Source Object
  15,                                     !- Outlet Port
  {294ad7ce-546f-4e29-87b9-cbd1c29a4636}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- Handle
  Air Loop HVAC AHU-2-02_VAV,             !- Name
  ,                                       !- Controller List Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Availability Schedule
  {64dac3b9-e8d6-46d8-bb3a-03b97614cba1}, !- Availability Manager
  16.518160505,                           !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31087332-4376-4f71-b276-8e8f0e555753}, !- Supply Side Inlet Node Name
  {b6eac63e-effd-48cc-8c6d-cef5590428d8}, !- Demand Side Outlet Node Name
  {2527ebfb-8dbc-43f0-8b86-898aa43f2294}, !- Demand Side Inlet Node A
  {17e15ede-b796-4978-8163-634457aa4116}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {64dac3b9-e8d6-46d8-bb3a-03b97614cba1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e77a96e8-d245-4b4a-88a8-0e0bd01da132}, !- Handle
  Node 277,                               !- Name
  {31087332-4376-4f71-b276-8e8f0e555753}, !- Inlet Port
  {4524d155-2f55-47b7-9c7a-33410e1d5562}; !- Outlet Port

OS:Node,
  {cd3c2e78-9687-4cd7-a363-2e5e6143606f}, !- Handle
  Node 281,                               !- Name
  {43ff908a-1d55-4714-9a38-37d605809886}, !- Inlet Port
  {17e15ede-b796-4978-8163-634457aa4116}; !- Outlet Port

OS:Connection,
  {31087332-4376-4f71-b276-8e8f0e555753}, !- Handle
  {6b343a0f-4094-4cfd-b887-04be08f3b4a8}, !- Name
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- Source Object
  7,                                      !- Outlet Port
  {e77a96e8-d245-4b4a-88a8-0e0bd01da132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e15ede-b796-4978-8163-634457aa4116}, !- Handle
  {133ed330-60f8-4f8d-a611-94d212e4db0d}, !- Name
  {cd3c2e78-9687-4cd7-a363-2e5e6143606f}, !- Source Object
  3,                                      !- Outlet Port
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a72a7174-5108-4a82-9429-f6b0264c5e12}, !- Handle
  Node 282,                               !- Name
  {2527ebfb-8dbc-43f0-8b86-898aa43f2294}, !- Inlet Port
  {c96e2b72-19bb-4089-b72c-14ec817e5885}; !- Outlet Port

OS:Node,
  {3fc92005-9c45-45c7-8935-3676f13ff875}, !- Handle
  Node 283,                               !- Name
  {acfcd469-5633-4fea-949f-d337c07ff895}, !- Inlet Port
  {b6eac63e-effd-48cc-8c6d-cef5590428d8}; !- Outlet Port

OS:Node,
  {4d073142-dbd8-4439-91ec-076570c94f51}, !- Handle
  Node 284,                               !- Name
  {d72de3d8-dabf-489a-b83c-16028a0b28c8}, !- Inlet Port
  {813820b7-eb2c-49e8-8f19-e38cf7e54def}; !- Outlet Port

OS:Connection,
  {2527ebfb-8dbc-43f0-8b86-898aa43f2294}, !- Handle
  {5809cb5d-74c9-4557-947e-646dd7a9455c}, !- Name
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- Source Object
  9,                                      !- Outlet Port
  {a72a7174-5108-4a82-9429-f6b0264c5e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6eac63e-effd-48cc-8c6d-cef5590428d8}, !- Handle
  {60c5c77d-8161-4f9f-b7ce-e13d6591fb0c}, !- Name
  {3fc92005-9c45-45c7-8935-3676f13ff875}, !- Source Object
  3,                                      !- Outlet Port
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c96e2b72-19bb-4089-b72c-14ec817e5885}, !- Inlet Node Name
  {79ba220a-6ded-4df6-a3b1-98647f3c7c15}, !- Outlet Node Name 1
  {866018b3-ad91-4061-af94-3d3212ec5a6f}, !- Outlet Node Name 2
  {971115fa-5205-4569-889c-3f91a65a998e}, !- Outlet Node Name 3
  {c16b5916-dcbb-4302-83d3-182dae1566fe}, !- Outlet Node Name 4
  {7e6b7064-d247-4f21-b453-9def29697b08}, !- Outlet Node Name 5
  {6720127d-598b-426b-80b5-9146e9925a9b}, !- Outlet Node Name 6
  {eda6ae59-709e-43f8-a632-a1fc9c554f0a}, !- Outlet Node Name 7
  {30ad6a4c-40b2-4cc6-a544-90466b0f2f24}, !- Outlet Node Name 8
  {72b80fe1-2196-46c9-b5c0-6c51ff57c3ad}, !- Outlet Node Name 9
  {2317f4f4-e1e0-4f43-8d2a-28f93f8bd0ea}, !- Outlet Node Name 10
  {1755366f-c24b-434f-8aca-e866783d808a}, !- Outlet Node Name 11
  {11516705-7147-4ae1-ac6d-64a41337b5d4}, !- Outlet Node Name 12
  {aeb28edb-540f-46f1-9d66-4d13e7e4ffb1}, !- Outlet Node Name 13
  {46901cf8-ba94-46b2-a261-117d786b78ff}, !- Outlet Node Name 14
  {8882fb73-2fdd-4672-9e75-00eb1cbb003b}, !- Outlet Node Name 15
  {e5062e0f-a45f-496d-9f80-b3522100dc26}, !- Outlet Node Name 16
  {7df16325-f1cf-4654-adba-19e6ebf88d74}, !- Outlet Node Name 17
  {f2fefe54-13e1-4405-94c7-aebeb9119593}, !- Outlet Node Name 18
  {5b183589-27ca-4a25-9df0-71e7cea06ba6}, !- Outlet Node Name 19
  {cd62ae3c-6780-4df8-a893-3aa888c9eda8}, !- Outlet Node Name 20
  {77dd8f5a-6992-4d46-ac37-6e28c59b938d}, !- Outlet Node Name 21
  {86036992-e893-40ba-8ca6-88ccc13c06e0}, !- Outlet Node Name 22
  {425c6669-d800-4c51-b733-7762443f016d}; !- Outlet Node Name 23

OS:AirLoopHVAC:ZoneMixer,
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {acfcd469-5633-4fea-949f-d337c07ff895}, !- Outlet Node Name
  {3c95f1ac-ef9b-4e23-a0c2-e03e33dae3b0}, !- Inlet Node Name 1
  {853d0778-ce33-4ca1-ab63-e939dcdf0597}, !- Inlet Node Name 2
  {7ff56afc-6f10-4439-a792-9bfe6a31bf29}, !- Inlet Node Name 3
  {98515bea-6d29-47fd-8850-39b1864bb0f5}, !- Inlet Node Name 4
  {247f2f25-bdcb-48a2-b66c-3f72fdae4542}, !- Inlet Node Name 5
  {c3dcfa98-f964-48b9-8bd0-8b613622fade}, !- Inlet Node Name 6
  {0ac6e850-70a7-4f02-9850-653dcf49876a}, !- Inlet Node Name 7
  {58f0aa0c-1d5c-465e-9f53-9c3a9d0071be}, !- Inlet Node Name 8
  {bc4bb929-7e88-499d-a3ae-010e585c8dd9}, !- Inlet Node Name 9
  {42a579d6-ad0c-4652-9395-d59bf6072503}, !- Inlet Node Name 10
  {1c354acb-f424-414e-9a02-064ff84185d9}, !- Inlet Node Name 11
  {a6921087-cd0d-4e0c-ad21-72e1838174cd}, !- Inlet Node Name 12
  {4b78952a-9869-4802-8430-f97d1e669019}, !- Inlet Node Name 13
  {885d16fe-1e8c-40ae-91c3-a500e7e4b369}, !- Inlet Node Name 14
  {fff5bb40-2d1d-47fe-87fa-949b017b406d}, !- Inlet Node Name 15
  {22dae6cc-7236-4ada-8d28-e264c674b6dc}, !- Inlet Node Name 16
  {6b7f454d-4863-462f-bd88-f397f30d38a7}, !- Inlet Node Name 17
  {6f54eefb-1e95-4522-8782-4cf7ffb14233}, !- Inlet Node Name 18
  {5f3dd579-1c4a-4a68-aeb4-214be4932c0f}, !- Inlet Node Name 19
  {fe038050-f3d6-451f-b8d8-5872cd5bbd0a}, !- Inlet Node Name 20
  {aeaa0e45-258d-4b6c-9ac6-6c81fcb070c6}, !- Inlet Node Name 21
  {3249f7ed-7f04-4814-b065-93fe11214511}, !- Inlet Node Name 22
  {8582dbf6-8a1d-4d7c-a96b-036b2feaf9eb}; !- Inlet Node Name 23

OS:Connection,
  {c96e2b72-19bb-4089-b72c-14ec817e5885}, !- Handle
  {42c0df6b-806e-4aa3-9e52-c11be83bac47}, !- Name
  {a72a7174-5108-4a82-9429-f6b0264c5e12}, !- Source Object
  3,                                      !- Outlet Port
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfcd469-5633-4fea-949f-d337c07ff895}, !- Handle
  {151d29a5-4abd-4c2c-ae63-3e204acc43c2}, !- Name
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Source Object
  2,                                      !- Outlet Port
  {3fc92005-9c45-45c7-8935-3676f13ff875}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e31ea3f6-3e06-45ac-bb52-a78b524efe13}, !- Handle
  {7c782dbd-dcdd-447f-b415-7da30cf92267}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {5ecabdf1-2dd5-4757-aa18-862fe4c14eb5}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.65,                                   !- Fan Efficiency
  1756,                                   !- Pressure Rise {Pa}
  16.518160505,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {616c1cd2-f3f5-44aa-8f00-2098f5dd561a}, !- Air Inlet Node Name
  {43ff908a-1d55-4714-9a38-37d605809886}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00183573050719152,                    !- Maximum Water Flow Rate {m3/s}
  {595115c0-9034-4a5b-9952-7c117c83f8a0}, !- Water Inlet Node Name
  {5cbe0370-4e2c-4892-b933-4d03d828fe99}, !- Water Outlet Node Name
  {747ef197-8d47-4dfa-8fa9-0b15db1aac43}, !- Air Inlet Node Name
  {95c835b3-6137-46ef-8db6-055a126ecefc}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  170391.520098,                          !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  -7.94444444444444,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00984102952308857,                    !- Design Water Flow Rate {m3/s}
  16.518160505,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  26.6666666666667,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a9b0d0cd-c83b-4b0f-a1fd-ad4a496a80f9}, !- Water Inlet Node Name
  {98c2ce18-9cac-421b-8de2-2564382d83f3}, !- Water Outlet Node Name
  {ef070fb7-70de-43f8-a55d-78967fa7df03}, !- Air Inlet Node Name
  {69f16a07-c958-4528-98ae-db48bab517cb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {36344570-7c3e-4cf4-9d34-9b7a15495f1c}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  16.518160505,                           !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2af1222e-934e-4aaa-a9a0-d0e6ac09b5ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2af1222e-934e-4aaa-a9a0-d0e6ac09b5ae}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e37e35c3-81fa-4e67-8132-43a9aab11bca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {444de15c-787e-45a2-9764-fd4657f00701}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Outdoor Air System, !- Name
  {36344570-7c3e-4cf4-9d34-9b7a15495f1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e05bc848-5796-4c83-9a3a-6d53aa537566}, !- Mixed Air Node Name
  {776df08c-2411-4709-9177-21ec1ce4dcee}, !- Outdoor Air Stream Node Name
  {5c9aa16c-87f9-4cf9-aa96-742472c2cc21}, !- Relief Air Stream Node Name
  {4524d155-2f55-47b7-9c7a-33410e1d5562}; !- Return Air Stream Node Name

OS:Node,
  {1602ecc1-e0fd-4e11-baa9-f2d9f2256ff0}, !- Handle
  Node 285,                               !- Name
  ,                                       !- Inlet Port
  {9e0e21b6-c19d-4467-8e67-28861b31f037}; !- Outlet Port

OS:Node,
  {0a3df121-7d5f-4ea2-8750-edfe6270212b}, !- Handle
  Node 286,                               !- Name
  {5c9aa16c-87f9-4cf9-aa96-742472c2cc21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c9aa16c-87f9-4cf9-aa96-742472c2cc21}, !- Handle
  {341983e1-cce6-4701-99c3-e6c949d7f91c}, !- Name
  {444de15c-787e-45a2-9764-fd4657f00701}, !- Source Object
  7,                                      !- Outlet Port
  {0a3df121-7d5f-4ea2-8750-edfe6270212b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9023037f-a3df-46c7-a4d3-76abb43ac595}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333333,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {cd3c2e78-9687-4cd7-a363-2e5e6143606f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {43ff908a-1d55-4714-9a38-37d605809886}, !- Handle
  {f5981f1f-2b49-4110-8515-ce7ccb27aaf7}, !- Name
  {5ecabdf1-2dd5-4757-aa18-862fe4c14eb5}, !- Source Object
  17,                                     !- Outlet Port
  {cd3c2e78-9687-4cd7-a363-2e5e6143606f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ca14d5a-1139-45d8-8212-25c1f705c97b}, !- Handle
  Node 287,                               !- Name
  {95c835b3-6137-46ef-8db6-055a126ecefc}, !- Inlet Port
  {616c1cd2-f3f5-44aa-8f00-2098f5dd561a}; !- Outlet Port

OS:Connection,
  {95c835b3-6137-46ef-8db6-055a126ecefc}, !- Handle
  {f36fbdd5-5a82-4be9-8319-8f3d883fbbb2}, !- Name
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Source Object
  8,                                      !- Outlet Port
  {6ca14d5a-1139-45d8-8212-25c1f705c97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616c1cd2-f3f5-44aa-8f00-2098f5dd561a}, !- Handle
  {0bd8a632-73cd-44f0-b9d1-387be9cfef3a}, !- Name
  {6ca14d5a-1139-45d8-8212-25c1f705c97b}, !- Source Object
  3,                                      !- Outlet Port
  {5ecabdf1-2dd5-4757-aa18-862fe4c14eb5}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {58cbb28b-c3ed-4229-b2b9-4e247c6e17b4}, !- Handle
  Node 288,                               !- Name
  {91e568e5-3607-4cef-be61-1fad90e282e5}, !- Inlet Port
  {595115c0-9034-4a5b-9952-7c117c83f8a0}; !- Outlet Port

OS:Connection,
  {91e568e5-3607-4cef-be61-1fad90e282e5}, !- Handle
  {c9fa7f68-b9cd-4511-baa6-31c83d4e8187}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  6,                                      !- Outlet Port
  {58cbb28b-c3ed-4229-b2b9-4e247c6e17b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89946284-ea3c-4556-b172-22a2e596ca12}, !- Handle
  Node 289,                               !- Name
  {5cbe0370-4e2c-4892-b933-4d03d828fe99}, !- Inlet Port
  {8dbfe7f2-f6eb-44a9-9ef5-a62217587fe7}; !- Outlet Port

OS:Connection,
  {595115c0-9034-4a5b-9952-7c117c83f8a0}, !- Handle
  {c93e1a1d-6a33-4298-899d-be5a34a26ee1}, !- Name
  {58cbb28b-c3ed-4229-b2b9-4e247c6e17b4}, !- Source Object
  3,                                      !- Outlet Port
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5cbe0370-4e2c-4892-b933-4d03d828fe99}, !- Handle
  {d216e7d9-4dd4-4bf8-bbc3-d37f4e9502ca}, !- Name
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Source Object
  6,                                      !- Outlet Port
  {89946284-ea3c-4556-b172-22a2e596ca12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbfe7f2-f6eb-44a9-9ef5-a62217587fe7}, !- Handle
  {f95899b5-2a9b-444d-8f06-d7282d2fe715}, !- Name
  {89946284-ea3c-4556-b172-22a2e596ca12}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b43f77e6-e595-41c5-ba68-2b216c2619f4}, !- Handle
  Controller Water Coil 5,                !- Name
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {6ca14d5a-1139-45d8-8212-25c1f705c97b}, !- Sensor Node Name
  {58cbb28b-c3ed-4229-b2b9-4e247c6e17b4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00183573050719152,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3898e105-2a08-495e-b7f5-2e1a1fb56cdb}, !- Handle
  Node 290,                               !- Name
  {69f16a07-c958-4528-98ae-db48bab517cb}, !- Inlet Port
  {747ef197-8d47-4dfa-8fa9-0b15db1aac43}; !- Outlet Port

OS:Connection,
  {69f16a07-c958-4528-98ae-db48bab517cb}, !- Handle
  {98c2cfc5-60d2-46d6-9d09-34b2b07e76e2}, !- Name
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Source Object
  13,                                     !- Outlet Port
  {3898e105-2a08-495e-b7f5-2e1a1fb56cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747ef197-8d47-4dfa-8fa9-0b15db1aac43}, !- Handle
  {ebf86ee9-ea5a-4697-bf60-bffe73e2af77}, !- Name
  {3898e105-2a08-495e-b7f5-2e1a1fb56cdb}, !- Source Object
  3,                                      !- Outlet Port
  {68784081-2ac8-4927-9e7e-88f28608b90f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cc095d24-7d4d-44ff-b87f-d3928d00bd5a}, !- Handle
  Node 291,                               !- Name
  {6b039bf1-cf09-4fcd-998b-060cb55e58e4}, !- Inlet Port
  {a9b0d0cd-c83b-4b0f-a1fd-ad4a496a80f9}; !- Outlet Port

OS:Connection,
  {6b039bf1-cf09-4fcd-998b-060cb55e58e4}, !- Handle
  {b4d9d3bd-6f70-46c4-9e72-e78cc53d89d6}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  6,                                      !- Outlet Port
  {cc095d24-7d4d-44ff-b87f-d3928d00bd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b6534ab-1ca6-45e2-9baa-cc96c12df2ec}, !- Handle
  Node 292,                               !- Name
  {98c2ce18-9cac-421b-8de2-2564382d83f3}, !- Inlet Port
  {de02bbf8-ec2a-427f-a92a-d0ce7c6acdc9}; !- Outlet Port

OS:Connection,
  {a9b0d0cd-c83b-4b0f-a1fd-ad4a496a80f9}, !- Handle
  {51798a41-dab7-401b-8f8a-5a8957535461}, !- Name
  {cc095d24-7d4d-44ff-b87f-d3928d00bd5a}, !- Source Object
  3,                                      !- Outlet Port
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {98c2ce18-9cac-421b-8de2-2564382d83f3}, !- Handle
  {a8b2fb35-0126-4467-bbac-db94f31e2310}, !- Name
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Source Object
  11,                                     !- Outlet Port
  {7b6534ab-1ca6-45e2-9baa-cc96c12df2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de02bbf8-ec2a-427f-a92a-d0ce7c6acdc9}, !- Handle
  {9634689e-2108-42c2-a903-4ed3d577bc75}, !- Name
  {7b6534ab-1ca6-45e2-9baa-cc96c12df2ec}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {293369c9-94e5-4d1f-b806-b8e1af7c19fa}, !- Handle
  Controller Water Coil 6,                !- Name
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {3898e105-2a08-495e-b7f5-2e1a1fb56cdb}, !- Sensor Node Name
  {cc095d24-7d4d-44ff-b87f-d3928d00bd5a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00984102952308857,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2781dc94-5215-4fd9-997a-5205134552fb}, !- Handle
  Node 293,                               !- Name
  {e05bc848-5796-4c83-9a3a-6d53aa537566}, !- Inlet Port
  {ef070fb7-70de-43f8-a55d-78967fa7df03}; !- Outlet Port

OS:Connection,
  {4524d155-2f55-47b7-9c7a-33410e1d5562}, !- Handle
  {33a42016-8fb8-4eff-93e7-4c2465cb3bdd}, !- Name
  {e77a96e8-d245-4b4a-88a8-0e0bd01da132}, !- Source Object
  3,                                      !- Outlet Port
  {444de15c-787e-45a2-9764-fd4657f00701}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e05bc848-5796-4c83-9a3a-6d53aa537566}, !- Handle
  {e6061f3e-9d44-4847-816a-d14c7a6077d9}, !- Name
  {444de15c-787e-45a2-9764-fd4657f00701}, !- Source Object
  5,                                      !- Outlet Port
  {2781dc94-5215-4fd9-997a-5205134552fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef070fb7-70de-43f8-a55d-78967fa7df03}, !- Handle
  {9887657d-f281-4f4e-a0e7-ace70e87e10a}, !- Name
  {2781dc94-5215-4fd9-997a-5205134552fb}, !- Source Object
  3,                                      !- Outlet Port
  {27ca5b9c-553b-4038-95c8-137cc0f5cfec}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {93a5ad33-8fec-4229-90cf-04752305028f}, !- Handle
  NE_Ops Air Loop HVAC AHU-2-02_VAV Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {35bcf375-da5d-46d6-b453-ad3ae4f15bdb}, !- Handle
  Air Loop HVAC AHU-2-02_VAV Direct Evaporative Cooler, !- Name
  {93a5ad33-8fec-4229-90cf-04752305028f}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  350,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {9e0e21b6-c19d-4467-8e67-28861b31f037}, !- Air Inlet Node Name
  {5c61edb5-0aca-411d-b6c2-97917ff6e505}, !- Air Outlet Node Name
  {bcac5209-f9e5-45e7-a604-d8d08b399442}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {bcac5209-f9e5-45e7-a604-d8d08b399442}, !- Handle
  Node 295,                               !- Name
  {5c61edb5-0aca-411d-b6c2-97917ff6e505}, !- Inlet Port
  {776df08c-2411-4709-9177-21ec1ce4dcee}; !- Outlet Port

OS:Connection,
  {9e0e21b6-c19d-4467-8e67-28861b31f037}, !- Handle
  {d284414a-26ee-4d16-9c1c-1af9bdd9f8f3}, !- Name
  {1602ecc1-e0fd-4e11-baa9-f2d9f2256ff0}, !- Source Object
  3,                                      !- Outlet Port
  {35bcf375-da5d-46d6-b453-ad3ae4f15bdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c61edb5-0aca-411d-b6c2-97917ff6e505}, !- Handle
  {72d44e99-f390-4071-9076-550b0136bccf}, !- Name
  {35bcf375-da5d-46d6-b453-ad3ae4f15bdb}, !- Source Object
  6,                                      !- Outlet Port
  {bcac5209-f9e5-45e7-a604-d8d08b399442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776df08c-2411-4709-9177-21ec1ce4dcee}, !- Handle
  {a001dae5-c98a-4766-b733-8ec29d5560fe}, !- Name
  {bcac5209-f9e5-45e7-a604-d8d08b399442}, !- Source Object
  3,                                      !- Outlet Port
  {444de15c-787e-45a2-9764-fd4657f00701}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- Handle
  Air Loop HVAC AHU-2-03_VAV,             !- Name
  ,                                       !- Controller List Name
  {66fb3e8b-d8d0-4685-82b5-7c0857942fd4}, !- Availability Schedule
  {c19e0067-ee9b-41f3-a9ee-9b7f151c71dc}, !- Availability Manager
  17.934002834,                           !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46a8e093-0d1b-41e2-90ba-0a7f96a72fce}, !- Supply Side Inlet Node Name
  {55fc2209-8acf-46f4-a299-56886a5ba99f}, !- Demand Side Outlet Node Name
  {84c8d596-f98e-4732-9d61-4f2bd0584722}, !- Demand Side Inlet Node A
  {a2ce02e5-3b19-49c3-a461-e306023888c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {c19e0067-ee9b-41f3-a9ee-9b7f151c71dc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {7c6447e8-5231-4be6-aabe-bdae0a9c3748}, !- Handle
  Node 294,                               !- Name
  {46a8e093-0d1b-41e2-90ba-0a7f96a72fce}, !- Inlet Port
  {4e79ce24-d1a0-4516-88f8-e167826b0cd8}; !- Outlet Port

OS:Node,
  {064142ec-6322-49f3-a354-00e865e44d7a}, !- Handle
  Node 296,                               !- Name
  {2a60d5c9-9a74-4c68-8740-f539bf2b7ae4}, !- Inlet Port
  {a2ce02e5-3b19-49c3-a461-e306023888c7}; !- Outlet Port

OS:Connection,
  {46a8e093-0d1b-41e2-90ba-0a7f96a72fce}, !- Handle
  {e36c5710-8af5-4771-a9cb-ff30862fbca4}, !- Name
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- Source Object
  7,                                      !- Outlet Port
  {7c6447e8-5231-4be6-aabe-bdae0a9c3748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ce02e5-3b19-49c3-a461-e306023888c7}, !- Handle
  {1f43590f-b894-44b9-8f50-a2f8ea499dc3}, !- Name
  {064142ec-6322-49f3-a354-00e865e44d7a}, !- Source Object
  3,                                      !- Outlet Port
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3a57df94-0510-4212-b98d-67abb4e50df9}, !- Handle
  Node 297,                               !- Name
  {84c8d596-f98e-4732-9d61-4f2bd0584722}, !- Inlet Port
  {0bc17344-5080-47a2-a0ff-5a73c0984dcd}; !- Outlet Port

OS:Node,
  {3b3c31cf-8e3d-4660-9b52-a0599ae66beb}, !- Handle
  Node 298,                               !- Name
  {b11a5300-3753-433c-826e-453bd84f3405}, !- Inlet Port
  {55fc2209-8acf-46f4-a299-56886a5ba99f}; !- Outlet Port

OS:Node,
  {50dec6c9-a12f-49b9-8708-fc599c01c810}, !- Handle
  Node 299,                               !- Name
  {4d73b7de-4551-4020-a78e-cae7d4a407b6}, !- Inlet Port
  {44a2dcd4-0f51-4e6b-aca2-63b425b6eb3a}; !- Outlet Port

OS:Connection,
  {84c8d596-f98e-4732-9d61-4f2bd0584722}, !- Handle
  {48c874e1-3172-4935-946f-2a2da5c651b1}, !- Name
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- Source Object
  9,                                      !- Outlet Port
  {3a57df94-0510-4212-b98d-67abb4e50df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fc2209-8acf-46f4-a299-56886a5ba99f}, !- Handle
  {c22be4f1-b7ba-4b51-b4c5-3277086e3696}, !- Name
  {3b3c31cf-8e3d-4660-9b52-a0599ae66beb}, !- Source Object
  3,                                      !- Outlet Port
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {0bc17344-5080-47a2-a0ff-5a73c0984dcd}, !- Inlet Node Name
  {b26ceabe-e6d4-4581-9af8-9b166e27adc1}, !- Outlet Node Name 1
  {0014eacb-b776-4bb1-9032-aaa0462cc798}, !- Outlet Node Name 2
  {5756289d-afa7-473c-94cb-263b6f5a365a}, !- Outlet Node Name 3
  {bbbdd3a6-db21-4e5b-97f8-a3af3a2840af}, !- Outlet Node Name 4
  {268985f8-19c5-4f50-8398-addc993a9c11}, !- Outlet Node Name 5
  {ee068680-4720-4790-b789-bc3ff2f59f08}, !- Outlet Node Name 6
  {10fc55e9-661f-4966-8b5b-20a4ed5f7b5a}, !- Outlet Node Name 7
  {fb13d039-0131-41af-99f0-2c097a482491}, !- Outlet Node Name 8
  {40663b34-44a1-450b-91c2-25745db58ced}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b11a5300-3753-433c-826e-453bd84f3405}, !- Outlet Node Name
  {dbbc145a-ec2c-4ba4-ad35-8061a1f93f66}, !- Inlet Node Name 1
  {4bb11420-e837-4d9c-ae8d-dd052f4a505a}, !- Inlet Node Name 2
  {9c9f1bfc-24f1-485a-86ab-475a33618e84}, !- Inlet Node Name 3
  {2d8e3507-fdc3-4df8-aa2a-0cbd62071c3f}, !- Inlet Node Name 4
  {33f54545-00d2-49d2-856b-5100a1b634c1}, !- Inlet Node Name 5
  {bf83f3b5-65a4-4d99-84a7-3df420d5f958}, !- Inlet Node Name 6
  {98cd5142-d08f-491b-a544-1c7995db6d52}, !- Inlet Node Name 7
  {b949742f-9939-4b1a-960f-95c45697ae40}, !- Inlet Node Name 8
