  {9c976249-fd01-444d-85be-86b3a9b212ef}; !- Inlet Node Name 9

OS:Connection,
  {0bc17344-5080-47a2-a0ff-5a73c0984dcd}, !- Handle
  {222f547f-3f78-4a53-bf34-1755649abdc1}, !- Name
  {3a57df94-0510-4212-b98d-67abb4e50df9}, !- Source Object
  3,                                      !- Outlet Port
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11a5300-3753-433c-826e-453bd84f3405}, !- Handle
  {868aa07a-42dc-4ae9-8562-bc5a03a49a47}, !- Name
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Source Object
  2,                                      !- Outlet Port
  {3b3c31cf-8e3d-4660-9b52-a0599ae66beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd21556e-a882-4229-af7a-27a93b0576af}, !- Handle
  {3c817171-6360-4ac2-8034-5babe1bae795}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {a3b65b4a-be8d-4545-aec2-55479bbbda0d}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.63,                                   !- Fan Efficiency
  1756,                                   !- Pressure Rise {Pa}
  17.934002834,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b76fab55-fa7e-4c43-9b3b-cfc492593247}, !- Air Inlet Node Name
  {2a60d5c9-9a74-4c68-8740-f539bf2b7ae4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00208806459752713,                    !- Maximum Water Flow Rate {m3/s}
  {307267e3-7f1b-4c00-8fdb-dd30f03b6a73}, !- Water Inlet Node Name
  {a69648ae-7d33-4267-8b26-aa71c10a7dab}, !- Water Outlet Node Name
  {6c49496d-2ffa-410c-a8ec-578bc051612e}, !- Air Inlet Node Name
  {4a7dbd13-d4d4-468e-ad62-5fddbee92b43}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  194013.04834,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  -8.94444444444444,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.0107872823618471,                     !- Design Water Flow Rate {m3/s}
  17.934002834,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  26.8333333333333,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {450b2098-282f-427f-b639-114d99c290fd}, !- Water Inlet Node Name
  {ccf4b68e-b41b-48dd-827b-4c6707f6c39c}, !- Water Outlet Node Name
  {53593065-a8fa-445f-8134-03392bc41227}, !- Air Inlet Node Name
  {e34c75ba-6de1-4e82-9a52-bc63dacbcb10}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {85dd8e6f-41d0-423d-ab44-566191006b84}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  17.934002834,                           !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {66fb3e8b-d8d0-4685-82b5-7c0857942fd4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {436be408-d339-473c-b447-93e646466925}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {436be408-d339-473c-b447-93e646466925}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {66fb3e8b-d8d0-4685-82b5-7c0857942fd4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ac37f95-8947-465c-b355-93b300419f55}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Outdoor Air System, !- Name
  {85dd8e6f-41d0-423d-ab44-566191006b84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5611b49-5ea9-4f9f-aa94-89ba0293df01}, !- Mixed Air Node Name
  {97d530b7-d727-454c-b491-694e09dc2eab}, !- Outdoor Air Stream Node Name
  {45935f1e-342c-4025-bb52-3a2e2b00755b}, !- Relief Air Stream Node Name
  {4e79ce24-d1a0-4516-88f8-e167826b0cd8}; !- Return Air Stream Node Name

OS:Node,
  {a55b5fa2-5018-4141-956c-34618f4a70f4}, !- Handle
  Node 300,                               !- Name
  ,                                       !- Inlet Port
  {06589d46-3715-444a-b221-7fa26bcd6b34}; !- Outlet Port

OS:Node,
  {7e07ae85-55ea-42bb-9ceb-14200aebeee4}, !- Handle
  Node 301,                               !- Name
  {45935f1e-342c-4025-bb52-3a2e2b00755b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45935f1e-342c-4025-bb52-3a2e2b00755b}, !- Handle
  {c84f267f-ddfc-40ac-be94-06047cb4ce89}, !- Name
  {6ac37f95-8947-465c-b355-93b300419f55}, !- Source Object
  7,                                      !- Outlet Port
  {7e07ae85-55ea-42bb-9ceb-14200aebeee4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {a31f800d-9454-41f1-a155-ecef0baf1625}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333333,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {064142ec-6322-49f3-a354-00e865e44d7a}; !- Setpoint Node or NodeList Name

OS:Connection,
  {2a60d5c9-9a74-4c68-8740-f539bf2b7ae4}, !- Handle
  {0fffd5ec-2730-4607-a975-425ee9cf6906}, !- Name
  {a3b65b4a-be8d-4545-aec2-55479bbbda0d}, !- Source Object
  17,                                     !- Outlet Port
  {064142ec-6322-49f3-a354-00e865e44d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce09a0d6-7483-4f3c-967b-8d6d22ec7ac9}, !- Handle
  Node 302,                               !- Name
  {4a7dbd13-d4d4-468e-ad62-5fddbee92b43}, !- Inlet Port
  {b76fab55-fa7e-4c43-9b3b-cfc492593247}; !- Outlet Port

OS:Connection,
  {4a7dbd13-d4d4-468e-ad62-5fddbee92b43}, !- Handle
  {9da2cd6a-08de-43c4-815e-73363e1f6028}, !- Name
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Source Object
  8,                                      !- Outlet Port
  {ce09a0d6-7483-4f3c-967b-8d6d22ec7ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76fab55-fa7e-4c43-9b3b-cfc492593247}, !- Handle
  {ea840799-d3d9-47e4-b776-587909bdc86b}, !- Name
  {ce09a0d6-7483-4f3c-967b-8d6d22ec7ac9}, !- Source Object
  3,                                      !- Outlet Port
  {a3b65b4a-be8d-4545-aec2-55479bbbda0d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4ed5caa4-ac02-4427-860f-7d718669efc5}, !- Handle
  Node 303,                               !- Name
  {60dad652-73db-4241-9152-92405d5b17f4}, !- Inlet Port
  {307267e3-7f1b-4c00-8fdb-dd30f03b6a73}; !- Outlet Port

OS:Connection,
  {60dad652-73db-4241-9152-92405d5b17f4}, !- Handle
  {8a6155c0-36ec-436b-9214-9f43cae77646}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  7,                                      !- Outlet Port
  {4ed5caa4-ac02-4427-860f-7d718669efc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a6cd55-2b64-455e-9bba-6e78188ab4f2}, !- Handle
  Node 304,                               !- Name
  {a69648ae-7d33-4267-8b26-aa71c10a7dab}, !- Inlet Port
  {afb9b62f-6cdf-4d2c-8c68-a2d4ae2997a0}; !- Outlet Port

OS:Connection,
  {307267e3-7f1b-4c00-8fdb-dd30f03b6a73}, !- Handle
  {2ebab48e-0ce6-4cf0-9eae-f558c2c66de6}, !- Name
  {4ed5caa4-ac02-4427-860f-7d718669efc5}, !- Source Object
  3,                                      !- Outlet Port
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a69648ae-7d33-4267-8b26-aa71c10a7dab}, !- Handle
  {1a859a3e-630c-46ee-a278-374f298912cb}, !- Name
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Source Object
  6,                                      !- Outlet Port
  {c5a6cd55-2b64-455e-9bba-6e78188ab4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb9b62f-6cdf-4d2c-8c68-a2d4ae2997a0}, !- Handle
  {e7a108eb-65a2-4c3e-a8cb-8937777795f1}, !- Name
  {c5a6cd55-2b64-455e-9bba-6e78188ab4f2}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e37849b6-e9e2-46c1-b612-955e532964a3}, !- Handle
  Controller Water Coil 7,                !- Name
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {ce09a0d6-7483-4f3c-967b-8d6d22ec7ac9}, !- Sensor Node Name
  {4ed5caa4-ac02-4427-860f-7d718669efc5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00208806459752713,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e1229b80-c794-454f-957b-553b6505e6fd}, !- Handle
  Node 305,                               !- Name
  {e34c75ba-6de1-4e82-9a52-bc63dacbcb10}, !- Inlet Port
  {6c49496d-2ffa-410c-a8ec-578bc051612e}; !- Outlet Port

OS:Connection,
  {e34c75ba-6de1-4e82-9a52-bc63dacbcb10}, !- Handle
  {6fedd19f-d009-4d92-b974-a3da522cca66}, !- Name
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Source Object
  13,                                     !- Outlet Port
  {e1229b80-c794-454f-957b-553b6505e6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c49496d-2ffa-410c-a8ec-578bc051612e}, !- Handle
  {409f45b9-14f1-4cb5-96c0-e0fe77a0587a}, !- Name
  {e1229b80-c794-454f-957b-553b6505e6fd}, !- Source Object
  3,                                      !- Outlet Port
  {da48af67-b368-49b9-b128-90642bae03ce}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2356cd1e-dad6-4f3c-a8aa-635d169b723b}, !- Handle
  Node 306,                               !- Name
  {0adcb649-01be-4c8d-b9ef-7ebb819e8435}, !- Inlet Port
  {450b2098-282f-427f-b639-114d99c290fd}; !- Outlet Port

OS:Connection,
  {0adcb649-01be-4c8d-b9ef-7ebb819e8435}, !- Handle
  {91e27e0a-3b87-4581-baf8-3a5c2d8fc752}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  7,                                      !- Outlet Port
  {2356cd1e-dad6-4f3c-a8aa-635d169b723b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d15758a-6b9a-4631-b49c-79ea0591b14a}, !- Handle
  Node 307,                               !- Name
  {ccf4b68e-b41b-48dd-827b-4c6707f6c39c}, !- Inlet Port
  {f001afaa-25ea-4920-9d15-3e2a01331f0a}; !- Outlet Port

OS:Connection,
  {450b2098-282f-427f-b639-114d99c290fd}, !- Handle
  {66371c97-2868-47e4-b928-6e450b32f6cd}, !- Name
  {2356cd1e-dad6-4f3c-a8aa-635d169b723b}, !- Source Object
  3,                                      !- Outlet Port
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ccf4b68e-b41b-48dd-827b-4c6707f6c39c}, !- Handle
  {435c2d78-2a8f-480f-bee7-67cdf8969f46}, !- Name
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Source Object
  11,                                     !- Outlet Port
  {3d15758a-6b9a-4631-b49c-79ea0591b14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f001afaa-25ea-4920-9d15-3e2a01331f0a}, !- Handle
  {dd1ddf75-b81f-4144-965f-dcfdabcd45bb}, !- Name
  {3d15758a-6b9a-4631-b49c-79ea0591b14a}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1e244a7a-c531-44e1-bdd4-408f1ac3bb79}, !- Handle
  Controller Water Coil 8,                !- Name
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {e1229b80-c794-454f-957b-553b6505e6fd}, !- Sensor Node Name
  {2356cd1e-dad6-4f3c-a8aa-635d169b723b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.0107872823618471,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {97ee2569-abbf-4902-8c78-09ba47a2ebeb}, !- Handle
  Node 308,                               !- Name
  {f5611b49-5ea9-4f9f-aa94-89ba0293df01}, !- Inlet Port
  {53593065-a8fa-445f-8134-03392bc41227}; !- Outlet Port

OS:Connection,
  {4e79ce24-d1a0-4516-88f8-e167826b0cd8}, !- Handle
  {e0833e39-cda5-44b6-8ca6-0e34dc3dab40}, !- Name
  {7c6447e8-5231-4be6-aabe-bdae0a9c3748}, !- Source Object
  3,                                      !- Outlet Port
  {6ac37f95-8947-465c-b355-93b300419f55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5611b49-5ea9-4f9f-aa94-89ba0293df01}, !- Handle
  {4d5442a5-0e31-45e7-b80d-d38ce6039580}, !- Name
  {6ac37f95-8947-465c-b355-93b300419f55}, !- Source Object
  5,                                      !- Outlet Port
  {97ee2569-abbf-4902-8c78-09ba47a2ebeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53593065-a8fa-445f-8134-03392bc41227}, !- Handle
  {5dca6b44-53b1-4197-b92e-5fedc0729150}, !- Name
  {97ee2569-abbf-4902-8c78-09ba47a2ebeb}, !- Source Object
  3,                                      !- Outlet Port
  {e6f9d8b3-40d1-41f7-ad34-86a4ce193f6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {d640bdc0-c34f-4b28-bf0b-1e250656487e}, !- Handle
  NE_Ops Air Loop HVAC AHU-2-03_VAV Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {77ccc518-2195-4d05-8fe3-c14ab3074b7e}, !- Handle
  Air Loop HVAC AHU-2-03_VAV Direct Evaporative Cooler, !- Name
  {d640bdc0-c34f-4b28-bf0b-1e250656487e}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  380,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {06589d46-3715-444a-b221-7fa26bcd6b34}, !- Air Inlet Node Name
  {49da3e83-de81-473b-b6a8-8dcf1aa58073}, !- Air Outlet Node Name
  {ecf7290c-917e-4b26-8d2a-8a9b1992a1ca}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {ecf7290c-917e-4b26-8d2a-8a9b1992a1ca}, !- Handle
  Node 310,                               !- Name
  {49da3e83-de81-473b-b6a8-8dcf1aa58073}, !- Inlet Port
  {97d530b7-d727-454c-b491-694e09dc2eab}; !- Outlet Port

OS:Connection,
  {06589d46-3715-444a-b221-7fa26bcd6b34}, !- Handle
  {8bbb830c-8bf6-441c-8a4d-601ee0d72adc}, !- Name
  {a55b5fa2-5018-4141-956c-34618f4a70f4}, !- Source Object
  3,                                      !- Outlet Port
  {77ccc518-2195-4d05-8fe3-c14ab3074b7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49da3e83-de81-473b-b6a8-8dcf1aa58073}, !- Handle
  {6cd1e4e6-b71c-42f3-86cd-d0980733df23}, !- Name
  {77ccc518-2195-4d05-8fe3-c14ab3074b7e}, !- Source Object
  6,                                      !- Outlet Port
  {ecf7290c-917e-4b26-8d2a-8a9b1992a1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d530b7-d727-454c-b491-694e09dc2eab}, !- Handle
  {02e4698f-03f9-487a-b612-fd9a8570dc9d}, !- Name
  {ecf7290c-917e-4b26-8d2a-8a9b1992a1ca}, !- Source Object
  3,                                      !- Outlet Port
  {6ac37f95-8947-465c-b355-93b300419f55}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC,
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- Handle
  Air Loop HVAC AHU-3-01_VAV,             !- Name
  ,                                       !- Controller List Name
  {deef4a40-d145-48c8-bb04-ac6411546496}, !- Availability Schedule
  {04000b51-dd9c-448f-892a-d84b0e666bba}, !- Availability Manager
  11.798686075,                           !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efb6a6de-b7f3-4085-a5cc-ebbd902615c5}, !- Supply Side Inlet Node Name
  {698a8ff0-1189-44e4-9ff6-e8663de14df0}, !- Demand Side Outlet Node Name
  {a619be29-eb44-4c06-9a6a-fc32f8fb909a}, !- Demand Side Inlet Node A
  {23490b6f-2857-4f63-8331-2eb586f6958c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {04000b51-dd9c-448f-892a-d84b0e666bba}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ed21f4e4-459c-4261-9fa5-cb8d156bcb99}, !- Handle
  Node 309,                               !- Name
  {efb6a6de-b7f3-4085-a5cc-ebbd902615c5}, !- Inlet Port
  {ec2e8bfa-6a2c-4b66-a8df-d151331fb808}; !- Outlet Port

OS:Node,
  {21c41307-8c2e-49bc-a8fc-6ac28edc5d7f}, !- Handle
  Node 311,                               !- Name
  {8d09e967-b7c2-4792-9c23-ed9c700d2a02}, !- Inlet Port
  {23490b6f-2857-4f63-8331-2eb586f6958c}; !- Outlet Port

OS:Connection,
  {efb6a6de-b7f3-4085-a5cc-ebbd902615c5}, !- Handle
  {f7ab2a84-f0de-458f-82bb-76409a7e5824}, !- Name
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- Source Object
  7,                                      !- Outlet Port
  {ed21f4e4-459c-4261-9fa5-cb8d156bcb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23490b6f-2857-4f63-8331-2eb586f6958c}, !- Handle
  {f5b6144a-329a-4672-848e-602f7ff99bcd}, !- Name
  {21c41307-8c2e-49bc-a8fc-6ac28edc5d7f}, !- Source Object
  3,                                      !- Outlet Port
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {37833e7e-8784-4785-aacc-6c123f369ec8}, !- Handle
  Node 312,                               !- Name
  {a619be29-eb44-4c06-9a6a-fc32f8fb909a}, !- Inlet Port
  {8aba9804-2db5-4a58-a2a0-f5449d5dfd02}; !- Outlet Port

OS:Node,
  {0600f55b-5bf3-4140-8186-41a999a51200}, !- Handle
  Node 313,                               !- Name
  {f5e43b2c-52fe-416c-8d93-14f8cca9a0ea}, !- Inlet Port
  {698a8ff0-1189-44e4-9ff6-e8663de14df0}; !- Outlet Port

OS:Node,
  {9da4a347-dbdb-437d-b5bc-d9caddd2bfcc}, !- Handle
  Node 314,                               !- Name
  {cdb82db0-4001-452b-a837-1b057385f1dd}, !- Inlet Port
  {34ec6c02-d77e-493c-ab32-5ae7edd1336d}; !- Outlet Port

OS:Connection,
  {a619be29-eb44-4c06-9a6a-fc32f8fb909a}, !- Handle
  {452cf691-2b52-4feb-83fc-f4bf3f9557e6}, !- Name
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- Source Object
  9,                                      !- Outlet Port
  {37833e7e-8784-4785-aacc-6c123f369ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698a8ff0-1189-44e4-9ff6-e8663de14df0}, !- Handle
  {b0497595-4de4-4e1a-8e73-a88e156ae459}, !- Name
  {0600f55b-5bf3-4140-8186-41a999a51200}, !- Source Object
  3,                                      !- Outlet Port
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8aba9804-2db5-4a58-a2a0-f5449d5dfd02}, !- Inlet Node Name
  {19a1cd08-9a50-4fe1-9346-4bde82629f9b}, !- Outlet Node Name 1
  {24871c22-b45b-48ff-b5c9-7c86bdbdb3b1}, !- Outlet Node Name 2
  {97ad132f-18aa-4ac5-8172-e1bb6a64f877}, !- Outlet Node Name 3
  {cb94916b-f9bd-4472-95d1-b82be2cd6edf}, !- Outlet Node Name 4
  {a44b78dd-618b-42fb-b9fc-ca4dd08101fa}, !- Outlet Node Name 5
  {b92999e4-99b4-4ee6-b09c-17ca50a1c382}, !- Outlet Node Name 6
  {b684d464-0478-441f-acd0-85367e9ebd19}, !- Outlet Node Name 7
  {0a0a13d9-8c35-474c-9ed4-980961826fd6}, !- Outlet Node Name 8
  {7f2d2061-104b-49b3-b337-5d515764b858}, !- Outlet Node Name 9
  {a61b2820-b441-4399-9981-e4f758bdc4d8}, !- Outlet Node Name 10
  {46c8b780-1c7e-4247-b47c-f58218e84261}, !- Outlet Node Name 11
  {2027ee5a-c19d-4aea-a6bb-bdcdd34c5750}, !- Outlet Node Name 12
  {d1e91297-5ef0-4c34-80d5-62f17eba2705}, !- Outlet Node Name 13
  {47be339d-b96c-4b42-9ec9-e4872fcf8410}, !- Outlet Node Name 14
  {d73cba5e-ca5c-440d-a423-520ef637cad8}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {56d03760-6164-45da-a07c-df280f708275}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f5e43b2c-52fe-416c-8d93-14f8cca9a0ea}, !- Outlet Node Name
  {4c9f4143-ee29-4d42-8e03-f0192e2d38b8}, !- Inlet Node Name 1
  {8589b8e1-7221-4f91-b334-f41d0f443fcd}, !- Inlet Node Name 2
  {0c164b73-6c28-45db-8ba2-dc03c48c70d5}, !- Inlet Node Name 3
  {e7ac1843-f23a-4872-8174-a25281f0e214}, !- Inlet Node Name 4
  {bd3b9d5b-1ae0-45ef-9cdc-d2a3ebfab356}, !- Inlet Node Name 5
  {efa1a6ed-224e-46b7-b5da-e3588b3c21b3}, !- Inlet Node Name 6
  {5ddc6b14-2ec4-4299-bf7b-db4c07d81d7b}, !- Inlet Node Name 7
  {8c6b923e-f5a0-4039-bb7b-f68591ea70fc}, !- Inlet Node Name 8
  {3f127998-7613-42e4-9c51-d77e873a6c78}, !- Inlet Node Name 9
  {57b7fed4-b9a1-4c5b-ac4a-8de1055bd249}, !- Inlet Node Name 10
  {9d831aea-e9f7-4698-9133-b5942fe7820d}, !- Inlet Node Name 11
  {4b7f0808-69e9-41ac-8a6f-75738b714825}, !- Inlet Node Name 12
  {77ce8652-52fb-4330-b43f-5be2929ad202}, !- Inlet Node Name 13
  {f62bb515-0fc8-415d-9db3-34df9b32b40c}, !- Inlet Node Name 14
  {18927412-cb82-4b35-8d2c-12d732b7a4b5}; !- Inlet Node Name 15

OS:Connection,
  {8aba9804-2db5-4a58-a2a0-f5449d5dfd02}, !- Handle
  {ae69e90e-fe27-4c3a-a0bd-c18f4cead512}, !- Name
  {37833e7e-8784-4785-aacc-6c123f369ec8}, !- Source Object
  3,                                      !- Outlet Port
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e43b2c-52fe-416c-8d93-14f8cca9a0ea}, !- Handle
  {08373906-7592-4fb9-a412-5368c9c9523a}, !- Name
  {56d03760-6164-45da-a07c-df280f708275}, !- Source Object
  2,                                      !- Outlet Port
  {0600f55b-5bf3-4140-8186-41a999a51200}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5a6b5dc-1873-4f2a-8249-f6a40d969e64}, !- Handle
  {382f946c-93bf-431a-ab0b-f111887e1808}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {7d381451-32cd-431d-ac00-bb368d55d564}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.62,                                   !- Fan Efficiency
  1681,                                   !- Pressure Rise {Pa}
  11.798686075,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {44d6a80d-bf2f-4aae-9eea-ec1115491558}, !- Air Inlet Node Name
  {8d09e967-b7c2-4792-9c23-ed9c700d2a02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.0014004542013626,                     !- Maximum Water Flow Rate {m3/s}
  {477f0b3c-00ca-4af8-890d-08bb21179120}, !- Water Inlet Node Name
  {88d15617-dd04-410f-a5eb-054f84c7b094}, !- Water Outlet Node Name
  {0299e347-2994-4795-9baa-869a279fda85}, !- Air Inlet Node Name
  {b6a2ba64-ff6c-4328-854d-c2db1e492c8e}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  129918.405331,                          !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  -9.33333333333333,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00712843805198082,                    !- Design Water Flow Rate {m3/s}
  11.798686075,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  26.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {62aaf651-5780-40e0-993b-c45ebe160e75}, !- Water Inlet Node Name
  {6e70decb-73fe-4ea4-bd60-3d91b867afe5}, !- Water Outlet Node Name
  {445ca9f7-53af-4cd5-9879-c560c0343e89}, !- Air Inlet Node Name
  {6e81addb-7049-4252-9038-a01ab89344dc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {5b3ac1bd-c181-4086-a6a3-61ca86f08978}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  11.798686075,                           !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {deef4a40-d145-48c8-bb04-ac6411546496}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7d9af8e9-24ff-4631-bc20-4e793ce7ff5b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7d9af8e9-24ff-4631-bc20-4e793ce7ff5b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {deef4a40-d145-48c8-bb04-ac6411546496}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44cdb3fc-aefd-49dc-9fbd-338a796f16dc}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Outdoor Air System, !- Name
  {5b3ac1bd-c181-4086-a6a3-61ca86f08978}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {647b8761-9052-4571-94a7-750d1a8d37d3}, !- Mixed Air Node Name
  {471b0429-1eec-4504-9414-20460a0ce421}, !- Outdoor Air Stream Node Name
  {ee21fc19-1f05-4832-970d-5f54ab271226}, !- Relief Air Stream Node Name
  {ec2e8bfa-6a2c-4b66-a8df-d151331fb808}; !- Return Air Stream Node Name

OS:Node,
  {c3de272d-25c8-4e16-a9c5-205ea4671791}, !- Handle
  Node 315,                               !- Name
  ,                                       !- Inlet Port
  {d82febea-565a-4ca8-9e9b-d1170dd9190a}; !- Outlet Port

OS:Node,
  {b3cde5c7-b372-49ab-a22a-a1d117e83a96}, !- Handle
  Node 316,                               !- Name
  {ee21fc19-1f05-4832-970d-5f54ab271226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee21fc19-1f05-4832-970d-5f54ab271226}, !- Handle
  {9c66c0cc-efc7-4f23-b213-67082c363094}, !- Name
  {44cdb3fc-aefd-49dc-9fbd-338a796f16dc}, !- Source Object
  7,                                      !- Outlet Port
  {b3cde5c7-b372-49ab-a22a-a1d117e83a96}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {ca6bedfa-ac34-473b-81ce-5f2af067e7e6}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333333,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {21c41307-8c2e-49bc-a8fc-6ac28edc5d7f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {8d09e967-b7c2-4792-9c23-ed9c700d2a02}, !- Handle
  {253697c3-fdc7-4b11-b4b9-691f4abff775}, !- Name
  {7d381451-32cd-431d-ac00-bb368d55d564}, !- Source Object
  17,                                     !- Outlet Port
  {21c41307-8c2e-49bc-a8fc-6ac28edc5d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {102f095d-a86f-4d9a-a149-d53c9822c6e7}, !- Handle
  Node 317,                               !- Name
  {b6a2ba64-ff6c-4328-854d-c2db1e492c8e}, !- Inlet Port
  {44d6a80d-bf2f-4aae-9eea-ec1115491558}; !- Outlet Port

OS:Connection,
  {b6a2ba64-ff6c-4328-854d-c2db1e492c8e}, !- Handle
  {4ccdc51e-6aab-492e-8bb5-dae56768a4c4}, !- Name
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Source Object
  8,                                      !- Outlet Port
  {102f095d-a86f-4d9a-a149-d53c9822c6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d6a80d-bf2f-4aae-9eea-ec1115491558}, !- Handle
  {e66c6e48-6da5-4609-bd80-844b5eb4020b}, !- Name
  {102f095d-a86f-4d9a-a149-d53c9822c6e7}, !- Source Object
  3,                                      !- Outlet Port
  {7d381451-32cd-431d-ac00-bb368d55d564}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4d1c5fbf-5694-4d15-9ef2-d0f80917d94e}, !- Handle
  Node 318,                               !- Name
  {f1dd8baa-d9c0-417f-9fdc-ea329b8c9858}, !- Inlet Port
  {477f0b3c-00ca-4af8-890d-08bb21179120}; !- Outlet Port

OS:Connection,
  {f1dd8baa-d9c0-417f-9fdc-ea329b8c9858}, !- Handle
  {8598c849-9103-4c1d-b5ea-e95b6f1a2704}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  8,                                      !- Outlet Port
  {4d1c5fbf-5694-4d15-9ef2-d0f80917d94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c72fd8-9bdc-4655-80b9-48498c585a94}, !- Handle
  Node 319,                               !- Name
  {88d15617-dd04-410f-a5eb-054f84c7b094}, !- Inlet Port
  {79e0f2de-a861-4ce4-9c9c-5eb235daecd5}; !- Outlet Port

OS:Connection,
  {477f0b3c-00ca-4af8-890d-08bb21179120}, !- Handle
  {b28c559d-6c1e-4516-a0c0-b1a8d27bb7dc}, !- Name
  {4d1c5fbf-5694-4d15-9ef2-d0f80917d94e}, !- Source Object
  3,                                      !- Outlet Port
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88d15617-dd04-410f-a5eb-054f84c7b094}, !- Handle
  {ff5c9141-8c20-477a-897b-09749b32393a}, !- Name
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Source Object
  6,                                      !- Outlet Port
  {08c72fd8-9bdc-4655-80b9-48498c585a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e0f2de-a861-4ce4-9c9c-5eb235daecd5}, !- Handle
  {cdc71613-4ee4-4535-92ad-c8fde5cc4b98}, !- Name
  {08c72fd8-9bdc-4655-80b9-48498c585a94}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {693a753a-4e13-4e43-a8d8-66df8e0a2743}, !- Handle
  Controller Water Coil 9,                !- Name
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {102f095d-a86f-4d9a-a149-d53c9822c6e7}, !- Sensor Node Name
  {4d1c5fbf-5694-4d15-9ef2-d0f80917d94e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.0014004542013626,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1fd5d9f0-8a5e-4dae-b51e-6b66107ad039}, !- Handle
  Node 320,                               !- Name
  {6e81addb-7049-4252-9038-a01ab89344dc}, !- Inlet Port
  {0299e347-2994-4795-9baa-869a279fda85}; !- Outlet Port

OS:Connection,
  {6e81addb-7049-4252-9038-a01ab89344dc}, !- Handle
  {5d778a0c-1e4c-472e-81d5-f1e4a7374a4d}, !- Name
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Source Object
  13,                                     !- Outlet Port
  {1fd5d9f0-8a5e-4dae-b51e-6b66107ad039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0299e347-2994-4795-9baa-869a279fda85}, !- Handle
  {70f01618-687d-414e-8be3-9f0f3c27d26f}, !- Name
  {1fd5d9f0-8a5e-4dae-b51e-6b66107ad039}, !- Source Object
  3,                                      !- Outlet Port
  {d1ad802d-de94-4ab7-9906-83be597b6035}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {52114e48-f63d-4f53-892d-cf0128bb8cac}, !- Handle
  Node 321,                               !- Name
  {28867bde-799b-4ec7-b7b8-d6868d272807}, !- Inlet Port
  {62aaf651-5780-40e0-993b-c45ebe160e75}; !- Outlet Port

OS:Connection,
  {28867bde-799b-4ec7-b7b8-d6868d272807}, !- Handle
  {6ac957eb-44bb-492a-a47d-23be73607828}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  8,                                      !- Outlet Port
  {52114e48-f63d-4f53-892d-cf0128bb8cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5178765c-a482-4f1f-8f6a-807dadb11d57}, !- Handle
  Node 322,                               !- Name
  {6e70decb-73fe-4ea4-bd60-3d91b867afe5}, !- Inlet Port
  {64b4f37d-8b64-4e2e-a8c9-4971c34d9d09}; !- Outlet Port

OS:Connection,
  {62aaf651-5780-40e0-993b-c45ebe160e75}, !- Handle
  {f15fe1a0-c2be-41e0-84a8-c46e50fba99d}, !- Name
  {52114e48-f63d-4f53-892d-cf0128bb8cac}, !- Source Object
  3,                                      !- Outlet Port
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6e70decb-73fe-4ea4-bd60-3d91b867afe5}, !- Handle
  {fd0695a1-7342-4b72-a610-db981a238862}, !- Name
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Source Object
  11,                                     !- Outlet Port
  {5178765c-a482-4f1f-8f6a-807dadb11d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b4f37d-8b64-4e2e-a8c9-4971c34d9d09}, !- Handle
  {8af5b020-5060-427f-93cb-e9ec315ae479}, !- Name
  {5178765c-a482-4f1f-8f6a-807dadb11d57}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a36dc0d0-67b3-4e4f-8e8b-c796ad3b73d0}, !- Handle
  Controller Water Coil 10,               !- Name
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {1fd5d9f0-8a5e-4dae-b51e-6b66107ad039}, !- Sensor Node Name
  {52114e48-f63d-4f53-892d-cf0128bb8cac}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00712843805198082,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ef5f0167-a068-4eec-9f4a-ca6c5b3f4f93}, !- Handle
  Node 323,                               !- Name
  {647b8761-9052-4571-94a7-750d1a8d37d3}, !- Inlet Port
  {445ca9f7-53af-4cd5-9879-c560c0343e89}; !- Outlet Port

OS:Connection,
  {ec2e8bfa-6a2c-4b66-a8df-d151331fb808}, !- Handle
  {02be27aa-2bde-4d65-8a32-767799c721cd}, !- Name
  {ed21f4e4-459c-4261-9fa5-cb8d156bcb99}, !- Source Object
  3,                                      !- Outlet Port
  {44cdb3fc-aefd-49dc-9fbd-338a796f16dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {647b8761-9052-4571-94a7-750d1a8d37d3}, !- Handle
  {e172e7c7-1922-44ee-9f40-1b06d378baa9}, !- Name
  {44cdb3fc-aefd-49dc-9fbd-338a796f16dc}, !- Source Object
  5,                                      !- Outlet Port
  {ef5f0167-a068-4eec-9f4a-ca6c5b3f4f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445ca9f7-53af-4cd5-9879-c560c0343e89}, !- Handle
  {4ef93129-5442-4045-8b57-bb40df51315f}, !- Name
  {ef5f0167-a068-4eec-9f4a-ca6c5b3f4f93}, !- Source Object
  3,                                      !- Outlet Port
  {df63e3a7-a458-442f-b8f1-d790315c14b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {ef36ec91-4027-457a-80d5-74d165dd965f}, !- Handle
  NE_Ops Air Loop HVAC AHU-3-01_VAV Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {3a16c815-d500-40ad-a0a1-7959a10ef838}, !- Handle
  Air Loop HVAC AHU-3-01_VAV Direct Evaporative Cooler, !- Name
  {ef36ec91-4027-457a-80d5-74d165dd965f}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  250,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {d82febea-565a-4ca8-9e9b-d1170dd9190a}, !- Air Inlet Node Name
  {a4339d9d-1f68-4d29-8eb5-73ac49b9c084}, !- Air Outlet Node Name
  {45507581-4023-409f-8d58-c5bfa0b05023}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {45507581-4023-409f-8d58-c5bfa0b05023}, !- Handle
  Node 325,                               !- Name
  {a4339d9d-1f68-4d29-8eb5-73ac49b9c084}, !- Inlet Port
  {471b0429-1eec-4504-9414-20460a0ce421}; !- Outlet Port

OS:Connection,
  {d82febea-565a-4ca8-9e9b-d1170dd9190a}, !- Handle
  {63d54109-ad8c-43d5-8f32-eabd353dadc5}, !- Name
  {c3de272d-25c8-4e16-a9c5-205ea4671791}, !- Source Object
  3,                                      !- Outlet Port
  {3a16c815-d500-40ad-a0a1-7959a10ef838}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4339d9d-1f68-4d29-8eb5-73ac49b9c084}, !- Handle
  {287804e7-0d72-4a42-bad6-33da1cc8e8f2}, !- Name
  {3a16c815-d500-40ad-a0a1-7959a10ef838}, !- Source Object
  6,                                      !- Outlet Port
  {45507581-4023-409f-8d58-c5bfa0b05023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471b0429-1eec-4504-9414-20460a0ce421}, !- Handle
  {0665c210-65d4-4fff-8e54-18f59853aaf5}, !- Name
  {45507581-4023-409f-8d58-c5bfa0b05023}, !- Source Object
  3,                                      !- Outlet Port
  {44cdb3fc-aefd-49dc-9fbd-338a796f16dc}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC,
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- Handle
  Air Loop HVAC AHU-6-01_VAV,             !- Name
  ,                                       !- Controller List Name
  {3b6a3452-0d9c-4006-89f7-4951eb364172}, !- Availability Schedule
  {e8a446b1-da1e-4768-8f4e-31319363956e}, !- Availability Manager
  23.59737215,                            !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3733108d-c51b-4761-bfce-496198678ce7}, !- Supply Side Inlet Node Name
  {02a30d66-693a-4166-994c-9f8ffd889e21}, !- Demand Side Outlet Node Name
  {e355af50-76be-47d3-b5bf-d02c1b0ab777}, !- Demand Side Inlet Node A
  {9c11eba7-f85a-4bc2-9131-08d6a9b148e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {e8a446b1-da1e-4768-8f4e-31319363956e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {0c740807-6466-422e-984f-64b33a817359}, !- Handle
  Node 324,                               !- Name
  {3733108d-c51b-4761-bfce-496198678ce7}, !- Inlet Port
  {fdf21559-2a89-43a7-8586-3d4109b87677}; !- Outlet Port

OS:Node,
  {7a44cd7e-448e-4cf5-8aec-2597d47092c4}, !- Handle
  Node 326,                               !- Name
  {d80a925e-39af-4a27-94e3-8d33eb5571de}, !- Inlet Port
  {9c11eba7-f85a-4bc2-9131-08d6a9b148e6}; !- Outlet Port

OS:Connection,
  {3733108d-c51b-4761-bfce-496198678ce7}, !- Handle
  {4f1bff49-af8c-4371-a714-022f23928cfc}, !- Name
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- Source Object
  7,                                      !- Outlet Port
  {0c740807-6466-422e-984f-64b33a817359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c11eba7-f85a-4bc2-9131-08d6a9b148e6}, !- Handle
  {a6da4893-e110-414d-b86f-04cd8a1252af}, !- Name
  {7a44cd7e-448e-4cf5-8aec-2597d47092c4}, !- Source Object
  3,                                      !- Outlet Port
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {76f067dc-5890-4b1d-a226-72efe13bb965}, !- Handle
  Node 327,                               !- Name
  {e355af50-76be-47d3-b5bf-d02c1b0ab777}, !- Inlet Port
  {9c25c2d4-2e53-4165-bc6a-ae905bb1ce21}; !- Outlet Port

OS:Node,
  {8cdadc3b-1178-4cdf-886e-81c41fb07a52}, !- Handle
  Node 328,                               !- Name
  {5c8008ab-51a3-472a-ad47-4b8518f101c0}, !- Inlet Port
  {02a30d66-693a-4166-994c-9f8ffd889e21}; !- Outlet Port

OS:Node,
  {6b730296-fc53-4773-9dec-bde6712805d8}, !- Handle
  Node 329,                               !- Name
  {47a1c3c6-3260-4cb8-9296-ced82caaa512}, !- Inlet Port
  {532727b4-9d4e-4cb6-8d49-8d721b3a9e79}; !- Outlet Port

OS:Connection,
  {e355af50-76be-47d3-b5bf-d02c1b0ab777}, !- Handle
  {2a7f0509-f081-4729-81b6-6b24e069eba9}, !- Name
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- Source Object
  9,                                      !- Outlet Port
  {76f067dc-5890-4b1d-a226-72efe13bb965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a30d66-693a-4166-994c-9f8ffd889e21}, !- Handle
  {fa014927-9fa4-486a-b3b7-789a9584635a}, !- Name
  {8cdadc3b-1178-4cdf-886e-81c41fb07a52}, !- Source Object
  3,                                      !- Outlet Port
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9c25c2d4-2e53-4165-bc6a-ae905bb1ce21}, !- Inlet Node Name
  {a548fe77-4df8-4e54-98c0-af0b96d72018}, !- Outlet Node Name 1
  {1ffc9ade-3aaa-4f4d-84d3-d8311b9c542d}, !- Outlet Node Name 2
  {881ace9d-4bae-4f3e-b7ce-c21160938908}, !- Outlet Node Name 3
  {408dc19c-78d8-4fc1-b3f3-0904172bfab3}, !- Outlet Node Name 4
  {4de50e0d-c46c-4e31-aa68-dd95c61cd0ee}, !- Outlet Node Name 5
  {9eabde12-a41c-491f-b596-9a799be50ed5}, !- Outlet Node Name 6
  {21f0f134-6091-446f-bffb-e9cee102734b}, !- Outlet Node Name 7
  {6feda0f9-0737-458c-a98d-8bc7f6edc545}, !- Outlet Node Name 8
  {b872d24d-172f-4614-8d1b-ae920ba28957}, !- Outlet Node Name 9
  {49fab6b5-b4d0-41a3-8dc4-0504b0e3e124}, !- Outlet Node Name 10
  {1d173a05-7d30-45a6-a64a-dce13bdd5b1e}, !- Outlet Node Name 11
  {dc22a973-7b0a-4d2b-9721-21691cb5a062}, !- Outlet Node Name 12
  {78641f0a-eaef-437d-a88c-6a6911ad856d}, !- Outlet Node Name 13
  {0f42cd2f-8d64-4691-8556-1c5ef2170d9c}, !- Outlet Node Name 14
  {2e58c93b-b035-4ec0-a005-359446503b6f}, !- Outlet Node Name 15
  {4e5a30f9-c1d1-4af5-b2e2-cf948a89ce31}, !- Outlet Node Name 16
  {29eb055a-1aba-46ff-9d20-f2edd5de6048}, !- Outlet Node Name 17
  {dfd673e1-cc5a-4638-b366-733bb50ee847}, !- Outlet Node Name 18
  {9e8ae883-a0f5-47db-b211-d2ba7453695a}, !- Outlet Node Name 19
  {5ff64aef-d41b-45de-976d-6a353b99ef26}, !- Outlet Node Name 20
  {5abb8f78-9683-4a07-bc70-a91f8ca31c03}, !- Outlet Node Name 21
  {abda6876-a976-4391-8aa8-32c0570ea81f}, !- Outlet Node Name 22
  {e87b92d5-9999-4031-8fab-a3f39b8367cb}, !- Outlet Node Name 23
  {3f84fd84-dd8e-42c0-8c7b-25cac9f7c231}, !- Outlet Node Name 24
  {5bdddd46-ce56-4fb3-acd7-c2ecb14ea74e}, !- Outlet Node Name 25
  {f9a38610-a362-4624-9805-09713985e4c0}, !- Outlet Node Name 26
  {8c52d24a-254b-4aed-b8c0-6896f1bae536}, !- Outlet Node Name 27
  {2135127f-225d-48cc-baf2-599ab2294d9e}, !- Outlet Node Name 28
  {258df0bb-c3d5-40b1-91ef-020b0c82acdb}, !- Outlet Node Name 29
  {bbb8f941-11e7-4dbd-9d03-e5e44acda2e4}, !- Outlet Node Name 30
  {ec503b3e-cdc6-451d-b9db-2d7027e0f188}, !- Outlet Node Name 31
  {1434831d-2ee6-44e6-b05a-585c317465cb}, !- Outlet Node Name 32
  {cea4c75b-f06b-4700-9213-3f7f95a336eb}, !- Outlet Node Name 33
  {9d8cfc77-9bb4-4160-af5d-e7d5b484d0c0}, !- Outlet Node Name 34
  {0cb98c82-5f1c-4679-9061-1c921153a31e}, !- Outlet Node Name 35
  {465820a2-98cc-4a08-9ca1-4cdd91bacc83}, !- Outlet Node Name 36
  {64c2e7d3-4fe2-44ee-96f3-1edf71d2cb25}, !- Outlet Node Name 37
  {873b6fca-6ef6-472c-bcce-ed6a9c47b858}, !- Outlet Node Name 38
  {1a69716d-3576-45cb-a27e-6295d3d87096}, !- Outlet Node Name 39
  {40c4bf5a-d42b-49c8-879d-50ae3ec2d06c}, !- Outlet Node Name 40
  {34492f2f-0870-4ddd-8ca1-eedbdb9952e3}, !- Outlet Node Name 41
  {7033b9f2-3a3f-4780-9e80-f9fbb687df03}, !- Outlet Node Name 42
  {01b573ef-e4f7-4311-ac2d-15e44a3f4bba}, !- Outlet Node Name 43
  {1e0fdf1f-a6de-4855-9afc-abfd57cb03ec}, !- Outlet Node Name 44
  {ec897939-4ca8-4439-9108-ba6075688c58}, !- Outlet Node Name 45
  {d051b0b9-dc0c-4d2e-a3e5-e23cce8fa69f}, !- Outlet Node Name 46
  {198d14d9-576d-4bf5-abae-2b155d2053fe}, !- Outlet Node Name 47
  {6474a6eb-c399-410a-9ad4-6f69b78f89b5}, !- Outlet Node Name 48
  {5525559b-91f3-4bc6-8166-2cdb1321ee25}, !- Outlet Node Name 49
  {40be3940-70b7-4d56-9798-553a01bbb1ce}, !- Outlet Node Name 50
  {9da221a0-3615-4297-a123-7600347ec70c}, !- Outlet Node Name 51
  {a7116fd1-edd7-4e76-a13d-be6b594aa504}, !- Outlet Node Name 52
  {793c8229-cbd1-422e-b75e-b4e3c1b2f75f}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {99535071-9913-42e3-afed-238d15e482a1}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5c8008ab-51a3-472a-ad47-4b8518f101c0}, !- Outlet Node Name
  {ac1ee7b8-25a6-4e1a-9450-2c0d889aac10}, !- Inlet Node Name 1
  {7c778167-3d41-41ad-81b2-d7771ed66320}, !- Inlet Node Name 2
  {56d4805e-76de-490a-8e0e-bf40c64d2729}, !- Inlet Node Name 3
  {8d273cb7-1f94-415e-95ae-40d06bb965a3}, !- Inlet Node Name 4
  {89c415e5-42cb-4cc2-9eff-4446b00e35f3}, !- Inlet Node Name 5
  {376e371d-594e-4b51-99c9-409253ae8496}, !- Inlet Node Name 6
  {5356e724-fd90-4f37-8c57-225b4be4b367}, !- Inlet Node Name 7
  {bcce8813-4375-450e-82a6-eb2eaec321af}, !- Inlet Node Name 8
  {c353d95a-0b01-48af-b55d-52beddebcb90}, !- Inlet Node Name 9
  {ed918a46-8dda-46a7-89a0-2155c2c66f9b}, !- Inlet Node Name 10
  {38585728-05c1-4652-b150-c90f73378202}, !- Inlet Node Name 11
  {f6933776-b9ff-48df-9360-86ce0428e439}, !- Inlet Node Name 12
  {cb22439b-4890-4d68-b288-0dd4dea47c6b}, !- Inlet Node Name 13
  {aa227fbb-f552-486d-a210-97f4c24cdf09}, !- Inlet Node Name 14
  {3163effb-2990-4e10-9d80-a5d7f573adfc}, !- Inlet Node Name 15
  {6d1a8640-326d-4465-8853-beca8d0c4bd8}, !- Inlet Node Name 16
  {161f5478-5349-4712-bf24-75bb5ca62a7c}, !- Inlet Node Name 17
  {ac832dd8-ea23-4336-9470-6f6c3dff5546}, !- Inlet Node Name 18
  {7464b5e7-b923-4aa9-8363-a38cb53cf48c}, !- Inlet Node Name 19
  {d6c27a1f-2989-4e66-9112-0927c7230f12}, !- Inlet Node Name 20
  {c13d8243-0c38-49cd-aa0b-89b7e62b5590}, !- Inlet Node Name 21
  {656132be-53cd-4515-9551-f9b58cbe80b5}, !- Inlet Node Name 22
  {58d8f415-45f5-4987-9ea0-ab4015cc0357}, !- Inlet Node Name 23
  {d332a7a4-3b5a-4089-93da-b75711dee0b5}, !- Inlet Node Name 24
  {5294ae3d-6202-4a28-b16d-81bbd8dee41d}, !- Inlet Node Name 25
  {5d5e7811-9073-425e-b4ab-fc78da81b3d6}, !- Inlet Node Name 26
  {e96046be-e16d-4e48-b7d5-69d8a73a140f}, !- Inlet Node Name 27
  {bdffd6c8-53c5-48f8-8d4f-ab0a3ea8499d}, !- Inlet Node Name 28
  {84f0e1b5-d6d0-4a4d-8357-9b8229aa023a}, !- Inlet Node Name 29
  {77955e0c-3004-4612-9831-f3bf7a1970e6}, !- Inlet Node Name 30
  {f474e19b-2ae0-4896-93ce-1d40a6f4d4b9}, !- Inlet Node Name 31
  {c8085390-fc7f-40e9-b0e6-ee83e966d603}, !- Inlet Node Name 32
  {9f300f84-0567-4212-91ee-d372319cb457}, !- Inlet Node Name 33
  {57c236e8-026f-40c1-8184-92a89f03f0d7}, !- Inlet Node Name 34
  {bfb1ef12-49b1-4a9f-8055-6d12ff126ea9}, !- Inlet Node Name 35
  {2c0262d0-fb4f-4260-81d1-9677f41a8f6f}, !- Inlet Node Name 36
  {2a776bfa-023e-4251-872b-a857852851f1}, !- Inlet Node Name 37
  {3f418820-ffd5-492b-81fc-5a9e8f568c10}, !- Inlet Node Name 38
  {e5274c60-6480-4b63-b06d-e0f1c56a5f19}, !- Inlet Node Name 39
  {9113b8e5-2cdd-4cf5-a286-82735ef4a24d}, !- Inlet Node Name 40
  {aa812d80-495f-4ed8-bbcf-4e492e77bd61}, !- Inlet Node Name 41
  {14777bbb-5c95-4a1b-a7de-f380cfc221bb}, !- Inlet Node Name 42
  {762dd97c-df5a-444a-9f4a-b8b994924c90}, !- Inlet Node Name 43
  {598c032a-a031-4f0c-a8cc-fda4dc23ae0e}, !- Inlet Node Name 44
  {11f942fb-237a-4a5d-aee6-f5fffa65639b}, !- Inlet Node Name 45
  {e0aab566-336e-4dc6-a5c1-d99652f0933d}, !- Inlet Node Name 46
  {30b82126-31a0-4b76-818f-7c0bcdb05b1d}, !- Inlet Node Name 47
  {9b1dc6c9-9ea1-4606-a1f2-5eb6138eccf9}, !- Inlet Node Name 48
  {0ce4fdbb-de1c-4e60-bf60-f9b5c2c8c5d1}, !- Inlet Node Name 49
  {1430d3dd-087b-4b62-a7eb-9478a4bc2755}, !- Inlet Node Name 50
  {95a2c41c-66f6-4d13-86ea-53e7cf191741}, !- Inlet Node Name 51
  {16789f7b-70f0-4091-9545-863cc7c6c8f5}, !- Inlet Node Name 52
  {c5894278-212a-4c28-a212-ad920c0c30ff}; !- Inlet Node Name 53

OS:Connection,
  {9c25c2d4-2e53-4165-bc6a-ae905bb1ce21}, !- Handle
  {459b6b2e-7d49-4b1b-9c9f-7500aee5b91c}, !- Name
  {76f067dc-5890-4b1d-a226-72efe13bb965}, !- Source Object
  3,                                      !- Outlet Port
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8008ab-51a3-472a-ad47-4b8518f101c0}, !- Handle
  {75e19ad0-41ad-477f-8141-c0ab9bbce6b2}, !- Name
  {99535071-9913-42e3-afed-238d15e482a1}, !- Source Object
  2,                                      !- Outlet Port
  {8cdadc3b-1178-4cdf-886e-81c41fb07a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {807eca64-f48a-41a1-8027-3bb3f7461725}, !- Handle
  {60532bb7-dcc1-4ed6-a616-71b9581cd9e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6dc736bf-0dcb-4a72-8ef3-dbb67c5987c8}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.62,                                   !- Fan Efficiency
  1931,                                   !- Pressure Rise {Pa}
  23.59737215,                            !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4d408541-0753-49ce-a177-9d54ff199235}, !- Air Inlet Node Name
  {d80a925e-39af-4a27-94e3-8d33eb5571de}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00155816300782236,                    !- Maximum Water Flow Rate {m3/s}
  {37a04e3c-2d8a-468c-a87a-0cc20b3c3a4d}, !- Water Inlet Node Name
  {f6e5e512-2f04-41c4-9bbc-a3457298bc86}, !- Water Outlet Node Name
  {16601f13-050d-4015-9928-d5bdf2d57a7a}, !- Air Inlet Node Name
  {b5ebf6cc-ca14-4339-b655-fe0de01cd8f0}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  144923.644115,                          !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  0.444444444444443,                      !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.0126797880393641,                     !- Design Water Flow Rate {m3/s}
  23.59737215,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.3333333333333,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5cf39176-a3ad-48fe-a5e7-4eaf86e112fd}, !- Water Inlet Node Name
  {b22c4d6f-fcca-4a47-869c-c54a17e0b885}, !- Water Outlet Node Name
  {4f3d5a66-cf6f-452b-be4e-154e4f64a32d}, !- Air Inlet Node Name
  {6788589d-71e4-43bb-ab98-37adfb580369}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {ff68689e-799d-499b-8cc2-ce347903a233}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  23.59737215,                            !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3b6a3452-0d9c-4006-89f7-4951eb364172}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5317c679-ac31-490b-82ee-105827e4055e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5317c679-ac31-490b-82ee-105827e4055e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3b6a3452-0d9c-4006-89f7-4951eb364172}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab5e5778-dd2d-49d0-ae85-284a1fa1080a}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Outdoor Air System, !- Name
  {ff68689e-799d-499b-8cc2-ce347903a233}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5270e7f4-6b7a-40ae-a565-144ad11ef23e}, !- Mixed Air Node Name
  {bfa3ec6d-9ff3-48fd-8a60-e654b19b5570}, !- Outdoor Air Stream Node Name
  {6b14f7b8-5071-48db-9c71-3f75aea9b5ab}, !- Relief Air Stream Node Name
  {fdf21559-2a89-43a7-8586-3d4109b87677}; !- Return Air Stream Node Name

OS:Node,
  {412c5327-34c4-4f44-830a-7e813ba097dd}, !- Handle
  Node 330,                               !- Name
  ,                                       !- Inlet Port
  {29a6ce18-f890-465c-9358-9a5f70eae624}; !- Outlet Port

OS:Node,
  {37a9d3cd-a8f5-47be-a5ce-7388b3664dd5}, !- Handle
  Node 331,                               !- Name
  {6b14f7b8-5071-48db-9c71-3f75aea9b5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b14f7b8-5071-48db-9c71-3f75aea9b5ab}, !- Handle
  {de40cea0-a36e-460e-8898-bdefe8ae214d}, !- Name
  {ab5e5778-dd2d-49d0-ae85-284a1fa1080a}, !- Source Object
  7,                                      !- Outlet Port
  {37a9d3cd-a8f5-47be-a5ce-7388b3664dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {9d9c7855-e07e-4aa3-a97b-1efa6fe3580a}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Setpoint Manager Warmest, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.3333333333333,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {7a44cd7e-448e-4cf5-8aec-2597d47092c4}; !- Setpoint Node or NodeList Name

OS:Connection,
  {d80a925e-39af-4a27-94e3-8d33eb5571de}, !- Handle
  {c0c87767-6596-42e6-993f-052147d82884}, !- Name
  {6dc736bf-0dcb-4a72-8ef3-dbb67c5987c8}, !- Source Object
  17,                                     !- Outlet Port
  {7a44cd7e-448e-4cf5-8aec-2597d47092c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {831d7c1b-398c-466a-9da6-ae0c4f5d979c}, !- Handle
  Node 332,                               !- Name
  {b5ebf6cc-ca14-4339-b655-fe0de01cd8f0}, !- Inlet Port
  {4d408541-0753-49ce-a177-9d54ff199235}; !- Outlet Port

OS:Connection,
  {b5ebf6cc-ca14-4339-b655-fe0de01cd8f0}, !- Handle
  {3e27c5e2-822f-4982-b7e0-6e06dc2c9049}, !- Name
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Source Object
  8,                                      !- Outlet Port
  {831d7c1b-398c-466a-9da6-ae0c4f5d979c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d408541-0753-49ce-a177-9d54ff199235}, !- Handle
  {892d3f13-74f2-4fd8-89a9-90b365ce1996}, !- Name
  {831d7c1b-398c-466a-9da6-ae0c4f5d979c}, !- Source Object
  3,                                      !- Outlet Port
  {6dc736bf-0dcb-4a72-8ef3-dbb67c5987c8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {992ae051-54e1-4ec1-b447-e27fd9600ef5}, !- Handle
  Node 333,                               !- Name
  {e9b75d1d-3650-480d-8630-032f43466b59}, !- Inlet Port
  {37a04e3c-2d8a-468c-a87a-0cc20b3c3a4d}; !- Outlet Port

OS:Connection,
  {e9b75d1d-3650-480d-8630-032f43466b59}, !- Handle
  {5260888c-0de7-4dbd-9c96-796fa7fcbaae}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  9,                                      !- Outlet Port
  {992ae051-54e1-4ec1-b447-e27fd9600ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b659dfcb-4ef6-4319-b3c0-ad1d7595b6f2}, !- Handle
  Node 334,                               !- Name
  {f6e5e512-2f04-41c4-9bbc-a3457298bc86}, !- Inlet Port
  {3bf8e100-afcf-448e-aa05-3934e81a0e14}; !- Outlet Port

OS:Connection,
  {37a04e3c-2d8a-468c-a87a-0cc20b3c3a4d}, !- Handle
  {a8f47f60-128a-43e3-a416-af06734cf42d}, !- Name
  {992ae051-54e1-4ec1-b447-e27fd9600ef5}, !- Source Object
  3,                                      !- Outlet Port
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6e5e512-2f04-41c4-9bbc-a3457298bc86}, !- Handle
  {a855336f-f858-4164-9145-fc3ceb489eb3}, !- Name
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Source Object
  6,                                      !- Outlet Port
  {b659dfcb-4ef6-4319-b3c0-ad1d7595b6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf8e100-afcf-448e-aa05-3934e81a0e14}, !- Handle
  {980fe816-4b30-48b8-a7d3-63e6bb3e0bfe}, !- Name
  {b659dfcb-4ef6-4319-b3c0-ad1d7595b6f2}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4fe4cd76-f105-4e06-a5f4-d1ee29640a1e}, !- Handle
  Controller Water Coil 11,               !- Name
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {831d7c1b-398c-466a-9da6-ae0c4f5d979c}, !- Sensor Node Name
  {992ae051-54e1-4ec1-b447-e27fd9600ef5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00155816300782236,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fa03c170-33cb-42ca-aaee-83a8d4e8e6b9}, !- Handle
  Node 335,                               !- Name
  {6788589d-71e4-43bb-ab98-37adfb580369}, !- Inlet Port
  {16601f13-050d-4015-9928-d5bdf2d57a7a}; !- Outlet Port

OS:Connection,
  {6788589d-71e4-43bb-ab98-37adfb580369}, !- Handle
  {2d8c4847-fbf4-4c2a-a9c0-a9b90ba3f60f}, !- Name
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Source Object
  13,                                     !- Outlet Port
  {fa03c170-33cb-42ca-aaee-83a8d4e8e6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16601f13-050d-4015-9928-d5bdf2d57a7a}, !- Handle
  {38f33626-d062-4a1a-8892-ae09791e944e}, !- Name
  {fa03c170-33cb-42ca-aaee-83a8d4e8e6b9}, !- Source Object
  3,                                      !- Outlet Port
  {e97fd96b-50b4-453d-ab0a-07e7a9148f63}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d3aaeda3-d2a6-4c6d-a2d0-20a75d9b78d3}, !- Handle
  Node 336,                               !- Name
  {ab845186-a4bb-4ddc-8128-7559e8d6962e}, !- Inlet Port
  {5cf39176-a3ad-48fe-a5e7-4eaf86e112fd}; !- Outlet Port

OS:Connection,
  {ab845186-a4bb-4ddc-8128-7559e8d6962e}, !- Handle
  {d7f23354-2816-4dbd-8830-7845722475ec}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  9,                                      !- Outlet Port
  {d3aaeda3-d2a6-4c6d-a2d0-20a75d9b78d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb20eeff-b31d-44a8-a522-e67434385c53}, !- Handle
  Node 337,                               !- Name
  {b22c4d6f-fcca-4a47-869c-c54a17e0b885}, !- Inlet Port
  {69096807-418e-4f68-8230-5e0f56ce45c1}; !- Outlet Port

OS:Connection,
  {5cf39176-a3ad-48fe-a5e7-4eaf86e112fd}, !- Handle
  {a42e6868-a3b9-4ac8-a9bd-093ceeae8948}, !- Name
  {d3aaeda3-d2a6-4c6d-a2d0-20a75d9b78d3}, !- Source Object
  3,                                      !- Outlet Port
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b22c4d6f-fcca-4a47-869c-c54a17e0b885}, !- Handle
  {15cbdf50-5efc-452c-b730-ebd4b3b32ac7}, !- Name
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Source Object
  11,                                     !- Outlet Port
  {bb20eeff-b31d-44a8-a522-e67434385c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69096807-418e-4f68-8230-5e0f56ce45c1}, !- Handle
  {7d4bc805-6b3d-4fad-bc0d-bc615f918eb1}, !- Name
  {bb20eeff-b31d-44a8-a522-e67434385c53}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1d5e661f-eff7-4204-b740-74b35d702622}, !- Handle
  Controller Water Coil 12,               !- Name
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {fa03c170-33cb-42ca-aaee-83a8d4e8e6b9}, !- Sensor Node Name
  {d3aaeda3-d2a6-4c6d-a2d0-20a75d9b78d3}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.0126797880393641,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b19d59bd-9e39-4983-97b3-b1ae2e43f63d}, !- Handle
  Node 338,                               !- Name
  {5270e7f4-6b7a-40ae-a565-144ad11ef23e}, !- Inlet Port
  {4f3d5a66-cf6f-452b-be4e-154e4f64a32d}; !- Outlet Port

OS:Connection,
  {fdf21559-2a89-43a7-8586-3d4109b87677}, !- Handle
  {5de5e797-ff24-4292-8e3f-304fc55275f0}, !- Name
  {0c740807-6466-422e-984f-64b33a817359}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e5778-dd2d-49d0-ae85-284a1fa1080a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5270e7f4-6b7a-40ae-a565-144ad11ef23e}, !- Handle
  {951ed8d1-3890-4f0a-8262-f0c89ed82e61}, !- Name
  {ab5e5778-dd2d-49d0-ae85-284a1fa1080a}, !- Source Object
  5,                                      !- Outlet Port
  {b19d59bd-9e39-4983-97b3-b1ae2e43f63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3d5a66-cf6f-452b-be4e-154e4f64a32d}, !- Handle
  {844439d4-f0f5-44e8-9589-b36b2eeeca02}, !- Name
  {b19d59bd-9e39-4983-97b3-b1ae2e43f63d}, !- Source Object
  3,                                      !- Outlet Port
  {4022822b-dc93-433b-a639-12bfbab61b10}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {c8e72d39-bdc5-4b48-a53b-26a9efc380dc}, !- Handle
  NE_Ops Air Loop HVAC AHU-6-01_VAV Direct Evaporative Cooler Schedule, !- Name
  {0a2695e9-e295-414d-9a7a-65cc1ffea155}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {077149ac-22ec-48a3-805d-1e26596b4c7a}, !- Handle
  Air Loop HVAC AHU-6-01_VAV Direct Evaporative Cooler, !- Name
  {c8e72d39-bdc5-4b48-a53b-26a9efc380dc}, !- Availability Schedule Name
  0.95,                                   !- Cooler Effectiveness
  500,                                    !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  {29a6ce18-f890-465c-9358-9a5f70eae624}, !- Air Inlet Node Name
  {f0abb62c-79a9-41b6-a268-fdea113f841b}, !- Air Outlet Node Name
  {ffb56d5d-bcb8-45a7-a2c0-d5457bea97f7}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:Node,
  {ffb56d5d-bcb8-45a7-a2c0-d5457bea97f7}, !- Handle
  Node 340,                               !- Name
  {f0abb62c-79a9-41b6-a268-fdea113f841b}, !- Inlet Port
  {bfa3ec6d-9ff3-48fd-8a60-e654b19b5570}; !- Outlet Port

OS:Connection,
  {29a6ce18-f890-465c-9358-9a5f70eae624}, !- Handle
  {8d00a83f-56d3-48aa-8711-c2a409120604}, !- Name
  {412c5327-34c4-4f44-830a-7e813ba097dd}, !- Source Object
  3,                                      !- Outlet Port
  {077149ac-22ec-48a3-805d-1e26596b4c7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0abb62c-79a9-41b6-a268-fdea113f841b}, !- Handle
  {339f31c6-647b-4339-99c2-71b4070ae592}, !- Name
  {077149ac-22ec-48a3-805d-1e26596b4c7a}, !- Source Object
  6,                                      !- Outlet Port
  {ffb56d5d-bcb8-45a7-a2c0-d5457bea97f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa3ec6d-9ff3-48fd-8a60-e654b19b5570}, !- Handle
  {5d0edd03-6dcd-4a57-8683-ad325f36d255}, !- Name
  {ffb56d5d-bcb8-45a7-a2c0-d5457bea97f7}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e5778-dd2d-49d0-ae85-284a1fa1080a}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ,             !- Name
  ,                                       !- Controller List Name
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Availability Schedule
  {2b404a65-15e6-48e6-b852-bf8b71df8ff4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {73189865-312b-45bc-8492-4dc1d1aca34b}, !- Supply Side Inlet Node Name
  {f037c304-ca14-4b1b-8f45-05d67350b435}, !- Demand Side Outlet Node Name
  {dbef1303-a194-4e71-a0cf-dbeb84f43a16}, !- Demand Side Inlet Node A
  {ba194a56-ead9-441e-a441-2a754b237fe4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {2b404a65-15e6-48e6-b852-bf8b71df8ff4}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {7d924d77-7d0d-4698-8217-a8ef3ba0bee8}, !- Handle
  Node 339,                               !- Name
  {73189865-312b-45bc-8492-4dc1d1aca34b}, !- Inlet Port
  {6cf622bf-ec63-4f02-a534-a688b1d86efb}; !- Outlet Port

OS:Node,
  {b6b6d226-fcc0-4fa8-b5d9-d580f9d097f9}, !- Handle
  Node 341,                               !- Name
  {01a4c284-0b4d-4dd4-b7ff-832ffa3e8d56}, !- Inlet Port
  {ba194a56-ead9-441e-a441-2a754b237fe4}; !- Outlet Port

OS:Connection,
  {73189865-312b-45bc-8492-4dc1d1aca34b}, !- Handle
  {a5d86fe3-26ae-43c4-bb15-0376c5a3ca22}, !- Name
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- Source Object
  7,                                      !- Outlet Port
  {7d924d77-7d0d-4698-8217-a8ef3ba0bee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba194a56-ead9-441e-a441-2a754b237fe4}, !- Handle
  {7a8c39b6-2923-457a-be50-0df3a8dc5eee}, !- Name
  {b6b6d226-fcc0-4fa8-b5d9-d580f9d097f9}, !- Source Object
  3,                                      !- Outlet Port
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {53e4c180-5224-47cf-9afd-290a160656cc}, !- Handle
  Node 342,                               !- Name
  {dbef1303-a194-4e71-a0cf-dbeb84f43a16}, !- Inlet Port
  {0ab5c858-4e1f-4eff-8129-058fae023f71}; !- Outlet Port

OS:Node,
  {a4fb2ff3-d7a5-489d-81c6-56cfc3834557}, !- Handle
  Node 343,                               !- Name
  {d82e9c32-b8b2-4f58-abb7-1cad5d8a24fb}, !- Inlet Port
  {f037c304-ca14-4b1b-8f45-05d67350b435}; !- Outlet Port

OS:Node,
  {113484f4-c813-4367-a085-944dbfa0c227}, !- Handle
  Node 344,                               !- Name
  {e72354ec-61ad-4586-8ece-e735cccefd09}, !- Inlet Port
  {cacbd0af-9d30-4b8d-b7e8-dd42f24aeec9}; !- Outlet Port

OS:Connection,
  {dbef1303-a194-4e71-a0cf-dbeb84f43a16}, !- Handle
  {014a6be5-71ce-417c-bf92-0b7eec4788b7}, !- Name
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- Source Object
  9,                                      !- Outlet Port
  {53e4c180-5224-47cf-9afd-290a160656cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f037c304-ca14-4b1b-8f45-05d67350b435}, !- Handle
  {e73f84a7-25c2-41c0-9755-1dc3a0c7034d}, !- Name
  {a4fb2ff3-d7a5-489d-81c6-56cfc3834557}, !- Source Object
  3,                                      !- Outlet Port
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {78da0d86-0554-446d-8e42-42fdab5c3ef4}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0ab5c858-4e1f-4eff-8129-058fae023f71}, !- Inlet Node Name
  {14e59027-fef8-471c-93bb-c00018373c13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5690817e-98bb-43c7-8c08-aad8a7b5d6ab}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {d82e9c32-b8b2-4f58-abb7-1cad5d8a24fb}, !- Outlet Node Name
  {eeecbe83-586a-45fc-a718-527098a11fa0}; !- Inlet Node Name 1

OS:Connection,
  {0ab5c858-4e1f-4eff-8129-058fae023f71}, !- Handle
  {b5dd300b-505c-4748-98af-9c58275a4ca5}, !- Name
  {53e4c180-5224-47cf-9afd-290a160656cc}, !- Source Object
  3,                                      !- Outlet Port
  {78da0d86-0554-446d-8e42-42fdab5c3ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82e9c32-b8b2-4f58-abb7-1cad5d8a24fb}, !- Handle
  {0be8b0ab-45b4-4979-b4cf-d6fe0818066d}, !- Name
  {5690817e-98bb-43c7-8c08-aad8a7b5d6ab}, !- Source Object
  2,                                      !- Outlet Port
  {a4fb2ff3-d7a5-489d-81c6-56cfc3834557}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b21a02db-4ded-46ae-ae90-7346ad80cb86}, !- Handle
  {f6754d3a-9575-490c-90a6-d708bb44bba2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  37.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {aecc0b24-3492-4cce-b5fe-0c0fc74a228e}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  598,                                    !- Pressure Rise {Pa}
  1.29785546825,                          !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {07d71260-8b9c-4a9c-b352-dd0eb4288cf8}, !- Air Inlet Node Name
  {01a4c284-0b4d-4dd4-b7ff-832ffa3e8d56}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00138783749684582,                    !- Maximum Water Flow Rate {m3/s}
  {feca68dd-6d83-43fd-9b33-52573c5ed244}, !- Water Inlet Node Name
  {4f3974ba-b087-4670-8697-0ecd86b8c53d}, !- Water Outlet Node Name
  {fc8be401-d682-487e-b8fc-cb15638c9a47}, !- Air Inlet Node Name
  {dacee26a-4081-43d2-b347-fafbcb937dcd}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  24031.82774,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  16.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.2943466388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000378501135503407,                   !- Design Water Flow Rate {m3/s}
  1.29785546825,                          !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  32.6666666666667,                       !- Design Inlet Air Temperature {C}
  16.6340277722222,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0f5b0ffd-a555-45de-a3b0-a32db1db9da2}, !- Water Inlet Node Name
  {8b4bfbb8-8b88-47bc-a122-13d52425b25e}, !- Water Outlet Node Name
  {f23e5c06-3b96-4207-96ec-e5fbf1780027}, !- Air Inlet Node Name
  {59c7c34a-3431-44de-a204-784c5e0c3aaa}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {561095c9-ecf4-490d-9611-34b247fa9598}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  1.29785546825,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c945e5f-2fa9-4310-92f9-16d7887984cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9c945e5f-2fa9-4310-92f9-16d7887984cd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0037ea20-2450-452f-9bcf-77ce5159e218}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Outdoor Air System, !- Name
  {561095c9-ecf4-490d-9611-34b247fa9598}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97cf73e7-a61e-45af-bb4e-832dffd30cfe}, !- Mixed Air Node Name
  {7efdb3c0-3fb6-4182-8f66-33495d0ca9f2}, !- Outdoor Air Stream Node Name
  {0f1df4b0-d6f5-4a1e-ac92-61bb8abb7e98}, !- Relief Air Stream Node Name
  {6cf622bf-ec63-4f02-a534-a688b1d86efb}; !- Return Air Stream Node Name

OS:Node,
  {2124d237-dcb9-42e7-9a65-4559885867e9}, !- Handle
  Node 345,                               !- Name
  ,                                       !- Inlet Port
  {7efdb3c0-3fb6-4182-8f66-33495d0ca9f2}; !- Outlet Port

OS:Connection,
  {7efdb3c0-3fb6-4182-8f66-33495d0ca9f2}, !- Handle
  {155e9ff1-4ca8-41f4-9349-9d4fb883f990}, !- Name
  {2124d237-dcb9-42e7-9a65-4559885867e9}, !- Source Object
  3,                                      !- Outlet Port
  {0037ea20-2450-452f-9bcf-77ce5159e218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b61254f6-6a6a-42c9-8b5d-b0f995b5fbdd}, !- Handle
  Node 346,                               !- Name
  {0f1df4b0-d6f5-4a1e-ac92-61bb8abb7e98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f1df4b0-d6f5-4a1e-ac92-61bb8abb7e98}, !- Handle
  {01c217fd-4197-4bca-8db7-358d222152ab}, !- Name
  {0037ea20-2450-452f-9bcf-77ce5159e218}, !- Source Object
  7,                                      !- Outlet Port
  {b61254f6-6a6a-42c9-8b5d-b0f995b5fbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {25effa3d-583f-4dd3-8baa-ea67b3e2fc75}, !- Handle
  Air Loop HVAC DHU-1-01_PSZ Setpoint Manager SZR, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Control Zone Name
  {b6b6d226-fcc0-4fa8-b5d9-d580f9d097f9}; !- Setpoint Node or NodeList Name

OS:Connection,
  {01a4c284-0b4d-4dd4-b7ff-832ffa3e8d56}, !- Handle
  {664db0b4-7e72-44d4-986f-ca73ed81cb42}, !- Name
  {aecc0b24-3492-4cce-b5fe-0c0fc74a228e}, !- Source Object
  9,                                      !- Outlet Port
  {b6b6d226-fcc0-4fa8-b5d9-d580f9d097f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e3936cc-48c9-4a80-962c-d31d03e51d03}, !- Handle
  Node 347,                               !- Name
  {dacee26a-4081-43d2-b347-fafbcb937dcd}, !- Inlet Port
  {07d71260-8b9c-4a9c-b352-dd0eb4288cf8}; !- Outlet Port

OS:Connection,
  {dacee26a-4081-43d2-b347-fafbcb937dcd}, !- Handle
  {469904e4-f1b9-47f8-bd32-bc4bcb3c330a}, !- Name
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Source Object
  8,                                      !- Outlet Port
  {6e3936cc-48c9-4a80-962c-d31d03e51d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d71260-8b9c-4a9c-b352-dd0eb4288cf8}, !- Handle
  {ff1fb441-1d9c-4bd6-bb5b-09c8b826661d}, !- Name
  {6e3936cc-48c9-4a80-962c-d31d03e51d03}, !- Source Object
  3,                                      !- Outlet Port
  {aecc0b24-3492-4cce-b5fe-0c0fc74a228e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2d769b45-78e4-46e2-8381-cf09b0f5b1cc}, !- Handle
  Node 348,                               !- Name
  {9ded6df9-0134-48f9-b451-8ea7407689b2}, !- Inlet Port
  {feca68dd-6d83-43fd-9b33-52573c5ed244}; !- Outlet Port

OS:Connection,
  {9ded6df9-0134-48f9-b451-8ea7407689b2}, !- Handle
  {79f32ac8-69f5-4996-a2c4-b8dece4a1918}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  10,                                     !- Outlet Port
  {2d769b45-78e4-46e2-8381-cf09b0f5b1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be31c27e-a45e-4007-92e2-3742bdc5abb4}, !- Handle
  Node 349,                               !- Name
  {4f3974ba-b087-4670-8697-0ecd86b8c53d}, !- Inlet Port
  {34e44577-2462-418d-b4e1-d83ba50d9924}; !- Outlet Port

OS:Connection,
  {feca68dd-6d83-43fd-9b33-52573c5ed244}, !- Handle
  {422ca7a5-bbf6-4ee3-bbd5-a47a8808e78f}, !- Name
  {2d769b45-78e4-46e2-8381-cf09b0f5b1cc}, !- Source Object
  3,                                      !- Outlet Port
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f3974ba-b087-4670-8697-0ecd86b8c53d}, !- Handle
  {cfa924d3-e63b-42ea-8283-b0c0bd4f9a4e}, !- Name
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Source Object
  6,                                      !- Outlet Port
  {be31c27e-a45e-4007-92e2-3742bdc5abb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e44577-2462-418d-b4e1-d83ba50d9924}, !- Handle
  {ceded957-731f-4b4a-a0e2-eb3c91dc0525}, !- Name
  {be31c27e-a45e-4007-92e2-3742bdc5abb4}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07d6b62e-ceeb-43aa-aca6-169c51abda07}, !- Handle
  Controller Water Coil 13,               !- Name
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {6e3936cc-48c9-4a80-962c-d31d03e51d03}, !- Sensor Node Name
  {2d769b45-78e4-46e2-8381-cf09b0f5b1cc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00138783749684582,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0a5d62f7-d11d-4963-9712-dc82e642159f}, !- Handle
  Node 350,                               !- Name
  {59c7c34a-3431-44de-a204-784c5e0c3aaa}, !- Inlet Port
  {fc8be401-d682-487e-b8fc-cb15638c9a47}; !- Outlet Port

OS:Connection,
  {59c7c34a-3431-44de-a204-784c5e0c3aaa}, !- Handle
  {3618ce40-1a4c-4b07-ba6f-8ee0f2cb191d}, !- Name
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Source Object
  13,                                     !- Outlet Port
  {0a5d62f7-d11d-4963-9712-dc82e642159f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8be401-d682-487e-b8fc-cb15638c9a47}, !- Handle
  {0f5d4160-42f1-4808-bd0f-a464cc6ef152}, !- Name
  {0a5d62f7-d11d-4963-9712-dc82e642159f}, !- Source Object
  3,                                      !- Outlet Port
  {8654c86f-3c29-4949-be09-e6e1f756b6c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eb27353a-b05c-4da5-a777-7bacc6ae0833}, !- Handle
  Node 351,                               !- Name
  {b16ca6f0-3be2-45b3-86ba-6c02b399fcd0}, !- Inlet Port
  {0f5b0ffd-a555-45de-a3b0-a32db1db9da2}; !- Outlet Port

OS:Connection,
  {b16ca6f0-3be2-45b3-86ba-6c02b399fcd0}, !- Handle
  {b1fd1fa6-c8ee-42d6-892c-f736e79ebf84}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  10,                                     !- Outlet Port
  {eb27353a-b05c-4da5-a777-7bacc6ae0833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0586165-6681-4d74-b082-db6219f6f38a}, !- Handle
  Node 352,                               !- Name
  {8b4bfbb8-8b88-47bc-a122-13d52425b25e}, !- Inlet Port
  {bec2ec20-4422-4914-ba3b-51e2589c585e}; !- Outlet Port

OS:Connection,
  {0f5b0ffd-a555-45de-a3b0-a32db1db9da2}, !- Handle
  {267ca51a-1679-47a8-a317-e6f9baa35940}, !- Name
  {eb27353a-b05c-4da5-a777-7bacc6ae0833}, !- Source Object
  3,                                      !- Outlet Port
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8b4bfbb8-8b88-47bc-a122-13d52425b25e}, !- Handle
  {9c3bef72-9019-4bc2-97f6-64e2d07a784e}, !- Name
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Source Object
  11,                                     !- Outlet Port
  {a0586165-6681-4d74-b082-db6219f6f38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec2ec20-4422-4914-ba3b-51e2589c585e}, !- Handle
  {7e7e6daa-b14c-4586-8dc1-6dbfb162d697}, !- Name
  {a0586165-6681-4d74-b082-db6219f6f38a}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c293b6c-e84e-4150-8142-f4e5b19293b6}, !- Handle
  Controller Water Coil 14,               !- Name
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Water Coil Name
  TemperatureAndHumidityRatio,            !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {0a5d62f7-d11d-4963-9712-dc82e642159f}, !- Sensor Node Name
  {eb27353a-b05c-4da5-a777-7bacc6ae0833}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000378501135503407,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bf4bc611-46ca-4efd-8f2b-0fa17788e8f3}, !- Handle
  Node 353,                               !- Name
  {97cf73e7-a61e-45af-bb4e-832dffd30cfe}, !- Inlet Port
  {f23e5c06-3b96-4207-96ec-e5fbf1780027}; !- Outlet Port

OS:Connection,
  {6cf622bf-ec63-4f02-a534-a688b1d86efb}, !- Handle
  {11d8005e-b81b-4e71-9057-e498578d7319}, !- Name
  {7d924d77-7d0d-4698-8217-a8ef3ba0bee8}, !- Source Object
  3,                                      !- Outlet Port
  {0037ea20-2450-452f-9bcf-77ce5159e218}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97cf73e7-a61e-45af-bb4e-832dffd30cfe}, !- Handle
  {d9ac9b13-8b59-4df6-86e7-89319b36a409}, !- Name
  {0037ea20-2450-452f-9bcf-77ce5159e218}, !- Source Object
  5,                                      !- Outlet Port
  {bf4bc611-46ca-4efd-8f2b-0fa17788e8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23e5c06-3b96-4207-96ec-e5fbf1780027}, !- Handle
  {ff2ef946-b1ed-4e27-9f7d-9f94338111d9}, !- Name
  {bf4bc611-46ca-4efd-8f2b-0fa17788e8f3}, !- Source Object
  3,                                      !- Outlet Port
  {4d40bb83-1dbf-4007-9d78-250e5214af97}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {30cb65a6-28c3-422d-8c8a-430aee7e0d37}, !- Handle
  DHU-1-01 Maximum Relative Humidity Schedule, !- Name
  {8d3326be-9726-478b-b4b6-ffdf59269fe6}, !- Schedule Type Limits Name
  {f5d3f601-4360-402f-bfcd-42f1c51a1e9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d3f601-4360-402f-bfcd-42f1c51a1e9c}, !- Handle
  DHU-1-01 Maximum Relative Humidity Schedule All Days, !- Name
  {8d3326be-9726-478b-b4b6-ffdf59269fe6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ,             !- Name
  ,                                       !- Controller List Name
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Availability Schedule
  {42c6e29d-081b-4a89-b503-6f151f9fe0ed}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e79ac5b4-50fc-4b00-ae5d-8a0073dd0d67}, !- Supply Side Inlet Node Name
  {f6a033e0-cc6b-4b28-b98b-15a4367b9672}, !- Demand Side Outlet Node Name
  {f686ad27-5ccd-4ee0-ac31-538c9c604897}, !- Demand Side Inlet Node A
  {1a3eff4b-894e-48f1-9b89-7461d7c4bb0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {42c6e29d-081b-4a89-b503-6f151f9fe0ed}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {def18fc6-ab71-481c-a91b-1fc57bcc653c}, !- Handle
  Node 354,                               !- Name
  {e79ac5b4-50fc-4b00-ae5d-8a0073dd0d67}, !- Inlet Port
  {b97448e8-ea43-442e-a605-675782907a07}; !- Outlet Port

OS:Node,
  {3df9e234-a642-4fbd-ab7e-8b587ac6b93b}, !- Handle
  Node 355,                               !- Name
  {264a2a71-3ebe-4b25-8415-3822b705f13b}, !- Inlet Port
  {1a3eff4b-894e-48f1-9b89-7461d7c4bb0c}; !- Outlet Port

OS:Connection,
  {e79ac5b4-50fc-4b00-ae5d-8a0073dd0d67}, !- Handle
  {32d41a5f-a9bb-4f60-a35b-31b8b0a7ca50}, !- Name
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- Source Object
  7,                                      !- Outlet Port
  {def18fc6-ab71-481c-a91b-1fc57bcc653c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3eff4b-894e-48f1-9b89-7461d7c4bb0c}, !- Handle
  {4d779fe6-bb4e-4dde-95a9-bcf7d8042b3e}, !- Name
  {3df9e234-a642-4fbd-ab7e-8b587ac6b93b}, !- Source Object
  3,                                      !- Outlet Port
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6f8c3c12-ac0c-49f0-a72a-0ab3e3e23867}, !- Handle
  Node 356,                               !- Name
  {f686ad27-5ccd-4ee0-ac31-538c9c604897}, !- Inlet Port
  {7fda550b-773d-4ad5-ae83-1c24388be116}; !- Outlet Port

OS:Node,
  {422b262d-2a7e-4b8e-a9a3-f6d15e2aeced}, !- Handle
  Node 357,                               !- Name
  {1f1fa3ea-4597-4963-bfb1-ca052dc786e7}, !- Inlet Port
  {f6a033e0-cc6b-4b28-b98b-15a4367b9672}; !- Outlet Port

OS:Node,
  {239e309f-624d-41d2-ab32-7f64f68de756}, !- Handle
  Node 358,                               !- Name
  {aa92505f-2950-4b5b-a2ac-fad6b6c20844}, !- Inlet Port
  {189ebe55-7793-44a4-94fb-bf1a74ad3626}; !- Outlet Port

OS:Connection,
  {f686ad27-5ccd-4ee0-ac31-538c9c604897}, !- Handle
  {e28a756a-dec2-4431-a42d-2f9f067c5e33}, !- Name
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- Source Object
  9,                                      !- Outlet Port
  {6f8c3c12-ac0c-49f0-a72a-0ab3e3e23867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a033e0-cc6b-4b28-b98b-15a4367b9672}, !- Handle
  {0250153f-8d45-4265-a659-1939f7853669}, !- Name
  {422b262d-2a7e-4b8e-a9a3-f6d15e2aeced}, !- Source Object
  3,                                      !- Outlet Port
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19ee85dd-0be9-4866-9917-a2cf4dfc6493}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {7fda550b-773d-4ad5-ae83-1c24388be116}, !- Inlet Node Name
  {e02320f7-a9e0-4dee-ba66-4c9e864cfcc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff259018-76a0-48c8-935e-349986bb26d6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {1f1fa3ea-4597-4963-bfb1-ca052dc786e7}, !- Outlet Node Name
  {bf6433c2-da7c-49bb-8e94-11037087fc38}; !- Inlet Node Name 1

OS:Connection,
  {7fda550b-773d-4ad5-ae83-1c24388be116}, !- Handle
  {cdff87be-b4eb-4e1f-a56f-cef834eff9cb}, !- Name
  {6f8c3c12-ac0c-49f0-a72a-0ab3e3e23867}, !- Source Object
  3,                                      !- Outlet Port
  {19ee85dd-0be9-4866-9917-a2cf4dfc6493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1fa3ea-4597-4963-bfb1-ca052dc786e7}, !- Handle
  {cc7c3bf4-7507-47a3-8320-2322ac17604c}, !- Name
  {ff259018-76a0-48c8-935e-349986bb26d6}, !- Source Object
  2,                                      !- Outlet Port
  {422b262d-2a7e-4b8e-a9a3-f6d15e2aeced}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c991afd7-e36b-4d29-91f6-c306f0c0f427}, !- Handle
  {23d7e384-b991-4fdf-bcc9-b48bc30ab433}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  37.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d4171849-31ec-4d29-b0c5-31ccd14502b9}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Central Supply Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  826,                                    !- Pressure Rise {Pa}
  3.04406100735,                          !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b72b6981-22ce-41a6-850c-e55cb3ed393d}, !- Air Inlet Node Name
  {264a2a71-3ebe-4b25-8415-3822b705f13b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Central Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.00126167045167802,                    !- Maximum Water Flow Rate {m3/s}
  {4db79979-c5c0-4800-a941-1d084005de05}, !- Water Inlet Node Name
  {5fb5f6c5-45da-4bdd-904b-bfc3ae74ce19}, !- Water Outlet Node Name
  {a365cf07-d9c1-44be-ad18-ff448fbe140f}, !- Air Inlet Node Name
  {79e97241-e5c8-4d12-9a12-c4901b98aba7}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  52166.65046,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  23.6666666666667,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  40.8038579444444,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Central Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00113550340651022,                    !- Design Water Flow Rate {m3/s}
  3.04406100735,                          !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  36,                                     !- Design Inlet Air Temperature {C}
  16.6484525611111,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1081ee4c-cfb3-4b5e-94fd-f5fef5636f85}, !- Water Inlet Node Name
  {0baaf01c-e557-4c13-b35c-3f11825ba9b7}, !- Water Outlet Node Name
  {3644ce13-558c-4658-b5e1-17f1e6d0d4c1}, !- Air Inlet Node Name
  {ba83429c-987f-4b8f-bb9f-61d8ab337446}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {3c18384c-89f5-4cc2-b279-53bfba213f81}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  3.04406100735,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe1e4e49-d768-483c-9233-94cb546448b0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe1e4e49-d768-483c-9233-94cb546448b0}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5f161176-dfb6-431d-a65c-9ce05f15bdcc}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {951736c1-ff7d-40aa-aaaf-3449ae8becbf}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Outdoor Air System, !- Name
  {3c18384c-89f5-4cc2-b279-53bfba213f81}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34cd761b-3c70-426d-bd96-113640703e54}, !- Mixed Air Node Name
  {44c53431-7b0e-44c3-b0ba-50cd8dfe4715}, !- Outdoor Air Stream Node Name
  {fe1bcf17-9116-4398-a59c-bdefcef97703}, !- Relief Air Stream Node Name
  {b97448e8-ea43-442e-a605-675782907a07}; !- Return Air Stream Node Name

OS:Node,
  {60be7225-8f5a-48ec-9ca1-547f309cb25b}, !- Handle
  Node 359,                               !- Name
  ,                                       !- Inlet Port
  {44c53431-7b0e-44c3-b0ba-50cd8dfe4715}; !- Outlet Port

OS:Connection,
  {44c53431-7b0e-44c3-b0ba-50cd8dfe4715}, !- Handle
  {415aaffb-1e10-4e8a-a4c5-adbe77935acb}, !- Name
  {60be7225-8f5a-48ec-9ca1-547f309cb25b}, !- Source Object
  3,                                      !- Outlet Port
  {951736c1-ff7d-40aa-aaaf-3449ae8becbf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {954d4f7f-6f0c-4b89-84fc-7cf375debf63}, !- Handle
  Node 360,                               !- Name
  {fe1bcf17-9116-4398-a59c-bdefcef97703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe1bcf17-9116-4398-a59c-bdefcef97703}, !- Handle
  {369a3661-479d-4594-b619-957baef893bb}, !- Name
  {951736c1-ff7d-40aa-aaaf-3449ae8becbf}, !- Source Object
  7,                                      !- Outlet Port
  {954d4f7f-6f0c-4b89-84fc-7cf375debf63}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1f5e00fb-9c48-4317-83c5-055fb6d177c6}, !- Handle
  Air Loop HVAC DHU-1-02_PSZ Setpoint Manager SZR, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Control Zone Name
  {3df9e234-a642-4fbd-ab7e-8b587ac6b93b}; !- Setpoint Node or NodeList Name

OS:Connection,
  {264a2a71-3ebe-4b25-8415-3822b705f13b}, !- Handle
  {ff7a82d7-46b8-46bd-b622-06f3aaa9ee2c}, !- Name
  {d4171849-31ec-4d29-b0c5-31ccd14502b9}, !- Source Object
  9,                                      !- Outlet Port
  {3df9e234-a642-4fbd-ab7e-8b587ac6b93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {024b6212-b4f2-499f-b61e-ed5f9d1be26f}, !- Handle
  Node 361,                               !- Name
  {79e97241-e5c8-4d12-9a12-c4901b98aba7}, !- Inlet Port
  {b72b6981-22ce-41a6-850c-e55cb3ed393d}; !- Outlet Port

OS:Connection,
  {79e97241-e5c8-4d12-9a12-c4901b98aba7}, !- Handle
  {20a67a0f-b1d8-486c-81b9-46e0aaa24dda}, !- Name
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Source Object
  8,                                      !- Outlet Port
  {024b6212-b4f2-499f-b61e-ed5f9d1be26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72b6981-22ce-41a6-850c-e55cb3ed393d}, !- Handle
  {a256c018-cf11-4dd5-994c-958f960b831c}, !- Name
  {024b6212-b4f2-499f-b61e-ed5f9d1be26f}, !- Source Object
  3,                                      !- Outlet Port
  {d4171849-31ec-4d29-b0c5-31ccd14502b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d007d74f-86ad-4cce-9dbe-73358085bfdc}, !- Handle
  Node 362,                               !- Name
  {4b4ab7d2-270d-4a9c-aec0-60f9480f47b4}, !- Inlet Port
  {4db79979-c5c0-4800-a941-1d084005de05}; !- Outlet Port

OS:Connection,
  {4b4ab7d2-270d-4a9c-aec0-60f9480f47b4}, !- Handle
  {aa4944a4-a5a0-4a15-851b-45b998295b7f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  11,                                     !- Outlet Port
  {d007d74f-86ad-4cce-9dbe-73358085bfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d476c94f-5ad0-4acb-9885-726c79fc3e0f}, !- Handle
  Node 363,                               !- Name
  {5fb5f6c5-45da-4bdd-904b-bfc3ae74ce19}, !- Inlet Port
  {eb34ac44-d8e9-424c-869d-f085d5260d8c}; !- Outlet Port

OS:Connection,
  {4db79979-c5c0-4800-a941-1d084005de05}, !- Handle
  {e2eef822-51ba-40df-ab3f-c29aa541c750}, !- Name
  {d007d74f-86ad-4cce-9dbe-73358085bfdc}, !- Source Object
  3,                                      !- Outlet Port
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fb5f6c5-45da-4bdd-904b-bfc3ae74ce19}, !- Handle
  {ea4afaec-d2a7-4d3e-96ee-121e182fbd32}, !- Name
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Source Object
  6,                                      !- Outlet Port
  {d476c94f-5ad0-4acb-9885-726c79fc3e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb34ac44-d8e9-424c-869d-f085d5260d8c}, !- Handle
  {4a7d5079-243e-4d1d-8584-524cc586fa64}, !- Name
  {d476c94f-5ad0-4acb-9885-726c79fc3e0f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89327b8e-e22c-4e38-ae8a-0239b8bf9149}, !- Handle
  Controller Water Coil 15,               !- Name
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {024b6212-b4f2-499f-b61e-ed5f9d1be26f}, !- Sensor Node Name
  {d007d74f-86ad-4cce-9dbe-73358085bfdc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00126167045167802,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {75a1b0ae-4dbf-456b-b5b5-b85eab9e0f48}, !- Handle
  Node 364,                               !- Name
  {ba83429c-987f-4b8f-bb9f-61d8ab337446}, !- Inlet Port
  {a365cf07-d9c1-44be-ad18-ff448fbe140f}; !- Outlet Port

OS:Connection,
  {ba83429c-987f-4b8f-bb9f-61d8ab337446}, !- Handle
  {2688bb77-9dff-41ec-b45b-78ffd5d77ad6}, !- Name
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Source Object
  13,                                     !- Outlet Port
  {75a1b0ae-4dbf-456b-b5b5-b85eab9e0f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a365cf07-d9c1-44be-ad18-ff448fbe140f}, !- Handle
  {bfc71f4e-06f5-4aad-aa0c-fec6da9573f9}, !- Name
  {75a1b0ae-4dbf-456b-b5b5-b85eab9e0f48}, !- Source Object
  3,                                      !- Outlet Port
  {a490328a-b86a-4d1e-b568-4a5776bf5697}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a493a4f0-db1f-4f1c-8239-2fd5bb736968}, !- Handle
  Node 365,                               !- Name
  {da722f9d-af32-45af-86e7-80f51bce0d93}, !- Inlet Port
  {1081ee4c-cfb3-4b5e-94fd-f5fef5636f85}; !- Outlet Port

OS:Connection,
  {da722f9d-af32-45af-86e7-80f51bce0d93}, !- Handle
  {c46af03a-a6b6-4e30-88d4-4820e2e889c0}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  11,                                     !- Outlet Port
  {a493a4f0-db1f-4f1c-8239-2fd5bb736968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d110019-530a-41c1-9bde-14fd7677a77c}, !- Handle
  Node 366,                               !- Name
  {0baaf01c-e557-4c13-b35c-3f11825ba9b7}, !- Inlet Port
  {fefe4b93-5d5d-4ea5-bb38-c9957136d1dd}; !- Outlet Port

OS:Connection,
  {1081ee4c-cfb3-4b5e-94fd-f5fef5636f85}, !- Handle
  {1442279a-1981-4e7f-ace4-5aed9168b82b}, !- Name
  {a493a4f0-db1f-4f1c-8239-2fd5bb736968}, !- Source Object
  3,                                      !- Outlet Port
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0baaf01c-e557-4c13-b35c-3f11825ba9b7}, !- Handle
  {c7f07fe1-a2c0-4ea0-a005-913ab2d4d35a}, !- Name
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Source Object
  11,                                     !- Outlet Port
  {4d110019-530a-41c1-9bde-14fd7677a77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefe4b93-5d5d-4ea5-bb38-c9957136d1dd}, !- Handle
  {35fdbe5f-cf32-4974-b7c7-9c7267103e87}, !- Name
  {4d110019-530a-41c1-9bde-14fd7677a77c}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e2bd011-b5ca-43ba-873c-ddba9df95729}, !- Handle
  Controller Water Coil 16,               !- Name
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Water Coil Name
  TemperatureAndHumidityRatio,            !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {75a1b0ae-4dbf-456b-b5b5-b85eab9e0f48}, !- Sensor Node Name
  {a493a4f0-db1f-4f1c-8239-2fd5bb736968}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00113550340651022,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {af4648a4-aad9-487f-9a8e-ee433d15963b}, !- Handle
  Node 367,                               !- Name
  {34cd761b-3c70-426d-bd96-113640703e54}, !- Inlet Port
  {3644ce13-558c-4658-b5e1-17f1e6d0d4c1}; !- Outlet Port

OS:Connection,
  {b97448e8-ea43-442e-a605-675782907a07}, !- Handle
  {fc178e8c-580e-4a61-8c84-03b47a7122ad}, !- Name
  {def18fc6-ab71-481c-a91b-1fc57bcc653c}, !- Source Object
  3,                                      !- Outlet Port
  {951736c1-ff7d-40aa-aaaf-3449ae8becbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34cd761b-3c70-426d-bd96-113640703e54}, !- Handle
  {7e350dc5-9555-4c21-a711-c9c9a777687b}, !- Name
  {951736c1-ff7d-40aa-aaaf-3449ae8becbf}, !- Source Object
  5,                                      !- Outlet Port
  {af4648a4-aad9-487f-9a8e-ee433d15963b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3644ce13-558c-4658-b5e1-17f1e6d0d4c1}, !- Handle
  {9333e9b2-62c4-437e-b9cf-52a625465432}, !- Name
  {af4648a4-aad9-487f-9a8e-ee433d15963b}, !- Source Object
  3,                                      !- Outlet Port
  {2cfe34ab-5420-422a-b842-81798bac5e4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {a1252406-1ae0-4cf6-ba48-475c5756d47d}, !- Handle
  DHU-1-02 Maximum Relative Humidity Schedule, !- Name
  {8d3326be-9726-478b-b4b6-ffdf59269fe6}, !- Schedule Type Limits Name
  {a4ca2954-9499-4f34-93a8-43812e924958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4ca2954-9499-4f34-93a8-43812e924958}, !- Handle
  DHU-1-02 Maximum Relative Humidity Schedule All Days, !- Name
  {8d3326be-9726-478b-b4b6-ffdf59269fe6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:OtherEquipment:Definition,
  {00957194-8730-4d90-bad1-588ffd9657e4}, !- Handle
  Field Level Locker Student 125-A 126-A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -582.068513033333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {35d51297-2f56-4332-ad82-da7bf4f151dd}, !- Handle
  Field Level Locker Student 125-A 126-A AHU Winter Design Day Load, !- Name
  {00957194-8730-4d90-bad1-588ffd9657e4}, !- Other Equipment Definition Name
  {a7ff70be-9670-4a5a-97c9-c588272e8619}, !- Space or SpaceType Name
  {1b15f0df-52a4-4d13-b268-327cb88a838c}; !- Schedule Name

OS:Schedule:Ruleset,
  {1b15f0df-52a4-4d13-b268-327cb88a838c}, !- Handle
  NE_Ops Field Level Locker Student 125-A 126-A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {b7df4801-95ed-4f9b-bc96-fd9c59f3dd67}, !- Default Day Schedule Name
  {246979c8-c991-4021-a3f4-67dda5370767}, !- Summer Design Day Schedule Name
  {65f3cfe7-2f07-46be-945a-63c6aa5ac955}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7df4801-95ed-4f9b-bc96-fd9c59f3dd67}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {246979c8-c991-4021-a3f4-67dda5370767}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {65f3cfe7-2f07-46be-945a-63c6aa5ac955}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {751c1034-0c0b-4d98-80a9-60199421b049}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 1, !- Name
  {1b15f0df-52a4-4d13-b268-327cb88a838c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7048552-056d-4f0c-ad4f-d843f86ce78f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7048552-056d-4f0c-ad4f-d843f86ce78f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {29747d68-a788-46a3-a46b-051eb61bb8f2}, !- Handle
  Field Level Locker Student 125-A 126-A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af697754-7124-4c2e-80a1-8f61b61d4629}, !- Water Inlet Node Name
  {3f381483-b22b-43e4-ac5d-ec1344bcaad5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.15552525,                            !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f750cccd-078a-4657-a3ce-08207ae5a1e1}, !- Handle
  Node 368,                               !- Name
  {a3d9e136-6d5a-44f3-bce7-5c50e3d01158}, !- Inlet Port
  {af697754-7124-4c2e-80a1-8f61b61d4629}; !- Outlet Port

OS:Connection,
  {a3d9e136-6d5a-44f3-bce7-5c50e3d01158}, !- Handle
  {400dc864-782c-4135-895d-139cf1986ef6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  12,                                     !- Outlet Port
  {f750cccd-078a-4657-a3ce-08207ae5a1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abbc06a2-a9d7-4ecd-970e-4fad66c8b990}, !- Handle
  Node 369,                               !- Name
  {3f381483-b22b-43e4-ac5d-ec1344bcaad5}, !- Inlet Port
  {e347d8be-3ef8-44f5-9e4e-35d7ae8a7bc7}; !- Outlet Port

OS:Connection,
  {af697754-7124-4c2e-80a1-8f61b61d4629}, !- Handle
  {99c9e738-cbc6-41c4-9469-93e935f82793}, !- Name
  {f750cccd-078a-4657-a3ce-08207ae5a1e1}, !- Source Object
  3,                                      !- Outlet Port
  {29747d68-a788-46a3-a46b-051eb61bb8f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f381483-b22b-43e4-ac5d-ec1344bcaad5}, !- Handle
  {64223c24-3e50-435c-805d-5a967f595098}, !- Name
  {29747d68-a788-46a3-a46b-051eb61bb8f2}, !- Source Object
  6,                                      !- Outlet Port
  {abbc06a2-a9d7-4ecd-970e-4fad66c8b990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e347d8be-3ef8-44f5-9e4e-35d7ae8a7bc7}, !- Handle
  {c1f3754f-b7d1-4476-86c7-ccf72c356076}, !- Name
  {abbc06a2-a9d7-4ecd-970e-4fad66c8b990}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97fc99a8-6813-48dc-ae7f-912e785b23ee}, !- Handle
  Controller Water Coil 17,               !- Name
  {29747d68-a788-46a3-a46b-051eb61bb8f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f750cccd-078a-4657-a3ce-08207ae5a1e1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {551796c9-0e0b-468f-bc27-9cd5de81d401}, !- Handle
  Field Level Locker Student 125-A 126-A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {55df4163-fa8b-4dbf-9df6-135ba07ab9e7}, !- Air Inlet Node Name
  0.34924110782,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29747d68-a788-46a3-a46b-051eb61bb8f2}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d72de3d8-dabf-489a-b83c-16028a0b28c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29e0ab2e-c643-4712-8b2f-97e0f2c0b841}, !- Handle
  Node 370,                               !- Name
  {f60d3a7f-bbb4-43d2-a1e5-2e5f7c481acb}, !- Inlet Port
  {3c95f1ac-ef9b-4e23-a0c2-e03e33dae3b0}; !- Outlet Port

OS:Connection,
  {813820b7-eb2c-49e8-8f19-e38cf7e54def}, !- Handle
  {3d34f695-f4bb-4e97-96fa-7f2714ee91ee}, !- Name
  {4d073142-dbd8-4439-91ec-076570c94f51}, !- Source Object
  3,                                      !- Outlet Port
  {9d79114f-ed0d-4a30-b841-4176057f9355}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f60d3a7f-bbb4-43d2-a1e5-2e5f7c481acb}, !- Handle
  {fbf28cea-fe81-4ae7-a7a3-cd6924d1478c}, !- Name
  {002822b1-2b4b-4b1c-854b-7f8549909f6f}, !- Source Object
  12,                                     !- Outlet Port
  {29e0ab2e-c643-4712-8b2f-97e0f2c0b841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c95f1ac-ef9b-4e23-a0c2-e03e33dae3b0}, !- Handle
  {753425c0-56e1-4a57-b5fe-e0fa5642af02}, !- Name
  {29e0ab2e-c643-4712-8b2f-97e0f2c0b841}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f5d7906-6a66-48fc-b1e6-f3886eec3506}, !- Handle
  Node 371,                               !- Name
  {79ba220a-6ded-4df6-a3b1-98647f3c7c15}, !- Inlet Port
  {55df4163-fa8b-4dbf-9df6-135ba07ab9e7}; !- Outlet Port

OS:Connection,
  {79ba220a-6ded-4df6-a3b1-98647f3c7c15}, !- Handle
  {c120d464-a81e-476c-adf6-53ae5907d569}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  3,                                      !- Outlet Port
  {9f5d7906-6a66-48fc-b1e6-f3886eec3506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55df4163-fa8b-4dbf-9df6-135ba07ab9e7}, !- Handle
  {1133f348-5dcc-498e-adca-4998bc68b866}, !- Name
  {9f5d7906-6a66-48fc-b1e6-f3886eec3506}, !- Source Object
  3,                                      !- Outlet Port
  {551796c9-0e0b-468f-bc27-9cd5de81d401}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72de3d8-dabf-489a-b83c-16028a0b28c8}, !- Handle
  {4b6ff271-6a3f-4f3e-bb03-2a935c6b0d06}, !- Name
  {551796c9-0e0b-468f-bc27-9cd5de81d401}, !- Source Object
  12,                                     !- Outlet Port
  {4d073142-dbd8-4439-91ec-076570c94f51}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {87c3314a-147a-4e43-b046-b783744fb81b}, !- Handle
  Field Level Storage 127 128A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -393.289535833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fa008b27-eecd-41c9-aefa-a27a3496fae5}, !- Handle
  Field Level Storage 127 128A AHU Winter Design Day Load, !- Name
  {87c3314a-147a-4e43-b046-b783744fb81b}, !- Other Equipment Definition Name
  {0956138b-59bb-4446-9132-b8baac1dbde8}, !- Space or SpaceType Name
  {ae5c8cc8-5dd2-4365-935a-ca46993c33e2}; !- Schedule Name

OS:Schedule:Ruleset,
  {ae5c8cc8-5dd2-4365-935a-ca46993c33e2}, !- Handle
  NE_Ops Field Level Storage 127 128A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {5b2e066f-5e9b-4ceb-a68c-9f2455537e00}, !- Default Day Schedule Name
  {cff06251-bbe1-44d8-8659-0337df6ba664}, !- Summer Design Day Schedule Name
  {dcea0cb4-5338-4b64-90fb-97f90f83b225}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b2e066f-5e9b-4ceb-a68c-9f2455537e00}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {cff06251-bbe1-44d8-8659-0337df6ba664}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {dcea0cb4-5338-4b64-90fb-97f90f83b225}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {aa6bd08e-d181-40a4-835d-eed17862e2af}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 2, !- Name
  {ae5c8cc8-5dd2-4365-935a-ca46993c33e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a57c23ef-c05f-42e1-855f-dacfb87626fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a57c23ef-c05f-42e1-855f-dacfb87626fd}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e6815274-a4ae-4133-8351-5f35b2a25c5e}, !- Handle
  Field Level Storage 127 128A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56a9f8f3-62e9-4f19-ab09-3db3054a327f}, !- Water Inlet Node Name
  {b9301808-5115-4d7c-8699-1ea01a723562}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7191591722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {636a7ee1-f657-4506-9beb-47c5260560ed}, !- Handle
  Node 372,                               !- Name
  {f175cd0a-913f-4c34-a381-51377e11298e}, !- Inlet Port
  {56a9f8f3-62e9-4f19-ab09-3db3054a327f}; !- Outlet Port

OS:Connection,
  {f175cd0a-913f-4c34-a381-51377e11298e}, !- Handle
  {c9fb191a-c115-45e8-a4bb-814954db55ba}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  13,                                     !- Outlet Port
  {636a7ee1-f657-4506-9beb-47c5260560ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a59fa456-1b4d-472b-984c-f1e11c215f64}, !- Handle
  Node 373,                               !- Name
  {b9301808-5115-4d7c-8699-1ea01a723562}, !- Inlet Port
  {6f203395-aeb2-4deb-bf5d-d3873384fa0d}; !- Outlet Port

OS:Connection,
  {56a9f8f3-62e9-4f19-ab09-3db3054a327f}, !- Handle
  {b270f0ff-6801-456d-a28c-8ceeec370624}, !- Name
  {636a7ee1-f657-4506-9beb-47c5260560ed}, !- Source Object
  3,                                      !- Outlet Port
  {e6815274-a4ae-4133-8351-5f35b2a25c5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9301808-5115-4d7c-8699-1ea01a723562}, !- Handle
  {622d4417-1223-4a93-9b8c-ea66c7bd513c}, !- Name
  {e6815274-a4ae-4133-8351-5f35b2a25c5e}, !- Source Object
  6,                                      !- Outlet Port
  {a59fa456-1b4d-472b-984c-f1e11c215f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f203395-aeb2-4deb-bf5d-d3873384fa0d}, !- Handle
  {9a12664b-927f-4c62-9c65-c29df6d6967b}, !- Name
  {a59fa456-1b4d-472b-984c-f1e11c215f64}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9bee9329-b2ff-4fc8-924f-727545fa3794}, !- Handle
  Controller Water Coil 18,               !- Name
  {e6815274-a4ae-4133-8351-5f35b2a25c5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {636a7ee1-f657-4506-9beb-47c5260560ed}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9fc59087-f2f6-427a-8058-ddd0401e3d8e}, !- Handle
  Field Level Storage 127 128A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4b163cc3-520a-450d-b544-cf3d9163207a}, !- Air Inlet Node Name
  0.2359737215,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6815274-a4ae-4133-8351-5f35b2a25c5e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b8d50ac-5336-499e-8f50-f0cbc36fa7ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f42b400a-0942-4c91-be2c-981b215d83cc}, !- Handle
  Node 374,                               !- Name
  {4b8d50ac-5336-499e-8f50-f0cbc36fa7ae}, !- Inlet Port
  {5c19702b-1168-4a3c-ba3a-e6097bafa709}; !- Outlet Port

OS:Node,
  {2f92e560-d442-408a-a562-e1173c2d2b50}, !- Handle
  Node 375,                               !- Name
  {894c2662-c1f9-4a99-94ef-926ae8813899}, !- Inlet Port
  {853d0778-ce33-4ca1-ab63-e939dcdf0597}; !- Outlet Port

OS:Connection,
  {5c19702b-1168-4a3c-ba3a-e6097bafa709}, !- Handle
  {970cb684-8802-4603-b348-c57c033c29b1}, !- Name
  {f42b400a-0942-4c91-be2c-981b215d83cc}, !- Source Object
  3,                                      !- Outlet Port
  {bc4ae276-cfc3-42b6-8212-616b83ba790c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {894c2662-c1f9-4a99-94ef-926ae8813899}, !- Handle
  {6ac9ed9f-d587-4cfd-8a54-7b5468f9f3e9}, !- Name
  {03680cba-5eb2-457f-aecb-2770ea20df56}, !- Source Object
  12,                                     !- Outlet Port
  {2f92e560-d442-408a-a562-e1173c2d2b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853d0778-ce33-4ca1-ab63-e939dcdf0597}, !- Handle
  {88312ea1-5964-4520-a822-6cbd200a2d84}, !- Name
  {2f92e560-d442-408a-a562-e1173c2d2b50}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {deb9d117-6eb4-4e67-b689-92b9a284b401}, !- Handle
  Node 376,                               !- Name
  {866018b3-ad91-4061-af94-3d3212ec5a6f}, !- Inlet Port
  {4b163cc3-520a-450d-b544-cf3d9163207a}; !- Outlet Port

OS:Connection,
  {866018b3-ad91-4061-af94-3d3212ec5a6f}, !- Handle
  {4c6a1d79-cf3c-437c-94d7-a422554cfb10}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  4,                                      !- Outlet Port
  {deb9d117-6eb4-4e67-b689-92b9a284b401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b163cc3-520a-450d-b544-cf3d9163207a}, !- Handle
  {af4e9650-934d-4cde-ab10-f310c6b2f8be}, !- Name
  {deb9d117-6eb4-4e67-b689-92b9a284b401}, !- Source Object
  3,                                      !- Outlet Port
  {9fc59087-f2f6-427a-8058-ddd0401e3d8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b8d50ac-5336-499e-8f50-f0cbc36fa7ae}, !- Handle
  {04e2442f-7696-4566-b7f1-ba5c86d72282}, !- Name
  {9fc59087-f2f6-427a-8058-ddd0401e3d8e}, !- Source Object
  12,                                     !- Outlet Port
  {f42b400a-0942-4c91-be2c-981b215d83cc}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {60c28f5e-70b0-40cb-bc17-2a36dabe023b}, !- Handle
  Concourse Level Meeting 316 320 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -943.894886,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ee31b452-2ec1-47ed-8464-c0bd0200a573}, !- Handle
  Concourse Level Meeting 316 320 AHU Winter Design Day Load, !- Name
  {60c28f5e-70b0-40cb-bc17-2a36dabe023b}, !- Other Equipment Definition Name
  {8563435d-f0cc-48ae-a00a-64c3c606d57d}, !- Space or SpaceType Name
  {b8ad561a-da9a-4ee8-b0dc-274627c2fb43}; !- Schedule Name

OS:Schedule:Ruleset,
  {b8ad561a-da9a-4ee8-b0dc-274627c2fb43}, !- Handle
  NE_Ops Concourse Level Meeting 316 320 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c0fc9b9f-59e9-44f2-a318-5b6311beab09}, !- Default Day Schedule Name
  {c8c6a2e1-0938-4b16-bce7-4b932f2d1ca5}, !- Summer Design Day Schedule Name
  {8a739302-a41f-4ebb-8533-eb4b4a4411aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0fc9b9f-59e9-44f2-a318-5b6311beab09}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8c6a2e1-0938-4b16-bce7-4b932f2d1ca5}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a739302-a41f-4ebb-8533-eb4b4a4411aa}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c12ca21-aa2e-4c9c-ac46-2511b3dd6182}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 1, !- Name
  {b8ad561a-da9a-4ee8-b0dc-274627c2fb43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf25437a-d7be-4ba0-9234-4ea1fbb45c5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf25437a-d7be-4ba0-9234-4ea1fbb45c5c}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {b870296a-d6bc-44e2-824f-5653d915bb2b}, !- Handle
  Concourse Level Meeting 316 320 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {353800f4-7976-407a-b150-2af4adb2995d}, !- Water Inlet Node Name
  {c3295b11-61e4-4016-a395-d62f2225cd9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7709077166667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1cc510a6-dd5b-47b4-9d38-184e6b9f8387}, !- Handle
  Node 377,                               !- Name
  {6edbf75a-f74f-4632-bda2-f87428cc06bf}, !- Inlet Port
  {353800f4-7976-407a-b150-2af4adb2995d}; !- Outlet Port

OS:Connection,
  {6edbf75a-f74f-4632-bda2-f87428cc06bf}, !- Handle
  {06701d60-8040-4c71-9a13-a9be902f9618}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  14,                                     !- Outlet Port
  {1cc510a6-dd5b-47b4-9d38-184e6b9f8387}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12d33737-b168-4c5c-886a-d7fb0e48ae20}, !- Handle
  Node 378,                               !- Name
  {c3295b11-61e4-4016-a395-d62f2225cd9e}, !- Inlet Port
  {005893fe-5554-4b04-961a-08ff9b815bc0}; !- Outlet Port

OS:Connection,
  {353800f4-7976-407a-b150-2af4adb2995d}, !- Handle
  {f6c6e698-f8d8-477e-9bf9-b2342a4efebd}, !- Name
  {1cc510a6-dd5b-47b4-9d38-184e6b9f8387}, !- Source Object
  3,                                      !- Outlet Port
  {b870296a-d6bc-44e2-824f-5653d915bb2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3295b11-61e4-4016-a395-d62f2225cd9e}, !- Handle
  {5f7d9323-e059-4253-a5ec-3c4323761af0}, !- Name
  {b870296a-d6bc-44e2-824f-5653d915bb2b}, !- Source Object
  6,                                      !- Outlet Port
  {12d33737-b168-4c5c-886a-d7fb0e48ae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005893fe-5554-4b04-961a-08ff9b815bc0}, !- Handle
  {4eda4470-b74b-45ba-b6e2-25577d01ce5a}, !- Name
  {12d33737-b168-4c5c-886a-d7fb0e48ae20}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2529a52f-32f2-40d6-8074-7eacc2357617}, !- Handle
  Controller Water Coil 19,               !- Name
  {b870296a-d6bc-44e2-824f-5653d915bb2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1cc510a6-dd5b-47b4-9d38-184e6b9f8387}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36b3e1fd-49dc-4269-b4cb-58b49801662e}, !- Handle
  Concourse Level Meeting 316 320 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {2682a0b0-9b5f-4705-8aad-e520f7fd9bcb}, !- Air Inlet Node Name
  0.5663369316,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b870296a-d6bc-44e2-824f-5653d915bb2b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdb82db0-4001-452b-a837-1b057385f1dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f6188a2-8d55-4c79-a3fd-f710de23bfc1}, !- Handle
  Node 379,                               !- Name
  {ebdbe4d3-2196-43c8-af92-435b107f9ebd}, !- Inlet Port
  {4c9f4143-ee29-4d42-8e03-f0192e2d38b8}; !- Outlet Port

OS:Connection,
  {34ec6c02-d77e-493c-ab32-5ae7edd1336d}, !- Handle
  {9a71cbb9-536e-404e-8aba-176db64d9192}, !- Name
  {9da4a347-dbdb-437d-b5bc-d9caddd2bfcc}, !- Source Object
  3,                                      !- Outlet Port
  {df8a907a-bdb2-4b91-8b01-8836904fb094}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebdbe4d3-2196-43c8-af92-435b107f9ebd}, !- Handle
  {bd2489aa-7ffc-44e9-ac36-94fd030567b1}, !- Name
  {05f535e0-a61a-4592-99f3-2f107b0a9001}, !- Source Object
  12,                                     !- Outlet Port
  {1f6188a2-8d55-4c79-a3fd-f710de23bfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9f4143-ee29-4d42-8e03-f0192e2d38b8}, !- Handle
  {c2d79fc9-6a03-4699-b98d-d38e9115c387}, !- Name
  {1f6188a2-8d55-4c79-a3fd-f710de23bfc1}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bcc1c20-aa3a-4f49-9727-8fbf479a66eb}, !- Handle
  Node 380,                               !- Name
  {19a1cd08-9a50-4fe1-9346-4bde82629f9b}, !- Inlet Port
  {2682a0b0-9b5f-4705-8aad-e520f7fd9bcb}; !- Outlet Port

OS:Connection,
  {19a1cd08-9a50-4fe1-9346-4bde82629f9b}, !- Handle
  {43ec1100-51e3-4c38-af73-6ee60460ce12}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  3,                                      !- Outlet Port
  {3bcc1c20-aa3a-4f49-9727-8fbf479a66eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2682a0b0-9b5f-4705-8aad-e520f7fd9bcb}, !- Handle
  {2cc1a187-cada-4dbc-8562-6e7aa05cbd3c}, !- Name
  {3bcc1c20-aa3a-4f49-9727-8fbf479a66eb}, !- Source Object
  3,                                      !- Outlet Port
  {36b3e1fd-49dc-4269-b4cb-58b49801662e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdb82db0-4001-452b-a837-1b057385f1dd}, !- Handle
  {54f27538-1e97-478d-800b-d62bce8c22fc}, !- Name
  {36b3e1fd-49dc-4269-b4cb-58b49801662e}, !- Source Object
  12,                                     !- Outlet Port
  {9da4a347-dbdb-437d-b5bc-d9caddd2bfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {39975fd5-63cf-4ac3-ba6a-f15e29226dde}, !- Handle
  Athletic Admin Level Office 574-577 Southwest AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1651.8160505,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b5fa5c35-73ab-43da-8285-4ad6a2743efb}, !- Handle
  Athletic Admin Level Office 574-577 Southwest AHU Winter Design Day Load, !- Name
  {39975fd5-63cf-4ac3-ba6a-f15e29226dde}, !- Other Equipment Definition Name
  {65af9e72-24a4-4696-abcf-8a5e74a74f2c}, !- Space or SpaceType Name
  {6fd8bc04-1d38-4f2e-a391-9ba12bd96aa8}; !- Schedule Name

OS:Schedule:Ruleset,
  {6fd8bc04-1d38-4f2e-a391-9ba12bd96aa8}, !- Handle
  NE_Ops Athletic Admin Level Office 574-577 Southwest AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d0238890-c521-4c6d-83a2-6edcc67c4096}, !- Default Day Schedule Name
  {07e58b70-79a3-4c6f-808f-9edb31f94aa3}, !- Summer Design Day Schedule Name
  {8d23a29f-8b52-4ce3-abb6-ff0fba80ec80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0238890-c521-4c6d-83a2-6edcc67c4096}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {07e58b70-79a3-4c6f-808f-9edb31f94aa3}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8d23a29f-8b52-4ce3-abb6-ff0fba80ec80}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c00c198a-1e38-49f9-a01a-46cec9982b3d}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 1, !- Name
  {6fd8bc04-1d38-4f2e-a391-9ba12bd96aa8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93887fe1-0742-434c-9413-53911026d23b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93887fe1-0742-434c-9413-53911026d23b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 1,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {c8a99f04-8568-4f57-a391-1881d5eb9e94}, !- Handle
  Athletic Admin Level Office 574-577 Southwest VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7206a8fb-5175-432c-b6b7-ee384268cd80}, !- Water Inlet Node Name
  {20ae428d-8e62-42be-b055-48c8c62d8521}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d9d7c43d-9646-437d-9a38-542a1db27233}, !- Handle
  Node 381,                               !- Name
  {dcb91ca5-a5de-42e3-8412-11669036558d}, !- Inlet Port
  {7206a8fb-5175-432c-b6b7-ee384268cd80}; !- Outlet Port

OS:Connection,
  {dcb91ca5-a5de-42e3-8412-11669036558d}, !- Handle
  {60113367-1092-4fad-bf77-8d25916aa282}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  15,                                     !- Outlet Port
  {d9d7c43d-9646-437d-9a38-542a1db27233}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb601d6e-9dfc-41e7-afd1-3666a29a10af}, !- Handle
  Node 382,                               !- Name
  {20ae428d-8e62-42be-b055-48c8c62d8521}, !- Inlet Port
  {e5bf86da-619a-44e0-a3f6-36762c02f486}; !- Outlet Port

OS:Connection,
  {7206a8fb-5175-432c-b6b7-ee384268cd80}, !- Handle
  {4f73b41e-eb95-406a-a74b-fcb32673c9e7}, !- Name
  {d9d7c43d-9646-437d-9a38-542a1db27233}, !- Source Object
  3,                                      !- Outlet Port
  {c8a99f04-8568-4f57-a391-1881d5eb9e94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20ae428d-8e62-42be-b055-48c8c62d8521}, !- Handle
  {ae44da45-69ba-4fa5-9ffc-413037ee6157}, !- Name
  {c8a99f04-8568-4f57-a391-1881d5eb9e94}, !- Source Object
  6,                                      !- Outlet Port
  {cb601d6e-9dfc-41e7-afd1-3666a29a10af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bf86da-619a-44e0-a3f6-36762c02f486}, !- Handle
  {5371fe4f-2ff9-4cbc-b8ed-2abe9f50a17e}, !- Name
  {cb601d6e-9dfc-41e7-afd1-3666a29a10af}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4832b0fe-9571-4a9f-a92a-c9acd850f790}, !- Handle
  Controller Water Coil 20,               !- Name
  {c8a99f04-8568-4f57-a391-1881d5eb9e94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d9d7c43d-9646-437d-9a38-542a1db27233}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0614cc7b-85ce-4820-afb5-a1ca40835835}, !- Handle
  Athletic Admin Level Office 574-577 Southwest VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4855b1fd-11eb-48b6-8462-61629cf4475a}, !- Air Inlet Node Name
  0.9910896303,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8a99f04-8568-4f57-a391-1881d5eb9e94}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47a1c3c6-3260-4cb8-9296-ced82caaa512}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f55c141-8bce-4365-b2b6-eaf18520390d}, !- Handle
  Node 383,                               !- Name
  {e88d46c8-6ab0-4d4d-8580-2fc999a54f3c}, !- Inlet Port
  {ac1ee7b8-25a6-4e1a-9450-2c0d889aac10}; !- Outlet Port

OS:Connection,
  {532727b4-9d4e-4cb6-8d49-8d721b3a9e79}, !- Handle
  {b0602531-e7e8-42ef-b76c-9789139c7184}, !- Name
  {6b730296-fc53-4773-9dec-bde6712805d8}, !- Source Object
  3,                                      !- Outlet Port
  {6856de0d-f442-41c7-90f8-5225ee5ed33b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e88d46c8-6ab0-4d4d-8580-2fc999a54f3c}, !- Handle
  {cb41e862-f8ce-421c-bf3b-17571deca8c5}, !- Name
  {06504741-84a5-4630-81d6-7bfbfbb0d43b}, !- Source Object
  12,                                     !- Outlet Port
  {5f55c141-8bce-4365-b2b6-eaf18520390d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1ee7b8-25a6-4e1a-9450-2c0d889aac10}, !- Handle
  {4a7b26d5-89bb-4ad8-81b5-5768c798056e}, !- Name
  {5f55c141-8bce-4365-b2b6-eaf18520390d}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb28c5c7-e538-424b-be02-f91cb6cc016a}, !- Handle
  Node 384,                               !- Name
  {a548fe77-4df8-4e54-98c0-af0b96d72018}, !- Inlet Port
  {4855b1fd-11eb-48b6-8462-61629cf4475a}; !- Outlet Port

OS:Connection,
  {a548fe77-4df8-4e54-98c0-af0b96d72018}, !- Handle
  {2bcfe18d-a4da-4f21-9c80-bf7f713e373e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  3,                                      !- Outlet Port
  {fb28c5c7-e538-424b-be02-f91cb6cc016a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4855b1fd-11eb-48b6-8462-61629cf4475a}, !- Handle
  {997e136f-44ec-429e-bacf-a6d6601366e6}, !- Name
  {fb28c5c7-e538-424b-be02-f91cb6cc016a}, !- Source Object
  3,                                      !- Outlet Port
  {0614cc7b-85ce-4820-afb5-a1ca40835835}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47a1c3c6-3260-4cb8-9296-ced82caaa512}, !- Handle
  {4aa19fa7-00b6-4b02-a69f-70a3d8dff89d}, !- Name
  {0614cc7b-85ce-4820-afb5-a1ca40835835}, !- Source Object
  12,                                     !- Outlet Port
  {6b730296-fc53-4773-9dec-bde6712805d8}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {fb8cf0b7-e8e8-459c-b293-106e2a06bd71}, !- Handle
  Main Level Open Office Southwest Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1821.07351401435,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0404ffca-583f-4db6-bd16-c4cfb0c15455}, !- Handle
  Main Level Open Office Southwest Perimeter AHU Winter Design Day Load, !- Name
  {fb8cf0b7-e8e8-459c-b293-106e2a06bd71}, !- Other Equipment Definition Name
  {8603d52f-91d6-4b66-b51b-f48bc3a94074}, !- Space or SpaceType Name
  {5a87820e-bd42-4922-8847-54ae7f437ddc}; !- Schedule Name

OS:Schedule:Ruleset,
  {5a87820e-bd42-4922-8847-54ae7f437ddc}, !- Handle
  NE_Ops Main Level Open Office Southwest Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9cdba901-a50b-4881-80c5-c8cc9ade0333}, !- Default Day Schedule Name
  {e2f2fa88-7c3d-4c02-821b-3a1e9e482731}, !- Summer Design Day Schedule Name
  {492bc0b9-18d3-46c1-ae32-51df3c1de60d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cdba901-a50b-4881-80c5-c8cc9ade0333}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2f2fa88-7c3d-4c02-821b-3a1e9e482731}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {492bc0b9-18d3-46c1-ae32-51df3c1de60d}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c14d2d9-98d3-465f-89dd-a03ac8a7710a}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 1, !- Name
  {5a87820e-bd42-4922-8847-54ae7f437ddc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e90b69ee-3407-496a-a344-e30608db5f74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e90b69ee-3407-496a-a344-e30608db5f74}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {eb5ac7dc-1a88-4bbb-b0bb-cddc2d201725}, !- Handle
  Main Level Open Office Southwest Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {620beaa3-992a-4e61-9d70-d21d0e77b798}, !- Water Inlet Node Name
  {63620256-f45b-4634-a4ba-138bec6cce12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {adc72216-8c70-4862-a97e-ca96e5d9cce2}, !- Handle
  Node 385,                               !- Name
  {5546d574-66ec-47aa-baf9-b4659702fa39}, !- Inlet Port
  {620beaa3-992a-4e61-9d70-d21d0e77b798}; !- Outlet Port

OS:Connection,
  {5546d574-66ec-47aa-baf9-b4659702fa39}, !- Handle
  {b151a43c-5015-4eb6-affe-7cf48406b2e5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  16,                                     !- Outlet Port
  {adc72216-8c70-4862-a97e-ca96e5d9cce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d661513-b06b-4bb3-83f2-4e2a5298dea0}, !- Handle
  Node 386,                               !- Name
  {63620256-f45b-4634-a4ba-138bec6cce12}, !- Inlet Port
  {165689c8-8535-441e-af1c-010e13f47b38}; !- Outlet Port

OS:Connection,
  {620beaa3-992a-4e61-9d70-d21d0e77b798}, !- Handle
  {be776596-177c-4a98-a7c7-d7fb3589b045}, !- Name
  {adc72216-8c70-4862-a97e-ca96e5d9cce2}, !- Source Object
  3,                                      !- Outlet Port
  {eb5ac7dc-1a88-4bbb-b0bb-cddc2d201725}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63620256-f45b-4634-a4ba-138bec6cce12}, !- Handle
  {cded55db-7ef9-4564-9011-e9e2ec33b432}, !- Name
  {eb5ac7dc-1a88-4bbb-b0bb-cddc2d201725}, !- Source Object
  6,                                      !- Outlet Port
  {7d661513-b06b-4bb3-83f2-4e2a5298dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165689c8-8535-441e-af1c-010e13f47b38}, !- Handle
  {8dc0d444-66ab-4492-974e-d2a610ce0456}, !- Name
  {7d661513-b06b-4bb3-83f2-4e2a5298dea0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52c208c5-314a-4b44-bd7e-2da26d0644ed}, !- Handle
  Controller Water Coil 21,               !- Name
  {eb5ac7dc-1a88-4bbb-b0bb-cddc2d201725}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {adc72216-8c70-4862-a97e-ca96e5d9cce2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91087892-a7ac-4f03-a340-5dbd1e8b7e51}, !- Handle
  Main Level Open Office Southwest Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {84b6312b-742b-4360-be21-ee3a2318bf0d}, !- Air Inlet Node Name
  1.09264410840861,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb5ac7dc-1a88-4bbb-b0bb-cddc2d201725}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d73b7de-4551-4020-a78e-cae7d4a407b6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ed510b76-a556-46fb-8b7d-39c02d47e641}, !- Handle
  Node 387,                               !- Name
  {264eddd1-fd67-4d31-99aa-a49cdda0fd1b}, !- Inlet Port
  {dbbc145a-ec2c-4ba4-ad35-8061a1f93f66}; !- Outlet Port

OS:Connection,
  {44a2dcd4-0f51-4e6b-aca2-63b425b6eb3a}, !- Handle
  {250f7a95-30ff-4b43-8b81-f9c430cdcd05}, !- Name
  {50dec6c9-a12f-49b9-8708-fc599c01c810}, !- Source Object
  3,                                      !- Outlet Port
  {d467c283-f5cc-473f-a56f-faf65d05e757}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {264eddd1-fd67-4d31-99aa-a49cdda0fd1b}, !- Handle
  {87b14b63-4094-498c-a2b5-bf2b1ef4710c}, !- Name
  {073114c8-797b-46f7-a0a4-075f1e6c91c1}, !- Source Object
  12,                                     !- Outlet Port
  {ed510b76-a556-46fb-8b7d-39c02d47e641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbc145a-ec2c-4ba4-ad35-8061a1f93f66}, !- Handle
  {327d443c-2e0d-4242-a408-e9635ced061f}, !- Name
  {ed510b76-a556-46fb-8b7d-39c02d47e641}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {521116ab-edb4-4701-896c-003ada2b5d20}, !- Handle
  Node 388,                               !- Name
  {b26ceabe-e6d4-4581-9af8-9b166e27adc1}, !- Inlet Port
  {84b6312b-742b-4360-be21-ee3a2318bf0d}; !- Outlet Port

OS:Connection,
  {b26ceabe-e6d4-4581-9af8-9b166e27adc1}, !- Handle
  {34fc56e8-b253-4863-a3a9-a3e542e4ea69}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  3,                                      !- Outlet Port
  {521116ab-edb4-4701-896c-003ada2b5d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b6312b-742b-4360-be21-ee3a2318bf0d}, !- Handle
  {1a6898eb-13fc-4d3e-99a9-301fd6b323c8}, !- Name
  {521116ab-edb4-4701-896c-003ada2b5d20}, !- Source Object
  3,                                      !- Outlet Port
  {91087892-a7ac-4f03-a340-5dbd1e8b7e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d73b7de-4551-4020-a78e-cae7d4a407b6}, !- Handle
  {c1d60965-b203-4e5d-94a0-2a60d42565ae}, !- Name
  {91087892-a7ac-4f03-a340-5dbd1e8b7e51}, !- Source Object
  12,                                     !- Outlet Port
  {50dec6c9-a12f-49b9-8708-fc599c01c810}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {135f8ff4-c7f8-4b43-9803-42297bcdbaee}, !- Handle
  Field Level Locker Player 105 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -38935.6640475,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dd9fb555-b825-4688-9cbd-5e0febcaf736}, !- Handle
  Field Level Locker Player 105 AHU Winter Design Day Load, !- Name
  {135f8ff4-c7f8-4b43-9803-42297bcdbaee}, !- Other Equipment Definition Name
  {d2d0f8c7-7fe8-4675-93ad-015e8ab3fc56}, !- Space or SpaceType Name
  {49c2e7fd-0a04-4b8c-973f-9334e57d9161}; !- Schedule Name

OS:Schedule:Ruleset,
  {49c2e7fd-0a04-4b8c-973f-9334e57d9161}, !- Handle
  NE_Ops Field Level Locker Player 105 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {be5a74b0-2c99-46d8-9b06-8eb67ea22f73}, !- Default Day Schedule Name
  {310e0aca-d206-4182-8167-70e351e628b4}, !- Summer Design Day Schedule Name
  {0486f8b5-a727-4680-a1d6-1141c44b6874}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be5a74b0-2c99-46d8-9b06-8eb67ea22f73}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {310e0aca-d206-4182-8167-70e351e628b4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0486f8b5-a727-4680-a1d6-1141c44b6874}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {20be6e8b-05b6-48fe-89fe-54c6d699618a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 3, !- Name
  {49c2e7fd-0a04-4b8c-973f-9334e57d9161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb66e4e8-475b-4af5-9296-3dc222345c41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb66e4e8-475b-4af5-9296-3dc222345c41}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {8aac832c-927e-4427-b14f-fa89f0247861}, !- Handle
  Field Level Locker Player 105 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e2f77b8-ba6c-408a-912e-cacc33c47852}, !- Water Inlet Node Name
  {724991da-7e77-4b88-ba6b-4d0f91293251}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7510044333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7532988-4308-499c-a70a-173bcf2232c8}, !- Handle
  Node 389,                               !- Name
  {1f80f727-59d3-4bbc-a804-2f79aaac6711}, !- Inlet Port
  {2e2f77b8-ba6c-408a-912e-cacc33c47852}; !- Outlet Port

OS:Connection,
  {1f80f727-59d3-4bbc-a804-2f79aaac6711}, !- Handle
  {af79676c-11c9-467c-9693-dfdde3716b99}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  17,                                     !- Outlet Port
  {f7532988-4308-499c-a70a-173bcf2232c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f96deaaa-bcf6-46a0-97fb-63be4824c642}, !- Handle
  Node 390,                               !- Name
  {724991da-7e77-4b88-ba6b-4d0f91293251}, !- Inlet Port
  {d247286f-439f-4f2b-b31b-18ee932c20b1}; !- Outlet Port

OS:Connection,
  {2e2f77b8-ba6c-408a-912e-cacc33c47852}, !- Handle
  {82dde2da-778c-4524-97df-5757e5998542}, !- Name
  {f7532988-4308-499c-a70a-173bcf2232c8}, !- Source Object
  3,                                      !- Outlet Port
  {8aac832c-927e-4427-b14f-fa89f0247861}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {724991da-7e77-4b88-ba6b-4d0f91293251}, !- Handle
  {1f7a0e44-81d0-4ac7-98b5-deda0580d8d6}, !- Name
  {8aac832c-927e-4427-b14f-fa89f0247861}, !- Source Object
  6,                                      !- Outlet Port
  {f96deaaa-bcf6-46a0-97fb-63be4824c642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d247286f-439f-4f2b-b31b-18ee932c20b1}, !- Handle
  {8dd2c906-a894-44be-8ba4-72008883a40a}, !- Name
  {f96deaaa-bcf6-46a0-97fb-63be4824c642}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1af62648-943a-46fe-9523-6db1146b287c}, !- Handle
  Controller Water Coil 22,               !- Name
  {8aac832c-927e-4427-b14f-fa89f0247861}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f7532988-4308-499c-a70a-173bcf2232c8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce808676-d81b-4a8d-8d44-ec546fb9e36e}, !- Handle
  Field Level Locker Player 105 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {c6c6827d-2ce6-4447-84a3-e6e463d40ce5}, !- Air Inlet Node Name
  4.6722796857,                           !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {66b04a96-3e65-45a0-b1f1-87cf44af04bc}, !- Minimum Air Flow Fraction Schedule Name
  {8aac832c-927e-4427-b14f-fa89f0247861}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0868c963-fbec-46e0-a03a-d8366e639936}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {66b04a96-3e65-45a0-b1f1-87cf44af04bc}, !- Handle
  NE_Ops Field Level Locker Player 105 Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4e739c46-ef24-434c-b90b-9b87c5624caa}, !- Default Day Schedule Name
  {71370c5a-4812-4c11-9eee-bd9a49bec58b}, !- Summer Design Day Schedule Name
  {31790fe8-9919-4b21-b5f2-a33de9b98df2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e739c46-ef24-434c-b90b-9b87c5624caa}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {71370c5a-4812-4c11-9eee-bd9a49bec58b}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {31790fe8-9919-4b21-b5f2-a33de9b98df2}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {17525c53-d86d-4ec6-8fc9-ec079b6a7517}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 1, !- Name
  {66b04a96-3e65-45a0-b1f1-87cf44af04bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60258bff-48ed-4652-8ab6-4e8ee64b0f8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60258bff-48ed-4652-8ab6-4e8ee64b0f8f}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {de8db170-6eea-4ce6-a5dc-55c735e5d0bd}, !- Handle
  Node 391,                               !- Name
  {57840128-da67-4db0-8d67-2f31673efef8}, !- Inlet Port
  {6570e847-1e12-4b4b-8c29-f9ba26edb15b}; !- Outlet Port

OS:Connection,
  {f5b29fa1-3868-4fb4-a187-96ea2fb8074d}, !- Handle
  {9cac5591-283d-4fc4-83c3-3ddfe557c650}, !- Name
  {96f02786-7f48-46ea-bc17-3414baeea892}, !- Source Object
  3,                                      !- Outlet Port
  {60c3af3d-2f3e-4456-be31-f1acf58e0ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57840128-da67-4db0-8d67-2f31673efef8}, !- Handle
  {b313ba3c-df28-4acf-9576-4ac465a3ef40}, !- Name
  {08f3c4c3-80f7-46a3-89e5-2139c0e09fdd}, !- Source Object
  12,                                     !- Outlet Port
  {de8db170-6eea-4ce6-a5dc-55c735e5d0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6570e847-1e12-4b4b-8c29-f9ba26edb15b}, !- Handle
  {9977790f-2276-49a9-ac4a-f5b2e2746169}, !- Name
  {de8db170-6eea-4ce6-a5dc-55c735e5d0bd}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {868c042b-0e78-4d29-ac88-ff26de120358}, !- Handle
  Node 392,                               !- Name
  {c22b4d8e-8c0a-4686-8cc8-86bad7897824}, !- Inlet Port
  {c6c6827d-2ce6-4447-84a3-e6e463d40ce5}; !- Outlet Port

OS:Connection,
  {c22b4d8e-8c0a-4686-8cc8-86bad7897824}, !- Handle
  {feee96cb-b2d3-4c57-a14c-ec428c491945}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  3,                                      !- Outlet Port
  {868c042b-0e78-4d29-ac88-ff26de120358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c6827d-2ce6-4447-84a3-e6e463d40ce5}, !- Handle
  {63dae099-c3c6-4f2c-a6bc-b12310e9a9f8}, !- Name
  {868c042b-0e78-4d29-ac88-ff26de120358}, !- Source Object
  3,                                      !- Outlet Port
  {ce808676-d81b-4a8d-8d44-ec546fb9e36e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0868c963-fbec-46e0-a03a-d8366e639936}, !- Handle
  {e5bf93a1-63a1-45ea-b4c4-adbcf0814ad5}, !- Name
  {ce808676-d81b-4a8d-8d44-ec546fb9e36e}, !- Source Object
  12,                                     !- Outlet Port
  {96f02786-7f48-46ea-bc17-3414baeea892}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {736477b0-3653-4f42-88a5-dadfef03432b}, !- Handle
  Coaches Level Office 404-B AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -786.579071666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {56e844b4-a3c0-47c7-83b1-c7a217cf6f62}, !- Handle
  Coaches Level Office 404-B AHU Winter Design Day Load, !- Name
  {736477b0-3653-4f42-88a5-dadfef03432b}, !- Other Equipment Definition Name
  {03734ffc-2f8c-4f53-8bf6-aa58b7c33ba9}, !- Space or SpaceType Name
  {5db4f776-bdd4-4b71-8d59-42e01fd7952f}; !- Schedule Name

OS:Schedule:Ruleset,
  {5db4f776-bdd4-4b71-8d59-42e01fd7952f}, !- Handle
  NE_Ops Coaches Level Office 404-B AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {54ee874c-0df9-4d71-93f4-dcb07318759f}, !- Default Day Schedule Name
  {6bbdb5ad-2852-4599-83a0-da895a96ccd2}, !- Summer Design Day Schedule Name
  {aa513b6d-2ea6-4b1f-857d-89eb102709db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54ee874c-0df9-4d71-93f4-dcb07318759f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6bbdb5ad-2852-4599-83a0-da895a96ccd2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa513b6d-2ea6-4b1f-857d-89eb102709db}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0c8f7aa-76d2-4ed4-9a05-1688b683a492}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 2, !- Name
  {5db4f776-bdd4-4b71-8d59-42e01fd7952f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cc39c5e-e6b7-425e-82e4-eedd7cde95ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cc39c5e-e6b7-425e-82e4-eedd7cde95ac}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 2,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2b43b9eb-b7ab-4cc6-a27c-976926df4b8a}, !- Handle
  Coaches Level Office 404-B VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a6cae9c-bf22-401a-b4fe-70db082c3297}, !- Water Inlet Node Name
  {379c34ef-2035-4406-b3ec-6f92f139b938}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a020a03a-55ff-41ce-a03d-a29b03fafdc0}, !- Handle
  Node 393,                               !- Name
  {9bb9b0ed-a23a-4e90-b7df-d255d15880bc}, !- Inlet Port
  {7a6cae9c-bf22-401a-b4fe-70db082c3297}; !- Outlet Port

OS:Connection,
  {9bb9b0ed-a23a-4e90-b7df-d255d15880bc}, !- Handle
  {59e16445-06bd-4a70-9b1e-12f319c86136}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  18,                                     !- Outlet Port
  {a020a03a-55ff-41ce-a03d-a29b03fafdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4e03721-7d8b-47a3-9a6a-369d8e00a60a}, !- Handle
  Node 394,                               !- Name
  {379c34ef-2035-4406-b3ec-6f92f139b938}, !- Inlet Port
  {a9d66f15-5c6f-4dcf-a0a4-e9c54ca5c8ed}; !- Outlet Port

OS:Connection,
  {7a6cae9c-bf22-401a-b4fe-70db082c3297}, !- Handle
  {0b714d1a-ac55-4ee1-8a23-8cb10538d2fc}, !- Name
  {a020a03a-55ff-41ce-a03d-a29b03fafdc0}, !- Source Object
  3,                                      !- Outlet Port
  {2b43b9eb-b7ab-4cc6-a27c-976926df4b8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {379c34ef-2035-4406-b3ec-6f92f139b938}, !- Handle
  {251acfa5-76c6-4032-af46-b8be43d03b98}, !- Name
  {2b43b9eb-b7ab-4cc6-a27c-976926df4b8a}, !- Source Object
  6,                                      !- Outlet Port
  {d4e03721-7d8b-47a3-9a6a-369d8e00a60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d66f15-5c6f-4dcf-a0a4-e9c54ca5c8ed}, !- Handle
  {e6d7d24b-735b-4b57-a488-11ef02c72ab1}, !- Name
  {d4e03721-7d8b-47a3-9a6a-369d8e00a60a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bdd7c4cd-adcf-46c2-bbee-cdf828a5cbcf}, !- Handle
  Controller Water Coil 23,               !- Name
  {2b43b9eb-b7ab-4cc6-a27c-976926df4b8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a020a03a-55ff-41ce-a03d-a29b03fafdc0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a826a20-f1d9-43d3-86b4-759bd917c7fe}, !- Handle
  Coaches Level Office 404-B VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {089c7423-0e47-4d29-9ac4-211e7cd56ea8}, !- Air Inlet Node Name
  0.471947443,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b43b9eb-b7ab-4cc6-a27c-976926df4b8a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b787921-1861-48b7-9f54-e57e8dc2566a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {995f5099-0f27-48f3-bbc1-46b329e16ac2}, !- Handle
  Node 395,                               !- Name
  {8b787921-1861-48b7-9f54-e57e8dc2566a}, !- Inlet Port
  {080f6fcf-6a03-44d5-9764-645a24826b47}; !- Outlet Port

OS:Node,
  {1b90d269-fb03-45a1-9a39-dd7c1a2f0dca}, !- Handle
  Node 396,                               !- Name
  {84a40e93-ad52-41b2-bd48-cd82f5d170e1}, !- Inlet Port
  {7c778167-3d41-41ad-81b2-d7771ed66320}; !- Outlet Port

OS:Connection,
  {080f6fcf-6a03-44d5-9764-645a24826b47}, !- Handle
  {d3005fa8-732a-48af-9fa6-63265d001262}, !- Name
  {995f5099-0f27-48f3-bbc1-46b329e16ac2}, !- Source Object
  3,                                      !- Outlet Port
  {127e6c02-4109-461b-912e-541b85011d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a40e93-ad52-41b2-bd48-cd82f5d170e1}, !- Handle
  {c4b9bb51-0945-45a0-ba81-1f5d3bec09b4}, !- Name
  {0be15b8d-6729-441d-b395-939f5ca03d8c}, !- Source Object
  12,                                     !- Outlet Port
  {1b90d269-fb03-45a1-9a39-dd7c1a2f0dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c778167-3d41-41ad-81b2-d7771ed66320}, !- Handle
  {62167ca0-f696-486a-9d22-ce5eee93f66e}, !- Name
  {1b90d269-fb03-45a1-9a39-dd7c1a2f0dca}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9f97040e-7987-4cdc-aae5-1799b854f99e}, !- Handle
  Node 397,                               !- Name
  {1ffc9ade-3aaa-4f4d-84d3-d8311b9c542d}, !- Inlet Port
  {089c7423-0e47-4d29-9ac4-211e7cd56ea8}; !- Outlet Port

OS:Connection,
  {1ffc9ade-3aaa-4f4d-84d3-d8311b9c542d}, !- Handle
  {7bcd5053-6790-4069-adac-93c4e2619729}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  4,                                      !- Outlet Port
  {9f97040e-7987-4cdc-aae5-1799b854f99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089c7423-0e47-4d29-9ac4-211e7cd56ea8}, !- Handle
  {484d3dcd-aa3f-4b03-9ad9-a15575404cd8}, !- Name
  {9f97040e-7987-4cdc-aae5-1799b854f99e}, !- Source Object
  3,                                      !- Outlet Port
  {5a826a20-f1d9-43d3-86b4-759bd917c7fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b787921-1861-48b7-9f54-e57e8dc2566a}, !- Handle
  {1cfd4c79-fca6-49c7-b89f-ba6ea061360f}, !- Name
  {5a826a20-f1d9-43d3-86b4-759bd917c7fe}, !- Source Object
  12,                                     !- Outlet Port
  {995f5099-0f27-48f3-bbc1-46b329e16ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4139b93d-921c-46a3-9520-e14efb422a08}, !- Handle
  Field Level Office 110A-C AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -550.605350166667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cb3921f3-dac1-4a24-a8d9-4b87b7466e0c}, !- Handle
  Field Level Office 110A-C AHU Winter Design Day Load, !- Name
  {4139b93d-921c-46a3-9520-e14efb422a08}, !- Other Equipment Definition Name
  {c108bea8-a71c-41fd-8709-776d0a7cc730}, !- Space or SpaceType Name
  {f13bbb12-da9d-4a3e-af17-7d274b379b2d}; !- Schedule Name

OS:Schedule:Ruleset,
  {f13bbb12-da9d-4a3e-af17-7d274b379b2d}, !- Handle
  NE_Ops Field Level Office 110A-C AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {5513d5da-a527-4cf7-aa18-b6c5b257acf9}, !- Default Day Schedule Name
  {5a915f7a-31bd-4d1f-a22d-b8ebff8ea010}, !- Summer Design Day Schedule Name
  {7b84d037-e3b4-46e3-9467-04da2e4ac57b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5513d5da-a527-4cf7-aa18-b6c5b257acf9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5a915f7a-31bd-4d1f-a22d-b8ebff8ea010}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7b84d037-e3b4-46e3-9467-04da2e4ac57b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c5f1b87a-9f26-4159-9e4a-8bf8c84a2a81}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 4, !- Name
  {f13bbb12-da9d-4a3e-af17-7d274b379b2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ea29923-913b-46c2-85da-596c5cb5cd22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ea29923-913b-46c2-85da-596c5cb5cd22}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {4816a564-6078-4355-97f1-696dce5c1dfc}, !- Handle
  Field Level Office 110A-C VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {028adf60-fc29-476c-acd0-750d1c508a95}, !- Water Inlet Node Name
  {5246dc17-adb2-49ca-beff-51bd63161db0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9557239333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d9ce7fb-ef0c-4a30-96cf-7cb8bb78b4f2}, !- Handle
  Node 398,                               !- Name
  {2fd2f565-afd4-46b8-8a91-4cd76f453193}, !- Inlet Port
  {028adf60-fc29-476c-acd0-750d1c508a95}; !- Outlet Port

OS:Connection,
  {2fd2f565-afd4-46b8-8a91-4cd76f453193}, !- Handle
  {39e7ba3c-4b5d-45d9-a948-1f29de210f18}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  19,                                     !- Outlet Port
  {7d9ce7fb-ef0c-4a30-96cf-7cb8bb78b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4a07c7f-2e58-4e23-8868-10effca2e548}, !- Handle
  Node 399,                               !- Name
  {5246dc17-adb2-49ca-beff-51bd63161db0}, !- Inlet Port
  {75b2e3be-f3c4-42cc-872a-f2ff52eb4a5b}; !- Outlet Port

OS:Connection,
  {028adf60-fc29-476c-acd0-750d1c508a95}, !- Handle
  {acc46900-2395-4584-9f49-de7ebc1473c3}, !- Name
  {7d9ce7fb-ef0c-4a30-96cf-7cb8bb78b4f2}, !- Source Object
  3,                                      !- Outlet Port
  {4816a564-6078-4355-97f1-696dce5c1dfc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5246dc17-adb2-49ca-beff-51bd63161db0}, !- Handle
  {6fe5eb2b-42be-456b-b2ef-643c32a052c6}, !- Name
  {4816a564-6078-4355-97f1-696dce5c1dfc}, !- Source Object
  6,                                      !- Outlet Port
  {f4a07c7f-2e58-4e23-8868-10effca2e548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b2e3be-f3c4-42cc-872a-f2ff52eb4a5b}, !- Handle
  {8de8db0d-3119-4820-a6d1-da623b3f0e58}, !- Name
  {f4a07c7f-2e58-4e23-8868-10effca2e548}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa55cb63-db6e-4446-aadb-4fd5b221bf08}, !- Handle
  Controller Water Coil 24,               !- Name
  {4816a564-6078-4355-97f1-696dce5c1dfc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7d9ce7fb-ef0c-4a30-96cf-7cb8bb78b4f2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae75b35a-d82d-4e55-94b9-181655860243}, !- Handle
  Field Level Office 110A-C VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bf17e3fd-4776-44e6-be83-0439c53389d7}, !- Air Inlet Node Name
  0.3303632101,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4816a564-6078-4355-97f1-696dce5c1dfc}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2484e0b9-dfbf-480a-8190-8072e0863b2a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {029fb4dc-f9cf-4020-bd7d-be264951064b}, !- Handle
  Node 400,                               !- Name
  {2484e0b9-dfbf-480a-8190-8072e0863b2a}, !- Inlet Port
  {cf6c8256-bfe8-4924-8a11-da9cfbf62e71}; !- Outlet Port

OS:Node,
  {d539627c-6110-47a2-ba34-c2e3d2ecfaa4}, !- Handle
  Node 401,                               !- Name
  {b0057ce2-1018-4eb3-b39e-1dfb5cf60595}, !- Inlet Port
  {7ff56afc-6f10-4439-a792-9bfe6a31bf29}; !- Outlet Port

OS:Connection,
  {cf6c8256-bfe8-4924-8a11-da9cfbf62e71}, !- Handle
  {3d1e7d5e-5eab-4f84-aa2b-3f4321adbc64}, !- Name
  {029fb4dc-f9cf-4020-bd7d-be264951064b}, !- Source Object
  3,                                      !- Outlet Port
  {dc40af72-6c76-4bff-8639-3527267a40f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0057ce2-1018-4eb3-b39e-1dfb5cf60595}, !- Handle
  {663db2d8-ebd4-4201-95c1-9bcdff5e060f}, !- Name
  {0fb030f7-8ec7-4b26-841c-cac8d64deaa3}, !- Source Object
  12,                                     !- Outlet Port
  {d539627c-6110-47a2-ba34-c2e3d2ecfaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff56afc-6f10-4439-a792-9bfe6a31bf29}, !- Handle
  {d0d12cf1-cad3-413b-8622-b4a6dc080714}, !- Name
  {d539627c-6110-47a2-ba34-c2e3d2ecfaa4}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8d447433-4fee-4d05-8253-023e6a5084e6}, !- Handle
  Node 402,                               !- Name
  {971115fa-5205-4569-889c-3f91a65a998e}, !- Inlet Port
  {bf17e3fd-4776-44e6-be83-0439c53389d7}; !- Outlet Port

OS:Connection,
  {971115fa-5205-4569-889c-3f91a65a998e}, !- Handle
  {d811d16c-fe89-4fcf-ab27-72ebf446fda6}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  5,                                      !- Outlet Port
  {8d447433-4fee-4d05-8253-023e6a5084e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf17e3fd-4776-44e6-be83-0439c53389d7}, !- Handle
  {c5fd4f20-4923-49fe-a095-9a35e1c8090c}, !- Name
  {8d447433-4fee-4d05-8253-023e6a5084e6}, !- Source Object
  3,                                      !- Outlet Port
  {ae75b35a-d82d-4e55-94b9-181655860243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2484e0b9-dfbf-480a-8190-8072e0863b2a}, !- Handle
  {cd2cb2f4-f456-404c-94a3-3049486fb3e5}, !- Name
  {ae75b35a-d82d-4e55-94b9-181655860243}, !- Source Object
  12,                                     !- Outlet Port
  {029fb4dc-f9cf-4020-bd7d-be264951064b}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {d4d0ce09-6b74-4387-8978-1403ecce4c79}, !- Handle
  Field Level Corridor North AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1337.18442183333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {428e51be-4488-4d2c-8fe2-d0285374c2e5}, !- Handle
  Field Level Corridor North AHU Winter Design Day Load, !- Name
  {d4d0ce09-6b74-4387-8978-1403ecce4c79}, !- Other Equipment Definition Name
  {e22531b5-5afb-4494-a691-25db8d7f94d8}, !- Space or SpaceType Name
  {d97174c1-d43a-471e-9f19-4442a39e9f51}; !- Schedule Name

OS:Schedule:Ruleset,
  {d97174c1-d43a-471e-9f19-4442a39e9f51}, !- Handle
  NE_Ops Field Level Corridor North AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c0ceea37-6c01-4c00-958d-ba7866d3bd49}, !- Default Day Schedule Name
  {a2d2c84e-a1ea-40bf-b38b-e8f23a29b64b}, !- Summer Design Day Schedule Name
  {a9a2b1fd-5eab-4e96-874f-4cae3709c42a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0ceea37-6c01-4c00-958d-ba7866d3bd49}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a2d2c84e-a1ea-40bf-b38b-e8f23a29b64b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a9a2b1fd-5eab-4e96-874f-4cae3709c42a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fdbc91ed-ee59-4059-84e8-28fcba207fe4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 5, !- Name
  {d97174c1-d43a-471e-9f19-4442a39e9f51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c20ff275-687d-4428-95d6-ad6f536ff694}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c20ff275-687d-4428-95d6-ad6f536ff694}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {7c6370ac-0e68-49d9-9ba9-f08a80e4d560}, !- Handle
  Field Level Corridor North VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1c4a26e-c01d-466b-959d-17dc2d56e1ea}, !- Water Inlet Node Name
  {de0a6f4c-2e57-40ed-b273-a86eabcbb559}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.0296504222222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48c34631-0e1c-45e9-87a3-c85e5bc857c0}, !- Handle
  Node 403,                               !- Name
  {cc4430a6-a09e-40db-9c99-7255aaa6d5db}, !- Inlet Port
  {a1c4a26e-c01d-466b-959d-17dc2d56e1ea}; !- Outlet Port

OS:Connection,
  {cc4430a6-a09e-40db-9c99-7255aaa6d5db}, !- Handle
  {3d0b77a1-6252-4509-880a-60b06ab5de34}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  20,                                     !- Outlet Port
  {48c34631-0e1c-45e9-87a3-c85e5bc857c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eedf88dc-6bac-4c1a-993a-801eaee36e17}, !- Handle
  Node 404,                               !- Name
  {de0a6f4c-2e57-40ed-b273-a86eabcbb559}, !- Inlet Port
  {3288cc33-908c-4a17-a18b-be102138f938}; !- Outlet Port

OS:Connection,
  {a1c4a26e-c01d-466b-959d-17dc2d56e1ea}, !- Handle
  {10bfd5ee-bf0b-4e4a-8a5f-7cee918f426e}, !- Name
  {48c34631-0e1c-45e9-87a3-c85e5bc857c0}, !- Source Object
  3,                                      !- Outlet Port
  {7c6370ac-0e68-49d9-9ba9-f08a80e4d560}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de0a6f4c-2e57-40ed-b273-a86eabcbb559}, !- Handle
  {be3f495e-dbc2-4205-b93b-c8f85d454ac6}, !- Name
  {7c6370ac-0e68-49d9-9ba9-f08a80e4d560}, !- Source Object
  6,                                      !- Outlet Port
  {eedf88dc-6bac-4c1a-993a-801eaee36e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3288cc33-908c-4a17-a18b-be102138f938}, !- Handle
  {fdbf23ef-afd3-40af-af3f-ba59a2a5b7d2}, !- Name
  {eedf88dc-6bac-4c1a-993a-801eaee36e17}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcce30ce-3713-4f12-b2f6-cd05a36dbb34}, !- Handle
  Controller Water Coil 25,               !- Name
  {7c6370ac-0e68-49d9-9ba9-f08a80e4d560}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {48c34631-0e1c-45e9-87a3-c85e5bc857c0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd638d5a-3f5f-4a1d-ac5a-6fc3426fac61}, !- Handle
  Field Level Corridor North VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {9925a431-8276-4881-835e-a649115527b2}, !- Air Inlet Node Name
  0.8023106531,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c6370ac-0e68-49d9-9ba9-f08a80e4d560}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {320f1db3-e058-4e83-92f4-b1769ba7c37b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b68b406-337c-4917-9a0b-c0aa4288af6a}, !- Handle
  Node 405,                               !- Name
  {320f1db3-e058-4e83-92f4-b1769ba7c37b}, !- Inlet Port
  {42e1f1e9-10a4-4d1a-af40-68d19c0cc356}; !- Outlet Port

OS:Node,
  {3a95c493-921c-480d-94b6-510c5e22edeb}, !- Handle
  Node 406,                               !- Name
  {b465d747-6030-4c4f-8524-a7f8726e3b6f}, !- Inlet Port
  {98515bea-6d29-47fd-8850-39b1864bb0f5}; !- Outlet Port

OS:Connection,
  {42e1f1e9-10a4-4d1a-af40-68d19c0cc356}, !- Handle
  {85d19490-d2f9-493a-b8e4-6cb5c9b7af05}, !- Name
  {9b68b406-337c-4917-9a0b-c0aa4288af6a}, !- Source Object
  3,                                      !- Outlet Port
  {ff0c624b-a87d-4000-828c-ebcd7552cba0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b465d747-6030-4c4f-8524-a7f8726e3b6f}, !- Handle
  {d5bd02a3-d4da-4f61-9887-74b3ec57e616}, !- Name
  {105e9925-1de0-45fa-b9aa-ee507e9a7ee4}, !- Source Object
  12,                                     !- Outlet Port
  {3a95c493-921c-480d-94b6-510c5e22edeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98515bea-6d29-47fd-8850-39b1864bb0f5}, !- Handle
  {25261c79-1f01-4be2-a338-83ed1e342cd1}, !- Name
  {3a95c493-921c-480d-94b6-510c5e22edeb}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d5abb75-1302-4540-849c-cd9e6994f3a4}, !- Handle
  Node 407,                               !- Name
  {c16b5916-dcbb-4302-83d3-182dae1566fe}, !- Inlet Port
  {9925a431-8276-4881-835e-a649115527b2}; !- Outlet Port

OS:Connection,
  {c16b5916-dcbb-4302-83d3-182dae1566fe}, !- Handle
  {a706820c-6fc6-4696-ae49-605f1188d096}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  6,                                      !- Outlet Port
  {8d5abb75-1302-4540-849c-cd9e6994f3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9925a431-8276-4881-835e-a649115527b2}, !- Handle
  {9aa505f8-d051-4bb0-aeef-9498df0048be}, !- Name
  {8d5abb75-1302-4540-849c-cd9e6994f3a4}, !- Source Object
  3,                                      !- Outlet Port
  {bd638d5a-3f5f-4a1d-ac5a-6fc3426fac61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {320f1db3-e058-4e83-92f4-b1769ba7c37b}, !- Handle
  {19d0e767-21c3-43f8-8ab1-f1ccd73104a9}, !- Name
  {bd638d5a-3f5f-4a1d-ac5a-6fc3426fac61}, !- Source Object
  12,                                     !- Outlet Port
  {9b68b406-337c-4917-9a0b-c0aa4288af6a}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2baf5f26-353b-4316-92f6-130b683d9481}, !- Handle
  Athletic Admin Level Office 540F 550A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -314.631628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {56b7210e-759c-480c-8e07-5b8096df3e76}, !- Handle
  Athletic Admin Level Office 540F 550A AHU Winter Design Day Load, !- Name
  {2baf5f26-353b-4316-92f6-130b683d9481}, !- Other Equipment Definition Name
  {45b75eb0-0df9-4a9f-b88c-7fdf52faa62f}, !- Space or SpaceType Name
  {773e3713-a7b3-4129-b8ea-c44249c2a7b8}; !- Schedule Name

OS:Schedule:Ruleset,
  {773e3713-a7b3-4129-b8ea-c44249c2a7b8}, !- Handle
  NE_Ops Athletic Admin Level Office 540F 550A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {36966152-9d9c-4d3c-97b2-abc98c14b8d0}, !- Default Day Schedule Name
  {78d5b222-f7de-4e03-ad19-c0862c7cb061}, !- Summer Design Day Schedule Name
  {528b2201-5cf5-4f71-8d46-8fbfe5512ac7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36966152-9d9c-4d3c-97b2-abc98c14b8d0}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {78d5b222-f7de-4e03-ad19-c0862c7cb061}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {528b2201-5cf5-4f71-8d46-8fbfe5512ac7}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b18ee4f-59b8-4a1b-9846-4a5796d2889c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 3, !- Name
  {773e3713-a7b3-4129-b8ea-c44249c2a7b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f776e966-9495-49ba-91b5-523da83118f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f776e966-9495-49ba-91b5-523da83118f8}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 3,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {3b0e5ae6-089e-4672-a19e-c41440bba844}, !- Handle
  Athletic Admin Level Office 540F 550A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14496419-a724-46f1-9c53-9b66d782c178}, !- Water Inlet Node Name
  {bd9c335f-c762-45a0-a8f0-7afaeff2e547}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c5b9f04-e971-49df-83ac-920ea2724a74}, !- Handle
  Node 408,                               !- Name
  {03ff83bf-23ad-45d0-8e91-a19f54f934bf}, !- Inlet Port
  {14496419-a724-46f1-9c53-9b66d782c178}; !- Outlet Port

OS:Connection,
  {03ff83bf-23ad-45d0-8e91-a19f54f934bf}, !- Handle
  {426bfbc7-9397-4e7d-a346-ab3c14167bc5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  21,                                     !- Outlet Port
  {3c5b9f04-e971-49df-83ac-920ea2724a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b0bb5b-f743-4abc-b495-6726609af0ed}, !- Handle
  Node 409,                               !- Name
  {bd9c335f-c762-45a0-a8f0-7afaeff2e547}, !- Inlet Port
  {4544fbf8-ad65-4c6c-91e3-807ca8168dd2}; !- Outlet Port

OS:Connection,
  {14496419-a724-46f1-9c53-9b66d782c178}, !- Handle
  {dcc7b983-a8f5-4c16-a46a-5cba34f8f8d5}, !- Name
  {3c5b9f04-e971-49df-83ac-920ea2724a74}, !- Source Object
  3,                                      !- Outlet Port
  {3b0e5ae6-089e-4672-a19e-c41440bba844}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd9c335f-c762-45a0-a8f0-7afaeff2e547}, !- Handle
  {84077df3-e2f5-4951-90bc-c1727fc7030a}, !- Name
  {3b0e5ae6-089e-4672-a19e-c41440bba844}, !- Source Object
  6,                                      !- Outlet Port
  {90b0bb5b-f743-4abc-b495-6726609af0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4544fbf8-ad65-4c6c-91e3-807ca8168dd2}, !- Handle
  {0ad3e2b5-4b96-4767-9166-66de49643a0b}, !- Name
  {90b0bb5b-f743-4abc-b495-6726609af0ed}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc2e89c9-390a-41c3-b356-d22f8cea8212}, !- Handle
  Controller Water Coil 26,               !- Name
  {3b0e5ae6-089e-4672-a19e-c41440bba844}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3c5b9f04-e971-49df-83ac-920ea2724a74}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8fdd2009-c627-4d4d-a891-6deafa12fd3f}, !- Handle
  Athletic Admin Level Office 540F 550A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {6955efbb-7ac7-44cf-9ca3-219344f43434}, !- Air Inlet Node Name
  0.1887789772,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b0e5ae6-089e-4672-a19e-c41440bba844}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {195fcabc-3c52-4016-86f4-e79404366b32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40c759d0-4491-43ff-b398-0a1c06f3ec3d}, !- Handle
  Node 410,                               !- Name
  {195fcabc-3c52-4016-86f4-e79404366b32}, !- Inlet Port
  {f9513612-5daf-4ace-8539-be53432e3f65}; !- Outlet Port

OS:Node,
  {7c652970-cdd0-4e12-bf46-50337ae23f9c}, !- Handle
  Node 411,                               !- Name
  {78cf0d72-90ad-4934-ba05-3c71b79dd42c}, !- Inlet Port
  {56d4805e-76de-490a-8e0e-bf40c64d2729}; !- Outlet Port

OS:Connection,
  {f9513612-5daf-4ace-8539-be53432e3f65}, !- Handle
  {2409cdb5-2969-4dff-80cb-452072779993}, !- Name
  {40c759d0-4491-43ff-b398-0a1c06f3ec3d}, !- Source Object
  3,                                      !- Outlet Port
  {1182a96f-d6bf-49ed-87b4-47601549fc14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78cf0d72-90ad-4934-ba05-3c71b79dd42c}, !- Handle
  {6764f319-a62a-45f6-81fd-4c88624664fc}, !- Name
  {12debb40-ded4-4e74-88de-d1d863345ff7}, !- Source Object
  12,                                     !- Outlet Port
  {7c652970-cdd0-4e12-bf46-50337ae23f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d4805e-76de-490a-8e0e-bf40c64d2729}, !- Handle
  {69869d80-99f8-46ed-a198-ae7d71d0639c}, !- Name
  {7c652970-cdd0-4e12-bf46-50337ae23f9c}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cdad73a-7ce5-432b-8665-58b596d27a57}, !- Handle
  Node 412,                               !- Name
  {881ace9d-4bae-4f3e-b7ce-c21160938908}, !- Inlet Port
  {6955efbb-7ac7-44cf-9ca3-219344f43434}; !- Outlet Port

OS:Connection,
  {881ace9d-4bae-4f3e-b7ce-c21160938908}, !- Handle
  {ca826be8-a563-4eae-be83-9de914a0757c}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  5,                                      !- Outlet Port
  {3cdad73a-7ce5-432b-8665-58b596d27a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6955efbb-7ac7-44cf-9ca3-219344f43434}, !- Handle
  {eb5c07d9-4757-49e4-8c1b-a1e1c689798c}, !- Name
  {3cdad73a-7ce5-432b-8665-58b596d27a57}, !- Source Object
  3,                                      !- Outlet Port
  {8fdd2009-c627-4d4d-a891-6deafa12fd3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {195fcabc-3c52-4016-86f4-e79404366b32}, !- Handle
  {075dd104-2cf0-42ea-94a0-1cb1664f5a61}, !- Name
  {8fdd2009-c627-4d4d-a891-6deafa12fd3f}, !- Source Object
  12,                                     !- Outlet Port
  {40c759d0-4491-43ff-b398-0a1c06f3ec3d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ecedb0f2-313e-4a43-983f-fad5a2035af5}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -235.9737215,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8994ed6e-2345-4072-96d5-11d7820185f6}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest AHU Winter Design Day Load, !- Name
  {ecedb0f2-313e-4a43-983f-fad5a2035af5}, !- Other Equipment Definition Name
  {dd77ab59-f4a1-46e3-afe8-c9a2d0beaecc}, !- Space or SpaceType Name
  {56f8de26-28b5-4e19-90ae-7ee1add5de1b}; !- Schedule Name

OS:Schedule:Ruleset,
  {56f8de26-28b5-4e19-90ae-7ee1add5de1b}, !- Handle
  NE_Ops Athletic Admin Level Corridor 502 503 Northwest AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {b89ce0d8-1f2f-4e68-865c-6024469a9448}, !- Default Day Schedule Name
  {c8c37f6e-4a2a-47bc-863c-1312a7469a89}, !- Summer Design Day Schedule Name
  {e15d03d5-53f6-4894-bdbf-c9a1d44d3415}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b89ce0d8-1f2f-4e68-865c-6024469a9448}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8c37f6e-4a2a-47bc-863c-1312a7469a89}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e15d03d5-53f6-4894-bdbf-c9a1d44d3415}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d18d4f4-433e-43f9-ab6c-6b8f7513e856}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 4, !- Name
  {56f8de26-28b5-4e19-90ae-7ee1add5de1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7769c240-5927-4dd3-b3cc-f3f80e5c7ea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7769c240-5927-4dd3-b3cc-f3f80e5c7ea7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 4,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {498e548e-843f-439c-9dd0-0a9e99c98d8c}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f956184-7724-45fe-825b-8d7f57819cc6}, !- Water Inlet Node Name
  {f5edecfa-4edf-40d2-a1ee-0834b8c45f08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9851987b-3ee1-4b33-b8f7-9951a39f6b01}, !- Handle
  Node 413,                               !- Name
  {a23dc6c4-0b2a-4458-b06d-85edb14c835f}, !- Inlet Port
  {0f956184-7724-45fe-825b-8d7f57819cc6}; !- Outlet Port

OS:Connection,
  {a23dc6c4-0b2a-4458-b06d-85edb14c835f}, !- Handle
  {ff1d8dcb-bffa-485b-9a08-0790176b986f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  22,                                     !- Outlet Port
  {9851987b-3ee1-4b33-b8f7-9951a39f6b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5ecf2ba-8117-4f3f-8ff9-f76b0621b5d2}, !- Handle
  Node 414,                               !- Name
  {f5edecfa-4edf-40d2-a1ee-0834b8c45f08}, !- Inlet Port
  {2e5abfff-2872-4de3-b7c4-058bf790970b}; !- Outlet Port

OS:Connection,
  {0f956184-7724-45fe-825b-8d7f57819cc6}, !- Handle
  {b1fda929-b202-43ed-ab4a-ae7103ac01fb}, !- Name
  {9851987b-3ee1-4b33-b8f7-9951a39f6b01}, !- Source Object
  3,                                      !- Outlet Port
  {498e548e-843f-439c-9dd0-0a9e99c98d8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5edecfa-4edf-40d2-a1ee-0834b8c45f08}, !- Handle
  {8e892d6d-6cd4-4aa7-be85-d5e07b759ddd}, !- Name
  {498e548e-843f-439c-9dd0-0a9e99c98d8c}, !- Source Object
  6,                                      !- Outlet Port
  {b5ecf2ba-8117-4f3f-8ff9-f76b0621b5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5abfff-2872-4de3-b7c4-058bf790970b}, !- Handle
  {dcc876c4-bb5a-4522-bca0-6cf5ca8c17d8}, !- Name
  {b5ecf2ba-8117-4f3f-8ff9-f76b0621b5d2}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1eae11a-88d4-499f-9c38-81e6d5addc82}, !- Handle
  Controller Water Coil 27,               !- Name
  {498e548e-843f-439c-9dd0-0a9e99c98d8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9851987b-3ee1-4b33-b8f7-9951a39f6b01}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {40d761bd-2355-4074-abeb-e2ba0d8ac544}, !- Handle
  Athletic Admin Level Corridor 502 503 Northwest VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b62329ff-b6ef-4bad-a6eb-844067cba1d2}, !- Air Inlet Node Name
  0.1415842329,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {498e548e-843f-439c-9dd0-0a9e99c98d8c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee3e96de-b054-48f0-9175-9f3f88c79941}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3660d756-214f-4f1a-9b37-6a72b28606f7}, !- Handle
  Node 415,                               !- Name
  {ee3e96de-b054-48f0-9175-9f3f88c79941}, !- Inlet Port
  {2f45c1cf-9963-45d8-9bdf-53a38094af95}; !- Outlet Port

OS:Node,
  {611d7b34-9839-4aeb-b26b-63341e0ce315}, !- Handle
  Node 416,                               !- Name
  {b6ba33b5-b664-45ea-851a-a5fd4a412f86}, !- Inlet Port
  {8d273cb7-1f94-415e-95ae-40d06bb965a3}; !- Outlet Port

OS:Connection,
  {2f45c1cf-9963-45d8-9bdf-53a38094af95}, !- Handle
  {45365b44-ac4d-4bae-8d60-62834313b7e5}, !- Name
  {3660d756-214f-4f1a-9b37-6a72b28606f7}, !- Source Object
  3,                                      !- Outlet Port
  {80ef3c25-fe60-4f58-b0fa-da23942fd657}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6ba33b5-b664-45ea-851a-a5fd4a412f86}, !- Handle
  {b952655a-dccd-4df7-963f-7771ea2a7aee}, !- Name
  {15e97572-17b2-43d0-aa96-79294bf4c750}, !- Source Object
  12,                                     !- Outlet Port
  {611d7b34-9839-4aeb-b26b-63341e0ce315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d273cb7-1f94-415e-95ae-40d06bb965a3}, !- Handle
  {67b21c6b-4bc6-452d-9c97-ae68bc2aacbd}, !- Name
  {611d7b34-9839-4aeb-b26b-63341e0ce315}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5964c977-7362-496f-8713-1e2fd1c70323}, !- Handle
  Node 417,                               !- Name
  {408dc19c-78d8-4fc1-b3f3-0904172bfab3}, !- Inlet Port
  {b62329ff-b6ef-4bad-a6eb-844067cba1d2}; !- Outlet Port

OS:Connection,
  {408dc19c-78d8-4fc1-b3f3-0904172bfab3}, !- Handle
  {d794969b-56a5-4565-a93b-16200052860d}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  6,                                      !- Outlet Port
  {5964c977-7362-496f-8713-1e2fd1c70323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62329ff-b6ef-4bad-a6eb-844067cba1d2}, !- Handle
  {d0eb2d66-de0d-4b69-9763-862899ea54dc}, !- Name
  {5964c977-7362-496f-8713-1e2fd1c70323}, !- Source Object
  3,                                      !- Outlet Port
  {40d761bd-2355-4074-abeb-e2ba0d8ac544}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee3e96de-b054-48f0-9175-9f3f88c79941}, !- Handle
  {17a27dda-9282-4265-b9e6-fef89153b370}, !- Name
  {40d761bd-2355-4074-abeb-e2ba0d8ac544}, !- Source Object
  12,                                     !- Outlet Port
  {3660d756-214f-4f1a-9b37-6a72b28606f7}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {249a20b3-3c87-4c0b-b6ea-429b268d5ad9}, !- Handle
  Athletic Admin Level Lobby CR569 551 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -550.605350166667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {77fd947f-aeb9-418a-a78b-e029919c0384}, !- Handle
  Athletic Admin Level Lobby CR569 551 AHU Winter Design Day Load, !- Name
  {249a20b3-3c87-4c0b-b6ea-429b268d5ad9}, !- Other Equipment Definition Name
  {ddd524d1-23e5-40b9-9384-eda6e56a5e65}, !- Space or SpaceType Name
  {6443381a-aaba-4baf-aa19-75c14362fcd3}; !- Schedule Name

OS:Schedule:Ruleset,
  {6443381a-aaba-4baf-aa19-75c14362fcd3}, !- Handle
  NE_Ops Athletic Admin Level Lobby CR569 551 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7bd42149-10ba-463c-b227-a6e843ee0582}, !- Default Day Schedule Name
  {8adf3789-3858-4bfd-8353-45ed863ab164}, !- Summer Design Day Schedule Name
  {cc393a23-6f9e-43e8-889d-67bae7b7cc18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bd42149-10ba-463c-b227-a6e843ee0582}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8adf3789-3858-4bfd-8353-45ed863ab164}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc393a23-6f9e-43e8-889d-67bae7b7cc18}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70ad0e55-209f-4470-9a9e-293a32d8ef20}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 5, !- Name
  {6443381a-aaba-4baf-aa19-75c14362fcd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9a06001-62a3-4176-acf4-6bc4edc6666a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a06001-62a3-4176-acf4-6bc4edc6666a}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 5,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {f8367a1e-240c-40c3-bb80-b2f3fcb932bf}, !- Handle
  Athletic Admin Level Lobby CR569 551 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {126481e0-21b7-442e-af18-fcf276101b85}, !- Water Inlet Node Name
  {d2ce9ad0-2e60-4ba9-b176-df935ddc1d7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5272232d-12ac-4bed-8512-f3f493a8fbef}, !- Handle
  Node 418,                               !- Name
  {50cb73e1-8ff8-49f8-8184-78a6df98b2c7}, !- Inlet Port
  {126481e0-21b7-442e-af18-fcf276101b85}; !- Outlet Port

OS:Connection,
  {50cb73e1-8ff8-49f8-8184-78a6df98b2c7}, !- Handle
  {5c28595e-5fc8-4cf2-9735-4e9fc9c172d8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  23,                                     !- Outlet Port
  {5272232d-12ac-4bed-8512-f3f493a8fbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b90c8a-2a78-4837-b768-247cc0278c20}, !- Handle
  Node 419,                               !- Name
  {d2ce9ad0-2e60-4ba9-b176-df935ddc1d7b}, !- Inlet Port
  {d4cdd3ab-109b-443f-967b-019d1f3c4d26}; !- Outlet Port

OS:Connection,
  {126481e0-21b7-442e-af18-fcf276101b85}, !- Handle
  {fd150bbd-2457-4b27-a858-8126b360d568}, !- Name
  {5272232d-12ac-4bed-8512-f3f493a8fbef}, !- Source Object
  3,                                      !- Outlet Port
  {f8367a1e-240c-40c3-bb80-b2f3fcb932bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2ce9ad0-2e60-4ba9-b176-df935ddc1d7b}, !- Handle
  {9acb367e-3eab-4ee4-93fa-57abbcf3f099}, !- Name
  {f8367a1e-240c-40c3-bb80-b2f3fcb932bf}, !- Source Object
  6,                                      !- Outlet Port
  {27b90c8a-2a78-4837-b768-247cc0278c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4cdd3ab-109b-443f-967b-019d1f3c4d26}, !- Handle
  {4d9508e8-8d11-45d8-845e-e90591a92f2e}, !- Name
  {27b90c8a-2a78-4837-b768-247cc0278c20}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07e3ea4c-3ef1-4a6c-9819-a5a5c950171d}, !- Handle
  Controller Water Coil 28,               !- Name
  {f8367a1e-240c-40c3-bb80-b2f3fcb932bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5272232d-12ac-4bed-8512-f3f493a8fbef}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {675356f5-9085-494a-acf4-9500237351e9}, !- Handle
  Athletic Admin Level Lobby CR569 551 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ae05c61f-1be7-4874-aad6-067ac620b007}, !- Air Inlet Node Name
  0.3303632101,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8367a1e-240c-40c3-bb80-b2f3fcb932bf}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a598b280-ac6c-4eb7-bdee-9721b96f88e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02b86420-12bf-4fc8-84bd-0e0a9c9ef1bb}, !- Handle
  Node 420,                               !- Name
  {a598b280-ac6c-4eb7-bdee-9721b96f88e0}, !- Inlet Port
  {43d22e0b-a629-494e-b756-e64617a44da4}; !- Outlet Port

OS:Node,
  {31bc4897-0880-4be7-8c78-2773036c7207}, !- Handle
  Node 421,                               !- Name
  {0c77d238-011e-4bbb-bbeb-dc5e18c55460}, !- Inlet Port
  {89c415e5-42cb-4cc2-9eff-4446b00e35f3}; !- Outlet Port

OS:Connection,
  {43d22e0b-a629-494e-b756-e64617a44da4}, !- Handle
  {c80f584f-6b23-4ab2-b381-d4904ac92d0e}, !- Name
  {02b86420-12bf-4fc8-84bd-0e0a9c9ef1bb}, !- Source Object
  3,                                      !- Outlet Port
  {13a046f2-4b0d-4c65-b4ec-761961db8f64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c77d238-011e-4bbb-bbeb-dc5e18c55460}, !- Handle
  {da2cbeff-76d6-4cad-8150-ebf9c29714b8}, !- Name
  {1a02c09d-c3ec-4c95-a224-06fa91f5f682}, !- Source Object
  12,                                     !- Outlet Port
  {31bc4897-0880-4be7-8c78-2773036c7207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c415e5-42cb-4cc2-9eff-4446b00e35f3}, !- Handle
  {db80b17b-c144-4898-ab76-d796e9bf2382}, !- Name
  {31bc4897-0880-4be7-8c78-2773036c7207}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0444bfe3-93c7-4e15-8c5f-8f09fd1e52ce}, !- Handle
  Node 422,                               !- Name
  {4de50e0d-c46c-4e31-aa68-dd95c61cd0ee}, !- Inlet Port
  {ae05c61f-1be7-4874-aad6-067ac620b007}; !- Outlet Port

OS:Connection,
  {4de50e0d-c46c-4e31-aa68-dd95c61cd0ee}, !- Handle
  {482ddda0-de64-4801-b279-d9604d64e70f}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  7,                                      !- Outlet Port
  {0444bfe3-93c7-4e15-8c5f-8f09fd1e52ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae05c61f-1be7-4874-aad6-067ac620b007}, !- Handle
  {ebfa7a74-0d73-4fe5-84b0-82442f32bf41}, !- Name
  {0444bfe3-93c7-4e15-8c5f-8f09fd1e52ce}, !- Source Object
  3,                                      !- Outlet Port
  {675356f5-9085-494a-acf4-9500237351e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a598b280-ac6c-4eb7-bdee-9721b96f88e0}, !- Handle
  {4010f2f4-9997-4aff-803e-9088b29e734b}, !- Name
  {675356f5-9085-494a-acf4-9500237351e9}, !- Source Object
  12,                                     !- Outlet Port
  {02b86420-12bf-4fc8-84bd-0e0a9c9ef1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a3294392-74a2-42b5-b763-1759d8bcb1b6}, !- Handle
  Field Level Locker Student 102B RR102 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -318.564524025,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {60220756-a5cc-4375-9b83-7d02bfed3860}, !- Handle
  Field Level Locker Student 102B RR102 AHU Winter Design Day Load, !- Name
  {a3294392-74a2-42b5-b763-1759d8bcb1b6}, !- Other Equipment Definition Name
  {fcf92753-c3d0-479c-8328-926ef91b9eeb}, !- Space or SpaceType Name
  {f4517604-ea32-4111-87bd-3b996b1e817f}; !- Schedule Name

OS:Schedule:Ruleset,
  {f4517604-ea32-4111-87bd-3b996b1e817f}, !- Handle
  NE_Ops Field Level Locker Student 102B RR102 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {715737f3-e0f6-4292-bcaa-469d6bc68a67}, !- Default Day Schedule Name
  {c12e5b12-77c1-4c05-b1cb-656ac282a750}, !- Summer Design Day Schedule Name
  {38e18c59-6c5d-4d45-a997-6dd7d1f7bd8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {715737f3-e0f6-4292-bcaa-469d6bc68a67}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c12e5b12-77c1-4c05-b1cb-656ac282a750}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {38e18c59-6c5d-4d45-a997-6dd7d1f7bd8f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e5ab26e8-b8fe-4d5c-ab02-4d2fb21a9d51}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 6, !- Name
  {f4517604-ea32-4111-87bd-3b996b1e817f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2af7e75-02da-4f90-8f6b-aba226656f4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2af7e75-02da-4f90-8f6b-aba226656f4a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {600c44df-f652-46e9-b442-921423bb028f}, !- Handle
  Field Level Locker Student 102B RR102 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c302d53-d7d4-4a57-ac56-7f9a6bd8e35a}, !- Water Inlet Node Name
  {872ef23f-9aaa-4cca-a195-6f2ca7e34ef5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.6648656222222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fac7cb7-2011-4cac-bcfc-ff2e466c25ce}, !- Handle
  Node 423,                               !- Name
  {75fe54ca-7301-4b8a-8365-af1f45afad60}, !- Inlet Port
  {2c302d53-d7d4-4a57-ac56-7f9a6bd8e35a}; !- Outlet Port

OS:Connection,
  {75fe54ca-7301-4b8a-8365-af1f45afad60}, !- Handle
  {4c4a51ea-db99-4418-8a25-a25908010402}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  24,                                     !- Outlet Port
  {2fac7cb7-2011-4cac-bcfc-ff2e466c25ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00045816-66fc-4f59-8a57-c2256dc47792}, !- Handle
  Node 424,                               !- Name
  {872ef23f-9aaa-4cca-a195-6f2ca7e34ef5}, !- Inlet Port
  {1383f697-f575-4a4c-9b50-9ea1c306b224}; !- Outlet Port

OS:Connection,
  {2c302d53-d7d4-4a57-ac56-7f9a6bd8e35a}, !- Handle
  {591d7e36-8e99-4726-bfca-31ed25a26216}, !- Name
  {2fac7cb7-2011-4cac-bcfc-ff2e466c25ce}, !- Source Object
  3,                                      !- Outlet Port
  {600c44df-f652-46e9-b442-921423bb028f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {872ef23f-9aaa-4cca-a195-6f2ca7e34ef5}, !- Handle
  {d485ff37-6312-4020-b860-9ad48514441b}, !- Name
  {600c44df-f652-46e9-b442-921423bb028f}, !- Source Object
  6,                                      !- Outlet Port
  {00045816-66fc-4f59-8a57-c2256dc47792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1383f697-f575-4a4c-9b50-9ea1c306b224}, !- Handle
  {73ec3f0c-2073-4660-9ca0-f40df324f37c}, !- Name
  {00045816-66fc-4f59-8a57-c2256dc47792}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f88e826-5913-4298-8a51-5b600f6314c1}, !- Handle
  Controller Water Coil 29,               !- Name
  {600c44df-f652-46e9-b442-921423bb028f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2fac7cb7-2011-4cac-bcfc-ff2e466c25ce}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec8e24be-3784-4897-8873-9a8a153ca25a}, !- Handle
  Field Level Locker Student 102B RR102 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d85d8823-6eaa-4b98-9d89-8f9553c53ba5}, !- Air Inlet Node Name
  0.191138714415,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {600c44df-f652-46e9-b442-921423bb028f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e1ed7c7b-8505-4934-84f9-41f1b5a42873}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6af883b1-7f95-48f6-8d16-9ec39d6af1ba}, !- Handle
  Node 425,                               !- Name
  {f05c1218-ff89-4113-9896-f5bc3da5d61c}, !- Inlet Port
  {003426eb-0ed5-4adb-84cb-d7e7eb8aec1b}; !- Outlet Port

OS:Connection,
  {cde27614-d8f8-4ae6-8670-ee4c91d9d7f6}, !- Handle
  {c2eb944b-7aef-467f-a363-a91cad38f407}, !- Name
  {736a48ee-0ef8-451b-bba0-b5faf3a3b1c8}, !- Source Object
  3,                                      !- Outlet Port
  {d7c4e99e-f0e1-438f-ad64-6fcaf8e2ce4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f05c1218-ff89-4113-9896-f5bc3da5d61c}, !- Handle
  {d240f51b-e073-4788-b67b-de9d7319ca37}, !- Name
  {2518111e-3296-418f-b109-d2cf366df9dc}, !- Source Object
  12,                                     !- Outlet Port
  {6af883b1-7f95-48f6-8d16-9ec39d6af1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003426eb-0ed5-4adb-84cb-d7e7eb8aec1b}, !- Handle
  {2c48ba31-f2da-4634-af18-613b16b6d66e}, !- Name
  {6af883b1-7f95-48f6-8d16-9ec39d6af1ba}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57f198a0-dc66-447d-b530-adb9419bac07}, !- Handle
  Node 426,                               !- Name
  {32996ab5-ffad-40c5-9b58-0736d1cc78f2}, !- Inlet Port
  {d85d8823-6eaa-4b98-9d89-8f9553c53ba5}; !- Outlet Port

OS:Connection,
  {32996ab5-ffad-40c5-9b58-0736d1cc78f2}, !- Handle
  {dfbac728-6024-4aad-b36c-91b95287db36}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  3,                                      !- Outlet Port
  {57f198a0-dc66-447d-b530-adb9419bac07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85d8823-6eaa-4b98-9d89-8f9553c53ba5}, !- Handle
  {8891c8fb-a0bc-4f54-a54d-0b9f2884e633}, !- Name
  {57f198a0-dc66-447d-b530-adb9419bac07}, !- Source Object
  3,                                      !- Outlet Port
  {ec8e24be-3784-4897-8873-9a8a153ca25a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ed7c7b-8505-4934-84f9-41f1b5a42873}, !- Handle
  {a522b9a0-ab52-4e80-98e9-eccb36c49c8d}, !- Name
  {ec8e24be-3784-4897-8873-9a8a153ca25a}, !- Source Object
  12,                                     !- Outlet Port
  {736a48ee-0ef8-451b-bba0-b5faf3a3b1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e532bbbf-6efd-4181-9fb9-e5c64b05869d}, !- Handle
  Field Level Corridor Northeast AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -314.631628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1ab35be4-d511-4a35-948b-ed54b691ad38}, !- Handle
  Field Level Corridor Northeast AHU Winter Design Day Load, !- Name
  {e532bbbf-6efd-4181-9fb9-e5c64b05869d}, !- Other Equipment Definition Name
  {f2332f2d-40c1-4a8e-bd5c-373b256e2240}, !- Space or SpaceType Name
  {6a7a2ea1-1ba5-4078-8437-70d575dbe09d}; !- Schedule Name

OS:Schedule:Ruleset,
  {6a7a2ea1-1ba5-4078-8437-70d575dbe09d}, !- Handle
  NE_Ops Field Level Corridor Northeast AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {fb889fdd-b61b-412a-bd88-b6e32de0a548}, !- Default Day Schedule Name
  {daa711e1-08fb-46ca-8cef-ee3e1f60b594}, !- Summer Design Day Schedule Name
  {0fdf22fc-afb1-4569-aed1-6a223fbbf215}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb889fdd-b61b-412a-bd88-b6e32de0a548}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {daa711e1-08fb-46ca-8cef-ee3e1f60b594}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0fdf22fc-afb1-4569-aed1-6a223fbbf215}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {790693f7-0a9d-488f-be72-7a7a9d36ddf5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 7, !- Name
  {6a7a2ea1-1ba5-4078-8437-70d575dbe09d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbf68782-086b-4f0f-9702-0a19314ea7ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbf68782-086b-4f0f-9702-0a19314ea7ea}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {64c812ed-0740-44f2-9d3b-b06cf04cf284}, !- Handle
  Field Level Corridor Northeast VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {31828247-b07d-4b92-b3e0-e0f79afad570}, !- Water Inlet Node Name
  {b54e312e-6b2b-46c1-83fe-ab4192b99bbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7510044333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b77c8ca-954d-4a2f-aafe-e227f0c1ca48}, !- Handle
  Node 427,                               !- Name
  {28230d0a-fc12-457d-b54a-3dd2d898562a}, !- Inlet Port
  {31828247-b07d-4b92-b3e0-e0f79afad570}; !- Outlet Port

OS:Connection,
  {28230d0a-fc12-457d-b54a-3dd2d898562a}, !- Handle
  {f4485d3c-df57-4e87-acaf-0031c4cc50dd}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  25,                                     !- Outlet Port
  {0b77c8ca-954d-4a2f-aafe-e227f0c1ca48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c0ed4b6-2f5d-4f2b-ac50-bc6c5b8ed2b0}, !- Handle
  Node 428,                               !- Name
  {b54e312e-6b2b-46c1-83fe-ab4192b99bbf}, !- Inlet Port
  {b5d62ad2-415f-4867-96ed-8819200616ff}; !- Outlet Port

OS:Connection,
  {31828247-b07d-4b92-b3e0-e0f79afad570}, !- Handle
  {a616767c-e252-4a88-8719-378baa201444}, !- Name
  {0b77c8ca-954d-4a2f-aafe-e227f0c1ca48}, !- Source Object
  3,                                      !- Outlet Port
  {64c812ed-0740-44f2-9d3b-b06cf04cf284}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b54e312e-6b2b-46c1-83fe-ab4192b99bbf}, !- Handle
  {7e200be0-9ed2-45d6-abad-1df75d1b8cf3}, !- Name
  {64c812ed-0740-44f2-9d3b-b06cf04cf284}, !- Source Object
  6,                                      !- Outlet Port
  {7c0ed4b6-2f5d-4f2b-ac50-bc6c5b8ed2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d62ad2-415f-4867-96ed-8819200616ff}, !- Handle
  {ddba4134-a8b3-4560-b7e1-7452ac703c2e}, !- Name
  {7c0ed4b6-2f5d-4f2b-ac50-bc6c5b8ed2b0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a975ad8-9dd3-4d72-a7ba-82b937fa9c0f}, !- Handle
  Controller Water Coil 30,               !- Name
  {64c812ed-0740-44f2-9d3b-b06cf04cf284}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0b77c8ca-954d-4a2f-aafe-e227f0c1ca48}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3824415f-d9cb-434f-be86-c705fef50e38}, !- Handle
  Field Level Corridor Northeast VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {77d09c16-ecf0-4661-9853-f30bee1e05af}, !- Air Inlet Node Name
  0.1887789772,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {64c812ed-0740-44f2-9d3b-b06cf04cf284}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9713e71-c5bc-44c5-921d-33c5c29b5df2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63159349-b2fa-4fa6-b118-3cbcb0a94902}, !- Handle
  Node 429,                               !- Name
  {a9713e71-c5bc-44c5-921d-33c5c29b5df2}, !- Inlet Port
  {6ab50b2f-6a61-483a-b66e-380cc1595c4f}; !- Outlet Port

OS:Node,
  {2788437d-d430-462f-8634-8aa2e374e393}, !- Handle
  Node 430,                               !- Name
  {487ef989-d329-45f5-b1aa-ff0f87a0c7b5}, !- Inlet Port
  {247f2f25-bdcb-48a2-b66c-3f72fdae4542}; !- Outlet Port

OS:Connection,
  {6ab50b2f-6a61-483a-b66e-380cc1595c4f}, !- Handle
  {29abeb68-19db-45db-8dc5-2f729ff9d4b7}, !- Name
  {63159349-b2fa-4fa6-b118-3cbcb0a94902}, !- Source Object
  3,                                      !- Outlet Port
  {365e3cb0-36f4-46c4-bc61-da4de4ce80fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {487ef989-d329-45f5-b1aa-ff0f87a0c7b5}, !- Handle
  {58218100-ab6d-455d-914f-9816d1eaa59d}, !- Name
  {266b76bd-faed-4da6-b3e3-8d78987b82ed}, !- Source Object
  12,                                     !- Outlet Port
  {2788437d-d430-462f-8634-8aa2e374e393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247f2f25-bdcb-48a2-b66c-3f72fdae4542}, !- Handle
  {3793ed41-421d-484f-ac5f-5945763bebbb}, !- Name
  {2788437d-d430-462f-8634-8aa2e374e393}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0aec337e-9c54-4cfd-8a5d-225681dcb05a}, !- Handle
  Node 431,                               !- Name
  {7e6b7064-d247-4f21-b453-9def29697b08}, !- Inlet Port
  {77d09c16-ecf0-4661-9853-f30bee1e05af}; !- Outlet Port

OS:Connection,
  {7e6b7064-d247-4f21-b453-9def29697b08}, !- Handle
  {2805a819-93d6-4d1b-ae1f-1efdb95ec610}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  7,                                      !- Outlet Port
  {0aec337e-9c54-4cfd-8a5d-225681dcb05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d09c16-ecf0-4661-9853-f30bee1e05af}, !- Handle
  {7d5dfe7e-d5f1-446b-8707-d0de4619986f}, !- Name
  {0aec337e-9c54-4cfd-8a5d-225681dcb05a}, !- Source Object
  3,                                      !- Outlet Port
  {3824415f-d9cb-434f-be86-c705fef50e38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9713e71-c5bc-44c5-921d-33c5c29b5df2}, !- Handle
  {9fb35a7c-82ed-4534-ae65-cc615839bb49}, !- Name
  {3824415f-d9cb-434f-be86-c705fef50e38}, !- Source Object
  12,                                     !- Outlet Port
  {63159349-b2fa-4fa6-b118-3cbcb0a94902}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ff8ff31b-3dff-4d51-a996-7041f4ec75e5}, !- Handle
  Coaches Level Storage 448 460C AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -157.315814333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {92d9c6bc-6922-476f-81a0-3ea727df3f8f}, !- Handle
  Coaches Level Storage 448 460C AHU Winter Design Day Load, !- Name
  {ff8ff31b-3dff-4d51-a996-7041f4ec75e5}, !- Other Equipment Definition Name
  {fc58b2a3-2af0-4d31-9290-7df4338a9f36}, !- Space or SpaceType Name
  {98d81fc7-8365-405e-89ba-2568ff88a3e8}; !- Schedule Name

OS:Schedule:Ruleset,
  {98d81fc7-8365-405e-89ba-2568ff88a3e8}, !- Handle
  NE_Ops Coaches Level Storage 448 460C AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {263e96b1-948d-4438-8fbc-3cd8c31e26fb}, !- Default Day Schedule Name
  {594c1212-d840-4d67-9af2-e47a136f9ea1}, !- Summer Design Day Schedule Name
  {1fb3b309-baf7-4c6f-a17b-b065e49738ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {263e96b1-948d-4438-8fbc-3cd8c31e26fb}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {594c1212-d840-4d67-9af2-e47a136f9ea1}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1fb3b309-baf7-4c6f-a17b-b065e49738ce}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b961271-90f2-45f0-928c-8383a8439d91}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 6, !- Name
  {98d81fc7-8365-405e-89ba-2568ff88a3e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b610560-695a-4070-9da3-63f564143177}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b610560-695a-4070-9da3-63f564143177}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 6,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {f110c8dc-89c9-40ef-9a88-d25b5c005607}, !- Handle
  Coaches Level Storage 448 460C VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5cc7cb03-1030-496c-8798-326b962a96c7}, !- Water Inlet Node Name
  {502dba7b-f1fa-42eb-8871-5269ef9be359}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abbfcaa4-12e0-4866-9434-950ce356dd47}, !- Handle
  Node 432,                               !- Name
  {2e3c60b7-81a9-453a-a7ce-b5a9bef319ba}, !- Inlet Port
  {5cc7cb03-1030-496c-8798-326b962a96c7}; !- Outlet Port

OS:Connection,
  {2e3c60b7-81a9-453a-a7ce-b5a9bef319ba}, !- Handle
  {6a240b7a-6179-43fd-af38-ad0dedbaa0a2}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  26,                                     !- Outlet Port
  {abbfcaa4-12e0-4866-9434-950ce356dd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {babd4814-0d88-40af-aaf6-3c27f85872bc}, !- Handle
  Node 433,                               !- Name
  {502dba7b-f1fa-42eb-8871-5269ef9be359}, !- Inlet Port
  {87c4a229-3684-46b3-81c3-1666d73eedf4}; !- Outlet Port

OS:Connection,
  {5cc7cb03-1030-496c-8798-326b962a96c7}, !- Handle
  {f0e10dd9-f015-473b-926e-1a7e4108b952}, !- Name
  {abbfcaa4-12e0-4866-9434-950ce356dd47}, !- Source Object
  3,                                      !- Outlet Port
  {f110c8dc-89c9-40ef-9a88-d25b5c005607}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {502dba7b-f1fa-42eb-8871-5269ef9be359}, !- Handle
  {296d7332-0ceb-4df8-9f87-aa49e1a4e82d}, !- Name
  {f110c8dc-89c9-40ef-9a88-d25b5c005607}, !- Source Object
  6,                                      !- Outlet Port
  {babd4814-0d88-40af-aaf6-3c27f85872bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c4a229-3684-46b3-81c3-1666d73eedf4}, !- Handle
  {280a330e-e033-4409-befd-82f7b563091d}, !- Name
  {babd4814-0d88-40af-aaf6-3c27f85872bc}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45b5c9a8-9161-41b9-bdc5-32a3f028d15c}, !- Handle
  Controller Water Coil 31,               !- Name
  {f110c8dc-89c9-40ef-9a88-d25b5c005607}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {abbfcaa4-12e0-4866-9434-950ce356dd47}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cba23359-2cde-4c95-93d4-755aa7bed0d6}, !- Handle
  Coaches Level Storage 448 460C VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b81bf150-77ed-4d6b-a72a-ef45e28f0fe1}, !- Air Inlet Node Name
  0.0943894886,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f110c8dc-89c9-40ef-9a88-d25b5c005607}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80264751-29df-4688-b708-a0cf445f47e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f5dc6ece-cec9-49b9-b6db-e041bc713ab3}, !- Handle
  Node 434,                               !- Name
  {80264751-29df-4688-b708-a0cf445f47e4}, !- Inlet Port
  {8af659c0-9212-4235-a1c3-0ea545601cec}; !- Outlet Port

OS:Node,
  {875e60d1-89c9-4cd6-a2ca-56702293862a}, !- Handle
  Node 435,                               !- Name
  {0a497da0-ba4b-4656-824a-53e54004bea4}, !- Inlet Port
  {376e371d-594e-4b51-99c9-409253ae8496}; !- Outlet Port

OS:Connection,
  {8af659c0-9212-4235-a1c3-0ea545601cec}, !- Handle
  {db5442a1-dcc8-4477-b9de-5970b9f457bf}, !- Name
  {f5dc6ece-cec9-49b9-b6db-e041bc713ab3}, !- Source Object
  3,                                      !- Outlet Port
  {12ba937a-e0e4-4104-9291-b705b9047a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a497da0-ba4b-4656-824a-53e54004bea4}, !- Handle
  {0597e323-bb7d-4a8c-8d8c-7e1d6f4686c2}, !- Name
  {2808bc4d-b86a-47ae-85fe-169daffdb7d3}, !- Source Object
  12,                                     !- Outlet Port
  {875e60d1-89c9-4cd6-a2ca-56702293862a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376e371d-594e-4b51-99c9-409253ae8496}, !- Handle
  {8b40ea6d-9e10-40eb-a3d6-c0ab133e28f5}, !- Name
  {875e60d1-89c9-4cd6-a2ca-56702293862a}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {82293a82-9581-401b-912c-59e1833bb43c}, !- Handle
  Node 436,                               !- Name
  {9eabde12-a41c-491f-b596-9a799be50ed5}, !- Inlet Port
  {b81bf150-77ed-4d6b-a72a-ef45e28f0fe1}; !- Outlet Port

OS:Connection,
  {9eabde12-a41c-491f-b596-9a799be50ed5}, !- Handle
  {17e40104-dcf1-488a-ba66-74475e2ff700}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  8,                                      !- Outlet Port
  {82293a82-9581-401b-912c-59e1833bb43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81bf150-77ed-4d6b-a72a-ef45e28f0fe1}, !- Handle
  {12413d30-0e6e-4345-b941-3dba748bd4b4}, !- Name
  {82293a82-9581-401b-912c-59e1833bb43c}, !- Source Object
  3,                                      !- Outlet Port
  {cba23359-2cde-4c95-93d4-755aa7bed0d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80264751-29df-4688-b708-a0cf445f47e4}, !- Handle
  {66071904-7bee-4421-9e58-72b8dc8ad7c6}, !- Name
  {cba23359-2cde-4c95-93d4-755aa7bed0d6}, !- Source Object
  12,                                     !- Outlet Port
  {f5dc6ece-cec9-49b9-b6db-e041bc713ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {6921cee2-39b7-4aa1-b74a-31092f57c6e1}, !- Handle
  Field Level Lobby 129 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -865.236978833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0ca4eac6-e6ed-4708-8293-df1102e0864e}, !- Handle
  Field Level Lobby 129 AHU Winter Design Day Load, !- Name
  {6921cee2-39b7-4aa1-b74a-31092f57c6e1}, !- Other Equipment Definition Name
  {f214760a-0937-468e-8216-45c6920e9256}, !- Space or SpaceType Name
  {86813dba-4b99-435e-bde4-0624aaf5d45c}; !- Schedule Name

OS:Schedule:Ruleset,
  {86813dba-4b99-435e-bde4-0624aaf5d45c}, !- Handle
  NE_Ops Field Level Lobby 129 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8a014806-b4f2-4917-b521-c1a97985b383}, !- Default Day Schedule Name
  {eb7c7e7a-6a47-4df7-ac5a-3efebe988fad}, !- Summer Design Day Schedule Name
  {c8fa2c2d-ea06-4f66-b6f9-82740b472202}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a014806-b4f2-4917-b521-c1a97985b383}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {eb7c7e7a-6a47-4df7-ac5a-3efebe988fad}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c8fa2c2d-ea06-4f66-b6f9-82740b472202}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2e5a4074-631e-43a8-9424-5fc08f47801a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 8, !- Name
  {86813dba-4b99-435e-bde4-0624aaf5d45c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1c91ae0-7091-4758-bfd1-a625f38c8d03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1c91ae0-7091-4758-bfd1-a625f38c8d03}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {9cdc01e0-eefd-4e4f-97c4-12c6f9ef2db7}, !- Handle
  Field Level Lobby 129 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d6f0a3c-3516-400e-962f-e9169f513517}, !- Water Inlet Node Name
  {510bb293-5f1d-46ca-a6af-8ae0c21ff2b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9383294666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9313fd61-5c18-473c-b6c8-fcf536a47e6c}, !- Handle
  Node 437,                               !- Name
  {45af7c58-8223-4fb5-983d-61323ce3b5e1}, !- Inlet Port
  {2d6f0a3c-3516-400e-962f-e9169f513517}; !- Outlet Port

OS:Connection,
  {45af7c58-8223-4fb5-983d-61323ce3b5e1}, !- Handle
  {4982199f-564e-4943-8ee7-6b73efd04338}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  27,                                     !- Outlet Port
  {9313fd61-5c18-473c-b6c8-fcf536a47e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd10e2ef-8339-4acb-b5b9-c0e83278662b}, !- Handle
  Node 438,                               !- Name
  {510bb293-5f1d-46ca-a6af-8ae0c21ff2b0}, !- Inlet Port
  {ed4c9a42-bda3-4abb-be9c-76ba7a73a6e1}; !- Outlet Port

OS:Connection,
  {2d6f0a3c-3516-400e-962f-e9169f513517}, !- Handle
  {30bb1767-0fdb-4fdd-ba75-f06f0ab5c05c}, !- Name
  {9313fd61-5c18-473c-b6c8-fcf536a47e6c}, !- Source Object
  3,                                      !- Outlet Port
  {9cdc01e0-eefd-4e4f-97c4-12c6f9ef2db7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {510bb293-5f1d-46ca-a6af-8ae0c21ff2b0}, !- Handle
  {e59318ee-05d0-4fe7-9e65-64001771ceee}, !- Name
  {9cdc01e0-eefd-4e4f-97c4-12c6f9ef2db7}, !- Source Object
  6,                                      !- Outlet Port
  {bd10e2ef-8339-4acb-b5b9-c0e83278662b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4c9a42-bda3-4abb-be9c-76ba7a73a6e1}, !- Handle
  {49d55dba-d6ec-447d-9638-3ec5fe509b3b}, !- Name
  {bd10e2ef-8339-4acb-b5b9-c0e83278662b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54e9854c-33ed-4f81-97bf-c79fd2b3bf5c}, !- Handle
  Controller Water Coil 32,               !- Name
  {9cdc01e0-eefd-4e4f-97c4-12c6f9ef2db7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9313fd61-5c18-473c-b6c8-fcf536a47e6c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2eb65f20-7fd5-4e0c-9807-b8c7fac4d8de}, !- Handle
  Field Level Lobby 129 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4d0bfc71-85c4-4fc4-9c4e-6e81b8d0a4db}, !- Air Inlet Node Name
  0.5191421873,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9cdc01e0-eefd-4e4f-97c4-12c6f9ef2db7}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19e2412d-6b87-4c47-86ea-df821a22d0aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {074663b4-bcfc-4b2b-911f-9971947ed24d}, !- Handle
  Node 439,                               !- Name
  {19e2412d-6b87-4c47-86ea-df821a22d0aa}, !- Inlet Port
  {0f61e683-3167-4696-82cb-9352260a4f79}; !- Outlet Port

OS:Node,
  {05888480-2e39-4d02-b26d-7f775acdf76e}, !- Handle
  Node 440,                               !- Name
  {dd5170e1-0b39-4adc-9186-e2397f6dc933}, !- Inlet Port
  {c3dcfa98-f964-48b9-8bd0-8b613622fade}; !- Outlet Port

OS:Connection,
  {0f61e683-3167-4696-82cb-9352260a4f79}, !- Handle
  {fd037421-abcb-49c7-a9ba-b07c33f62cb9}, !- Name
  {074663b4-bcfc-4b2b-911f-9971947ed24d}, !- Source Object
  3,                                      !- Outlet Port
  {29747ab4-10eb-4fd6-be38-b842970ce78f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd5170e1-0b39-4adc-9186-e2397f6dc933}, !- Handle
  {d5935ffc-8886-42ca-8d97-0596042c3ac0}, !- Name
  {29c7f86c-db7a-417f-9e48-0d3b734f109a}, !- Source Object
  12,                                     !- Outlet Port
  {05888480-2e39-4d02-b26d-7f775acdf76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dcfa98-f964-48b9-8bd0-8b613622fade}, !- Handle
  {ba7758b1-078a-48fe-b948-adb0660843a2}, !- Name
  {05888480-2e39-4d02-b26d-7f775acdf76e}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e6d71f0-ee92-4fdc-947c-a244bb80ade3}, !- Handle
  Node 441,                               !- Name
  {6720127d-598b-426b-80b5-9146e9925a9b}, !- Inlet Port
  {4d0bfc71-85c4-4fc4-9c4e-6e81b8d0a4db}; !- Outlet Port

OS:Connection,
  {6720127d-598b-426b-80b5-9146e9925a9b}, !- Handle
  {58c4be73-bd0d-475d-9a8f-540ab1cdca1a}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  8,                                      !- Outlet Port
  {9e6d71f0-ee92-4fdc-947c-a244bb80ade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0bfc71-85c4-4fc4-9c4e-6e81b8d0a4db}, !- Handle
  {ad97757c-a4ec-4097-8df2-db4508efa613}, !- Name
  {9e6d71f0-ee92-4fdc-947c-a244bb80ade3}, !- Source Object
  3,                                      !- Outlet Port
  {2eb65f20-7fd5-4e0c-9807-b8c7fac4d8de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19e2412d-6b87-4c47-86ea-df821a22d0aa}, !- Handle
  {b4b23866-c79d-4309-8412-dd5295a3079a}, !- Name
  {2eb65f20-7fd5-4e0c-9807-b8c7fac4d8de}, !- Source Object
  12,                                     !- Outlet Port
  {074663b4-bcfc-4b2b-911f-9971947ed24d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {88166406-efcf-413b-8500-f86291dbb488}, !- Handle
  Coaches Level Lobby CR464 465 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -550.605350166667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {361afe0b-a2b5-4279-b5c8-b08a8aa4f06a}, !- Handle
  Coaches Level Lobby CR464 465 AHU Winter Design Day Load, !- Name
  {88166406-efcf-413b-8500-f86291dbb488}, !- Other Equipment Definition Name
  {0cce5c1d-ea23-4b84-9930-ce1a90f1285b}, !- Space or SpaceType Name
  {b7487c49-ca02-4650-95b1-cb97916c319c}; !- Schedule Name

OS:Schedule:Ruleset,
  {b7487c49-ca02-4650-95b1-cb97916c319c}, !- Handle
  NE_Ops Coaches Level Lobby CR464 465 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ad76034c-7c23-4196-88c2-c29e6241f5e7}, !- Default Day Schedule Name
  {f440ca9c-99dd-4ea8-86e1-85e0b87fbde2}, !- Summer Design Day Schedule Name
  {b8724c0d-1f54-4b83-8f19-f9eb42db5568}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad76034c-7c23-4196-88c2-c29e6241f5e7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f440ca9c-99dd-4ea8-86e1-85e0b87fbde2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b8724c0d-1f54-4b83-8f19-f9eb42db5568}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f30628e9-efac-4341-97a8-70e39bf2aa65}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 7, !- Name
  {b7487c49-ca02-4650-95b1-cb97916c319c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79cac8e5-16f8-4e20-a29a-d82d928842b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79cac8e5-16f8-4e20-a29a-d82d928842b1}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 7,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {d6c38a8e-6e50-449c-bd22-77f867c6e6d9}, !- Handle
  Coaches Level Lobby CR464 465 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f59042b-2754-4b6a-8928-b2b30efd2ba9}, !- Water Inlet Node Name
  {685ed7d9-9adf-4fd6-bd51-9e40917a4d62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6743be2-f6ca-4e15-ae74-48c381617696}, !- Handle
  Node 442,                               !- Name
  {2fef3598-9e10-43c8-9f33-853f34ae7d81}, !- Inlet Port
  {7f59042b-2754-4b6a-8928-b2b30efd2ba9}; !- Outlet Port

OS:Connection,
  {2fef3598-9e10-43c8-9f33-853f34ae7d81}, !- Handle
  {022e8148-fd48-43b9-8f9e-2b4ec1afc3c4}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  28,                                     !- Outlet Port
  {e6743be2-f6ca-4e15-ae74-48c381617696}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c92ba9f0-590e-4dc2-989c-e3b75316f0d0}, !- Handle
  Node 443,                               !- Name
  {685ed7d9-9adf-4fd6-bd51-9e40917a4d62}, !- Inlet Port
  {a9818357-7327-4c2e-9dd9-1efc81016fba}; !- Outlet Port

OS:Connection,
  {7f59042b-2754-4b6a-8928-b2b30efd2ba9}, !- Handle
  {853b3717-619c-42ea-9ebe-d07e48f11e08}, !- Name
  {e6743be2-f6ca-4e15-ae74-48c381617696}, !- Source Object
  3,                                      !- Outlet Port
  {d6c38a8e-6e50-449c-bd22-77f867c6e6d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {685ed7d9-9adf-4fd6-bd51-9e40917a4d62}, !- Handle
  {e6799009-87e8-49a5-ab1c-5cc98601414d}, !- Name
  {d6c38a8e-6e50-449c-bd22-77f867c6e6d9}, !- Source Object
  6,                                      !- Outlet Port
  {c92ba9f0-590e-4dc2-989c-e3b75316f0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9818357-7327-4c2e-9dd9-1efc81016fba}, !- Handle
  {fdad62d8-30ff-4042-93af-4ee800dd68b4}, !- Name
  {c92ba9f0-590e-4dc2-989c-e3b75316f0d0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e137a305-5bf2-4ad9-8d9b-e2f4ba60e055}, !- Handle
  Controller Water Coil 33,               !- Name
  {d6c38a8e-6e50-449c-bd22-77f867c6e6d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e6743be2-f6ca-4e15-ae74-48c381617696}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bfb042df-cc0a-496b-a890-fa8077bb2387}, !- Handle
  Coaches Level Lobby CR464 465 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d4400094-461a-4dc7-901e-f2cb22b2f27a}, !- Air Inlet Node Name
  0.3303632101,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6c38a8e-6e50-449c-bd22-77f867c6e6d9}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e20a60bf-8e6c-458b-91b7-7c11e1ad0907}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {565f2297-ab87-42b3-9504-1d4765eecbf8}, !- Handle
  Node 444,                               !- Name
  {e20a60bf-8e6c-458b-91b7-7c11e1ad0907}, !- Inlet Port
  {c56a093f-abc0-42a8-a066-b20a4253d6f7}; !- Outlet Port

OS:Node,
  {6927f461-b1b5-47f7-9a26-6cd55cc93407}, !- Handle
  Node 445,                               !- Name
  {fca6b992-b9a3-46fa-8f0a-66655f84f204}, !- Inlet Port
  {5356e724-fd90-4f37-8c57-225b4be4b367}; !- Outlet Port

OS:Connection,
  {c56a093f-abc0-42a8-a066-b20a4253d6f7}, !- Handle
  {e44a1410-a229-47a6-a718-171a2abee01e}, !- Name
  {565f2297-ab87-42b3-9504-1d4765eecbf8}, !- Source Object
  3,                                      !- Outlet Port
  {b1fdda4d-778f-44c6-85d4-65cdc147e8bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fca6b992-b9a3-46fa-8f0a-66655f84f204}, !- Handle
  {4714fdb5-951c-4c3b-8e5a-77f702db2442}, !- Name
  {32b0be95-f0b2-4ed6-bc14-f33d49c7e8ff}, !- Source Object
  12,                                     !- Outlet Port
  {6927f461-b1b5-47f7-9a26-6cd55cc93407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5356e724-fd90-4f37-8c57-225b4be4b367}, !- Handle
  {6d159105-5761-487b-9780-68b967f2dbd6}, !- Name
  {6927f461-b1b5-47f7-9a26-6cd55cc93407}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {154d3548-2083-48ab-b94e-08fea07b0258}, !- Handle
  Node 446,                               !- Name
  {21f0f134-6091-446f-bffb-e9cee102734b}, !- Inlet Port
  {d4400094-461a-4dc7-901e-f2cb22b2f27a}; !- Outlet Port

OS:Connection,
  {21f0f134-6091-446f-bffb-e9cee102734b}, !- Handle
  {df53f430-8720-456a-8d62-d964515cc6ca}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  9,                                      !- Outlet Port
  {154d3548-2083-48ab-b94e-08fea07b0258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4400094-461a-4dc7-901e-f2cb22b2f27a}, !- Handle
  {d6712934-7038-4b62-b9fe-5bb254312f1a}, !- Name
  {154d3548-2083-48ab-b94e-08fea07b0258}, !- Source Object
  3,                                      !- Outlet Port
  {bfb042df-cc0a-496b-a890-fa8077bb2387}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20a60bf-8e6c-458b-91b7-7c11e1ad0907}, !- Handle
  {7d574f1f-981e-42ef-87c7-a7eb226c0bfa}, !- Name
  {bfb042df-cc0a-496b-a890-fa8077bb2387}, !- Source Object
  12,                                     !- Outlet Port
  {565f2297-ab87-42b3-9504-1d4765eecbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {98239309-47f1-4289-9d48-e6ebf1c6a0d2}, !- Handle
  Field Level Locker Player 106A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1769.80291125,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6afc63ab-3d13-446a-9303-c66da683a643}, !- Handle
  Field Level Locker Player 106A AHU Winter Design Day Load, !- Name
  {98239309-47f1-4289-9d48-e6ebf1c6a0d2}, !- Other Equipment Definition Name
  {2d308425-4df9-443a-9fb9-7d078f59cccd}, !- Space or SpaceType Name
  {6ff61770-23b3-4eee-a297-aae354c1f8d4}; !- Schedule Name

OS:Schedule:Ruleset,
  {6ff61770-23b3-4eee-a297-aae354c1f8d4}, !- Handle
  NE_Ops Field Level Locker Player 106A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f4b2d3eb-fed7-4fa3-9eda-b164471a53b1}, !- Default Day Schedule Name
  {ab3fa71a-815b-4703-99f9-f9a74809a2f4}, !- Summer Design Day Schedule Name
  {a6c50827-4a6f-40f3-9458-a761b6a64298}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4b2d3eb-fed7-4fa3-9eda-b164471a53b1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ab3fa71a-815b-4703-99f9-f9a74809a2f4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a6c50827-4a6f-40f3-9458-a761b6a64298}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {056a1628-6708-4dd1-8448-782baa56c018}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 9, !- Name
  {6ff61770-23b3-4eee-a297-aae354c1f8d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bea37f8a-c87a-4df5-bf19-9828293432e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bea37f8a-c87a-4df5-bf19-9828293432e5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {35cc1c6e-c0b1-4749-ad12-d41cb41873ff}, !- Handle
  Field Level Locker Player 106A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fe4eb1f-70c7-4fa9-aafd-3621b7f9cf52}, !- Water Inlet Node Name
  {483e1766-b3e4-4986-a40d-19f9877e8fe9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8919025055555,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {537ffcdb-2bad-4180-9697-1aa575c18f04}, !- Handle
  Node 447,                               !- Name
  {f7d51eec-0294-47fc-98b7-fb7fc50f4fea}, !- Inlet Port
  {8fe4eb1f-70c7-4fa9-aafd-3621b7f9cf52}; !- Outlet Port

OS:Connection,
  {f7d51eec-0294-47fc-98b7-fb7fc50f4fea}, !- Handle
  {8254a83f-3f47-472e-8f1e-80eba66d5d12}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  29,                                     !- Outlet Port
  {537ffcdb-2bad-4180-9697-1aa575c18f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a80592e6-df29-45ca-8ae8-630828de0bf8}, !- Handle
  Node 448,                               !- Name
  {483e1766-b3e4-4986-a40d-19f9877e8fe9}, !- Inlet Port
  {468305c9-d658-4b8d-9ee0-5717d3a86538}; !- Outlet Port

OS:Connection,
  {8fe4eb1f-70c7-4fa9-aafd-3621b7f9cf52}, !- Handle
  {4fe0eb73-ebc7-4e4c-bfef-d3ad58d63043}, !- Name
  {537ffcdb-2bad-4180-9697-1aa575c18f04}, !- Source Object
  3,                                      !- Outlet Port
  {35cc1c6e-c0b1-4749-ad12-d41cb41873ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {483e1766-b3e4-4986-a40d-19f9877e8fe9}, !- Handle
  {bf6b59bc-7756-4e62-91d2-26ecdf4607f6}, !- Name
  {35cc1c6e-c0b1-4749-ad12-d41cb41873ff}, !- Source Object
  6,                                      !- Outlet Port
  {a80592e6-df29-45ca-8ae8-630828de0bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468305c9-d658-4b8d-9ee0-5717d3a86538}, !- Handle
  {e4a1f7e1-0f2c-4b27-808d-a7ad594214a6}, !- Name
  {a80592e6-df29-45ca-8ae8-630828de0bf8}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e367772-fab8-4a07-910a-4c09d4e0284a}, !- Handle
  Controller Water Coil 34,               !- Name
  {35cc1c6e-c0b1-4749-ad12-d41cb41873ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {537ffcdb-2bad-4180-9697-1aa575c18f04}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b86e2c93-c549-4357-8486-a320e2348810}, !- Handle
  Field Level Locker Player 106A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {86aec9d3-d350-46ff-b751-49f9653bfbb0}, !- Air Inlet Node Name
  0.21237634935,                          !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {820a0be9-d04e-4bdf-bcd6-ea66f9864902}, !- Minimum Air Flow Fraction Schedule Name
  {35cc1c6e-c0b1-4749-ad12-d41cb41873ff}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6411ccd-b758-43b8-b63b-2c5d9868438f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {820a0be9-d04e-4bdf-bcd6-ea66f9864902}, !- Handle
  NE_Ops Field Level Locker Player 106A Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {db4701ae-39fd-4fd3-ad44-763257a66d49}, !- Default Day Schedule Name
  {63b6f2c7-6390-44ec-8e00-b825bd788c59}, !- Summer Design Day Schedule Name
  {db91152c-2035-4721-baa9-00549844aeed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db4701ae-39fd-4fd3-ad44-763257a66d49}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {63b6f2c7-6390-44ec-8e00-b825bd788c59}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {db91152c-2035-4721-baa9-00549844aeed}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {53f5e7a9-8509-40c7-a7f4-f88a450180f6}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 2, !- Name
  {820a0be9-d04e-4bdf-bcd6-ea66f9864902}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ec9c7e2-44f0-4f23-a285-665966b58485}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ec9c7e2-44f0-4f23-a285-665966b58485}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {99ad1728-1e5b-47dd-a0ea-f11681c5c2f2}, !- Handle
  Node 449,                               !- Name
  {c6411ccd-b758-43b8-b63b-2c5d9868438f}, !- Inlet Port
  {2a6e68be-4c4f-4b2a-9ff1-4b414080ade1}; !- Outlet Port

OS:Node,
  {a76596c3-973d-481f-a13b-57346643983b}, !- Handle
  Node 450,                               !- Name
  {0b66cc5b-cee0-412d-875e-365bfb719699}, !- Inlet Port
  {a354108d-7c96-4008-83f2-40a7b71f2545}; !- Outlet Port

OS:Connection,
  {2a6e68be-4c4f-4b2a-9ff1-4b414080ade1}, !- Handle
  {419c02fd-6cb1-4790-8cdb-89fd9538231b}, !- Name
  {99ad1728-1e5b-47dd-a0ea-f11681c5c2f2}, !- Source Object
  3,                                      !- Outlet Port
  {c9af702d-b1e1-4c5e-a6a6-570fa12982d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b66cc5b-cee0-412d-875e-365bfb719699}, !- Handle
  {37432221-5607-424e-8665-7e0c70f58552}, !- Name
  {32e3e7bc-62f5-4879-8cd8-3d293ce6de16}, !- Source Object
  12,                                     !- Outlet Port
  {a76596c3-973d-481f-a13b-57346643983b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a354108d-7c96-4008-83f2-40a7b71f2545}, !- Handle
  {c3a7f8c1-559c-484a-ac29-1749dde2030a}, !- Name
  {a76596c3-973d-481f-a13b-57346643983b}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1ca92fbb-5707-4d5a-aab7-1734dc4c44fa}, !- Handle
  Node 451,                               !- Name
  {1debbc7e-a550-475c-b1fd-c9bbda731cca}, !- Inlet Port
  {86aec9d3-d350-46ff-b751-49f9653bfbb0}; !- Outlet Port

OS:Connection,
  {1debbc7e-a550-475c-b1fd-c9bbda731cca}, !- Handle
  {c0ae3b3d-af5b-4227-b3bf-c065b4391ce0}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  4,                                      !- Outlet Port
  {1ca92fbb-5707-4d5a-aab7-1734dc4c44fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86aec9d3-d350-46ff-b751-49f9653bfbb0}, !- Handle
  {414e8ded-ea93-4f0b-aba3-dbecdaf7d16f}, !- Name
  {1ca92fbb-5707-4d5a-aab7-1734dc4c44fa}, !- Source Object
  3,                                      !- Outlet Port
  {b86e2c93-c549-4357-8486-a320e2348810}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6411ccd-b758-43b8-b63b-2c5d9868438f}, !- Handle
  {f6831431-80fe-43c1-8b88-28cfeb7af502}, !- Name
  {b86e2c93-c549-4357-8486-a320e2348810}, !- Source Object
  12,                                     !- Outlet Port
  {99ad1728-1e5b-47dd-a0ea-f11681c5c2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4c12e746-bca6-4367-b2bd-a58437e36d43}, !- Handle
  Field Level Storage Southwest 101C D AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -849.5053974,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {666cd9d7-1a76-4f94-85ab-3dbfc81f64b3}, !- Handle
  Field Level Storage Southwest 101C D AHU Winter Design Day Load, !- Name
  {4c12e746-bca6-4367-b2bd-a58437e36d43}, !- Other Equipment Definition Name
  {31a53380-f9cd-42cd-a1b4-45204d440928}, !- Space or SpaceType Name
  {41940b38-9322-4999-8cef-672a61bc7473}; !- Schedule Name

OS:Schedule:Ruleset,
  {41940b38-9322-4999-8cef-672a61bc7473}, !- Handle
  NE_Ops Field Level Storage Southwest 101C D AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {835f8dce-d5df-4518-9f92-738765b5d69a}, !- Default Day Schedule Name
  {8c8f630b-39d9-4897-a31f-d8908a47eda9}, !- Summer Design Day Schedule Name
  {f4285b38-f3c6-4422-981a-721a91c6ddfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {835f8dce-d5df-4518-9f92-738765b5d69a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8c8f630b-39d9-4897-a31f-d8908a47eda9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f4285b38-f3c6-4422-981a-721a91c6ddfa}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {620df04a-02ad-4bee-a5f8-9e132955261a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 10, !- Name
  {41940b38-9322-4999-8cef-672a61bc7473}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e5c6786-d490-4648-a037-62ff43ceadc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e5c6786-d490-4648-a037-62ff43ceadc0}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {3ded1297-d162-4fee-8aec-eb7681ed2c0f}, !- Handle
  Field Level Storage Southwest 101C D VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6b9b2196-640e-40f9-98d8-bb7d7e1e7fba}, !- Water Inlet Node Name
  {5a33c3c5-b512-4272-ad5e-c107a67ba659}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8188230333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5248e049-b95b-42a6-be68-4ac888ce9455}, !- Handle
  Node 452,                               !- Name
  {53180b84-4952-4a03-8872-eb1e677d3aa2}, !- Inlet Port
  {6b9b2196-640e-40f9-98d8-bb7d7e1e7fba}; !- Outlet Port

OS:Connection,
  {53180b84-4952-4a03-8872-eb1e677d3aa2}, !- Handle
  {759d220e-034a-4054-a891-bb5889b08f2c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  30,                                     !- Outlet Port
  {5248e049-b95b-42a6-be68-4ac888ce9455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97ca3732-e9f3-45d2-98b0-7bcf28ba8213}, !- Handle
  Node 453,                               !- Name
  {5a33c3c5-b512-4272-ad5e-c107a67ba659}, !- Inlet Port
  {67cbefe1-4fa6-4dfd-bab9-cae881ef3792}; !- Outlet Port

OS:Connection,
  {6b9b2196-640e-40f9-98d8-bb7d7e1e7fba}, !- Handle
  {c551a76a-0081-4767-acde-a99a767ce525}, !- Name
  {5248e049-b95b-42a6-be68-4ac888ce9455}, !- Source Object
  3,                                      !- Outlet Port
  {3ded1297-d162-4fee-8aec-eb7681ed2c0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a33c3c5-b512-4272-ad5e-c107a67ba659}, !- Handle
  {69060d63-9eaa-4180-bf4c-8b4983a81744}, !- Name
  {3ded1297-d162-4fee-8aec-eb7681ed2c0f}, !- Source Object
  6,                                      !- Outlet Port
  {97ca3732-e9f3-45d2-98b0-7bcf28ba8213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67cbefe1-4fa6-4dfd-bab9-cae881ef3792}, !- Handle
  {77bc17a2-aae8-4c71-8fec-4b878899a065}, !- Name
  {97ca3732-e9f3-45d2-98b0-7bcf28ba8213}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {010eef1b-20cd-436a-ae88-34680e47622e}, !- Handle
  Controller Water Coil 35,               !- Name
  {3ded1297-d162-4fee-8aec-eb7681ed2c0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5248e049-b95b-42a6-be68-4ac888ce9455}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59bdfb74-7fad-4b71-8f13-2528508c2ec6}, !- Handle
  Field Level Storage Southwest 101C D VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {0a73dbd9-522f-4078-be17-90dae908398a}, !- Air Inlet Node Name
  0.50970323844,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ded1297-d162-4fee-8aec-eb7681ed2c0f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ff28dd9-0dd6-40d9-8c8b-6029e32cecde}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ff6dfac-8a26-4eaf-8de5-dc597991a118}, !- Handle
  Node 454,                               !- Name
  {7ff28dd9-0dd6-40d9-8c8b-6029e32cecde}, !- Inlet Port
  {bc193fce-1742-4dee-8a06-2e045336960a}; !- Outlet Port

OS:Node,
  {bb846947-3e47-422e-be21-081b6b5b098e}, !- Handle
  Node 455,                               !- Name
  {9e58df1b-7c15-4948-8e8c-4911cf35b437}, !- Inlet Port
  {5e2af3b9-2f57-46c2-9e30-7381ce961607}; !- Outlet Port

OS:Connection,
  {bc193fce-1742-4dee-8a06-2e045336960a}, !- Handle
  {3f525ecb-0105-4cb3-9f4a-eeeb53339dfd}, !- Name
  {1ff6dfac-8a26-4eaf-8de5-dc597991a118}, !- Source Object
  3,                                      !- Outlet Port
  {d0c198a7-31a8-49e7-a150-6d5ea3879ba5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e58df1b-7c15-4948-8e8c-4911cf35b437}, !- Handle
  {110f6df3-6bc3-4c39-8c3a-046193c03b14}, !- Name
  {33f2cd4f-59ea-45b7-b13b-238b1c4b15e1}, !- Source Object
  12,                                     !- Outlet Port
  {bb846947-3e47-422e-be21-081b6b5b098e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2af3b9-2f57-46c2-9e30-7381ce961607}, !- Handle
  {2e600981-e309-42dc-9524-6b65f7140d07}, !- Name
  {bb846947-3e47-422e-be21-081b6b5b098e}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9b69abea-7cdb-4f56-91fa-d09f0cf01278}, !- Handle
  Node 456,                               !- Name
  {4e8ee9c1-6a84-4898-856a-401f517d7060}, !- Inlet Port
  {0a73dbd9-522f-4078-be17-90dae908398a}; !- Outlet Port

OS:Connection,
  {4e8ee9c1-6a84-4898-856a-401f517d7060}, !- Handle
  {9d25cfe2-20c6-45fd-9a08-216802b25559}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  4,                                      !- Outlet Port
  {9b69abea-7cdb-4f56-91fa-d09f0cf01278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a73dbd9-522f-4078-be17-90dae908398a}, !- Handle
  {4897488a-fa61-4be5-aa49-fe96b0275a9e}, !- Name
  {9b69abea-7cdb-4f56-91fa-d09f0cf01278}, !- Source Object
  3,                                      !- Outlet Port
  {59bdfb74-7fad-4b71-8f13-2528508c2ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ff28dd9-0dd6-40d9-8c8b-6029e32cecde}, !- Handle
  {13746bf8-b498-483c-9c6d-7f679397183d}, !- Name
  {59bdfb74-7fad-4b71-8f13-2528508c2ec6}, !- Source Object
  12,                                     !- Outlet Port
  {1ff6dfac-8a26-4eaf-8de5-dc597991a118}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a7ebb5b4-94ed-4cd1-a870-fab48a5e5c1d}, !- Handle
  Coaches Level Corridor 453 416 Northwest AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -471.947443,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {037367e1-5712-49bd-bf00-4e3fa7dae7d3}, !- Handle
  Coaches Level Corridor 453 416 Northwest AHU Winter Design Day Load, !- Name
  {a7ebb5b4-94ed-4cd1-a870-fab48a5e5c1d}, !- Other Equipment Definition Name
  {60867cbd-dba0-4530-8107-349576b4b1fb}, !- Space or SpaceType Name
  {f0617e69-0924-4219-b8df-ba3aef16afd4}; !- Schedule Name

OS:Schedule:Ruleset,
  {f0617e69-0924-4219-b8df-ba3aef16afd4}, !- Handle
  NE_Ops Coaches Level Corridor 453 416 Northwest AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {919e86b1-9685-4f7d-b4f1-27d444502a85}, !- Default Day Schedule Name
  {42eeb062-7458-4564-a56d-3ee3f0575fcb}, !- Summer Design Day Schedule Name
  {3941ca7d-fe37-43d6-9f29-7b957792ddaa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {919e86b1-9685-4f7d-b4f1-27d444502a85}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42eeb062-7458-4564-a56d-3ee3f0575fcb}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3941ca7d-fe37-43d6-9f29-7b957792ddaa}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d46ac05d-be8e-42bc-8163-9be2ae8d4b6c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 8, !- Name
  {f0617e69-0924-4219-b8df-ba3aef16afd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d11514fc-5a0a-4b8a-94b8-1561176ff796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d11514fc-5a0a-4b8a-94b8-1561176ff796}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 8,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {84aac98e-73fc-4059-80c9-c56bc30c3120}, !- Handle
  Coaches Level Corridor 453 416 Northwest VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4e290ec-1d55-4cec-8cee-7680e903f38d}, !- Water Inlet Node Name
  {8ebad3d7-2b3f-4198-9926-cff0eebe7859}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fca0d38b-eef2-4fe0-b6b7-b928508efe22}, !- Handle
  Node 457,                               !- Name
  {36e9b2bc-38b1-4a2a-b154-49f0018d789c}, !- Inlet Port
  {e4e290ec-1d55-4cec-8cee-7680e903f38d}; !- Outlet Port

OS:Connection,
  {36e9b2bc-38b1-4a2a-b154-49f0018d789c}, !- Handle
  {02cca860-0d8c-4c0c-9d05-d248b4bcbd19}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  31,                                     !- Outlet Port
  {fca0d38b-eef2-4fe0-b6b7-b928508efe22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f91fb9c8-a6fc-4ab9-8727-d393e410f0ce}, !- Handle
  Node 458,                               !- Name
  {8ebad3d7-2b3f-4198-9926-cff0eebe7859}, !- Inlet Port
  {8f33ba63-9d30-45f6-a8e2-a645b51a8582}; !- Outlet Port

OS:Connection,
  {e4e290ec-1d55-4cec-8cee-7680e903f38d}, !- Handle
  {e25d81c6-4bb8-430c-bb9b-caab7cad22ff}, !- Name
  {fca0d38b-eef2-4fe0-b6b7-b928508efe22}, !- Source Object
  3,                                      !- Outlet Port
  {84aac98e-73fc-4059-80c9-c56bc30c3120}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ebad3d7-2b3f-4198-9926-cff0eebe7859}, !- Handle
  {02cdf294-d876-4aa6-92b5-70593cb2c813}, !- Name
  {84aac98e-73fc-4059-80c9-c56bc30c3120}, !- Source Object
  6,                                      !- Outlet Port
  {f91fb9c8-a6fc-4ab9-8727-d393e410f0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f33ba63-9d30-45f6-a8e2-a645b51a8582}, !- Handle
  {e56a509d-d98e-468e-9d2f-cc94475490f5}, !- Name
  {f91fb9c8-a6fc-4ab9-8727-d393e410f0ce}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3080000-d15d-4d17-b78f-f0ce9ac0d276}, !- Handle
  Controller Water Coil 36,               !- Name
  {84aac98e-73fc-4059-80c9-c56bc30c3120}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fca0d38b-eef2-4fe0-b6b7-b928508efe22}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3364ea1-935d-4cd2-9f4c-295e81894a11}, !- Handle
  Coaches Level Corridor 453 416 Northwest VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {7cc7a9af-fcdc-42fe-bb07-3601181ac837}, !- Air Inlet Node Name
  0.2831684658,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84aac98e-73fc-4059-80c9-c56bc30c3120}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79a56330-eb95-444a-9489-370fe56bf185}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba48325d-b19a-4f63-9976-c57240c33fb4}, !- Handle
  Node 459,                               !- Name
  {79a56330-eb95-444a-9489-370fe56bf185}, !- Inlet Port
