  {d6851602-a79d-4408-a150-4b1180e08182}; !- Outlet Port

OS:Node,
  {27529492-fa02-4199-87fa-8e9fac3dea3d}, !- Handle
  Node 460,                               !- Name
  {22716a65-b9f0-49b1-a0ea-27cf1d71a9ae}, !- Inlet Port
  {bcce8813-4375-450e-82a6-eb2eaec321af}; !- Outlet Port

OS:Connection,
  {d6851602-a79d-4408-a150-4b1180e08182}, !- Handle
  {9dbb16d4-834b-4c05-94fd-a11eaf36870b}, !- Name
  {ba48325d-b19a-4f63-9976-c57240c33fb4}, !- Source Object
  3,                                      !- Outlet Port
  {a5000f73-2b39-42d5-a552-dac280bcc003}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22716a65-b9f0-49b1-a0ea-27cf1d71a9ae}, !- Handle
  {e7316a44-51db-4349-981a-0edf443347bd}, !- Name
  {340e4781-f8b0-49aa-a9c8-f5b890002748}, !- Source Object
  12,                                     !- Outlet Port
  {27529492-fa02-4199-87fa-8e9fac3dea3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcce8813-4375-450e-82a6-eb2eaec321af}, !- Handle
  {f559141f-ca7a-4765-9d98-852da7f674f5}, !- Name
  {27529492-fa02-4199-87fa-8e9fac3dea3d}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4e2239e5-19a2-4849-ac08-3e0b590cb60e}, !- Handle
  Node 461,                               !- Name
  {6feda0f9-0737-458c-a98d-8bc7f6edc545}, !- Inlet Port
  {7cc7a9af-fcdc-42fe-bb07-3601181ac837}; !- Outlet Port

OS:Connection,
  {6feda0f9-0737-458c-a98d-8bc7f6edc545}, !- Handle
  {289b95bc-2504-4a45-a27b-cfbf52230b0b}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  10,                                     !- Outlet Port
  {4e2239e5-19a2-4849-ac08-3e0b590cb60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc7a9af-fcdc-42fe-bb07-3601181ac837}, !- Handle
  {fd196c9a-4777-425f-9600-d9b39d18a8da}, !- Name
  {4e2239e5-19a2-4849-ac08-3e0b590cb60e}, !- Source Object
  3,                                      !- Outlet Port
  {c3364ea1-935d-4cd2-9f4c-295e81894a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79a56330-eb95-444a-9489-370fe56bf185}, !- Handle
  {94e1ae9f-de83-4502-aa28-361d34956293}, !- Name
  {c3364ea1-935d-4cd2-9f4c-295e81894a11}, !- Source Object
  12,                                     !- Outlet Port
  {ba48325d-b19a-4f63-9976-c57240c33fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {19b412cc-05c4-4585-b20d-b8bd95a3562d}, !- Handle
  Field Level Storage AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1494.50023616667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d2b2fc1f-f994-4d25-8ba7-0f58c6b8c5db}, !- Handle
  Field Level Storage AHU Winter Design Day Load, !- Name
  {19b412cc-05c4-4585-b20d-b8bd95a3562d}, !- Other Equipment Definition Name
  {698ad553-69a7-4022-8aa0-7302e7385e10}, !- Space or SpaceType Name
  {51e5f907-5ec1-4013-b3af-97fd58af06bb}; !- Schedule Name

OS:Schedule:Ruleset,
  {51e5f907-5ec1-4013-b3af-97fd58af06bb}, !- Handle
  NE_Ops Field Level Storage AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3512d6da-5da2-447b-b34a-235e8cef26bf}, !- Default Day Schedule Name
  {ade78bd6-8792-4f6e-abfc-ee9c98ef2a7b}, !- Summer Design Day Schedule Name
  {de85937c-fd80-40c6-8c44-a394b1e07f67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3512d6da-5da2-447b-b34a-235e8cef26bf}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ade78bd6-8792-4f6e-abfc-ee9c98ef2a7b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {de85937c-fd80-40c6-8c44-a394b1e07f67}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9bb3dfd6-731c-4694-8f9b-3f9cb80d9912}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 11, !- Name
  {51e5f907-5ec1-4013-b3af-97fd58af06bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69e728e9-c5fe-4c08-8810-eed928f83f1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69e728e9-c5fe-4c08-8810-eed928f83f1a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1c4d118c-c4c4-421b-894e-e881f106942a}, !- Handle
  Field Level Storage VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9892a706-5253-4193-93b5-aed1ef87c5a9}, !- Water Inlet Node Name
  {3c92dff2-9910-4638-b2dc-c110893fbd39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.89347005,                            !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dd0583b-ee89-48da-bd87-6bf22503138a}, !- Handle
  Node 462,                               !- Name
  {2c935f3d-500f-408c-b635-95eadb47999b}, !- Inlet Port
  {9892a706-5253-4193-93b5-aed1ef87c5a9}; !- Outlet Port

OS:Connection,
  {2c935f3d-500f-408c-b635-95eadb47999b}, !- Handle
  {1735cd78-d770-49f4-936d-52871f9e6322}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  32,                                     !- Outlet Port
  {4dd0583b-ee89-48da-bd87-6bf22503138a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1f78276-6bc3-434c-a518-4b3ab36a2eb5}, !- Handle
  Node 463,                               !- Name
  {3c92dff2-9910-4638-b2dc-c110893fbd39}, !- Inlet Port
  {719ca1df-4e57-42ed-b5c4-9326cbbf603a}; !- Outlet Port

OS:Connection,
  {9892a706-5253-4193-93b5-aed1ef87c5a9}, !- Handle
  {29a6d51b-c331-4c64-b550-92c113562373}, !- Name
  {4dd0583b-ee89-48da-bd87-6bf22503138a}, !- Source Object
  3,                                      !- Outlet Port
  {1c4d118c-c4c4-421b-894e-e881f106942a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c92dff2-9910-4638-b2dc-c110893fbd39}, !- Handle
  {0a0a1119-923f-43c4-8ac1-cd75efd5998c}, !- Name
  {1c4d118c-c4c4-421b-894e-e881f106942a}, !- Source Object
  6,                                      !- Outlet Port
  {c1f78276-6bc3-434c-a518-4b3ab36a2eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719ca1df-4e57-42ed-b5c4-9326cbbf603a}, !- Handle
  {8a8deda6-3edd-4222-80c9-0fca17965eb2}, !- Name
  {c1f78276-6bc3-434c-a518-4b3ab36a2eb5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7fa1ed4-e665-45cc-9c2e-288359f4f0ce}, !- Handle
  Controller Water Coil 37,               !- Name
  {1c4d118c-c4c4-421b-894e-e881f106942a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4dd0583b-ee89-48da-bd87-6bf22503138a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ea18d56-65e3-4c2d-ad1c-f25b43f01b93}, !- Handle
  Field Level Storage VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ee5f1aaa-18c6-45f0-8968-db2fcfe54099}, !- Air Inlet Node Name
  0.8967001417,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c4d118c-c4c4-421b-894e-e881f106942a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0aafafd6-f63e-4c1b-94f7-839589d833d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7decf63-d882-4e86-af13-0845f19e9eee}, !- Handle
  Node 464,                               !- Name
  {0aafafd6-f63e-4c1b-94f7-839589d833d6}, !- Inlet Port
  {fca84a85-cd0b-41f1-850e-14ef3a396bc3}; !- Outlet Port

OS:Node,
  {8e70c71d-dfd5-471c-b0a9-4e8d024e5210}, !- Handle
  Node 465,                               !- Name
  {8e3278bb-9c35-456a-827d-f406292d793a}, !- Inlet Port
  {29070e80-da64-49a6-8933-f27e857265eb}; !- Outlet Port

OS:Connection,
  {fca84a85-cd0b-41f1-850e-14ef3a396bc3}, !- Handle
  {2e72f34e-11b0-40b9-a20b-28aa2a2a6d10}, !- Name
  {d7decf63-d882-4e86-af13-0845f19e9eee}, !- Source Object
  3,                                      !- Outlet Port
  {6f1ed1f7-69da-4f84-b31c-18d6045e0f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e3278bb-9c35-456a-827d-f406292d793a}, !- Handle
  {c3b713b8-3dec-4389-8c16-bfb815653dab}, !- Name
  {37415101-def1-4d43-9275-5a097caccad3}, !- Source Object
  12,                                     !- Outlet Port
  {8e70c71d-dfd5-471c-b0a9-4e8d024e5210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29070e80-da64-49a6-8933-f27e857265eb}, !- Handle
  {ef1b01b4-2b5a-4cf2-a044-56db89bf0b56}, !- Name
  {8e70c71d-dfd5-471c-b0a9-4e8d024e5210}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c6ec578c-f2cb-42c9-b62c-6c244f2fa1ef}, !- Handle
  Node 466,                               !- Name
  {465301dc-341c-4f9f-89b6-0944051c3f41}, !- Inlet Port
  {ee5f1aaa-18c6-45f0-8968-db2fcfe54099}; !- Outlet Port

OS:Connection,
  {465301dc-341c-4f9f-89b6-0944051c3f41}, !- Handle
  {742b1dfc-67bc-47dc-a911-5cd3b4d7e25e}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  5,                                      !- Outlet Port
  {c6ec578c-f2cb-42c9-b62c-6c244f2fa1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5f1aaa-18c6-45f0-8968-db2fcfe54099}, !- Handle
  {c6b89fd9-3c1c-4c53-94f4-22e7c2c7819a}, !- Name
  {c6ec578c-f2cb-42c9-b62c-6c244f2fa1ef}, !- Source Object
  3,                                      !- Outlet Port
  {6ea18d56-65e3-4c2d-ad1c-f25b43f01b93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aafafd6-f63e-4c1b-94f7-839589d833d6}, !- Handle
  {f680630a-aa0b-47c5-a427-c8b9ea5b06de}, !- Name
  {6ea18d56-65e3-4c2d-ad1c-f25b43f01b93}, !- Source Object
  12,                                     !- Outlet Port
  {d7decf63-d882-4e86-af13-0845f19e9eee}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4ec1c1bf-a157-41af-bbac-0013005b0079}, !- Handle
  Coaches Level Lobby CR425 426 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1179.8686075,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a4f367ab-d684-4444-9d3c-f15855512d17}, !- Handle
  Coaches Level Lobby CR425 426 AHU Winter Design Day Load, !- Name
  {4ec1c1bf-a157-41af-bbac-0013005b0079}, !- Other Equipment Definition Name
  {53d08da6-ab8d-45f6-9f73-80eaa55f761a}, !- Space or SpaceType Name
  {4c647cfd-d8a8-42a3-8c6c-c75d065edc97}; !- Schedule Name

OS:Schedule:Ruleset,
  {4c647cfd-d8a8-42a3-8c6c-c75d065edc97}, !- Handle
  NE_Ops Coaches Level Lobby CR425 426 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0f93b530-591a-4147-bda5-23fe4c0856d9}, !- Default Day Schedule Name
  {5a80c871-a7e2-429b-9e94-ee27ad29c2a8}, !- Summer Design Day Schedule Name
  {1972ec58-43dd-4088-be65-f3fbb2e64c66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f93b530-591a-4147-bda5-23fe4c0856d9}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5a80c871-a7e2-429b-9e94-ee27ad29c2a8}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1972ec58-43dd-4088-be65-f3fbb2e64c66}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b743d74-2c96-468d-b95b-16c302b38e89}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 9, !- Name
  {4c647cfd-d8a8-42a3-8c6c-c75d065edc97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c9361f9-e77e-4f50-8ff9-10e7c85bcbe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c9361f9-e77e-4f50-8ff9-10e7c85bcbe6}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 9,  !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {56d9d24c-7967-4529-8147-2ce3189a0775}, !- Handle
  Coaches Level Lobby CR425 426 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e969fb7e-ce1c-40f4-808f-924bd802e92b}, !- Water Inlet Node Name
  {c71d8d77-29e1-4161-a7f3-8bb978447db4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {629a644d-29c4-4490-a28a-2a13a5ea0dc9}, !- Handle
  Node 467,                               !- Name
  {c790ae46-1415-4b18-9b59-766f9e8df2a0}, !- Inlet Port
  {e969fb7e-ce1c-40f4-808f-924bd802e92b}; !- Outlet Port

OS:Connection,
  {c790ae46-1415-4b18-9b59-766f9e8df2a0}, !- Handle
  {7605cf27-9773-4005-a9a3-cb14d773cf70}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  33,                                     !- Outlet Port
  {629a644d-29c4-4490-a28a-2a13a5ea0dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ad902c4-1fc1-423e-aea7-a8b09671ba21}, !- Handle
  Node 468,                               !- Name
  {c71d8d77-29e1-4161-a7f3-8bb978447db4}, !- Inlet Port
  {c82eb571-aa65-4e00-8ac9-75c288d37450}; !- Outlet Port

OS:Connection,
  {e969fb7e-ce1c-40f4-808f-924bd802e92b}, !- Handle
  {1d9267ae-0d55-4453-a0d5-8af35f7a4d86}, !- Name
  {629a644d-29c4-4490-a28a-2a13a5ea0dc9}, !- Source Object
  3,                                      !- Outlet Port
  {56d9d24c-7967-4529-8147-2ce3189a0775}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c71d8d77-29e1-4161-a7f3-8bb978447db4}, !- Handle
  {64c57257-d5b2-4f35-99b2-62e8fd17d46a}, !- Name
  {56d9d24c-7967-4529-8147-2ce3189a0775}, !- Source Object
  6,                                      !- Outlet Port
  {8ad902c4-1fc1-423e-aea7-a8b09671ba21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82eb571-aa65-4e00-8ac9-75c288d37450}, !- Handle
  {b29890ab-9cf8-48b6-aabd-a06d58d5e6b3}, !- Name
  {8ad902c4-1fc1-423e-aea7-a8b09671ba21}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {735d69fc-fc02-469f-a5f9-8e1b4de2f5dd}, !- Handle
  Controller Water Coil 38,               !- Name
  {56d9d24c-7967-4529-8147-2ce3189a0775}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {629a644d-29c4-4490-a28a-2a13a5ea0dc9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1eee7f24-e481-4991-84a4-f127a08330dc}, !- Handle
  Coaches Level Lobby CR425 426 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {28f3be10-4f72-416f-8d90-cc5222f3579c}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56d9d24c-7967-4529-8147-2ce3189a0775}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e688525b-e6fe-4b45-afd9-b6262ad5d5a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {561198f0-88a2-488e-af56-f8e4cedc1424}, !- Handle
  Node 469,                               !- Name
  {e688525b-e6fe-4b45-afd9-b6262ad5d5a6}, !- Inlet Port
  {f0ed5d2e-59d1-43df-9f81-767e589b898d}; !- Outlet Port

OS:Node,
  {3ccd9b6d-cbdf-4c0a-aca9-43dc9a7958f4}, !- Handle
  Node 470,                               !- Name
  {87d982f2-1abe-45d2-bb33-4284b987e1c3}, !- Inlet Port
  {c353d95a-0b01-48af-b55d-52beddebcb90}; !- Outlet Port

OS:Connection,
  {f0ed5d2e-59d1-43df-9f81-767e589b898d}, !- Handle
  {00efce30-feb8-466c-aa3f-cbbdabd8112a}, !- Name
  {561198f0-88a2-488e-af56-f8e4cedc1424}, !- Source Object
  3,                                      !- Outlet Port
  {c6ac568a-c0a1-46a3-8589-2fdb847439ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87d982f2-1abe-45d2-bb33-4284b987e1c3}, !- Handle
  {4abafaf1-161f-47a9-b61b-eada25cf8050}, !- Name
  {3a436e11-f2b8-4109-aaf8-cfad5e358a66}, !- Source Object
  12,                                     !- Outlet Port
  {3ccd9b6d-cbdf-4c0a-aca9-43dc9a7958f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c353d95a-0b01-48af-b55d-52beddebcb90}, !- Handle
  {cf82b5b2-ea45-4381-bc41-d8b3dc4d9a5e}, !- Name
  {3ccd9b6d-cbdf-4c0a-aca9-43dc9a7958f4}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {94609540-ce00-4485-9f9b-49262f930b57}, !- Handle
  Node 471,                               !- Name
  {b872d24d-172f-4614-8d1b-ae920ba28957}, !- Inlet Port
  {28f3be10-4f72-416f-8d90-cc5222f3579c}; !- Outlet Port

OS:Connection,
  {b872d24d-172f-4614-8d1b-ae920ba28957}, !- Handle
  {00e6f94a-6ae3-4e90-816b-d3c9eedc100d}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  11,                                     !- Outlet Port
  {94609540-ce00-4485-9f9b-49262f930b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f3be10-4f72-416f-8d90-cc5222f3579c}, !- Handle
  {e97c1f2b-f3e6-4109-902f-c233a839074d}, !- Name
  {94609540-ce00-4485-9f9b-49262f930b57}, !- Source Object
  3,                                      !- Outlet Port
  {1eee7f24-e481-4991-84a4-f127a08330dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e688525b-e6fe-4b45-afd9-b6262ad5d5a6}, !- Handle
  {d7ca8aab-ba23-430b-88bf-026b269a38d6}, !- Name
  {1eee7f24-e481-4991-84a4-f127a08330dc}, !- Source Object
  12,                                     !- Outlet Port
  {561198f0-88a2-488e-af56-f8e4cedc1424}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {a91c713b-812e-4521-8ad2-5c8b621ef993}, !- Handle
  Field Level Pool Hydrotherapy 115 Humidistat, !- Name
  {30cb65a6-28c3-422d-8c8a-430aee7e0d37}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ScheduleTypeLimits,
  {8d3326be-9726-478b-b4b6-ffdf59269fe6}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:AirTerminal:SingleDuct:Uncontrolled,
  {43fec8da-63a2-4e56-9bf5-9a7ae3e0a030}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {14e59027-fef8-471c-93bb-c00018373c13}, !- Inlet Air Node Name
  {e72354ec-61ad-4586-8ece-e735cccefd09}, !- Zone Supply Air Node Name
  1.29785546825;                          !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e1f036b-8dec-47bf-aa20-7a58bfe46f24}, !- Handle
  Node 472,                               !- Name
  {56a5bcbe-a5e6-4bdf-bd3f-c4edaae25fe7}, !- Inlet Port
  {eeecbe83-586a-45fc-a718-527098a11fa0}; !- Outlet Port

OS:Connection,
  {cacbd0af-9d30-4b8d-b7e8-dd42f24aeec9}, !- Handle
  {eace840b-c792-4067-aa90-f13e438bbeeb}, !- Name
  {113484f4-c813-4367-a085-944dbfa0c227}, !- Source Object
  3,                                      !- Outlet Port
  {e92dd63d-e74a-4e7f-9c0f-66f084461e66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56a5bcbe-a5e6-4bdf-bd3f-c4edaae25fe7}, !- Handle
  {d09c9c30-7654-4d2a-9ebd-0b39389a43ab}, !- Name
  {3c1a8c17-addd-4ac6-8431-b096053bc5b0}, !- Source Object
  12,                                     !- Outlet Port
  {8e1f036b-8dec-47bf-aa20-7a58bfe46f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeecbe83-586a-45fc-a718-527098a11fa0}, !- Handle
  {81fb66ad-6436-460b-89b5-fc2ac7663147}, !- Name
  {8e1f036b-8dec-47bf-aa20-7a58bfe46f24}, !- Source Object
  3,                                      !- Outlet Port
  {5690817e-98bb-43c7-8c08-aad8a7b5d6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14e59027-fef8-471c-93bb-c00018373c13}, !- Handle
  {eefe471d-8952-48ff-88c0-86e5c4291f28}, !- Name
  {78da0d86-0554-446d-8e42-42fdab5c3ef4}, !- Source Object
  3,                                      !- Outlet Port
  {43fec8da-63a2-4e56-9bf5-9a7ae3e0a030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e72354ec-61ad-4586-8ece-e735cccefd09}, !- Handle
  {c1fab48c-7701-414d-866a-fde1add1dcba}, !- Name
  {43fec8da-63a2-4e56-9bf5-9a7ae3e0a030}, !- Source Object
  4,                                      !- Outlet Port
  {113484f4-c813-4367-a085-944dbfa0c227}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {dc59ae0f-a4c4-4e26-b98f-ba0e92c906d6}, !- Handle
  Coaches Level Office 460 453 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -865.236978833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {83aca600-6350-4aa2-97e7-d367d48e5b90}, !- Handle
  Coaches Level Office 460 453 AHU Winter Design Day Load, !- Name
  {dc59ae0f-a4c4-4e26-b98f-ba0e92c906d6}, !- Other Equipment Definition Name
  {d098e893-8585-4b3d-8aa0-80237adf4ef5}, !- Space or SpaceType Name
  {42f5ab19-325b-49b4-9e3f-5adfe1985c72}; !- Schedule Name

OS:Schedule:Ruleset,
  {42f5ab19-325b-49b4-9e3f-5adfe1985c72}, !- Handle
  NE_Ops Coaches Level Office 460 453 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {777612fe-a719-47e4-bfb2-a6efefbc18f8}, !- Default Day Schedule Name
  {d5a537ac-b6d1-4417-b2c2-c38680c6f543}, !- Summer Design Day Schedule Name
  {6f35c10b-04ba-486a-871f-34f85f0e2afd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {777612fe-a719-47e4-bfb2-a6efefbc18f8}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5a537ac-b6d1-4417-b2c2-c38680c6f543}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f35c10b-04ba-486a-871f-34f85f0e2afd}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4370b73f-6add-4a29-918a-dca814ae37d9}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 10, !- Name
  {42f5ab19-325b-49b4-9e3f-5adfe1985c72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25ecc214-fec4-4e9b-b3f7-561e919dab44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25ecc214-fec4-4e9b-b3f7-561e919dab44}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e278ce42-b4ba-4030-ad0f-a3deedbeb8d7}, !- Handle
  Coaches Level Office 460 453 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b626547-4e99-48f3-8362-300d08dbe9cf}, !- Water Inlet Node Name
  {e26b96d3-e81a-48a4-8edd-5d8783c8310a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {579d7bc5-4c38-4bbc-af75-305c5487a41f}, !- Handle
  Node 473,                               !- Name
  {6ffb3c03-121d-4663-b07b-7d1900dcbb8a}, !- Inlet Port
  {5b626547-4e99-48f3-8362-300d08dbe9cf}; !- Outlet Port

OS:Connection,
  {6ffb3c03-121d-4663-b07b-7d1900dcbb8a}, !- Handle
  {623a301e-2820-42f8-afe8-c011f7276d07}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  34,                                     !- Outlet Port
  {579d7bc5-4c38-4bbc-af75-305c5487a41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c690cc5-26bf-4a15-bd89-add526d2658d}, !- Handle
  Node 474,                               !- Name
  {e26b96d3-e81a-48a4-8edd-5d8783c8310a}, !- Inlet Port
  {2310cab0-9384-4df4-9bdf-1d50db0955eb}; !- Outlet Port

OS:Connection,
  {5b626547-4e99-48f3-8362-300d08dbe9cf}, !- Handle
  {db33483a-38a8-4e5c-a143-2d9981d8dccd}, !- Name
  {579d7bc5-4c38-4bbc-af75-305c5487a41f}, !- Source Object
  3,                                      !- Outlet Port
  {e278ce42-b4ba-4030-ad0f-a3deedbeb8d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e26b96d3-e81a-48a4-8edd-5d8783c8310a}, !- Handle
  {8bad2aed-1174-4b1c-b15e-8c1db1b792c3}, !- Name
  {e278ce42-b4ba-4030-ad0f-a3deedbeb8d7}, !- Source Object
  6,                                      !- Outlet Port
  {0c690cc5-26bf-4a15-bd89-add526d2658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2310cab0-9384-4df4-9bdf-1d50db0955eb}, !- Handle
  {0b6934b9-0136-4ef0-9b66-0af591d50aca}, !- Name
  {0c690cc5-26bf-4a15-bd89-add526d2658d}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ea8b126-b84f-4bc6-908e-2d2ff3d6a181}, !- Handle
  Controller Water Coil 39,               !- Name
  {e278ce42-b4ba-4030-ad0f-a3deedbeb8d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {579d7bc5-4c38-4bbc-af75-305c5487a41f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4581bd5c-e4d8-4d7e-874c-749fce00573b}, !- Handle
  Coaches Level Office 460 453 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {188e3dd8-79a6-4a32-9090-8a7a7ec7ca25}, !- Air Inlet Node Name
  0.5191421873,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e278ce42-b4ba-4030-ad0f-a3deedbeb8d7}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90335d41-64d9-4786-b753-5ffa46299305}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e39298c2-f83e-443b-9377-7161f0c8b03a}, !- Handle
  Node 475,                               !- Name
  {90335d41-64d9-4786-b753-5ffa46299305}, !- Inlet Port
  {e8800d5c-0932-4a19-bbf8-76697d873fed}; !- Outlet Port

OS:Node,
  {632a780f-06ab-4e16-a2c8-f2277d656f0c}, !- Handle
  Node 476,                               !- Name
  {69d28bec-d79e-4543-a1aa-8e9a48154a28}, !- Inlet Port
  {ed918a46-8dda-46a7-89a0-2155c2c66f9b}; !- Outlet Port

OS:Connection,
  {e8800d5c-0932-4a19-bbf8-76697d873fed}, !- Handle
  {9a36e544-4e95-4f6c-ba25-6e49799b6798}, !- Name
  {e39298c2-f83e-443b-9377-7161f0c8b03a}, !- Source Object
  3,                                      !- Outlet Port
  {aabc538b-649f-4012-88d5-76b3aa4e2b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d28bec-d79e-4543-a1aa-8e9a48154a28}, !- Handle
  {37014851-548a-470c-beb9-91516cd9287e}, !- Name
  {3c27cb73-b13f-4f67-b7b5-d522b5fd4360}, !- Source Object
  12,                                     !- Outlet Port
  {632a780f-06ab-4e16-a2c8-f2277d656f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed918a46-8dda-46a7-89a0-2155c2c66f9b}, !- Handle
  {de64f365-36ca-414c-a38e-3058361955a7}, !- Name
  {632a780f-06ab-4e16-a2c8-f2277d656f0c}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a93a56d8-499c-4bc9-9a3a-d09b41aecfbe}, !- Handle
  Node 477,                               !- Name
  {49fab6b5-b4d0-41a3-8dc4-0504b0e3e124}, !- Inlet Port
  {188e3dd8-79a6-4a32-9090-8a7a7ec7ca25}; !- Outlet Port

OS:Connection,
  {49fab6b5-b4d0-41a3-8dc4-0504b0e3e124}, !- Handle
  {2c9727c4-7adb-4626-a657-a52777b4c08e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  12,                                     !- Outlet Port
  {a93a56d8-499c-4bc9-9a3a-d09b41aecfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188e3dd8-79a6-4a32-9090-8a7a7ec7ca25}, !- Handle
  {0b738667-1906-4769-a337-741f45e5fd47}, !- Name
  {a93a56d8-499c-4bc9-9a3a-d09b41aecfbe}, !- Source Object
  3,                                      !- Outlet Port
  {4581bd5c-e4d8-4d7e-874c-749fce00573b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90335d41-64d9-4786-b753-5ffa46299305}, !- Handle
  {3e66d461-5435-495c-a88b-cc540a70d280}, !- Name
  {4581bd5c-e4d8-4d7e-874c-749fce00573b}, !- Source Object
  12,                                     !- Outlet Port
  {e39298c2-f83e-443b-9377-7161f0c8b03a}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {b7c3ba17-a906-4fb6-9b81-2e1241aca95e}, !- Handle
  Athletic Admin Level Conference 542 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -267.436884366667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {84b13cb5-4446-406d-8561-fa8799dbe1bb}, !- Handle
  Athletic Admin Level Conference 542 AHU Winter Design Day Load, !- Name
  {b7c3ba17-a906-4fb6-9b81-2e1241aca95e}, !- Other Equipment Definition Name
  {758a013c-71a6-4bbc-b0bb-c4a5070d02d2}, !- Space or SpaceType Name
  {af632906-f75f-43fc-983d-82ed5cfe14fc}; !- Schedule Name

OS:Schedule:Ruleset,
  {af632906-f75f-43fc-983d-82ed5cfe14fc}, !- Handle
  NE_Ops Athletic Admin Level Conference 542 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f31d3f74-af2a-4948-b4eb-b3ae773bcb62}, !- Default Day Schedule Name
  {23bd095c-f64a-4590-b360-b3391beca327}, !- Summer Design Day Schedule Name
  {cc5db34b-1def-4717-befb-56167665d76a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f31d3f74-af2a-4948-b4eb-b3ae773bcb62}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23bd095c-f64a-4590-b360-b3391beca327}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc5db34b-1def-4717-befb-56167665d76a}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db7d6f3e-6231-4a9e-9ab1-0b57df668c2e}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 11, !- Name
  {af632906-f75f-43fc-983d-82ed5cfe14fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a09e9db5-4f31-4a95-bc3a-672ffacb9c9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a09e9db5-4f31-4a95-bc3a-672ffacb9c9d}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {17f9767e-b2f7-4250-80fd-3290c8f5899b}, !- Handle
  Athletic Admin Level Conference 542 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {850ed5a8-0d92-481c-a5ff-15f089105d6b}, !- Water Inlet Node Name
  {ab096eee-b599-44a4-aac0-9a208a65cb87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.4759209944444,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d4a60dc-66c5-4c01-be1d-6374592ee87e}, !- Handle
  Node 478,                               !- Name
  {864ad96e-1947-4568-b402-57cd2e40cf00}, !- Inlet Port
  {850ed5a8-0d92-481c-a5ff-15f089105d6b}; !- Outlet Port

OS:Connection,
  {864ad96e-1947-4568-b402-57cd2e40cf00}, !- Handle
  {a9c815c4-44aa-4bc2-9d76-138a13cab385}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  35,                                     !- Outlet Port
  {0d4a60dc-66c5-4c01-be1d-6374592ee87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80c86ab2-bc6c-4c4a-aea1-255aed775a49}, !- Handle
  Node 479,                               !- Name
  {ab096eee-b599-44a4-aac0-9a208a65cb87}, !- Inlet Port
  {d0234feb-852d-4421-9602-205436491d4f}; !- Outlet Port

OS:Connection,
  {850ed5a8-0d92-481c-a5ff-15f089105d6b}, !- Handle
  {6bdabf1c-a8c2-4c21-980f-d6659c6b8a67}, !- Name
  {0d4a60dc-66c5-4c01-be1d-6374592ee87e}, !- Source Object
  3,                                      !- Outlet Port
  {17f9767e-b2f7-4250-80fd-3290c8f5899b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab096eee-b599-44a4-aac0-9a208a65cb87}, !- Handle
  {e3dd35bf-36d4-4006-8a19-7955daad0a36}, !- Name
  {17f9767e-b2f7-4250-80fd-3290c8f5899b}, !- Source Object
  6,                                      !- Outlet Port
  {80c86ab2-bc6c-4c4a-aea1-255aed775a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0234feb-852d-4421-9602-205436491d4f}, !- Handle
  {116696bd-6ad6-480b-a588-f1eccac50d1e}, !- Name
  {80c86ab2-bc6c-4c4a-aea1-255aed775a49}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b5d1681-dc80-4110-be87-0d8106b48c2b}, !- Handle
  Controller Water Coil 40,               !- Name
  {17f9767e-b2f7-4250-80fd-3290c8f5899b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0d4a60dc-66c5-4c01-be1d-6374592ee87e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c646a1c3-ce11-46ca-873e-55c60892df24}, !- Handle
  Athletic Admin Level Conference 542 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {57db7f45-6cca-414b-a46a-f8d27cfcb7fd}, !- Air Inlet Node Name
  0.16046213062,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17f9767e-b2f7-4250-80fd-3290c8f5899b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {857f5cb8-2beb-4d8a-bf72-cb98148098f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c291a4c-3baf-4f06-ac02-691a2906b9c9}, !- Handle
  Node 480,                               !- Name
  {857f5cb8-2beb-4d8a-bf72-cb98148098f2}, !- Inlet Port
  {69af0207-7043-4514-a87c-eaecefa71e4c}; !- Outlet Port

OS:Node,
  {db593897-da3a-4173-b486-553b8e6d65eb}, !- Handle
  Node 481,                               !- Name
  {f104b2c5-1385-4f49-af9c-c207adf3ad1c}, !- Inlet Port
  {38585728-05c1-4652-b150-c90f73378202}; !- Outlet Port

OS:Connection,
  {69af0207-7043-4514-a87c-eaecefa71e4c}, !- Handle
  {07a891ca-6956-43cd-a62b-efa37c15fc36}, !- Name
  {6c291a4c-3baf-4f06-ac02-691a2906b9c9}, !- Source Object
  3,                                      !- Outlet Port
  {387cd713-c745-4062-b5f5-7132002b2351}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f104b2c5-1385-4f49-af9c-c207adf3ad1c}, !- Handle
  {6f4b4606-7eae-4eea-88ef-fca6c4b157af}, !- Name
  {3fb4704c-1fb4-48ab-b00e-3fe2f312d5a0}, !- Source Object
  12,                                     !- Outlet Port
  {db593897-da3a-4173-b486-553b8e6d65eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38585728-05c1-4652-b150-c90f73378202}, !- Handle
  {2e9f9068-ce0e-450a-9310-ea8239af27ba}, !- Name
  {db593897-da3a-4173-b486-553b8e6d65eb}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b27e2afb-cef3-4bf5-b0e8-77f8b3187126}, !- Handle
  Node 482,                               !- Name
  {1d173a05-7d30-45a6-a64a-dce13bdd5b1e}, !- Inlet Port
  {57db7f45-6cca-414b-a46a-f8d27cfcb7fd}; !- Outlet Port

OS:Connection,
  {1d173a05-7d30-45a6-a64a-dce13bdd5b1e}, !- Handle
  {8e7f2f8b-7c0b-408a-89f1-602d0b96ea2b}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  13,                                     !- Outlet Port
  {b27e2afb-cef3-4bf5-b0e8-77f8b3187126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57db7f45-6cca-414b-a46a-f8d27cfcb7fd}, !- Handle
  {e3d9d0d5-70d7-471b-8d1e-274dc7964320}, !- Name
  {b27e2afb-cef3-4bf5-b0e8-77f8b3187126}, !- Source Object
  3,                                      !- Outlet Port
  {c646a1c3-ce11-46ca-873e-55c60892df24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {857f5cb8-2beb-4d8a-bf72-cb98148098f2}, !- Handle
  {e924c607-c4d2-4345-b083-c9e036109d19}, !- Name
  {c646a1c3-ce11-46ca-873e-55c60892df24}, !- Source Object
  12,                                     !- Outlet Port
  {6c291a4c-3baf-4f06-ac02-691a2906b9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {6a565a49-fbc9-4734-959b-5ac04a2ab739}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -471.947443,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {09b595c8-b897-4528-b112-a6c42a264849}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L AHU Winter Design Day Load, !- Name
  {6a565a49-fbc9-4734-959b-5ac04a2ab739}, !- Other Equipment Definition Name
  {3029e5cf-4704-489c-aa54-32a9ec18c9c8}, !- Space or SpaceType Name
  {ce093b49-0942-4e4a-9960-cbbd69599abb}; !- Schedule Name

OS:Schedule:Ruleset,
  {ce093b49-0942-4e4a-9960-cbbd69599abb}, !- Handle
  NE_Ops Athletic Admin Level Office 540B-D 530J-L AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {36d0cbc2-f85c-4d30-b18d-53751f4060e6}, !- Default Day Schedule Name
  {6f62497e-9264-446b-a68b-051eef18254a}, !- Summer Design Day Schedule Name
  {47703234-28b3-4f9f-8109-5750d1e34813}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36d0cbc2-f85c-4d30-b18d-53751f4060e6}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f62497e-9264-446b-a68b-051eef18254a}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47703234-28b3-4f9f-8109-5750d1e34813}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caa87f52-85ec-4a64-8fde-d68d1489306c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 12, !- Name
  {ce093b49-0942-4e4a-9960-cbbd69599abb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bd028e6-7768-47e0-9855-cf1184537fd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd028e6-7768-47e0-9855-cf1184537fd8}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e1fb604f-ec67-40ee-9e61-4a42d43741c9}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1e3f553-1733-4b25-aa9b-8556e0fe2248}, !- Water Inlet Node Name
  {0f6a4431-9e66-4a76-a17f-da4cc7595e53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dbd2005e-c4d3-44ce-a1cb-e8daaec19686}, !- Handle
  Node 483,                               !- Name
  {1d94f1fe-46d7-4c74-8782-0f0fe2e1aa4b}, !- Inlet Port
  {a1e3f553-1733-4b25-aa9b-8556e0fe2248}; !- Outlet Port

OS:Connection,
  {1d94f1fe-46d7-4c74-8782-0f0fe2e1aa4b}, !- Handle
  {61f6b2ba-dd94-4748-8b06-3887c1cf9c4c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  36,                                     !- Outlet Port
  {dbd2005e-c4d3-44ce-a1cb-e8daaec19686}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03dfb41a-33e6-44f7-901d-cf978585b68a}, !- Handle
  Node 484,                               !- Name
  {0f6a4431-9e66-4a76-a17f-da4cc7595e53}, !- Inlet Port
  {7f582fa1-ed32-4fd3-a0a3-f9999ffbcb49}; !- Outlet Port

OS:Connection,
  {a1e3f553-1733-4b25-aa9b-8556e0fe2248}, !- Handle
  {6b6bf380-7f01-416e-9399-52a857b61039}, !- Name
  {dbd2005e-c4d3-44ce-a1cb-e8daaec19686}, !- Source Object
  3,                                      !- Outlet Port
  {e1fb604f-ec67-40ee-9e61-4a42d43741c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f6a4431-9e66-4a76-a17f-da4cc7595e53}, !- Handle
  {4eabb025-b8b3-4fbe-833b-c9cd36060e13}, !- Name
  {e1fb604f-ec67-40ee-9e61-4a42d43741c9}, !- Source Object
  6,                                      !- Outlet Port
  {03dfb41a-33e6-44f7-901d-cf978585b68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f582fa1-ed32-4fd3-a0a3-f9999ffbcb49}, !- Handle
  {f844cad3-4299-44d5-b348-d9f41f3f56fe}, !- Name
  {03dfb41a-33e6-44f7-901d-cf978585b68a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4be43dae-3115-4163-8442-99e28e634529}, !- Handle
  Controller Water Coil 41,               !- Name
  {e1fb604f-ec67-40ee-9e61-4a42d43741c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {dbd2005e-c4d3-44ce-a1cb-e8daaec19686}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7977e532-5cf1-4e78-8961-2793c236ac05}, !- Handle
  Athletic Admin Level Office 540B-D 530J-L VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {356e12ee-bc35-4199-a373-221ffe50fcbb}, !- Air Inlet Node Name
  0.2831684658,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1fb604f-ec67-40ee-9e61-4a42d43741c9}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b10d2432-9b19-435b-8067-73cded112705}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3627556c-9685-409c-9b5d-8464760d9e8e}, !- Handle
  Node 485,                               !- Name
  {b10d2432-9b19-435b-8067-73cded112705}, !- Inlet Port
  {f2f37ab8-8503-446d-86d1-3f5cc535e7d7}; !- Outlet Port

OS:Node,
  {a215c3c4-9e7f-45bc-bafe-2b11ba7ff89e}, !- Handle
  Node 486,                               !- Name
  {d2a3dd7a-34e9-44fa-9d5b-73fc6c7a9bbb}, !- Inlet Port
  {f6933776-b9ff-48df-9360-86ce0428e439}; !- Outlet Port

OS:Connection,
  {f2f37ab8-8503-446d-86d1-3f5cc535e7d7}, !- Handle
  {03f8a59f-4755-4b75-930b-922d80bff470}, !- Name
  {3627556c-9685-409c-9b5d-8464760d9e8e}, !- Source Object
  3,                                      !- Outlet Port
  {646fac7a-44e1-41fc-886b-3939ee37d889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2a3dd7a-34e9-44fa-9d5b-73fc6c7a9bbb}, !- Handle
  {f62272df-c784-4699-a077-092976df0118}, !- Name
  {44310cac-acaf-4f9b-a9e1-fd595848250a}, !- Source Object
  12,                                     !- Outlet Port
  {a215c3c4-9e7f-45bc-bafe-2b11ba7ff89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6933776-b9ff-48df-9360-86ce0428e439}, !- Handle
  {496c0018-2ecb-44f2-8df0-1a73839d862e}, !- Name
  {a215c3c4-9e7f-45bc-bafe-2b11ba7ff89e}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {83e95bcc-f71f-4ebf-ac68-517355776d3e}, !- Handle
  Node 487,                               !- Name
  {dc22a973-7b0a-4d2b-9721-21691cb5a062}, !- Inlet Port
  {356e12ee-bc35-4199-a373-221ffe50fcbb}; !- Outlet Port

OS:Connection,
  {dc22a973-7b0a-4d2b-9721-21691cb5a062}, !- Handle
  {44ba8da4-fd3d-4754-866e-4705f9de1625}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  14,                                     !- Outlet Port
  {83e95bcc-f71f-4ebf-ac68-517355776d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356e12ee-bc35-4199-a373-221ffe50fcbb}, !- Handle
  {aad7a642-0670-4616-a53f-47698a866c74}, !- Name
  {83e95bcc-f71f-4ebf-ac68-517355776d3e}, !- Source Object
  3,                                      !- Outlet Port
  {7977e532-5cf1-4e78-8961-2793c236ac05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b10d2432-9b19-435b-8067-73cded112705}, !- Handle
  {c35f3fc6-a07e-4867-94d2-e4c972317d0f}, !- Name
  {7977e532-5cf1-4e78-8961-2793c236ac05}, !- Source Object
  12,                                     !- Outlet Port
  {3627556c-9685-409c-9b5d-8464760d9e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5f0b5a7d-71e9-4496-aa23-94dddf7fc079}, !- Handle
  Main Level Open Office North Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -4532.0948367485,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {08d27f1f-b44b-4a4d-af83-d7855a9bcf76}, !- Handle
  Main Level Open Office North Perimeter AHU Winter Design Day Load, !- Name
  {5f0b5a7d-71e9-4496-aa23-94dddf7fc079}, !- Other Equipment Definition Name
  {636f7a2f-8a25-4699-9f41-d0f09b459cf1}, !- Space or SpaceType Name
  {e3de870a-e1ef-48e2-b08a-3d77dff55a27}; !- Schedule Name

OS:Schedule:Ruleset,
  {e3de870a-e1ef-48e2-b08a-3d77dff55a27}, !- Handle
  NE_Ops Main Level Open Office North Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {90848189-5a4a-4937-b99d-5a5b4219b25b}, !- Default Day Schedule Name
  {af5ae4a9-f141-4d2a-b948-5bf25ce61e30}, !- Summer Design Day Schedule Name
  {2b3faf67-a4d7-490d-846d-7258d5cf7c8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90848189-5a4a-4937-b99d-5a5b4219b25b}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af5ae4a9-f141-4d2a-b948-5bf25ce61e30}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b3faf67-a4d7-490d-846d-7258d5cf7c8b}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11b8fbdc-bf56-40ce-b2b5-b93da7e4c3cf}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 2, !- Name
  {e3de870a-e1ef-48e2-b08a-3d77dff55a27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89b1d0ff-7f27-4783-b183-9e7d513cdb9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89b1d0ff-7f27-4783-b183-9e7d513cdb9a}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {69808010-6c7b-471c-8f7b-02c6aa01ee61}, !- Handle
  Main Level Open Office North Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f46f533e-3243-413c-8b63-3ef4645b8b3f}, !- Water Inlet Node Name
  {802e3ace-e6fa-4a14-a54a-655a2045646e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f98f63f5-bddc-4274-8fc6-197d2296cc70}, !- Handle
  Node 488,                               !- Name
  {63c8d1ac-603e-410b-88c0-3e32ae3bffda}, !- Inlet Port
  {f46f533e-3243-413c-8b63-3ef4645b8b3f}; !- Outlet Port

OS:Connection,
  {63c8d1ac-603e-410b-88c0-3e32ae3bffda}, !- Handle
  {a2a0ea5f-c7e2-4c80-88e5-623a3310143f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  37,                                     !- Outlet Port
  {f98f63f5-bddc-4274-8fc6-197d2296cc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a4660e-0351-4fb2-904f-8229dc3763b3}, !- Handle
  Node 489,                               !- Name
  {802e3ace-e6fa-4a14-a54a-655a2045646e}, !- Inlet Port
  {5665efe7-c326-4b6e-85bf-31c90bbe48f5}; !- Outlet Port

OS:Connection,
  {f46f533e-3243-413c-8b63-3ef4645b8b3f}, !- Handle
  {7613baf8-73db-4bb8-9ab3-86575a3c35b7}, !- Name
  {f98f63f5-bddc-4274-8fc6-197d2296cc70}, !- Source Object
  3,                                      !- Outlet Port
  {69808010-6c7b-471c-8f7b-02c6aa01ee61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {802e3ace-e6fa-4a14-a54a-655a2045646e}, !- Handle
  {77764b4d-9824-454d-9387-47b1ce33a0cc}, !- Name
  {69808010-6c7b-471c-8f7b-02c6aa01ee61}, !- Source Object
  6,                                      !- Outlet Port
  {b7a4660e-0351-4fb2-904f-8229dc3763b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5665efe7-c326-4b6e-85bf-31c90bbe48f5}, !- Handle
  {16b04961-f190-4167-ae69-52e14d9996b4}, !- Name
  {b7a4660e-0351-4fb2-904f-8229dc3763b3}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d12fe299-6175-422c-ae74-d7cbac81d042}, !- Handle
  Controller Water Coil 42,               !- Name
  {69808010-6c7b-471c-8f7b-02c6aa01ee61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f98f63f5-bddc-4274-8fc6-197d2296cc70}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {415480dd-fbfe-4650-a553-90e8e020375b}, !- Handle
  Main Level Open Office North Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8d4cce3b-d20c-4ffd-bea4-00204fbf8f0d}, !- Air Inlet Node Name
  2.7192569020491,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69808010-6c7b-471c-8f7b-02c6aa01ee61}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3bff7234-b2d5-4922-87da-e42d8f0bfeff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76c616cd-638f-4b61-b298-ed400d654134}, !- Handle
  Node 490,                               !- Name
  {3bff7234-b2d5-4922-87da-e42d8f0bfeff}, !- Inlet Port
  {4b0350e3-c128-4936-8d94-d15c286a0fc0}; !- Outlet Port

OS:Node,
  {09d3e02e-6389-4905-9a17-d9e496ef0eff}, !- Handle
  Node 491,                               !- Name
  {c6289681-cb83-48f8-a44a-556eea6e62ab}, !- Inlet Port
  {4bb11420-e837-4d9c-ae8d-dd052f4a505a}; !- Outlet Port

OS:Connection,
  {4b0350e3-c128-4936-8d94-d15c286a0fc0}, !- Handle
  {dc03f4bb-5d1f-4f73-884a-61e69ad0ed71}, !- Name
  {76c616cd-638f-4b61-b298-ed400d654134}, !- Source Object
  3,                                      !- Outlet Port
  {0968e91a-7af5-481e-9cca-2f0f8508da16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6289681-cb83-48f8-a44a-556eea6e62ab}, !- Handle
  {9baa4a1f-49b7-4970-8dcc-91c1d11eba48}, !- Name
  {478a37b1-f6d8-4f81-8059-a2676a1e3147}, !- Source Object
  12,                                     !- Outlet Port
  {09d3e02e-6389-4905-9a17-d9e496ef0eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb11420-e837-4d9c-ae8d-dd052f4a505a}, !- Handle
  {c58634a8-368a-4937-b3a8-00ec46143ed3}, !- Name
  {09d3e02e-6389-4905-9a17-d9e496ef0eff}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2dd79e78-1bd5-41b2-9367-64213ccdb754}, !- Handle
  Node 492,                               !- Name
  {0014eacb-b776-4bb1-9032-aaa0462cc798}, !- Inlet Port
  {8d4cce3b-d20c-4ffd-bea4-00204fbf8f0d}; !- Outlet Port

OS:Connection,
  {0014eacb-b776-4bb1-9032-aaa0462cc798}, !- Handle
  {df45a83e-1b00-43ee-be6a-a81a55cfb7d9}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  4,                                      !- Outlet Port
  {2dd79e78-1bd5-41b2-9367-64213ccdb754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4cce3b-d20c-4ffd-bea4-00204fbf8f0d}, !- Handle
  {81c2ea5f-0833-48ae-b034-bee88304e062}, !- Name
  {2dd79e78-1bd5-41b2-9367-64213ccdb754}, !- Source Object
  3,                                      !- Outlet Port
  {415480dd-fbfe-4650-a553-90e8e020375b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bff7234-b2d5-4922-87da-e42d8f0bfeff}, !- Handle
  {da4c4bdf-2533-4fbd-a8c9-51cd152ca850}, !- Name
  {415480dd-fbfe-4650-a553-90e8e020375b}, !- Source Object
  12,                                     !- Outlet Port
  {76c616cd-638f-4b61-b298-ed400d654134}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4c07a6f5-65fe-4588-9703-164b1a1e66e2}, !- Handle
  Main Level Office Core AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -14288.9006095212,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2fb5d71d-1025-44c7-9049-62ad8e317f0e}, !- Handle
  Main Level Office Core AHU Winter Design Day Load, !- Name
  {4c07a6f5-65fe-4588-9703-164b1a1e66e2}, !- Other Equipment Definition Name
  {5b93efd7-deeb-4246-b340-7bcde3a958fb}, !- Space or SpaceType Name
  {8aa4481c-72f4-400b-a674-fbc73a6ede6b}; !- Schedule Name

OS:Schedule:Ruleset,
  {8aa4481c-72f4-400b-a674-fbc73a6ede6b}, !- Handle
  NE_Ops Main Level Office Core AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4beee55e-5bd9-466a-92d0-86aeede38313}, !- Default Day Schedule Name
  {87bf8cc4-5d93-4317-853b-8be97aeebf70}, !- Summer Design Day Schedule Name
  {956a6306-1bff-435b-aa97-a1160eb0fe12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4beee55e-5bd9-466a-92d0-86aeede38313}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87bf8cc4-5d93-4317-853b-8be97aeebf70}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {956a6306-1bff-435b-aa97-a1160eb0fe12}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c94e77a7-b1f1-4e39-a954-75d137d0f917}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 3, !- Name
  {8aa4481c-72f4-400b-a674-fbc73a6ede6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1006822b-c63c-4828-92b8-35e87b6b8e2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1006822b-c63c-4828-92b8-35e87b6b8e2c}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {9da43c06-61ca-449c-b244-f62e283489b6}, !- Handle
  Main Level Office Core VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bfd42950-4d40-4b09-a69c-68b54d8f1864}, !- Water Inlet Node Name
  {5b3d216b-14a4-43f7-8be5-28be4a550c8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb6bd529-e9c1-4a8a-9e16-0a14305500b4}, !- Handle
  Node 493,                               !- Name
  {ad10c3e8-1439-46b0-8d5b-1d2ad6b3ec74}, !- Inlet Port
  {bfd42950-4d40-4b09-a69c-68b54d8f1864}; !- Outlet Port

OS:Connection,
  {ad10c3e8-1439-46b0-8d5b-1d2ad6b3ec74}, !- Handle
  {c4dae1dd-c769-4887-afe6-65536cbe721d}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  38,                                     !- Outlet Port
  {cb6bd529-e9c1-4a8a-9e16-0a14305500b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c059e7d2-a769-4864-b3c3-cafb6ac55063}, !- Handle
  Node 494,                               !- Name
  {5b3d216b-14a4-43f7-8be5-28be4a550c8a}, !- Inlet Port
  {2c296b6b-dcf1-4af9-bada-3635c80241ff}; !- Outlet Port

OS:Connection,
  {bfd42950-4d40-4b09-a69c-68b54d8f1864}, !- Handle
  {5d8f9d56-19fe-4aea-9868-55a9f4adade4}, !- Name
  {cb6bd529-e9c1-4a8a-9e16-0a14305500b4}, !- Source Object
  3,                                      !- Outlet Port
  {9da43c06-61ca-449c-b244-f62e283489b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b3d216b-14a4-43f7-8be5-28be4a550c8a}, !- Handle
  {4f48df97-cf5d-4da5-b275-f08450010d0e}, !- Name
  {9da43c06-61ca-449c-b244-f62e283489b6}, !- Source Object
  6,                                      !- Outlet Port
  {c059e7d2-a769-4864-b3c3-cafb6ac55063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c296b6b-dcf1-4af9-bada-3635c80241ff}, !- Handle
  {8cc42c1b-8801-4651-be00-d923c6eede27}, !- Name
  {c059e7d2-a769-4864-b3c3-cafb6ac55063}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c97a75fc-9372-4927-b13e-7cb2e6e6097d}, !- Handle
  Controller Water Coil 43,               !- Name
  {9da43c06-61ca-449c-b244-f62e283489b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {cb6bd529-e9c1-4a8a-9e16-0a14305500b4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {efdc1d0f-bd04-4d0f-9368-77171ac1654e}, !- Handle
  Main Level Office Core VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {a30e0d1e-7b09-43ad-ba75-fe86f3d04038}, !- Air Inlet Node Name
  8.57334036571269,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9da43c06-61ca-449c-b244-f62e283489b6}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c039d9cf-1e24-434e-8e8c-82fc6cce707b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9347ed9-0f45-4d3c-b46c-cbce14472df3}, !- Handle
  Node 495,                               !- Name
  {c039d9cf-1e24-434e-8e8c-82fc6cce707b}, !- Inlet Port
  {eaf869ed-5ef6-48a3-9d36-7e61c6a20448}; !- Outlet Port

OS:Node,
  {bdfd031e-dd34-496c-828f-1c82039911fd}, !- Handle
  Node 496,                               !- Name
  {dfd428c6-08dc-4b27-a2f4-7f82b16304f8}, !- Inlet Port
  {9c9f1bfc-24f1-485a-86ab-475a33618e84}; !- Outlet Port

OS:Connection,
  {eaf869ed-5ef6-48a3-9d36-7e61c6a20448}, !- Handle
  {89b3c45e-adcf-4e7e-a3db-deb1847448c8}, !- Name
  {a9347ed9-0f45-4d3c-b46c-cbce14472df3}, !- Source Object
  3,                                      !- Outlet Port
  {576ce2a8-81bf-4b93-9819-09e32c08c6c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfd428c6-08dc-4b27-a2f4-7f82b16304f8}, !- Handle
  {1992ded1-24b3-40a8-a87d-f36c41916b24}, !- Name
  {4b44fd74-722a-4d01-8ca2-3f8692a8552d}, !- Source Object
  12,                                     !- Outlet Port
  {bdfd031e-dd34-496c-828f-1c82039911fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9f1bfc-24f1-485a-86ab-475a33618e84}, !- Handle
  {2e9f79ff-c8a2-4e32-8269-085520b19480}, !- Name
  {bdfd031e-dd34-496c-828f-1c82039911fd}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3aeaa62-e77f-445e-8d43-a7ab4e1c331a}, !- Handle
  Node 497,                               !- Name
  {5756289d-afa7-473c-94cb-263b6f5a365a}, !- Inlet Port
  {a30e0d1e-7b09-43ad-ba75-fe86f3d04038}; !- Outlet Port

OS:Connection,
  {5756289d-afa7-473c-94cb-263b6f5a365a}, !- Handle
  {88b6b02f-f184-477a-8574-63a2b9c266ef}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  5,                                      !- Outlet Port
  {a3aeaa62-e77f-445e-8d43-a7ab4e1c331a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30e0d1e-7b09-43ad-ba75-fe86f3d04038}, !- Handle
  {a5dc0bba-8d07-422b-b738-ac6c3c808ca1}, !- Name
  {a3aeaa62-e77f-445e-8d43-a7ab4e1c331a}, !- Source Object
  3,                                      !- Outlet Port
  {efdc1d0f-bd04-4d0f-9368-77171ac1654e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c039d9cf-1e24-434e-8e8c-82fc6cce707b}, !- Handle
  {a8122732-db6c-44ab-afb9-82867b00837c}, !- Name
  {efdc1d0f-bd04-4d0f-9368-77171ac1654e}, !- Source Object
  12,                                     !- Outlet Port
  {a9347ed9-0f45-4d3c-b46c-cbce14472df3}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {936508e4-22b3-4374-a30c-844b195e028e}, !- Handle
  Athletic Admin Level Office 570-573 Southwest AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1793.4002834,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {91ac8876-58c2-43af-b158-66439e45bda8}, !- Handle
  Athletic Admin Level Office 570-573 Southwest AHU Winter Design Day Load, !- Name
  {936508e4-22b3-4374-a30c-844b195e028e}, !- Other Equipment Definition Name
  {f76705be-18bd-445d-a40a-a6afddd4d0a6}, !- Space or SpaceType Name
  {3deb461c-d9de-4163-9d67-a42e2063a5de}; !- Schedule Name

OS:Schedule:Ruleset,
  {3deb461c-d9de-4163-9d67-a42e2063a5de}, !- Handle
  NE_Ops Athletic Admin Level Office 570-573 Southwest AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f59fb453-3d10-423c-916a-58d5a66e248f}, !- Default Day Schedule Name
  {8fdfe208-90e5-4373-bd52-3110b9f6b81e}, !- Summer Design Day Schedule Name
  {714f1a3d-8a2b-4d77-8e65-e0a00eb07768}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f59fb453-3d10-423c-916a-58d5a66e248f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8fdfe208-90e5-4373-bd52-3110b9f6b81e}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {714f1a3d-8a2b-4d77-8e65-e0a00eb07768}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6773f5ed-2eb9-428c-a816-649f9d64a926}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 13, !- Name
  {3deb461c-d9de-4163-9d67-a42e2063a5de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b784aa79-fe27-4ec3-b323-030ff434ab1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b784aa79-fe27-4ec3-b323-030ff434ab1c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {83c1fec5-d9c1-4af0-82c5-fe0e5b59589e}, !- Handle
  Athletic Admin Level Office 570-573 Southwest VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {880e30f2-c545-4aa5-ab12-a5e659f430d8}, !- Water Inlet Node Name
  {fb2e2eaa-8cf8-493a-876c-d29f7d0c9a55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d343fc6-bb12-403f-ab54-5c308cb5853f}, !- Handle
  Node 498,                               !- Name
  {5c45092d-7660-46ca-bc95-0a1da3b08f9a}, !- Inlet Port
  {880e30f2-c545-4aa5-ab12-a5e659f430d8}; !- Outlet Port

OS:Connection,
  {5c45092d-7660-46ca-bc95-0a1da3b08f9a}, !- Handle
  {89405136-88ad-4260-aa17-eec79408cee5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  39,                                     !- Outlet Port
  {6d343fc6-bb12-403f-ab54-5c308cb5853f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d096033-54d8-4a81-89a1-f8f46a202d14}, !- Handle
  Node 499,                               !- Name
  {fb2e2eaa-8cf8-493a-876c-d29f7d0c9a55}, !- Inlet Port
  {87501e53-d12a-46f8-be13-da91f04eb6b1}; !- Outlet Port

OS:Connection,
  {880e30f2-c545-4aa5-ab12-a5e659f430d8}, !- Handle
  {d87b8ab9-5aa4-4240-a3ea-82eed11a8ab9}, !- Name
  {6d343fc6-bb12-403f-ab54-5c308cb5853f}, !- Source Object
  3,                                      !- Outlet Port
  {83c1fec5-d9c1-4af0-82c5-fe0e5b59589e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb2e2eaa-8cf8-493a-876c-d29f7d0c9a55}, !- Handle
  {515bfa78-5a24-4a86-ba4a-b56e79ede6e9}, !- Name
  {83c1fec5-d9c1-4af0-82c5-fe0e5b59589e}, !- Source Object
  6,                                      !- Outlet Port
  {7d096033-54d8-4a81-89a1-f8f46a202d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87501e53-d12a-46f8-be13-da91f04eb6b1}, !- Handle
  {eba41f33-a5be-43f5-bfc2-cd8e32cb3093}, !- Name
  {7d096033-54d8-4a81-89a1-f8f46a202d14}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0af61b47-0b15-4a6d-a96c-7619f5a3513a}, !- Handle
  Controller Water Coil 44,               !- Name
  {83c1fec5-d9c1-4af0-82c5-fe0e5b59589e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6d343fc6-bb12-403f-ab54-5c308cb5853f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9aea4a5e-1f11-4d38-9f40-302c6350f0c3}, !- Handle
  Athletic Admin Level Office 570-573 Southwest VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e60fa302-30b8-4c6f-972f-7ae21365df47}, !- Air Inlet Node Name
  1.07604017004,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83c1fec5-d9c1-4af0-82c5-fe0e5b59589e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89ca55b5-83e3-4b34-a3d7-2f2ee5d0bcdf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b64c0d7-d24c-450e-8b6d-40c59e6a858d}, !- Handle
  Node 500,                               !- Name
  {89ca55b5-83e3-4b34-a3d7-2f2ee5d0bcdf}, !- Inlet Port
  {c39ac9e9-adf3-4c0e-ae83-2a1b7e428a3c}; !- Outlet Port

OS:Node,
  {df8e79e7-9cc6-4321-b981-0edd7b0a8e99}, !- Handle
  Node 501,                               !- Name
  {e4dce7e0-5e11-4580-90e3-e68d3761561b}, !- Inlet Port
  {cb22439b-4890-4d68-b288-0dd4dea47c6b}; !- Outlet Port

OS:Connection,
  {c39ac9e9-adf3-4c0e-ae83-2a1b7e428a3c}, !- Handle
  {c9c82abe-fed7-4190-bcf1-0a289dcb3fe3}, !- Name
  {1b64c0d7-d24c-450e-8b6d-40c59e6a858d}, !- Source Object
  3,                                      !- Outlet Port
  {877718e5-7d73-4d97-934d-1d5d320829fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4dce7e0-5e11-4580-90e3-e68d3761561b}, !- Handle
  {dd2d818a-9507-4c56-90fa-ea5a29f8948e}, !- Name
  {4c688ab1-5f98-45b8-a1fd-1a180212c79f}, !- Source Object
  12,                                     !- Outlet Port
  {df8e79e7-9cc6-4321-b981-0edd7b0a8e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb22439b-4890-4d68-b288-0dd4dea47c6b}, !- Handle
  {80f4e0f1-b02f-4c1b-8595-b88612d205cc}, !- Name
  {df8e79e7-9cc6-4321-b981-0edd7b0a8e99}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5fffbde7-459b-4c71-912a-43369baa4108}, !- Handle
  Node 502,                               !- Name
  {78641f0a-eaef-437d-a88c-6a6911ad856d}, !- Inlet Port
  {e60fa302-30b8-4c6f-972f-7ae21365df47}; !- Outlet Port

OS:Connection,
  {78641f0a-eaef-437d-a88c-6a6911ad856d}, !- Handle
  {0b333f69-fed6-4ad1-8a69-47b417884a74}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  15,                                     !- Outlet Port
  {5fffbde7-459b-4c71-912a-43369baa4108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60fa302-30b8-4c6f-972f-7ae21365df47}, !- Handle
  {641bfc8b-64fe-4587-a312-ce350918880b}, !- Name
  {5fffbde7-459b-4c71-912a-43369baa4108}, !- Source Object
  3,                                      !- Outlet Port
  {9aea4a5e-1f11-4d38-9f40-302c6350f0c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89ca55b5-83e3-4b34-a3d7-2f2ee5d0bcdf}, !- Handle
  {84391fe6-f3ab-4e13-a943-ff6d37ef6304}, !- Name
  {9aea4a5e-1f11-4d38-9f40-302c6350f0c3}, !- Source Object
  12,                                     !- Outlet Port
  {1b64c0d7-d24c-450e-8b6d-40c59e6a858d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {473a5eec-789d-4c82-9e59-8261e5063992}, !- Handle
  Coaches Level Break 462 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -255.638198291667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ea96623a-0b43-497b-a7ec-11a8797e3728}, !- Handle
  Coaches Level Break 462 AHU Winter Design Day Load, !- Name
  {473a5eec-789d-4c82-9e59-8261e5063992}, !- Other Equipment Definition Name
  {c316027c-f51c-490c-a09a-650d64a61b0f}, !- Space or SpaceType Name
  {29f31045-6c96-4a5f-857c-1760a7b8e976}; !- Schedule Name

OS:Schedule:Ruleset,
  {29f31045-6c96-4a5f-857c-1760a7b8e976}, !- Handle
  NE_Ops Coaches Level Break 462 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d11f2b11-4130-4ca6-9de5-b12b88532741}, !- Default Day Schedule Name
  {c6d1c326-b70a-412d-92f7-9d9070686913}, !- Summer Design Day Schedule Name
  {5a5c6fb8-fb5d-4924-9035-54acde3de3d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d11f2b11-4130-4ca6-9de5-b12b88532741}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c6d1c326-b70a-412d-92f7-9d9070686913}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5a5c6fb8-fb5d-4924-9035-54acde3de3d0}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b382dd1-2c3d-4a98-bc44-e957c3be4cd3}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 14, !- Name
  {29f31045-6c96-4a5f-857c-1760a7b8e976}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5492fc87-fd43-4ea0-b7b3-ad35c70ebcbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5492fc87-fd43-4ea0-b7b3-ad35c70ebcbb}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {86ff7018-4ddf-44a2-9cbb-37d59bc5f9ee}, !- Handle
  Coaches Level Break 462 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {116d1b19-300f-4999-9f75-50c35c7646d4}, !- Water Inlet Node Name
  {60e1fe46-ae38-4b0a-9b41-9fbd448cf1da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {67c5e35d-f99d-4769-ae7f-3687cf0e964a}, !- Handle
  Node 503,                               !- Name
  {c3b435fc-02d7-4739-9256-b7f31c12ebda}, !- Inlet Port
  {116d1b19-300f-4999-9f75-50c35c7646d4}; !- Outlet Port

OS:Connection,
  {c3b435fc-02d7-4739-9256-b7f31c12ebda}, !- Handle
  {9261679c-6698-476f-bf90-5a9b0c52b8c6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  40,                                     !- Outlet Port
  {67c5e35d-f99d-4769-ae7f-3687cf0e964a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1781cffe-7998-4ed9-963c-8f7985027c1e}, !- Handle
  Node 504,                               !- Name
  {60e1fe46-ae38-4b0a-9b41-9fbd448cf1da}, !- Inlet Port
  {5156db6e-1065-4774-b4fa-61caf274d7c2}; !- Outlet Port

OS:Connection,
  {116d1b19-300f-4999-9f75-50c35c7646d4}, !- Handle
  {55ce9197-3de3-4d1d-a86e-558c1247074f}, !- Name
  {67c5e35d-f99d-4769-ae7f-3687cf0e964a}, !- Source Object
  3,                                      !- Outlet Port
  {86ff7018-4ddf-44a2-9cbb-37d59bc5f9ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60e1fe46-ae38-4b0a-9b41-9fbd448cf1da}, !- Handle
  {55079f4a-7b77-4100-849f-ece016278707}, !- Name
  {86ff7018-4ddf-44a2-9cbb-37d59bc5f9ee}, !- Source Object
  6,                                      !- Outlet Port
  {1781cffe-7998-4ed9-963c-8f7985027c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5156db6e-1065-4774-b4fa-61caf274d7c2}, !- Handle
  {ef686a16-bdfc-4045-b69a-8c19233f1391}, !- Name
  {1781cffe-7998-4ed9-963c-8f7985027c1e}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2a238e8-3237-4212-96ca-3de3f7266960}, !- Handle
  Controller Water Coil 45,               !- Name
  {86ff7018-4ddf-44a2-9cbb-37d59bc5f9ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {67c5e35d-f99d-4769-ae7f-3687cf0e964a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37d54e14-6275-48d2-887c-8839cd8ab066}, !- Handle
  Coaches Level Break 462 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {f4620324-7feb-47c8-87d1-58751d77aa94}, !- Air Inlet Node Name
  0.153382918975,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86ff7018-4ddf-44a2-9cbb-37d59bc5f9ee}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {22a6a9f8-b356-49dc-80fe-0b2c748c5bdd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {620ce8f6-bc24-4804-8b76-63d3fb0ff629}, !- Handle
  Node 505,                               !- Name
  {22a6a9f8-b356-49dc-80fe-0b2c748c5bdd}, !- Inlet Port
  {9c13aa3e-56b1-4c49-bfab-088fddf93017}; !- Outlet Port

OS:Node,
  {3df1fcff-3227-4ba3-a534-933fd6cf7f09}, !- Handle
  Node 506,                               !- Name
  {bd523731-806a-464a-81e4-50f1f062fc00}, !- Inlet Port
  {aa227fbb-f552-486d-a210-97f4c24cdf09}; !- Outlet Port

OS:Connection,
  {9c13aa3e-56b1-4c49-bfab-088fddf93017}, !- Handle
  {e27dae61-9011-46e0-8204-7e03f468bf19}, !- Name
  {620ce8f6-bc24-4804-8b76-63d3fb0ff629}, !- Source Object
  3,                                      !- Outlet Port
  {ea9e56fa-bfc8-49f9-b4cb-555955872158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd523731-806a-464a-81e4-50f1f062fc00}, !- Handle
  {6f279ed1-f97b-4b8a-9dd7-0ccf393e07d1}, !- Name
  {4c813dfd-01ea-41b5-bbc9-fad8e9c06464}, !- Source Object
  12,                                     !- Outlet Port
  {3df1fcff-3227-4ba3-a534-933fd6cf7f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa227fbb-f552-486d-a210-97f4c24cdf09}, !- Handle
  {454bce40-ce4b-4db6-bcfe-733f822801b1}, !- Name
  {3df1fcff-3227-4ba3-a534-933fd6cf7f09}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {415353bb-fe23-45f2-a02d-859f394279a2}, !- Handle
  Node 507,                               !- Name
  {0f42cd2f-8d64-4691-8556-1c5ef2170d9c}, !- Inlet Port
  {f4620324-7feb-47c8-87d1-58751d77aa94}; !- Outlet Port

OS:Connection,
  {0f42cd2f-8d64-4691-8556-1c5ef2170d9c}, !- Handle
  {60e58682-7e56-4f5d-b1c5-6bccf74b03b1}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  16,                                     !- Outlet Port
  {415353bb-fe23-45f2-a02d-859f394279a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4620324-7feb-47c8-87d1-58751d77aa94}, !- Handle
  {a8389ec5-3fc4-4148-ae14-c1a8fc44d34c}, !- Name
  {415353bb-fe23-45f2-a02d-859f394279a2}, !- Source Object
  3,                                      !- Outlet Port
  {37d54e14-6275-48d2-887c-8839cd8ab066}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22a6a9f8-b356-49dc-80fe-0b2c748c5bdd}, !- Handle
  {0d47820a-f993-4f96-878e-5fdb9f48c9a2}, !- Name
  {37d54e14-6275-48d2-887c-8839cd8ab066}, !- Source Object
  12,                                     !- Outlet Port
  {620ce8f6-bc24-4804-8b76-63d3fb0ff629}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {68fa3c2a-7e78-48ae-a672-4e31d1f65fc9}, !- Handle
  Field Level Break Drying 101AB AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -275.302675083333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9f1f9016-0a39-4280-a622-111a5d656843}, !- Handle
  Field Level Break Drying 101AB AHU Winter Design Day Load, !- Name
  {68fa3c2a-7e78-48ae-a672-4e31d1f65fc9}, !- Other Equipment Definition Name
  {cd282f37-063e-4684-82c2-bb0dcedc43c2}, !- Space or SpaceType Name
  {90c5f27f-a773-4e43-8f8f-12929d053637}; !- Schedule Name

OS:Schedule:Ruleset,
  {90c5f27f-a773-4e43-8f8f-12929d053637}, !- Handle
  NE_Ops Field Level Break Drying 101AB AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e85b4b13-9859-4231-aad2-f4e3511ad1ff}, !- Default Day Schedule Name
  {63652382-c13a-43fb-b094-1cf44832f3af}, !- Summer Design Day Schedule Name
  {19b3816a-1bac-4764-bfe0-eadf79e023fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e85b4b13-9859-4231-aad2-f4e3511ad1ff}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {63652382-c13a-43fb-b094-1cf44832f3af}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {19b3816a-1bac-4764-bfe0-eadf79e023fb}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {edca3510-b7c8-4f58-8862-d1914d8174fe}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 12, !- Name
  {90c5f27f-a773-4e43-8f8f-12929d053637}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cc8dfa3-a94e-4703-ac49-32d1bde91705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cc8dfa3-a94e-4703-ac49-32d1bde91705}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {c37f8e06-7b05-454d-8875-663c61ed71aa}, !- Handle
  Field Level Break Drying 101AB VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8973dd8-12ea-44d6-a52a-c49c1219c294}, !- Water Inlet Node Name
  {24eded32-0dd3-4090-aa39-e511180048d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.6600179833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4670e9b2-1190-4a76-8c20-0dae1482e4ea}, !- Handle
  Node 508,                               !- Name
  {e1d19fca-3853-430b-a230-ff1dd9f51379}, !- Inlet Port
  {e8973dd8-12ea-44d6-a52a-c49c1219c294}; !- Outlet Port

OS:Connection,
  {e1d19fca-3853-430b-a230-ff1dd9f51379}, !- Handle
  {95d5818f-a854-4bf9-9702-979a52b103b3}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  41,                                     !- Outlet Port
  {4670e9b2-1190-4a76-8c20-0dae1482e4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3b59bac-d853-47eb-b0f5-acd9811e8a39}, !- Handle
  Node 509,                               !- Name
  {24eded32-0dd3-4090-aa39-e511180048d2}, !- Inlet Port
  {ec2e7100-ad83-400c-b687-aa857a1ab08b}; !- Outlet Port

OS:Connection,
  {e8973dd8-12ea-44d6-a52a-c49c1219c294}, !- Handle
  {efd72ba9-292e-4a3d-bab0-70528e3c691b}, !- Name
  {4670e9b2-1190-4a76-8c20-0dae1482e4ea}, !- Source Object
  3,                                      !- Outlet Port
  {c37f8e06-7b05-454d-8875-663c61ed71aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24eded32-0dd3-4090-aa39-e511180048d2}, !- Handle
  {39cf4e68-4d5a-49a6-ab24-d9aba2aa2be4}, !- Name
  {c37f8e06-7b05-454d-8875-663c61ed71aa}, !- Source Object
  6,                                      !- Outlet Port
  {f3b59bac-d853-47eb-b0f5-acd9811e8a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2e7100-ad83-400c-b687-aa857a1ab08b}, !- Handle
  {0c2f0b1d-4787-44cb-8772-b861965ec728}, !- Name
  {f3b59bac-d853-47eb-b0f5-acd9811e8a39}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd308a25-9c67-40db-9ae0-ad604c50ac0b}, !- Handle
  Controller Water Coil 46,               !- Name
  {c37f8e06-7b05-454d-8875-663c61ed71aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4670e9b2-1190-4a76-8c20-0dae1482e4ea}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9be142ff-5a50-4125-a6ee-fd3219ff0f2e}, !- Handle
  Field Level Break Drying 101AB VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {614f5b49-cc62-4387-8e1f-9c2c70516033}, !- Air Inlet Node Name
  0.16518160505,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c37f8e06-7b05-454d-8875-663c61ed71aa}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {642be81c-581e-4476-84c5-8667b211cee4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9624125f-764f-48fb-b40a-cc125a2b51a8}, !- Handle
  Node 510,                               !- Name
  {642be81c-581e-4476-84c5-8667b211cee4}, !- Inlet Port
  {2d09b268-50ed-4dde-81af-9dcbf45b6d98}; !- Outlet Port

OS:Node,
  {d0ce5e2d-3eee-4f4d-a134-4132cdfe4906}, !- Handle
  Node 511,                               !- Name
  {29fccbd8-6c5b-4fb4-be8c-5502ce221df7}, !- Inlet Port
  {4955f499-5c41-490b-a3e2-7f17820741b5}; !- Outlet Port

OS:Connection,
  {2d09b268-50ed-4dde-81af-9dcbf45b6d98}, !- Handle
  {b4d153de-0670-42df-8068-3dbe781d2add}, !- Name
  {9624125f-764f-48fb-b40a-cc125a2b51a8}, !- Source Object
  3,                                      !- Outlet Port
  {a449e607-883b-4867-9f02-1cb0f4c6a0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29fccbd8-6c5b-4fb4-be8c-5502ce221df7}, !- Handle
  {8d149d32-11f8-4ad5-95fe-be9875d0c022}, !- Name
  {4f103974-e3a4-43fe-bc89-5371a8280bd5}, !- Source Object
  12,                                     !- Outlet Port
  {d0ce5e2d-3eee-4f4d-a134-4132cdfe4906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4955f499-5c41-490b-a3e2-7f17820741b5}, !- Handle
  {2e6103b3-2ef9-4449-b522-c48e7aac5cbe}, !- Name
  {d0ce5e2d-3eee-4f4d-a134-4132cdfe4906}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b1ca484-7c21-4a67-83ec-1700d746dfaf}, !- Handle
  Node 512,                               !- Name
  {fa5c465d-f3bd-469e-85bf-4473833246a3}, !- Inlet Port
  {614f5b49-cc62-4387-8e1f-9c2c70516033}; !- Outlet Port

OS:Connection,
  {fa5c465d-f3bd-469e-85bf-4473833246a3}, !- Handle
  {1d71b2f6-8ec2-481d-85a1-d654253ec2f7}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  6,                                      !- Outlet Port
  {0b1ca484-7c21-4a67-83ec-1700d746dfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614f5b49-cc62-4387-8e1f-9c2c70516033}, !- Handle
  {c821a559-9993-4e1b-a5f7-0dcb929c713c}, !- Name
  {0b1ca484-7c21-4a67-83ec-1700d746dfaf}, !- Source Object
  3,                                      !- Outlet Port
  {9be142ff-5a50-4125-a6ee-fd3219ff0f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {642be81c-581e-4476-84c5-8667b211cee4}, !- Handle
  {cc2364a6-c0f7-4d3c-9833-68e58428f094}, !- Name
  {9be142ff-5a50-4125-a6ee-fd3219ff0f2e}, !- Source Object
  12,                                     !- Outlet Port
  {9624125f-764f-48fb-b40a-cc125a2b51a8}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {fba9ae13-e092-4d93-bdbd-fb584b15043b}, !- Handle
  Coaches Level CoachOff SW 453-456 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1777.66870196667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {008f7271-ba24-4a67-bb46-c8f30b4e4e23}, !- Handle
  Coaches Level CoachOff SW 453-456 AHU Winter Design Day Load, !- Name
  {fba9ae13-e092-4d93-bdbd-fb584b15043b}, !- Other Equipment Definition Name
  {ae821db3-2061-4428-842b-ce7ef967b35d}, !- Space or SpaceType Name
  {8f40b88a-4209-45b3-9d7f-3031b6454b64}; !- Schedule Name

OS:Schedule:Ruleset,
  {8f40b88a-4209-45b3-9d7f-3031b6454b64}, !- Handle
  NE_Ops Coaches Level CoachOff SW 453-456 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8c7f5c3e-2d2e-453f-828d-879afb5d711c}, !- Default Day Schedule Name
  {cc674c1f-9cad-433c-b892-f36d6d37954b}, !- Summer Design Day Schedule Name
  {b9ced8d5-2242-42b2-8636-e3a3c82630c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c7f5c3e-2d2e-453f-828d-879afb5d711c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc674c1f-9cad-433c-b892-f36d6d37954b}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9ced8d5-2242-42b2-8636-e3a3c82630c7}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0724132d-4527-4219-83a1-c6267611a592}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 15, !- Name
  {8f40b88a-4209-45b3-9d7f-3031b6454b64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4eacfcd0-88df-4c4c-8967-f07fe23056fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eacfcd0-88df-4c4c-8967-f07fe23056fa}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {70ce1613-b7d1-478f-a6c1-5ea241408c71}, !- Handle
  Coaches Level CoachOff SW 453-456 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dfc060c-035d-422f-a082-e46361977fbc}, !- Water Inlet Node Name
  {6d6cfe67-68b0-4bb3-9cce-132294592719}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a4ede35-9849-4a81-9a30-550af5ef8316}, !- Handle
  Node 513,                               !- Name
  {08782fa5-e26b-4c49-9c92-b6a493c3265a}, !- Inlet Port
  {2dfc060c-035d-422f-a082-e46361977fbc}; !- Outlet Port

OS:Connection,
  {08782fa5-e26b-4c49-9c92-b6a493c3265a}, !- Handle
  {eefc4e04-18e6-4540-846b-693712ff530f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  42,                                     !- Outlet Port
  {4a4ede35-9849-4a81-9a30-550af5ef8316}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d48bb9c3-20c3-4f51-9982-62001367a86c}, !- Handle
  Node 514,                               !- Name
  {6d6cfe67-68b0-4bb3-9cce-132294592719}, !- Inlet Port
  {9ea34bad-2a2f-4e7f-98b4-fb41883b6389}; !- Outlet Port

OS:Connection,
  {2dfc060c-035d-422f-a082-e46361977fbc}, !- Handle
  {c3c81211-931b-4685-901a-c6e4971f6384}, !- Name
  {4a4ede35-9849-4a81-9a30-550af5ef8316}, !- Source Object
  3,                                      !- Outlet Port
  {70ce1613-b7d1-478f-a6c1-5ea241408c71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d6cfe67-68b0-4bb3-9cce-132294592719}, !- Handle
  {0f1e000c-5aa2-48b6-9a76-95fda5aa56ce}, !- Name
  {70ce1613-b7d1-478f-a6c1-5ea241408c71}, !- Source Object
  6,                                      !- Outlet Port
  {d48bb9c3-20c3-4f51-9982-62001367a86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea34bad-2a2f-4e7f-98b4-fb41883b6389}, !- Handle
  {469022f1-7fdc-4052-acc5-b139a038effe}, !- Name
  {d48bb9c3-20c3-4f51-9982-62001367a86c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df9e8249-1f82-4944-ae5d-f608a1235551}, !- Handle
  Controller Water Coil 47,               !- Name
  {70ce1613-b7d1-478f-a6c1-5ea241408c71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4a4ede35-9849-4a81-9a30-550af5ef8316}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ae3ed94-d9ef-43ae-9c40-65aeb7ceb111}, !- Handle
  Coaches Level CoachOff SW 453-456 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3201b6f7-3821-4644-81e3-90933c54dec9}, !- Air Inlet Node Name
  1.06660122118,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70ce1613-b7d1-478f-a6c1-5ea241408c71}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44a30478-8166-48b2-a17b-a247410ca597}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e73b510-126a-43ea-8a39-57a47219c2f1}, !- Handle
  Node 515,                               !- Name
  {44a30478-8166-48b2-a17b-a247410ca597}, !- Inlet Port
  {0fb7a7ed-24c8-49f6-81b7-a88b4714c472}; !- Outlet Port

OS:Node,
  {59fe8970-aabf-49fb-a7bc-9cde3d81c11a}, !- Handle
  Node 516,                               !- Name
  {dc7bf39b-3249-43a9-bc35-5c60d6febb2e}, !- Inlet Port
  {3163effb-2990-4e10-9d80-a5d7f573adfc}; !- Outlet Port

OS:Connection,
  {0fb7a7ed-24c8-49f6-81b7-a88b4714c472}, !- Handle
  {fcdc248b-556a-4c43-88fa-99047e1f79cf}, !- Name
  {5e73b510-126a-43ea-8a39-57a47219c2f1}, !- Source Object
  3,                                      !- Outlet Port
  {76a38767-cea4-45c8-9c6a-cf5bf3ef18a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc7bf39b-3249-43a9-bc35-5c60d6febb2e}, !- Handle
  {bd26777d-013e-47ac-87b3-5e4110d01a40}, !- Name
  {53566e20-c6e5-48dd-b6c2-7de981851c0f}, !- Source Object
  12,                                     !- Outlet Port
  {59fe8970-aabf-49fb-a7bc-9cde3d81c11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3163effb-2990-4e10-9d80-a5d7f573adfc}, !- Handle
  {a464c452-feab-4e8a-b341-b8ea30e80012}, !- Name
  {59fe8970-aabf-49fb-a7bc-9cde3d81c11a}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {24ddab4b-163a-4450-a57e-cddac7fdb185}, !- Handle
  Node 517,                               !- Name
  {2e58c93b-b035-4ec0-a005-359446503b6f}, !- Inlet Port
  {3201b6f7-3821-4644-81e3-90933c54dec9}; !- Outlet Port

OS:Connection,
  {2e58c93b-b035-4ec0-a005-359446503b6f}, !- Handle
  {391c01c1-157a-4486-87aa-612c5bb0aded}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  17,                                     !- Outlet Port
  {24ddab4b-163a-4450-a57e-cddac7fdb185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3201b6f7-3821-4644-81e3-90933c54dec9}, !- Handle
  {8af03bc2-9a26-4383-8e88-c153ca8b1e6f}, !- Name
  {24ddab4b-163a-4450-a57e-cddac7fdb185}, !- Source Object
  3,                                      !- Outlet Port
  {0ae3ed94-d9ef-43ae-9c40-65aeb7ceb111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44a30478-8166-48b2-a17b-a247410ca597}, !- Handle
  {9a011ac9-c8e9-483b-92e1-46cedba187ed}, !- Name
  {0ae3ed94-d9ef-43ae-9c40-65aeb7ceb111}, !- Source Object
  12,                                     !- Outlet Port
  {5e73b510-126a-43ea-8a39-57a47219c2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7399f23b-d1ff-44fa-aa85-9da80a0e297d}, !- Handle
  Athletic Admin Level Office 507 508 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -597.800094466667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fcf1481c-3590-4c90-8491-6700e5993167}, !- Handle
  Athletic Admin Level Office 507 508 AHU Winter Design Day Load, !- Name
  {7399f23b-d1ff-44fa-aa85-9da80a0e297d}, !- Other Equipment Definition Name
  {69b40d25-9076-496c-9fc7-bdbcc1d125b3}, !- Space or SpaceType Name
  {976cf031-3ca3-4695-9896-40f85c3e01d0}; !- Schedule Name

OS:Schedule:Ruleset,
  {976cf031-3ca3-4695-9896-40f85c3e01d0}, !- Handle
  NE_Ops Athletic Admin Level Office 507 508 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9f579b12-05c1-46d8-bfd4-422a8f4e0d6b}, !- Default Day Schedule Name
  {a821e31a-56be-4e54-8c27-c57bd8aa192a}, !- Summer Design Day Schedule Name
  {699f6003-f0e2-4f93-94ca-8cb4bf8f8115}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f579b12-05c1-46d8-bfd4-422a8f4e0d6b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a821e31a-56be-4e54-8c27-c57bd8aa192a}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {699f6003-f0e2-4f93-94ca-8cb4bf8f8115}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2b92513-3c50-41c1-8407-723b18129f19}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 16, !- Name
  {976cf031-3ca3-4695-9896-40f85c3e01d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {308226b4-146c-4b65-ba24-73853614e630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {308226b4-146c-4b65-ba24-73853614e630}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {c1c57726-d28e-4d3b-af2a-389d6cecb15a}, !- Handle
  Athletic Admin Level Office 507 508 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a14362c-5108-4db0-aa86-5d6b2dc8dce8}, !- Water Inlet Node Name
  {9457d5b5-7164-4620-afe3-eaa03632f0f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1b02c57-37af-4899-93e1-89bbceff016b}, !- Handle
  Node 518,                               !- Name
  {9301be26-bb82-4d8f-8ac6-fcccc61f6f67}, !- Inlet Port
  {0a14362c-5108-4db0-aa86-5d6b2dc8dce8}; !- Outlet Port

OS:Connection,
  {9301be26-bb82-4d8f-8ac6-fcccc61f6f67}, !- Handle
  {2088098e-5ba5-4955-afef-efc73dadeba5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  43,                                     !- Outlet Port
  {c1b02c57-37af-4899-93e1-89bbceff016b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f9af9a-7138-4d70-ad39-2aa6360c00a8}, !- Handle
  Node 519,                               !- Name
  {9457d5b5-7164-4620-afe3-eaa03632f0f6}, !- Inlet Port
  {ce581e03-6d77-4bda-9630-9b1eaf9ccae7}; !- Outlet Port

OS:Connection,
  {0a14362c-5108-4db0-aa86-5d6b2dc8dce8}, !- Handle
  {3ad7939b-3a97-4085-a055-475c4ae86e10}, !- Name
  {c1b02c57-37af-4899-93e1-89bbceff016b}, !- Source Object
  3,                                      !- Outlet Port
  {c1c57726-d28e-4d3b-af2a-389d6cecb15a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9457d5b5-7164-4620-afe3-eaa03632f0f6}, !- Handle
  {7523d87b-def4-4b00-9817-15ab73857274}, !- Name
  {c1c57726-d28e-4d3b-af2a-389d6cecb15a}, !- Source Object
  6,                                      !- Outlet Port
  {d2f9af9a-7138-4d70-ad39-2aa6360c00a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce581e03-6d77-4bda-9630-9b1eaf9ccae7}, !- Handle
  {881e4a9c-8aa3-4045-a2e5-9a3c6a22cc39}, !- Name
  {d2f9af9a-7138-4d70-ad39-2aa6360c00a8}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c019fa63-cf3a-4b41-af81-7276d16bcb82}, !- Handle
  Controller Water Coil 48,               !- Name
  {c1c57726-d28e-4d3b-af2a-389d6cecb15a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c1b02c57-37af-4899-93e1-89bbceff016b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b51be9d7-76f6-4152-af9e-35565c082de2}, !- Handle
  Athletic Admin Level Office 507 508 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {de15f386-b66e-4b42-b425-b9bb0e62c1bf}, !- Air Inlet Node Name
  0.35868005668,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1c57726-d28e-4d3b-af2a-389d6cecb15a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1246173-afcb-493a-8285-592b7043d384}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4698ca8-4398-454d-b382-6ca735771081}, !- Handle
  Node 520,                               !- Name
  {c1246173-afcb-493a-8285-592b7043d384}, !- Inlet Port
  {3c9eb758-f19c-4a8d-ba2e-326b4c36faba}; !- Outlet Port

OS:Node,
  {072d4e55-ac94-4312-a817-7d2d8f1ac9d9}, !- Handle
  Node 521,                               !- Name
  {42f0ae10-4561-46a3-b0c9-2529e9218e7d}, !- Inlet Port
  {6d1a8640-326d-4465-8853-beca8d0c4bd8}; !- Outlet Port

OS:Connection,
  {3c9eb758-f19c-4a8d-ba2e-326b4c36faba}, !- Handle
  {fb0c248b-de70-460f-b80f-f90ad7ebb6f5}, !- Name
  {f4698ca8-4398-454d-b382-6ca735771081}, !- Source Object
  3,                                      !- Outlet Port
  {c5f5a93f-60d2-4985-b761-86e7793be3aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42f0ae10-4561-46a3-b0c9-2529e9218e7d}, !- Handle
  {205bdf51-d8fc-40cb-9a77-25336d58b5c6}, !- Name
  {536dea41-d984-41b0-b7a3-b5fd93bf4d90}, !- Source Object
  12,                                     !- Outlet Port
  {072d4e55-ac94-4312-a817-7d2d8f1ac9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1a8640-326d-4465-8853-beca8d0c4bd8}, !- Handle
  {f94548e6-e1d4-4911-893f-d585d5ac4d76}, !- Name
  {072d4e55-ac94-4312-a817-7d2d8f1ac9d9}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {9a3b43dc-e9ec-438b-bc52-d60cd8e5627e}, !- Handle
  Node 522,                               !- Name
  {4e5a30f9-c1d1-4af5-b2e2-cf948a89ce31}, !- Inlet Port
  {de15f386-b66e-4b42-b425-b9bb0e62c1bf}; !- Outlet Port

OS:Connection,
  {4e5a30f9-c1d1-4af5-b2e2-cf948a89ce31}, !- Handle
  {3cc2dd4d-a8c2-4a15-84f2-8f5730222c8b}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  18,                                     !- Outlet Port
  {9a3b43dc-e9ec-438b-bc52-d60cd8e5627e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de15f386-b66e-4b42-b425-b9bb0e62c1bf}, !- Handle
  {9f32d7f8-bc73-4141-823e-a17d349a3945}, !- Name
  {9a3b43dc-e9ec-438b-bc52-d60cd8e5627e}, !- Source Object
  3,                                      !- Outlet Port
  {b51be9d7-76f6-4152-af9e-35565c082de2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1246173-afcb-493a-8285-592b7043d384}, !- Handle
  {8109e0f0-4bb1-44aa-94e9-6f96c250ff05}, !- Name
  {b51be9d7-76f6-4152-af9e-35565c082de2}, !- Source Object
  12,                                     !- Outlet Port
  {f4698ca8-4398-454d-b382-6ca735771081}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4d36c625-b6a8-41d9-b540-d2c2b11b692a}, !- Handle
  Field Level Ticket Sales 123-AB AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -393.289535833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fb750bf0-256e-49e4-81b4-71d752c6d350}, !- Handle
  Field Level Ticket Sales 123-AB AHU Winter Design Day Load, !- Name
  {4d36c625-b6a8-41d9-b540-d2c2b11b692a}, !- Other Equipment Definition Name
  {4baa2ec2-7f2c-48bc-857a-dd57ee2b937b}, !- Space or SpaceType Name
  {d5ef62cc-e630-4980-aa79-40e1ff456174}; !- Schedule Name

OS:Schedule:Ruleset,
  {d5ef62cc-e630-4980-aa79-40e1ff456174}, !- Handle
  NE_Ops Field Level Ticket Sales 123-AB AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a202eef2-549a-4d9a-aa9d-3a4053e89fe6}, !- Default Day Schedule Name
  {8700f6b7-1167-4d64-a330-c9c5d2b03064}, !- Summer Design Day Schedule Name
  {542d89e2-6024-4d88-aae6-f5161d092e96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a202eef2-549a-4d9a-aa9d-3a4053e89fe6}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8700f6b7-1167-4d64-a330-c9c5d2b03064}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {542d89e2-6024-4d88-aae6-f5161d092e96}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d21c7a1f-5a58-4751-a187-b8d7e574aef3}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 13, !- Name
  {d5ef62cc-e630-4980-aa79-40e1ff456174}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a954418-c55b-43ee-9de3-015f0eb0a49e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a954418-c55b-43ee-9de3-015f0eb0a49e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {8fc7812f-9b51-4a7c-ba51-55c826267d66}, !- Handle
  Field Level Ticket Sales 123-AB VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd071884-37c7-4173-b6e3-536cd15f7add}, !- Water Inlet Node Name
  {2b294da8-e89f-499e-9506-e682c048bc7e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7191591722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6894b34a-34ab-4d31-85d1-c7560dc9f101}, !- Handle
  Node 523,                               !- Name
  {116b9991-bb65-479d-8d6a-c2f8be10da09}, !- Inlet Port
  {dd071884-37c7-4173-b6e3-536cd15f7add}; !- Outlet Port

OS:Connection,
  {116b9991-bb65-479d-8d6a-c2f8be10da09}, !- Handle
  {9f455bca-ec7b-40ab-a340-8a9231b60f0b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  44,                                     !- Outlet Port
  {6894b34a-34ab-4d31-85d1-c7560dc9f101}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75db12a4-6029-4e18-b498-912d5e1ca563}, !- Handle
  Node 524,                               !- Name
  {2b294da8-e89f-499e-9506-e682c048bc7e}, !- Inlet Port
  {496c2063-7ba5-4a6f-a902-b6f1285e52d5}; !- Outlet Port

OS:Connection,
  {dd071884-37c7-4173-b6e3-536cd15f7add}, !- Handle
  {166fd76d-d001-424c-a617-b7ee0f669478}, !- Name
  {6894b34a-34ab-4d31-85d1-c7560dc9f101}, !- Source Object
  3,                                      !- Outlet Port
  {8fc7812f-9b51-4a7c-ba51-55c826267d66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b294da8-e89f-499e-9506-e682c048bc7e}, !- Handle
  {c7fabc46-ca17-4ebb-84b6-82e8fb60a628}, !- Name
  {8fc7812f-9b51-4a7c-ba51-55c826267d66}, !- Source Object
  6,                                      !- Outlet Port
  {75db12a4-6029-4e18-b498-912d5e1ca563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496c2063-7ba5-4a6f-a902-b6f1285e52d5}, !- Handle
  {221b22bb-239c-4520-b38a-17aad376bc11}, !- Name
  {75db12a4-6029-4e18-b498-912d5e1ca563}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17ea3f14-feec-42b3-a214-724f7414787f}, !- Handle
  Controller Water Coil 49,               !- Name
  {8fc7812f-9b51-4a7c-ba51-55c826267d66}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6894b34a-34ab-4d31-85d1-c7560dc9f101}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47fa31a1-9bc2-4c52-af9e-3309aae8e9fb}, !- Handle
  Field Level Ticket Sales 123-AB VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8e4ef931-90b1-429d-9f49-c9eace9fbd01}, !- Air Inlet Node Name
  0.2359737215,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8fc7812f-9b51-4a7c-ba51-55c826267d66}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c135d972-aa93-4fa3-a589-8b2b6b620c5e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59cef65d-fcf6-49ee-9150-11dcbf5d094c}, !- Handle
  Node 525,                               !- Name
  {c135d972-aa93-4fa3-a589-8b2b6b620c5e}, !- Inlet Port
  {abb7973e-0965-4668-befc-33e04fe4c786}; !- Outlet Port

OS:Node,
  {3af15073-0b6c-4009-85ec-80f52a5daa69}, !- Handle
  Node 526,                               !- Name
  {3aa754e2-073a-4ce4-876d-da076ce6a50c}, !- Inlet Port
  {0ac6e850-70a7-4f02-9850-653dcf49876a}; !- Outlet Port

OS:Connection,
  {abb7973e-0965-4668-befc-33e04fe4c786}, !- Handle
  {740378f2-9c3b-4921-b46d-f579a4b6d7fd}, !- Name
  {59cef65d-fcf6-49ee-9150-11dcbf5d094c}, !- Source Object
  3,                                      !- Outlet Port
  {07307072-0b83-4b41-a7d5-013db4b004dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa754e2-073a-4ce4-876d-da076ce6a50c}, !- Handle
  {a6ebf608-75f8-4c34-873b-0c7e42b58c54}, !- Name
  {53d7342d-1191-4e9f-a01e-522ae803966c}, !- Source Object
  12,                                     !- Outlet Port
  {3af15073-0b6c-4009-85ec-80f52a5daa69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac6e850-70a7-4f02-9850-653dcf49876a}, !- Handle
  {b7fa669f-fb18-4d1f-930d-2049de1fdf5c}, !- Name
  {3af15073-0b6c-4009-85ec-80f52a5daa69}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4cc449df-67ef-460e-873f-7cfc1f1212c9}, !- Handle
  Node 527,                               !- Name
  {eda6ae59-709e-43f8-a632-a1fc9c554f0a}, !- Inlet Port
  {8e4ef931-90b1-429d-9f49-c9eace9fbd01}; !- Outlet Port

OS:Connection,
  {eda6ae59-709e-43f8-a632-a1fc9c554f0a}, !- Handle
  {d685a233-390c-42d1-a70f-a0bfe1e99953}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  9,                                      !- Outlet Port
  {4cc449df-67ef-460e-873f-7cfc1f1212c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4ef931-90b1-429d-9f49-c9eace9fbd01}, !- Handle
  {5d5344cd-7932-4046-a2da-6f3420408afe}, !- Name
  {4cc449df-67ef-460e-873f-7cfc1f1212c9}, !- Source Object
  3,                                      !- Outlet Port
  {47fa31a1-9bc2-4c52-af9e-3309aae8e9fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c135d972-aa93-4fa3-a589-8b2b6b620c5e}, !- Handle
  {b7a1e1d2-d93d-4061-b977-41de33fc0300}, !- Name
  {47fa31a1-9bc2-4c52-af9e-3309aae8e9fb}, !- Source Object
  12,                                     !- Outlet Port
  {59cef65d-fcf6-49ee-9150-11dcbf5d094c}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {266585d3-7037-4533-be61-e6d9f3ddd34c}, !- Handle
  Coaches Level Conference 446-A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -865.236978833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e969a7b8-d0bb-4c98-ba70-fd9ba4395b78}, !- Handle
  Coaches Level Conference 446-A AHU Winter Design Day Load, !- Name
  {266585d3-7037-4533-be61-e6d9f3ddd34c}, !- Other Equipment Definition Name
  {dbd05c64-23d6-461e-976f-d2f72b768e9c}, !- Space or SpaceType Name
  {988c5d6d-be10-4979-92de-a0c8aa5cc6b2}; !- Schedule Name

OS:Schedule:Ruleset,
  {988c5d6d-be10-4979-92de-a0c8aa5cc6b2}, !- Handle
  NE_Ops Coaches Level Conference 446-A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {75edf5d9-f84d-4763-8f26-0d63ec006fb3}, !- Default Day Schedule Name
  {90dff5e9-967a-457c-8a1f-f67235edc4c8}, !- Summer Design Day Schedule Name
  {ee3dd3af-5b41-4e53-ad2f-8dbd8cfad26e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75edf5d9-f84d-4763-8f26-0d63ec006fb3}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90dff5e9-967a-457c-8a1f-f67235edc4c8}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee3dd3af-5b41-4e53-ad2f-8dbd8cfad26e}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51fa471d-fd38-4895-be1f-ea1612aed374}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 17, !- Name
  {988c5d6d-be10-4979-92de-a0c8aa5cc6b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6b49e0a-f2ae-4a15-b310-19dadce3f4ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b49e0a-f2ae-4a15-b310-19dadce3f4ae}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {82748621-8e4b-4299-9ad7-91696856c153}, !- Handle
  Coaches Level Conference 446-A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f765caf-fdbe-4cef-a571-e3a62e322c70}, !- Water Inlet Node Name
  {95bcb4b2-bc55-4cdd-bf98-d1494af35c35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6087514722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {226648b1-6c14-4b1f-9afb-4188615f9628}, !- Handle
  Node 528,                               !- Name
  {e45b7847-b0f7-4683-afd4-56b7d171ae18}, !- Inlet Port
  {6f765caf-fdbe-4cef-a571-e3a62e322c70}; !- Outlet Port

OS:Connection,
  {e45b7847-b0f7-4683-afd4-56b7d171ae18}, !- Handle
  {c19f2761-bfaa-4727-8c7a-f73354a6be8a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  45,                                     !- Outlet Port
  {226648b1-6c14-4b1f-9afb-4188615f9628}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60218c7d-31df-42b9-ace7-9774afda4a15}, !- Handle
  Node 529,                               !- Name
  {95bcb4b2-bc55-4cdd-bf98-d1494af35c35}, !- Inlet Port
  {34ffc78b-32c6-4169-bc7d-9c051dff77eb}; !- Outlet Port

OS:Connection,
  {6f765caf-fdbe-4cef-a571-e3a62e322c70}, !- Handle
  {fe0c09c6-c1be-47d3-878b-0cfcf60d1c2c}, !- Name
  {226648b1-6c14-4b1f-9afb-4188615f9628}, !- Source Object
  3,                                      !- Outlet Port
  {82748621-8e4b-4299-9ad7-91696856c153}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95bcb4b2-bc55-4cdd-bf98-d1494af35c35}, !- Handle
  {4e87bbd2-f14a-428d-94c1-42530e5bd3ca}, !- Name
  {82748621-8e4b-4299-9ad7-91696856c153}, !- Source Object
  6,                                      !- Outlet Port
  {60218c7d-31df-42b9-ace7-9774afda4a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ffc78b-32c6-4169-bc7d-9c051dff77eb}, !- Handle
  {9f43e855-c36a-4556-aac0-a0d9195d8c5f}, !- Name
  {60218c7d-31df-42b9-ace7-9774afda4a15}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {067980d2-0320-4ed0-aa6e-eace01024e3d}, !- Handle
  Controller Water Coil 50,               !- Name
  {82748621-8e4b-4299-9ad7-91696856c153}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {226648b1-6c14-4b1f-9afb-4188615f9628}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb930573-83e3-4c8c-9684-20221fdf3ad0}, !- Handle
  Coaches Level Conference 446-A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {915a0b6a-7838-4423-bb53-a8afbbb1e004}, !- Air Inlet Node Name
  0.5191421873,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82748621-8e4b-4299-9ad7-91696856c153}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d433bb2e-8ad3-44fd-9d94-d6a4696af6ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {152283fc-9a06-4397-9a64-03e8ea33abce}, !- Handle
  Node 530,                               !- Name
  {d433bb2e-8ad3-44fd-9d94-d6a4696af6ce}, !- Inlet Port
  {e8ac16b6-fb87-43c9-8be7-ac3e073add00}; !- Outlet Port

OS:Node,
  {ee804202-700b-46ce-b848-6503b3307bbd}, !- Handle
  Node 531,                               !- Name
  {14241fed-f7fe-4a40-9acc-3293177e7361}, !- Inlet Port
  {161f5478-5349-4712-bf24-75bb5ca62a7c}; !- Outlet Port

OS:Connection,
  {e8ac16b6-fb87-43c9-8be7-ac3e073add00}, !- Handle
  {3ff19684-70f1-4f98-83aa-7d0baf7f8dc8}, !- Name
  {152283fc-9a06-4397-9a64-03e8ea33abce}, !- Source Object
  3,                                      !- Outlet Port
  {8e8d8d52-b837-40a8-a91b-aef8e727e1d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14241fed-f7fe-4a40-9acc-3293177e7361}, !- Handle
  {3793aca7-f74b-4178-a53e-3c3115f69ce6}, !- Name
  {578c71f2-6827-4472-a1bb-8f1f583161de}, !- Source Object
  12,                                     !- Outlet Port
  {ee804202-700b-46ce-b848-6503b3307bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161f5478-5349-4712-bf24-75bb5ca62a7c}, !- Handle
  {2cae31aa-590f-4960-ac77-bea8b39b7842}, !- Name
  {ee804202-700b-46ce-b848-6503b3307bbd}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {96064687-36a3-4ff6-9f66-0bd1f65bafe6}, !- Handle
  Node 532,                               !- Name
  {29eb055a-1aba-46ff-9d20-f2edd5de6048}, !- Inlet Port
  {915a0b6a-7838-4423-bb53-a8afbbb1e004}; !- Outlet Port

OS:Connection,
  {29eb055a-1aba-46ff-9d20-f2edd5de6048}, !- Handle
  {c579fbcc-801d-498a-b00d-a8ce8ec1564e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  19,                                     !- Outlet Port
  {96064687-36a3-4ff6-9f66-0bd1f65bafe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915a0b6a-7838-4423-bb53-a8afbbb1e004}, !- Handle
  {cb9e3430-ab12-4e24-95b6-a6c81a6e077c}, !- Name
  {96064687-36a3-4ff6-9f66-0bd1f65bafe6}, !- Source Object
  3,                                      !- Outlet Port
  {eb930573-83e3-4c8c-9684-20221fdf3ad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d433bb2e-8ad3-44fd-9d94-d6a4696af6ce}, !- Handle
  {dcf2cbfe-7246-4167-84ca-95840723cf2e}, !- Name
  {eb930573-83e3-4c8c-9684-20221fdf3ad0}, !- Source Object
  12,                                     !- Outlet Port
  {152283fc-9a06-4397-9a64-03e8ea33abce}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {6e816715-b733-474a-827f-cb344c824c0b}, !- Handle
  Athletic Admin Level Break 501 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -298.900047233333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b59ff4c0-73cd-4123-a890-51887937002c}, !- Handle
  Athletic Admin Level Break 501 AHU Winter Design Day Load, !- Name
  {6e816715-b733-474a-827f-cb344c824c0b}, !- Other Equipment Definition Name
  {f0edb5e0-2ac9-46ee-8107-7a306a88f420}, !- Space or SpaceType Name
  {297402d9-7f74-46a2-a7b8-7dc3e7c44e05}; !- Schedule Name

OS:Schedule:Ruleset,
  {297402d9-7f74-46a2-a7b8-7dc3e7c44e05}, !- Handle
  NE_Ops Athletic Admin Level Break 501 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {cf811735-2079-4f04-8234-9e733a27d0cc}, !- Default Day Schedule Name
  {51091f86-8ecf-4993-af06-d8d8aedc3e43}, !- Summer Design Day Schedule Name
  {33e59157-20dd-473c-8089-28adf7377b02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf811735-2079-4f04-8234-9e733a27d0cc}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {51091f86-8ecf-4993-af06-d8d8aedc3e43}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33e59157-20dd-473c-8089-28adf7377b02}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c68a4743-b6e7-4e9f-bde6-3bb9e625c49e}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 18, !- Name
  {297402d9-7f74-46a2-a7b8-7dc3e7c44e05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7edcb36b-7cc3-4d16-90b7-e8013153e0d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7edcb36b-7cc3-4d16-90b7-e8013153e0d3}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1f466c8d-e3a9-46d4-8f2e-dd4d571b729f}, !- Handle
  Athletic Admin Level Break 501 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90fa780c-3af8-4d16-8700-cb043722eb0f}, !- Water Inlet Node Name
  {146ffaa0-f2bf-4605-b701-97ed48fd5d57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d947338-26ae-46c0-9f47-f5124003b95a}, !- Handle
  Node 533,                               !- Name
  {cb3e478f-4dc8-45b7-9576-e11a6c4a46c7}, !- Inlet Port
  {90fa780c-3af8-4d16-8700-cb043722eb0f}; !- Outlet Port

OS:Connection,
  {cb3e478f-4dc8-45b7-9576-e11a6c4a46c7}, !- Handle
  {a57ff9dc-6e81-413b-9918-5df2b4e69f20}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  46,                                     !- Outlet Port
  {4d947338-26ae-46c0-9f47-f5124003b95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064dfe62-d034-4662-9901-11dac751f7f5}, !- Handle
  Node 534,                               !- Name
  {146ffaa0-f2bf-4605-b701-97ed48fd5d57}, !- Inlet Port
  {172676cf-e422-4c4a-b17b-8e31606c4ee5}; !- Outlet Port

OS:Connection,
  {90fa780c-3af8-4d16-8700-cb043722eb0f}, !- Handle
  {94a4c3dc-0c57-4903-83f3-fb6d2845094c}, !- Name
  {4d947338-26ae-46c0-9f47-f5124003b95a}, !- Source Object
  3,                                      !- Outlet Port
  {1f466c8d-e3a9-46d4-8f2e-dd4d571b729f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {146ffaa0-f2bf-4605-b701-97ed48fd5d57}, !- Handle
  {5b8a095d-10b3-418d-85d8-93965317f6b4}, !- Name
  {1f466c8d-e3a9-46d4-8f2e-dd4d571b729f}, !- Source Object
  6,                                      !- Outlet Port
  {064dfe62-d034-4662-9901-11dac751f7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172676cf-e422-4c4a-b17b-8e31606c4ee5}, !- Handle
  {16a098ef-5d84-4edd-b0d2-d1a2d5f98296}, !- Name
  {064dfe62-d034-4662-9901-11dac751f7f5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fe1d400-c298-44cc-9ddc-af800425c82f}, !- Handle
  Controller Water Coil 51,               !- Name
  {1f466c8d-e3a9-46d4-8f2e-dd4d571b729f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4d947338-26ae-46c0-9f47-f5124003b95a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7cbe23b8-2f3e-431c-a053-e7de2c611261}, !- Handle
  Athletic Admin Level Break 501 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {12339d85-09f8-4b4a-b3f9-f42196ccdd69}, !- Air Inlet Node Name
  0.17934002834,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f466c8d-e3a9-46d4-8f2e-dd4d571b729f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {658451da-d78b-45d2-ad1d-8c8c97a3aaf1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5d8ca73a-0889-4d30-9518-f60b2fdbc14e}, !- Handle
  Node 535,                               !- Name
  {658451da-d78b-45d2-ad1d-8c8c97a3aaf1}, !- Inlet Port
  {be4ed72b-497d-429c-af38-db806eb8d2b5}; !- Outlet Port

OS:Node,
  {6b8d85ce-6a95-4e08-8d02-0fd99dacf004}, !- Handle
  Node 536,                               !- Name
  {87999ffd-68e3-4839-975f-ba9b5597309f}, !- Inlet Port
  {ac832dd8-ea23-4336-9470-6f6c3dff5546}; !- Outlet Port

OS:Connection,
  {be4ed72b-497d-429c-af38-db806eb8d2b5}, !- Handle
  {0aecd7e9-2956-4628-9557-758f1ea9f0bc}, !- Name
  {5d8ca73a-0889-4d30-9518-f60b2fdbc14e}, !- Source Object
  3,                                      !- Outlet Port
  {7c8b6738-8998-418a-898c-5dac9f11a78f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87999ffd-68e3-4839-975f-ba9b5597309f}, !- Handle
  {6ba3af01-a5fd-4a2b-af61-820722310996}, !- Name
  {5eaba3a8-3dde-46a9-916a-eddf6cfd67b0}, !- Source Object
  12,                                     !- Outlet Port
  {6b8d85ce-6a95-4e08-8d02-0fd99dacf004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac832dd8-ea23-4336-9470-6f6c3dff5546}, !- Handle
  {506fde9a-5f80-4f87-9548-0a7563025d14}, !- Name
  {6b8d85ce-6a95-4e08-8d02-0fd99dacf004}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e88be6da-d4dc-4d40-9dca-f794b7af2b1f}, !- Handle
  Node 537,                               !- Name
  {dfd673e1-cc5a-4638-b366-733bb50ee847}, !- Inlet Port
  {12339d85-09f8-4b4a-b3f9-f42196ccdd69}; !- Outlet Port

OS:Connection,
  {dfd673e1-cc5a-4638-b366-733bb50ee847}, !- Handle
  {19bb15bc-9516-4cdc-9fed-ffcf2d3db8a7}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  20,                                     !- Outlet Port
  {e88be6da-d4dc-4d40-9dca-f794b7af2b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12339d85-09f8-4b4a-b3f9-f42196ccdd69}, !- Handle
  {94fc4983-6a02-4e5a-afa8-6265fbef308e}, !- Name
  {e88be6da-d4dc-4d40-9dca-f794b7af2b1f}, !- Source Object
  3,                                      !- Outlet Port
  {7cbe23b8-2f3e-431c-a053-e7de2c611261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {658451da-d78b-45d2-ad1d-8c8c97a3aaf1}, !- Handle
  {121c404f-99a4-4c9a-8c63-d722ba37083a}, !- Name
  {7cbe23b8-2f3e-431c-a053-e7de2c611261}, !- Source Object
  12,                                     !- Outlet Port
  {5d8ca73a-0889-4d30-9518-f60b2fdbc14e}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {57ad4622-bd33-433a-adf0-e69a8a734d8b}, !- Handle
  Concourse Level Meeting 328 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -3539.6058225,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {90088de8-cfcb-43b1-84c1-52ee6e83a82d}, !- Handle
  Concourse Level Meeting 328 AHU Winter Design Day Load, !- Name
  {57ad4622-bd33-433a-adf0-e69a8a734d8b}, !- Other Equipment Definition Name
  {b580679f-4d4b-49d0-932c-a75c22f0f653}, !- Space or SpaceType Name
  {187ce72c-3d3b-46e9-9542-c48f595bfe87}; !- Schedule Name

OS:Schedule:Ruleset,
  {187ce72c-3d3b-46e9-9542-c48f595bfe87}, !- Handle
  NE_Ops Concourse Level Meeting 328 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e5be698f-93ed-45bd-8f57-2df10197bf60}, !- Default Day Schedule Name
  {781cef24-5e4b-4960-9835-0b4493ee1e01}, !- Summer Design Day Schedule Name
  {f7042c19-53eb-4d20-b55a-d762792b8d09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5be698f-93ed-45bd-8f57-2df10197bf60}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {781cef24-5e4b-4960-9835-0b4493ee1e01}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7042c19-53eb-4d20-b55a-d762792b8d09}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {75e5676e-e45e-446d-b2f8-24c6eb796d95}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 2, !- Name
  {187ce72c-3d3b-46e9-9542-c48f595bfe87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a0cecf-00a9-49db-b0b7-1c3484501f2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a0cecf-00a9-49db-b0b7-1c3484501f2a}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 2, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {277f3bd1-9be8-4f93-8ce6-039de78423a4}, !- Handle
  Concourse Level Meeting 328 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd919688-71f5-4b7b-b639-c4a159ef7cd2}, !- Water Inlet Node Name
  {f2f265a5-0d3d-4078-a090-8d4cd1047003}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffe741bc-3466-4a4a-a535-f052eb5cfb19}, !- Handle
  Node 538,                               !- Name
  {5fb65c8c-676e-4e82-8dea-3e828b9488af}, !- Inlet Port
  {dd919688-71f5-4b7b-b639-c4a159ef7cd2}; !- Outlet Port

OS:Connection,
  {5fb65c8c-676e-4e82-8dea-3e828b9488af}, !- Handle
  {846c6712-8675-42bd-a4be-e164988f88c5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  47,                                     !- Outlet Port
  {ffe741bc-3466-4a4a-a535-f052eb5cfb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {922a000d-a172-42e5-a5c5-ba2e388d74fc}, !- Handle
  Node 539,                               !- Name
  {f2f265a5-0d3d-4078-a090-8d4cd1047003}, !- Inlet Port
  {932d3aa7-191a-42c7-969d-7b34e1b1ab90}; !- Outlet Port

OS:Connection,
  {dd919688-71f5-4b7b-b639-c4a159ef7cd2}, !- Handle
  {8cece775-60ab-4a31-80ee-cf19151c92ef}, !- Name
  {ffe741bc-3466-4a4a-a535-f052eb5cfb19}, !- Source Object
  3,                                      !- Outlet Port
  {277f3bd1-9be8-4f93-8ce6-039de78423a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2f265a5-0d3d-4078-a090-8d4cd1047003}, !- Handle
  {55fc51d1-758a-43d2-b46e-9276bf701d1f}, !- Name
  {277f3bd1-9be8-4f93-8ce6-039de78423a4}, !- Source Object
  6,                                      !- Outlet Port
  {922a000d-a172-42e5-a5c5-ba2e388d74fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932d3aa7-191a-42c7-969d-7b34e1b1ab90}, !- Handle
  {921ae1f1-3eff-4f39-bbaa-019292e1e4cb}, !- Name
  {922a000d-a172-42e5-a5c5-ba2e388d74fc}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {26cc5c28-5b4f-4b8f-b5d6-a8d7e268631f}, !- Handle
  Controller Water Coil 52,               !- Name
  {277f3bd1-9be8-4f93-8ce6-039de78423a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ffe741bc-3466-4a4a-a535-f052eb5cfb19}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cac9c617-60c9-4b10-91ee-6e752c557029}, !- Handle
  Concourse Level Meeting 328 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3e84a813-44e3-4673-8914-9a32fdaf4116}, !- Air Inlet Node Name
  2.1237634935,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {277f3bd1-9be8-4f93-8ce6-039de78423a4}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e36eecba-4291-436a-a46d-87d23339c7ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7f84331-ab15-4e00-ac6b-51d56560ba42}, !- Handle
  Node 540,                               !- Name
  {e36eecba-4291-436a-a46d-87d23339c7ca}, !- Inlet Port
  {d9c17480-c7bb-4a52-b5fe-be878f44e5b4}; !- Outlet Port

OS:Node,
  {8cc2f262-7456-44c7-af2f-f04980a2663f}, !- Handle
  Node 541,                               !- Name
  {8d29e65d-03a7-47b3-80c0-a0e46829ff23}, !- Inlet Port
  {8589b8e1-7221-4f91-b334-f41d0f443fcd}; !- Outlet Port

OS:Connection,
  {d9c17480-c7bb-4a52-b5fe-be878f44e5b4}, !- Handle
  {8b2062bd-a524-40ae-a970-cb31c7f0663d}, !- Name
  {c7f84331-ab15-4e00-ac6b-51d56560ba42}, !- Source Object
  3,                                      !- Outlet Port
  {2eb1ac6e-eb97-4490-aa3a-22ea4a42bddb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d29e65d-03a7-47b3-80c0-a0e46829ff23}, !- Handle
  {e6a472ff-28c9-4460-b31f-64dd8a7755f4}, !- Name
  {5f7219d9-92d9-4824-aa33-0994e240a3ca}, !- Source Object
  12,                                     !- Outlet Port
  {8cc2f262-7456-44c7-af2f-f04980a2663f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8589b8e1-7221-4f91-b334-f41d0f443fcd}, !- Handle
  {847a3734-8892-4698-8651-01e1aa6a3e3e}, !- Name
  {8cc2f262-7456-44c7-af2f-f04980a2663f}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bc3130cc-723b-4e31-9568-4f183f86f36d}, !- Handle
  Node 542,                               !- Name
  {24871c22-b45b-48ff-b5c9-7c86bdbdb3b1}, !- Inlet Port
  {3e84a813-44e3-4673-8914-9a32fdaf4116}; !- Outlet Port

OS:Connection,
  {24871c22-b45b-48ff-b5c9-7c86bdbdb3b1}, !- Handle
  {a0326a3e-d670-4c93-91f2-7dfb21dd0d71}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  4,                                      !- Outlet Port
  {bc3130cc-723b-4e31-9568-4f183f86f36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e84a813-44e3-4673-8914-9a32fdaf4116}, !- Handle
  {93fc5951-1844-4023-8804-2924e6e74d49}, !- Name
  {bc3130cc-723b-4e31-9568-4f183f86f36d}, !- Source Object
  3,                                      !- Outlet Port
  {cac9c617-60c9-4b10-91ee-6e752c557029}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e36eecba-4291-436a-a46d-87d23339c7ca}, !- Handle
  {f56e12af-7e42-4791-86b8-6299d7af395c}, !- Name
  {cac9c617-60c9-4b10-91ee-6e752c557029}, !- Source Object
  12,                                     !- Outlet Port
  {c7f84331-ab15-4e00-ac6b-51d56560ba42}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {72a8c520-8db9-449e-b6df-b5e734fb876a}, !- Handle
  Athletic Admin Level Corridor West AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -566.3369316,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {81308a75-c922-4997-8c6f-7473240baa4f}, !- Handle
  Athletic Admin Level Corridor West AHU Winter Design Day Load, !- Name
  {72a8c520-8db9-449e-b6df-b5e734fb876a}, !- Other Equipment Definition Name
  {89ad349a-8e19-4f25-9326-f8469332b2d0}, !- Space or SpaceType Name
  {73e4a2f8-967f-4efe-91ff-2d88eff5a115}; !- Schedule Name

OS:Schedule:Ruleset,
  {73e4a2f8-967f-4efe-91ff-2d88eff5a115}, !- Handle
  NE_Ops Athletic Admin Level Corridor West AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {6283dd30-0722-451a-83b9-24cc60d3f925}, !- Default Day Schedule Name
  {204325de-237f-4125-b6ea-0f8d25b9f8e2}, !- Summer Design Day Schedule Name
  {1a84c27a-72bb-43a7-9bfc-18d3e082552d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6283dd30-0722-451a-83b9-24cc60d3f925}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {204325de-237f-4125-b6ea-0f8d25b9f8e2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a84c27a-72bb-43a7-9bfc-18d3e082552d}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2616ac70-183d-4dae-bcce-734772d4f3c2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 19, !- Name
  {73e4a2f8-967f-4efe-91ff-2d88eff5a115}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9285f07d-7e81-40fc-ab72-c4b88fe7f453}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9285f07d-7e81-40fc-ab72-c4b88fe7f453}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {df47592e-e3a7-4d92-ad65-4335e23fc248}, !- Handle
  Athletic Admin Level Corridor West VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {792e2b14-8265-4a19-b2fd-f922f19798cf}, !- Water Inlet Node Name
  {4d5cd26c-10f8-405a-bebe-bc36fd977b87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7525288d-5379-4c6b-93f7-4d6a40df93b7}, !- Handle
  Node 543,                               !- Name
  {c06b5fd5-6b01-4650-930a-2b764b16d146}, !- Inlet Port
  {792e2b14-8265-4a19-b2fd-f922f19798cf}; !- Outlet Port

OS:Connection,
  {c06b5fd5-6b01-4650-930a-2b764b16d146}, !- Handle
  {b48d0adc-ad27-40d3-86a9-af7ec30c14b8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  48,                                     !- Outlet Port
  {7525288d-5379-4c6b-93f7-4d6a40df93b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {489b6f54-a6fa-48c6-aaec-675447172008}, !- Handle
  Node 544,                               !- Name
  {4d5cd26c-10f8-405a-bebe-bc36fd977b87}, !- Inlet Port
  {d99c0d40-acf6-40eb-a157-99bd46f73d8f}; !- Outlet Port

OS:Connection,
  {792e2b14-8265-4a19-b2fd-f922f19798cf}, !- Handle
  {30fba59b-143d-4d98-88ca-1d33e4d99a12}, !- Name
  {7525288d-5379-4c6b-93f7-4d6a40df93b7}, !- Source Object
  3,                                      !- Outlet Port
  {df47592e-e3a7-4d92-ad65-4335e23fc248}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d5cd26c-10f8-405a-bebe-bc36fd977b87}, !- Handle
  {4fa2eccc-3b98-41e4-a98a-690918f74381}, !- Name
  {df47592e-e3a7-4d92-ad65-4335e23fc248}, !- Source Object
  6,                                      !- Outlet Port
  {489b6f54-a6fa-48c6-aaec-675447172008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99c0d40-acf6-40eb-a157-99bd46f73d8f}, !- Handle
  {31b132c5-ca84-4e64-a8e3-09b2e20daec9}, !- Name
  {489b6f54-a6fa-48c6-aaec-675447172008}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {871a3c43-f3cb-473f-9f6c-85a67c098567}, !- Handle
  Controller Water Coil 53,               !- Name
  {df47592e-e3a7-4d92-ad65-4335e23fc248}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7525288d-5379-4c6b-93f7-4d6a40df93b7}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4484474b-19cd-4a01-94ac-f851b3095689}, !- Handle
  Athletic Admin Level Corridor West VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e69e9c16-cb3d-4903-a9f2-ce47a3c63018}, !- Air Inlet Node Name
  0.33980215896,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df47592e-e3a7-4d92-ad65-4335e23fc248}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f38a0da-2eae-4f38-8717-609194387aa9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d85a63b5-f80c-4a51-b63f-0582115afe63}, !- Handle
  Node 545,                               !- Name
  {0f38a0da-2eae-4f38-8717-609194387aa9}, !- Inlet Port
  {6e643443-ed7d-4f06-a233-3962ea91e813}; !- Outlet Port

OS:Node,
  {6a29d97c-44e1-44f8-9559-992bc9b36f46}, !- Handle
  Node 546,                               !- Name
  {d3f50254-8d50-4754-a0e5-8a2a7d51c1b0}, !- Inlet Port
  {7464b5e7-b923-4aa9-8363-a38cb53cf48c}; !- Outlet Port

OS:Connection,
  {6e643443-ed7d-4f06-a233-3962ea91e813}, !- Handle
  {654b12c3-8487-49f2-b742-0a92c7b05713}, !- Name
  {d85a63b5-f80c-4a51-b63f-0582115afe63}, !- Source Object
  3,                                      !- Outlet Port
  {009395cc-5521-4f4e-9db8-2bf2ca31e8bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3f50254-8d50-4754-a0e5-8a2a7d51c1b0}, !- Handle
  {10b843f2-bacf-4c8c-8908-207dcc70623b}, !- Name
  {60232631-fc3c-46fb-aa9e-17df4f813ee1}, !- Source Object
  12,                                     !- Outlet Port
  {6a29d97c-44e1-44f8-9559-992bc9b36f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7464b5e7-b923-4aa9-8363-a38cb53cf48c}, !- Handle
  {827256c7-9a53-4bec-93c3-52b2cecaea60}, !- Name
  {6a29d97c-44e1-44f8-9559-992bc9b36f46}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {4eb27a3f-6ec6-4bca-9b81-d0c9a0fa9994}, !- Handle
  Node 547,                               !- Name
  {9e8ae883-a0f5-47db-b211-d2ba7453695a}, !- Inlet Port
  {e69e9c16-cb3d-4903-a9f2-ce47a3c63018}; !- Outlet Port

OS:Connection,
  {9e8ae883-a0f5-47db-b211-d2ba7453695a}, !- Handle
  {b1cc48ca-d0f6-4d57-9fe3-5d30a347d728}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  21,                                     !- Outlet Port
  {4eb27a3f-6ec6-4bca-9b81-d0c9a0fa9994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69e9c16-cb3d-4903-a9f2-ce47a3c63018}, !- Handle
  {459052bf-17e8-4a99-a9ec-c3c0d6c800d0}, !- Name
  {4eb27a3f-6ec6-4bca-9b81-d0c9a0fa9994}, !- Source Object
  3,                                      !- Outlet Port
  {4484474b-19cd-4a01-94ac-f851b3095689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f38a0da-2eae-4f38-8717-609194387aa9}, !- Handle
  {f271bd68-adaa-43bd-aabb-cfa529ee5965}, !- Name
  {4484474b-19cd-4a01-94ac-f851b3095689}, !- Source Object
  12,                                     !- Outlet Port
  {d85a63b5-f80c-4a51-b63f-0582115afe63}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1a19723e-b6a2-49f4-90b4-983201e132a2}, !- Handle
  Concourse Level Food Service 303 304A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -314.631628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8b0a4731-e65c-4c33-b22e-5487e7a171ef}, !- Handle
  Concourse Level Food Service 303 304A AHU Winter Design Day Load, !- Name
  {1a19723e-b6a2-49f4-90b4-983201e132a2}, !- Other Equipment Definition Name
  {05bbe958-61a2-40ba-a07b-d4db54aa195e}, !- Space or SpaceType Name
  {6b90dc5b-c63e-449b-bc95-fcfb479a8485}; !- Schedule Name

OS:Schedule:Ruleset,
  {6b90dc5b-c63e-449b-bc95-fcfb479a8485}, !- Handle
  NE_Ops Concourse Level Food Service 303 304A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9abc3b2c-6d11-4d7c-a560-1bcec9f9a050}, !- Default Day Schedule Name
  {dc3f5c91-4931-4630-9e38-dafa510ad969}, !- Summer Design Day Schedule Name
  {556abf89-b213-454d-9937-853fe49559d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9abc3b2c-6d11-4d7c-a560-1bcec9f9a050}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc3f5c91-4931-4630-9e38-dafa510ad969}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {556abf89-b213-454d-9937-853fe49559d1}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23ed213c-da74-4a37-8053-25d889a0487b}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 3, !- Name
  {6b90dc5b-c63e-449b-bc95-fcfb479a8485}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {507b33ae-2da9-44b3-b203-30e55ae1914e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {507b33ae-2da9-44b3-b203-30e55ae1914e}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {10c3a081-492c-4831-9034-e4107d9dea98}, !- Handle
  Concourse Level Food Service 303 304A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7b5fa55-c0b1-4087-8be5-a49b796ec690}, !- Water Inlet Node Name
  {7fd8ae79-08fa-4423-9f4a-68952f969797}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0b648cf-7108-4cb7-82c3-dd6a4dd81b45}, !- Handle
  Node 548,                               !- Name
  {2d5d3915-33d3-4de7-a527-f5d4ba6f6c47}, !- Inlet Port
  {c7b5fa55-c0b1-4087-8be5-a49b796ec690}; !- Outlet Port

OS:Connection,
  {2d5d3915-33d3-4de7-a527-f5d4ba6f6c47}, !- Handle
  {99043211-cd99-4a3f-912c-4ca8dfb6cefc}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  49,                                     !- Outlet Port
  {b0b648cf-7108-4cb7-82c3-dd6a4dd81b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54584420-5ae7-41d5-921c-5548baa322bf}, !- Handle
  Node 549,                               !- Name
  {7fd8ae79-08fa-4423-9f4a-68952f969797}, !- Inlet Port
  {e0482e37-c1da-4079-a9fe-9cfa7834b1c5}; !- Outlet Port

OS:Connection,
  {c7b5fa55-c0b1-4087-8be5-a49b796ec690}, !- Handle
  {bef3e3e7-a073-4990-9124-41e15ecaef49}, !- Name
  {b0b648cf-7108-4cb7-82c3-dd6a4dd81b45}, !- Source Object
  3,                                      !- Outlet Port
  {10c3a081-492c-4831-9034-e4107d9dea98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fd8ae79-08fa-4423-9f4a-68952f969797}, !- Handle
  {3aba5c19-9cde-45b2-8c2d-41b083d9a8b9}, !- Name
  {10c3a081-492c-4831-9034-e4107d9dea98}, !- Source Object
  6,                                      !- Outlet Port
  {54584420-5ae7-41d5-921c-5548baa322bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0482e37-c1da-4079-a9fe-9cfa7834b1c5}, !- Handle
  {124f29f3-e365-4dcb-abd7-5f26197705d4}, !- Name
  {54584420-5ae7-41d5-921c-5548baa322bf}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6f6805d0-5301-44d1-ad3e-379ebb296d4c}, !- Handle
  Controller Water Coil 54,               !- Name
  {10c3a081-492c-4831-9034-e4107d9dea98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b0b648cf-7108-4cb7-82c3-dd6a4dd81b45}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b741b0d2-98fd-4a7f-8061-b9b0f6ae0ec6}, !- Handle
  Concourse Level Food Service 303 304A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3ad767a6-fd5a-48c7-bca8-5cb048531468}, !- Air Inlet Node Name
  0.1887789772,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10c3a081-492c-4831-9034-e4107d9dea98}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a850196d-6f42-454a-83b5-db2a0a27c370}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a052f5a3-ab81-422b-8582-22da1375b45e}, !- Handle
  Node 550,                               !- Name
  {a850196d-6f42-454a-83b5-db2a0a27c370}, !- Inlet Port
  {b8f69fd3-b52b-4936-ac75-7364bfe8f2a3}; !- Outlet Port

OS:Node,
  {5654d598-2f89-4a83-bb44-4fee9c8d1e99}, !- Handle
  Node 551,                               !- Name
  {ad4a7937-5327-4022-a10f-d8eb484b529d}, !- Inlet Port
  {0c164b73-6c28-45db-8ba2-dc03c48c70d5}; !- Outlet Port

OS:Connection,
  {b8f69fd3-b52b-4936-ac75-7364bfe8f2a3}, !- Handle
  {8f6fa489-2e0c-479e-b7ec-12cc589403b7}, !- Name
  {a052f5a3-ab81-422b-8582-22da1375b45e}, !- Source Object
  3,                                      !- Outlet Port
  {1a281f2a-15d3-43f3-9d56-26776993aead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad4a7937-5327-4022-a10f-d8eb484b529d}, !- Handle
  {dc31e179-37c2-4bfe-a3a9-89e6114cc74d}, !- Name
  {60374e37-b312-4f81-b378-a321334c4977}, !- Source Object
  12,                                     !- Outlet Port
  {5654d598-2f89-4a83-bb44-4fee9c8d1e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c164b73-6c28-45db-8ba2-dc03c48c70d5}, !- Handle
  {4faaf3c4-b352-4315-95a6-4a8b9720063e}, !- Name
  {5654d598-2f89-4a83-bb44-4fee9c8d1e99}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0859d1e8-7564-4734-a650-4fe0fea41cbc}, !- Handle
  Node 552,                               !- Name
  {97ad132f-18aa-4ac5-8172-e1bb6a64f877}, !- Inlet Port
  {3ad767a6-fd5a-48c7-bca8-5cb048531468}; !- Outlet Port

OS:Connection,
  {97ad132f-18aa-4ac5-8172-e1bb6a64f877}, !- Handle
  {b1477e75-82fd-4948-9145-5c8a44ebe0b3}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  5,                                      !- Outlet Port
  {0859d1e8-7564-4734-a650-4fe0fea41cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad767a6-fd5a-48c7-bca8-5cb048531468}, !- Handle
  {9f41a7ce-974e-40ee-bef0-3b5fb980ad4f}, !- Name
  {0859d1e8-7564-4734-a650-4fe0fea41cbc}, !- Source Object
  3,                                      !- Outlet Port
  {b741b0d2-98fd-4a7f-8061-b9b0f6ae0ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a850196d-6f42-454a-83b5-db2a0a27c370}, !- Handle
  {df758268-f368-427c-ba84-89922192ec49}, !- Name
  {b741b0d2-98fd-4a7f-8061-b9b0f6ae0ec6}, !- Source Object
  12,                                     !- Outlet Port
  {a052f5a3-ab81-422b-8582-22da1375b45e}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {06cfe80c-5109-44d3-9a84-86d023017142}, !- Handle
  Athletic Admin Level Break 541 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -334.296105458333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {09f5a51a-be79-4d07-969a-af6193bdb347}, !- Handle
  Athletic Admin Level Break 541 AHU Winter Design Day Load, !- Name
  {06cfe80c-5109-44d3-9a84-86d023017142}, !- Other Equipment Definition Name
  {72bc8a7f-d10d-4374-998e-c47095d4e461}, !- Space or SpaceType Name
  {dff92391-6275-428b-b84c-4adf50c9dfe9}; !- Schedule Name

OS:Schedule:Ruleset,
  {dff92391-6275-428b-b84c-4adf50c9dfe9}, !- Handle
  NE_Ops Athletic Admin Level Break 541 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f1698a3f-b198-4052-88ed-62cefa2450f6}, !- Default Day Schedule Name
  {793ac34d-e8b4-4204-b2a4-35c50c28e74e}, !- Summer Design Day Schedule Name
  {04d4bc9f-930b-4b76-830e-e008f42dd036}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1698a3f-b198-4052-88ed-62cefa2450f6}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {793ac34d-e8b4-4204-b2a4-35c50c28e74e}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {04d4bc9f-930b-4b76-830e-e008f42dd036}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e65e8d4-e55a-46d4-9988-335fd8b5f832}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 20, !- Name
  {dff92391-6275-428b-b84c-4adf50c9dfe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e67a601a-8089-40be-9937-9ca6774bda0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e67a601a-8089-40be-9937-9ca6774bda0f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2f444736-d96c-4ce4-830d-4c8615b9ed93}, !- Handle
  Athletic Admin Level Break 541 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2bcd8b34-d43d-4d44-bfa0-900b71fc6f50}, !- Water Inlet Node Name
  {af3ad0ed-a0de-46c1-b3d2-b13afb610603}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33d569c7-dc1d-43a0-8b0a-f541f222e2a0}, !- Handle
  Node 553,                               !- Name
  {53ba99a3-7b7b-4723-9a16-65885905cc20}, !- Inlet Port
  {2bcd8b34-d43d-4d44-bfa0-900b71fc6f50}; !- Outlet Port

OS:Connection,
  {53ba99a3-7b7b-4723-9a16-65885905cc20}, !- Handle
  {95501c44-5a23-4791-a1ae-90596f286c46}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  50,                                     !- Outlet Port
  {33d569c7-dc1d-43a0-8b0a-f541f222e2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a457f78c-e253-42f5-be1e-6758987615ea}, !- Handle
  Node 554,                               !- Name
  {af3ad0ed-a0de-46c1-b3d2-b13afb610603}, !- Inlet Port
  {5843261a-5057-4873-838a-b198a30d9586}; !- Outlet Port

OS:Connection,
  {2bcd8b34-d43d-4d44-bfa0-900b71fc6f50}, !- Handle
  {504134bd-cd17-4324-914d-7aa699547d63}, !- Name
  {33d569c7-dc1d-43a0-8b0a-f541f222e2a0}, !- Source Object
  3,                                      !- Outlet Port
  {2f444736-d96c-4ce4-830d-4c8615b9ed93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af3ad0ed-a0de-46c1-b3d2-b13afb610603}, !- Handle
  {44a08ef0-4b2c-4608-95a3-2fa3f22e31b0}, !- Name
  {2f444736-d96c-4ce4-830d-4c8615b9ed93}, !- Source Object
  6,                                      !- Outlet Port
  {a457f78c-e253-42f5-be1e-6758987615ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5843261a-5057-4873-838a-b198a30d9586}, !- Handle
  {d027bee4-8f2e-4a3a-849e-95ad8903a255}, !- Name
  {a457f78c-e253-42f5-be1e-6758987615ea}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8791c5e6-b24d-42bf-a54e-62dc281eace3}, !- Handle
  Controller Water Coil 55,               !- Name
  {2f444736-d96c-4ce4-830d-4c8615b9ed93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {33d569c7-dc1d-43a0-8b0a-f541f222e2a0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9cdf07d2-5822-4033-bb3f-1d89ffef0f27}, !- Handle
  Athletic Admin Level Break 541 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ebfbd053-0d1e-4746-8019-02c55bbec538}, !- Air Inlet Node Name
  0.200577663275,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f444736-d96c-4ce4-830d-4c8615b9ed93}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a503f8b8-cf04-4323-a79b-66818ce6d652}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ee7a8d3-ad2e-4849-819e-7e4ed93ff8f9}, !- Handle
  Node 555,                               !- Name
  {a503f8b8-cf04-4323-a79b-66818ce6d652}, !- Inlet Port
  {3e36bdc4-fcf3-4161-816c-2f5fe25aa792}; !- Outlet Port

OS:Node,
  {6675a16b-1880-47a0-ae2a-b34c5c17bd53}, !- Handle
  Node 556,                               !- Name
  {72e7fcbb-e4a0-4ce8-a9b1-5d3acee9fa75}, !- Inlet Port
  {d6c27a1f-2989-4e66-9112-0927c7230f12}; !- Outlet Port

OS:Connection,
  {3e36bdc4-fcf3-4161-816c-2f5fe25aa792}, !- Handle
  {b4ae4587-8bec-4962-a5dc-227d2ea2976f}, !- Name
  {4ee7a8d3-ad2e-4849-819e-7e4ed93ff8f9}, !- Source Object
  3,                                      !- Outlet Port
  {827c3e36-87f2-4550-b1a8-5792166ad276}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e7fcbb-e4a0-4ce8-a9b1-5d3acee9fa75}, !- Handle
  {69bc94b4-232e-4483-98b6-09871a22eacc}, !- Name
  {64c43c69-172e-4e83-9768-cadc6048c91c}, !- Source Object
  12,                                     !- Outlet Port
  {6675a16b-1880-47a0-ae2a-b34c5c17bd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c27a1f-2989-4e66-9112-0927c7230f12}, !- Handle
  {17c80d25-4545-42b1-9cb1-1296fe8acf0d}, !- Name
  {6675a16b-1880-47a0-ae2a-b34c5c17bd53}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {72ab2bbf-1399-42d0-9896-20c16c04f8d7}, !- Handle
  Node 557,                               !- Name
  {5ff64aef-d41b-45de-976d-6a353b99ef26}, !- Inlet Port
  {ebfbd053-0d1e-4746-8019-02c55bbec538}; !- Outlet Port

OS:Connection,
  {5ff64aef-d41b-45de-976d-6a353b99ef26}, !- Handle
  {c07a0c82-a0df-47ec-973b-3a87522765a3}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  22,                                     !- Outlet Port
  {72ab2bbf-1399-42d0-9896-20c16c04f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfbd053-0d1e-4746-8019-02c55bbec538}, !- Handle
  {c6d50666-fea9-48e1-b1d3-da0f146e098f}, !- Name
  {72ab2bbf-1399-42d0-9896-20c16c04f8d7}, !- Source Object
  3,                                      !- Outlet Port
  {9cdf07d2-5822-4033-bb3f-1d89ffef0f27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a503f8b8-cf04-4323-a79b-66818ce6d652}, !- Handle
  {4d5e7572-7455-477a-bc60-b9fc29880dda}, !- Name
  {9cdf07d2-5822-4033-bb3f-1d89ffef0f27}, !- Source Object
  12,                                     !- Outlet Port
  {4ee7a8d3-ad2e-4849-819e-7e4ed93ff8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7d45a00c-5b35-4ae8-a054-481745bd7c83}, !- Handle
  Concourse Level Meeting 314 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -314.631628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {17df6267-68e7-4d50-a422-3cb21c3a3a7c}, !- Handle
  Concourse Level Meeting 314 AHU Winter Design Day Load, !- Name
  {7d45a00c-5b35-4ae8-a054-481745bd7c83}, !- Other Equipment Definition Name
  {de487e4e-cfc9-423c-b786-7d3c1e0c6095}, !- Space or SpaceType Name
  {171fcb49-928d-47f2-95a7-a13a325f2281}; !- Schedule Name

OS:Schedule:Ruleset,
  {171fcb49-928d-47f2-95a7-a13a325f2281}, !- Handle
  NE_Ops Concourse Level Meeting 314 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {38889f66-0f69-4ac7-97b9-e44f93696038}, !- Default Day Schedule Name
  {59d0fe5a-56a5-4d10-a692-fdf43c76787a}, !- Summer Design Day Schedule Name
  {63bf0563-386f-4757-aa54-b9dc741918a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38889f66-0f69-4ac7-97b9-e44f93696038}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {59d0fe5a-56a5-4d10-a692-fdf43c76787a}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {63bf0563-386f-4757-aa54-b9dc741918a0}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {198c0eb9-49ab-4199-b51b-79dd1d294eea}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 4, !- Name
  {171fcb49-928d-47f2-95a7-a13a325f2281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67ffaa53-ca25-4689-9280-c39fa881929d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67ffaa53-ca25-4689-9280-c39fa881929d}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {c86f4faf-abc3-4a54-aef4-90d559441ef4}, !- Handle
  Concourse Level Meeting 314 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27375262-2176-47e3-9333-46f4a401ca2f}, !- Water Inlet Node Name
  {72914464-dafa-488d-b51c-5fe81a7d17b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9002790666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92a08a5e-4e2e-4052-9145-5ff7d42b45dc}, !- Handle
  Node 558,                               !- Name
  {63efb649-9a31-450a-a311-271ef62ad3a7}, !- Inlet Port
  {27375262-2176-47e3-9333-46f4a401ca2f}; !- Outlet Port

OS:Connection,
  {63efb649-9a31-450a-a311-271ef62ad3a7}, !- Handle
  {352beb04-6fc9-4666-bb3c-e821a64c1197}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  51,                                     !- Outlet Port
  {92a08a5e-4e2e-4052-9145-5ff7d42b45dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41d233f5-ee0b-4cc5-8773-d523d8238203}, !- Handle
  Node 559,                               !- Name
  {72914464-dafa-488d-b51c-5fe81a7d17b3}, !- Inlet Port
  {167625bf-1f0a-454c-9f83-4b614468604a}; !- Outlet Port

OS:Connection,
  {27375262-2176-47e3-9333-46f4a401ca2f}, !- Handle
  {fb15b011-2f03-4ee4-bd09-327956b9e4cf}, !- Name
  {92a08a5e-4e2e-4052-9145-5ff7d42b45dc}, !- Source Object
  3,                                      !- Outlet Port
  {c86f4faf-abc3-4a54-aef4-90d559441ef4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72914464-dafa-488d-b51c-5fe81a7d17b3}, !- Handle
  {e92dc462-0bcd-497d-878d-f20109ffcd8a}, !- Name
  {c86f4faf-abc3-4a54-aef4-90d559441ef4}, !- Source Object
  6,                                      !- Outlet Port
  {41d233f5-ee0b-4cc5-8773-d523d8238203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167625bf-1f0a-454c-9f83-4b614468604a}, !- Handle
  {7b5f7411-73cd-4954-bf01-62d5bf16c1f9}, !- Name
  {41d233f5-ee0b-4cc5-8773-d523d8238203}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0391fda9-0343-4cf5-a4e4-93609c11b584}, !- Handle
  Controller Water Coil 56,               !- Name
  {c86f4faf-abc3-4a54-aef4-90d559441ef4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {92a08a5e-4e2e-4052-9145-5ff7d42b45dc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b403d90a-2d07-4a71-ae54-48e1e0a1a89a}, !- Handle
  Concourse Level Meeting 314 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {6f3432bb-5c10-4c8e-a84d-d1f80ea46204}, !- Air Inlet Node Name
  0.1887789772,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c86f4faf-abc3-4a54-aef4-90d559441ef4}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e834482-35eb-44e5-a79e-bacd5e1791c3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76744520-8029-4bb0-9cef-7f5ef3265ff0}, !- Handle
  Node 560,                               !- Name
  {6e834482-35eb-44e5-a79e-bacd5e1791c3}, !- Inlet Port
  {1edb7c4d-d299-4dab-a807-2ffaae855cf8}; !- Outlet Port

OS:Node,
  {b6b73d5f-a956-4bcf-af82-40a0205b1b35}, !- Handle
  Node 561,                               !- Name
  {708689a4-861e-4a9f-ac70-d8789b2b3d66}, !- Inlet Port
  {e7ac1843-f23a-4872-8174-a25281f0e214}; !- Outlet Port

OS:Connection,
  {1edb7c4d-d299-4dab-a807-2ffaae855cf8}, !- Handle
  {428b652e-505c-47e1-b0d1-cbed2f85f5f4}, !- Name
  {76744520-8029-4bb0-9cef-7f5ef3265ff0}, !- Source Object
  3,                                      !- Outlet Port
  {3e02a6a1-1176-41c8-93cd-e795f0b69abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {708689a4-861e-4a9f-ac70-d8789b2b3d66}, !- Handle
  {1376869f-ac26-49ef-b00e-f06e7ec08d32}, !- Name
  {64f4a371-912c-47f9-b123-19104c06ff25}, !- Source Object
  12,                                     !- Outlet Port
  {b6b73d5f-a956-4bcf-af82-40a0205b1b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ac1843-f23a-4872-8174-a25281f0e214}, !- Handle
  {af37e43d-089c-4f6e-9df8-973f8d39dc6f}, !- Name
  {b6b73d5f-a956-4bcf-af82-40a0205b1b35}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67dddcbb-58fe-47cd-9cf9-92e04cff1362}, !- Handle
  Node 562,                               !- Name
  {cb94916b-f9bd-4472-95d1-b82be2cd6edf}, !- Inlet Port
  {6f3432bb-5c10-4c8e-a84d-d1f80ea46204}; !- Outlet Port

OS:Connection,
  {cb94916b-f9bd-4472-95d1-b82be2cd6edf}, !- Handle
  {5f005157-62b7-41b5-a999-fd593af2c6f6}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  6,                                      !- Outlet Port
  {67dddcbb-58fe-47cd-9cf9-92e04cff1362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3432bb-5c10-4c8e-a84d-d1f80ea46204}, !- Handle
  {f8c7da51-5e46-4e29-9c69-6027d378513a}, !- Name
  {67dddcbb-58fe-47cd-9cf9-92e04cff1362}, !- Source Object
  3,                                      !- Outlet Port
  {b403d90a-2d07-4a71-ae54-48e1e0a1a89a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e834482-35eb-44e5-a79e-bacd5e1791c3}, !- Handle
  {a67f318e-3f24-402f-9afc-18cf08907505}, !- Name
  {b403d90a-2d07-4a71-ae54-48e1e0a1a89a}, !- Source Object
  12,                                     !- Outlet Port
  {76744520-8029-4bb0-9cef-7f5ef3265ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {089f2ef4-fce2-41a7-b2c5-bae842777bec}, !- Handle
  Coaches Level Conference 445-A 456 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -692.189583066667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {07d30a1f-128b-4c36-98a2-72dc0c208daf}, !- Handle
  Coaches Level Conference 445-A 456 AHU Winter Design Day Load, !- Name
  {089f2ef4-fce2-41a7-b2c5-bae842777bec}, !- Other Equipment Definition Name
  {71cdcd0c-1ccb-4896-9eef-1043b2c3d3e1}, !- Space or SpaceType Name
  {5d7179d4-31ba-468e-b4ed-e13e6838fd71}; !- Schedule Name

OS:Schedule:Ruleset,
  {5d7179d4-31ba-468e-b4ed-e13e6838fd71}, !- Handle
  NE_Ops Coaches Level Conference 445-A 456 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c9023dda-7a86-4f50-aac8-e33a788470d0}, !- Default Day Schedule Name
  {38d3d59e-5998-4ced-a286-508ac882033d}, !- Summer Design Day Schedule Name
  {373fd43d-9458-4d64-ad51-5b2e4d629eba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9023dda-7a86-4f50-aac8-e33a788470d0}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38d3d59e-5998-4ced-a286-508ac882033d}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {373fd43d-9458-4d64-ad51-5b2e4d629eba}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {647cf19a-9b53-4fd9-a642-769a10615c45}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 21, !- Name
  {5d7179d4-31ba-468e-b4ed-e13e6838fd71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0d6b88d-50bc-4858-871b-1caf77d09242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0d6b88d-50bc-4858-871b-1caf77d09242}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {61b19d9f-c6ec-4a42-9840-855bc9b103df}, !- Handle
  Coaches Level Conference 445-A 456 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee6ec2fe-e332-4ea8-88fe-10ce2a52496b}, !- Water Inlet Node Name
  {e48dbb93-e175-4b1e-a4ad-b16c7828e3f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.5381852777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03aba116-0e3f-40f5-93e3-ff8762bcc3c9}, !- Handle
  Node 563,                               !- Name
  {f70abbdd-d1ab-4487-81f5-d933a079b74f}, !- Inlet Port
  {ee6ec2fe-e332-4ea8-88fe-10ce2a52496b}; !- Outlet Port

OS:Connection,
  {f70abbdd-d1ab-4487-81f5-d933a079b74f}, !- Handle
  {d0ebd2f8-2270-41a3-829d-6e5878718d56}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  52,                                     !- Outlet Port
  {03aba116-0e3f-40f5-93e3-ff8762bcc3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f78b5ba9-7d13-4f8c-ac29-1cbe1d7c422b}, !- Handle
  Node 564,                               !- Name
  {e48dbb93-e175-4b1e-a4ad-b16c7828e3f2}, !- Inlet Port
  {716579f0-ff02-459d-8812-d06c92401845}; !- Outlet Port

OS:Connection,
  {ee6ec2fe-e332-4ea8-88fe-10ce2a52496b}, !- Handle
  {807dc68b-c96a-4155-9794-cccdc5f4c5b8}, !- Name
  {03aba116-0e3f-40f5-93e3-ff8762bcc3c9}, !- Source Object
  3,                                      !- Outlet Port
  {61b19d9f-c6ec-4a42-9840-855bc9b103df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e48dbb93-e175-4b1e-a4ad-b16c7828e3f2}, !- Handle
  {95896fdd-8245-4460-ab8b-e61bb2c241e7}, !- Name
  {61b19d9f-c6ec-4a42-9840-855bc9b103df}, !- Source Object
  6,                                      !- Outlet Port
  {f78b5ba9-7d13-4f8c-ac29-1cbe1d7c422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716579f0-ff02-459d-8812-d06c92401845}, !- Handle
  {b9f33698-2c0b-413a-bdac-7ced31904629}, !- Name
  {f78b5ba9-7d13-4f8c-ac29-1cbe1d7c422b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {051eda7b-f07e-4933-9f17-25453cf2bccc}, !- Handle
  Controller Water Coil 57,               !- Name
  {61b19d9f-c6ec-4a42-9840-855bc9b103df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {03aba116-0e3f-40f5-93e3-ff8762bcc3c9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f933dcd9-3ed7-412e-ac74-4228f440b74b}, !- Handle
  Coaches Level Conference 445-A 456 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {c19c5ead-0b15-4da2-9a31-dbb1a7ded486}, !- Air Inlet Node Name
  0.41531374984,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61b19d9f-c6ec-4a42-9840-855bc9b103df}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2bbfdef-75bf-45b6-9207-63aa976b0b79}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ea4f582-9ed0-4db0-a724-b862820c5dac}, !- Handle
  Node 565,                               !- Name
  {e2bbfdef-75bf-45b6-9207-63aa976b0b79}, !- Inlet Port
  {ac5baf2d-a48b-4464-9239-7a81f9770517}; !- Outlet Port

OS:Node,
  {f36584f9-56ff-4e70-8215-a836ae163109}, !- Handle
  Node 566,                               !- Name
  {1d756c22-d873-4b5e-82f8-05d4ba62d742}, !- Inlet Port
  {c13d8243-0c38-49cd-aa0b-89b7e62b5590}; !- Outlet Port

OS:Connection,
  {ac5baf2d-a48b-4464-9239-7a81f9770517}, !- Handle
  {d6e49a5f-b77d-4a0e-9fd7-c734fbf7a0b7}, !- Name
  {4ea4f582-9ed0-4db0-a724-b862820c5dac}, !- Source Object
  3,                                      !- Outlet Port
  {180913f7-0105-47bc-8818-bcbe581e235a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d756c22-d873-4b5e-82f8-05d4ba62d742}, !- Handle
  {53923de6-2702-47b1-b6bf-78773599e606}, !- Name
  {6be9990f-37b1-4e32-a34d-e13c00858c72}, !- Source Object
  12,                                     !- Outlet Port
  {f36584f9-56ff-4e70-8215-a836ae163109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13d8243-0c38-49cd-aa0b-89b7e62b5590}, !- Handle
  {8981f835-7c19-427d-9386-1d7596690248}, !- Name
  {f36584f9-56ff-4e70-8215-a836ae163109}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {92a936c4-6299-49d7-92d6-6c2300a391bd}, !- Handle
  Node 567,                               !- Name
  {5abb8f78-9683-4a07-bc70-a91f8ca31c03}, !- Inlet Port
  {c19c5ead-0b15-4da2-9a31-dbb1a7ded486}; !- Outlet Port

OS:Connection,
  {5abb8f78-9683-4a07-bc70-a91f8ca31c03}, !- Handle
  {fefe03c7-09b8-4d24-b01f-50ca017db946}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  23,                                     !- Outlet Port
  {92a936c4-6299-49d7-92d6-6c2300a391bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19c5ead-0b15-4da2-9a31-dbb1a7ded486}, !- Handle
  {e09f1397-e658-40b1-87b1-cf238f589ae4}, !- Name
  {92a936c4-6299-49d7-92d6-6c2300a391bd}, !- Source Object
  3,                                      !- Outlet Port
  {f933dcd9-3ed7-412e-ac74-4228f440b74b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2bbfdef-75bf-45b6-9207-63aa976b0b79}, !- Handle
  {fa73919c-5e78-43ea-90d3-64f74b07c618}, !- Name
  {f933dcd9-3ed7-412e-ac74-4228f440b74b}, !- Source Object
  12,                                     !- Outlet Port
  {4ea4f582-9ed0-4db0-a724-b862820c5dac}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f4ba6966-45c8-4568-b75b-563ff4f65e16}, !- Handle
  Coaches Level Office North 410-413 420-423 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1203.46597965,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {44c59c15-e9f2-482f-aa8a-e62dd9d8bd6d}, !- Handle
  Coaches Level Office North 410-413 420-423 AHU Winter Design Day Load, !- Name
  {f4ba6966-45c8-4568-b75b-563ff4f65e16}, !- Other Equipment Definition Name
  {0673fe0a-05dd-4690-942e-9bde0a519812}, !- Space or SpaceType Name
  {45243c73-0442-4707-91b7-d05985691c0f}; !- Schedule Name

OS:Schedule:Ruleset,
  {45243c73-0442-4707-91b7-d05985691c0f}, !- Handle
  NE_Ops Coaches Level Office North 410-413 420-423 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e557aced-650c-46c0-afc0-33aaea3fcf6b}, !- Default Day Schedule Name
  {40d51619-9203-4a79-9f5f-605f5a56d540}, !- Summer Design Day Schedule Name
  {a2e3f19a-9e38-4952-b89b-98bdffdecd1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e557aced-650c-46c0-afc0-33aaea3fcf6b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40d51619-9203-4a79-9f5f-605f5a56d540}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2e3f19a-9e38-4952-b89b-98bdffdecd1e}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebc207ba-2f66-4325-8a31-a9651c3b3935}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 22, !- Name
  {45243c73-0442-4707-91b7-d05985691c0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b960ad03-8d27-427c-8831-b8a276d48352}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b960ad03-8d27-427c-8831-b8a276d48352}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {b49a784d-bcc3-4c49-b839-b68839c2072d}, !- Handle
  Coaches Level Office North 410-413 420-423 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4dfa454c-000c-496a-91bf-80277dc47a18}, !- Water Inlet Node Name
  {ad9180fc-b912-43ab-9fa5-f860ed3a691c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b80f066-065f-437a-8627-9a9a2f599b6f}, !- Handle
  Node 568,                               !- Name
  {49e748d9-adb0-4d28-9940-3956c6c2660c}, !- Inlet Port
  {4dfa454c-000c-496a-91bf-80277dc47a18}; !- Outlet Port

OS:Connection,
  {49e748d9-adb0-4d28-9940-3956c6c2660c}, !- Handle
  {6720a88f-e787-4ee1-811f-4ad4e0560bba}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  53,                                     !- Outlet Port
  {8b80f066-065f-437a-8627-9a9a2f599b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {503915c6-d2c3-4436-8a4c-da7bde7d321a}, !- Handle
  Node 569,                               !- Name
  {ad9180fc-b912-43ab-9fa5-f860ed3a691c}, !- Inlet Port
  {f9033f32-ca9b-4545-9f61-1f0a72ab2586}; !- Outlet Port

OS:Connection,
  {4dfa454c-000c-496a-91bf-80277dc47a18}, !- Handle
  {72a93a8e-9275-40a2-b8bd-77bad13e2f4c}, !- Name
  {8b80f066-065f-437a-8627-9a9a2f599b6f}, !- Source Object
  3,                                      !- Outlet Port
  {b49a784d-bcc3-4c49-b839-b68839c2072d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad9180fc-b912-43ab-9fa5-f860ed3a691c}, !- Handle
  {a51f825a-57a3-4c4b-a80d-fc83c85e6847}, !- Name
  {b49a784d-bcc3-4c49-b839-b68839c2072d}, !- Source Object
  6,                                      !- Outlet Port
  {503915c6-d2c3-4436-8a4c-da7bde7d321a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9033f32-ca9b-4545-9f61-1f0a72ab2586}, !- Handle
  {067ae3cb-f47c-4e6b-a585-0f03f27bd567}, !- Name
  {503915c6-d2c3-4436-8a4c-da7bde7d321a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75909dcb-226d-407f-ba3f-1f4665c50e26}, !- Handle
  Controller Water Coil 58,               !- Name
  {b49a784d-bcc3-4c49-b839-b68839c2072d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8b80f066-065f-437a-8627-9a9a2f599b6f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4b6980b-0f36-48de-921d-f3bc5ea638f6}, !- Handle
  Coaches Level Office North 410-413 420-423 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {0a51ce40-0902-4764-be93-f04eda0aea13}, !- Air Inlet Node Name
  0.72207958779,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b49a784d-bcc3-4c49-b839-b68839c2072d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f91f5c63-7ed1-4a31-8e88-dd9c9147401f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {220459c7-22bd-4012-9f0d-a19be2128040}, !- Handle
  Node 570,                               !- Name
  {f91f5c63-7ed1-4a31-8e88-dd9c9147401f}, !- Inlet Port
  {a13c7dfb-6bff-4617-bf58-0b15f4786de7}; !- Outlet Port

OS:Node,
  {21291b6a-742f-4ae7-893c-5592d445843e}, !- Handle
  Node 571,                               !- Name
  {90a05898-ddfd-4134-a501-92ae34897eab}, !- Inlet Port
  {656132be-53cd-4515-9551-f9b58cbe80b5}; !- Outlet Port

OS:Connection,
  {a13c7dfb-6bff-4617-bf58-0b15f4786de7}, !- Handle
  {dc9a7c08-eaa8-4d26-a23a-3caa1d9dd808}, !- Name
  {220459c7-22bd-4012-9f0d-a19be2128040}, !- Source Object
  3,                                      !- Outlet Port
  {32e26c9a-d75f-4f14-9cc7-78b9f12badff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90a05898-ddfd-4134-a501-92ae34897eab}, !- Handle
  {82cbb026-4b74-412b-951f-f3815d990651}, !- Name
  {6cf076e8-5c0a-43d1-8b60-e268cfce9125}, !- Source Object
  12,                                     !- Outlet Port
  {21291b6a-742f-4ae7-893c-5592d445843e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656132be-53cd-4515-9551-f9b58cbe80b5}, !- Handle
  {f52b56b9-2150-4857-9031-e86ce0317273}, !- Name
  {21291b6a-742f-4ae7-893c-5592d445843e}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {280b6d45-ed0b-4e0d-a17c-a5c8c40f36c5}, !- Handle
  Node 572,                               !- Name
  {abda6876-a976-4391-8aa8-32c0570ea81f}, !- Inlet Port
  {0a51ce40-0902-4764-be93-f04eda0aea13}; !- Outlet Port

OS:Connection,
  {abda6876-a976-4391-8aa8-32c0570ea81f}, !- Handle
  {1cb876ec-2fb5-4650-ba08-2c78ab4d4018}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  24,                                     !- Outlet Port
  {280b6d45-ed0b-4e0d-a17c-a5c8c40f36c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a51ce40-0902-4764-be93-f04eda0aea13}, !- Handle
  {232fd474-c65a-44cd-92e7-e76b0efc3124}, !- Name
  {280b6d45-ed0b-4e0d-a17c-a5c8c40f36c5}, !- Source Object
  3,                                      !- Outlet Port
  {e4b6980b-0f36-48de-921d-f3bc5ea638f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f91f5c63-7ed1-4a31-8e88-dd9c9147401f}, !- Handle
  {f7187c31-e14f-444e-8c7a-642119c17f68}, !- Name
  {e4b6980b-0f36-48de-921d-f3bc5ea638f6}, !- Source Object
  12,                                     !- Outlet Port
  {220459c7-22bd-4012-9f0d-a19be2128040}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7d834204-6204-4e91-8c35-74aca903f2eb}, !- Handle
  Main Level Open Office East Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2968.882151216,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dc3e2bad-c315-469f-8495-9557c5e033a4}, !- Handle
  Main Level Open Office East Perimeter AHU Winter Design Day Load, !- Name
  {7d834204-6204-4e91-8c35-74aca903f2eb}, !- Other Equipment Definition Name
  {13c61016-3814-4804-a8c4-f3ef6f1d0cf0}, !- Space or SpaceType Name
  {ea1cf63d-2254-49dc-91d4-20e5fca1d87c}; !- Schedule Name

OS:Schedule:Ruleset,
  {ea1cf63d-2254-49dc-91d4-20e5fca1d87c}, !- Handle
  NE_Ops Main Level Open Office East Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {984d4a80-2734-49df-9639-aed7bfb08f42}, !- Default Day Schedule Name
  {6c1cd2cc-b7f1-452b-8caf-97c5dc88f32a}, !- Summer Design Day Schedule Name
  {72a36a32-9d9a-4a8f-be2b-f6f87af4a266}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {984d4a80-2734-49df-9639-aed7bfb08f42}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c1cd2cc-b7f1-452b-8caf-97c5dc88f32a}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72a36a32-9d9a-4a8f-be2b-f6f87af4a266}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb21f3fe-c835-4b7f-8777-261aad0a7344}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 4, !- Name
  {ea1cf63d-2254-49dc-91d4-20e5fca1d87c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d6216a9-b9d5-42c6-b0f3-92c94fd42644}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d6216a9-b9d5-42c6-b0f3-92c94fd42644}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {b833c3f4-b4b5-4225-95b3-76eb692b5ddd}, !- Handle
  Main Level Open Office East Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1de9d9f3-d838-44b3-b8b9-dda2a46b3d80}, !- Water Inlet Node Name
  {7f6ff14d-c727-4cb5-835b-1737947dea20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {976a2b00-2800-4893-abc9-c09d6fb70c67}, !- Handle
  Node 573,                               !- Name
  {85db6b1a-5546-4a5a-a986-e9c72d7c93d6}, !- Inlet Port
  {1de9d9f3-d838-44b3-b8b9-dda2a46b3d80}; !- Outlet Port

OS:Connection,
  {85db6b1a-5546-4a5a-a986-e9c72d7c93d6}, !- Handle
  {500e5320-c3e1-4f2a-acbd-8e189a48ff26}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  54,                                     !- Outlet Port
  {976a2b00-2800-4893-abc9-c09d6fb70c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6327dd5a-1d56-491e-b6fe-b42dc13d52af}, !- Handle
  Node 574,                               !- Name
  {7f6ff14d-c727-4cb5-835b-1737947dea20}, !- Inlet Port
  {b4f682ce-3cd1-4d82-ac96-fdb49d8b5a01}; !- Outlet Port

OS:Connection,
  {1de9d9f3-d838-44b3-b8b9-dda2a46b3d80}, !- Handle
  {b2c9cd9c-66fa-4921-a424-7a88b7169f44}, !- Name
  {976a2b00-2800-4893-abc9-c09d6fb70c67}, !- Source Object
  3,                                      !- Outlet Port
  {b833c3f4-b4b5-4225-95b3-76eb692b5ddd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f6ff14d-c727-4cb5-835b-1737947dea20}, !- Handle
  {76ee0bd8-599c-41c7-b2cd-a662fb242525}, !- Name
  {b833c3f4-b4b5-4225-95b3-76eb692b5ddd}, !- Source Object
  6,                                      !- Outlet Port
  {6327dd5a-1d56-491e-b6fe-b42dc13d52af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f682ce-3cd1-4d82-ac96-fdb49d8b5a01}, !- Handle
  {97beb87d-db55-4e63-8265-f586a74a084b}, !- Name
  {6327dd5a-1d56-491e-b6fe-b42dc13d52af}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1372df9-0a5b-4f16-ba4b-507d9ff48cfe}, !- Handle
  Controller Water Coil 59,               !- Name
  {b833c3f4-b4b5-4225-95b3-76eb692b5ddd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {976a2b00-2800-4893-abc9-c09d6fb70c67}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {436011d1-5311-4e00-83e4-8097551fc181}, !- Handle
  Main Level Open Office East Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d7d7b5bc-9206-425a-b4e1-194895049ead}, !- Air Inlet Node Name
  1.7813292907296,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b833c3f4-b4b5-4225-95b3-76eb692b5ddd}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d63d16c-4df0-4da9-a311-e89c645a1b5e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41d296ea-93a4-4333-b578-9463b288d6d0}, !- Handle
  Node 575,                               !- Name
  {8d63d16c-4df0-4da9-a311-e89c645a1b5e}, !- Inlet Port
  {439c8ea0-6e17-4273-9b93-b5888971c62d}; !- Outlet Port

OS:Node,
  {1b1c7424-f4d7-4ea9-b4e0-d234ac2f9acc}, !- Handle
  Node 576,                               !- Name
  {e3d517f7-2187-420a-917e-6a6b04233f9c}, !- Inlet Port
  {2d8e3507-fdc3-4df8-aa2a-0cbd62071c3f}; !- Outlet Port

OS:Connection,
  {439c8ea0-6e17-4273-9b93-b5888971c62d}, !- Handle
  {1fe91794-2ffb-49db-a67e-ca269cc419c6}, !- Name
  {41d296ea-93a4-4333-b578-9463b288d6d0}, !- Source Object
  3,                                      !- Outlet Port
  {2d422998-eeaf-4a5e-a7a9-d7cd8170ab66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3d517f7-2187-420a-917e-6a6b04233f9c}, !- Handle
  {205a5499-4da7-4256-a161-85a0daa6a6f2}, !- Name
  {6f5bea9b-db71-44c7-823c-447de03759ed}, !- Source Object
  12,                                     !- Outlet Port
  {1b1c7424-f4d7-4ea9-b4e0-d234ac2f9acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8e3507-fdc3-4df8-aa2a-0cbd62071c3f}, !- Handle
  {c743c751-5f00-487f-a48f-3831e610bd39}, !- Name
  {1b1c7424-f4d7-4ea9-b4e0-d234ac2f9acc}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1588a88c-dea6-4578-bd82-d858d537c893}, !- Handle
  Node 577,                               !- Name
  {bbbdd3a6-db21-4e5b-97f8-a3af3a2840af}, !- Inlet Port
  {d7d7b5bc-9206-425a-b4e1-194895049ead}; !- Outlet Port

OS:Connection,
  {bbbdd3a6-db21-4e5b-97f8-a3af3a2840af}, !- Handle
  {cf2d37e4-4691-4778-ab58-2b6cd894c011}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  6,                                      !- Outlet Port
  {1588a88c-dea6-4578-bd82-d858d537c893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d7b5bc-9206-425a-b4e1-194895049ead}, !- Handle
  {27b6b62c-ea17-4b78-bed7-43dc8be64581}, !- Name
  {1588a88c-dea6-4578-bd82-d858d537c893}, !- Source Object
  3,                                      !- Outlet Port
  {436011d1-5311-4e00-83e4-8097551fc181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d63d16c-4df0-4da9-a311-e89c645a1b5e}, !- Handle
  {e19e575f-6d05-4397-acd7-0019beff36a4}, !- Name
  {436011d1-5311-4e00-83e4-8097551fc181}, !- Source Object
  12,                                     !- Outlet Port
  {41d296ea-93a4-4333-b578-9463b288d6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0219fbaf-d4cd-4ead-bfb7-f7243a8c923a}, !- Handle
  Field Level Reduced Office 113 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -157.315814333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ae62dc1c-ab69-461f-a646-b7b546bf3127}, !- Handle
  Field Level Reduced Office 113 AHU Winter Design Day Load, !- Name
  {0219fbaf-d4cd-4ead-bfb7-f7243a8c923a}, !- Other Equipment Definition Name
  {7aeb4592-d066-41fd-bbbd-0c9f6cad9964}, !- Space or SpaceType Name
  {6b78cca0-c155-4d8a-9c1b-7e269ba85777}; !- Schedule Name

OS:Schedule:Ruleset,
  {6b78cca0-c155-4d8a-9c1b-7e269ba85777}, !- Handle
  NE_Ops Field Level Reduced Office 113 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {93ab5d50-9895-4973-b08b-59fee2e443b9}, !- Default Day Schedule Name
  {1c55fd6a-f547-460d-8b71-68fe83a1fee5}, !- Summer Design Day Schedule Name
  {d1ab6193-5bab-4fc4-b5e6-10f68f493b98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93ab5d50-9895-4973-b08b-59fee2e443b9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1c55fd6a-f547-460d-8b71-68fe83a1fee5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d1ab6193-5bab-4fc4-b5e6-10f68f493b98}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e041729c-8a8d-47b1-8c16-70bb549fc3f8}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 14, !- Name
  {6b78cca0-c155-4d8a-9c1b-7e269ba85777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69caeff8-bbe0-401b-85fa-9aa710e54236}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69caeff8-bbe0-401b-85fa-9aa710e54236}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {026aaabf-aa1e-48ff-8057-c4c907963ba2}, !- Handle
  Field Level Reduced Office 113 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7cfd1eef-4f91-4d32-ab97-29493402cf3e}, !- Water Inlet Node Name
  {45f5fdc8-5ff0-42d3-8411-3c3a3951b615}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7510044333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7771d875-2f0b-4411-af95-03d8e1219d7c}, !- Handle
  Node 578,                               !- Name
  {ea4c6be3-c4c7-4aeb-a128-00bba7ee4740}, !- Inlet Port
  {7cfd1eef-4f91-4d32-ab97-29493402cf3e}; !- Outlet Port

OS:Connection,
  {ea4c6be3-c4c7-4aeb-a128-00bba7ee4740}, !- Handle
  {7f3d2a22-ebbf-429e-be49-76fb2254b2d7}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  55,                                     !- Outlet Port
  {7771d875-2f0b-4411-af95-03d8e1219d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1325c4-3a16-4a7b-ad5e-2063e9096686}, !- Handle
  Node 579,                               !- Name
  {45f5fdc8-5ff0-42d3-8411-3c3a3951b615}, !- Inlet Port
  {8beda628-61bd-44a8-b338-524deff1ae99}; !- Outlet Port

OS:Connection,
  {7cfd1eef-4f91-4d32-ab97-29493402cf3e}, !- Handle
  {71979a8a-5289-4c80-a304-926d8d21c319}, !- Name
  {7771d875-2f0b-4411-af95-03d8e1219d7c}, !- Source Object
  3,                                      !- Outlet Port
  {026aaabf-aa1e-48ff-8057-c4c907963ba2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45f5fdc8-5ff0-42d3-8411-3c3a3951b615}, !- Handle
  {96617699-8306-41da-b0ed-29af86ff65dc}, !- Name
  {026aaabf-aa1e-48ff-8057-c4c907963ba2}, !- Source Object
  6,                                      !- Outlet Port
  {2c1325c4-3a16-4a7b-ad5e-2063e9096686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8beda628-61bd-44a8-b338-524deff1ae99}, !- Handle
  {96ce47e2-5713-43e9-b441-01351ba47a31}, !- Name
  {2c1325c4-3a16-4a7b-ad5e-2063e9096686}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89da1789-13dd-4151-a17f-96339efd0165}, !- Handle
  Controller Water Coil 60,               !- Name
  {026aaabf-aa1e-48ff-8057-c4c907963ba2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7771d875-2f0b-4411-af95-03d8e1219d7c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d95da96-131a-46e9-b996-61c48a9904a6}, !- Handle
  Field Level Reduced Office 113 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {9f1dfdd2-d3b9-4633-9b33-c444697c8257}, !- Air Inlet Node Name
  0.0943894886,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {026aaabf-aa1e-48ff-8057-c4c907963ba2}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d84fdf8-5e1b-415f-b906-282b16c1dc52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dce9654a-32b3-4fb4-9f4c-94b32ef09adc}, !- Handle
  Node 580,                               !- Name
  {1d84fdf8-5e1b-415f-b906-282b16c1dc52}, !- Inlet Port
  {44e43775-db4a-4ce8-b137-97e62f02bae1}; !- Outlet Port

OS:Node,
  {980e1475-5107-4c92-a903-42b3e7b0da5a}, !- Handle
  Node 581,                               !- Name
  {b6b2af27-3d16-4764-a22e-0b092a15a018}, !- Inlet Port
  {58f0aa0c-1d5c-465e-9f53-9c3a9d0071be}; !- Outlet Port

OS:Connection,
  {44e43775-db4a-4ce8-b137-97e62f02bae1}, !- Handle
  {eb91d6be-a76a-45d0-98a1-a5e300aff39f}, !- Name
  {dce9654a-32b3-4fb4-9f4c-94b32ef09adc}, !- Source Object
  3,                                      !- Outlet Port
  {f37833b4-7c56-4a47-91c9-6eff497039d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6b2af27-3d16-4764-a22e-0b092a15a018}, !- Handle
  {07028c81-d2c6-4478-a887-785ed0695d80}, !- Name
  {6f7bf665-e258-4f5f-9aba-1bc65437adfe}, !- Source Object
  12,                                     !- Outlet Port
  {980e1475-5107-4c92-a903-42b3e7b0da5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f0aa0c-1d5c-465e-9f53-9c3a9d0071be}, !- Handle
  {c7f4ce9b-4eb6-48ab-821f-a6a2abbd24a8}, !- Name
  {980e1475-5107-4c92-a903-42b3e7b0da5a}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f1804041-d360-4774-9d68-f483c62a8440}, !- Handle
  Node 582,                               !- Name
  {30ad6a4c-40b2-4cc6-a544-90466b0f2f24}, !- Inlet Port
  {9f1dfdd2-d3b9-4633-9b33-c444697c8257}; !- Outlet Port

OS:Connection,
  {30ad6a4c-40b2-4cc6-a544-90466b0f2f24}, !- Handle
  {dd8291af-ca82-4f5f-868f-d9f5923f8ab8}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  10,                                     !- Outlet Port
  {f1804041-d360-4774-9d68-f483c62a8440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1dfdd2-d3b9-4633-9b33-c444697c8257}, !- Handle
  {2abb001e-3adc-4872-9a4a-11633da25e2c}, !- Name
  {f1804041-d360-4774-9d68-f483c62a8440}, !- Source Object
  3,                                      !- Outlet Port
  {9d95da96-131a-46e9-b996-61c48a9904a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d84fdf8-5e1b-415f-b906-282b16c1dc52}, !- Handle
  {2bfe3ccf-9ef7-40d1-b229-05c634810aec}, !- Name
  {9d95da96-131a-46e9-b996-61c48a9904a6}, !- Source Object
  12,                                     !- Outlet Port
  {dce9654a-32b3-4fb4-9f4c-94b32ef09adc}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {bf2d609b-17f9-436f-9f8b-b7c6f1da549d}, !- Handle
  Field Level Training 114 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -3539.6058225,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {93f02542-46d8-471b-8a0d-57b00c99ba37}, !- Handle
  Field Level Training 114 AHU Winter Design Day Load, !- Name
  {bf2d609b-17f9-436f-9f8b-b7c6f1da549d}, !- Other Equipment Definition Name
  {ce969c86-3239-4927-8f20-6ac00b340ace}, !- Space or SpaceType Name
  {8e11dba5-bc66-49b0-be12-8386a8215e25}; !- Schedule Name

OS:Schedule:Ruleset,
  {8e11dba5-bc66-49b0-be12-8386a8215e25}, !- Handle
  NE_Ops Field Level Training 114 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {1a865ea7-98a6-44e5-833e-8d87ff4b8b31}, !- Default Day Schedule Name
  {c370e773-0af8-4af8-85e2-2768f4c88566}, !- Summer Design Day Schedule Name
  {61898a54-b863-4109-a9d8-e651c5278bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a865ea7-98a6-44e5-833e-8d87ff4b8b31}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c370e773-0af8-4af8-85e2-2768f4c88566}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {61898a54-b863-4109-a9d8-e651c5278bc7}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0474ccca-62de-4413-830e-eba73281b796}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 15, !- Name
  {8e11dba5-bc66-49b0-be12-8386a8215e25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25d63f22-3452-438a-9369-0b5ec0d80879}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25d63f22-3452-438a-9369-0b5ec0d80879}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {6aabca02-6c18-46a8-ae49-be5845465182}, !- Handle
  Field Level Training 114 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f053688-c1ac-4078-8d7c-9a4038cd82fe}, !- Water Inlet Node Name
  {e8214fc3-a932-45a9-9b0b-cdfd7288a4e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8571552833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b00a4935-ebed-4b3a-b034-77ba25088fb3}, !- Handle
  Node 583,                               !- Name
  {8d36b3ae-4b72-4dbc-9f26-4c38488af78b}, !- Inlet Port
  {7f053688-c1ac-4078-8d7c-9a4038cd82fe}; !- Outlet Port

OS:Connection,
  {8d36b3ae-4b72-4dbc-9f26-4c38488af78b}, !- Handle
  {68b8a035-950d-4214-93b7-6b667294be6f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  56,                                     !- Outlet Port
  {b00a4935-ebed-4b3a-b034-77ba25088fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faee959a-6673-422b-bbc2-a56ac992b8c5}, !- Handle
  Node 584,                               !- Name
  {e8214fc3-a932-45a9-9b0b-cdfd7288a4e6}, !- Inlet Port
  {1dab3e48-e073-4fd3-98fb-ed7ecfce60d2}; !- Outlet Port

OS:Connection,
  {7f053688-c1ac-4078-8d7c-9a4038cd82fe}, !- Handle
  {f322ab2c-d50c-4f19-86d9-ffe13353dcd0}, !- Name
  {b00a4935-ebed-4b3a-b034-77ba25088fb3}, !- Source Object
  3,                                      !- Outlet Port
  {6aabca02-6c18-46a8-ae49-be5845465182}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8214fc3-a932-45a9-9b0b-cdfd7288a4e6}, !- Handle
  {0e428799-8703-4f5b-bf37-de3d448a4d78}, !- Name
  {6aabca02-6c18-46a8-ae49-be5845465182}, !- Source Object
  6,                                      !- Outlet Port
  {faee959a-6673-422b-bbc2-a56ac992b8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dab3e48-e073-4fd3-98fb-ed7ecfce60d2}, !- Handle
  {2fa0ab7e-893c-4e71-85bd-9215620ed77c}, !- Name
  {faee959a-6673-422b-bbc2-a56ac992b8c5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4fd8a9dd-d9d7-400c-b000-4a2c72e08b7a}, !- Handle
  Controller Water Coil 61,               !- Name
  {6aabca02-6c18-46a8-ae49-be5845465182}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b00a4935-ebed-4b3a-b034-77ba25088fb3}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed6d457b-8ec7-4a96-9b60-11f338c2c1e4}, !- Handle
  Field Level Training 114 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {61cdaf65-97ea-499c-9828-b14908cf3dac}, !- Air Inlet Node Name
  2.1237634935,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6aabca02-6c18-46a8-ae49-be5845465182}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51e11b66-fe2c-47b3-a997-b1d4c6d6cd7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c344aeba-95f4-4930-91ad-0f286bf7f102}, !- Handle
  Node 585,                               !- Name
  {51e11b66-fe2c-47b3-a997-b1d4c6d6cd7b}, !- Inlet Port
  {f7b37e6a-5e36-4ae7-af31-9e0d82f363d0}; !- Outlet Port

OS:Node,
  {8c5d749d-ba57-43ca-bb84-5d0abe8df496}, !- Handle
  Node 586,                               !- Name
  {3dbdd069-cd89-42c3-86d8-cdf5a6175c8d}, !- Inlet Port
  {bc4bb929-7e88-499d-a3ae-010e585c8dd9}; !- Outlet Port

OS:Connection,
  {f7b37e6a-5e36-4ae7-af31-9e0d82f363d0}, !- Handle
  {d68626f8-2984-48c0-8ba9-8c3e7a1e9ba7}, !- Name
  {c344aeba-95f4-4930-91ad-0f286bf7f102}, !- Source Object
  3,                                      !- Outlet Port
  {dfcc6a19-6247-4457-9941-c038f0fa5dfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dbdd069-cd89-42c3-86d8-cdf5a6175c8d}, !- Handle
  {726bba14-3c01-47f0-a374-82f35198d858}, !- Name
  {70c9a12f-18c9-4ef2-a359-71e52e6bc460}, !- Source Object
  12,                                     !- Outlet Port
  {8c5d749d-ba57-43ca-bb84-5d0abe8df496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4bb929-7e88-499d-a3ae-010e585c8dd9}, !- Handle
  {b275dc46-9e6c-4e6b-bc5f-9b1358516757}, !- Name
  {8c5d749d-ba57-43ca-bb84-5d0abe8df496}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e951a053-d964-4b83-be40-26103bff6fe9}, !- Handle
  Node 587,                               !- Name
  {72b80fe1-2196-46c9-b5c0-6c51ff57c3ad}, !- Inlet Port
  {61cdaf65-97ea-499c-9828-b14908cf3dac}; !- Outlet Port

OS:Connection,
  {72b80fe1-2196-46c9-b5c0-6c51ff57c3ad}, !- Handle
  {f4b88aa1-9828-42b3-b8af-a0602d03812e}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  11,                                     !- Outlet Port
  {e951a053-d964-4b83-be40-26103bff6fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cdaf65-97ea-499c-9828-b14908cf3dac}, !- Handle
  {b51677a1-6ead-434a-ab49-0b6c0fc60d27}, !- Name
  {e951a053-d964-4b83-be40-26103bff6fe9}, !- Source Object
  3,                                      !- Outlet Port
  {ed6d457b-8ec7-4a96-9b60-11f338c2c1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51e11b66-fe2c-47b3-a997-b1d4c6d6cd7b}, !- Handle
  {7bd016b1-12d7-4ee9-a0f7-26ee79594b1f}, !- Name
  {ed6d457b-8ec7-4a96-9b60-11f338c2c1e4}, !- Source Object
  12,                                     !- Outlet Port
  {c344aeba-95f4-4930-91ad-0f286bf7f102}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {077b791e-5176-4b11-89b6-7514e1222a3d}, !- Handle
  Coaches Level Office East 471-477 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2367.60300571667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ce1422c0-9bf5-477e-bfc1-79851b7541c5}, !- Handle
  Coaches Level Office East 471-477 AHU Winter Design Day Load, !- Name
  {077b791e-5176-4b11-89b6-7514e1222a3d}, !- Other Equipment Definition Name
  {f09a29c7-ae0a-428e-8744-324fa533bfcd}, !- Space or SpaceType Name
  {15e2663d-aca5-41e8-bdf2-9150aad4ee6a}; !- Schedule Name

OS:Schedule:Ruleset,
  {15e2663d-aca5-41e8-bdf2-9150aad4ee6a}, !- Handle
  NE_Ops Coaches Level Office East 471-477 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a52a5b39-f8b2-445f-9c5b-cb1496dad56c}, !- Default Day Schedule Name
  {b9f4060d-10df-4731-8b1c-cf88a4923b6f}, !- Summer Design Day Schedule Name
  {578bb542-11df-4be0-93a1-61763d0fa0fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a52a5b39-f8b2-445f-9c5b-cb1496dad56c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9f4060d-10df-4731-8b1c-cf88a4923b6f}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {578bb542-11df-4be0-93a1-61763d0fa0fb}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c42655b6-d79c-4280-848b-67f844aa036c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 23, !- Name
  {15e2663d-aca5-41e8-bdf2-9150aad4ee6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e97e54bd-76cf-4565-a0bf-b721823355ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e97e54bd-76cf-4565-a0bf-b721823355ea}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {216df598-a67a-4eee-b799-6d090d9fe5ce}, !- Handle
  Coaches Level Office East 471-477 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60f492db-608d-4fc1-981a-e82436029c76}, !- Water Inlet Node Name
  {55028928-7bb5-47de-a528-d0214004cfa5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7386601-8755-4290-aa6a-3bfc1c48f85d}, !- Handle
  Node 588,                               !- Name
  {3a6dd594-f5f3-432e-90f4-0ab1fb579578}, !- Inlet Port
  {60f492db-608d-4fc1-981a-e82436029c76}; !- Outlet Port

OS:Connection,
  {3a6dd594-f5f3-432e-90f4-0ab1fb579578}, !- Handle
  {169776c4-fc2d-45e7-956d-42e7e177064b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  57,                                     !- Outlet Port
  {e7386601-8755-4290-aa6a-3bfc1c48f85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0adcc35f-fc34-4ce9-9ada-38528972e837}, !- Handle
  Node 589,                               !- Name
  {55028928-7bb5-47de-a528-d0214004cfa5}, !- Inlet Port
  {2db7ba23-7089-4f6b-981d-0334f0ba4081}; !- Outlet Port

OS:Connection,
  {60f492db-608d-4fc1-981a-e82436029c76}, !- Handle
  {8f61b85c-c599-4dd5-91cd-7674005bdc31}, !- Name
  {e7386601-8755-4290-aa6a-3bfc1c48f85d}, !- Source Object
  3,                                      !- Outlet Port
  {216df598-a67a-4eee-b799-6d090d9fe5ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55028928-7bb5-47de-a528-d0214004cfa5}, !- Handle
  {aaa8e87f-a751-444f-b527-ab77134ebaa3}, !- Name
  {216df598-a67a-4eee-b799-6d090d9fe5ce}, !- Source Object
  6,                                      !- Outlet Port
  {0adcc35f-fc34-4ce9-9ada-38528972e837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db7ba23-7089-4f6b-981d-0334f0ba4081}, !- Handle
  {6338184b-35af-4838-9c9a-f44deab5d145}, !- Name
  {0adcc35f-fc34-4ce9-9ada-38528972e837}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {819eed27-782d-4392-99fe-202251c50591}, !- Handle
  Controller Water Coil 62,               !- Name
  {216df598-a67a-4eee-b799-6d090d9fe5ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e7386601-8755-4290-aa6a-3bfc1c48f85d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9d8c45d-2d97-4a12-bbd7-0959aaf2fab2}, !- Handle
  Coaches Level Office East 471-477 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {92afa60e-cf51-41e0-83e7-81fadd9d7166}, !- Air Inlet Node Name
  1.42056180343,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {216df598-a67a-4eee-b799-6d090d9fe5ce}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a2475f8-7757-449f-8386-baa7b1d1ee91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf241f11-b03b-4246-a8c3-943ee9a107a0}, !- Handle
  Node 590,                               !- Name
  {1a2475f8-7757-449f-8386-baa7b1d1ee91}, !- Inlet Port
  {adfdf035-72ae-4311-a833-fb7f5387a7e2}; !- Outlet Port

OS:Node,
  {9828eb79-8530-4583-9fb9-181d8decf1bf}, !- Handle
  Node 591,                               !- Name
  {2aa6c7dd-e848-4f91-b6eb-9281fa6b19e8}, !- Inlet Port
  {58d8f415-45f5-4987-9ea0-ab4015cc0357}; !- Outlet Port

OS:Connection,
  {adfdf035-72ae-4311-a833-fb7f5387a7e2}, !- Handle
  {39458877-b03e-4b27-84f4-426c237911aa}, !- Name
  {bf241f11-b03b-4246-a8c3-943ee9a107a0}, !- Source Object
  3,                                      !- Outlet Port
  {6f786740-e08a-4643-879c-55eb2914c743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aa6c7dd-e848-4f91-b6eb-9281fa6b19e8}, !- Handle
  {0eecd134-bec8-408f-b734-b5b429e363f8}, !- Name
  {71242e8e-8670-4e17-b44f-451c219c62aa}, !- Source Object
  12,                                     !- Outlet Port
  {9828eb79-8530-4583-9fb9-181d8decf1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d8f415-45f5-4987-9ea0-ab4015cc0357}, !- Handle
  {dca5ee32-7144-44f9-ab4d-084fdcbf33ec}, !- Name
  {9828eb79-8530-4583-9fb9-181d8decf1bf}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {e0fc94d2-eaef-4a9f-9770-b26842048beb}, !- Handle
  Node 592,                               !- Name
  {e87b92d5-9999-4031-8fab-a3f39b8367cb}, !- Inlet Port
  {92afa60e-cf51-41e0-83e7-81fadd9d7166}; !- Outlet Port

OS:Connection,
  {e87b92d5-9999-4031-8fab-a3f39b8367cb}, !- Handle
  {33f10ff2-0274-4fa3-ba39-b1a2e7c50680}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  25,                                     !- Outlet Port
  {e0fc94d2-eaef-4a9f-9770-b26842048beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92afa60e-cf51-41e0-83e7-81fadd9d7166}, !- Handle
  {57dd560a-cbe3-4824-8e28-b358d37fa0bc}, !- Name
  {e0fc94d2-eaef-4a9f-9770-b26842048beb}, !- Source Object
  3,                                      !- Outlet Port
  {e9d8c45d-2d97-4a12-bbd7-0959aaf2fab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a2475f8-7757-449f-8386-baa7b1d1ee91}, !- Handle
  {2b522281-0240-4714-a18b-dc2b309c9659}, !- Name
  {e9d8c45d-2d97-4a12-bbd7-0959aaf2fab2}, !- Source Object
  12,                                     !- Outlet Port
  {bf241f11-b03b-4246-a8c3-943ee9a107a0}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7a20a245-1dc8-485a-b7a2-6b4aa7faf834}, !- Handle
  Coaches Level Studio 460AB AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -707.9211645,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c8bbe0c9-0279-4bce-899d-9278a4f1ac08}, !- Handle
  Coaches Level Studio 460AB AHU Winter Design Day Load, !- Name
  {7a20a245-1dc8-485a-b7a2-6b4aa7faf834}, !- Other Equipment Definition Name
  {94d7ba91-e0bc-442c-af85-d388383cff39}, !- Space or SpaceType Name
  {c8019150-59a7-4bb8-b751-044074b7a9d2}; !- Schedule Name

OS:Schedule:Ruleset,
  {c8019150-59a7-4bb8-b751-044074b7a9d2}, !- Handle
  NE_Ops Coaches Level Studio 460AB AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {184ae624-aefe-45bd-939a-8b1c85bec01b}, !- Default Day Schedule Name
  {e35b2816-7278-4ba1-9168-15d4270b916b}, !- Summer Design Day Schedule Name
  {c67bf34b-d599-4c9e-aa9b-d46d0916d432}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {184ae624-aefe-45bd-939a-8b1c85bec01b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e35b2816-7278-4ba1-9168-15d4270b916b}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c67bf34b-d599-4c9e-aa9b-d46d0916d432}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d97d201c-6fac-4411-a338-fc3704ae3d05}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 24, !- Name
  {c8019150-59a7-4bb8-b751-044074b7a9d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea928454-c09a-4d3d-91ab-364e030b8b8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea928454-c09a-4d3d-91ab-364e030b8b8b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {0317bb72-f442-44ee-925e-d3b50d4ad03b}, !- Handle
  Coaches Level Studio 460AB VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d1905ad-1b6a-4964-93a2-e10c752cd55f}, !- Water Inlet Node Name
  {3d4370d2-bd26-4534-bf03-112e81ca4969}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {237d505a-72d7-4ae4-8d0c-cf105864e651}, !- Handle
  Node 593,                               !- Name
  {7c472ca6-6ff1-447f-9853-0fc438c8abdd}, !- Inlet Port
  {1d1905ad-1b6a-4964-93a2-e10c752cd55f}; !- Outlet Port

OS:Connection,
  {7c472ca6-6ff1-447f-9853-0fc438c8abdd}, !- Handle
  {d2b29ccb-397a-4f07-aa70-1742ef3cf79f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  58,                                     !- Outlet Port
  {237d505a-72d7-4ae4-8d0c-cf105864e651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6463ab9-c79a-4769-8efc-489f873a9a3a}, !- Handle
  Node 594,                               !- Name
  {3d4370d2-bd26-4534-bf03-112e81ca4969}, !- Inlet Port
  {3114937e-fc16-47ec-8a2d-77e291448b95}; !- Outlet Port

OS:Connection,
  {1d1905ad-1b6a-4964-93a2-e10c752cd55f}, !- Handle
  {d4dd61d9-2584-4c0b-8faa-d966ce9f7bbe}, !- Name
  {237d505a-72d7-4ae4-8d0c-cf105864e651}, !- Source Object
  3,                                      !- Outlet Port
  {0317bb72-f442-44ee-925e-d3b50d4ad03b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d4370d2-bd26-4534-bf03-112e81ca4969}, !- Handle
  {813988ca-3f0a-4998-bb93-6e3a1502bd83}, !- Name
  {0317bb72-f442-44ee-925e-d3b50d4ad03b}, !- Source Object
  6,                                      !- Outlet Port
  {e6463ab9-c79a-4769-8efc-489f873a9a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3114937e-fc16-47ec-8a2d-77e291448b95}, !- Handle
  {a11354cd-b3d2-4399-ad48-7dabebcb3db5}, !- Name
  {e6463ab9-c79a-4769-8efc-489f873a9a3a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6b73642-fb7e-420d-a80f-0fe64c2c5fab}, !- Handle
  Controller Water Coil 63,               !- Name
  {0317bb72-f442-44ee-925e-d3b50d4ad03b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {237d505a-72d7-4ae4-8d0c-cf105864e651}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f8ca4308-33b3-4f47-b4b8-f4e353dd3ed3}, !- Handle
  Coaches Level Studio 460AB VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bbc1a743-0775-4759-a1f5-d3593c6f8e9d}, !- Air Inlet Node Name
  0.4247526987,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0317bb72-f442-44ee-925e-d3b50d4ad03b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {235e4474-c37a-427e-8720-00a67d3d0868}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92dd78c7-b39a-404e-b0d8-f6aa7180de8d}, !- Handle
  Node 595,                               !- Name
  {235e4474-c37a-427e-8720-00a67d3d0868}, !- Inlet Port
  {876da868-0fbf-46ab-ac0b-b943bc3da355}; !- Outlet Port

OS:Node,
  {53ad4fc4-cded-4caa-872a-e49c5b32ec44}, !- Handle
  Node 596,                               !- Name
  {c79929a7-55fd-4c4a-9437-c28f013a3338}, !- Inlet Port
  {d332a7a4-3b5a-4089-93da-b75711dee0b5}; !- Outlet Port

OS:Connection,
  {876da868-0fbf-46ab-ac0b-b943bc3da355}, !- Handle
  {a4642c91-aa52-47e0-9ddd-9bac0de169f5}, !- Name
  {92dd78c7-b39a-404e-b0d8-f6aa7180de8d}, !- Source Object
  3,                                      !- Outlet Port
  {da4e41bf-b694-45c1-9974-79ce7182320b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c79929a7-55fd-4c4a-9437-c28f013a3338}, !- Handle
  {90ca3345-7781-4a1c-8dae-6268fb196865}, !- Name
  {7253a647-52e5-4366-8160-9c8c03edf41c}, !- Source Object
  12,                                     !- Outlet Port
  {53ad4fc4-cded-4caa-872a-e49c5b32ec44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d332a7a4-3b5a-4089-93da-b75711dee0b5}, !- Handle
  {805a6d7a-9ae9-467e-aabc-bac89f6829da}, !- Name
  {53ad4fc4-cded-4caa-872a-e49c5b32ec44}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {040dca66-48cb-44f0-8161-29d8fe440404}, !- Handle
  Node 597,                               !- Name
  {3f84fd84-dd8e-42c0-8c7b-25cac9f7c231}, !- Inlet Port
  {bbc1a743-0775-4759-a1f5-d3593c6f8e9d}; !- Outlet Port

OS:Connection,
  {3f84fd84-dd8e-42c0-8c7b-25cac9f7c231}, !- Handle
  {43d6c8d5-3c00-48a3-82e3-f256247b8ee4}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  26,                                     !- Outlet Port
  {040dca66-48cb-44f0-8161-29d8fe440404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc1a743-0775-4759-a1f5-d3593c6f8e9d}, !- Handle
  {d856ff8c-944c-4627-859f-77dd622c521f}, !- Name
  {040dca66-48cb-44f0-8161-29d8fe440404}, !- Source Object
  3,                                      !- Outlet Port
  {f8ca4308-33b3-4f47-b4b8-f4e353dd3ed3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {235e4474-c37a-427e-8720-00a67d3d0868}, !- Handle
  {98908a50-ead1-4736-8a86-7b166da8119a}, !- Name
  {f8ca4308-33b3-4f47-b4b8-f4e353dd3ed3}, !- Source Object
  12,                                     !- Outlet Port
  {92dd78c7-b39a-404e-b0d8-f6aa7180de8d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4dbddc83-a368-4059-8b91-1bf2c4d01464}, !- Handle
  Field Level Conference 128D AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -235.9737215,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0216297c-3397-4f41-b6eb-5d71dcbfb2a8}, !- Handle
  Field Level Conference 128D AHU Winter Design Day Load, !- Name
  {4dbddc83-a368-4059-8b91-1bf2c4d01464}, !- Other Equipment Definition Name
  {b7aede71-c6e1-4b91-9a84-e11bf9cd0e15}, !- Space or SpaceType Name
  {03bb6804-a96b-4766-b205-1e6b8aec1117}; !- Schedule Name

OS:Schedule:Ruleset,
  {03bb6804-a96b-4766-b205-1e6b8aec1117}, !- Handle
  NE_Ops Field Level Conference 128D AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {129cb15a-3743-4ad2-9265-0f3a9c46ee1c}, !- Default Day Schedule Name
  {7dcaaa3d-4d26-47ab-b4be-41f47a1d038c}, !- Summer Design Day Schedule Name
  {9906c9b7-8783-435c-829e-31864134db9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {129cb15a-3743-4ad2-9265-0f3a9c46ee1c}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7dcaaa3d-4d26-47ab-b4be-41f47a1d038c}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9906c9b7-8783-435c-829e-31864134db9d}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {acf0c7f5-f782-4db3-b53b-bec11771a1b1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 16, !- Name
  {03bb6804-a96b-4766-b205-1e6b8aec1117}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d76d7c01-3f19-4dfd-baea-1fe6eba918de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d76d7c01-3f19-4dfd-baea-1fe6eba918de}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 16, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {c1d4a557-49c2-498d-b72c-545a39e80b1d}, !- Handle
  Field Level Conference 128D VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d6bb6b1-f774-4c9f-a8a6-5c622b4a41c4}, !- Water Inlet Node Name
  {63045e9a-2a6c-4545-b77f-4546dc419a61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8571552833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0953a0d-162c-4254-95d5-cdb363b64c83}, !- Handle
  Node 598,                               !- Name
  {0ce69942-a11f-452a-b939-d49ff0f70534}, !- Inlet Port
  {5d6bb6b1-f774-4c9f-a8a6-5c622b4a41c4}; !- Outlet Port

OS:Connection,
  {0ce69942-a11f-452a-b939-d49ff0f70534}, !- Handle
  {fed5dbf3-086b-4fbe-a071-03f21a52388e}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  59,                                     !- Outlet Port
  {b0953a0d-162c-4254-95d5-cdb363b64c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bd986f5-b684-4afb-a9bd-036a85b591b5}, !- Handle
  Node 599,                               !- Name
  {63045e9a-2a6c-4545-b77f-4546dc419a61}, !- Inlet Port
  {eabe8c6b-237c-4151-b045-edf6c8ce6baa}; !- Outlet Port

OS:Connection,
  {5d6bb6b1-f774-4c9f-a8a6-5c622b4a41c4}, !- Handle
  {76f560a1-594f-4db3-924b-020205d3bf8a}, !- Name
  {b0953a0d-162c-4254-95d5-cdb363b64c83}, !- Source Object
  3,                                      !- Outlet Port
  {c1d4a557-49c2-498d-b72c-545a39e80b1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63045e9a-2a6c-4545-b77f-4546dc419a61}, !- Handle
  {c0f2209c-fc06-4a88-9f56-679ea5a6d057}, !- Name
  {c1d4a557-49c2-498d-b72c-545a39e80b1d}, !- Source Object
  6,                                      !- Outlet Port
  {4bd986f5-b684-4afb-a9bd-036a85b591b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabe8c6b-237c-4151-b045-edf6c8ce6baa}, !- Handle
  {d7476eac-3851-4d30-8238-a4bcbec1a921}, !- Name
  {4bd986f5-b684-4afb-a9bd-036a85b591b5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {846e4c72-4f3e-48ec-9df1-a32ebabd431d}, !- Handle
  Controller Water Coil 64,               !- Name
  {c1d4a557-49c2-498d-b72c-545a39e80b1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b0953a0d-162c-4254-95d5-cdb363b64c83}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08424fc1-7c83-42d4-b118-df3b85718de6}, !- Handle
  Field Level Conference 128D VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3f80675a-29d9-43df-beed-309904b50a11}, !- Air Inlet Node Name
  0.1415842329,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1d4a557-49c2-498d-b72c-545a39e80b1d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f9b2dda-7b8d-42d5-96a0-c4412b85c4f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {53477a02-bdbc-4bbb-8899-c992845e2692}, !- Handle
  Node 600,                               !- Name
  {6f9b2dda-7b8d-42d5-96a0-c4412b85c4f9}, !- Inlet Port
  {aec46852-3891-4974-8829-b9c04278a69d}; !- Outlet Port

OS:Node,
  {c3d15b4f-fb0e-4bc0-95fa-9c76cd7843e3}, !- Handle
  Node 601,                               !- Name
  {5982cef9-3242-4bd0-8504-302c34fc0833}, !- Inlet Port
  {42a579d6-ad0c-4652-9395-d59bf6072503}; !- Outlet Port

OS:Connection,
  {aec46852-3891-4974-8829-b9c04278a69d}, !- Handle
  {71d532e0-710a-4dd9-b4ab-3c88fc5b5040}, !- Name
  {53477a02-bdbc-4bbb-8899-c992845e2692}, !- Source Object
  3,                                      !- Outlet Port
  {be2d5569-bc2d-474b-b17c-e832498716a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5982cef9-3242-4bd0-8504-302c34fc0833}, !- Handle
  {769e6378-e941-4ec5-9866-7df1b23eded5}, !- Name
  {73139c5b-a03f-488b-bfb0-f079f52aa8cd}, !- Source Object
  12,                                     !- Outlet Port
  {c3d15b4f-fb0e-4bc0-95fa-9c76cd7843e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a579d6-ad0c-4652-9395-d59bf6072503}, !- Handle
  {d2096ef6-82ad-4a54-accb-7ce35edf474e}, !- Name
  {c3d15b4f-fb0e-4bc0-95fa-9c76cd7843e3}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d265adc4-41cd-4ef4-bf62-5e3af5eeedbb}, !- Handle
  Node 602,                               !- Name
  {2317f4f4-e1e0-4f43-8d2a-28f93f8bd0ea}, !- Inlet Port
  {3f80675a-29d9-43df-beed-309904b50a11}; !- Outlet Port

OS:Connection,
  {2317f4f4-e1e0-4f43-8d2a-28f93f8bd0ea}, !- Handle
  {67051558-4ed1-45b5-8f79-cf37a372d6cc}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  12,                                     !- Outlet Port
  {d265adc4-41cd-4ef4-bf62-5e3af5eeedbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f80675a-29d9-43df-beed-309904b50a11}, !- Handle
  {476158c2-643b-40bf-ab5b-2f3116c858c9}, !- Name
  {d265adc4-41cd-4ef4-bf62-5e3af5eeedbb}, !- Source Object
  3,                                      !- Outlet Port
  {08424fc1-7c83-42d4-b118-df3b85718de6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f9b2dda-7b8d-42d5-96a0-c4412b85c4f9}, !- Handle
  {4f4e5733-221c-4ca6-a10c-90bb3742fc16}, !- Name
  {08424fc1-7c83-42d4-b118-df3b85718de6}, !- Source Object
  12,                                     !- Outlet Port
  {53477a02-bdbc-4bbb-8899-c992845e2692}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0e93b7cd-5769-4612-ad93-ec8516533d52}, !- Handle
  Field Level Weight 130-EFG AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -15731.5814333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d8701232-a9a9-4cb8-b947-9a9722d38a01}, !- Handle
  Field Level Weight 130-EFG AHU Winter Design Day Load, !- Name
  {0e93b7cd-5769-4612-ad93-ec8516533d52}, !- Other Equipment Definition Name
  {218921b5-518b-40af-922b-00079072402e}, !- Space or SpaceType Name
  {3ef396eb-490a-4edc-9c24-0953cad64668}; !- Schedule Name

OS:Schedule:Ruleset,
  {3ef396eb-490a-4edc-9c24-0953cad64668}, !- Handle
  NE_Ops Field Level Weight 130-EFG AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c7d51f2d-1d32-45a2-9be5-33b5bd5dcf9b}, !- Default Day Schedule Name
  {9fcb0a26-3b71-4c83-b523-680584eb98c0}, !- Summer Design Day Schedule Name
  {a78d8d2d-2515-482b-bc2c-9ad5fc7e89ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7d51f2d-1d32-45a2-9be5-33b5bd5dcf9b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9fcb0a26-3b71-4c83-b523-680584eb98c0}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a78d8d2d-2515-482b-bc2c-9ad5fc7e89ac}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b4a3c57e-03a0-4320-9c7d-a5d65aeee3f9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 17, !- Name
  {3ef396eb-490a-4edc-9c24-0953cad64668}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dcfd1b9-5990-4184-abc5-e0bef30212e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dcfd1b9-5990-4184-abc5-e0bef30212e1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 17, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {baa85948-837e-40d9-8f54-740c40c06929}, !- Handle
  Field Level Weight 130-EFG VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {975e8a12-8e85-4f6a-9331-32f77ab82b2b}, !- Water Inlet Node Name
  {7ea36012-1f0b-4aa0-9b68-9c52ea49ea20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9bf6284b-2f15-4921-a835-a2090f7985ae}, !- Handle
  Node 603,                               !- Name
  {7e2790ec-2ab3-43f0-ad41-9d6c688d2ebd}, !- Inlet Port
  {975e8a12-8e85-4f6a-9331-32f77ab82b2b}; !- Outlet Port

OS:Connection,
  {7e2790ec-2ab3-43f0-ad41-9d6c688d2ebd}, !- Handle
  {41326d65-ef20-4b92-bb31-a8fbe12b9fc6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  60,                                     !- Outlet Port
  {9bf6284b-2f15-4921-a835-a2090f7985ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2636f82-ae29-4714-9c64-ea44bec76cf9}, !- Handle
  Node 604,                               !- Name
  {7ea36012-1f0b-4aa0-9b68-9c52ea49ea20}, !- Inlet Port
  {a74c4509-42a5-4c94-aa26-c42ef406a578}; !- Outlet Port

OS:Connection,
  {975e8a12-8e85-4f6a-9331-32f77ab82b2b}, !- Handle
  {8dab6dfb-4237-4bbe-aa44-a5926b6c0fe4}, !- Name
  {9bf6284b-2f15-4921-a835-a2090f7985ae}, !- Source Object
  3,                                      !- Outlet Port
  {baa85948-837e-40d9-8f54-740c40c06929}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ea36012-1f0b-4aa0-9b68-9c52ea49ea20}, !- Handle
  {f1b73f42-2d68-49a5-9d66-85f92bb98a5d}, !- Name
  {baa85948-837e-40d9-8f54-740c40c06929}, !- Source Object
  6,                                      !- Outlet Port
  {b2636f82-ae29-4714-9c64-ea44bec76cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74c4509-42a5-4c94-aa26-c42ef406a578}, !- Handle
  {2a78414a-648a-4ccd-bc4a-7246d03ca19c}, !- Name
  {b2636f82-ae29-4714-9c64-ea44bec76cf9}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ba56ea7-968b-4158-958c-f8f46274959b}, !- Handle
  Controller Water Coil 65,               !- Name
  {baa85948-837e-40d9-8f54-740c40c06929}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9bf6284b-2f15-4921-a835-a2090f7985ae}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc07a1de-e86d-4570-8b02-22532363a313}, !- Handle
  Field Level Weight 130-EFG VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {07840501-9a3d-473d-9940-d9867d757e2a}, !- Air Inlet Node Name
  9.43894886,                             !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {baa85948-837e-40d9-8f54-740c40c06929}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {408a9f84-8458-4b8f-9b45-6916666794d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44a67508-93df-4534-a184-fbd03401b61d}, !- Handle
  Node 605,                               !- Name
  {408a9f84-8458-4b8f-9b45-6916666794d8}, !- Inlet Port
  {3215429e-9d87-4732-9a57-4faac1da6e9d}; !- Outlet Port

OS:Node,
  {7f5127af-6514-496d-8f9e-c68db9289c05}, !- Handle
  Node 606,                               !- Name
  {93490349-32f9-42df-adb6-5f23b1764005}, !- Inlet Port
  {1c354acb-f424-414e-9a02-064ff84185d9}; !- Outlet Port

OS:Connection,
  {3215429e-9d87-4732-9a57-4faac1da6e9d}, !- Handle
  {14e2e28a-54e5-4d5d-ae82-5a446d0dc487}, !- Name
  {44a67508-93df-4534-a184-fbd03401b61d}, !- Source Object
  3,                                      !- Outlet Port
  {a73e7e31-9645-46a1-aba4-83923e3118fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93490349-32f9-42df-adb6-5f23b1764005}, !- Handle
  {ab38471f-22d0-49dc-836f-3fcfce6ba15b}, !- Name
  {7363f2c4-610a-4b97-a1c3-80fa70bd5266}, !- Source Object
  12,                                     !- Outlet Port
  {7f5127af-6514-496d-8f9e-c68db9289c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c354acb-f424-414e-9a02-064ff84185d9}, !- Handle
  {1aa6bc9c-c92a-4dda-89c2-0bb629b2bed7}, !- Name
  {7f5127af-6514-496d-8f9e-c68db9289c05}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {504e3b9e-2e82-4ede-b3e2-6cea9b6934db}, !- Handle
  Node 607,                               !- Name
  {1755366f-c24b-434f-8aca-e866783d808a}, !- Inlet Port
  {07840501-9a3d-473d-9940-d9867d757e2a}; !- Outlet Port

OS:Connection,
  {1755366f-c24b-434f-8aca-e866783d808a}, !- Handle
  {e63b151d-3e16-4cbf-b4da-229dc30e16aa}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  13,                                     !- Outlet Port
  {504e3b9e-2e82-4ede-b3e2-6cea9b6934db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07840501-9a3d-473d-9940-d9867d757e2a}, !- Handle
  {a1635943-ec90-4ebb-82bc-2f3507ccf0a4}, !- Name
  {504e3b9e-2e82-4ede-b3e2-6cea9b6934db}, !- Source Object
  3,                                      !- Outlet Port
  {dc07a1de-e86d-4570-8b02-22532363a313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {408a9f84-8458-4b8f-9b45-6916666794d8}, !- Handle
  {d805ac01-fa32-4620-840d-faf9e747f4b3}, !- Name
  {dc07a1de-e86d-4570-8b02-22532363a313}, !- Source Object
  12,                                     !- Outlet Port
  {44a67508-93df-4534-a184-fbd03401b61d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f16d0ff0-2b64-472b-af56-22d68e6aa996}, !- Handle
  Concourse Level Meeting 327 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -511.276396583333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1d711d32-7968-4e9b-870a-1abad73dc884}, !- Handle
  Concourse Level Meeting 327 AHU Winter Design Day Load, !- Name
  {f16d0ff0-2b64-472b-af56-22d68e6aa996}, !- Other Equipment Definition Name
  {3f8b9b18-1dca-4fc8-821c-8d711bf36abd}, !- Space or SpaceType Name
  {d0bc82c1-b614-4477-8794-e85eddb28bfd}; !- Schedule Name

OS:Schedule:Ruleset,
  {d0bc82c1-b614-4477-8794-e85eddb28bfd}, !- Handle
  NE_Ops Concourse Level Meeting 327 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4b365984-d398-404a-934a-501750090779}, !- Default Day Schedule Name
  {34444fef-95ce-4a94-bdda-c74818a1ce1c}, !- Summer Design Day Schedule Name
  {40940fe0-e32d-4b2f-aa71-29fb8853a37c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b365984-d398-404a-934a-501750090779}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34444fef-95ce-4a94-bdda-c74818a1ce1c}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40940fe0-e32d-4b2f-aa71-29fb8853a37c}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7365150-b5f2-4c45-92df-ce4f2a6539ef}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 5, !- Name
  {d0bc82c1-b614-4477-8794-e85eddb28bfd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ed25d1b-0d85-4524-b784-9f6086a1c132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ed25d1b-0d85-4524-b784-9f6086a1c132}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {9b3a7e43-3f64-4026-9a48-77da1dc8eb2c}, !- Handle
  Concourse Level Meeting 327 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b366e92-5692-4fb6-8362-bb4e4c780a3d}, !- Water Inlet Node Name
  {0b6cc9b1-db8f-491a-a76c-caa94d8df18e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.98984385,                            !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d36b78fd-a220-43de-bda5-56cd845dce86}, !- Handle
  Node 608,                               !- Name
  {9a7f8196-ccac-451d-9471-08ec929c1afb}, !- Inlet Port
  {9b366e92-5692-4fb6-8362-bb4e4c780a3d}; !- Outlet Port

OS:Connection,
  {9a7f8196-ccac-451d-9471-08ec929c1afb}, !- Handle
  {c62d5ff9-939e-4b8e-b492-f013fd4f6d13}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  61,                                     !- Outlet Port
  {d36b78fd-a220-43de-bda5-56cd845dce86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42b7d5fa-1105-4707-93b0-be75ddf445b2}, !- Handle
  Node 609,                               !- Name
  {0b6cc9b1-db8f-491a-a76c-caa94d8df18e}, !- Inlet Port
  {9b810162-508a-4db8-81ac-99be56589c3b}; !- Outlet Port

OS:Connection,
  {9b366e92-5692-4fb6-8362-bb4e4c780a3d}, !- Handle
  {ac2d4e30-f440-4ce7-8b35-78b933e45d63}, !- Name
  {d36b78fd-a220-43de-bda5-56cd845dce86}, !- Source Object
  3,                                      !- Outlet Port
  {9b3a7e43-3f64-4026-9a48-77da1dc8eb2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b6cc9b1-db8f-491a-a76c-caa94d8df18e}, !- Handle
  {a1e4971c-9742-4378-96cf-97b118cdd1cd}, !- Name
  {9b3a7e43-3f64-4026-9a48-77da1dc8eb2c}, !- Source Object
  6,                                      !- Outlet Port
  {42b7d5fa-1105-4707-93b0-be75ddf445b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b810162-508a-4db8-81ac-99be56589c3b}, !- Handle
  {4d8c2821-cf02-4f52-a95a-9a508169ea3b}, !- Name
  {42b7d5fa-1105-4707-93b0-be75ddf445b2}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ac37e99-6020-4926-bc7e-31c488e7af39}, !- Handle
  Controller Water Coil 66,               !- Name
  {9b3a7e43-3f64-4026-9a48-77da1dc8eb2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d36b78fd-a220-43de-bda5-56cd845dce86}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {862406f0-f410-48f1-ab14-14a6f81c4d6f}, !- Handle
  Concourse Level Meeting 327 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d444ae51-ca72-410a-af65-a68aaa708700}, !- Air Inlet Node Name
  0.30676583795,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b3a7e43-3f64-4026-9a48-77da1dc8eb2c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4df9676-7a0a-435e-b23a-c22844147aa6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79e508e6-9067-4cba-94c9-1019848bbb15}, !- Handle
  Node 610,                               !- Name
  {a4df9676-7a0a-435e-b23a-c22844147aa6}, !- Inlet Port
  {78a28ef2-22e3-46b8-b577-aa109b7f6ff5}; !- Outlet Port

OS:Node,
  {43869e7f-40ee-4adb-bc48-c7c070e405ea}, !- Handle
  Node 611,                               !- Name
  {a2199502-c502-4703-a9a4-16450d47c204}, !- Inlet Port
  {bd3b9d5b-1ae0-45ef-9cdc-d2a3ebfab356}; !- Outlet Port

OS:Connection,
  {78a28ef2-22e3-46b8-b577-aa109b7f6ff5}, !- Handle
  {536b6e19-a462-4708-bd3d-7a2aeeef388a}, !- Name
  {79e508e6-9067-4cba-94c9-1019848bbb15}, !- Source Object
  3,                                      !- Outlet Port
  {13dadfc0-9e4b-4584-acf8-eed3e49eecc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2199502-c502-4703-a9a4-16450d47c204}, !- Handle
  {d7d7821a-5fbf-4584-8390-4f58848f0f32}, !- Name
  {77e59f21-f770-4180-a9e5-8d3211fc1134}, !- Source Object
  12,                                     !- Outlet Port
  {43869e7f-40ee-4adb-bc48-c7c070e405ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3b9d5b-1ae0-45ef-9cdc-d2a3ebfab356}, !- Handle
  {a1a0b7ab-01f1-48eb-acbc-16fc65826c3b}, !- Name
  {43869e7f-40ee-4adb-bc48-c7c070e405ea}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1077c9c7-2163-4df5-bccd-932ecab0cb58}, !- Handle
  Node 612,                               !- Name
  {a44b78dd-618b-42fb-b9fc-ca4dd08101fa}, !- Inlet Port
  {d444ae51-ca72-410a-af65-a68aaa708700}; !- Outlet Port

OS:Connection,
  {a44b78dd-618b-42fb-b9fc-ca4dd08101fa}, !- Handle
  {f4a8ce85-0622-43ec-9d1d-0c455a68488e}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  7,                                      !- Outlet Port
  {1077c9c7-2163-4df5-bccd-932ecab0cb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d444ae51-ca72-410a-af65-a68aaa708700}, !- Handle
  {a24c2725-5077-47ea-9db0-fcaa0dc1e3c5}, !- Name
  {1077c9c7-2163-4df5-bccd-932ecab0cb58}, !- Source Object
  3,                                      !- Outlet Port
  {862406f0-f410-48f1-ab14-14a6f81c4d6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4df9676-7a0a-435e-b23a-c22844147aa6}, !- Handle
  {e4c5c1a5-5f0f-4332-9cd0-060e5ea4e345}, !- Name
  {862406f0-f410-48f1-ab14-14a6f81c4d6f}, !- Source Object
  12,                                     !- Outlet Port
  {79e508e6-9067-4cba-94c9-1019848bbb15}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2dfff562-a72c-4c34-86a1-efb9fa15d160}, !- Handle
  Coaches Level Conference 404A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -235.9737215,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d7093259-c415-4315-a960-a45ec27b3b03}, !- Handle
  Coaches Level Conference 404A AHU Winter Design Day Load, !- Name
  {2dfff562-a72c-4c34-86a1-efb9fa15d160}, !- Other Equipment Definition Name
  {07aa4220-7f13-4c75-af18-c02b02142851}, !- Space or SpaceType Name
  {99d2f826-d1e5-4682-9536-f3a3b1df572e}; !- Schedule Name

OS:Schedule:Ruleset,
  {99d2f826-d1e5-4682-9536-f3a3b1df572e}, !- Handle
  NE_Ops Coaches Level Conference 404A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d35af4d7-5f07-4ac8-be53-afd1e6171294}, !- Default Day Schedule Name
  {cd547cff-9d75-4434-8d86-06b208ff18e2}, !- Summer Design Day Schedule Name
  {f4d26d66-ba5d-4e60-8510-ba4a81402e3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d35af4d7-5f07-4ac8-be53-afd1e6171294}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cd547cff-9d75-4434-8d86-06b208ff18e2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4d26d66-ba5d-4e60-8510-ba4a81402e3e}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e763a111-b5aa-493f-b9dc-6071c9bf4dfc}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 25, !- Name
  {99d2f826-d1e5-4682-9536-f3a3b1df572e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6de5034f-a621-43cc-ac3a-4026d5e75983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6de5034f-a621-43cc-ac3a-4026d5e75983}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {ebaa77cf-221d-4659-87d9-35e7e6c9e174}, !- Handle
  Coaches Level Conference 404A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
