  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a3cd08a-1b7c-409e-8b44-d54f1b539d90}, !- Water Inlet Node Name
  {2f3a78d8-487e-4d68-b98c-921dcfbe84bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.7498838555556,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66b000e3-03c5-4f36-91dd-a8b8011f65cd}, !- Handle
  Node 613,                               !- Name
  {60ff9c3e-f4e5-4ea9-a060-8eb1fa708b2e}, !- Inlet Port
  {8a3cd08a-1b7c-409e-8b44-d54f1b539d90}; !- Outlet Port

OS:Connection,
  {60ff9c3e-f4e5-4ea9-a060-8eb1fa708b2e}, !- Handle
  {7fbcaff6-72fc-4884-807a-d5299dff83e2}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  62,                                     !- Outlet Port
  {66b000e3-03c5-4f36-91dd-a8b8011f65cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1a61129-cea7-4e64-9623-ffb8ceaf8749}, !- Handle
  Node 614,                               !- Name
  {2f3a78d8-487e-4d68-b98c-921dcfbe84bd}, !- Inlet Port
  {c403c023-aefc-4f21-85a0-a277145d1e09}; !- Outlet Port

OS:Connection,
  {8a3cd08a-1b7c-409e-8b44-d54f1b539d90}, !- Handle
  {d373ea0f-1b38-4ca6-b53c-7fb554f4fc33}, !- Name
  {66b000e3-03c5-4f36-91dd-a8b8011f65cd}, !- Source Object
  3,                                      !- Outlet Port
  {ebaa77cf-221d-4659-87d9-35e7e6c9e174}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f3a78d8-487e-4d68-b98c-921dcfbe84bd}, !- Handle
  {24e98b00-2b91-4be1-b788-c798b4075b9b}, !- Name
  {ebaa77cf-221d-4659-87d9-35e7e6c9e174}, !- Source Object
  6,                                      !- Outlet Port
  {b1a61129-cea7-4e64-9623-ffb8ceaf8749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c403c023-aefc-4f21-85a0-a277145d1e09}, !- Handle
  {bb3885f5-507b-45a6-bc09-2079e5af3213}, !- Name
  {b1a61129-cea7-4e64-9623-ffb8ceaf8749}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d17ce2d4-2ab4-4365-9334-779dd9b6efc3}, !- Handle
  Controller Water Coil 67,               !- Name
  {ebaa77cf-221d-4659-87d9-35e7e6c9e174}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {66b000e3-03c5-4f36-91dd-a8b8011f65cd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d940aba-2da7-4a0e-93c7-42b75d1e0233}, !- Handle
  Coaches Level Conference 404A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d885ed3f-3dda-48d7-9e25-dfd14c24bcf7}, !- Air Inlet Node Name
  0.1415842329,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ebaa77cf-221d-4659-87d9-35e7e6c9e174}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e298f47-31c6-4a6f-b77b-dd9daaf7c886}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1043c15a-ef5e-4c22-be9b-aa458132e321}, !- Handle
  Node 615,                               !- Name
  {5e298f47-31c6-4a6f-b77b-dd9daaf7c886}, !- Inlet Port
  {d3c1c996-2855-4b53-b97d-9d19b867a8e2}; !- Outlet Port

OS:Node,
  {adf33052-52af-46b4-a4f4-eb5c2868f0b5}, !- Handle
  Node 616,                               !- Name
  {f275eb66-0674-487f-bf9a-2e6c20473b7e}, !- Inlet Port
  {5294ae3d-6202-4a28-b16d-81bbd8dee41d}; !- Outlet Port

OS:Connection,
  {d3c1c996-2855-4b53-b97d-9d19b867a8e2}, !- Handle
  {0058518c-49d9-4313-8eb2-b3206b7d9ff0}, !- Name
  {1043c15a-ef5e-4c22-be9b-aa458132e321}, !- Source Object
  3,                                      !- Outlet Port
  {52dd0bd0-c2ea-4cef-ab0b-da60ab682207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f275eb66-0674-487f-bf9a-2e6c20473b7e}, !- Handle
  {d556de2f-4eb6-43d8-b6b6-ce260c56a3a3}, !- Name
  {781ed4c8-64fa-42b4-9a0a-017d78b1f581}, !- Source Object
  12,                                     !- Outlet Port
  {adf33052-52af-46b4-a4f4-eb5c2868f0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5294ae3d-6202-4a28-b16d-81bbd8dee41d}, !- Handle
  {784e9674-3b3a-4d64-8a52-af93affbbba0}, !- Name
  {adf33052-52af-46b4-a4f4-eb5c2868f0b5}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {dfd5d827-23ac-46f6-9f32-40e26528ea06}, !- Handle
  Node 617,                               !- Name
  {5bdddd46-ce56-4fb3-acd7-c2ecb14ea74e}, !- Inlet Port
  {d885ed3f-3dda-48d7-9e25-dfd14c24bcf7}; !- Outlet Port

OS:Connection,
  {5bdddd46-ce56-4fb3-acd7-c2ecb14ea74e}, !- Handle
  {afc1f990-8eb8-4860-ad4a-01919ed98d3a}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  27,                                     !- Outlet Port
  {dfd5d827-23ac-46f6-9f32-40e26528ea06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d885ed3f-3dda-48d7-9e25-dfd14c24bcf7}, !- Handle
  {d7ecb471-fe47-4f97-b5b3-4119a58581f4}, !- Name
  {dfd5d827-23ac-46f6-9f32-40e26528ea06}, !- Source Object
  3,                                      !- Outlet Port
  {5d940aba-2da7-4a0e-93c7-42b75d1e0233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e298f47-31c6-4a6f-b77b-dd9daaf7c886}, !- Handle
  {741b07d5-b68a-42ff-b8c0-a8bc56f3c906}, !- Name
  {5d940aba-2da7-4a0e-93c7-42b75d1e0233}, !- Source Object
  12,                                     !- Outlet Port
  {1043c15a-ef5e-4c22-be9b-aa458132e321}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e9ee65ba-3801-4cba-99b0-ae2025f61754}, !- Handle
  Field Level Office 101E-G AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1120.875177125,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {686f5ba9-14bb-47c4-b5b1-bba4df8408f8}, !- Handle
  Field Level Office 101E-G AHU Winter Design Day Load, !- Name
  {e9ee65ba-3801-4cba-99b0-ae2025f61754}, !- Other Equipment Definition Name
  {02123089-2629-4161-902b-e5b54a97ebf3}, !- Space or SpaceType Name
  {b5a1a2c3-b3e4-4797-930b-d26f21948690}; !- Schedule Name

OS:Schedule:Ruleset,
  {b5a1a2c3-b3e4-4797-930b-d26f21948690}, !- Handle
  NE_Ops Field Level Office 101E-G AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7b13adbe-9eca-4395-9ef3-32ca4d6359ac}, !- Default Day Schedule Name
  {676619b3-2275-47a8-9541-f8fd63a78a13}, !- Summer Design Day Schedule Name
  {f63b0a08-f96f-4949-bdfc-2dc6fe8825b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b13adbe-9eca-4395-9ef3-32ca4d6359ac}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {676619b3-2275-47a8-9541-f8fd63a78a13}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f63b0a08-f96f-4949-bdfc-2dc6fe8825b4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8f9edad4-cfef-4f2a-8b13-817ec5dab048}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 18, !- Name
  {b5a1a2c3-b3e4-4797-930b-d26f21948690}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07187ef0-fa9c-4f88-acb8-48a976bb0150}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07187ef0-fa9c-4f88-acb8-48a976bb0150}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 18, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {9a77594b-c684-4a60-b864-8c7e06f891ec}, !- Handle
  Field Level Office 101E-G VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4175b5b1-8056-40ae-8f6e-d3cc1db17c03}, !- Water Inlet Node Name
  {19ab0bac-f93c-41e4-92f5-667b19658be3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8313616166667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2a2f4d9-76a8-4bdc-95a7-950fc10aab29}, !- Handle
  Node 618,                               !- Name
  {119a274d-b926-457b-a140-fdedd09b5aff}, !- Inlet Port
  {4175b5b1-8056-40ae-8f6e-d3cc1db17c03}; !- Outlet Port

OS:Connection,
  {119a274d-b926-457b-a140-fdedd09b5aff}, !- Handle
  {36126daf-d93a-4b49-a6a7-f4f43fda2773}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  63,                                     !- Outlet Port
  {a2a2f4d9-76a8-4bdc-95a7-950fc10aab29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {090c8a8f-6cb4-4007-9716-95c8b3ffc6a1}, !- Handle
  Node 619,                               !- Name
  {19ab0bac-f93c-41e4-92f5-667b19658be3}, !- Inlet Port
  {9d7e887c-a49d-44c8-ab50-c88103231880}; !- Outlet Port

OS:Connection,
  {4175b5b1-8056-40ae-8f6e-d3cc1db17c03}, !- Handle
  {feb4383b-fc0c-4689-bc74-00aabd66a1bd}, !- Name
  {a2a2f4d9-76a8-4bdc-95a7-950fc10aab29}, !- Source Object
  3,                                      !- Outlet Port
  {9a77594b-c684-4a60-b864-8c7e06f891ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19ab0bac-f93c-41e4-92f5-667b19658be3}, !- Handle
  {67f4c2c6-6554-4572-8beb-3215cdb32ad9}, !- Name
  {9a77594b-c684-4a60-b864-8c7e06f891ec}, !- Source Object
  6,                                      !- Outlet Port
  {090c8a8f-6cb4-4007-9716-95c8b3ffc6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7e887c-a49d-44c8-ab50-c88103231880}, !- Handle
  {59606cf9-5c25-49d8-a775-85a4cc3c6cb5}, !- Name
  {090c8a8f-6cb4-4007-9716-95c8b3ffc6a1}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b097272-e91a-4965-9d5e-a88681f902e1}, !- Handle
  Controller Water Coil 68,               !- Name
  {9a77594b-c684-4a60-b864-8c7e06f891ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a2a2f4d9-76a8-4bdc-95a7-950fc10aab29}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6afd7c86-869a-4812-af9b-a0cd23d3569a}, !- Handle
  Field Level Office 101E-G VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {5c504eed-dd53-49cc-8fc6-4604aca8e32b}, !- Air Inlet Node Name
  0.672525106275,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a77594b-c684-4a60-b864-8c7e06f891ec}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2453500c-2045-416e-a142-3a6430c74545}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abb5bc46-a4ce-478b-be38-b7325eb403bf}, !- Handle
  Node 620,                               !- Name
  {2453500c-2045-416e-a142-3a6430c74545}, !- Inlet Port
  {f541c676-4614-4ec4-885a-ed427b87ef28}; !- Outlet Port

OS:Node,
  {5f9d659a-4de7-4acc-b5b5-9a2d94cf2ab1}, !- Handle
  Node 621,                               !- Name
  {76878fb0-7111-46b0-9183-2be7d36964cf}, !- Inlet Port
  {cd50e073-2478-4e83-83a3-176d8dc625e7}; !- Outlet Port

OS:Connection,
  {f541c676-4614-4ec4-885a-ed427b87ef28}, !- Handle
  {c4ccbf57-011e-42f1-b6f3-a466dcea7551}, !- Name
  {abb5bc46-a4ce-478b-be38-b7325eb403bf}, !- Source Object
  3,                                      !- Outlet Port
  {e3337720-4292-4cb7-8562-a1c6d69f706e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76878fb0-7111-46b0-9183-2be7d36964cf}, !- Handle
  {893a4dd8-a556-47a3-9464-9a43fdb392b4}, !- Name
  {792a875e-8311-4a2b-80e9-7f8b073edee9}, !- Source Object
  12,                                     !- Outlet Port
  {5f9d659a-4de7-4acc-b5b5-9a2d94cf2ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd50e073-2478-4e83-83a3-176d8dc625e7}, !- Handle
  {79008d11-bbc3-4c22-be71-1c3aeef3344c}, !- Name
  {5f9d659a-4de7-4acc-b5b5-9a2d94cf2ab1}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c6b4d00-66b6-40b1-8b7e-40df0303421d}, !- Handle
  Node 622,                               !- Name
  {2ee532fc-b897-44e7-ad10-0734ffb3d57d}, !- Inlet Port
  {5c504eed-dd53-49cc-8fc6-4604aca8e32b}; !- Outlet Port

OS:Connection,
  {2ee532fc-b897-44e7-ad10-0734ffb3d57d}, !- Handle
  {90bd154a-ca34-428e-aa7b-ec8e2d72d9ee}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  7,                                      !- Outlet Port
  {4c6b4d00-66b6-40b1-8b7e-40df0303421d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c504eed-dd53-49cc-8fc6-4604aca8e32b}, !- Handle
  {1df7c165-1d0e-4e97-b011-17aab828ffff}, !- Name
  {4c6b4d00-66b6-40b1-8b7e-40df0303421d}, !- Source Object
  3,                                      !- Outlet Port
  {6afd7c86-869a-4812-af9b-a0cd23d3569a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2453500c-2045-416e-a142-3a6430c74545}, !- Handle
  {b144cfac-be8e-4eac-807c-bf9fc4274a91}, !- Name
  {6afd7c86-869a-4812-af9b-a0cd23d3569a}, !- Source Object
  12,                                     !- Outlet Port
  {abb5bc46-a4ce-478b-be38-b7325eb403bf}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {46044be8-e2a6-41d9-bdb0-64057dcfa4e8}, !- Handle
  Athletic Admin Level Office 506 RRU505 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -943.894886,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {312fc4e3-78ef-40c1-a505-daa59bd342cf}, !- Handle
  Athletic Admin Level Office 506 RRU505 AHU Winter Design Day Load, !- Name
  {46044be8-e2a6-41d9-bdb0-64057dcfa4e8}, !- Other Equipment Definition Name
  {a5e266e5-8645-40b6-aeda-9d00e0274dac}, !- Space or SpaceType Name
  {40b95c36-c889-4579-a44a-35d4e8d051b7}; !- Schedule Name

OS:Schedule:Ruleset,
  {40b95c36-c889-4579-a44a-35d4e8d051b7}, !- Handle
  NE_Ops Athletic Admin Level Office 506 RRU505 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {52e64486-1701-4cfa-8981-4f02bd25c987}, !- Default Day Schedule Name
  {179b34c5-9245-4d54-8922-71260f95587e}, !- Summer Design Day Schedule Name
  {ffe5abcf-c033-4d53-9170-78ecf8578a79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52e64486-1701-4cfa-8981-4f02bd25c987}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {179b34c5-9245-4d54-8922-71260f95587e}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ffe5abcf-c033-4d53-9170-78ecf8578a79}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b5cefe6-a328-4443-88be-c16a0ddae1a2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 26, !- Name
  {40b95c36-c889-4579-a44a-35d4e8d051b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd0d6189-d642-4ca9-bb84-87cf9813a598}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd0d6189-d642-4ca9-bb84-87cf9813a598}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {80e15fb3-7374-41d0-9d91-e2a95d934d52}, !- Handle
  Athletic Admin Level Office 506 RRU505 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e7a6dd2-e2ff-495d-bb67-6a7a250c4111}, !- Water Inlet Node Name
  {35ebe17e-bed4-4b46-94f8-587af46bc848}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {acb3293c-7d99-42a4-b1be-f61b587e2a4a}, !- Handle
  Node 623,                               !- Name
  {01190620-b504-4740-86a6-f230c957935c}, !- Inlet Port
  {7e7a6dd2-e2ff-495d-bb67-6a7a250c4111}; !- Outlet Port

OS:Connection,
  {01190620-b504-4740-86a6-f230c957935c}, !- Handle
  {7e6aeb9c-dc18-46e2-91fb-cee978d2f7ff}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  64,                                     !- Outlet Port
  {acb3293c-7d99-42a4-b1be-f61b587e2a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {518ee72b-e0a8-4a06-baf7-60629279310b}, !- Handle
  Node 624,                               !- Name
  {35ebe17e-bed4-4b46-94f8-587af46bc848}, !- Inlet Port
  {37b5c489-b441-4304-8c25-ebe04ce32fd6}; !- Outlet Port

OS:Connection,
  {7e7a6dd2-e2ff-495d-bb67-6a7a250c4111}, !- Handle
  {d5deda2d-c00b-468f-b677-9b8f82dd1225}, !- Name
  {acb3293c-7d99-42a4-b1be-f61b587e2a4a}, !- Source Object
  3,                                      !- Outlet Port
  {80e15fb3-7374-41d0-9d91-e2a95d934d52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35ebe17e-bed4-4b46-94f8-587af46bc848}, !- Handle
  {a267dc25-cfb9-4268-9ac9-628fbe3d20d3}, !- Name
  {80e15fb3-7374-41d0-9d91-e2a95d934d52}, !- Source Object
  6,                                      !- Outlet Port
  {518ee72b-e0a8-4a06-baf7-60629279310b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b5c489-b441-4304-8c25-ebe04ce32fd6}, !- Handle
  {938d6219-dc1b-41de-9f39-bb11cb8c495b}, !- Name
  {518ee72b-e0a8-4a06-baf7-60629279310b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2767b774-0653-4c52-a2ef-3dbef7e089dc}, !- Handle
  Controller Water Coil 69,               !- Name
  {80e15fb3-7374-41d0-9d91-e2a95d934d52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {acb3293c-7d99-42a4-b1be-f61b587e2a4a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6942ff32-b59c-46ec-947c-e4129170683e}, !- Handle
  Athletic Admin Level Office 506 RRU505 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4e4b084f-3ea7-4a3a-be1c-4ad8f7a071f6}, !- Air Inlet Node Name
  0.5663369316,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80e15fb3-7374-41d0-9d91-e2a95d934d52}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40540449-3969-4d4a-8207-903cf74eab1f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80ef2dd2-b4fb-47d6-899c-7d2b5c32d590}, !- Handle
  Node 625,                               !- Name
  {40540449-3969-4d4a-8207-903cf74eab1f}, !- Inlet Port
  {6643a13a-3ce8-4543-a88e-8318642389ca}; !- Outlet Port

OS:Node,
  {13b2fa7d-c807-4234-9ca5-f18245827119}, !- Handle
  Node 626,                               !- Name
  {ea99aad2-ae1e-46f4-8858-a9481bcc0332}, !- Inlet Port
  {5d5e7811-9073-425e-b4ab-fc78da81b3d6}; !- Outlet Port

OS:Connection,
  {6643a13a-3ce8-4543-a88e-8318642389ca}, !- Handle
  {2cd3dada-73a8-4d9c-953a-51c464676f7c}, !- Name
  {80ef2dd2-b4fb-47d6-899c-7d2b5c32d590}, !- Source Object
  3,                                      !- Outlet Port
  {9ab61b9b-6e3e-4378-aaa4-043d075f6b20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea99aad2-ae1e-46f4-8858-a9481bcc0332}, !- Handle
  {26cf9db1-aa96-4c60-8b0e-160d82853a07}, !- Name
  {799ea658-9fad-4703-bb57-3d7049535968}, !- Source Object
  12,                                     !- Outlet Port
  {13b2fa7d-c807-4234-9ca5-f18245827119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5e7811-9073-425e-b4ab-fc78da81b3d6}, !- Handle
  {c76f8385-6237-41f2-8deb-02f8a9d68d90}, !- Name
  {13b2fa7d-c807-4234-9ca5-f18245827119}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {7a21c320-35fc-42a0-bd36-dce5416cafa5}, !- Handle
  Node 627,                               !- Name
  {f9a38610-a362-4624-9805-09713985e4c0}, !- Inlet Port
  {4e4b084f-3ea7-4a3a-be1c-4ad8f7a071f6}; !- Outlet Port

OS:Connection,
  {f9a38610-a362-4624-9805-09713985e4c0}, !- Handle
  {385e3fcd-2cb3-4814-967d-e36b660c1bb8}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  28,                                     !- Outlet Port
  {7a21c320-35fc-42a0-bd36-dce5416cafa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4b084f-3ea7-4a3a-be1c-4ad8f7a071f6}, !- Handle
  {a58be03e-8ba3-4132-926f-c2a578ae3b52}, !- Name
  {7a21c320-35fc-42a0-bd36-dce5416cafa5}, !- Source Object
  3,                                      !- Outlet Port
  {6942ff32-b59c-46ec-947c-e4129170683e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40540449-3969-4d4a-8207-903cf74eab1f}, !- Handle
  {35d5d6bf-796d-4591-a5e3-61e80891d9fc}, !- Name
  {6942ff32-b59c-46ec-947c-e4129170683e}, !- Source Object
  12,                                     !- Outlet Port
  {80ef2dd2-b4fb-47d6-899c-7d2b5c32d590}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e88aa7b8-a49a-4a20-b595-bf7100a2d2e6}, !- Handle
  Field Level Laundry 114A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -393.289535833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0977c17d-3f7c-429d-84e8-346b725aa536}, !- Handle
  Field Level Laundry 114A AHU Winter Design Day Load, !- Name
  {e88aa7b8-a49a-4a20-b595-bf7100a2d2e6}, !- Other Equipment Definition Name
  {6b199478-8aa2-4d14-977e-1a58b92b7fa3}, !- Space or SpaceType Name
  {bc504119-a65b-44b2-83de-52ac823a1fc7}; !- Schedule Name

OS:Schedule:Ruleset,
  {bc504119-a65b-44b2-83de-52ac823a1fc7}, !- Handle
  NE_Ops Field Level Laundry 114A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {bbecf2ef-28ac-46b7-a59d-3f495286e3b1}, !- Default Day Schedule Name
  {8ca8e73f-50bd-46db-91b0-5af2e1519045}, !- Summer Design Day Schedule Name
  {699f730e-9818-4ea0-9471-4150174231ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbecf2ef-28ac-46b7-a59d-3f495286e3b1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8ca8e73f-50bd-46db-91b0-5af2e1519045}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {699f730e-9818-4ea0-9471-4150174231ba}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f118a797-bb8a-45a6-b36d-111d0e454380}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 19, !- Name
  {bc504119-a65b-44b2-83de-52ac823a1fc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {620ccc34-a245-4d17-81bd-8369cbc8f7b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620ccc34-a245-4d17-81bd-8369cbc8f7b4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 19, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e7201fb2-e34b-450d-8e87-a091d314b20c}, !- Handle
  Field Level Laundry 114A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e8d4ebc-a246-47f3-b5a7-6a9f68cabf85}, !- Water Inlet Node Name
  {5c09a3a7-22db-4e2e-9f36-ed85ec34abe7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fca49be3-7593-4c53-a685-799e1a55b03c}, !- Handle
  Node 628,                               !- Name
  {3b39092d-cd51-4695-95fb-e03cd372d838}, !- Inlet Port
  {3e8d4ebc-a246-47f3-b5a7-6a9f68cabf85}; !- Outlet Port

OS:Connection,
  {3b39092d-cd51-4695-95fb-e03cd372d838}, !- Handle
  {07f8ae5b-8bed-411e-9eed-047beddc264c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  65,                                     !- Outlet Port
  {fca49be3-7593-4c53-a685-799e1a55b03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53095272-9e98-43a4-b0c6-0acc34cfdcf6}, !- Handle
  Node 629,                               !- Name
  {5c09a3a7-22db-4e2e-9f36-ed85ec34abe7}, !- Inlet Port
  {4eef51ab-a067-4718-b47e-034a376c8fe2}; !- Outlet Port

OS:Connection,
  {3e8d4ebc-a246-47f3-b5a7-6a9f68cabf85}, !- Handle
  {52587af6-0783-4037-888a-9ac2e51f4832}, !- Name
  {fca49be3-7593-4c53-a685-799e1a55b03c}, !- Source Object
  3,                                      !- Outlet Port
  {e7201fb2-e34b-450d-8e87-a091d314b20c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c09a3a7-22db-4e2e-9f36-ed85ec34abe7}, !- Handle
  {876a765b-4bc8-4ccc-9386-5961c0b24445}, !- Name
  {e7201fb2-e34b-450d-8e87-a091d314b20c}, !- Source Object
  6,                                      !- Outlet Port
  {53095272-9e98-43a4-b0c6-0acc34cfdcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eef51ab-a067-4718-b47e-034a376c8fe2}, !- Handle
  {20e187e0-7221-460b-86bd-19bf3fc54761}, !- Name
  {53095272-9e98-43a4-b0c6-0acc34cfdcf6}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c2bfaa1-9f83-4503-a40c-e18f046dc8fe}, !- Handle
  Controller Water Coil 70,               !- Name
  {e7201fb2-e34b-450d-8e87-a091d314b20c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fca49be3-7593-4c53-a685-799e1a55b03c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a7dfb87-7ce5-40e2-a6e4-78b2d824990d}, !- Handle
  Field Level Laundry 114A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bb34036f-dc1d-4fef-904a-5b6e91fb70c1}, !- Air Inlet Node Name
  0.2359737215,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7201fb2-e34b-450d-8e87-a091d314b20c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd3b15ad-2a30-484a-9cd1-da7141b4b87f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87d54ea9-c1be-4fe7-940c-d95d65deba83}, !- Handle
  Node 630,                               !- Name
  {dd3b15ad-2a30-484a-9cd1-da7141b4b87f}, !- Inlet Port
  {7b80ec8a-427d-4704-bc9a-1ebe5113d1ea}; !- Outlet Port

OS:Node,
  {c426b7ee-c9e2-4454-a73a-98b12123c240}, !- Handle
  Node 631,                               !- Name
  {9e743272-0541-48a3-b434-df9fccfe60ae}, !- Inlet Port
  {a6921087-cd0d-4e0c-ad21-72e1838174cd}; !- Outlet Port

OS:Connection,
  {7b80ec8a-427d-4704-bc9a-1ebe5113d1ea}, !- Handle
  {ac1d2df6-e4ab-4960-99ef-3b8bca0a5bed}, !- Name
  {87d54ea9-c1be-4fe7-940c-d95d65deba83}, !- Source Object
  3,                                      !- Outlet Port
  {c7b9dae9-f7c2-4076-b143-57cb52bd4b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e743272-0541-48a3-b434-df9fccfe60ae}, !- Handle
  {e15a8cae-471f-4164-a0ac-8866d5f6bbee}, !- Name
  {7ed44049-28b4-4866-bbac-8db3a5eca05f}, !- Source Object
  12,                                     !- Outlet Port
  {c426b7ee-c9e2-4454-a73a-98b12123c240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6921087-cd0d-4e0c-ad21-72e1838174cd}, !- Handle
  {d00705c5-86ae-4a22-802c-b507ec9981a1}, !- Name
  {c426b7ee-c9e2-4454-a73a-98b12123c240}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1c92dfd8-307c-4b2d-ad7d-cab01ad5af00}, !- Handle
  Node 632,                               !- Name
  {11516705-7147-4ae1-ac6d-64a41337b5d4}, !- Inlet Port
  {bb34036f-dc1d-4fef-904a-5b6e91fb70c1}; !- Outlet Port

OS:Connection,
  {11516705-7147-4ae1-ac6d-64a41337b5d4}, !- Handle
  {f0ac0fde-2398-4407-b5b9-24b990ef493f}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  14,                                     !- Outlet Port
  {1c92dfd8-307c-4b2d-ad7d-cab01ad5af00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb34036f-dc1d-4fef-904a-5b6e91fb70c1}, !- Handle
  {bee394bc-4aa4-4a3e-8278-658e2a3a3772}, !- Name
  {1c92dfd8-307c-4b2d-ad7d-cab01ad5af00}, !- Source Object
  3,                                      !- Outlet Port
  {0a7dfb87-7ce5-40e2-a6e4-78b2d824990d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd3b15ad-2a30-484a-9cd1-da7141b4b87f}, !- Handle
  {ba2c851e-165d-4c5b-b79c-f697f4f4075d}, !- Name
  {0a7dfb87-7ce5-40e2-a6e4-78b2d824990d}, !- Source Object
  12,                                     !- Outlet Port
  {87d54ea9-c1be-4fe7-940c-d95d65deba83}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {451b0eec-acb7-4c16-ad60-91d9beb584d1}, !- Handle
  Coaches Level Conference 463 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -314.631628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {09c4b189-5fcf-4924-a92d-043adc180cd8}, !- Handle
  Coaches Level Conference 463 AHU Winter Design Day Load, !- Name
  {451b0eec-acb7-4c16-ad60-91d9beb584d1}, !- Other Equipment Definition Name
  {02081cca-f57a-4b4c-a07a-08e29daa25d5}, !- Space or SpaceType Name
  {fcbc18e3-1663-4396-884b-55611b713f4c}; !- Schedule Name

OS:Schedule:Ruleset,
  {fcbc18e3-1663-4396-884b-55611b713f4c}, !- Handle
  NE_Ops Coaches Level Conference 463 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7bc01ffe-ddec-4c50-b11a-fb4861e29fc5}, !- Default Day Schedule Name
  {880772eb-c71e-4d3f-8d4f-e51f001c4c60}, !- Summer Design Day Schedule Name
  {24005bbd-8b01-48b9-a606-d08d0ff57943}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bc01ffe-ddec-4c50-b11a-fb4861e29fc5}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {880772eb-c71e-4d3f-8d4f-e51f001c4c60}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {24005bbd-8b01-48b9-a606-d08d0ff57943}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc8907af-ec69-4c5e-a72c-fc32ae546f63}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 27, !- Name
  {fcbc18e3-1663-4396-884b-55611b713f4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {255b934a-2bba-425f-9997-53266baf446f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {255b934a-2bba-425f-9997-53266baf446f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {d515a7d5-3838-41a9-97bd-272a8a03d7fb}, !- Handle
  Coaches Level Conference 463 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c965d053-e08c-4e54-8306-21b12c4e974d}, !- Water Inlet Node Name
  {bd99d529-bf2d-47d7-9746-b72934ae9eba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.7498838555556,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff1aec7e-b127-40c2-9666-29dec2837329}, !- Handle
  Node 633,                               !- Name
  {97e783e0-6154-40b2-a30b-6f3953c005c9}, !- Inlet Port
  {c965d053-e08c-4e54-8306-21b12c4e974d}; !- Outlet Port

OS:Connection,
  {97e783e0-6154-40b2-a30b-6f3953c005c9}, !- Handle
  {fb55b578-f8d7-47c1-8107-9af3e9975075}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  66,                                     !- Outlet Port
  {ff1aec7e-b127-40c2-9666-29dec2837329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32328449-65c8-492a-bdc8-e0283d06867b}, !- Handle
  Node 634,                               !- Name
  {bd99d529-bf2d-47d7-9746-b72934ae9eba}, !- Inlet Port
  {495bf38e-474f-4c18-a2ce-de8c4d3df7e0}; !- Outlet Port

OS:Connection,
  {c965d053-e08c-4e54-8306-21b12c4e974d}, !- Handle
  {a2e288ba-a5a5-4a1f-8a55-0dd6485ede35}, !- Name
  {ff1aec7e-b127-40c2-9666-29dec2837329}, !- Source Object
  3,                                      !- Outlet Port
  {d515a7d5-3838-41a9-97bd-272a8a03d7fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd99d529-bf2d-47d7-9746-b72934ae9eba}, !- Handle
  {efbd2b3f-2c52-4be9-aae9-e185f3b819d5}, !- Name
  {d515a7d5-3838-41a9-97bd-272a8a03d7fb}, !- Source Object
  6,                                      !- Outlet Port
  {32328449-65c8-492a-bdc8-e0283d06867b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495bf38e-474f-4c18-a2ce-de8c4d3df7e0}, !- Handle
  {57e73f22-8774-4683-a812-fc51134b854d}, !- Name
  {32328449-65c8-492a-bdc8-e0283d06867b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee1224c7-04e9-436a-9f7f-55318ab521da}, !- Handle
  Controller Water Coil 71,               !- Name
  {d515a7d5-3838-41a9-97bd-272a8a03d7fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ff1aec7e-b127-40c2-9666-29dec2837329}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d59a4036-cdec-43df-9f68-d06f5e5f7427}, !- Handle
  Coaches Level Conference 463 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {2cb544db-56bc-451a-a286-63dcb12cef6b}, !- Air Inlet Node Name
  0.1887789772,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d515a7d5-3838-41a9-97bd-272a8a03d7fb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9702837a-736f-42d4-b356-7a566660460e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52100dde-f514-44c3-9fc9-280277d8081b}, !- Handle
  Node 635,                               !- Name
  {9702837a-736f-42d4-b356-7a566660460e}, !- Inlet Port
  {18c6b034-7ace-4153-8417-a4a3ebcb9460}; !- Outlet Port

OS:Node,
  {1111726e-483e-4c9d-900d-df3dd6f38f39}, !- Handle
  Node 636,                               !- Name
  {7ed9935c-077e-4fe1-b424-57b2f9b6c3ab}, !- Inlet Port
  {e96046be-e16d-4e48-b7d5-69d8a73a140f}; !- Outlet Port

OS:Connection,
  {18c6b034-7ace-4153-8417-a4a3ebcb9460}, !- Handle
  {e5666360-cc99-4cce-abf6-0864b9d4fab4}, !- Name
  {52100dde-f514-44c3-9fc9-280277d8081b}, !- Source Object
  3,                                      !- Outlet Port
  {a225f1d8-b059-4135-a25a-ca799b3b33f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed9935c-077e-4fe1-b424-57b2f9b6c3ab}, !- Handle
  {b0a723b0-3d5b-4ddf-ac6b-3b4c58108aee}, !- Name
  {7ee76cf1-b171-4296-879f-eb4cd3c2283f}, !- Source Object
  12,                                     !- Outlet Port
  {1111726e-483e-4c9d-900d-df3dd6f38f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96046be-e16d-4e48-b7d5-69d8a73a140f}, !- Handle
  {fd6ea75b-fe4c-4cec-b0b3-dfe876b9d2aa}, !- Name
  {1111726e-483e-4c9d-900d-df3dd6f38f39}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {beee4258-8939-4a0c-a7d7-6e841dc0111f}, !- Handle
  Node 637,                               !- Name
  {8c52d24a-254b-4aed-b8c0-6896f1bae536}, !- Inlet Port
  {2cb544db-56bc-451a-a286-63dcb12cef6b}; !- Outlet Port

OS:Connection,
  {8c52d24a-254b-4aed-b8c0-6896f1bae536}, !- Handle
  {71887f3d-4b75-4459-bdc6-5ed93b55e1e4}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  29,                                     !- Outlet Port
  {beee4258-8939-4a0c-a7d7-6e841dc0111f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb544db-56bc-451a-a286-63dcb12cef6b}, !- Handle
  {cdb53e42-d403-40e3-bb8b-ae3dcf7d963c}, !- Name
  {beee4258-8939-4a0c-a7d7-6e841dc0111f}, !- Source Object
  3,                                      !- Outlet Port
  {d59a4036-cdec-43df-9f68-d06f5e5f7427}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9702837a-736f-42d4-b356-7a566660460e}, !- Handle
  {c0558acf-d36d-4804-a659-68c4ea5fdac6}, !- Name
  {d59a4036-cdec-43df-9f68-d06f5e5f7427}, !- Source Object
  12,                                     !- Outlet Port
  {52100dde-f514-44c3-9fc9-280277d8081b}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e924e6d6-b21d-4a6c-9c64-198d4faf15a8}, !- Handle
  Athletic Admin Level Office North 510A-J AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1274.2580961,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {44a436a2-cec3-4671-9a19-aca3fe7af857}, !- Handle
  Athletic Admin Level Office North 510A-J AHU Winter Design Day Load, !- Name
  {e924e6d6-b21d-4a6c-9c64-198d4faf15a8}, !- Other Equipment Definition Name
  {deb4fc87-deb2-4c1c-8401-f0cc2dbf3b8d}, !- Space or SpaceType Name
  {f723d665-5820-45e4-a976-ce16ad567a6f}; !- Schedule Name

OS:Schedule:Ruleset,
  {f723d665-5820-45e4-a976-ce16ad567a6f}, !- Handle
  NE_Ops Athletic Admin Level Office North 510A-J AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {2e8d621a-17fa-4f25-9cdf-c6c8d7d17255}, !- Default Day Schedule Name
  {4a183217-9261-4709-babc-5b767373c139}, !- Summer Design Day Schedule Name
  {ea0b9509-1db4-4bf0-9a14-0b32db9c6e68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e8d621a-17fa-4f25-9cdf-c6c8d7d17255}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a183217-9261-4709-babc-5b767373c139}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea0b9509-1db4-4bf0-9a14-0b32db9c6e68}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11a14257-7797-4423-8fd5-98afa63258a5}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 28, !- Name
  {f723d665-5820-45e4-a976-ce16ad567a6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a8abbd8-f699-477a-8b48-a2626d29a028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a8abbd8-f699-477a-8b48-a2626d29a028}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1bdbee18-47e3-4e1c-a312-2f748c813a45}, !- Handle
  Athletic Admin Level Office North 510A-J VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c41ac2d-0a94-4c49-965b-7249ca05d479}, !- Water Inlet Node Name
  {2b392879-fa03-450d-8588-162f3cdfd858}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ca24be2-aed3-4395-bb1a-95d74357b2bf}, !- Handle
  Node 638,                               !- Name
  {1f223374-e703-41b4-96d6-63f31e68639d}, !- Inlet Port
  {8c41ac2d-0a94-4c49-965b-7249ca05d479}; !- Outlet Port

OS:Connection,
  {1f223374-e703-41b4-96d6-63f31e68639d}, !- Handle
  {3f782cfc-da83-47e1-9bb9-644f9506dbf6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  67,                                     !- Outlet Port
  {2ca24be2-aed3-4395-bb1a-95d74357b2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8effcbd1-d095-4310-a45d-37635a86b140}, !- Handle
  Node 639,                               !- Name
  {2b392879-fa03-450d-8588-162f3cdfd858}, !- Inlet Port
  {8fc725ed-10d3-48a5-b949-e9297359c8ce}; !- Outlet Port

OS:Connection,
  {8c41ac2d-0a94-4c49-965b-7249ca05d479}, !- Handle
  {3068f626-edcc-47fb-995b-7cd4bd641e33}, !- Name
  {2ca24be2-aed3-4395-bb1a-95d74357b2bf}, !- Source Object
  3,                                      !- Outlet Port
  {1bdbee18-47e3-4e1c-a312-2f748c813a45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b392879-fa03-450d-8588-162f3cdfd858}, !- Handle
  {73bd19d7-6893-4e0b-9ab2-c144d8c75cc1}, !- Name
  {1bdbee18-47e3-4e1c-a312-2f748c813a45}, !- Source Object
  6,                                      !- Outlet Port
  {8effcbd1-d095-4310-a45d-37635a86b140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc725ed-10d3-48a5-b949-e9297359c8ce}, !- Handle
  {db57432a-be47-408d-b264-4a078b04b9a1}, !- Name
  {8effcbd1-d095-4310-a45d-37635a86b140}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {997edb95-ede4-4f9e-9ac6-a5064633704e}, !- Handle
  Controller Water Coil 72,               !- Name
  {1bdbee18-47e3-4e1c-a312-2f748c813a45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2ca24be2-aed3-4395-bb1a-95d74357b2bf}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84a03ebe-50ec-4f20-92d6-bd638507ee73}, !- Handle
  Athletic Admin Level Office North 510A-J VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {0026f34d-5b42-41a6-8bd9-189c7984d320}, !- Air Inlet Node Name
  0.76455485766,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1bdbee18-47e3-4e1c-a312-2f748c813a45}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c9701f6-e3ba-4cbf-928c-ec8e4611b9c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fe0a373c-cef6-4917-aec2-2ae8e3437e4e}, !- Handle
  Node 640,                               !- Name
  {5c9701f6-e3ba-4cbf-928c-ec8e4611b9c2}, !- Inlet Port
  {183eeb42-3f3b-4096-8bae-84e09c880eb0}; !- Outlet Port

OS:Node,
  {81cf5ea8-338d-488f-a3ab-4461b8bab86c}, !- Handle
  Node 641,                               !- Name
  {20a0ade7-8187-4893-a5f5-1937956a7ba8}, !- Inlet Port
  {bdffd6c8-53c5-48f8-8d4f-ab0a3ea8499d}; !- Outlet Port

OS:Connection,
  {183eeb42-3f3b-4096-8bae-84e09c880eb0}, !- Handle
  {9d6ae4a9-1784-415d-8f71-2b93c3c6e289}, !- Name
  {fe0a373c-cef6-4917-aec2-2ae8e3437e4e}, !- Source Object
  3,                                      !- Outlet Port
  {1375bf2a-d928-4046-94d5-91f0fc4e25e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20a0ade7-8187-4893-a5f5-1937956a7ba8}, !- Handle
  {a4188119-863f-4a01-8043-4e801b299e7c}, !- Name
  {81eb5877-1946-48b2-8aea-489032046a8e}, !- Source Object
  12,                                     !- Outlet Port
  {81cf5ea8-338d-488f-a3ab-4461b8bab86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdffd6c8-53c5-48f8-8d4f-ab0a3ea8499d}, !- Handle
  {4d2e592a-0e19-4fba-9348-097a10744ba9}, !- Name
  {81cf5ea8-338d-488f-a3ab-4461b8bab86c}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {64faa913-2fb7-49dc-9e8d-11b5b92d38fc}, !- Handle
  Node 642,                               !- Name
  {2135127f-225d-48cc-baf2-599ab2294d9e}, !- Inlet Port
  {0026f34d-5b42-41a6-8bd9-189c7984d320}; !- Outlet Port

OS:Connection,
  {2135127f-225d-48cc-baf2-599ab2294d9e}, !- Handle
  {eb873b5d-e951-47d3-ab65-ec117def6d8b}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  30,                                     !- Outlet Port
  {64faa913-2fb7-49dc-9e8d-11b5b92d38fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0026f34d-5b42-41a6-8bd9-189c7984d320}, !- Handle
  {caea4ee3-8c9f-4450-b2b3-e85e8e40e896}, !- Name
  {64faa913-2fb7-49dc-9e8d-11b5b92d38fc}, !- Source Object
  3,                                      !- Outlet Port
  {84a03ebe-50ec-4f20-92d6-bd638507ee73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c9701f6-e3ba-4cbf-928c-ec8e4611b9c2}, !- Handle
  {f247623f-1751-416e-9623-bf9423ddcf9a}, !- Name
  {84a03ebe-50ec-4f20-92d6-bd638507ee73}, !- Source Object
  12,                                     !- Outlet Port
  {fe0a373c-cef6-4917-aec2-2ae8e3437e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f80e82b1-c63a-48c9-8f9e-790354232260}, !- Handle
  Field Level Office 114EG AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -424.7526987,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6acda2fb-838f-47ed-babf-a4e099250968}, !- Handle
  Field Level Office 114EG AHU Winter Design Day Load, !- Name
  {f80e82b1-c63a-48c9-8f9e-790354232260}, !- Other Equipment Definition Name
  {a0b0988a-d37d-4871-bfaf-23cbec6428b1}, !- Space or SpaceType Name
  {472cb44e-6852-41a3-b871-d35059bb31f3}; !- Schedule Name

OS:Schedule:Ruleset,
  {472cb44e-6852-41a3-b871-d35059bb31f3}, !- Handle
  NE_Ops Field Level Office 114EG AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f042b841-2da8-4e50-9592-f1dbc1a54aae}, !- Default Day Schedule Name
  {31e87b36-c8f8-491e-9ea8-c0b26015be06}, !- Summer Design Day Schedule Name
  {5885d9cb-45be-4d96-b075-48cab99c3216}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f042b841-2da8-4e50-9592-f1dbc1a54aae}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {31e87b36-c8f8-491e-9ea8-c0b26015be06}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5885d9cb-45be-4d96-b075-48cab99c3216}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {60ca8551-5af8-4daf-98f7-ea20184a8198}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 20, !- Name
  {472cb44e-6852-41a3-b871-d35059bb31f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de3a0788-9c5c-414e-adac-209b10bd366f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de3a0788-9c5c-414e-adac-209b10bd366f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 20, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e1b78f9a-4086-43ee-8ffd-74b84ec3b4c3}, !- Handle
  Field Level Office 114EG VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf98646c-f22a-4788-9f6f-b8a6b96d2295}, !- Water Inlet Node Name
  {68f20a6b-3462-4da9-8413-5b97bee9decd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.0104842944444,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2190069-9e30-46ff-a6d6-f18bc8305cd5}, !- Handle
  Node 643,                               !- Name
  {b744e98a-5e1f-40e6-aa8d-5b07801cbb46}, !- Inlet Port
  {bf98646c-f22a-4788-9f6f-b8a6b96d2295}; !- Outlet Port

OS:Connection,
  {b744e98a-5e1f-40e6-aa8d-5b07801cbb46}, !- Handle
  {fb434282-5015-473b-aed1-14b8497b3fe8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  68,                                     !- Outlet Port
  {b2190069-9e30-46ff-a6d6-f18bc8305cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9941db29-21f1-4d62-995c-e831ec7e8a49}, !- Handle
  Node 644,                               !- Name
  {68f20a6b-3462-4da9-8413-5b97bee9decd}, !- Inlet Port
  {5b88a270-f30c-4bb7-9a81-799fe04c3d27}; !- Outlet Port

OS:Connection,
  {bf98646c-f22a-4788-9f6f-b8a6b96d2295}, !- Handle
  {7ffb163b-7420-4b34-a089-916d4b41dcaa}, !- Name
  {b2190069-9e30-46ff-a6d6-f18bc8305cd5}, !- Source Object
  3,                                      !- Outlet Port
  {e1b78f9a-4086-43ee-8ffd-74b84ec3b4c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68f20a6b-3462-4da9-8413-5b97bee9decd}, !- Handle
  {1882cda1-8a2c-46c6-9054-fc700433d2ed}, !- Name
  {e1b78f9a-4086-43ee-8ffd-74b84ec3b4c3}, !- Source Object
  6,                                      !- Outlet Port
  {9941db29-21f1-4d62-995c-e831ec7e8a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b88a270-f30c-4bb7-9a81-799fe04c3d27}, !- Handle
  {b9974c67-941d-479c-828d-a35897cd2963}, !- Name
  {9941db29-21f1-4d62-995c-e831ec7e8a49}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb5e0a5f-7e14-49d6-96fa-60ebb16493f0}, !- Handle
  Controller Water Coil 73,               !- Name
  {e1b78f9a-4086-43ee-8ffd-74b84ec3b4c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b2190069-9e30-46ff-a6d6-f18bc8305cd5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {664ab5d5-2e1f-4480-b53b-1ff523e2637a}, !- Handle
  Field Level Office 114EG VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {050ff72c-eedd-48b7-ae1c-7c907e27c106}, !- Air Inlet Node Name
  0.25485161922,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1b78f9a-4086-43ee-8ffd-74b84ec3b4c3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2eb68d3f-2602-4392-8c81-f0b7ce091dd4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5636761a-0fc7-40ff-afc6-f74dd67c7055}, !- Handle
  Node 645,                               !- Name
  {2eb68d3f-2602-4392-8c81-f0b7ce091dd4}, !- Inlet Port
  {d120d676-2ae7-45b1-b80f-0fd55715ba3f}; !- Outlet Port

OS:Node,
  {68c7fd58-3f62-46c7-a8d9-7484fe903038}, !- Handle
  Node 646,                               !- Name
  {f425c27e-5ada-4d69-ad6b-bc35d6398e17}, !- Inlet Port
  {4b78952a-9869-4802-8430-f97d1e669019}; !- Outlet Port

OS:Connection,
  {d120d676-2ae7-45b1-b80f-0fd55715ba3f}, !- Handle
  {15cbd811-db20-42fa-b379-6d2e6411ed80}, !- Name
  {5636761a-0fc7-40ff-afc6-f74dd67c7055}, !- Source Object
  3,                                      !- Outlet Port
  {271f001f-5692-4ce9-a1c2-b8743e0faa33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f425c27e-5ada-4d69-ad6b-bc35d6398e17}, !- Handle
  {d800a2fa-2501-4205-a03e-c152e2bcb1ff}, !- Name
  {8540b7ff-9f2e-4f14-9c37-2e7395fdff5d}, !- Source Object
  12,                                     !- Outlet Port
  {68c7fd58-3f62-46c7-a8d9-7484fe903038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b78952a-9869-4802-8430-f97d1e669019}, !- Handle
  {9d26e372-d717-43d2-85f5-ab8e112c02f0}, !- Name
  {68c7fd58-3f62-46c7-a8d9-7484fe903038}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {269193f4-5ae5-4849-94e4-094c40449711}, !- Handle
  Node 647,                               !- Name
  {aeb28edb-540f-46f1-9d66-4d13e7e4ffb1}, !- Inlet Port
  {050ff72c-eedd-48b7-ae1c-7c907e27c106}; !- Outlet Port

OS:Connection,
  {aeb28edb-540f-46f1-9d66-4d13e7e4ffb1}, !- Handle
  {b05856ac-6689-4158-86bf-b99dbcaaec4c}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  15,                                     !- Outlet Port
  {269193f4-5ae5-4849-94e4-094c40449711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050ff72c-eedd-48b7-ae1c-7c907e27c106}, !- Handle
  {35dec6bc-d630-44bc-ad3f-5afe1a3c4039}, !- Name
  {269193f4-5ae5-4849-94e4-094c40449711}, !- Source Object
  3,                                      !- Outlet Port
  {664ab5d5-2e1f-4480-b53b-1ff523e2637a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eb68d3f-2602-4392-8c81-f0b7ce091dd4}, !- Handle
  {b97047f4-67ca-432b-bdcb-5eec01d9e89b}, !- Name
  {664ab5d5-2e1f-4480-b53b-1ff523e2637a}, !- Source Object
  12,                                     !- Outlet Port
  {5636761a-0fc7-40ff-afc6-f74dd67c7055}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {fa3df89c-111c-4722-aa29-aff3f082b144}, !- Handle
  Field Level Office 130ABCD AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -495.54481515,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6b49eacb-586e-4afb-98d8-fe5bc55844d2}, !- Handle
  Field Level Office 130ABCD AHU Winter Design Day Load, !- Name
  {fa3df89c-111c-4722-aa29-aff3f082b144}, !- Other Equipment Definition Name
  {30b816df-334c-4b0b-a886-8994cc06348a}, !- Space or SpaceType Name
  {6e7a8918-89d8-4af6-8c45-1c3d23849f3b}; !- Schedule Name

OS:Schedule:Ruleset,
  {6e7a8918-89d8-4af6-8c45-1c3d23849f3b}, !- Handle
  NE_Ops Field Level Office 130ABCD AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8afa87eb-6082-4273-81e2-cb12109beb5b}, !- Default Day Schedule Name
  {a6b95866-66b4-424f-873c-58456ac125dd}, !- Summer Design Day Schedule Name
  {29c288c5-09b2-40c7-9678-2462ef733695}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8afa87eb-6082-4273-81e2-cb12109beb5b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a6b95866-66b4-424f-873c-58456ac125dd}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {29c288c5-09b2-40c7-9678-2462ef733695}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {32c2c02b-1021-441f-9675-efa090559bfb}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 21, !- Name
  {6e7a8918-89d8-4af6-8c45-1c3d23849f3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be566c4d-2936-4452-9b6c-29cadca60e4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be566c4d-2936-4452-9b6c-29cadca60e4c}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 21, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {81918f52-ee11-47ac-b5f8-fd0f1a2d282a}, !- Handle
  Field Level Office 130ABCD VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {488fd782-1565-4273-9a06-016accccc13b}, !- Water Inlet Node Name
  {7fa76a5d-5270-402d-a252-7dae7499c2d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.79144285,                            !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5c4ae93-1231-4b12-b267-e999636ff58e}, !- Handle
  Node 648,                               !- Name
  {8ef74bc8-2cfc-4c74-945f-2d195e79f767}, !- Inlet Port
  {488fd782-1565-4273-9a06-016accccc13b}; !- Outlet Port

OS:Connection,
  {8ef74bc8-2cfc-4c74-945f-2d195e79f767}, !- Handle
  {3614e782-a4d3-48ed-bf77-dc69efcb1c7e}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  69,                                     !- Outlet Port
  {a5c4ae93-1231-4b12-b267-e999636ff58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c5e4532-7d00-421e-afda-5cf0496e0fd3}, !- Handle
  Node 649,                               !- Name
  {7fa76a5d-5270-402d-a252-7dae7499c2d0}, !- Inlet Port
  {695d9c08-51dd-4754-a9b9-6f38dc1c2eef}; !- Outlet Port

OS:Connection,
  {488fd782-1565-4273-9a06-016accccc13b}, !- Handle
  {a6192709-834d-447e-8cc5-2bb8e8467f9c}, !- Name
  {a5c4ae93-1231-4b12-b267-e999636ff58e}, !- Source Object
  3,                                      !- Outlet Port
  {81918f52-ee11-47ac-b5f8-fd0f1a2d282a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fa76a5d-5270-402d-a252-7dae7499c2d0}, !- Handle
  {d473380e-da08-48b9-82ce-277c78d3d5b6}, !- Name
  {81918f52-ee11-47ac-b5f8-fd0f1a2d282a}, !- Source Object
  6,                                      !- Outlet Port
  {8c5e4532-7d00-421e-afda-5cf0496e0fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695d9c08-51dd-4754-a9b9-6f38dc1c2eef}, !- Handle
  {c7190c2b-d951-423e-b8e2-59b0e3d3b6f0}, !- Name
  {8c5e4532-7d00-421e-afda-5cf0496e0fd3}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8aeb1f4f-dc2e-45de-9fd8-f0d49d2a8e69}, !- Handle
  Controller Water Coil 74,               !- Name
  {81918f52-ee11-47ac-b5f8-fd0f1a2d282a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a5c4ae93-1231-4b12-b267-e999636ff58e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8aa7a3c9-117b-4017-bc1c-bd7c6f3d1d58}, !- Handle
  Field Level Office 130ABCD VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {cb11f520-356a-4a81-bd2d-f5fd526efb13}, !- Air Inlet Node Name
  0.29732688909,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81918f52-ee11-47ac-b5f8-fd0f1a2d282a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {716f46f8-e0e6-4aba-ad40-3238df656851}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d57d3e15-c2e0-4840-b157-205c32fac01f}, !- Handle
  Node 650,                               !- Name
  {716f46f8-e0e6-4aba-ad40-3238df656851}, !- Inlet Port
  {47d422ba-eddc-4fbc-8b66-4d42d54ba414}; !- Outlet Port

OS:Node,
  {04928072-f69f-4f87-9e3b-93d21c2c58bd}, !- Handle
  Node 651,                               !- Name
  {ed8bb86f-982d-469f-bac0-7f4573c7609b}, !- Inlet Port
  {885d16fe-1e8c-40ae-91c3-a500e7e4b369}; !- Outlet Port

OS:Connection,
  {47d422ba-eddc-4fbc-8b66-4d42d54ba414}, !- Handle
  {cd3ba4e8-1a56-47d9-8bb6-13487863e3d8}, !- Name
  {d57d3e15-c2e0-4840-b157-205c32fac01f}, !- Source Object
  3,                                      !- Outlet Port
  {abeab5a0-4d07-416c-a10c-6ff708038fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8bb86f-982d-469f-bac0-7f4573c7609b}, !- Handle
  {dc513c3c-f082-41f4-9b9f-785bd6f92e2e}, !- Name
  {88830ef9-e323-407b-9c0f-2ac40f7f524a}, !- Source Object
  12,                                     !- Outlet Port
  {04928072-f69f-4f87-9e3b-93d21c2c58bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885d16fe-1e8c-40ae-91c3-a500e7e4b369}, !- Handle
  {bc63cf07-24b2-4705-8914-cecb62cd2e3c}, !- Name
  {04928072-f69f-4f87-9e3b-93d21c2c58bd}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e1fa5745-f15c-4fce-a9a2-8318f3f720f1}, !- Handle
  Node 652,                               !- Name
  {46901cf8-ba94-46b2-a261-117d786b78ff}, !- Inlet Port
  {cb11f520-356a-4a81-bd2d-f5fd526efb13}; !- Outlet Port

OS:Connection,
  {46901cf8-ba94-46b2-a261-117d786b78ff}, !- Handle
  {855380b4-5e35-447f-a2ca-20033593265a}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  16,                                     !- Outlet Port
  {e1fa5745-f15c-4fce-a9a2-8318f3f720f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb11f520-356a-4a81-bd2d-f5fd526efb13}, !- Handle
  {57e1628c-4a67-4b51-9144-6ea6a052e320}, !- Name
  {e1fa5745-f15c-4fce-a9a2-8318f3f720f1}, !- Source Object
  3,                                      !- Outlet Port
  {8aa7a3c9-117b-4017-bc1c-bd7c6f3d1d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {716f46f8-e0e6-4aba-ad40-3238df656851}, !- Handle
  {e94e183f-8b48-4747-a540-db3b01c108d2}, !- Name
  {8aa7a3c9-117b-4017-bc1c-bd7c6f3d1d58}, !- Source Object
  12,                                     !- Outlet Port
  {d57d3e15-c2e0-4840-b157-205c32fac01f}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2d43cce9-bb7f-47f5-b14e-5a65dcae64ef}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1211.33177036667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f73857c3-f75f-440b-811c-b56ba8717892}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 AHU Winter Design Day Load, !- Name
  {2d43cce9-bb7f-47f5-b14e-5a65dcae64ef}, !- Other Equipment Definition Name
  {f6ea64e8-d443-4abc-bc23-55dab320899f}, !- Space or SpaceType Name
  {3d14e1f3-bbb2-4981-9755-68b12d4c1462}; !- Schedule Name

OS:Schedule:Ruleset,
  {3d14e1f3-bbb2-4981-9755-68b12d4c1462}, !- Handle
  NE_Ops Coaches Level Corridor Central CR438 RRM440 RRW441 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f820efb6-e3bc-4b20-b570-34e09c52fcd2}, !- Default Day Schedule Name
  {55e4eb97-b9e4-43db-a579-3bc528b4a19c}, !- Summer Design Day Schedule Name
  {099d9eff-616a-48d9-9b7d-f8894b1cb8ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f820efb6-e3bc-4b20-b570-34e09c52fcd2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55e4eb97-b9e4-43db-a579-3bc528b4a19c}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {099d9eff-616a-48d9-9b7d-f8894b1cb8ab}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76b55302-d764-4126-b2a0-8c17ed1c5b30}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 29, !- Name
  {3d14e1f3-bbb2-4981-9755-68b12d4c1462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6aa34aa1-8b16-43a0-93a3-827d0ec6ab99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aa34aa1-8b16-43a0-93a3-827d0ec6ab99}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {51f5df68-ce20-4de3-ab2e-200dcdbaa257}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8df6fbe6-04bb-41e1-9006-e3af74ec26ce}, !- Water Inlet Node Name
  {582eb49d-24b6-456d-9f5c-a2664ad19fc7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c785acc2-6713-487f-8c79-7e1a7ccd2493}, !- Handle
  Node 653,                               !- Name
  {fba5c090-f3a8-4d6d-a274-321ea9edcb3a}, !- Inlet Port
  {8df6fbe6-04bb-41e1-9006-e3af74ec26ce}; !- Outlet Port

OS:Connection,
  {fba5c090-f3a8-4d6d-a274-321ea9edcb3a}, !- Handle
  {f5c84acf-4cd8-49ee-b8fb-f7ed93a9f58d}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  70,                                     !- Outlet Port
  {c785acc2-6713-487f-8c79-7e1a7ccd2493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ede9d0f-cf31-444d-ab52-2c9fdcfe60d5}, !- Handle
  Node 654,                               !- Name
  {582eb49d-24b6-456d-9f5c-a2664ad19fc7}, !- Inlet Port
  {2e49163f-245b-469f-a864-627f4c8e11fb}; !- Outlet Port

OS:Connection,
  {8df6fbe6-04bb-41e1-9006-e3af74ec26ce}, !- Handle
  {ac9516b3-1ddc-496a-9484-e8cbc15c7924}, !- Name
  {c785acc2-6713-487f-8c79-7e1a7ccd2493}, !- Source Object
  3,                                      !- Outlet Port
  {51f5df68-ce20-4de3-ab2e-200dcdbaa257}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {582eb49d-24b6-456d-9f5c-a2664ad19fc7}, !- Handle
  {f1c5661d-8835-4b2b-8dc9-b99cd5bb896b}, !- Name
  {51f5df68-ce20-4de3-ab2e-200dcdbaa257}, !- Source Object
  6,                                      !- Outlet Port
  {9ede9d0f-cf31-444d-ab52-2c9fdcfe60d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e49163f-245b-469f-a864-627f4c8e11fb}, !- Handle
  {58c68a61-3e5e-4b06-a46d-0616edbd7d6e}, !- Name
  {9ede9d0f-cf31-444d-ab52-2c9fdcfe60d5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae4cf71f-ea8b-4bbf-a0cf-5191a75a7697}, !- Handle
  Controller Water Coil 75,               !- Name
  {51f5df68-ce20-4de3-ab2e-200dcdbaa257}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c785acc2-6713-487f-8c79-7e1a7ccd2493}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4c2e897-ffd9-42da-b375-852b6cb28cc2}, !- Handle
  Coaches Level Corridor Central CR438 RRM440 RRW441 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bbfc924c-84c0-41b8-a33f-6bf76c59d6eb}, !- Air Inlet Node Name
  0.72679906222,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51f5df68-ce20-4de3-ab2e-200dcdbaa257}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4fe46b5b-024c-4436-af26-c328520569c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34dc5ca1-b96f-4ba4-b8f8-ea732f451af9}, !- Handle
  Node 655,                               !- Name
  {4fe46b5b-024c-4436-af26-c328520569c6}, !- Inlet Port
  {8a2fdaf5-b30d-43f6-bba2-96eb6e335df1}; !- Outlet Port

OS:Node,
  {7f76d997-34db-4dda-b39e-4f0578f673f5}, !- Handle
  Node 656,                               !- Name
  {cfde1af7-75ca-4670-a758-aeab0c126f04}, !- Inlet Port
  {84f0e1b5-d6d0-4a4d-8357-9b8229aa023a}; !- Outlet Port

OS:Connection,
  {8a2fdaf5-b30d-43f6-bba2-96eb6e335df1}, !- Handle
  {994c7333-f3b3-4c5b-90a1-1cb4b938f95c}, !- Name
  {34dc5ca1-b96f-4ba4-b8f8-ea732f451af9}, !- Source Object
  3,                                      !- Outlet Port
  {24fe33ef-d1f0-467b-a293-b2ec2a1b41c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfde1af7-75ca-4670-a758-aeab0c126f04}, !- Handle
  {eed57bb4-f640-4206-9b24-ae15b2d80e0e}, !- Name
  {8890d833-848d-43f7-a059-63928c95f4cd}, !- Source Object
  12,                                     !- Outlet Port
  {7f76d997-34db-4dda-b39e-4f0578f673f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f0e1b5-d6d0-4a4d-8357-9b8229aa023a}, !- Handle
  {9bd9c868-5ebf-44fc-afdf-1903bb1edc0b}, !- Name
  {7f76d997-34db-4dda-b39e-4f0578f673f5}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {38952034-e1c4-4eaf-9232-f25853b3fecb}, !- Handle
  Node 657,                               !- Name
  {258df0bb-c3d5-40b1-91ef-020b0c82acdb}, !- Inlet Port
  {bbfc924c-84c0-41b8-a33f-6bf76c59d6eb}; !- Outlet Port

OS:Connection,
  {258df0bb-c3d5-40b1-91ef-020b0c82acdb}, !- Handle
  {8f492753-466f-4d22-988c-1d545e066471}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  31,                                     !- Outlet Port
  {38952034-e1c4-4eaf-9232-f25853b3fecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfc924c-84c0-41b8-a33f-6bf76c59d6eb}, !- Handle
  {a0a0de44-56c0-4058-9b37-90e838a28632}, !- Name
  {38952034-e1c4-4eaf-9232-f25853b3fecb}, !- Source Object
  3,                                      !- Outlet Port
  {f4c2e897-ffd9-42da-b375-852b6cb28cc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fe46b5b-024c-4436-af26-c328520569c6}, !- Handle
  {68a7db6f-a9bd-496f-921e-e3a256276bdd}, !- Name
  {f4c2e897-ffd9-42da-b375-852b6cb28cc2}, !- Source Object
  12,                                     !- Outlet Port
  {34dc5ca1-b96f-4ba4-b8f8-ea732f451af9}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {eae1acee-212c-4b1c-9830-30a4236d21b5}, !- Handle
  Coaches Level Office 414 429 428 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -196.644767916667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {68d38b83-5607-42d5-bb7d-31e7701020e3}, !- Handle
  Coaches Level Office 414 429 428 AHU Winter Design Day Load, !- Name
  {eae1acee-212c-4b1c-9830-30a4236d21b5}, !- Other Equipment Definition Name
  {7ee4eecf-19d7-494e-b978-2318f82da1fc}, !- Space or SpaceType Name
  {567294ce-4e97-4873-856b-01426fdc4e65}; !- Schedule Name

OS:Schedule:Ruleset,
  {567294ce-4e97-4873-856b-01426fdc4e65}, !- Handle
  NE_Ops Coaches Level Office 414 429 428 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {41e29089-a6e9-44db-a69a-1da160cd8ca0}, !- Default Day Schedule Name
  {d15de0c7-627d-4356-b10a-e4ee28f852b7}, !- Summer Design Day Schedule Name
  {71d03f83-9d2d-40db-b4a7-a971e9c0fb1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41e29089-a6e9-44db-a69a-1da160cd8ca0}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d15de0c7-627d-4356-b10a-e4ee28f852b7}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71d03f83-9d2d-40db-b4a7-a971e9c0fb1e}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f19789e-1420-4878-a81b-4a9f8a74cbb9}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 30, !- Name
  {567294ce-4e97-4873-856b-01426fdc4e65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29897e4f-1b0b-4078-993c-d2061b423a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29897e4f-1b0b-4078-993c-d2061b423a78}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {09daa7cb-25e4-4a1c-aa15-2fd68b6cec14}, !- Handle
  Coaches Level Office 414 429 428 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43f29d93-b429-46ee-8d49-606fe198d8a5}, !- Water Inlet Node Name
  {a1a39769-a6f7-47c1-b604-1316416a67d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3f27c20-d7c8-43cf-8289-0a2f74fb40b9}, !- Handle
  Node 658,                               !- Name
  {644eac60-2762-483a-b587-b71e48ccb3a9}, !- Inlet Port
  {43f29d93-b429-46ee-8d49-606fe198d8a5}; !- Outlet Port

OS:Connection,
  {644eac60-2762-483a-b587-b71e48ccb3a9}, !- Handle
  {131b5a70-a107-4e0c-88fd-ba94675a92aa}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  71,                                     !- Outlet Port
  {c3f27c20-d7c8-43cf-8289-0a2f74fb40b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4b55e2-bd46-429c-b265-2ee703350ebb}, !- Handle
  Node 659,                               !- Name
  {a1a39769-a6f7-47c1-b604-1316416a67d4}, !- Inlet Port
  {10843d20-28b7-401c-af42-8e21147ad4b1}; !- Outlet Port

OS:Connection,
  {43f29d93-b429-46ee-8d49-606fe198d8a5}, !- Handle
  {0b34b5df-136b-40f7-9d31-83509760c3ed}, !- Name
  {c3f27c20-d7c8-43cf-8289-0a2f74fb40b9}, !- Source Object
  3,                                      !- Outlet Port
  {09daa7cb-25e4-4a1c-aa15-2fd68b6cec14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1a39769-a6f7-47c1-b604-1316416a67d4}, !- Handle
  {9ef4febf-d7b2-4456-9f7d-aec7fc4ed4c3}, !- Name
  {09daa7cb-25e4-4a1c-aa15-2fd68b6cec14}, !- Source Object
  6,                                      !- Outlet Port
  {0a4b55e2-bd46-429c-b265-2ee703350ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10843d20-28b7-401c-af42-8e21147ad4b1}, !- Handle
  {69650519-acd3-4613-8cf0-6db3029ed482}, !- Name
  {0a4b55e2-bd46-429c-b265-2ee703350ebb}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8979f948-2dab-4459-a706-4303e240ce61}, !- Handle
  Controller Water Coil 76,               !- Name
  {09daa7cb-25e4-4a1c-aa15-2fd68b6cec14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c3f27c20-d7c8-43cf-8289-0a2f74fb40b9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {663ddf72-f0b9-4d28-a398-33360eac2237}, !- Handle
  Coaches Level Office 414 429 428 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {f5aeaa5d-52ed-4256-895d-3e7037e305bf}, !- Air Inlet Node Name
  0.11798686075,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09daa7cb-25e4-4a1c-aa15-2fd68b6cec14}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6daa113d-484d-4f4b-a21c-141bbc7a7f26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6287e87c-5edf-4763-938a-b0996dc3124d}, !- Handle
  Node 660,                               !- Name
  {6daa113d-484d-4f4b-a21c-141bbc7a7f26}, !- Inlet Port
  {7b92337a-8e0d-4cd0-af8b-ff66313bab9f}; !- Outlet Port

OS:Node,
  {c0f89689-0e6a-4b70-ae8a-4c95c234f0de}, !- Handle
  Node 661,                               !- Name
  {cc8ecf4d-bd9c-4f23-b409-59c76381341b}, !- Inlet Port
  {77955e0c-3004-4612-9831-f3bf7a1970e6}; !- Outlet Port

OS:Connection,
  {7b92337a-8e0d-4cd0-af8b-ff66313bab9f}, !- Handle
  {8adca30c-d919-4569-bf42-571046801483}, !- Name
  {6287e87c-5edf-4763-938a-b0996dc3124d}, !- Source Object
  3,                                      !- Outlet Port
  {ea7daae9-0300-45df-953d-6086d5594b89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc8ecf4d-bd9c-4f23-b409-59c76381341b}, !- Handle
  {a64bc924-9d91-458d-b8fa-a25575a7d2cd}, !- Name
  {8a9dd8ca-5c17-441c-824f-2e3b27524cfe}, !- Source Object
  12,                                     !- Outlet Port
  {c0f89689-0e6a-4b70-ae8a-4c95c234f0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77955e0c-3004-4612-9831-f3bf7a1970e6}, !- Handle
  {0880447b-dd24-4484-8ccf-c317743b4850}, !- Name
  {c0f89689-0e6a-4b70-ae8a-4c95c234f0de}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {fcc2f4ec-7316-45bd-9931-d750bdb78bb3}, !- Handle
  Node 662,                               !- Name
  {bbb8f941-11e7-4dbd-9d03-e5e44acda2e4}, !- Inlet Port
  {f5aeaa5d-52ed-4256-895d-3e7037e305bf}; !- Outlet Port

OS:Connection,
  {bbb8f941-11e7-4dbd-9d03-e5e44acda2e4}, !- Handle
  {f8e9cf2e-1ef5-4eca-9328-cca635e2d1d3}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  32,                                     !- Outlet Port
  {fcc2f4ec-7316-45bd-9931-d750bdb78bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5aeaa5d-52ed-4256-895d-3e7037e305bf}, !- Handle
  {a8b289ab-7381-4165-938a-75f1ba518fa9}, !- Name
  {fcc2f4ec-7316-45bd-9931-d750bdb78bb3}, !- Source Object
  3,                                      !- Outlet Port
  {663ddf72-f0b9-4d28-a398-33360eac2237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6daa113d-484d-4f4b-a21c-141bbc7a7f26}, !- Handle
  {6fe24ace-ff3f-46ea-92b5-3e30cef75c6f}, !- Name
  {663ddf72-f0b9-4d28-a398-33360eac2237}, !- Source Object
  12,                                     !- Outlet Port
  {6287e87c-5edf-4763-938a-b0996dc3124d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {d1604c36-5f5b-4a87-8c2e-eb8bb77faf49}, !- Handle
  Concourse Level Corridor CR329 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1179.8686075,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {98848b51-7fd6-4bb2-840e-41af1f23d2ac}, !- Handle
  Concourse Level Corridor CR329 AHU Winter Design Day Load, !- Name
  {d1604c36-5f5b-4a87-8c2e-eb8bb77faf49}, !- Other Equipment Definition Name
  {b252f320-5ddf-4f2c-851a-faaa756fcd18}, !- Space or SpaceType Name
  {00fcef17-5c80-47cd-8473-e233e745db21}; !- Schedule Name

OS:Schedule:Ruleset,
  {00fcef17-5c80-47cd-8473-e233e745db21}, !- Handle
  NE_Ops Concourse Level Corridor CR329 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7a5f7cdb-15ea-4375-ad66-f354a23375cb}, !- Default Day Schedule Name
  {2f124fe7-4113-4e16-a995-e52c727e1ffd}, !- Summer Design Day Schedule Name
  {6b23a9f0-9e33-4fdb-9e8c-1a0c7ae33b13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a5f7cdb-15ea-4375-ad66-f354a23375cb}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2f124fe7-4113-4e16-a995-e52c727e1ffd}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b23a9f0-9e33-4fdb-9e8c-1a0c7ae33b13}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4949bfd1-b469-4858-8f19-be04911c1c95}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 6, !- Name
  {00fcef17-5c80-47cd-8473-e233e745db21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aeb18314-6ecf-4795-8986-7ad01b9ea76e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeb18314-6ecf-4795-8986-7ad01b9ea76e}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1b51a955-b042-4781-aa7c-ef038243f525}, !- Handle
  Concourse Level Corridor CR329 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e17ab411-5437-4ba8-9907-1e872902b9bf}, !- Water Inlet Node Name
  {6c178e39-091d-47a2-85b5-93b9fbb9375b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0d82221-7ea7-4aa3-935d-c1dc3e03fee0}, !- Handle
  Node 663,                               !- Name
  {7fbac987-187e-4fb3-9632-8488c85d373c}, !- Inlet Port
  {e17ab411-5437-4ba8-9907-1e872902b9bf}; !- Outlet Port

OS:Connection,
  {7fbac987-187e-4fb3-9632-8488c85d373c}, !- Handle
  {e0f1d709-b04e-44c6-ac05-f82a64af0290}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  72,                                     !- Outlet Port
  {c0d82221-7ea7-4aa3-935d-c1dc3e03fee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d5e781-b255-415a-949d-b3108bc8c05c}, !- Handle
  Node 664,                               !- Name
  {6c178e39-091d-47a2-85b5-93b9fbb9375b}, !- Inlet Port
  {6d518aaf-3491-461e-ac19-e0f848660ce1}; !- Outlet Port

OS:Connection,
  {e17ab411-5437-4ba8-9907-1e872902b9bf}, !- Handle
  {e9210655-d62f-4b34-b841-c8162e000627}, !- Name
  {c0d82221-7ea7-4aa3-935d-c1dc3e03fee0}, !- Source Object
  3,                                      !- Outlet Port
  {1b51a955-b042-4781-aa7c-ef038243f525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c178e39-091d-47a2-85b5-93b9fbb9375b}, !- Handle
  {36bbf262-f5fc-46c2-a5fe-a2c813c55f96}, !- Name
  {1b51a955-b042-4781-aa7c-ef038243f525}, !- Source Object
  6,                                      !- Outlet Port
  {f5d5e781-b255-415a-949d-b3108bc8c05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d518aaf-3491-461e-ac19-e0f848660ce1}, !- Handle
  {d122ba10-0dfb-4a44-8c3b-04e1ba5566eb}, !- Name
  {f5d5e781-b255-415a-949d-b3108bc8c05c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d504b02a-82ac-436f-a5cb-01441611110b}, !- Handle
  Controller Water Coil 77,               !- Name
  {1b51a955-b042-4781-aa7c-ef038243f525}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c0d82221-7ea7-4aa3-935d-c1dc3e03fee0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c91094ea-a6fe-4188-9103-c9ae8ed6af0c}, !- Handle
  Concourse Level Corridor CR329 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ebf24f36-3b1b-4bcb-b9a2-c71739fded2c}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b51a955-b042-4781-aa7c-ef038243f525}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e21cd80-c281-49d0-9b95-65ab3b7053e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a3d8ffc-c5ac-4fb2-832d-eac82999aaec}, !- Handle
  Node 665,                               !- Name
  {9e21cd80-c281-49d0-9b95-65ab3b7053e6}, !- Inlet Port
  {691b3464-0429-4658-930f-24d00f2e702f}; !- Outlet Port

OS:Node,
  {345756c9-dc45-4971-91f1-1e1d206b044a}, !- Handle
  Node 666,                               !- Name
  {6449b9f1-535a-4f36-80f9-6899b5b93ee1}, !- Inlet Port
  {efa1a6ed-224e-46b7-b5da-e3588b3c21b3}; !- Outlet Port

OS:Connection,
  {691b3464-0429-4658-930f-24d00f2e702f}, !- Handle
  {9dd6b908-1b55-40b0-90c3-2ae962b49ef0}, !- Name
  {4a3d8ffc-c5ac-4fb2-832d-eac82999aaec}, !- Source Object
  3,                                      !- Outlet Port
  {cd13f545-0183-4975-9906-ea2b39758338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6449b9f1-535a-4f36-80f9-6899b5b93ee1}, !- Handle
  {f22d3dcf-f62f-45dc-b485-c890ea1206d8}, !- Name
  {91079b7c-6203-4a69-871e-d2596bba42e4}, !- Source Object
  12,                                     !- Outlet Port
  {345756c9-dc45-4971-91f1-1e1d206b044a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa1a6ed-224e-46b7-b5da-e3588b3c21b3}, !- Handle
  {11b71ff3-d187-4779-b612-0cf98e18f252}, !- Name
  {345756c9-dc45-4971-91f1-1e1d206b044a}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6891a2b2-f8e5-43a2-8dac-29d9efcd7d8b}, !- Handle
  Node 667,                               !- Name
  {b92999e4-99b4-4ee6-b09c-17ca50a1c382}, !- Inlet Port
  {ebf24f36-3b1b-4bcb-b9a2-c71739fded2c}; !- Outlet Port

OS:Connection,
  {b92999e4-99b4-4ee6-b09c-17ca50a1c382}, !- Handle
  {501db037-ef69-45bc-902a-bba0d2c5c1e2}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  8,                                      !- Outlet Port
  {6891a2b2-f8e5-43a2-8dac-29d9efcd7d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf24f36-3b1b-4bcb-b9a2-c71739fded2c}, !- Handle
  {5b8f35ca-2f3f-4bc7-afa5-25c705a364ef}, !- Name
  {6891a2b2-f8e5-43a2-8dac-29d9efcd7d8b}, !- Source Object
  3,                                      !- Outlet Port
  {c91094ea-a6fe-4188-9103-c9ae8ed6af0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e21cd80-c281-49d0-9b95-65ab3b7053e6}, !- Handle
  {1c977614-1d89-4d9f-b608-d46d0950ddfe}, !- Name
  {c91094ea-a6fe-4188-9103-c9ae8ed6af0c}, !- Source Object
  12,                                     !- Outlet Port
  {4a3d8ffc-c5ac-4fb2-832d-eac82999aaec}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e6d3f7f3-d8c9-40f9-a822-a93178ebafc9}, !- Handle
  Athletic Admin Level Office East 561-568 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2414.79775001667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e2e8978b-588a-4ea0-a421-46c2326c2cb4}, !- Handle
  Athletic Admin Level Office East 561-568 AHU Winter Design Day Load, !- Name
  {e6d3f7f3-d8c9-40f9-a822-a93178ebafc9}, !- Other Equipment Definition Name
  {081bf0eb-bc82-47dc-9295-59604234c53f}, !- Space or SpaceType Name
  {0679b08f-5bd3-42b8-a977-6c448277539c}; !- Schedule Name

OS:Schedule:Ruleset,
  {0679b08f-5bd3-42b8-a977-6c448277539c}, !- Handle
  NE_Ops Athletic Admin Level Office East 561-568 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {94c35c96-90ee-4dfd-8ac5-ab605258fb9b}, !- Default Day Schedule Name
  {ed257822-eb7a-4ac8-a799-8a722ce844bb}, !- Summer Design Day Schedule Name
  {1a2b531e-f91c-4e12-94a0-25caeac4a5bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94c35c96-90ee-4dfd-8ac5-ab605258fb9b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed257822-eb7a-4ac8-a799-8a722ce844bb}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a2b531e-f91c-4e12-94a0-25caeac4a5bf}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bb5afc6-520f-488a-b337-66cdefb91c9c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 31, !- Name
  {0679b08f-5bd3-42b8-a977-6c448277539c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d369b8c6-9600-4aea-8ab9-00a77b3341b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d369b8c6-9600-4aea-8ab9-00a77b3341b4}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {9f539d8b-cad6-4af8-a765-116a5131b817}, !- Handle
  Athletic Admin Level Office East 561-568 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df8a51cb-259e-49dd-b277-0bff6020131e}, !- Water Inlet Node Name
  {a3cdf36d-d98a-4d1d-8105-4584c194a112}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78899026-c8d1-4869-a9c0-a2fd66a8491d}, !- Handle
  Node 668,                               !- Name
  {9013e14e-5805-475c-a143-890a7178befe}, !- Inlet Port
  {df8a51cb-259e-49dd-b277-0bff6020131e}; !- Outlet Port

OS:Connection,
  {9013e14e-5805-475c-a143-890a7178befe}, !- Handle
  {82a14ce9-dc4a-480e-b555-198bcceb807e}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  73,                                     !- Outlet Port
  {78899026-c8d1-4869-a9c0-a2fd66a8491d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {508990ae-40f3-4947-9255-3a6ed82a5afc}, !- Handle
  Node 669,                               !- Name
  {a3cdf36d-d98a-4d1d-8105-4584c194a112}, !- Inlet Port
  {14851118-3cf5-4ed6-bfcc-aebceb65c57f}; !- Outlet Port

OS:Connection,
  {df8a51cb-259e-49dd-b277-0bff6020131e}, !- Handle
  {8ccbe48d-5cf0-4fa7-8fe5-2041bd251543}, !- Name
  {78899026-c8d1-4869-a9c0-a2fd66a8491d}, !- Source Object
  3,                                      !- Outlet Port
  {9f539d8b-cad6-4af8-a765-116a5131b817}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3cdf36d-d98a-4d1d-8105-4584c194a112}, !- Handle
  {e6b681b6-b52a-44f3-9406-81de76bd3c06}, !- Name
  {9f539d8b-cad6-4af8-a765-116a5131b817}, !- Source Object
  6,                                      !- Outlet Port
  {508990ae-40f3-4947-9255-3a6ed82a5afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14851118-3cf5-4ed6-bfcc-aebceb65c57f}, !- Handle
  {295f4893-53d1-4928-9e03-9fe82e91cda9}, !- Name
  {508990ae-40f3-4947-9255-3a6ed82a5afc}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7dcd22c4-15b7-4944-96e5-aa2cad7f9965}, !- Handle
  Controller Water Coil 78,               !- Name
  {9f539d8b-cad6-4af8-a765-116a5131b817}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {78899026-c8d1-4869-a9c0-a2fd66a8491d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {053094a8-9453-4f09-b8f9-1c3498b2ddfa}, !- Handle
  Athletic Admin Level Office East 561-568 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b137ffeb-97f5-404e-8636-0c94d32aed97}, !- Air Inlet Node Name
  1.44887865001,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9f539d8b-cad6-4af8-a765-116a5131b817}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa31749a-2bd6-4f53-bcd2-c4fad5fef0f3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0858852a-81bd-40fa-b1bb-cdf18be2919b}, !- Handle
  Node 670,                               !- Name
  {fa31749a-2bd6-4f53-bcd2-c4fad5fef0f3}, !- Inlet Port
  {593dc338-762a-4c0d-9331-ade36daef46a}; !- Outlet Port

OS:Node,
  {7c8752c8-9884-453d-b1e6-ebc651cd8551}, !- Handle
  Node 671,                               !- Name
  {a71e5524-8fcb-4eb5-8163-093aed49c345}, !- Inlet Port
  {f474e19b-2ae0-4896-93ce-1d40a6f4d4b9}; !- Outlet Port

OS:Connection,
  {593dc338-762a-4c0d-9331-ade36daef46a}, !- Handle
  {0d4734d2-4c5f-4260-9b99-e7dd79b03374}, !- Name
  {0858852a-81bd-40fa-b1bb-cdf18be2919b}, !- Source Object
  3,                                      !- Outlet Port
  {9fbb5752-b8b1-4d0e-804a-5565e798ecc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a71e5524-8fcb-4eb5-8163-093aed49c345}, !- Handle
  {6b68870d-43df-40cd-a7d5-08aaed4e8889}, !- Name
  {92c1a49d-c0f2-4533-925c-b05271fc2f11}, !- Source Object
  12,                                     !- Outlet Port
  {7c8752c8-9884-453d-b1e6-ebc651cd8551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f474e19b-2ae0-4896-93ce-1d40a6f4d4b9}, !- Handle
  {3d5b79e2-8631-4986-96ab-5e0184db73e1}, !- Name
  {7c8752c8-9884-453d-b1e6-ebc651cd8551}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {360f42f1-5717-4d70-8ace-469a52099684}, !- Handle
  Node 672,                               !- Name
  {ec503b3e-cdc6-451d-b9db-2d7027e0f188}, !- Inlet Port
  {b137ffeb-97f5-404e-8636-0c94d32aed97}; !- Outlet Port

OS:Connection,
  {ec503b3e-cdc6-451d-b9db-2d7027e0f188}, !- Handle
  {bdac2a85-50ed-4ecd-9069-5a7d9bcdf47e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  33,                                     !- Outlet Port
  {360f42f1-5717-4d70-8ace-469a52099684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b137ffeb-97f5-404e-8636-0c94d32aed97}, !- Handle
  {c0a4269f-1dd8-49a2-9ec6-f5237ac5a179}, !- Name
  {360f42f1-5717-4d70-8ace-469a52099684}, !- Source Object
  3,                                      !- Outlet Port
  {053094a8-9453-4f09-b8f9-1c3498b2ddfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa31749a-2bd6-4f53-bcd2-c4fad5fef0f3}, !- Handle
  {f9457551-10ff-4942-a9ad-122cb496b2be}, !- Name
  {053094a8-9453-4f09-b8f9-1c3498b2ddfa}, !- Source Object
  12,                                     !- Outlet Port
  {0858852a-81bd-40fa-b1bb-cdf18be2919b}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {deff8a9c-91ff-44e1-a28a-b71f1e0371c5}, !- Handle
  Athletic Admin Level Corridor East AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -629.263257333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {665e1a28-0898-4a1f-be14-25ed7287bc86}, !- Handle
  Athletic Admin Level Corridor East AHU Winter Design Day Load, !- Name
  {deff8a9c-91ff-44e1-a28a-b71f1e0371c5}, !- Other Equipment Definition Name
  {f7003348-b7be-4894-a939-88c05b9f38b1}, !- Space or SpaceType Name
  {96a754cc-00d8-4e1d-a336-8a7e2787cdd2}; !- Schedule Name

OS:Schedule:Ruleset,
  {96a754cc-00d8-4e1d-a336-8a7e2787cdd2}, !- Handle
  NE_Ops Athletic Admin Level Corridor East AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4a46bfc9-5077-43ef-a298-69b9e112e6cd}, !- Default Day Schedule Name
  {7a0b01ce-5d43-4d11-832e-7ee72c5da5e8}, !- Summer Design Day Schedule Name
  {1abd5268-cabf-46ac-8df7-920a5149ead3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a46bfc9-5077-43ef-a298-69b9e112e6cd}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a0b01ce-5d43-4d11-832e-7ee72c5da5e8}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1abd5268-cabf-46ac-8df7-920a5149ead3}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d92e74be-0385-4ec1-9b0e-ad5a642300b2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 32, !- Name
  {96a754cc-00d8-4e1d-a336-8a7e2787cdd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61406354-7e4f-4523-b4c3-50494a92265c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61406354-7e4f-4523-b4c3-50494a92265c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {cf01a1c1-522e-4184-b42a-697b5aa54b39}, !- Handle
  Athletic Admin Level Corridor East VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cdd1dd2-6233-4a9d-9819-4d5a5db2a2eb}, !- Water Inlet Node Name
  {1f97c597-3637-42f9-9db1-0c7f9787c791}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb61defd-809a-4bfe-8368-f65b2f1c2fef}, !- Handle
  Node 673,                               !- Name
  {70525b17-5651-4482-8d3d-c466d803faeb}, !- Inlet Port
  {1cdd1dd2-6233-4a9d-9819-4d5a5db2a2eb}; !- Outlet Port

OS:Connection,
  {70525b17-5651-4482-8d3d-c466d803faeb}, !- Handle
  {562c2966-313d-4bd4-8997-a4e3b375b573}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  74,                                     !- Outlet Port
  {eb61defd-809a-4bfe-8368-f65b2f1c2fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f6d9b7d-cc12-465d-9c12-2ebd6c76d191}, !- Handle
  Node 674,                               !- Name
  {1f97c597-3637-42f9-9db1-0c7f9787c791}, !- Inlet Port
  {069cabf7-5b4f-4f53-a9c8-df09a2a5e562}; !- Outlet Port

OS:Connection,
  {1cdd1dd2-6233-4a9d-9819-4d5a5db2a2eb}, !- Handle
  {c76aea30-717c-4804-8bc6-a2aa8b7e3d2f}, !- Name
  {eb61defd-809a-4bfe-8368-f65b2f1c2fef}, !- Source Object
  3,                                      !- Outlet Port
  {cf01a1c1-522e-4184-b42a-697b5aa54b39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f97c597-3637-42f9-9db1-0c7f9787c791}, !- Handle
  {b54ce23c-bf8c-4f24-bdb3-0a27d934be43}, !- Name
  {cf01a1c1-522e-4184-b42a-697b5aa54b39}, !- Source Object
  6,                                      !- Outlet Port
  {3f6d9b7d-cc12-465d-9c12-2ebd6c76d191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069cabf7-5b4f-4f53-a9c8-df09a2a5e562}, !- Handle
  {53f78877-2406-465f-a652-52a5966afcee}, !- Name
  {3f6d9b7d-cc12-465d-9c12-2ebd6c76d191}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02e3ee01-a96d-43a9-9a0d-c9081e76a5ac}, !- Handle
  Controller Water Coil 79,               !- Name
  {cf01a1c1-522e-4184-b42a-697b5aa54b39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {eb61defd-809a-4bfe-8368-f65b2f1c2fef}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {537aa346-c819-4ac6-82df-3180985de1e6}, !- Handle
  Athletic Admin Level Corridor East VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {53770c38-089b-476e-8d37-f011d7249bd2}, !- Air Inlet Node Name
  0.3775579544,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf01a1c1-522e-4184-b42a-697b5aa54b39}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {696394b2-d091-499a-a86d-0cf155eabe56}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f18280ec-443a-4348-ad47-64fe077e32fd}, !- Handle
  Node 675,                               !- Name
  {696394b2-d091-499a-a86d-0cf155eabe56}, !- Inlet Port
  {62956c8e-5cfd-420d-9a53-4902e5c298ef}; !- Outlet Port

OS:Node,
  {c19ec3c2-a499-49ea-a0a3-47ccd84b42eb}, !- Handle
  Node 676,                               !- Name
  {b277c7dc-22e2-45bd-ba09-9cca53b76118}, !- Inlet Port
  {c8085390-fc7f-40e9-b0e6-ee83e966d603}; !- Outlet Port

OS:Connection,
  {62956c8e-5cfd-420d-9a53-4902e5c298ef}, !- Handle
  {329d9a93-7275-4424-8948-a69a51e42ed0}, !- Name
  {f18280ec-443a-4348-ad47-64fe077e32fd}, !- Source Object
  3,                                      !- Outlet Port
  {f045aa15-436c-43ba-8aa3-f185edb48d5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b277c7dc-22e2-45bd-ba09-9cca53b76118}, !- Handle
  {73917870-5918-4536-af78-f36643cabfec}, !- Name
  {9458afbc-7ff2-4ac5-8761-481d409c47dd}, !- Source Object
  12,                                     !- Outlet Port
  {c19ec3c2-a499-49ea-a0a3-47ccd84b42eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8085390-fc7f-40e9-b0e6-ee83e966d603}, !- Handle
  {25b51b21-c695-412d-9a3c-133b9505dba8}, !- Name
  {c19ec3c2-a499-49ea-a0a3-47ccd84b42eb}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {0e646bde-4507-43f9-b033-43da4500658f}, !- Handle
  Node 677,                               !- Name
  {1434831d-2ee6-44e6-b05a-585c317465cb}, !- Inlet Port
  {53770c38-089b-476e-8d37-f011d7249bd2}; !- Outlet Port

OS:Connection,
  {1434831d-2ee6-44e6-b05a-585c317465cb}, !- Handle
  {1f4338ff-b471-431f-ac8a-308d62812a42}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  34,                                     !- Outlet Port
  {0e646bde-4507-43f9-b033-43da4500658f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53770c38-089b-476e-8d37-f011d7249bd2}, !- Handle
  {ee5ba886-549f-44dd-80c5-c72300053d37}, !- Name
  {0e646bde-4507-43f9-b033-43da4500658f}, !- Source Object
  3,                                      !- Outlet Port
  {537aa346-c819-4ac6-82df-3180985de1e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {696394b2-d091-499a-a86d-0cf155eabe56}, !- Handle
  {3cfb592f-a266-469e-af9b-3e054553786e}, !- Name
  {537aa346-c819-4ac6-82df-3180985de1e6}, !- Source Object
  12,                                     !- Outlet Port
  {f18280ec-443a-4348-ad47-64fe077e32fd}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ad530856-901a-41b2-ade4-e8686c68ea9e}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -865.236978833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1be18e91-d002-47d3-9024-7c2b9e9c2d3e}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M AHU Winter Design Day Load, !- Name
  {ad530856-901a-41b2-ade4-e8686c68ea9e}, !- Other Equipment Definition Name
  {43497727-976e-4990-ad21-516abea3b002}, !- Space or SpaceType Name
  {9e7aefd9-9f98-41cc-aaf7-2f886f8dfe48}; !- Schedule Name

OS:Schedule:Ruleset,
  {9e7aefd9-9f98-41cc-aaf7-2f886f8dfe48}, !- Handle
  NE_Ops Athletic Admin Level Office 530A-G 520J-M AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4fa2d2b1-3893-4adf-b7e6-7745304c6ea8}, !- Default Day Schedule Name
  {dce588b2-f93b-41d4-8c4c-9b59c3f9d02f}, !- Summer Design Day Schedule Name
  {b2f67c4f-4061-462a-9250-6da360c7a104}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fa2d2b1-3893-4adf-b7e6-7745304c6ea8}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dce588b2-f93b-41d4-8c4c-9b59c3f9d02f}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2f67c4f-4061-462a-9250-6da360c7a104}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2cfb9e0e-451b-4e63-b386-09a77edf3fd2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 33, !- Name
  {9e7aefd9-9f98-41cc-aaf7-2f886f8dfe48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d23238ce-909c-4cbb-85ff-5c40b65973bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d23238ce-909c-4cbb-85ff-5c40b65973bf}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {bb27d882-bf00-4614-aab1-0f256ede8a7c}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0466708a-93ff-4a50-af84-363ee51afecb}, !- Water Inlet Node Name
  {26636fba-9028-40d6-bed5-9643f6cb95c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d43ec541-54d6-4d7d-af40-41a723ec1bcf}, !- Handle
  Node 678,                               !- Name
  {7fc54293-f59e-450a-9ed9-7900e1af535a}, !- Inlet Port
  {0466708a-93ff-4a50-af84-363ee51afecb}; !- Outlet Port

OS:Connection,
  {7fc54293-f59e-450a-9ed9-7900e1af535a}, !- Handle
  {659bd4d8-f2c2-49ac-a2ee-03000081ee95}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  75,                                     !- Outlet Port
  {d43ec541-54d6-4d7d-af40-41a723ec1bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33438092-f41c-4217-b824-59417f0930da}, !- Handle
  Node 679,                               !- Name
  {26636fba-9028-40d6-bed5-9643f6cb95c2}, !- Inlet Port
  {f4673ec4-d43d-4da7-aeb4-91033a21384a}; !- Outlet Port

OS:Connection,
  {0466708a-93ff-4a50-af84-363ee51afecb}, !- Handle
  {244d18e7-a306-48cd-9466-1ba28a2056ec}, !- Name
  {d43ec541-54d6-4d7d-af40-41a723ec1bcf}, !- Source Object
  3,                                      !- Outlet Port
  {bb27d882-bf00-4614-aab1-0f256ede8a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26636fba-9028-40d6-bed5-9643f6cb95c2}, !- Handle
  {51c823e0-1ed3-4695-908b-3ce10f768179}, !- Name
  {bb27d882-bf00-4614-aab1-0f256ede8a7c}, !- Source Object
  6,                                      !- Outlet Port
  {33438092-f41c-4217-b824-59417f0930da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4673ec4-d43d-4da7-aeb4-91033a21384a}, !- Handle
  {300b40f8-88ca-4c58-a200-74756606741a}, !- Name
  {33438092-f41c-4217-b824-59417f0930da}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75e12f90-2d35-4afa-85cd-e4f727fa502c}, !- Handle
  Controller Water Coil 80,               !- Name
  {bb27d882-bf00-4614-aab1-0f256ede8a7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d43ec541-54d6-4d7d-af40-41a723ec1bcf}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c263b3fd-a842-4148-8edd-38eba59497b3}, !- Handle
  Athletic Admin Level Office 530A-G 520J-M VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {de619a2a-933d-4f46-aeff-27502cd01979}, !- Air Inlet Node Name
  0.5191421873,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb27d882-bf00-4614-aab1-0f256ede8a7c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4299e87b-373a-44fe-83ae-d4a27d6cda78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11059230-9340-431d-8681-98ae0a780773}, !- Handle
  Node 680,                               !- Name
  {4299e87b-373a-44fe-83ae-d4a27d6cda78}, !- Inlet Port
  {aab9e3c8-ac42-4c70-a4f1-eae6364f53e7}; !- Outlet Port

OS:Node,
  {68b44394-06df-417b-943e-436161c1b0e6}, !- Handle
  Node 681,                               !- Name
  {3a1d1fab-82b3-4c62-b86d-cd9035aec7b1}, !- Inlet Port
  {9f300f84-0567-4212-91ee-d372319cb457}; !- Outlet Port

OS:Connection,
  {aab9e3c8-ac42-4c70-a4f1-eae6364f53e7}, !- Handle
  {9a21d8d6-4ad5-48ea-a985-d15a4bb714f1}, !- Name
  {11059230-9340-431d-8681-98ae0a780773}, !- Source Object
  3,                                      !- Outlet Port
  {6b1d72e5-857f-417a-aefa-9a8909b60bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a1d1fab-82b3-4c62-b86d-cd9035aec7b1}, !- Handle
  {323320fb-86b3-470c-b1b2-fc0fe6e87c2c}, !- Name
  {9564a50e-08fa-4526-b4bb-85741a28b14b}, !- Source Object
  12,                                     !- Outlet Port
  {68b44394-06df-417b-943e-436161c1b0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f300f84-0567-4212-91ee-d372319cb457}, !- Handle
  {a82ce3b1-08ea-49cb-85f5-97a0fad0ca4b}, !- Name
  {68b44394-06df-417b-943e-436161c1b0e6}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {3281b6ea-2fc7-415c-92ed-a32deaed0b83}, !- Handle
  Node 682,                               !- Name
  {cea4c75b-f06b-4700-9213-3f7f95a336eb}, !- Inlet Port
  {de619a2a-933d-4f46-aeff-27502cd01979}; !- Outlet Port

OS:Connection,
  {cea4c75b-f06b-4700-9213-3f7f95a336eb}, !- Handle
  {06e00bc2-56cd-45e1-b589-cb06798267ff}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  35,                                     !- Outlet Port
  {3281b6ea-2fc7-415c-92ed-a32deaed0b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de619a2a-933d-4f46-aeff-27502cd01979}, !- Handle
  {e8026ac6-9aad-47fe-be7c-90378a97088d}, !- Name
  {3281b6ea-2fc7-415c-92ed-a32deaed0b83}, !- Source Object
  3,                                      !- Outlet Port
  {c263b3fd-a842-4148-8edd-38eba59497b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4299e87b-373a-44fe-83ae-d4a27d6cda78}, !- Handle
  {8cea19b2-8639-4a9d-b2ff-5c5742b2549c}, !- Name
  {c263b3fd-a842-4148-8edd-38eba59497b3}, !- Source Object
  12,                                     !- Outlet Port
  {11059230-9340-431d-8681-98ae0a780773}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {01561ac8-529f-4fbe-90bf-d1968d4eb69c}, !- Handle
  Field Level Corridor Quad B AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1396.17785220833,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0e7dc3ca-b724-4cbb-a62b-fb607cc195d4}, !- Handle
  Field Level Corridor Quad B AHU Winter Design Day Load, !- Name
  {01561ac8-529f-4fbe-90bf-d1968d4eb69c}, !- Other Equipment Definition Name
  {215ca77f-26c6-4441-98d9-1920b736d304}, !- Space or SpaceType Name
  {5f4db59e-b415-47b1-8723-c1b718029a06}; !- Schedule Name

OS:Schedule:Ruleset,
  {5f4db59e-b415-47b1-8723-c1b718029a06}, !- Handle
  NE_Ops Field Level Corridor Quad B AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8e33a682-ba6f-4f62-a471-7409071a89d5}, !- Default Day Schedule Name
  {601c4a74-d8c0-414a-a3f2-4d420043ddfe}, !- Summer Design Day Schedule Name
  {1d400503-6dcb-4d02-827b-be7e831d3aa8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e33a682-ba6f-4f62-a471-7409071a89d5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {601c4a74-d8c0-414a-a3f2-4d420043ddfe}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1d400503-6dcb-4d02-827b-be7e831d3aa8}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6a1b8118-6ee0-460d-8e83-1bfc725b6e08}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 22, !- Name
  {5f4db59e-b415-47b1-8723-c1b718029a06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31cb8b51-93f3-4754-ba7b-f75e7184b495}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31cb8b51-93f3-4754-ba7b-f75e7184b495}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 22, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {ac2a7997-2783-4ad6-9b55-a7949fb2fc7b}, !- Handle
  Field Level Corridor Quad B VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {861dc1a6-dddb-4df9-b858-5798950e09c2}, !- Water Inlet Node Name
  {b116ef7b-13fe-436d-9294-74d7d8073d58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33c503e8-546a-4353-b93d-2e35cb26b390}, !- Handle
  Node 683,                               !- Name
  {684a69bc-d78a-4c67-8c40-f46da01b0383}, !- Inlet Port
  {861dc1a6-dddb-4df9-b858-5798950e09c2}; !- Outlet Port

OS:Connection,
  {684a69bc-d78a-4c67-8c40-f46da01b0383}, !- Handle
  {5570258f-c2ed-4ce0-b33e-ec13e4c9ec8c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  76,                                     !- Outlet Port
  {33c503e8-546a-4353-b93d-2e35cb26b390}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {977c1a9c-db62-4abb-aa1b-65a9a77eed3f}, !- Handle
  Node 684,                               !- Name
  {b116ef7b-13fe-436d-9294-74d7d8073d58}, !- Inlet Port
  {5e9659e6-197f-4254-b62a-d7809dd1fbaf}; !- Outlet Port

OS:Connection,
  {861dc1a6-dddb-4df9-b858-5798950e09c2}, !- Handle
  {850f0b0d-1fa3-4efc-a241-f51da6f80c19}, !- Name
  {33c503e8-546a-4353-b93d-2e35cb26b390}, !- Source Object
  3,                                      !- Outlet Port
  {ac2a7997-2783-4ad6-9b55-a7949fb2fc7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b116ef7b-13fe-436d-9294-74d7d8073d58}, !- Handle
  {fe4405af-810f-4bd0-af00-b41f765f1082}, !- Name
  {ac2a7997-2783-4ad6-9b55-a7949fb2fc7b}, !- Source Object
  6,                                      !- Outlet Port
  {977c1a9c-db62-4abb-aa1b-65a9a77eed3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9659e6-197f-4254-b62a-d7809dd1fbaf}, !- Handle
  {38a83c84-9767-4e38-9fc9-70100f6bb394}, !- Name
  {977c1a9c-db62-4abb-aa1b-65a9a77eed3f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4219dbf5-35cc-4c66-aee0-129e84075292}, !- Handle
  Controller Water Coil 81,               !- Name
  {ac2a7997-2783-4ad6-9b55-a7949fb2fc7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {33c503e8-546a-4353-b93d-2e35cb26b390}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {370795e2-8501-4d13-8bac-3d1f070f0f6d}, !- Handle
  Field Level Corridor Quad B VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4193da8c-3050-4755-9d6f-82806da76a68}, !- Air Inlet Node Name
  0.837706711325,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac2a7997-2783-4ad6-9b55-a7949fb2fc7b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07e02a42-0970-4efb-b88a-f8c63b1f3c18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3243aa2a-de26-4cd5-b6a5-ad19729575e3}, !- Handle
  Node 685,                               !- Name
  {07e02a42-0970-4efb-b88a-f8c63b1f3c18}, !- Inlet Port
  {a20d1e83-b751-4350-a695-5b9a0c27d97b}; !- Outlet Port

OS:Node,
  {8000c669-2ad7-4244-9cb4-e78fc29a9c1b}, !- Handle
  Node 686,                               !- Name
  {0b3ddf6a-ffbb-4b08-8988-b75b99147208}, !- Inlet Port
  {fff5bb40-2d1d-47fe-87fa-949b017b406d}; !- Outlet Port

OS:Connection,
  {a20d1e83-b751-4350-a695-5b9a0c27d97b}, !- Handle
  {8a3640b1-5f42-41df-9b37-0730e8a85ecd}, !- Name
  {3243aa2a-de26-4cd5-b6a5-ad19729575e3}, !- Source Object
  3,                                      !- Outlet Port
  {a4b78ed5-7c8d-4bce-b2a7-a5bea1dcef44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b3ddf6a-ffbb-4b08-8988-b75b99147208}, !- Handle
  {e300e439-a1bf-4a77-9694-2653e3cd8a72}, !- Name
  {96fb67bb-1e15-429c-82fe-7541c9b30d64}, !- Source Object
  12,                                     !- Outlet Port
  {8000c669-2ad7-4244-9cb4-e78fc29a9c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff5bb40-2d1d-47fe-87fa-949b017b406d}, !- Handle
  {6f41a6ec-58d9-4418-8fcd-f127430b42ac}, !- Name
  {8000c669-2ad7-4244-9cb4-e78fc29a9c1b}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {75f42b37-81e2-4533-a97b-dd8d9d626974}, !- Handle
  Node 687,                               !- Name
  {8882fb73-2fdd-4672-9e75-00eb1cbb003b}, !- Inlet Port
  {4193da8c-3050-4755-9d6f-82806da76a68}; !- Outlet Port

OS:Connection,
  {8882fb73-2fdd-4672-9e75-00eb1cbb003b}, !- Handle
  {0200830b-701a-48c8-9074-3b69e1eeb4ac}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  17,                                     !- Outlet Port
  {75f42b37-81e2-4533-a97b-dd8d9d626974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4193da8c-3050-4755-9d6f-82806da76a68}, !- Handle
  {94a99b8f-31f7-48dc-8062-2aa5473f95b8}, !- Name
  {75f42b37-81e2-4533-a97b-dd8d9d626974}, !- Source Object
  3,                                      !- Outlet Port
  {370795e2-8501-4d13-8bac-3d1f070f0f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07e02a42-0970-4efb-b88a-f8c63b1f3c18}, !- Handle
  {01c40af4-4cda-44ec-9648-22a3d09d2b77}, !- Name
  {370795e2-8501-4d13-8bac-3d1f070f0f6d}, !- Source Object
  12,                                     !- Outlet Port
  {3243aa2a-de26-4cd5-b6a5-ad19729575e3}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5d088ecf-7a75-4423-bdea-c80d3c6c7560}, !- Handle
  Coaches Level CoachOff 461B AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -78.6579071666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e1c024b9-0219-4fdf-8ead-6db646891059}, !- Handle
  Coaches Level CoachOff 461B AHU Winter Design Day Load, !- Name
  {5d088ecf-7a75-4423-bdea-c80d3c6c7560}, !- Other Equipment Definition Name
  {85efed89-e7c6-4514-9ab8-7b75e225414c}, !- Space or SpaceType Name
  {4c68accb-be71-4ffe-9451-546672e75464}; !- Schedule Name

OS:Schedule:Ruleset,
  {4c68accb-be71-4ffe-9451-546672e75464}, !- Handle
  NE_Ops Coaches Level CoachOff 461B AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {83d10b02-4c58-4bec-9d50-b1da201a18e4}, !- Default Day Schedule Name
  {0380c58c-2de2-4ee0-a672-d6bb50e8fbcd}, !- Summer Design Day Schedule Name
  {9a24d096-8be3-425c-8f7c-1da0766cb7a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83d10b02-4c58-4bec-9d50-b1da201a18e4}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0380c58c-2de2-4ee0-a672-d6bb50e8fbcd}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a24d096-8be3-425c-8f7c-1da0766cb7a2}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ec2d76f-fbd0-4981-86d5-fd26f9bd40b2}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 34, !- Name
  {4c68accb-be71-4ffe-9451-546672e75464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99e23575-801e-4d8e-817f-8411ae325628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99e23575-801e-4d8e-817f-8411ae325628}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {caf23885-13fc-459a-827e-ede3b26ddbcc}, !- Handle
  Coaches Level CoachOff 461B VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c033f0fa-e2c5-40f8-b1ba-19af2a36f381}, !- Water Inlet Node Name
  {179ab997-b1f6-42bb-afa9-c39713ee0ac0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47d1dc5a-48e1-480c-b885-0c3953316160}, !- Handle
  Node 688,                               !- Name
  {57878a04-b3fc-4f49-a877-f822d4a8a71a}, !- Inlet Port
  {c033f0fa-e2c5-40f8-b1ba-19af2a36f381}; !- Outlet Port

OS:Connection,
  {57878a04-b3fc-4f49-a877-f822d4a8a71a}, !- Handle
  {b99617c5-f39f-437c-9846-7449ed52d95b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  77,                                     !- Outlet Port
  {47d1dc5a-48e1-480c-b885-0c3953316160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38e31e5b-ae38-4660-afd9-aed17f4b2a4b}, !- Handle
  Node 689,                               !- Name
  {179ab997-b1f6-42bb-afa9-c39713ee0ac0}, !- Inlet Port
  {c526a437-6470-443e-a124-98ae6aba96ab}; !- Outlet Port

OS:Connection,
  {c033f0fa-e2c5-40f8-b1ba-19af2a36f381}, !- Handle
  {e2596dc6-1379-46c3-937b-b821c3f0f132}, !- Name
  {47d1dc5a-48e1-480c-b885-0c3953316160}, !- Source Object
  3,                                      !- Outlet Port
  {caf23885-13fc-459a-827e-ede3b26ddbcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {179ab997-b1f6-42bb-afa9-c39713ee0ac0}, !- Handle
  {7eb7332a-df3d-422d-ad66-092d7f73b4eb}, !- Name
  {caf23885-13fc-459a-827e-ede3b26ddbcc}, !- Source Object
  6,                                      !- Outlet Port
  {38e31e5b-ae38-4660-afd9-aed17f4b2a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c526a437-6470-443e-a124-98ae6aba96ab}, !- Handle
  {8baa8ce5-cc48-4ed3-98c8-fba4f3d58b56}, !- Name
  {38e31e5b-ae38-4660-afd9-aed17f4b2a4b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5136c3f3-4ad3-4300-8ff2-cb1ade7a2851}, !- Handle
  Controller Water Coil 82,               !- Name
  {caf23885-13fc-459a-827e-ede3b26ddbcc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {47d1dc5a-48e1-480c-b885-0c3953316160}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7c64f3c-04ac-4f60-9c97-108453d94963}, !- Handle
  Coaches Level CoachOff 461B VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {1671a8d0-e88c-4bdb-9890-f85075a0a4fc}, !- Air Inlet Node Name
  0.0471947443,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {caf23885-13fc-459a-827e-ede3b26ddbcc}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76e87d8f-4042-46e3-b712-d43c6e381e49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b6d9d34-a999-47e7-b697-cf819954f20a}, !- Handle
  Node 690,                               !- Name
  {76e87d8f-4042-46e3-b712-d43c6e381e49}, !- Inlet Port
  {01b82fc1-3d5d-4a66-8090-4a9f6d4be0e8}; !- Outlet Port

OS:Node,
  {a63188cc-29ad-4d9c-9f4f-5255510770bf}, !- Handle
  Node 691,                               !- Name
  {a1c00d15-a529-4e70-8bf1-9ca6907bfcc9}, !- Inlet Port
  {57c236e8-026f-40c1-8184-92a89f03f0d7}; !- Outlet Port

OS:Connection,
  {01b82fc1-3d5d-4a66-8090-4a9f6d4be0e8}, !- Handle
  {67ef29ca-eb91-4675-a4ab-345c6207dada}, !- Name
  {1b6d9d34-a999-47e7-b697-cf819954f20a}, !- Source Object
  3,                                      !- Outlet Port
  {4822baba-80e1-436c-8e88-e014d7d5e3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1c00d15-a529-4e70-8bf1-9ca6907bfcc9}, !- Handle
  {6dfc4999-02c4-4fef-a27c-b3d4ecd72d47}, !- Name
  {9738756f-80d7-462c-869c-36d6ebdc9b5d}, !- Source Object
  12,                                     !- Outlet Port
  {a63188cc-29ad-4d9c-9f4f-5255510770bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c236e8-026f-40c1-8184-92a89f03f0d7}, !- Handle
  {ced74ca3-0bca-4f20-b528-98fe7134e39e}, !- Name
  {a63188cc-29ad-4d9c-9f4f-5255510770bf}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {7d840eac-f55b-4186-a418-c8c6913e4e05}, !- Handle
  Node 692,                               !- Name
  {9d8cfc77-9bb4-4160-af5d-e7d5b484d0c0}, !- Inlet Port
  {1671a8d0-e88c-4bdb-9890-f85075a0a4fc}; !- Outlet Port

OS:Connection,
  {9d8cfc77-9bb4-4160-af5d-e7d5b484d0c0}, !- Handle
  {d5688c6f-23ed-494e-a36d-32e4d6ea904f}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  36,                                     !- Outlet Port
  {7d840eac-f55b-4186-a418-c8c6913e4e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1671a8d0-e88c-4bdb-9890-f85075a0a4fc}, !- Handle
  {c30c03fb-d0f8-4c70-95a7-1e4e88ba9948}, !- Name
  {7d840eac-f55b-4186-a418-c8c6913e4e05}, !- Source Object
  3,                                      !- Outlet Port
  {a7c64f3c-04ac-4f60-9c97-108453d94963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76e87d8f-4042-46e3-b712-d43c6e381e49}, !- Handle
  {394fe4bb-1be4-470d-bc8b-4fa142e1d11f}, !- Name
  {a7c64f3c-04ac-4f60-9c97-108453d94963}, !- Source Object
  12,                                     !- Outlet Port
  {1b6d9d34-a999-47e7-b697-cf819954f20a}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {b1094163-f0a7-43dd-b5e0-128b10e09f3d}, !- Handle
  Field Level Corridor Northwest AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -196.644767916667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a73164a4-e0c2-4565-8ea8-315e2a821e5b}, !- Handle
  Field Level Corridor Northwest AHU Winter Design Day Load, !- Name
  {b1094163-f0a7-43dd-b5e0-128b10e09f3d}, !- Other Equipment Definition Name
  {f7240bba-d638-459d-aa49-cd828c95dab1}, !- Space or SpaceType Name
  {0be5c2be-99ca-405e-8807-4cf54489c993}; !- Schedule Name

OS:Schedule:Ruleset,
  {0be5c2be-99ca-405e-8807-4cf54489c993}, !- Handle
  NE_Ops Field Level Corridor Northwest AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {4acbd827-f49f-41e0-8fc9-2449c5a36217}, !- Default Day Schedule Name
  {f18c27d0-e908-4248-aa88-04177133421b}, !- Summer Design Day Schedule Name
  {8c437123-5580-4075-8653-0bccc34d17e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4acbd827-f49f-41e0-8fc9-2449c5a36217}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f18c27d0-e908-4248-aa88-04177133421b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8c437123-5580-4075-8653-0bccc34d17e1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {eae7d5b8-6a60-44d6-b881-a7e3f7b5a440}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 23, !- Name
  {0be5c2be-99ca-405e-8807-4cf54489c993}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94e4bb0a-38c5-41fe-b934-dc6b327663e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94e4bb0a-38c5-41fe-b934-dc6b327663e3}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 23, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {377f6875-fd4e-4ead-b175-2962cacc569d}, !- Handle
  Field Level Corridor Northwest VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7897f34-b021-42d4-a3a6-e5c44a6e4002}, !- Water Inlet Node Name
  {f8a8e7e6-0ba8-4de4-b466-9f8e818b285d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9141142777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32ce7f05-f3c4-4f01-aa0e-e8fe2dc20869}, !- Handle
  Node 693,                               !- Name
  {f00b5115-d5dd-48c6-8a73-87af24e96530}, !- Inlet Port
  {f7897f34-b021-42d4-a3a6-e5c44a6e4002}; !- Outlet Port

OS:Connection,
  {f00b5115-d5dd-48c6-8a73-87af24e96530}, !- Handle
  {935a3785-881c-4846-9e11-4844ab05e8cf}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  78,                                     !- Outlet Port
  {32ce7f05-f3c4-4f01-aa0e-e8fe2dc20869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53c07bd1-2ed6-4845-8614-67280a669750}, !- Handle
  Node 694,                               !- Name
  {f8a8e7e6-0ba8-4de4-b466-9f8e818b285d}, !- Inlet Port
  {b6773a3e-4387-4a7d-b5ed-0fbff2a04648}; !- Outlet Port

OS:Connection,
  {f7897f34-b021-42d4-a3a6-e5c44a6e4002}, !- Handle
  {8346dbac-776c-425c-bde6-c4174c247b37}, !- Name
  {32ce7f05-f3c4-4f01-aa0e-e8fe2dc20869}, !- Source Object
  3,                                      !- Outlet Port
  {377f6875-fd4e-4ead-b175-2962cacc569d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8a8e7e6-0ba8-4de4-b466-9f8e818b285d}, !- Handle
  {b65d7712-50a0-4b12-b8e7-cbebd628fba2}, !- Name
  {377f6875-fd4e-4ead-b175-2962cacc569d}, !- Source Object
  6,                                      !- Outlet Port
  {53c07bd1-2ed6-4845-8614-67280a669750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6773a3e-4387-4a7d-b5ed-0fbff2a04648}, !- Handle
  {3c5b2950-3592-4150-a807-ed5c99bb4563}, !- Name
  {53c07bd1-2ed6-4845-8614-67280a669750}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d3f7d44f-3fe2-40c0-9477-c81521de673b}, !- Handle
  Controller Water Coil 83,               !- Name
  {377f6875-fd4e-4ead-b175-2962cacc569d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {32ce7f05-f3c4-4f01-aa0e-e8fe2dc20869}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c87aad34-0b20-4dd6-ae5e-5b1667902e8e}, !- Handle
  Field Level Corridor Northwest VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bd8df137-09d8-4160-aae6-8961d2777883}, !- Air Inlet Node Name
  0.11798686075,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {377f6875-fd4e-4ead-b175-2962cacc569d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b42869c-22ce-49bc-9702-68c14630d1e7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b711e2a-5b06-441c-8508-c0edb6f9e895}, !- Handle
  Node 695,                               !- Name
  {4b42869c-22ce-49bc-9702-68c14630d1e7}, !- Inlet Port
  {6c85a049-ac51-48f1-9eae-e0970cadf57c}; !- Outlet Port

OS:Node,
  {3bb56da1-242e-4fcc-873c-93698a91c0d2}, !- Handle
  Node 696,                               !- Name
  {d729fe0f-d405-4ca2-9b20-fd29f6b67345}, !- Inlet Port
  {4663eccc-3c6f-4976-a075-18faefb3c9fa}; !- Outlet Port

OS:Connection,
  {6c85a049-ac51-48f1-9eae-e0970cadf57c}, !- Handle
  {2fffb93c-07bd-4478-bd80-bec00bc3793e}, !- Name
  {9b711e2a-5b06-441c-8508-c0edb6f9e895}, !- Source Object
  3,                                      !- Outlet Port
  {9ddb24b2-7b74-40da-9f63-a1df70d9951c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d729fe0f-d405-4ca2-9b20-fd29f6b67345}, !- Handle
  {a94f3b7b-0805-415f-b24b-a454a0b679f0}, !- Name
  {99124613-2712-4113-87e8-123a4de8b3db}, !- Source Object
  12,                                     !- Outlet Port
  {3bb56da1-242e-4fcc-873c-93698a91c0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4663eccc-3c6f-4976-a075-18faefb3c9fa}, !- Handle
  {a874b903-4593-4e61-9807-7fafdeeafc94}, !- Name
  {3bb56da1-242e-4fcc-873c-93698a91c0d2}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {73bdfba6-13da-4698-a5fd-dd3f2d98a4e4}, !- Handle
  Node 697,                               !- Name
  {d0c100ae-e26f-42cb-9678-0c69bab781ce}, !- Inlet Port
  {bd8df137-09d8-4160-aae6-8961d2777883}; !- Outlet Port

OS:Connection,
  {d0c100ae-e26f-42cb-9678-0c69bab781ce}, !- Handle
  {729a8343-452a-414e-a789-4ae621037776}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  8,                                      !- Outlet Port
  {73bdfba6-13da-4698-a5fd-dd3f2d98a4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8df137-09d8-4160-aae6-8961d2777883}, !- Handle
  {c6f48dbc-98c9-4695-8242-75dec229b41d}, !- Name
  {73bdfba6-13da-4698-a5fd-dd3f2d98a4e4}, !- Source Object
  3,                                      !- Outlet Port
  {c87aad34-0b20-4dd6-ae5e-5b1667902e8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b42869c-22ce-49bc-9702-68c14630d1e7}, !- Handle
  {b845e791-d60e-4a8d-bac0-d84525d4b60b}, !- Name
  {c87aad34-0b20-4dd6-ae5e-5b1667902e8e}, !- Source Object
  12,                                     !- Outlet Port
  {9b711e2a-5b06-441c-8508-c0edb6f9e895}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {91894e55-ff3b-4f72-b141-c48736fc788c}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -912.431723133333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5f364ef1-9b72-4a59-8afe-d30ebb700ba5}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E AHU Winter Design Day Load, !- Name
  {91894e55-ff3b-4f72-b141-c48736fc788c}, !- Other Equipment Definition Name
  {55233ca4-3739-48df-8617-fe5cb2b5fb14}, !- Space or SpaceType Name
  {534f27c3-52da-4d5f-9e55-f376a13485ed}; !- Schedule Name

OS:Schedule:Ruleset,
  {534f27c3-52da-4d5f-9e55-f376a13485ed}, !- Handle
  NE_Ops Athletic Admin Level Office 540G-J 550B-E AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {58e18c9b-157c-498f-856b-47b3a7020c6f}, !- Default Day Schedule Name
  {0f6997cb-bb3e-4d06-8001-983c73a41fe4}, !- Summer Design Day Schedule Name
  {bba9967d-f9cd-41e2-9132-87dc9f8240f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58e18c9b-157c-498f-856b-47b3a7020c6f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f6997cb-bb3e-4d06-8001-983c73a41fe4}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bba9967d-f9cd-41e2-9132-87dc9f8240f8}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4f1ea0b-ac62-4e4a-af0e-c38b35707212}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 35, !- Name
  {534f27c3-52da-4d5f-9e55-f376a13485ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10e0bc56-553c-4077-8536-33fc357f75b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10e0bc56-553c-4077-8536-33fc357f75b7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {68074b55-c590-462e-9235-4ca2953d5dfb}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dfacfaba-34d7-4575-a485-ab902f3803c6}, !- Water Inlet Node Name
  {e36b58ff-3ae5-4e04-96ab-7720ecb9823b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10a16530-2ae2-427c-8bb3-8462bfa6fe0b}, !- Handle
  Node 698,                               !- Name
  {793690aa-558d-441c-92f8-1974eeedcff3}, !- Inlet Port
  {dfacfaba-34d7-4575-a485-ab902f3803c6}; !- Outlet Port

OS:Connection,
  {793690aa-558d-441c-92f8-1974eeedcff3}, !- Handle
  {fd1bf2cd-f4ce-443b-8ef2-27d873d690b6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  79,                                     !- Outlet Port
  {10a16530-2ae2-427c-8bb3-8462bfa6fe0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c88b7d3f-1594-4150-917c-c681fe47c7b3}, !- Handle
  Node 699,                               !- Name
  {e36b58ff-3ae5-4e04-96ab-7720ecb9823b}, !- Inlet Port
  {c0cd63b2-fef5-43d7-afc9-f55005b5da5a}; !- Outlet Port

OS:Connection,
  {dfacfaba-34d7-4575-a485-ab902f3803c6}, !- Handle
  {8b42ad92-d9b6-4fdc-adb0-ed9921530f24}, !- Name
  {10a16530-2ae2-427c-8bb3-8462bfa6fe0b}, !- Source Object
  3,                                      !- Outlet Port
  {68074b55-c590-462e-9235-4ca2953d5dfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e36b58ff-3ae5-4e04-96ab-7720ecb9823b}, !- Handle
  {6ef72d79-2b2e-4622-a9fa-84e6e93a291b}, !- Name
  {68074b55-c590-462e-9235-4ca2953d5dfb}, !- Source Object
  6,                                      !- Outlet Port
  {c88b7d3f-1594-4150-917c-c681fe47c7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cd63b2-fef5-43d7-afc9-f55005b5da5a}, !- Handle
  {1109dbfb-8948-4632-8e8a-b395f9688596}, !- Name
  {c88b7d3f-1594-4150-917c-c681fe47c7b3}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d3b49fb-b026-4597-89be-ffde47fec184}, !- Handle
  Controller Water Coil 84,               !- Name
  {68074b55-c590-462e-9235-4ca2953d5dfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {10a16530-2ae2-427c-8bb3-8462bfa6fe0b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2b1b2b03-2403-4a29-b34a-0efce2a764c0}, !- Handle
  Athletic Admin Level Office 540G-J 550B-E VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {eca59487-493c-40f8-bc05-001e39d4ef17}, !- Air Inlet Node Name
  0.54745903388,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68074b55-c590-462e-9235-4ca2953d5dfb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb1f69d6-9f92-4bbc-ae71-54a79b9d81ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {303f04fe-f098-4cc8-ab44-34491fc25d73}, !- Handle
  Node 700,                               !- Name
  {fb1f69d6-9f92-4bbc-ae71-54a79b9d81ea}, !- Inlet Port
  {a950b3e4-b23e-4018-af0a-b6a62371745f}; !- Outlet Port

OS:Node,
  {f6eb7cbd-18d3-4cd7-a931-61bd0e57b486}, !- Handle
  Node 701,                               !- Name
  {c6b4bcf1-fc64-4bb6-8c19-185c9bba659c}, !- Inlet Port
  {bfb1ef12-49b1-4a9f-8055-6d12ff126ea9}; !- Outlet Port

OS:Connection,
  {a950b3e4-b23e-4018-af0a-b6a62371745f}, !- Handle
  {b411b42e-1013-449e-8924-33a4cc75ee68}, !- Name
  {303f04fe-f098-4cc8-ab44-34491fc25d73}, !- Source Object
  3,                                      !- Outlet Port
  {5e4a481d-7820-499c-8212-ed954726865b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b4bcf1-fc64-4bb6-8c19-185c9bba659c}, !- Handle
  {e8103de8-c2ca-49be-abdd-3d77e5ce6c08}, !- Name
  {9a98b872-8b50-47c6-9cee-a8b9e175000d}, !- Source Object
  12,                                     !- Outlet Port
  {f6eb7cbd-18d3-4cd7-a931-61bd0e57b486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb1ef12-49b1-4a9f-8055-6d12ff126ea9}, !- Handle
  {b8114612-3572-4258-abdc-e06a1e4d3d4e}, !- Name
  {f6eb7cbd-18d3-4cd7-a931-61bd0e57b486}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {f07e2311-8239-4cad-9aab-0412519b4f42}, !- Handle
  Node 702,                               !- Name
  {0cb98c82-5f1c-4679-9061-1c921153a31e}, !- Inlet Port
  {eca59487-493c-40f8-bc05-001e39d4ef17}; !- Outlet Port

OS:Connection,
  {0cb98c82-5f1c-4679-9061-1c921153a31e}, !- Handle
  {59f2c0c0-d380-4ad1-ae33-f1812cc7f060}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  37,                                     !- Outlet Port
  {f07e2311-8239-4cad-9aab-0412519b4f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca59487-493c-40f8-bc05-001e39d4ef17}, !- Handle
  {a4191860-556a-4eac-b300-375cacb30913}, !- Name
  {f07e2311-8239-4cad-9aab-0412519b4f42}, !- Source Object
  3,                                      !- Outlet Port
  {2b1b2b03-2403-4a29-b34a-0efce2a764c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb1f69d6-9f92-4bbc-ae71-54a79b9d81ea}, !- Handle
  {acb66ede-8602-47de-adfa-ed23d9233cf3}, !- Name
  {2b1b2b03-2403-4a29-b34a-0efce2a764c0}, !- Source Object
  12,                                     !- Outlet Port
  {303f04fe-f098-4cc8-ab44-34491fc25d73}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9b645ba8-9048-462d-a15f-649f598a5624}, !- Handle
  Athletic Admin Level Lobby CR511 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1258.52651466667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3a13412b-3fcd-466c-9bef-57e8127100c7}, !- Handle
  Athletic Admin Level Lobby CR511 AHU Winter Design Day Load, !- Name
  {9b645ba8-9048-462d-a15f-649f598a5624}, !- Other Equipment Definition Name
  {2ad9ed52-bcbe-480c-a1b7-88488039600c}, !- Space or SpaceType Name
  {fb92ca8f-b536-4d32-b6fb-26c299c58794}; !- Schedule Name

OS:Schedule:Ruleset,
  {fb92ca8f-b536-4d32-b6fb-26c299c58794}, !- Handle
  NE_Ops Athletic Admin Level Lobby CR511 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {508790e3-2547-42d4-afe0-1661b14fe96c}, !- Default Day Schedule Name
  {94013ea7-564b-49a8-8f01-2d9a1fe117e7}, !- Summer Design Day Schedule Name
  {47f4ee91-16b0-4171-af10-7b92a0d8f2ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {508790e3-2547-42d4-afe0-1661b14fe96c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {94013ea7-564b-49a8-8f01-2d9a1fe117e7}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47f4ee91-16b0-4171-af10-7b92a0d8f2ff}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67d0e676-c098-4d7e-94a6-ab8f78e9aba6}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 36, !- Name
  {fb92ca8f-b536-4d32-b6fb-26c299c58794}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd8551bf-caaf-448b-819c-166fac96276f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd8551bf-caaf-448b-819c-166fac96276f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {90b363b1-f645-418f-9c19-267676c00f2c}, !- Handle
  Athletic Admin Level Lobby CR511 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dd8250d-587f-441f-bc00-af395a021468}, !- Water Inlet Node Name
  {81462b55-0e38-43d3-91c9-a7e5911d9988}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e45e4ed-8ff5-469a-911e-0ecc0ba34b14}, !- Handle
  Node 703,                               !- Name
  {5758e024-da21-417a-90e7-3766d234ff44}, !- Inlet Port
  {2dd8250d-587f-441f-bc00-af395a021468}; !- Outlet Port

OS:Connection,
  {5758e024-da21-417a-90e7-3766d234ff44}, !- Handle
  {9f3d8b19-d263-41a5-9c89-34380e698374}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  80,                                     !- Outlet Port
  {1e45e4ed-8ff5-469a-911e-0ecc0ba34b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {666985ae-5fd7-4e30-8d8f-f214178bdc2b}, !- Handle
  Node 704,                               !- Name
  {81462b55-0e38-43d3-91c9-a7e5911d9988}, !- Inlet Port
  {a4b6e244-3143-4772-94c0-148037bf6431}; !- Outlet Port

OS:Connection,
  {2dd8250d-587f-441f-bc00-af395a021468}, !- Handle
  {d4475462-d7c9-49a0-a61b-1c9fcde6e2e0}, !- Name
  {1e45e4ed-8ff5-469a-911e-0ecc0ba34b14}, !- Source Object
  3,                                      !- Outlet Port
  {90b363b1-f645-418f-9c19-267676c00f2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81462b55-0e38-43d3-91c9-a7e5911d9988}, !- Handle
  {bbe25ba3-2fe4-4b70-8426-ef9956aa6ef1}, !- Name
  {90b363b1-f645-418f-9c19-267676c00f2c}, !- Source Object
  6,                                      !- Outlet Port
  {666985ae-5fd7-4e30-8d8f-f214178bdc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b6e244-3143-4772-94c0-148037bf6431}, !- Handle
  {65ca75a8-89ed-43d7-873e-cc17e68947b1}, !- Name
  {666985ae-5fd7-4e30-8d8f-f214178bdc2b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d1d0bf8-5bcd-4b8f-b3b8-01711d352d3b}, !- Handle
  Controller Water Coil 85,               !- Name
  {90b363b1-f645-418f-9c19-267676c00f2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1e45e4ed-8ff5-469a-911e-0ecc0ba34b14}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27d3a131-67d0-46e2-b8db-18fe975e3db1}, !- Handle
  Athletic Admin Level Lobby CR511 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {5d2ade61-bd8a-4f78-a0d8-a7e4d36cd007}, !- Air Inlet Node Name
  0.7551159088,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90b363b1-f645-418f-9c19-267676c00f2c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec72d618-29a0-4c1c-b7fd-23191d1c0af7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2a42170-382c-4a8a-ace2-e26decd1cccc}, !- Handle
  Node 705,                               !- Name
  {ec72d618-29a0-4c1c-b7fd-23191d1c0af7}, !- Inlet Port
  {c70ab075-4698-4373-b7f6-13bf24a48f9d}; !- Outlet Port

OS:Node,
  {dbc725e2-9d04-48af-a78c-c34fbad4cc56}, !- Handle
  Node 706,                               !- Name
  {ef45141e-9b43-4ba7-a398-132287e6af25}, !- Inlet Port
  {2c0262d0-fb4f-4260-81d1-9677f41a8f6f}; !- Outlet Port

OS:Connection,
  {c70ab075-4698-4373-b7f6-13bf24a48f9d}, !- Handle
  {bc6d8bbb-3105-4d99-a915-25d009bd7baa}, !- Name
  {a2a42170-382c-4a8a-ace2-e26decd1cccc}, !- Source Object
  3,                                      !- Outlet Port
  {02049231-8b41-4fb9-a11e-dfc95c566d7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef45141e-9b43-4ba7-a398-132287e6af25}, !- Handle
  {9cb949bc-0df5-4978-847a-2070365fa8bc}, !- Name
  {9c03b3a2-237d-443c-9882-965d4506fb22}, !- Source Object
  12,                                     !- Outlet Port
  {dbc725e2-9d04-48af-a78c-c34fbad4cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0262d0-fb4f-4260-81d1-9677f41a8f6f}, !- Handle
  {d0f850ea-7c42-4ef6-a8ce-bd1aab8d4e69}, !- Name
  {dbc725e2-9d04-48af-a78c-c34fbad4cc56}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {0ecf85ce-4b82-40c8-831f-906c3e11c859}, !- Handle
  Node 707,                               !- Name
  {465820a2-98cc-4a08-9ca1-4cdd91bacc83}, !- Inlet Port
  {5d2ade61-bd8a-4f78-a0d8-a7e4d36cd007}; !- Outlet Port

OS:Connection,
  {465820a2-98cc-4a08-9ca1-4cdd91bacc83}, !- Handle
  {b88b78b0-a30b-4558-b544-8e3cd6816022}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  38,                                     !- Outlet Port
  {0ecf85ce-4b82-40c8-831f-906c3e11c859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2ade61-bd8a-4f78-a0d8-a7e4d36cd007}, !- Handle
  {45c3b336-d5a1-4dd9-8e9f-8914973e3fe4}, !- Name
  {0ecf85ce-4b82-40c8-831f-906c3e11c859}, !- Source Object
  3,                                      !- Outlet Port
  {27d3a131-67d0-46e2-b8db-18fe975e3db1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec72d618-29a0-4c1c-b7fd-23191d1c0af7}, !- Handle
  {daace63b-d073-4044-a743-ed709b59b0de}, !- Name
  {27d3a131-67d0-46e2-b8db-18fe975e3db1}, !- Source Object
  12,                                     !- Outlet Port
  {a2a42170-382c-4a8a-ace2-e26decd1cccc}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {c1e9955d-02fe-47ce-b5c7-64de5c419b38}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1179.8686075,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {98c85937-e61b-4fde-8832-b187a03269ab}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A AHU Winter Design Day Load, !- Name
  {c1e9955d-02fe-47ce-b5c7-64de5c419b38}, !- Other Equipment Definition Name
  {f2c5a463-ddf3-41dc-9d14-40ba18c28139}, !- Space or SpaceType Name
  {d0561246-320b-4df4-85a9-3009aedf34a8}; !- Schedule Name

OS:Schedule:Ruleset,
  {d0561246-320b-4df4-85a9-3009aedf34a8}, !- Handle
  NE_Ops Field Level Locker Staff RRM121-A RRW120-A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {62a6ec21-aec5-432a-94d4-8b322adf71e2}, !- Default Day Schedule Name
  {95ccb3ca-aef6-448c-b8c2-f635928e8a99}, !- Summer Design Day Schedule Name
  {db228fd4-b90e-4a1e-a894-9bbec7aa4663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62a6ec21-aec5-432a-94d4-8b322adf71e2}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {95ccb3ca-aef6-448c-b8c2-f635928e8a99}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {db228fd4-b90e-4a1e-a894-9bbec7aa4663}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4238c037-7296-451b-8203-e4ed5e521bf1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 24, !- Name
  {d0561246-320b-4df4-85a9-3009aedf34a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce9579ce-8687-4b2a-94b3-96d3f8636956}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce9579ce-8687-4b2a-94b3-96d3f8636956}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 24, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {39b75db0-44cb-429d-9e35-e0fd0c95b011}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {abf6ecaf-8365-433d-a4fa-68c6a10c3f2f}, !- Water Inlet Node Name
  {7bb03315-c612-418e-9d78-db4e5bea12d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8571552833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {134ad67d-f4e9-4c8f-8527-51422627c2ff}, !- Handle
  Node 708,                               !- Name
  {12875aea-4074-41b9-a50a-42478353cd8d}, !- Inlet Port
  {abf6ecaf-8365-433d-a4fa-68c6a10c3f2f}; !- Outlet Port

OS:Connection,
  {12875aea-4074-41b9-a50a-42478353cd8d}, !- Handle
  {280d0905-0266-4b3b-98bc-c6b1eb0b9689}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  81,                                     !- Outlet Port
  {134ad67d-f4e9-4c8f-8527-51422627c2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f01d98-53b6-4929-bd7e-ac1e7844ed2a}, !- Handle
  Node 709,                               !- Name
  {7bb03315-c612-418e-9d78-db4e5bea12d0}, !- Inlet Port
  {2380d710-fd3e-475d-a092-e104958edf48}; !- Outlet Port

OS:Connection,
  {abf6ecaf-8365-433d-a4fa-68c6a10c3f2f}, !- Handle
  {fbf854d2-a360-4880-b793-6490b4fbf741}, !- Name
  {134ad67d-f4e9-4c8f-8527-51422627c2ff}, !- Source Object
  3,                                      !- Outlet Port
  {39b75db0-44cb-429d-9e35-e0fd0c95b011}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bb03315-c612-418e-9d78-db4e5bea12d0}, !- Handle
  {734dd95f-7fed-4483-9107-f84946b9e967}, !- Name
  {39b75db0-44cb-429d-9e35-e0fd0c95b011}, !- Source Object
  6,                                      !- Outlet Port
  {25f01d98-53b6-4929-bd7e-ac1e7844ed2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2380d710-fd3e-475d-a092-e104958edf48}, !- Handle
  {87698cef-40a0-4f41-91b3-41cf8de932b1}, !- Name
  {25f01d98-53b6-4929-bd7e-ac1e7844ed2a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b8f3306-815a-4cdf-8c73-4178d86d302b}, !- Handle
  Controller Water Coil 86,               !- Name
  {39b75db0-44cb-429d-9e35-e0fd0c95b011}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {134ad67d-f4e9-4c8f-8527-51422627c2ff}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {473211cd-13ab-49f5-af43-32fe6bb0f371}, !- Handle
  Field Level Locker Staff RRM121-A RRW120-A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e70c7a1e-dc39-44f9-8a57-99cb93ec9342}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39b75db0-44cb-429d-9e35-e0fd0c95b011}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3dcaf3d-9a64-44b4-9615-ba3ae6d53627}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {221aff8d-6155-4174-a01f-8461b095d762}, !- Handle
  Node 710,                               !- Name
  {e3dcaf3d-9a64-44b4-9615-ba3ae6d53627}, !- Inlet Port
  {278769fd-925c-4e36-874e-00c327005db1}; !- Outlet Port

OS:Node,
  {547fdd1f-e085-48ea-a5c0-7666ac22c262}, !- Handle
  Node 711,                               !- Name
  {8dc386be-3b4f-4fa8-9813-e56dbbf2f7d9}, !- Inlet Port
  {22dae6cc-7236-4ada-8d28-e264c674b6dc}; !- Outlet Port

OS:Connection,
  {278769fd-925c-4e36-874e-00c327005db1}, !- Handle
  {a3c175a7-e4d5-452f-a6e0-9496af0b1b5e}, !- Name
  {221aff8d-6155-4174-a01f-8461b095d762}, !- Source Object
  3,                                      !- Outlet Port
  {2621f823-ba18-4318-a1b2-edf678fa202f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dc386be-3b4f-4fa8-9813-e56dbbf2f7d9}, !- Handle
  {93c26e1a-e958-4a09-b419-574e8d2c8e6d}, !- Name
  {9f0d14d3-a590-478a-b219-a8e70e5e93e2}, !- Source Object
  12,                                     !- Outlet Port
  {547fdd1f-e085-48ea-a5c0-7666ac22c262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dae6cc-7236-4ada-8d28-e264c674b6dc}, !- Handle
  {5f1a8288-7347-4b08-8616-b48b7ddfae7b}, !- Name
  {547fdd1f-e085-48ea-a5c0-7666ac22c262}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2ed01a82-0c11-4b99-b6f7-a40e85a9dd75}, !- Handle
  Node 712,                               !- Name
  {e5062e0f-a45f-496d-9f80-b3522100dc26}, !- Inlet Port
  {e70c7a1e-dc39-44f9-8a57-99cb93ec9342}; !- Outlet Port

OS:Connection,
  {e5062e0f-a45f-496d-9f80-b3522100dc26}, !- Handle
  {0eb00aeb-178b-4f0c-a316-be24ba9f2bf6}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  18,                                     !- Outlet Port
  {2ed01a82-0c11-4b99-b6f7-a40e85a9dd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70c7a1e-dc39-44f9-8a57-99cb93ec9342}, !- Handle
  {8ae443fb-bd03-453d-bbfa-5391d990e7da}, !- Name
  {2ed01a82-0c11-4b99-b6f7-a40e85a9dd75}, !- Source Object
  3,                                      !- Outlet Port
  {473211cd-13ab-49f5-af43-32fe6bb0f371}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3dcaf3d-9a64-44b4-9615-ba3ae6d53627}, !- Handle
  {8c43b2ef-f04b-4e88-9d87-0bc8e566e9c3}, !- Name
  {473211cd-13ab-49f5-af43-32fe6bb0f371}, !- Source Object
  12,                                     !- Outlet Port
  {221aff8d-6155-4174-a01f-8461b095d762}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {d9a9c79d-282d-4dd9-a301-b67f2948a390}, !- Handle
  Field Level Locker Player 105A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2556.38198291667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {710f7b84-5e4a-4d9f-bd5e-db18d51420dd}, !- Handle
  Field Level Locker Player 105A AHU Winter Design Day Load, !- Name
  {d9a9c79d-282d-4dd9-a301-b67f2948a390}, !- Other Equipment Definition Name
  {14cdef5c-8ead-43a8-86b4-db7062fed962}, !- Space or SpaceType Name
  {95974125-3dcd-4e11-b7e1-f6faf781fe41}; !- Schedule Name

OS:Schedule:Ruleset,
  {95974125-3dcd-4e11-b7e1-f6faf781fe41}, !- Handle
  NE_Ops Field Level Locker Player 105A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7df3389e-f3bb-4bd1-8b05-b17e47ade440}, !- Default Day Schedule Name
  {a18b59e7-3ada-425e-b31a-23fb0d47102e}, !- Summer Design Day Schedule Name
  {2f92fe25-db28-4b76-841f-af9c89881988}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7df3389e-f3bb-4bd1-8b05-b17e47ade440}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a18b59e7-3ada-425e-b31a-23fb0d47102e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2f92fe25-db28-4b76-841f-af9c89881988}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f469eba0-040a-4bf9-ac5e-8f10800e3c8f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 25, !- Name
  {95974125-3dcd-4e11-b7e1-f6faf781fe41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a996abcf-0de5-4507-80f4-7db061b6a1ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a996abcf-0de5-4507-80f4-7db061b6a1ff}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 25, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {0091414a-d25d-430e-b7c0-350f53557361}, !- Handle
  Field Level Locker Player 105A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c529dbbf-11a7-49f8-b6a7-f6576f6b74b3}, !- Water Inlet Node Name
  {dd4c4356-be1b-41aa-b916-ac4fb99c041e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9171535944444,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9b23359-a72c-4a6b-ac2a-04c1cc7da988}, !- Handle
  Node 713,                               !- Name
  {a1699d97-8f03-47c5-bbe2-5995e56cfa05}, !- Inlet Port
  {c529dbbf-11a7-49f8-b6a7-f6576f6b74b3}; !- Outlet Port

OS:Connection,
  {a1699d97-8f03-47c5-bbe2-5995e56cfa05}, !- Handle
  {6c01668a-1332-4f4e-8783-db5f7eb729a8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  82,                                     !- Outlet Port
  {c9b23359-a72c-4a6b-ac2a-04c1cc7da988}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {959e5c46-4da6-475b-a10d-ccf5f8c19d83}, !- Handle
  Node 714,                               !- Name
  {dd4c4356-be1b-41aa-b916-ac4fb99c041e}, !- Inlet Port
  {53c10f52-c6bd-451b-b09c-f2b47f8fbe9c}; !- Outlet Port

OS:Connection,
  {c529dbbf-11a7-49f8-b6a7-f6576f6b74b3}, !- Handle
  {3a9a636e-abf6-482e-8d1b-e02f9cc51013}, !- Name
  {c9b23359-a72c-4a6b-ac2a-04c1cc7da988}, !- Source Object
  3,                                      !- Outlet Port
  {0091414a-d25d-430e-b7c0-350f53557361}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd4c4356-be1b-41aa-b916-ac4fb99c041e}, !- Handle
  {ff7d3f55-9fe2-40f9-b9a1-35a438727499}, !- Name
  {0091414a-d25d-430e-b7c0-350f53557361}, !- Source Object
  6,                                      !- Outlet Port
  {959e5c46-4da6-475b-a10d-ccf5f8c19d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c10f52-c6bd-451b-b09c-f2b47f8fbe9c}, !- Handle
  {e616641a-cdda-443c-b43b-dc3201d910d9}, !- Name
  {959e5c46-4da6-475b-a10d-ccf5f8c19d83}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c86685cf-b501-4465-95c0-93ef35bb195a}, !- Handle
  Controller Water Coil 87,               !- Name
  {0091414a-d25d-430e-b7c0-350f53557361}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c9b23359-a72c-4a6b-ac2a-04c1cc7da988}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a1389494-3fb3-471b-be55-aefa5d8df117}, !- Handle
  Field Level Locker Player 105A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {a69158c9-e001-425c-a782-663332dbb094}, !- Air Inlet Node Name
  0.30676583795,                          !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {d5d10da4-d7db-418d-b4dd-68e82871b791}, !- Minimum Air Flow Fraction Schedule Name
  {0091414a-d25d-430e-b7c0-350f53557361}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad2bca39-8911-4589-99bd-11c44d28b634}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {d5d10da4-d7db-418d-b4dd-68e82871b791}, !- Handle
  NE_Ops Field Level Locker Player 105A Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {7c847b5e-11f3-4cb0-a6c4-6ab73a867c64}, !- Default Day Schedule Name
  {e7c46813-5618-4b1e-b751-fab7583e63cf}, !- Summer Design Day Schedule Name
  {009cbd12-9704-4423-a089-9de43a2c3917}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c847b5e-11f3-4cb0-a6c4-6ab73a867c64}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {e7c46813-5618-4b1e-b751-fab7583e63cf}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {009cbd12-9704-4423-a089-9de43a2c3917}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {45075833-b3b7-4d72-925a-1b7aed2f3526}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 3, !- Name
  {d5d10da4-d7db-418d-b4dd-68e82871b791}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf9707b3-d5f2-4794-9455-287282aaf47d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf9707b3-d5f2-4794-9455-287282aaf47d}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 3, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {9b2f7b2c-86db-4df7-8e31-f5ced514eb7d}, !- Handle
  Node 715,                               !- Name
  {ad2bca39-8911-4589-99bd-11c44d28b634}, !- Inlet Port
  {cbd1fcac-08cc-4a59-ba9b-39365582af6d}; !- Outlet Port

OS:Node,
  {8b66b67d-714f-4dc4-b953-a3ee65e26c01}, !- Handle
  Node 716,                               !- Name
  {05f9c6b6-0609-4929-ba62-b2b48d1b103c}, !- Inlet Port
  {eac4677e-53da-4cfc-a01d-71314c21da7b}; !- Outlet Port

OS:Connection,
  {cbd1fcac-08cc-4a59-ba9b-39365582af6d}, !- Handle
  {f30aaddd-ba6c-4d06-9c13-bdc8cfe138fe}, !- Name
  {9b2f7b2c-86db-4df7-8e31-f5ced514eb7d}, !- Source Object
  3,                                      !- Outlet Port
  {92c1fef2-d24f-426d-9b78-ac362defe0c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05f9c6b6-0609-4929-ba62-b2b48d1b103c}, !- Handle
  {e5f59a82-084b-4a44-a2fe-1eec28926ec9}, !- Name
  {9fe63c9e-36d3-49fb-891d-a69b3b4b1e50}, !- Source Object
  12,                                     !- Outlet Port
  {8b66b67d-714f-4dc4-b953-a3ee65e26c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac4677e-53da-4cfc-a01d-71314c21da7b}, !- Handle
  {1f396748-a580-4e36-9eba-a4d314c396aa}, !- Name
  {8b66b67d-714f-4dc4-b953-a3ee65e26c01}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5bef1c64-618c-4e71-bb58-308701a53e15}, !- Handle
  Node 717,                               !- Name
  {92dd788e-5d91-48f9-8733-b6931206e1f6}, !- Inlet Port
  {a69158c9-e001-425c-a782-663332dbb094}; !- Outlet Port

OS:Connection,
  {92dd788e-5d91-48f9-8733-b6931206e1f6}, !- Handle
  {c346a865-9ad8-46a1-a014-421e3dc6f78e}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  5,                                      !- Outlet Port
  {5bef1c64-618c-4e71-bb58-308701a53e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69158c9-e001-425c-a782-663332dbb094}, !- Handle
  {e0f05925-4042-409c-8566-61b56e47531d}, !- Name
  {5bef1c64-618c-4e71-bb58-308701a53e15}, !- Source Object
  3,                                      !- Outlet Port
  {a1389494-3fb3-471b-be55-aefa5d8df117}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad2bca39-8911-4589-99bd-11c44d28b634}, !- Handle
  {d36c9a50-2a4a-466f-be27-b0f506dcec55}, !- Name
  {a1389494-3fb3-471b-be55-aefa5d8df117}, !- Source Object
  12,                                     !- Outlet Port
  {9b2f7b2c-86db-4df7-8e31-f5ced514eb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2767aa03-92ea-41a4-a902-bee00122b88a}, !- Handle
  Field Level Corridor Team Entry AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -196.644767916667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {75993393-4fc3-4b0f-acb0-5c8cb5b4ef59}, !- Handle
  Field Level Corridor Team Entry AHU Winter Design Day Load, !- Name
  {2767aa03-92ea-41a4-a902-bee00122b88a}, !- Other Equipment Definition Name
  {89643a0a-1ef4-4c94-b294-54f2355e40e2}, !- Space or SpaceType Name
  {5a74db60-d25d-4a30-a36c-97c855b328cf}; !- Schedule Name

OS:Schedule:Ruleset,
  {5a74db60-d25d-4a30-a36c-97c855b328cf}, !- Handle
  NE_Ops Field Level Corridor Team Entry AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {412db3ac-fbb3-4387-a362-8ac191020947}, !- Default Day Schedule Name
  {75b129fb-3183-41cf-8cd2-f6f03fafa19f}, !- Summer Design Day Schedule Name
  {367504e2-6507-4586-b467-4e9be8c84878}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {412db3ac-fbb3-4387-a362-8ac191020947}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {75b129fb-3183-41cf-8cd2-f6f03fafa19f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {367504e2-6507-4586-b467-4e9be8c84878}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6312f72e-2460-43d6-a6e6-92e687200bb2}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 26, !- Name
  {5a74db60-d25d-4a30-a36c-97c855b328cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dae5aca-9ee3-4841-a491-254349b61612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dae5aca-9ee3-4841-a491-254349b61612}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 26, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2253db6e-138d-4890-99d6-4e6504340e66}, !- Handle
  Field Level Corridor Team Entry VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19b0d326-a313-4f09-ab9b-6bf6901d4da2}, !- Water Inlet Node Name
  {0345c217-3bab-45e9-a511-9b5bff6338cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8571552833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25045889-33ef-42a2-98a8-f88642888c79}, !- Handle
  Node 718,                               !- Name
  {bdedc5c3-ba2f-4e8f-97d9-51210db5dbf7}, !- Inlet Port
  {19b0d326-a313-4f09-ab9b-6bf6901d4da2}; !- Outlet Port

OS:Connection,
  {bdedc5c3-ba2f-4e8f-97d9-51210db5dbf7}, !- Handle
  {c791824c-d07d-427f-acaf-ddf9a386e688}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  83,                                     !- Outlet Port
  {25045889-33ef-42a2-98a8-f88642888c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e428adb4-ece9-4160-9e45-409fd1d1f6ea}, !- Handle
  Node 719,                               !- Name
  {0345c217-3bab-45e9-a511-9b5bff6338cb}, !- Inlet Port
  {e3fe9234-13a5-4c21-983f-e2c5a4abcd2d}; !- Outlet Port

OS:Connection,
  {19b0d326-a313-4f09-ab9b-6bf6901d4da2}, !- Handle
  {1591f614-7ab5-4423-a7c2-ba67456243aa}, !- Name
  {25045889-33ef-42a2-98a8-f88642888c79}, !- Source Object
  3,                                      !- Outlet Port
  {2253db6e-138d-4890-99d6-4e6504340e66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0345c217-3bab-45e9-a511-9b5bff6338cb}, !- Handle
  {93625b10-e2cb-4b3f-9f6c-82afbb11d972}, !- Name
  {2253db6e-138d-4890-99d6-4e6504340e66}, !- Source Object
  6,                                      !- Outlet Port
  {e428adb4-ece9-4160-9e45-409fd1d1f6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fe9234-13a5-4c21-983f-e2c5a4abcd2d}, !- Handle
  {01ad2d73-947c-48cc-9174-96043b526631}, !- Name
  {e428adb4-ece9-4160-9e45-409fd1d1f6ea}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {331832b7-e19a-492e-a62a-262d1e4b6c7c}, !- Handle
  Controller Water Coil 88,               !- Name
  {2253db6e-138d-4890-99d6-4e6504340e66}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {25045889-33ef-42a2-98a8-f88642888c79}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7fe2eee-46fb-431b-96b9-a1111e21501c}, !- Handle
  Field Level Corridor Team Entry VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {55d252f6-d741-4c7c-89e1-216f086ec6f9}, !- Air Inlet Node Name
  0.11798686075,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2253db6e-138d-4890-99d6-4e6504340e66}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {508bcfcb-c0c7-48b8-9ca3-5284b57c800f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {268d8eb5-1dba-43e6-8bc3-cd4fe1725a55}, !- Handle
  Node 720,                               !- Name
  {508bcfcb-c0c7-48b8-9ca3-5284b57c800f}, !- Inlet Port
  {95cb0836-fd6c-4660-af2f-40a185832daa}; !- Outlet Port

OS:Node,
  {61a1def1-b8b2-4ff6-b7de-033e1fb083cb}, !- Handle
  Node 721,                               !- Name
  {046ff02a-3612-4146-a4fb-fcc269c37d42}, !- Inlet Port
  {6b7f454d-4863-462f-bd88-f397f30d38a7}; !- Outlet Port

OS:Connection,
  {95cb0836-fd6c-4660-af2f-40a185832daa}, !- Handle
  {4e763761-55ae-463a-94a2-e38d433fbf79}, !- Name
  {268d8eb5-1dba-43e6-8bc3-cd4fe1725a55}, !- Source Object
  3,                                      !- Outlet Port
  {822e8666-c17b-488a-89bb-86f9298a832c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {046ff02a-3612-4146-a4fb-fcc269c37d42}, !- Handle
  {0d81d918-cc8d-42d1-b69c-9c7208896ad4}, !- Name
  {a133dfd3-f605-40eb-895d-4d347e02c74f}, !- Source Object
  12,                                     !- Outlet Port
  {61a1def1-b8b2-4ff6-b7de-033e1fb083cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7f454d-4863-462f-bd88-f397f30d38a7}, !- Handle
  {58e9020a-3b8a-4fde-bc9d-afc17498b618}, !- Name
  {61a1def1-b8b2-4ff6-b7de-033e1fb083cb}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {96b3ee23-2a6a-47d2-8eba-28a7dc3bc7ad}, !- Handle
  Node 722,                               !- Name
  {7df16325-f1cf-4654-adba-19e6ebf88d74}, !- Inlet Port
  {55d252f6-d741-4c7c-89e1-216f086ec6f9}; !- Outlet Port

OS:Connection,
  {7df16325-f1cf-4654-adba-19e6ebf88d74}, !- Handle
  {e4969ad4-bb22-492f-b389-dadde0f3bef9}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  19,                                     !- Outlet Port
  {96b3ee23-2a6a-47d2-8eba-28a7dc3bc7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d252f6-d741-4c7c-89e1-216f086ec6f9}, !- Handle
  {1cc401de-8c61-49e0-8120-5350e1d48ca1}, !- Name
  {96b3ee23-2a6a-47d2-8eba-28a7dc3bc7ad}, !- Source Object
  3,                                      !- Outlet Port
  {a7fe2eee-46fb-431b-96b9-a1111e21501c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {508bcfcb-c0c7-48b8-9ca3-5284b57c800f}, !- Handle
  {079e6a2c-315a-4cdb-9a86-2983232b8c2c}, !- Name
  {a7fe2eee-46fb-431b-96b9-a1111e21501c}, !- Source Object
  12,                                     !- Outlet Port
  {268d8eb5-1dba-43e6-8bc3-cd4fe1725a55}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {daa07b97-09e1-4955-b22e-f36e931174f2}, !- Handle
  Coaches Level Meeting 402 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2359.737215,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b6feeba6-6a95-484e-93b1-4bee4514ed55}, !- Handle
  Coaches Level Meeting 402 AHU Winter Design Day Load, !- Name
  {daa07b97-09e1-4955-b22e-f36e931174f2}, !- Other Equipment Definition Name
  {104c30a9-7dbd-4370-be29-3fa0c43e6264}, !- Space or SpaceType Name
  {72774557-14e1-474c-a15c-012daddd8889}; !- Schedule Name

OS:Schedule:Ruleset,
  {72774557-14e1-474c-a15c-012daddd8889}, !- Handle
  NE_Ops Coaches Level Meeting 402 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {dcb8b724-6c57-4d13-98f5-e947a70734f7}, !- Default Day Schedule Name
  {13264ad9-2bde-4e0d-9b53-847304e79b6e}, !- Summer Design Day Schedule Name
  {7e7c22c2-9189-4343-9065-d4fd6bdbc76a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcb8b724-6c57-4d13-98f5-e947a70734f7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {13264ad9-2bde-4e0d-9b53-847304e79b6e}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7e7c22c2-9189-4343-9065-d4fd6bdbc76a}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fc02039-cb34-4295-83d5-f2deaa7cda8c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 37, !- Name
  {72774557-14e1-474c-a15c-012daddd8889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da126e18-9eb9-4d5c-9ed8-2ca8ea46c33f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da126e18-9eb9-4d5c-9ed8-2ca8ea46c33f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {892f8bea-2c48-4ec1-a554-86df70111a58}, !- Handle
  Coaches Level Meeting 402 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d786917-ed7c-4a95-9de3-d809d68f0be6}, !- Water Inlet Node Name
  {664119f0-2690-4623-bdfb-f8335b219c31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d453fb0-e613-48bc-a720-483b4166f418}, !- Handle
  Node 723,                               !- Name
  {38e26952-453f-43a7-b602-972882f9a183}, !- Inlet Port
  {4d786917-ed7c-4a95-9de3-d809d68f0be6}; !- Outlet Port

OS:Connection,
  {38e26952-453f-43a7-b602-972882f9a183}, !- Handle
  {c0b7f0b6-bb08-47f2-82ca-62552dc556b1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  84,                                     !- Outlet Port
  {1d453fb0-e613-48bc-a720-483b4166f418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b59c57-13ed-4e73-9061-b5498d9f067a}, !- Handle
  Node 724,                               !- Name
  {664119f0-2690-4623-bdfb-f8335b219c31}, !- Inlet Port
  {b48687c4-f398-4ffa-a250-d04d1c459543}; !- Outlet Port

OS:Connection,
  {4d786917-ed7c-4a95-9de3-d809d68f0be6}, !- Handle
  {cef2c82a-80bc-42ff-88ad-2655e12c1dc8}, !- Name
  {1d453fb0-e613-48bc-a720-483b4166f418}, !- Source Object
  3,                                      !- Outlet Port
  {892f8bea-2c48-4ec1-a554-86df70111a58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {664119f0-2690-4623-bdfb-f8335b219c31}, !- Handle
  {1cde4044-fd98-4c87-956e-4ca43d5ab991}, !- Name
  {892f8bea-2c48-4ec1-a554-86df70111a58}, !- Source Object
  6,                                      !- Outlet Port
  {35b59c57-13ed-4e73-9061-b5498d9f067a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48687c4-f398-4ffa-a250-d04d1c459543}, !- Handle
  {a9f9ced5-08da-471f-805e-4b1c58db542c}, !- Name
  {35b59c57-13ed-4e73-9061-b5498d9f067a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5aeb0534-9ee2-4903-b20b-b86ff7c87d03}, !- Handle
  Controller Water Coil 89,               !- Name
  {892f8bea-2c48-4ec1-a554-86df70111a58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1d453fb0-e613-48bc-a720-483b4166f418}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b4323ef-84a9-4ee3-a59f-989a33d94d12}, !- Handle
  Coaches Level Meeting 402 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bfc8491a-b3df-48b2-bedb-4475f7af6d4d}, !- Air Inlet Node Name
  1.415842329,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {892f8bea-2c48-4ec1-a554-86df70111a58}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0c1e787-44e9-4351-81c4-5c4dc8e0f64c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d74c7831-03d9-4e47-bbd1-889872b6dae7}, !- Handle
  Node 725,                               !- Name
  {d0c1e787-44e9-4351-81c4-5c4dc8e0f64c}, !- Inlet Port
  {fbc5fbd9-5c6e-4fd6-95c7-eda3792f42e9}; !- Outlet Port

OS:Node,
  {0504ca36-341e-47a6-bbb5-97df2427c406}, !- Handle
  Node 726,                               !- Name
  {b99b5f8c-04da-4a51-979d-379b85bbfc79}, !- Inlet Port
  {2a776bfa-023e-4251-872b-a857852851f1}; !- Outlet Port

OS:Connection,
  {fbc5fbd9-5c6e-4fd6-95c7-eda3792f42e9}, !- Handle
  {fd93691b-d274-4887-95df-808107147ca9}, !- Name
  {d74c7831-03d9-4e47-bbd1-889872b6dae7}, !- Source Object
  3,                                      !- Outlet Port
  {ce83b227-c7db-46a0-bd3a-bf2f81200c2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b99b5f8c-04da-4a51-979d-379b85bbfc79}, !- Handle
  {6320088c-b982-4726-ab48-2d819571543c}, !- Name
  {a239c10b-358d-45b7-a435-8c41912bc7f4}, !- Source Object
  12,                                     !- Outlet Port
  {0504ca36-341e-47a6-bbb5-97df2427c406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a776bfa-023e-4251-872b-a857852851f1}, !- Handle
  {71a90994-0eb6-47f0-935d-08aeb93ac309}, !- Name
  {0504ca36-341e-47a6-bbb5-97df2427c406}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {112cd801-7ba9-42a5-bd2c-1a36839ffc9e}, !- Handle
  Node 727,                               !- Name
  {64c2e7d3-4fe2-44ee-96f3-1edf71d2cb25}, !- Inlet Port
  {bfc8491a-b3df-48b2-bedb-4475f7af6d4d}; !- Outlet Port

OS:Connection,
  {64c2e7d3-4fe2-44ee-96f3-1edf71d2cb25}, !- Handle
  {a6ebd3a0-c106-43db-91f7-3e86302f8817}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  39,                                     !- Outlet Port
  {112cd801-7ba9-42a5-bd2c-1a36839ffc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc8491a-b3df-48b2-bedb-4475f7af6d4d}, !- Handle
  {3a872d46-31fe-4b8f-be81-d0e03cf16836}, !- Name
  {112cd801-7ba9-42a5-bd2c-1a36839ffc9e}, !- Source Object
  3,                                      !- Outlet Port
  {5b4323ef-84a9-4ee3-a59f-989a33d94d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0c1e787-44e9-4351-81c4-5c4dc8e0f64c}, !- Handle
  {3957ee1d-8d0a-4861-80b3-0efe63630ff7}, !- Name
  {5b4323ef-84a9-4ee3-a59f-989a33d94d12}, !- Source Object
  12,                                     !- Outlet Port
  {d74c7831-03d9-4e47-bbd1-889872b6dae7}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {3c90efbf-acd1-458a-8a1e-40d342e144ce}, !- Handle
  Field Level Corridor South AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1573.15814333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {194f0d65-e5b6-40a4-b2a4-b0d43ed37215}, !- Handle
  Field Level Corridor South AHU Winter Design Day Load, !- Name
  {3c90efbf-acd1-458a-8a1e-40d342e144ce}, !- Other Equipment Definition Name
  {241e6805-b36e-48b5-8b9a-8f6d265fdc69}, !- Space or SpaceType Name
  {cde035b7-5d44-4109-8c09-1dbdfafbf1ea}; !- Schedule Name

OS:Schedule:Ruleset,
  {cde035b7-5d44-4109-8c09-1dbdfafbf1ea}, !- Handle
  NE_Ops Field Level Corridor South AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {6da208df-66ad-4e10-a655-de8b07e5efb4}, !- Default Day Schedule Name
  {e49d4fe2-2fb9-40ea-b641-1c6d40aad5bb}, !- Summer Design Day Schedule Name
  {0356d77b-7fd5-430a-875c-1b0a16971997}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da208df-66ad-4e10-a655-de8b07e5efb4}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e49d4fe2-2fb9-40ea-b641-1c6d40aad5bb}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0356d77b-7fd5-430a-875c-1b0a16971997}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1e2e34a1-fc59-4353-9f06-45cad3c757eb}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 27, !- Name
  {cde035b7-5d44-4109-8c09-1dbdfafbf1ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cb5cde9-6f26-4c56-9083-335cf763a5c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cb5cde9-6f26-4c56-9083-335cf763a5c0}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 27, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {8dd1d8d5-5a87-4a07-815f-7f18189402fb}, !- Handle
  Field Level Corridor South VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fd7f726-3e5b-45d0-8447-b29ef39de0cf}, !- Water Inlet Node Name
  {e141c1dc-77bb-4932-a0ce-6d0e74ce6c3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.1331475055555,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3bfc0bcd-a2df-47a3-b56c-f882cc4f8699}, !- Handle
  Node 728,                               !- Name
  {4d19e1ec-61de-4449-b5da-438599243990}, !- Inlet Port
  {3fd7f726-3e5b-45d0-8447-b29ef39de0cf}; !- Outlet Port

OS:Connection,
  {4d19e1ec-61de-4449-b5da-438599243990}, !- Handle
  {0683f137-4516-4ec3-80a9-c25bfc163d03}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  85,                                     !- Outlet Port
  {3bfc0bcd-a2df-47a3-b56c-f882cc4f8699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28320aec-7a6b-4417-ad0b-65e87ed7e491}, !- Handle
  Node 729,                               !- Name
  {e141c1dc-77bb-4932-a0ce-6d0e74ce6c3f}, !- Inlet Port
  {cac9d419-583f-4f4c-a770-f36cf364aee3}; !- Outlet Port

OS:Connection,
  {3fd7f726-3e5b-45d0-8447-b29ef39de0cf}, !- Handle
  {1d64bd35-11ac-4284-b5e5-fb67c015a9b8}, !- Name
  {3bfc0bcd-a2df-47a3-b56c-f882cc4f8699}, !- Source Object
  3,                                      !- Outlet Port
  {8dd1d8d5-5a87-4a07-815f-7f18189402fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e141c1dc-77bb-4932-a0ce-6d0e74ce6c3f}, !- Handle
  {cccbef54-cd7c-42e4-bccd-769c114c7f91}, !- Name
  {8dd1d8d5-5a87-4a07-815f-7f18189402fb}, !- Source Object
  6,                                      !- Outlet Port
  {28320aec-7a6b-4417-ad0b-65e87ed7e491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac9d419-583f-4f4c-a770-f36cf364aee3}, !- Handle
  {615fee69-0ad9-44b1-bbcf-5dbb1cbe2e04}, !- Name
  {28320aec-7a6b-4417-ad0b-65e87ed7e491}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5197dea0-f268-4e46-8a6c-acc68e04f28b}, !- Handle
  Controller Water Coil 90,               !- Name
  {8dd1d8d5-5a87-4a07-815f-7f18189402fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3bfc0bcd-a2df-47a3-b56c-f882cc4f8699}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {825090ae-2bd0-4deb-b93b-4d7f20869cb3}, !- Handle
  Field Level Corridor South VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4857c128-a87f-465f-b31c-b6a95091cc9f}, !- Air Inlet Node Name
  0.943894886,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8dd1d8d5-5a87-4a07-815f-7f18189402fb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8cb01519-e124-416c-b5d1-1faf631fe43c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c09a4ed1-f18c-41b7-b237-dd775d7536b7}, !- Handle
  Node 730,                               !- Name
  {8cb01519-e124-416c-b5d1-1faf631fe43c}, !- Inlet Port
  {a5dcd4af-6be2-4435-9547-166527bf2a68}; !- Outlet Port

OS:Node,
  {c7eac9dd-20e7-4160-9113-19ea4152caca}, !- Handle
  Node 731,                               !- Name
  {9755483b-47a6-4236-8034-87f770456d9e}, !- Inlet Port
  {6f54eefb-1e95-4522-8782-4cf7ffb14233}; !- Outlet Port

OS:Connection,
  {a5dcd4af-6be2-4435-9547-166527bf2a68}, !- Handle
  {6b6f37f3-b4fd-44cd-a933-ebc38589c55d}, !- Name
  {c09a4ed1-f18c-41b7-b237-dd775d7536b7}, !- Source Object
  3,                                      !- Outlet Port
  {c5956341-6eeb-42e2-a14d-dbefff77bdbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9755483b-47a6-4236-8034-87f770456d9e}, !- Handle
  {e3ec2d40-1e8c-4f98-9965-8e2bb61bd00e}, !- Name
  {a27b5ca4-f38c-4bb1-9f4a-d0902dec4ca0}, !- Source Object
  12,                                     !- Outlet Port
  {c7eac9dd-20e7-4160-9113-19ea4152caca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f54eefb-1e95-4522-8782-4cf7ffb14233}, !- Handle
  {2742951f-910f-4722-a127-badf525e01a9}, !- Name
  {c7eac9dd-20e7-4160-9113-19ea4152caca}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {9fdc02fa-e3b7-4b82-972a-6496f86f17bb}, !- Handle
  Node 732,                               !- Name
  {f2fefe54-13e1-4405-94c7-aebeb9119593}, !- Inlet Port
  {4857c128-a87f-465f-b31c-b6a95091cc9f}; !- Outlet Port

OS:Connection,
  {f2fefe54-13e1-4405-94c7-aebeb9119593}, !- Handle
  {161dad6d-8f5d-4c2f-a26c-9fbfd6b12a08}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  20,                                     !- Outlet Port
  {9fdc02fa-e3b7-4b82-972a-6496f86f17bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4857c128-a87f-465f-b31c-b6a95091cc9f}, !- Handle
  {6b9ee408-a9dc-48ae-9bf6-7cfd170e7d92}, !- Name
  {9fdc02fa-e3b7-4b82-972a-6496f86f17bb}, !- Source Object
  3,                                      !- Outlet Port
  {825090ae-2bd0-4deb-b93b-4d7f20869cb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cb01519-e124-416c-b5d1-1faf631fe43c}, !- Handle
  {ffb02ebd-6692-4c54-84ac-32d6c1366cbf}, !- Name
  {825090ae-2bd0-4deb-b93b-4d7f20869cb3}, !- Source Object
  12,                                     !- Outlet Port
  {c09a4ed1-f18c-41b7-b237-dd775d7536b7}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9e6782f7-6324-45dd-86b5-4d92f29d89a2}, !- Handle
  Athletic Admin Level Conference 530H 540A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -291.034256516667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4056b500-46a3-4df5-9102-c980db9da0a2}, !- Handle
  Athletic Admin Level Conference 530H 540A AHU Winter Design Day Load, !- Name
  {9e6782f7-6324-45dd-86b5-4d92f29d89a2}, !- Other Equipment Definition Name
  {57e2eb9d-e216-44be-b73a-a4cf715720cf}, !- Space or SpaceType Name
  {2a7cd5cc-eb88-4d34-b65c-c5897e20aa4a}; !- Schedule Name

OS:Schedule:Ruleset,
  {2a7cd5cc-eb88-4d34-b65c-c5897e20aa4a}, !- Handle
  NE_Ops Athletic Admin Level Conference 530H 540A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {926ca78a-7cfb-40b4-8f22-9c3781a59843}, !- Default Day Schedule Name
  {38b2dfb2-ff32-4278-9d6d-feb94b1c9eea}, !- Summer Design Day Schedule Name
  {102d5896-55b0-4565-940f-0e31de2be56a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {926ca78a-7cfb-40b4-8f22-9c3781a59843}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38b2dfb2-ff32-4278-9d6d-feb94b1c9eea}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {102d5896-55b0-4565-940f-0e31de2be56a}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3309067-1b25-4017-98e5-8ce0142b1d62}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 38, !- Name
  {2a7cd5cc-eb88-4d34-b65c-c5897e20aa4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74858b77-2423-41f8-8cb8-2759e99f305f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74858b77-2423-41f8-8cb8-2759e99f305f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {d60e53c0-74b1-4602-a998-6c9be5c0f401}, !- Handle
  Athletic Admin Level Conference 530H 540A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {debd9938-3476-47bf-8ef7-0c8d4a77ada2}, !- Water Inlet Node Name
  {87d9c8eb-e465-4f64-b4a9-42f8cff2f791}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6240090277778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8732673-fd1f-4a80-8f41-221a2e8e4f4b}, !- Handle
  Node 733,                               !- Name
  {bf55ee40-1da3-4c1e-b09f-d4d077204c20}, !- Inlet Port
  {debd9938-3476-47bf-8ef7-0c8d4a77ada2}; !- Outlet Port

OS:Connection,
  {bf55ee40-1da3-4c1e-b09f-d4d077204c20}, !- Handle
  {2f6bc7fc-0739-4c8b-811f-46c862fab8c9}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  86,                                     !- Outlet Port
  {f8732673-fd1f-4a80-8f41-221a2e8e4f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71a7a2a5-616f-4f8c-a415-19b03f179ec5}, !- Handle
  Node 734,                               !- Name
  {87d9c8eb-e465-4f64-b4a9-42f8cff2f791}, !- Inlet Port
  {a1d5011e-ef00-49ee-8f7f-cbfb0d2cc6e4}; !- Outlet Port

OS:Connection,
  {debd9938-3476-47bf-8ef7-0c8d4a77ada2}, !- Handle
  {6d00f37a-9959-47b8-bfe9-c7a1ca4091e3}, !- Name
  {f8732673-fd1f-4a80-8f41-221a2e8e4f4b}, !- Source Object
  3,                                      !- Outlet Port
  {d60e53c0-74b1-4602-a998-6c9be5c0f401}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87d9c8eb-e465-4f64-b4a9-42f8cff2f791}, !- Handle
  {2e511fbe-4949-4c6b-acd6-50bc25b3893d}, !- Name
  {d60e53c0-74b1-4602-a998-6c9be5c0f401}, !- Source Object
  6,                                      !- Outlet Port
  {71a7a2a5-616f-4f8c-a415-19b03f179ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d5011e-ef00-49ee-8f7f-cbfb0d2cc6e4}, !- Handle
  {0d01637a-c3f5-448c-b19e-b383fc0d8704}, !- Name
  {71a7a2a5-616f-4f8c-a415-19b03f179ec5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32dde0dd-645b-4570-b691-1cbbfdb939fa}, !- Handle
  Controller Water Coil 91,               !- Name
  {d60e53c0-74b1-4602-a998-6c9be5c0f401}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f8732673-fd1f-4a80-8f41-221a2e8e4f4b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41c4e2c2-58e7-4c94-80b6-dd1c66e932a2}, !- Handle
  Athletic Admin Level Conference 530H 540A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bde16a1d-092e-42c9-9038-3748cd327a86}, !- Air Inlet Node Name
  0.17462055391,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d60e53c0-74b1-4602-a998-6c9be5c0f401}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a1f4464-8d57-434f-acd5-d3cab8a023cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5bd17445-f7ec-45dc-aca5-84f60ba7f29f}, !- Handle
  Node 735,                               !- Name
  {2a1f4464-8d57-434f-acd5-d3cab8a023cf}, !- Inlet Port
  {d77cd38d-c17e-47c4-8ce9-dc06c11ed7be}; !- Outlet Port

OS:Node,
  {1c668012-e49e-493e-b076-393707a69a3a}, !- Handle
  Node 736,                               !- Name
  {bfd71178-cbbf-45d5-bf21-48017382990f}, !- Inlet Port
  {3f418820-ffd5-492b-81fc-5a9e8f568c10}; !- Outlet Port

OS:Connection,
  {d77cd38d-c17e-47c4-8ce9-dc06c11ed7be}, !- Handle
  {d7a7301b-9352-4dd0-b10a-c45bd567e414}, !- Name
  {5bd17445-f7ec-45dc-aca5-84f60ba7f29f}, !- Source Object
  3,                                      !- Outlet Port
  {8eeb8255-81f5-4bbe-ac8a-d6e76e69cb93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfd71178-cbbf-45d5-bf21-48017382990f}, !- Handle
  {64ebd54b-4d18-454e-bd3a-5863b2b90425}, !- Name
  {a6405e41-265e-43c2-a802-e77a5c8b749e}, !- Source Object
  12,                                     !- Outlet Port
  {1c668012-e49e-493e-b076-393707a69a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f418820-ffd5-492b-81fc-5a9e8f568c10}, !- Handle
  {6e57cd5d-8665-4257-b28f-85df9c09951b}, !- Name
  {1c668012-e49e-493e-b076-393707a69a3a}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {cf420791-1492-4f0a-b99b-c9d784f9f69e}, !- Handle
  Node 737,                               !- Name
  {873b6fca-6ef6-472c-bcce-ed6a9c47b858}, !- Inlet Port
  {bde16a1d-092e-42c9-9038-3748cd327a86}; !- Outlet Port

OS:Connection,
  {873b6fca-6ef6-472c-bcce-ed6a9c47b858}, !- Handle
  {e5da51e7-1cac-4beb-b573-5371b5683ca7}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  40,                                     !- Outlet Port
  {cf420791-1492-4f0a-b99b-c9d784f9f69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde16a1d-092e-42c9-9038-3748cd327a86}, !- Handle
  {1b0a24a3-c13c-4e9a-a8b0-356f959e6e7b}, !- Name
  {cf420791-1492-4f0a-b99b-c9d784f9f69e}, !- Source Object
  3,                                      !- Outlet Port
  {41c4e2c2-58e7-4c94-80b6-dd1c66e932a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a1f4464-8d57-434f-acd5-d3cab8a023cf}, !- Handle
  {028e41ca-b7a4-4ef7-b594-a9581eaa6538}, !- Name
  {41c4e2c2-58e7-4c94-80b6-dd1c66e932a2}, !- Source Object
  12,                                     !- Outlet Port
  {5bd17445-f7ec-45dc-aca5-84f60ba7f29f}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7eadc0cf-2c12-451f-9d73-605b679876fc}, !- Handle
  Main Level Open Office South Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -967.615161129948,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3a1cbe75-e227-4c62-a819-0a48ed09487d}, !- Handle
  Main Level Open Office South Perimeter AHU Winter Design Day Load, !- Name
  {7eadc0cf-2c12-451f-9d73-605b679876fc}, !- Other Equipment Definition Name
  {1119ef97-c97d-47f1-9a60-42492df78c54}, !- Space or SpaceType Name
  {fef8198e-6e66-4da2-9f92-6d7933a2b5bc}; !- Schedule Name

OS:Schedule:Ruleset,
  {fef8198e-6e66-4da2-9f92-6d7933a2b5bc}, !- Handle
  NE_Ops Main Level Open Office South Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {27673a49-e8a3-44cb-9923-8b3663f60684}, !- Default Day Schedule Name
  {d4531dc5-a2c2-416a-8f88-6b1f91561fb8}, !- Summer Design Day Schedule Name
  {1e70afb3-d7b8-491b-9ef8-fb4d121d2183}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27673a49-e8a3-44cb-9923-8b3663f60684}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4531dc5-a2c2-416a-8f88-6b1f91561fb8}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e70afb3-d7b8-491b-9ef8-fb4d121d2183}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {775c65cc-6361-41ae-ae7c-f308fc515297}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 5, !- Name
  {fef8198e-6e66-4da2-9f92-6d7933a2b5bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5eb5bb50-349b-4c03-9f3c-ee972185ebef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eb5bb50-349b-4c03-9f3c-ee972185ebef}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {97f10103-60ba-42cc-a878-34a6ef2d5452}, !- Handle
  Main Level Open Office South Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d0aa139-392e-4b19-828e-82cbc64f5431}, !- Water Inlet Node Name
  {a2f193bf-beec-4064-bce4-61c2a6a835fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ad7a44e-9444-4d59-8f6a-2040ba9e50c6}, !- Handle
  Node 738,                               !- Name
  {a41849da-94c8-4aee-9e62-9d17cadd19f4}, !- Inlet Port
  {4d0aa139-392e-4b19-828e-82cbc64f5431}; !- Outlet Port

OS:Connection,
  {a41849da-94c8-4aee-9e62-9d17cadd19f4}, !- Handle
  {68abc962-9090-4f88-9d46-354b21c4c546}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  87,                                     !- Outlet Port
  {6ad7a44e-9444-4d59-8f6a-2040ba9e50c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bce8fedd-3dde-4c45-ae18-c0a89a5fec83}, !- Handle
  Node 739,                               !- Name
  {a2f193bf-beec-4064-bce4-61c2a6a835fa}, !- Inlet Port
  {dbf178f6-f9c4-4da2-acd0-2362ee66765d}; !- Outlet Port

OS:Connection,
  {4d0aa139-392e-4b19-828e-82cbc64f5431}, !- Handle
  {e10ddedb-09f2-46ea-923f-f584a8de08c5}, !- Name
  {6ad7a44e-9444-4d59-8f6a-2040ba9e50c6}, !- Source Object
  3,                                      !- Outlet Port
  {97f10103-60ba-42cc-a878-34a6ef2d5452}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2f193bf-beec-4064-bce4-61c2a6a835fa}, !- Handle
  {ea555dbe-fe3f-4572-bf38-43a60b02ea0e}, !- Name
  {97f10103-60ba-42cc-a878-34a6ef2d5452}, !- Source Object
  6,                                      !- Outlet Port
  {bce8fedd-3dde-4c45-ae18-c0a89a5fec83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf178f6-f9c4-4da2-acd0-2362ee66765d}, !- Handle
  {19b71325-5a58-4728-a48a-0d564b257feb}, !- Name
  {bce8fedd-3dde-4c45-ae18-c0a89a5fec83}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d448d6f2-f724-44b2-8b80-b46f9ee88c84}, !- Handle
  Controller Water Coil 92,               !- Name
  {97f10103-60ba-42cc-a878-34a6ef2d5452}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6ad7a44e-9444-4d59-8f6a-2040ba9e50c6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dae21c7b-497f-4acf-9ac2-93bf256e482b}, !- Handle
  Main Level Open Office South Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {84a14f05-724f-4629-9bd8-445e358572f0}, !- Air Inlet Node Name
  0.580569096677969,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97f10103-60ba-42cc-a878-34a6ef2d5452}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee1a8010-bf88-4166-8b7a-f6dbee139515}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85443357-d472-409a-822d-474b3efd1838}, !- Handle
  Node 740,                               !- Name
  {ee1a8010-bf88-4166-8b7a-f6dbee139515}, !- Inlet Port
  {bf425917-8f95-4f44-b246-29fd8243e48a}; !- Outlet Port

OS:Node,
  {c92dad9a-ba97-4c1f-bc59-4ae8c3d2def2}, !- Handle
  Node 741,                               !- Name
  {14e5514b-e3c9-431f-8b46-0061ea8412c9}, !- Inlet Port
  {33f54545-00d2-49d2-856b-5100a1b634c1}; !- Outlet Port

OS:Connection,
  {bf425917-8f95-4f44-b246-29fd8243e48a}, !- Handle
  {9ea6d075-0c06-4c44-9250-a32694a39a81}, !- Name
  {85443357-d472-409a-822d-474b3efd1838}, !- Source Object
  3,                                      !- Outlet Port
  {9e7867da-d39a-43de-8670-fc6e43b917ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14e5514b-e3c9-431f-8b46-0061ea8412c9}, !- Handle
  {ff8de11e-183a-44f1-9c5e-7d1d52e7597c}, !- Name
  {a73967b0-51f4-4d7f-8640-51a7058144b3}, !- Source Object
  12,                                     !- Outlet Port
  {c92dad9a-ba97-4c1f-bc59-4ae8c3d2def2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f54545-00d2-49d2-856b-5100a1b634c1}, !- Handle
  {3f3474bc-17e7-4803-9f04-c531e22ed165}, !- Name
  {c92dad9a-ba97-4c1f-bc59-4ae8c3d2def2}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ad572a06-1329-44cd-b082-422d4833f448}, !- Handle
  Node 742,                               !- Name
  {268985f8-19c5-4f50-8398-addc993a9c11}, !- Inlet Port
  {84a14f05-724f-4629-9bd8-445e358572f0}; !- Outlet Port

OS:Connection,
  {268985f8-19c5-4f50-8398-addc993a9c11}, !- Handle
  {16ae238a-27ea-40c6-b098-a5a4a9f5f2b6}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  7,                                      !- Outlet Port
  {ad572a06-1329-44cd-b082-422d4833f448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a14f05-724f-4629-9bd8-445e358572f0}, !- Handle
  {937736ad-4f2c-4514-8d1c-12aee2eea1bb}, !- Name
  {ad572a06-1329-44cd-b082-422d4833f448}, !- Source Object
  3,                                      !- Outlet Port
  {dae21c7b-497f-4acf-9ac2-93bf256e482b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee1a8010-bf88-4166-8b7a-f6dbee139515}, !- Handle
  {9abe1a77-1934-4d41-ab80-43254b9e2b84}, !- Name
  {dae21c7b-497f-4acf-9ac2-93bf256e482b}, !- Source Object
  12,                                     !- Outlet Port
  {85443357-d472-409a-822d-474b3efd1838}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {72045c4c-f76b-4bae-9b44-95b5b832803c}, !- Handle
  Field Level Office 114CD AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -259.57109365,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b3448cad-e740-49e6-86aa-65b9f6822176}, !- Handle
  Field Level Office 114CD AHU Winter Design Day Load, !- Name
  {72045c4c-f76b-4bae-9b44-95b5b832803c}, !- Other Equipment Definition Name
  {305cf977-48a7-4b55-8eed-04c53b62b982}, !- Space or SpaceType Name
  {bda2d4fc-a2f4-4452-86c2-3fc0f270dbc4}; !- Schedule Name

OS:Schedule:Ruleset,
  {bda2d4fc-a2f4-4452-86c2-3fc0f270dbc4}, !- Handle
  NE_Ops Field Level Office 114CD AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ba0bca0b-e472-4e07-942c-90ba3ebeace7}, !- Default Day Schedule Name
  {1f335f0d-4307-4537-8906-408ff92f6c64}, !- Summer Design Day Schedule Name
  {84ffd273-0546-4901-bfba-3046a4753e3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba0bca0b-e472-4e07-942c-90ba3ebeace7}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1f335f0d-4307-4537-8906-408ff92f6c64}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {84ffd273-0546-4901-bfba-3046a4753e3f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {78a1df40-9fe4-429a-aa1a-5d9cd49ca32b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 28, !- Name
  {bda2d4fc-a2f4-4452-86c2-3fc0f270dbc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3767dfb9-8f7e-4059-8341-23db331f1bc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3767dfb9-8f7e-4059-8341-23db331f1bc9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 28, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {958aa497-3c65-4407-8062-9ad369bef9b3}, !- Handle
  Field Level Office 114CD VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc8640bc-dafc-42f0-b0ae-f17e09cf8687}, !- Water Inlet Node Name
  {be347361-b537-426f-a34e-ad71b94133ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7317042777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84bc002f-ceb4-451a-b58f-716caf669416}, !- Handle
  Node 743,                               !- Name
  {16066b6b-3362-47a4-ab3f-3614ab9757da}, !- Inlet Port
  {fc8640bc-dafc-42f0-b0ae-f17e09cf8687}; !- Outlet Port

OS:Connection,
  {16066b6b-3362-47a4-ab3f-3614ab9757da}, !- Handle
  {cedef467-f58e-4a24-bc20-f508f9e5bdc0}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  88,                                     !- Outlet Port
  {84bc002f-ceb4-451a-b58f-716caf669416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1efe8624-e000-4783-a3af-a4892f2e4c5a}, !- Handle
  Node 744,                               !- Name
  {be347361-b537-426f-a34e-ad71b94133ca}, !- Inlet Port
  {496fe2d5-e953-4f37-a801-3b7363ada8aa}; !- Outlet Port

OS:Connection,
  {fc8640bc-dafc-42f0-b0ae-f17e09cf8687}, !- Handle
  {c3148ec6-94a7-4fae-8870-13dc3d0c5488}, !- Name
  {84bc002f-ceb4-451a-b58f-716caf669416}, !- Source Object
  3,                                      !- Outlet Port
  {958aa497-3c65-4407-8062-9ad369bef9b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be347361-b537-426f-a34e-ad71b94133ca}, !- Handle
  {21aeaee6-19fb-4354-a236-16a1fc40e09b}, !- Name
  {958aa497-3c65-4407-8062-9ad369bef9b3}, !- Source Object
  6,                                      !- Outlet Port
  {1efe8624-e000-4783-a3af-a4892f2e4c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496fe2d5-e953-4f37-a801-3b7363ada8aa}, !- Handle
  {96cabb4c-4f20-4740-9a41-702379d2c475}, !- Name
  {1efe8624-e000-4783-a3af-a4892f2e4c5a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {668fe28f-8802-4b40-abf9-59502cfc1999}, !- Handle
  Controller Water Coil 93,               !- Name
  {958aa497-3c65-4407-8062-9ad369bef9b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {84bc002f-ceb4-451a-b58f-716caf669416}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a884bd3-1844-467c-a573-631076564cf6}, !- Handle
  Field Level Office 114CD VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {f138a670-59b7-4ee5-88be-577aa227a96f}, !- Air Inlet Node Name
  0.15574265619,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {958aa497-3c65-4407-8062-9ad369bef9b3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d826ced-7a8a-4772-8948-a67222dc6f91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {538bc536-6459-4084-92ed-12592877b7fd}, !- Handle
  Node 745,                               !- Name
  {6d826ced-7a8a-4772-8948-a67222dc6f91}, !- Inlet Port
  {ef956c84-cb66-4487-825c-99c5129d43bc}; !- Outlet Port

OS:Node,
  {6927042f-9097-4ed3-a872-0812d64190f9}, !- Handle
  Node 746,                               !- Name
  {26edf9b6-44d3-4e98-ba4a-8dab07a9a87a}, !- Inlet Port
  {5f3dd579-1c4a-4a68-aeb4-214be4932c0f}; !- Outlet Port

OS:Connection,
  {ef956c84-cb66-4487-825c-99c5129d43bc}, !- Handle
  {7ad1382a-3cb9-478f-8745-eca68b82f671}, !- Name
  {538bc536-6459-4084-92ed-12592877b7fd}, !- Source Object
  3,                                      !- Outlet Port
  {30c36567-a0b6-425a-9a67-1df753bab2ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26edf9b6-44d3-4e98-ba4a-8dab07a9a87a}, !- Handle
  {90c33c50-5540-4287-967e-cd8d502cf6eb}, !- Name
  {a9809bf4-fb6d-4113-932b-c6e37d751160}, !- Source Object
  12,                                     !- Outlet Port
  {6927042f-9097-4ed3-a872-0812d64190f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3dd579-1c4a-4a68-aeb4-214be4932c0f}, !- Handle
  {634018ed-91e0-4b49-9783-4e6d3336aa6e}, !- Name
  {6927042f-9097-4ed3-a872-0812d64190f9}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {5dac5440-bd30-4592-8fc2-c26009eab53e}, !- Handle
  Node 747,                               !- Name
  {5b183589-27ca-4a25-9df0-71e7cea06ba6}, !- Inlet Port
  {f138a670-59b7-4ee5-88be-577aa227a96f}; !- Outlet Port

OS:Connection,
  {5b183589-27ca-4a25-9df0-71e7cea06ba6}, !- Handle
  {4d9fa2c0-7572-4865-ab95-6fa07d171e69}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  21,                                     !- Outlet Port
  {5dac5440-bd30-4592-8fc2-c26009eab53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f138a670-59b7-4ee5-88be-577aa227a96f}, !- Handle
  {d98c8f77-cb26-4943-99ed-a9424b4257cc}, !- Name
  {5dac5440-bd30-4592-8fc2-c26009eab53e}, !- Source Object
  3,                                      !- Outlet Port
  {2a884bd3-1844-467c-a573-631076564cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d826ced-7a8a-4772-8948-a67222dc6f91}, !- Handle
  {e8fec961-f4c5-4864-9d40-c12fcfe4cddd}, !- Name
  {2a884bd3-1844-467c-a573-631076564cf6}, !- Source Object
  12,                                     !- Outlet Port
  {538bc536-6459-4084-92ed-12592877b7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5d789199-2832-46f8-adbd-1778fdcad093}, !- Handle
  Athletic Admin Level Office South 550F-K 578 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2163.09244708333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {05b4760b-35ab-4c66-bf01-df59bd5699bb}, !- Handle
  Athletic Admin Level Office South 550F-K 578 AHU Winter Design Day Load, !- Name
  {5d789199-2832-46f8-adbd-1778fdcad093}, !- Other Equipment Definition Name
  {e965df64-dfae-4249-aeb5-b2588a738c58}, !- Space or SpaceType Name
  {dadee5ae-d1d1-49f9-a2f9-6c664f4b4169}; !- Schedule Name

OS:Schedule:Ruleset,
  {dadee5ae-d1d1-49f9-a2f9-6c664f4b4169}, !- Handle
  NE_Ops Athletic Admin Level Office South 550F-K 578 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8733f776-9a8f-456c-b875-0e3ca4f28c1b}, !- Default Day Schedule Name
  {389b0707-8cca-4799-adc1-7ef045f2c0af}, !- Summer Design Day Schedule Name
  {6d4c7236-3fdb-4bac-a4e8-635af051d7ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8733f776-9a8f-456c-b875-0e3ca4f28c1b}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {389b0707-8cca-4799-adc1-7ef045f2c0af}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d4c7236-3fdb-4bac-a4e8-635af051d7ff}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64d2d229-67fa-43e3-b191-b2d2aa4c0114}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 39, !- Name
  {dadee5ae-d1d1-49f9-a2f9-6c664f4b4169}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47a8f09a-c1ee-4855-9dda-c3e66b5eca3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47a8f09a-c1ee-4855-9dda-c3e66b5eca3f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {3e401a0e-4246-4e27-98d1-c0e554d2c634}, !- Handle
  Athletic Admin Level Office South 550F-K 578 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87616797-1346-4abb-93cb-b9eef92ee57d}, !- Water Inlet Node Name
  {5164d941-12b8-4220-863f-d11f3173cd6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6c9bd8b-7f68-4fb9-9a2c-330abfc16302}, !- Handle
  Node 748,                               !- Name
  {092910a3-54a8-46c5-ae29-34e6ad1712aa}, !- Inlet Port
  {87616797-1346-4abb-93cb-b9eef92ee57d}; !- Outlet Port

OS:Connection,
  {092910a3-54a8-46c5-ae29-34e6ad1712aa}, !- Handle
  {e11f3a0a-9c12-45f4-aa81-4b1455c462b2}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  89,                                     !- Outlet Port
  {e6c9bd8b-7f68-4fb9-9a2c-330abfc16302}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b0c562-6d90-47a2-907c-885f9ae4ce4b}, !- Handle
  Node 749,                               !- Name
  {5164d941-12b8-4220-863f-d11f3173cd6a}, !- Inlet Port
  {4305015a-b714-46f5-9c77-aa952c2f1fc4}; !- Outlet Port

OS:Connection,
  {87616797-1346-4abb-93cb-b9eef92ee57d}, !- Handle
  {b69743fd-7028-4a25-a818-150780ebb6f0}, !- Name
  {e6c9bd8b-7f68-4fb9-9a2c-330abfc16302}, !- Source Object
  3,                                      !- Outlet Port
  {3e401a0e-4246-4e27-98d1-c0e554d2c634}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5164d941-12b8-4220-863f-d11f3173cd6a}, !- Handle
  {da5a949d-becd-4146-bb2f-aacd787fae68}, !- Name
  {3e401a0e-4246-4e27-98d1-c0e554d2c634}, !- Source Object
  6,                                      !- Outlet Port
  {55b0c562-6d90-47a2-907c-885f9ae4ce4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4305015a-b714-46f5-9c77-aa952c2f1fc4}, !- Handle
  {23a94a68-f723-4750-ac77-dbdf449f05bc}, !- Name
  {55b0c562-6d90-47a2-907c-885f9ae4ce4b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9f2e026-6a86-432d-bd23-3cb802932b4b}, !- Handle
  Controller Water Coil 94,               !- Name
  {3e401a0e-4246-4e27-98d1-c0e554d2c634}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e6c9bd8b-7f68-4fb9-9a2c-330abfc16302}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {030f6fe8-9e6a-44ab-b1d3-dfac15cb11fb}, !- Handle
  Athletic Admin Level Office South 550F-K 578 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {1e3d2a90-58c3-439a-93c0-38f9ad8a238a}, !- Air Inlet Node Name
  1.29785546825,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e401a0e-4246-4e27-98d1-c0e554d2c634}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a97eec2-0f25-4bb1-a31b-69acf300ae78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f190bc3e-05c6-42f7-bb7c-5c3170c1b576}, !- Handle
  Node 750,                               !- Name
  {4a97eec2-0f25-4bb1-a31b-69acf300ae78}, !- Inlet Port
  {0f626f6b-ce80-405f-aa6c-4c5d693a1537}; !- Outlet Port

OS:Node,
  {91f47768-6e43-49df-a8df-019d46ea8f00}, !- Handle
  Node 751,                               !- Name
  {34932b79-5c37-4de8-9031-b65c952bed79}, !- Inlet Port
  {e5274c60-6480-4b63-b06d-e0f1c56a5f19}; !- Outlet Port

OS:Connection,
  {0f626f6b-ce80-405f-aa6c-4c5d693a1537}, !- Handle
  {124c8f75-a354-4fd5-9694-4c4c67a3dace}, !- Name
  {f190bc3e-05c6-42f7-bb7c-5c3170c1b576}, !- Source Object
  3,                                      !- Outlet Port
  {2fc2ed3c-c803-477a-8685-78950822cb0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34932b79-5c37-4de8-9031-b65c952bed79}, !- Handle
  {ea25686f-be62-42a0-b0bb-150d5eb7aca5}, !- Name
  {a996d2a2-1848-44a2-b039-faad7b83106e}, !- Source Object
  12,                                     !- Outlet Port
  {91f47768-6e43-49df-a8df-019d46ea8f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5274c60-6480-4b63-b06d-e0f1c56a5f19}, !- Handle
  {42685007-27de-4b8d-b378-36e63e2834eb}, !- Name
  {91f47768-6e43-49df-a8df-019d46ea8f00}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {3ca2bf5b-1f2c-445f-9681-2c4414d2fa6e}, !- Handle
  Node 752,                               !- Name
  {1a69716d-3576-45cb-a27e-6295d3d87096}, !- Inlet Port
  {1e3d2a90-58c3-439a-93c0-38f9ad8a238a}; !- Outlet Port

OS:Connection,
  {1a69716d-3576-45cb-a27e-6295d3d87096}, !- Handle
  {4b04232e-0dc8-41f5-9223-e88357d40cc9}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  41,                                     !- Outlet Port
  {3ca2bf5b-1f2c-445f-9681-2c4414d2fa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3d2a90-58c3-439a-93c0-38f9ad8a238a}, !- Handle
  {279c89a4-cdaa-4179-b454-e4db833143c0}, !- Name
  {3ca2bf5b-1f2c-445f-9681-2c4414d2fa6e}, !- Source Object
  3,                                      !- Outlet Port
  {030f6fe8-9e6a-44ab-b1d3-dfac15cb11fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a97eec2-0f25-4bb1-a31b-69acf300ae78}, !- Handle
  {33eb95af-805a-42da-aeef-fd0d7519c7d3}, !- Name
  {030f6fe8-9e6a-44ab-b1d3-dfac15cb11fb}, !- Source Object
  12,                                     !- Outlet Port
  {f190bc3e-05c6-42f7-bb7c-5c3170c1b576}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0a98ca84-9c2b-45cb-9811-9b92d7c17019}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1101.21070033333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b74f67d0-f8e0-4ed0-bad3-4bec355b770d}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 AHU Winter Design Day Load, !- Name
  {0a98ca84-9c2b-45cb-9811-9b92d7c17019}, !- Other Equipment Definition Name
  {cc8426c4-591e-4370-93a0-10bb65392518}, !- Space or SpaceType Name
  {2f3edccb-8264-43d2-8487-638aaf83e3d9}; !- Schedule Name

OS:Schedule:Ruleset,
  {2f3edccb-8264-43d2-8487-638aaf83e3d9}, !- Handle
  NE_Ops Concourse Level Corridor North CR302 310 312 313 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a53da9fa-26b3-4546-bae9-b1158ea8f31a}, !- Default Day Schedule Name
  {980cbccd-92d8-4b3b-ad7a-135220a99f6f}, !- Summer Design Day Schedule Name
  {57c429e4-b7f0-4469-bd2e-acbe8e4d228e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a53da9fa-26b3-4546-bae9-b1158ea8f31a}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {980cbccd-92d8-4b3b-ad7a-135220a99f6f}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {57c429e4-b7f0-4469-bd2e-acbe8e4d228e}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {228ba833-ca90-45a6-a01e-877cada17528}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 7, !- Name
  {2f3edccb-8264-43d2-8487-638aaf83e3d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dca80844-2439-4221-8ed5-ace5c533bb49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dca80844-2439-4221-8ed5-ace5c533bb49}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {4cda1f7a-13a4-4f4c-9491-aa1b50b920d1}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69c0d3bb-8252-4ea1-af90-ad64bf678c99}, !- Water Inlet Node Name
  {ef9558cb-31bc-4c94-8e9a-81b28e94d88d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a8635ca-4e85-4fcc-873f-6a382d61c352}, !- Handle
  Node 753,                               !- Name
  {9e69cab8-ac4e-4f82-bebb-955a634c9cc9}, !- Inlet Port
  {69c0d3bb-8252-4ea1-af90-ad64bf678c99}; !- Outlet Port

OS:Connection,
  {9e69cab8-ac4e-4f82-bebb-955a634c9cc9}, !- Handle
  {28e40634-7aaa-45b0-9331-7c033c1a7d6a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  90,                                     !- Outlet Port
  {1a8635ca-4e85-4fcc-873f-6a382d61c352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {924435b6-778a-4a9d-af44-0804b3723040}, !- Handle
  Node 754,                               !- Name
  {ef9558cb-31bc-4c94-8e9a-81b28e94d88d}, !- Inlet Port
  {69cd64e8-aa56-464a-9221-ed437c6ef9e7}; !- Outlet Port

OS:Connection,
  {69c0d3bb-8252-4ea1-af90-ad64bf678c99}, !- Handle
  {84f38b91-f886-48a2-9cac-e801de2ba355}, !- Name
  {1a8635ca-4e85-4fcc-873f-6a382d61c352}, !- Source Object
  3,                                      !- Outlet Port
  {4cda1f7a-13a4-4f4c-9491-aa1b50b920d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef9558cb-31bc-4c94-8e9a-81b28e94d88d}, !- Handle
  {69b7d744-1ee4-42d2-88d4-2b908de5f46e}, !- Name
  {4cda1f7a-13a4-4f4c-9491-aa1b50b920d1}, !- Source Object
  6,                                      !- Outlet Port
  {924435b6-778a-4a9d-af44-0804b3723040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cd64e8-aa56-464a-9221-ed437c6ef9e7}, !- Handle
  {091d36d1-858f-46a8-988a-3c7594e58f01}, !- Name
  {924435b6-778a-4a9d-af44-0804b3723040}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {405a884e-5330-448c-91fe-2be579669d8d}, !- Handle
  Controller Water Coil 95,               !- Name
  {4cda1f7a-13a4-4f4c-9491-aa1b50b920d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1a8635ca-4e85-4fcc-873f-6a382d61c352}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74c5d522-4eac-4907-9182-fe39a1943a7f}, !- Handle
  Concourse Level Corridor North CR302 310 312 313 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ea2170dc-b1ef-40ad-9d8c-0075e8022fb1}, !- Air Inlet Node Name
  0.6607264202,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4cda1f7a-13a4-4f4c-9491-aa1b50b920d1}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1f4ac4b7-5c4a-4595-bb3e-95e80bd71c59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0645d187-0e5d-45b9-b362-fc30fe34e551}, !- Handle
  Node 755,                               !- Name
  {1f4ac4b7-5c4a-4595-bb3e-95e80bd71c59}, !- Inlet Port
  {78a17020-e85f-4a18-b92f-9a1c65819bc3}; !- Outlet Port

OS:Node,
  {b2a4813b-5297-4947-8f79-656968229063}, !- Handle
  Node 756,                               !- Name
  {9d39287a-461f-4956-b0ef-8acb77243f04}, !- Inlet Port
  {5ddc6b14-2ec4-4299-bf7b-db4c07d81d7b}; !- Outlet Port

OS:Connection,
  {78a17020-e85f-4a18-b92f-9a1c65819bc3}, !- Handle
  {5a694434-9a52-4c5b-af4f-772e1fa8d98c}, !- Name
  {0645d187-0e5d-45b9-b362-fc30fe34e551}, !- Source Object
  3,                                      !- Outlet Port
  {fcd3528a-af56-420d-aa19-5cb1c88a0b2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d39287a-461f-4956-b0ef-8acb77243f04}, !- Handle
  {19847e40-61f5-4d73-977b-bd6703127ef0}, !- Name
  {adfb9127-c331-4302-8825-e0dabd1bafd5}, !- Source Object
  12,                                     !- Outlet Port
  {b2a4813b-5297-4947-8f79-656968229063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddc6b14-2ec4-4299-bf7b-db4c07d81d7b}, !- Handle
  {6c5626c7-c772-4474-8ee1-ac9145c83fee}, !- Name
  {b2a4813b-5297-4947-8f79-656968229063}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1302a1a8-e0ed-4b75-8db2-5f8de7bcd94d}, !- Handle
  Node 757,                               !- Name
  {b684d464-0478-441f-acd0-85367e9ebd19}, !- Inlet Port
  {ea2170dc-b1ef-40ad-9d8c-0075e8022fb1}; !- Outlet Port

OS:Connection,
  {b684d464-0478-441f-acd0-85367e9ebd19}, !- Handle
  {60ce6983-4308-4e27-bfe1-b83e8254ecf3}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  9,                                      !- Outlet Port
  {1302a1a8-e0ed-4b75-8db2-5f8de7bcd94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2170dc-b1ef-40ad-9d8c-0075e8022fb1}, !- Handle
  {02fb6264-bfc5-4947-b520-25167fa82101}, !- Name
  {1302a1a8-e0ed-4b75-8db2-5f8de7bcd94d}, !- Source Object
  3,                                      !- Outlet Port
  {74c5d522-4eac-4907-9182-fe39a1943a7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f4ac4b7-5c4a-4595-bb3e-95e80bd71c59}, !- Handle
  {0637081e-134a-4991-94ea-1c05d5dee5a4}, !- Name
  {74c5d522-4eac-4907-9182-fe39a1943a7f}, !- Source Object
  12,                                     !- Outlet Port
  {0645d187-0e5d-45b9-b362-fc30fe34e551}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a2cc5f54-fe8a-4aa4-ae89-616d03d3a087}, !- Handle
  Concourse Level Lobby CR324-B 325 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -629.263257333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bb7c34d8-9791-419e-ba0e-09e42f403667}, !- Handle
  Concourse Level Lobby CR324-B 325 AHU Winter Design Day Load, !- Name
  {a2cc5f54-fe8a-4aa4-ae89-616d03d3a087}, !- Other Equipment Definition Name
  {3f1773e8-7028-4eeb-9907-cdb685c086fb}, !- Space or SpaceType Name
  {6725f7f7-4b83-46a6-ba55-60600f9d7974}; !- Schedule Name

OS:Schedule:Ruleset,
  {6725f7f7-4b83-46a6-ba55-60600f9d7974}, !- Handle
  NE_Ops Concourse Level Lobby CR324-B 325 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {b947e200-7076-43c6-939b-657e6b8d51da}, !- Default Day Schedule Name
  {7d86f567-136a-4c32-888f-c876c9aea428}, !- Summer Design Day Schedule Name
  {416fe579-a963-4f7a-a328-6c7edf63af8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b947e200-7076-43c6-939b-657e6b8d51da}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d86f567-136a-4c32-888f-c876c9aea428}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {416fe579-a963-4f7a-a328-6c7edf63af8f}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {910af349-e700-4bc2-b425-289f84e1e1d1}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 8, !- Name
  {6725f7f7-4b83-46a6-ba55-60600f9d7974}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4934e86-daa0-4627-874b-02e9509021f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4934e86-daa0-4627-874b-02e9509021f0}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {a798403b-f9e7-4f33-b590-ba0969b8ef9d}, !- Handle
  Concourse Level Lobby CR324-B 325 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {635dde85-954d-46fa-b5ed-014bb274dd64}, !- Water Inlet Node Name
  {2fafe585-0cd9-4782-bc3d-fb284f43763c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7709077166667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ddaeb03c-ad74-4efb-8cca-fd26c58e3bd2}, !- Handle
  Node 758,                               !- Name
  {41c4b9ee-6371-4442-b7ed-d538ca3ad3fe}, !- Inlet Port
  {635dde85-954d-46fa-b5ed-014bb274dd64}; !- Outlet Port

OS:Connection,
  {41c4b9ee-6371-4442-b7ed-d538ca3ad3fe}, !- Handle
  {4331e98c-1e73-46f9-bf8b-855f5a81203c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  91,                                     !- Outlet Port
  {ddaeb03c-ad74-4efb-8cca-fd26c58e3bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c62e275-e409-4fc5-b414-cc00702d1bab}, !- Handle
  Node 759,                               !- Name
  {2fafe585-0cd9-4782-bc3d-fb284f43763c}, !- Inlet Port
  {07ca5993-20bc-4c7c-9e7a-2c7b260d3d52}; !- Outlet Port

OS:Connection,
  {635dde85-954d-46fa-b5ed-014bb274dd64}, !- Handle
  {b1478360-a4b4-47ce-967c-c1416121508e}, !- Name
  {ddaeb03c-ad74-4efb-8cca-fd26c58e3bd2}, !- Source Object
  3,                                      !- Outlet Port
  {a798403b-f9e7-4f33-b590-ba0969b8ef9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fafe585-0cd9-4782-bc3d-fb284f43763c}, !- Handle
  {9fdb76f3-df00-451b-a68d-99b8882cd094}, !- Name
  {a798403b-f9e7-4f33-b590-ba0969b8ef9d}, !- Source Object
  6,                                      !- Outlet Port
  {3c62e275-e409-4fc5-b414-cc00702d1bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ca5993-20bc-4c7c-9e7a-2c7b260d3d52}, !- Handle
  {86078cb8-0458-4c88-a229-5ec6a9d0d6be}, !- Name
  {3c62e275-e409-4fc5-b414-cc00702d1bab}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {893d648a-1505-4f9a-a362-662b027a3dfe}, !- Handle
  Controller Water Coil 96,               !- Name
  {a798403b-f9e7-4f33-b590-ba0969b8ef9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ddaeb03c-ad74-4efb-8cca-fd26c58e3bd2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2cb65aa-ab6e-4918-bbab-b48d2e875888}, !- Handle
  Concourse Level Lobby CR324-B 325 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ea6bdffe-2883-4a2b-9195-3ba702b97231}, !- Air Inlet Node Name
  0.3775579544,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a798403b-f9e7-4f33-b590-ba0969b8ef9d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {503791d5-6a12-44f6-a6eb-dddc5a30b5e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48256f0c-f2c7-4a92-9343-5bff364ccf1d}, !- Handle
  Node 760,                               !- Name
  {503791d5-6a12-44f6-a6eb-dddc5a30b5e9}, !- Inlet Port
  {f50b78da-79c6-4dce-b4fd-a656195ae184}; !- Outlet Port

OS:Node,
  {56491485-3c38-4870-a759-43a13c880003}, !- Handle
  Node 761,                               !- Name
  {1a25ab70-a283-4f0a-8c81-ded348b407d4}, !- Inlet Port
  {8c6b923e-f5a0-4039-bb7b-f68591ea70fc}; !- Outlet Port

OS:Connection,
  {f50b78da-79c6-4dce-b4fd-a656195ae184}, !- Handle
  {231cb8af-f11a-4d67-b6da-cff55239053c}, !- Name
  {48256f0c-f2c7-4a92-9343-5bff364ccf1d}, !- Source Object
  3,                                      !- Outlet Port
  {0a0a19b8-a10f-4f2d-a459-973368c859fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a25ab70-a283-4f0a-8c81-ded348b407d4}, !- Handle
  {688c4872-0706-4b83-a67c-4c0bc5c33562}, !- Name
  {afb36799-577e-4d49-bdc1-b482aa9f41e2}, !- Source Object
  12,                                     !- Outlet Port
  {56491485-3c38-4870-a759-43a13c880003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6b923e-f5a0-4039-bb7b-f68591ea70fc}, !- Handle
  {ec7a9834-0757-488b-8e3f-45e8f33b4070}, !- Name
  {56491485-3c38-4870-a759-43a13c880003}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b70fae3b-7a32-42b1-815d-7d21aa6fe1b9}, !- Handle
  Node 762,                               !- Name
  {0a0a13d9-8c35-474c-9ed4-980961826fd6}, !- Inlet Port
  {ea6bdffe-2883-4a2b-9195-3ba702b97231}; !- Outlet Port

OS:Connection,
  {0a0a13d9-8c35-474c-9ed4-980961826fd6}, !- Handle
  {fa82a01b-5853-4e6c-8c90-81e488c42e35}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  10,                                     !- Outlet Port
  {b70fae3b-7a32-42b1-815d-7d21aa6fe1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6bdffe-2883-4a2b-9195-3ba702b97231}, !- Handle
  {e1497575-0a9c-4bfd-b2ba-ae290fb1649a}, !- Name
  {b70fae3b-7a32-42b1-815d-7d21aa6fe1b9}, !- Source Object
  3,                                      !- Outlet Port
  {b2cb65aa-ab6e-4918-bbab-b48d2e875888}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {503791d5-6a12-44f6-a6eb-dddc5a30b5e9}, !- Handle
  {3c9a157f-08a2-4740-965d-b32400f62569}, !- Name
  {b2cb65aa-ab6e-4918-bbab-b48d2e875888}, !- Source Object
  12,                                     !- Outlet Port
  {48256f0c-f2c7-4a92-9343-5bff364ccf1d}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {37376080-f174-42bb-a754-720984c3a89f}, !- Handle
  Field Level Storage 101 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1494.50023616667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4550723b-0b8f-4305-af9d-10c9b2a4956a}, !- Handle
  Field Level Storage 101 AHU Winter Design Day Load, !- Name
  {37376080-f174-42bb-a754-720984c3a89f}, !- Other Equipment Definition Name
  {583bf29c-b494-4edb-9de5-8cf5b2da12a4}, !- Space or SpaceType Name
  {61eeb531-0e4a-40b8-a0ec-9f8fa5a7334c}; !- Schedule Name

OS:Schedule:Ruleset,
  {61eeb531-0e4a-40b8-a0ec-9f8fa5a7334c}, !- Handle
  NE_Ops Field Level Storage 101 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {82f57d89-3517-4bd5-b2dd-05dfde23c182}, !- Default Day Schedule Name
  {f2df6682-8863-4eea-b6f1-2c1bb8194264}, !- Summer Design Day Schedule Name
  {7e88127d-2212-4de7-a31f-1c89b0a63f04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82f57d89-3517-4bd5-b2dd-05dfde23c182}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f2df6682-8863-4eea-b6f1-2c1bb8194264}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7e88127d-2212-4de7-a31f-1c89b0a63f04}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {cabf6e5c-6e0b-4dd7-a7cc-c62260fcbffc}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 29, !- Name
  {61eeb531-0e4a-40b8-a0ec-9f8fa5a7334c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3edbc88-872a-42a0-8099-cb66f2e4d9fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3edbc88-872a-42a0-8099-cb66f2e4d9fd}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 29, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {f6f40dd1-de06-49b5-a393-5f89b43691ff}, !- Handle
  Field Level Storage 101 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d8ddee2b-f925-4fdb-84d5-4b93c8b3d164}, !- Water Inlet Node Name
  {9cb28e7f-8462-4807-a08d-765e2b87d792}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.89347005,                            !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6fcea4ba-3abf-473a-bf97-450e6842dac3}, !- Handle
  Node 763,                               !- Name
  {821e2e52-51be-40b6-9bf7-3a7a58adc788}, !- Inlet Port
  {d8ddee2b-f925-4fdb-84d5-4b93c8b3d164}; !- Outlet Port

OS:Connection,
  {821e2e52-51be-40b6-9bf7-3a7a58adc788}, !- Handle
  {b150979c-cdfb-4992-9a84-7d18ed038f6a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  92,                                     !- Outlet Port
  {6fcea4ba-3abf-473a-bf97-450e6842dac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d356bb07-7cd0-4439-ac9a-0af01caf5ff6}, !- Handle
  Node 764,                               !- Name
  {9cb28e7f-8462-4807-a08d-765e2b87d792}, !- Inlet Port
  {f9a61a68-842e-4184-a472-918bf1f503aa}; !- Outlet Port

OS:Connection,
  {d8ddee2b-f925-4fdb-84d5-4b93c8b3d164}, !- Handle
  {f56b0e5c-67ea-4ec9-9dc0-cf18705b107c}, !- Name
  {6fcea4ba-3abf-473a-bf97-450e6842dac3}, !- Source Object
  3,                                      !- Outlet Port
  {f6f40dd1-de06-49b5-a393-5f89b43691ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9cb28e7f-8462-4807-a08d-765e2b87d792}, !- Handle
  {ece8478a-d271-4049-9fc6-6bcbfe2473c8}, !- Name
  {f6f40dd1-de06-49b5-a393-5f89b43691ff}, !- Source Object
  6,                                      !- Outlet Port
  {d356bb07-7cd0-4439-ac9a-0af01caf5ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a61a68-842e-4184-a472-918bf1f503aa}, !- Handle
  {c38ceb55-4d7a-4c04-9461-17c5a10063d5}, !- Name
  {d356bb07-7cd0-4439-ac9a-0af01caf5ff6}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9235592-43d2-4bc6-ae49-6c7688b46f53}, !- Handle
  Controller Water Coil 97,               !- Name
  {f6f40dd1-de06-49b5-a393-5f89b43691ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6fcea4ba-3abf-473a-bf97-450e6842dac3}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b488f900-07ad-4aa3-a48f-8447420ad793}, !- Handle
  Field Level Storage 101 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e0af3a6f-3c2e-4e85-87c4-9d8d78b21180}, !- Air Inlet Node Name
  0.8967001417,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6f40dd1-de06-49b5-a393-5f89b43691ff}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4b60d70-fe58-49e3-89ad-fa27bd833bd5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6308a20a-abb6-467c-a536-ec517284ff9c}, !- Handle
  Node 765,                               !- Name
  {a4b60d70-fe58-49e3-89ad-fa27bd833bd5}, !- Inlet Port
  {8917bdc3-47c2-4c07-ace6-c555cc5cdc35}; !- Outlet Port

OS:Node,
  {3e7048a8-3c83-466d-911e-5fb8f3b59cbc}, !- Handle
  Node 766,                               !- Name
  {0c818a0d-5cef-4851-91b6-bc7dc5460172}, !- Inlet Port
  {f3f298a2-7c5e-4d63-b1fb-51e1f0e49562}; !- Outlet Port

OS:Connection,
  {8917bdc3-47c2-4c07-ace6-c555cc5cdc35}, !- Handle
  {164924ac-97e1-445b-b30e-3fe99ec10c1c}, !- Name
  {6308a20a-abb6-467c-a536-ec517284ff9c}, !- Source Object
  3,                                      !- Outlet Port
  {c10781d7-024f-4b47-b59d-ef89fdbf5b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c818a0d-5cef-4851-91b6-bc7dc5460172}, !- Handle
  {bad3f989-b70a-4b23-b0a4-65ad68b6a416}, !- Name
  {afb8b0dc-8671-47a1-b9c9-beedc140e396}, !- Source Object
  12,                                     !- Outlet Port
  {3e7048a8-3c83-466d-911e-5fb8f3b59cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f298a2-7c5e-4d63-b1fb-51e1f0e49562}, !- Handle
  {a4479ccc-2f1a-4de2-966a-0bfdbf0b6ce5}, !- Name
  {3e7048a8-3c83-466d-911e-5fb8f3b59cbc}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c5596255-546e-4654-84a9-7f86c00b831d}, !- Handle
  Node 767,                               !- Name
  {e9d03ff6-139d-435f-913a-07c976f9c50f}, !- Inlet Port
  {e0af3a6f-3c2e-4e85-87c4-9d8d78b21180}; !- Outlet Port

OS:Connection,
  {e9d03ff6-139d-435f-913a-07c976f9c50f}, !- Handle
  {417655fe-f084-4e15-bd98-95c98dbaedb3}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  9,                                      !- Outlet Port
  {c5596255-546e-4654-84a9-7f86c00b831d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0af3a6f-3c2e-4e85-87c4-9d8d78b21180}, !- Handle
  {3c2bc5b4-dcb6-4d34-9080-1c79749ea832}, !- Name
  {c5596255-546e-4654-84a9-7f86c00b831d}, !- Source Object
  3,                                      !- Outlet Port
  {b488f900-07ad-4aa3-a48f-8447420ad793}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4b60d70-fe58-49e3-89ad-fa27bd833bd5}, !- Handle
  {ccbf0a9a-934e-4a50-a0d8-2860c69236fd}, !- Name
  {b488f900-07ad-4aa3-a48f-8447420ad793}, !- Source Object
  12,                                     !- Outlet Port
  {6308a20a-abb6-467c-a536-ec517284ff9c}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {37013583-95a5-4ae6-ab9f-3034dedd1048}, !- Handle
  Main Level Vestibule AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1873.516129821,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f786c230-a163-4c46-9ad6-a426e9ed1052}, !- Handle
  Main Level Vestibule AHU Winter Design Day Load, !- Name
  {37013583-95a5-4ae6-ab9f-3034dedd1048}, !- Other Equipment Definition Name
  {569a6af9-17e0-4a8e-8d92-cce8b3586d6a}, !- Space or SpaceType Name
  {eb741293-69c4-49cf-90db-99b37dcd6ccc}; !- Schedule Name

OS:Schedule:Ruleset,
  {eb741293-69c4-49cf-90db-99b37dcd6ccc}, !- Handle
  NE_Ops Main Level Vestibule AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
