  {bfa7954e-5a22-4151-87a2-658ba49e9305}, !- Default Day Schedule Name
  {4ec3001e-bc97-4aa0-bef0-c4704cb158d0}, !- Summer Design Day Schedule Name
  {ac21f51d-95ac-4bf4-8055-f6c2c77c4734}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfa7954e-5a22-4151-87a2-658ba49e9305}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ec3001e-bc97-4aa0-bef0-c4704cb158d0}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac21f51d-95ac-4bf4-8055-f6c2c77c4734}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {833d6849-8a32-4c34-a656-e5359e7cd52a}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 6, !- Name
  {eb741293-69c4-49cf-90db-99b37dcd6ccc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c788c5ca-83fd-4aa5-80c9-870b0f998fe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c788c5ca-83fd-4aa5-80c9-870b0f998fe6}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {dec3d5e7-7c93-4783-91f4-0b6cfb8ca2f3}, !- Handle
  Main Level Vestibule VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf1c8697-06b3-4c5e-919e-08efae4ffc16}, !- Water Inlet Node Name
  {e35fe395-3cca-4ebb-8740-63d55332e112}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d992f64-9ed8-401c-9bc4-d117f6ae2b83}, !- Handle
  Node 768,                               !- Name
  {77bd1ca7-c841-4d49-872a-6c2368f28aa9}, !- Inlet Port
  {bf1c8697-06b3-4c5e-919e-08efae4ffc16}; !- Outlet Port

OS:Connection,
  {77bd1ca7-c841-4d49-872a-6c2368f28aa9}, !- Handle
  {d54cf9d3-d8a5-4556-8a6b-a0a6c247e912}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  93,                                     !- Outlet Port
  {4d992f64-9ed8-401c-9bc4-d117f6ae2b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96feae15-4e95-4d81-8c48-7861eec6d642}, !- Handle
  Node 769,                               !- Name
  {e35fe395-3cca-4ebb-8740-63d55332e112}, !- Inlet Port
  {3629a432-6fc5-4217-af88-8cef0b7a69be}; !- Outlet Port

OS:Connection,
  {bf1c8697-06b3-4c5e-919e-08efae4ffc16}, !- Handle
  {c9b08b71-797b-4beb-9b54-2cd2c2d51e0b}, !- Name
  {4d992f64-9ed8-401c-9bc4-d117f6ae2b83}, !- Source Object
  3,                                      !- Outlet Port
  {dec3d5e7-7c93-4783-91f4-0b6cfb8ca2f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e35fe395-3cca-4ebb-8740-63d55332e112}, !- Handle
  {b3993149-ee91-4b87-b441-a19ddd32bb38}, !- Name
  {dec3d5e7-7c93-4783-91f4-0b6cfb8ca2f3}, !- Source Object
  6,                                      !- Outlet Port
  {96feae15-4e95-4d81-8c48-7861eec6d642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3629a432-6fc5-4217-af88-8cef0b7a69be}, !- Handle
  {70af0626-dc43-4568-ae26-ca008cc85752}, !- Name
  {96feae15-4e95-4d81-8c48-7861eec6d642}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f17690d8-794c-4bb2-bbb2-beb0a410bbda}, !- Handle
  Controller Water Coil 98,               !- Name
  {dec3d5e7-7c93-4783-91f4-0b6cfb8ca2f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4d992f64-9ed8-401c-9bc4-d117f6ae2b83}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42c3c2c5-355b-4060-9940-48530d705c05}, !- Handle
  Main Level Vestibule VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ab5de3f7-df7c-4107-bd10-f5cbc39f89e6}, !- Air Inlet Node Name
  1.1241096778926,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dec3d5e7-7c93-4783-91f4-0b6cfb8ca2f3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cab8e5f-cc16-402d-bea1-b8fc96c0a391}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3796cf98-b33d-4d45-97c6-7acda94a0027}, !- Handle
  Node 770,                               !- Name
  {1cab8e5f-cc16-402d-bea1-b8fc96c0a391}, !- Inlet Port
  {8196baf3-6b64-407e-9c38-79dddb7f4673}; !- Outlet Port

OS:Node,
  {576cf7da-df2d-4523-8623-f6f84027d866}, !- Handle
  Node 771,                               !- Name
  {e5ca9ba0-a560-46f3-9409-427179308bba}, !- Inlet Port
  {bf83f3b5-65a4-4d99-84a7-3df420d5f958}; !- Outlet Port

OS:Connection,
  {8196baf3-6b64-407e-9c38-79dddb7f4673}, !- Handle
  {54d3f0d6-eff7-4cdd-bb5a-64bd0463cffb}, !- Name
  {3796cf98-b33d-4d45-97c6-7acda94a0027}, !- Source Object
  3,                                      !- Outlet Port
  {fd9978b5-edf0-4c61-8cb1-6be9a7968927}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5ca9ba0-a560-46f3-9409-427179308bba}, !- Handle
  {cc6be77f-b49a-4006-8394-cdcf3e539ee0}, !- Name
  {b20fb1a2-5ea8-44b9-9ff7-448490166826}, !- Source Object
  12,                                     !- Outlet Port
  {576cf7da-df2d-4523-8623-f6f84027d866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf83f3b5-65a4-4d99-84a7-3df420d5f958}, !- Handle
  {3dd77433-7a74-439b-aaff-fecb75db166e}, !- Name
  {576cf7da-df2d-4523-8623-f6f84027d866}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9ca72750-b903-4571-9791-bf84cda27bad}, !- Handle
  Node 772,                               !- Name
  {ee068680-4720-4790-b789-bc3ff2f59f08}, !- Inlet Port
  {ab5de3f7-df7c-4107-bd10-f5cbc39f89e6}; !- Outlet Port

OS:Connection,
  {ee068680-4720-4790-b789-bc3ff2f59f08}, !- Handle
  {f8e709ae-69df-4015-8a7d-b8af6bb8db25}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  8,                                      !- Outlet Port
  {9ca72750-b903-4571-9791-bf84cda27bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5de3f7-df7c-4107-bd10-f5cbc39f89e6}, !- Handle
  {71847509-2273-4820-90e4-70a92a073bbb}, !- Name
  {9ca72750-b903-4571-9791-bf84cda27bad}, !- Source Object
  3,                                      !- Outlet Port
  {42c3c2c5-355b-4060-9940-48530d705c05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cab8e5f-cc16-402d-bea1-b8fc96c0a391}, !- Handle
  {62e2620d-7440-49aa-80ab-003e409f8553}, !- Name
  {42c3c2c5-355b-4060-9940-48530d705c05}, !- Source Object
  12,                                     !- Outlet Port
  {3796cf98-b33d-4d45-97c6-7acda94a0027}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {079fcb7b-6f5e-49f1-8242-bcf0343c4076}, !- Handle
  Field Level Conference 114F AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -283.1684658,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {696eab17-2f7f-4b2b-be59-b154a3be0293}, !- Handle
  Field Level Conference 114F AHU Winter Design Day Load, !- Name
  {079fcb7b-6f5e-49f1-8242-bcf0343c4076}, !- Other Equipment Definition Name
  {f8bbb550-ca8e-476d-ae7c-e783f0c3ad01}, !- Space or SpaceType Name
  {1741bf6b-e91d-4275-8131-c578d89c70a1}; !- Schedule Name

OS:Schedule:Ruleset,
  {1741bf6b-e91d-4275-8131-c578d89c70a1}, !- Handle
  NE_Ops Field Level Conference 114F AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a59b5038-2fcf-4deb-9d1b-e830277ab67a}, !- Default Day Schedule Name
  {53ee9358-3cfd-4235-b50c-87c8e871352a}, !- Summer Design Day Schedule Name
  {50314c40-078d-4183-9e97-72982314c2a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a59b5038-2fcf-4deb-9d1b-e830277ab67a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {53ee9358-3cfd-4235-b50c-87c8e871352a}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {50314c40-078d-4183-9e97-72982314c2a3}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e36f69ad-417d-4e94-ba60-60e835a93748}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 30, !- Name
  {1741bf6b-e91d-4275-8131-c578d89c70a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b726b89e-2d39-40d6-84a4-60e258f5e439}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b726b89e-2d39-40d6-84a4-60e258f5e439}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 30, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1f462a38-44a8-4fdd-a513-8c4827e2ffcf}, !- Handle
  Field Level Conference 114F VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cc095c8-7e0c-4455-a138-fbcb99366a72}, !- Water Inlet Node Name
  {00743808-2fc7-4d43-875c-b113a31c6430}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.6271617666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2fc2923-a427-4e1a-ba6c-b3eb15a93edb}, !- Handle
  Node 773,                               !- Name
  {0ba363a1-01f7-4030-894d-8170134e6bbf}, !- Inlet Port
  {1cc095c8-7e0c-4455-a138-fbcb99366a72}; !- Outlet Port

OS:Connection,
  {0ba363a1-01f7-4030-894d-8170134e6bbf}, !- Handle
  {3aa60122-3e59-4aad-8f41-ea330b4a5009}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  94,                                     !- Outlet Port
  {f2fc2923-a427-4e1a-ba6c-b3eb15a93edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {498af58c-a23a-48ac-9a57-fa4a8f439ee6}, !- Handle
  Node 774,                               !- Name
  {00743808-2fc7-4d43-875c-b113a31c6430}, !- Inlet Port
  {623d0e77-faea-4cbc-a755-4d885aef9267}; !- Outlet Port

OS:Connection,
  {1cc095c8-7e0c-4455-a138-fbcb99366a72}, !- Handle
  {ce6d0a57-3bf0-48cf-ac3f-30222fbb6abf}, !- Name
  {f2fc2923-a427-4e1a-ba6c-b3eb15a93edb}, !- Source Object
  3,                                      !- Outlet Port
  {1f462a38-44a8-4fdd-a513-8c4827e2ffcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00743808-2fc7-4d43-875c-b113a31c6430}, !- Handle
  {964abf5c-b2cd-4f07-98a4-cd7c22162214}, !- Name
  {1f462a38-44a8-4fdd-a513-8c4827e2ffcf}, !- Source Object
  6,                                      !- Outlet Port
  {498af58c-a23a-48ac-9a57-fa4a8f439ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623d0e77-faea-4cbc-a755-4d885aef9267}, !- Handle
  {36260cfd-1e99-4f24-ae37-f7b750443a13}, !- Name
  {498af58c-a23a-48ac-9a57-fa4a8f439ee6}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {858d2048-45e4-4f2f-852e-fab6a7f940eb}, !- Handle
  Controller Water Coil 99,               !- Name
  {1f462a38-44a8-4fdd-a513-8c4827e2ffcf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f2fc2923-a427-4e1a-ba6c-b3eb15a93edb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fecd8e0-300b-4308-8fab-6041378eaeec}, !- Handle
  Field Level Conference 114F VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {f711b9a8-d417-4c04-859f-ce457cc3d428}, !- Air Inlet Node Name
  0.16990107948,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f462a38-44a8-4fdd-a513-8c4827e2ffcf}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48b69f07-f058-4adc-bcc8-22b6a9a368d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {637de5dd-8072-4de7-90ba-7b3fbf66d2ed}, !- Handle
  Node 775,                               !- Name
  {48b69f07-f058-4adc-bcc8-22b6a9a368d9}, !- Inlet Port
  {e396665b-ceef-490e-9a94-36c7003c04db}; !- Outlet Port

OS:Node,
  {5e2512b7-0dba-47b5-8084-814667cc5f9a}, !- Handle
  Node 776,                               !- Name
  {7f1b7526-da25-4d6e-8754-830cc2ea6c37}, !- Inlet Port
  {fe038050-f3d6-451f-b8d8-5872cd5bbd0a}; !- Outlet Port

OS:Connection,
  {e396665b-ceef-490e-9a94-36c7003c04db}, !- Handle
  {3dbb8ff6-3707-4f8d-bd24-c6b57f8e1156}, !- Name
  {637de5dd-8072-4de7-90ba-7b3fbf66d2ed}, !- Source Object
  3,                                      !- Outlet Port
  {fad9317f-6ec6-478e-82b0-1411a952ffb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f1b7526-da25-4d6e-8754-830cc2ea6c37}, !- Handle
  {6173acea-f1c7-4f6e-ac1a-3b420fd023d8}, !- Name
  {b7189885-68fc-4e89-aee6-0b3a2cd28b7a}, !- Source Object
  12,                                     !- Outlet Port
  {5e2512b7-0dba-47b5-8084-814667cc5f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe038050-f3d6-451f-b8d8-5872cd5bbd0a}, !- Handle
  {1dbdcc1d-35aa-4e8c-859b-446936560663}, !- Name
  {5e2512b7-0dba-47b5-8084-814667cc5f9a}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {499419c5-3ac5-40b4-8154-c92587a1dd5e}, !- Handle
  Node 777,                               !- Name
  {cd62ae3c-6780-4df8-a893-3aa888c9eda8}, !- Inlet Port
  {f711b9a8-d417-4c04-859f-ce457cc3d428}; !- Outlet Port

OS:Connection,
  {cd62ae3c-6780-4df8-a893-3aa888c9eda8}, !- Handle
  {05ed5bb9-6085-417d-9c90-327629feb0b8}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  22,                                     !- Outlet Port
  {499419c5-3ac5-40b4-8154-c92587a1dd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f711b9a8-d417-4c04-859f-ce457cc3d428}, !- Handle
  {71d596b3-4d12-4dc4-b8c1-5fc4f903eb80}, !- Name
  {499419c5-3ac5-40b4-8154-c92587a1dd5e}, !- Source Object
  3,                                      !- Outlet Port
  {2fecd8e0-300b-4308-8fab-6041378eaeec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48b69f07-f058-4adc-bcc8-22b6a9a368d9}, !- Handle
  {c74ed371-d2d1-475d-8241-c91a30867525}, !- Name
  {2fecd8e0-300b-4308-8fab-6041378eaeec}, !- Source Object
  12,                                     !- Outlet Port
  {637de5dd-8072-4de7-90ba-7b3fbf66d2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {354fb689-dd1e-4c62-95af-e4792b0cff93}, !- Handle
  Coaches Level Meeting 450 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -511.276396583333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c531e63b-c601-482c-81b7-a210bee7ff15}, !- Handle
  Coaches Level Meeting 450 AHU Winter Design Day Load, !- Name
  {354fb689-dd1e-4c62-95af-e4792b0cff93}, !- Other Equipment Definition Name
  {f5afb2ca-7296-411c-93a9-9fe6c551f780}, !- Space or SpaceType Name
  {245c068a-84f4-4fb8-89e5-6a831aab04f1}; !- Schedule Name

OS:Schedule:Ruleset,
  {245c068a-84f4-4fb8-89e5-6a831aab04f1}, !- Handle
  NE_Ops Coaches Level Meeting 450 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0c159479-ef5b-4585-a051-9f7d036f6f1e}, !- Default Day Schedule Name
  {5d418635-c519-49cc-a612-b00e570ab7ef}, !- Summer Design Day Schedule Name
  {28dc899f-0cb7-4bea-b21f-65ce59833f91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c159479-ef5b-4585-a051-9f7d036f6f1e}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 40, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d418635-c519-49cc-a612-b00e570ab7ef}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 40, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28dc899f-0cb7-4bea-b21f-65ce59833f91}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 40, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e076a53-38f3-4bc9-9691-0ef03aa6b25c}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 40, !- Name
  {245c068a-84f4-4fb8-89e5-6a831aab04f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c68ec890-1276-4d72-9a9a-5fe351b0eb8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c68ec890-1276-4d72-9a9a-5fe351b0eb8d}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 40, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {6f332e34-36ec-4ed7-aa2d-e5b44560184e}, !- Handle
  Coaches Level Meeting 450 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c853ac20-524b-4cd2-8ddf-c14a7d57ba74}, !- Water Inlet Node Name
  {aae78ec5-cb22-4311-a14c-b4f4efcf1f30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6304641444444,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20126c37-b6c5-4cff-92b0-576dae898564}, !- Handle
  Node 778,                               !- Name
  {cb9141c4-cc35-4894-b6e0-1652d746c22c}, !- Inlet Port
  {c853ac20-524b-4cd2-8ddf-c14a7d57ba74}; !- Outlet Port

OS:Connection,
  {cb9141c4-cc35-4894-b6e0-1652d746c22c}, !- Handle
  {0f760567-b425-4207-9832-4672afa40992}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  95,                                     !- Outlet Port
  {20126c37-b6c5-4cff-92b0-576dae898564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d98ecc7-3fd9-410d-bca8-d918d552691c}, !- Handle
  Node 779,                               !- Name
  {aae78ec5-cb22-4311-a14c-b4f4efcf1f30}, !- Inlet Port
  {a7f54b44-76f3-45e6-9a09-dc86c73b20e8}; !- Outlet Port

OS:Connection,
  {c853ac20-524b-4cd2-8ddf-c14a7d57ba74}, !- Handle
  {87454924-2c36-47ca-a1fd-4e73525a177c}, !- Name
  {20126c37-b6c5-4cff-92b0-576dae898564}, !- Source Object
  3,                                      !- Outlet Port
  {6f332e34-36ec-4ed7-aa2d-e5b44560184e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aae78ec5-cb22-4311-a14c-b4f4efcf1f30}, !- Handle
  {e0c87c9e-7cd7-46f9-b474-2e37035ab745}, !- Name
  {6f332e34-36ec-4ed7-aa2d-e5b44560184e}, !- Source Object
  6,                                      !- Outlet Port
  {5d98ecc7-3fd9-410d-bca8-d918d552691c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f54b44-76f3-45e6-9a09-dc86c73b20e8}, !- Handle
  {7fa7c3fa-b360-4b6a-9490-7fdb330c0677}, !- Name
  {5d98ecc7-3fd9-410d-bca8-d918d552691c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83f31b53-8343-42c6-af39-964be8e1113d}, !- Handle
  Controller Water Coil 100,              !- Name
  {6f332e34-36ec-4ed7-aa2d-e5b44560184e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {20126c37-b6c5-4cff-92b0-576dae898564}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0857b96-57cd-418c-aa80-b60d9fbe1e44}, !- Handle
  Coaches Level Meeting 450 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {c49b396b-26aa-4bd7-8b5f-6995417e7c7f}, !- Air Inlet Node Name
  0.30676583795,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f332e34-36ec-4ed7-aa2d-e5b44560184e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9745ef6-de76-4ebb-b640-59b537a7f2db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d00519f6-6598-4d32-9c72-be8cc904576f}, !- Handle
  Node 780,                               !- Name
  {a9745ef6-de76-4ebb-b640-59b537a7f2db}, !- Inlet Port
  {9434438b-a010-48ff-aad1-064605856753}; !- Outlet Port

OS:Node,
  {0c0ef970-9264-48b9-aa7b-0cf44371fa0d}, !- Handle
  Node 781,                               !- Name
  {09509ce7-f59d-4c09-a82f-792d894c7506}, !- Inlet Port
  {9113b8e5-2cdd-4cf5-a286-82735ef4a24d}; !- Outlet Port

OS:Connection,
  {9434438b-a010-48ff-aad1-064605856753}, !- Handle
  {d4b33049-bbef-496e-9f9d-2660d7bcfe0e}, !- Name
  {d00519f6-6598-4d32-9c72-be8cc904576f}, !- Source Object
  3,                                      !- Outlet Port
  {761265c9-1c81-4128-9338-241f3649f96e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09509ce7-f59d-4c09-a82f-792d894c7506}, !- Handle
  {a45c4585-886f-4895-badb-83611fc2e40e}, !- Name
  {b8a308d4-337f-4488-b87a-19c880efd2d3}, !- Source Object
  12,                                     !- Outlet Port
  {0c0ef970-9264-48b9-aa7b-0cf44371fa0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9113b8e5-2cdd-4cf5-a286-82735ef4a24d}, !- Handle
  {2e3b206c-28ce-4bb2-927c-46ce1ce19c31}, !- Name
  {0c0ef970-9264-48b9-aa7b-0cf44371fa0d}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {8f0f7da8-857c-43d2-87c1-534b972befec}, !- Handle
  Node 782,                               !- Name
  {40c4bf5a-d42b-49c8-879d-50ae3ec2d06c}, !- Inlet Port
  {c49b396b-26aa-4bd7-8b5f-6995417e7c7f}; !- Outlet Port

OS:Connection,
  {40c4bf5a-d42b-49c8-879d-50ae3ec2d06c}, !- Handle
  {ef78bf30-7a47-4573-82cb-f2daa59af21e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  42,                                     !- Outlet Port
  {8f0f7da8-857c-43d2-87c1-534b972befec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49b396b-26aa-4bd7-8b5f-6995417e7c7f}, !- Handle
  {8c5da293-acbb-45de-ba02-b88432347e69}, !- Name
  {8f0f7da8-857c-43d2-87c1-534b972befec}, !- Source Object
  3,                                      !- Outlet Port
  {b0857b96-57cd-418c-aa80-b60d9fbe1e44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9745ef6-de76-4ebb-b640-59b537a7f2db}, !- Handle
  {d2bda4ce-0524-49aa-a3bd-ef188a7a9516}, !- Name
  {b0857b96-57cd-418c-aa80-b60d9fbe1e44}, !- Source Object
  12,                                     !- Outlet Port
  {d00519f6-6598-4d32-9c72-be8cc904576f}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0a76c322-8d11-48bb-9469-ff72d0cd87c7}, !- Handle
  Field Level Locker Coach 124A RR124BC AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1337.18442183333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8894a669-7f1a-46fd-ba6f-1e5233c185ad}, !- Handle
  Field Level Locker Coach 124A RR124BC AHU Winter Design Day Load, !- Name
  {0a76c322-8d11-48bb-9469-ff72d0cd87c7}, !- Other Equipment Definition Name
  {71ed9587-b8a4-4229-90c1-dfb4b8c55d55}, !- Space or SpaceType Name
  {6e18e74e-93e3-423f-8912-455877c11340}; !- Schedule Name

OS:Schedule:Ruleset,
  {6e18e74e-93e3-423f-8912-455877c11340}, !- Handle
  NE_Ops Field Level Locker Coach 124A RR124BC AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9eccf342-34f1-44ed-93fc-1631a5f312e6}, !- Default Day Schedule Name
  {3485e0d5-1a62-4328-a82d-c1feae48ed60}, !- Summer Design Day Schedule Name
  {3c6fb41b-d25b-4f80-a2e0-8f69e81a3190}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eccf342-34f1-44ed-93fc-1631a5f312e6}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3485e0d5-1a62-4328-a82d-c1feae48ed60}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3c6fb41b-d25b-4f80-a2e0-8f69e81a3190}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {35e613e1-6f7f-4ad2-98be-f2b27d1b9993}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 31, !- Name
  {6e18e74e-93e3-423f-8912-455877c11340}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40a47aab-296f-4678-82fc-4beb25f8e577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40a47aab-296f-4678-82fc-4beb25f8e577}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 31, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {333d1e0f-9f5a-4dd3-8ff9-54dd8917e33f}, !- Handle
  Field Level Locker Coach 124A RR124BC VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4640eb6e-a1ca-41e2-aea1-a83a48236069}, !- Water Inlet Node Name
  {f82ac2b3-2d4d-42b5-b8f9-250e89438d49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.8571552833333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9828e780-59b6-4944-b9e8-15455e0cf5cf}, !- Handle
  Node 783,                               !- Name
  {3f4d0063-ed24-4230-9eff-1956e61d20fc}, !- Inlet Port
  {4640eb6e-a1ca-41e2-aea1-a83a48236069}; !- Outlet Port

OS:Connection,
  {3f4d0063-ed24-4230-9eff-1956e61d20fc}, !- Handle
  {5af82e59-6a7d-46e2-bd69-c300ee479b60}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  96,                                     !- Outlet Port
  {9828e780-59b6-4944-b9e8-15455e0cf5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7d5f6e2-eab7-4669-94f2-80c5ab44f6f7}, !- Handle
  Node 784,                               !- Name
  {f82ac2b3-2d4d-42b5-b8f9-250e89438d49}, !- Inlet Port
  {45ae889c-ac2e-48d1-bf12-1418753117d8}; !- Outlet Port

OS:Connection,
  {4640eb6e-a1ca-41e2-aea1-a83a48236069}, !- Handle
  {0a6f5f85-9caa-4ad4-a27f-44a08d684f8b}, !- Name
  {9828e780-59b6-4944-b9e8-15455e0cf5cf}, !- Source Object
  3,                                      !- Outlet Port
  {333d1e0f-9f5a-4dd3-8ff9-54dd8917e33f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f82ac2b3-2d4d-42b5-b8f9-250e89438d49}, !- Handle
  {a4b2fb00-dc60-4ec2-9138-c5da0a1a3944}, !- Name
  {333d1e0f-9f5a-4dd3-8ff9-54dd8917e33f}, !- Source Object
  6,                                      !- Outlet Port
  {a7d5f6e2-eab7-4669-94f2-80c5ab44f6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ae889c-ac2e-48d1-bf12-1418753117d8}, !- Handle
  {17fa6d12-54de-4b7b-97ef-4c0128dc2c3c}, !- Name
  {a7d5f6e2-eab7-4669-94f2-80c5ab44f6f7}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a3e033c-d6e3-45f5-8802-1d6cf29c2ddc}, !- Handle
  Controller Water Coil 101,              !- Name
  {333d1e0f-9f5a-4dd3-8ff9-54dd8917e33f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9828e780-59b6-4944-b9e8-15455e0cf5cf}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {410808da-110a-427a-8004-17d47bdef2fc}, !- Handle
  Field Level Locker Coach 124A RR124BC VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {80c28205-b890-4563-84ed-58c515868d8e}, !- Air Inlet Node Name
  0.8023106531,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {333d1e0f-9f5a-4dd3-8ff9-54dd8917e33f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1a16bf3-976d-433e-b901-eb56f6ecd8c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3956dc9-e06e-4703-8e3d-5f87ed3cc7e5}, !- Handle
  Node 785,                               !- Name
  {b1a16bf3-976d-433e-b901-eb56f6ecd8c9}, !- Inlet Port
  {ea0f318f-181c-4c10-8db0-0be8a6ab085c}; !- Outlet Port

OS:Node,
  {8a4f8e90-ddb8-4158-8e59-e08061248b2d}, !- Handle
  Node 786,                               !- Name
  {c7454b8b-9fff-49d3-a446-67c817d8d0bd}, !- Inlet Port
  {aeaa0e45-258d-4b6c-9ac6-6c81fcb070c6}; !- Outlet Port

OS:Connection,
  {ea0f318f-181c-4c10-8db0-0be8a6ab085c}, !- Handle
  {083dace0-3769-47dd-971e-b930b99eba2b}, !- Name
  {f3956dc9-e06e-4703-8e3d-5f87ed3cc7e5}, !- Source Object
  3,                                      !- Outlet Port
  {6837745e-4517-4347-bebb-4b93ce460d76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7454b8b-9fff-49d3-a446-67c817d8d0bd}, !- Handle
  {14560abb-bb64-41ea-bb3a-9d30fa5e31b3}, !- Name
  {bca26563-d337-49ab-8ce1-7421b2f38a02}, !- Source Object
  12,                                     !- Outlet Port
  {8a4f8e90-ddb8-4158-8e59-e08061248b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaa0e45-258d-4b6c-9ac6-6c81fcb070c6}, !- Handle
  {76436a3d-227f-4918-b92a-b47e6f1fa278}, !- Name
  {8a4f8e90-ddb8-4158-8e59-e08061248b2d}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {ef0e794b-6f52-4993-8091-91e8c76566c4}, !- Handle
  Node 787,                               !- Name
  {77dd8f5a-6992-4d46-ac37-6e28c59b938d}, !- Inlet Port
  {80c28205-b890-4563-84ed-58c515868d8e}; !- Outlet Port

OS:Connection,
  {77dd8f5a-6992-4d46-ac37-6e28c59b938d}, !- Handle
  {509f2058-62fe-4142-8cc8-539aef9b9ec2}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  23,                                     !- Outlet Port
  {ef0e794b-6f52-4993-8091-91e8c76566c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c28205-b890-4563-84ed-58c515868d8e}, !- Handle
  {1416c4bd-7ab2-4189-8205-89494106ed27}, !- Name
  {ef0e794b-6f52-4993-8091-91e8c76566c4}, !- Source Object
  3,                                      !- Outlet Port
  {410808da-110a-427a-8004-17d47bdef2fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1a16bf3-976d-433e-b901-eb56f6ecd8c9}, !- Handle
  {50128e55-b350-4c3e-a248-bf5aadf356ce}, !- Name
  {410808da-110a-427a-8004-17d47bdef2fc}, !- Source Object
  12,                                     !- Outlet Port
  {f3956dc9-e06e-4703-8e3d-5f87ed3cc7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {83188eb7-030f-40f0-9dba-70f56ec2e2f0}, !- Handle
  Main Level Open Office Northwest Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1326.04564177656,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d9a95379-8c3b-49de-bca2-09bf9b724fb3}, !- Handle
  Main Level Open Office Northwest Perimeter AHU Winter Design Day Load, !- Name
  {83188eb7-030f-40f0-9dba-70f56ec2e2f0}, !- Other Equipment Definition Name
  {58a6e8a1-5fce-4eaa-92bf-9dd53435a382}, !- Space or SpaceType Name
  {aac1b0ee-baef-4433-907b-c41ccc6a2c29}; !- Schedule Name

OS:Schedule:Ruleset,
  {aac1b0ee-baef-4433-907b-c41ccc6a2c29}, !- Handle
  NE_Ops Main Level Open Office Northwest Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a2fcb8ab-2947-4b60-aea5-ba465b54fb41}, !- Default Day Schedule Name
  {74af9812-25fd-48cc-96ca-53e7a41312cf}, !- Summer Design Day Schedule Name
  {997bbddc-b28f-47de-84b0-7d45abf3dfd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2fcb8ab-2947-4b60-aea5-ba465b54fb41}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74af9812-25fd-48cc-96ca-53e7a41312cf}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {997bbddc-b28f-47de-84b0-7d45abf3dfd6}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7ebe662-9e5e-43d8-99fb-f38e58d289e3}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 7, !- Name
  {aac1b0ee-baef-4433-907b-c41ccc6a2c29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d299e0f-28ff-42f4-b18f-492949caf91c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d299e0f-28ff-42f4-b18f-492949caf91c}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2905de58-d3ee-4321-866e-245e1d356694}, !- Handle
  Main Level Open Office Northwest Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3300b3f2-72d3-4915-b726-220c68ade13c}, !- Water Inlet Node Name
  {2a4b0de0-94e8-480d-ba50-13fc4e6c0c6e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22e0dd57-21c9-4c4c-931f-b6e8c711f67d}, !- Handle
  Node 788,                               !- Name
  {adff7c1e-8e4a-425e-817a-87bb6712babb}, !- Inlet Port
  {3300b3f2-72d3-4915-b726-220c68ade13c}; !- Outlet Port

OS:Connection,
  {adff7c1e-8e4a-425e-817a-87bb6712babb}, !- Handle
  {ebbb684e-d46d-4960-8b05-96bad477f35f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  97,                                     !- Outlet Port
  {22e0dd57-21c9-4c4c-931f-b6e8c711f67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfc2685c-ec59-4463-9a7f-aba061a09aff}, !- Handle
  Node 789,                               !- Name
  {2a4b0de0-94e8-480d-ba50-13fc4e6c0c6e}, !- Inlet Port
  {434bbb67-2358-4531-b645-217bbccea9f9}; !- Outlet Port

OS:Connection,
  {3300b3f2-72d3-4915-b726-220c68ade13c}, !- Handle
  {92525778-e728-4d9e-9fba-59d23269ed56}, !- Name
  {22e0dd57-21c9-4c4c-931f-b6e8c711f67d}, !- Source Object
  3,                                      !- Outlet Port
  {2905de58-d3ee-4321-866e-245e1d356694}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a4b0de0-94e8-480d-ba50-13fc4e6c0c6e}, !- Handle
  {38d706fd-6132-4dc8-a2c8-1d2bc5b4c95e}, !- Name
  {2905de58-d3ee-4321-866e-245e1d356694}, !- Source Object
  6,                                      !- Outlet Port
  {cfc2685c-ec59-4463-9a7f-aba061a09aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434bbb67-2358-4531-b645-217bbccea9f9}, !- Handle
  {2f9ec3de-b831-42fd-9a51-ccc11c0cb955}, !- Name
  {cfc2685c-ec59-4463-9a7f-aba061a09aff}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05aa9e9b-61a0-4314-912e-c8bdb8209886}, !- Handle
  Controller Water Coil 102,              !- Name
  {2905de58-d3ee-4321-866e-245e1d356694}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {22e0dd57-21c9-4c4c-931f-b6e8c711f67d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b153e0e3-f70c-4a2a-a54e-5c274ee0bc67}, !- Handle
  Main Level Open Office Northwest Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {55e5339c-6edb-4bd9-9319-12eea8701824}, !- Air Inlet Node Name
  0.795627385065937,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2905de58-d3ee-4321-866e-245e1d356694}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed47f380-14b1-4f11-ba37-a634691ad77e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58f474fa-c19a-4b3e-a730-b8bb5547b0cd}, !- Handle
  Node 790,                               !- Name
  {ed47f380-14b1-4f11-ba37-a634691ad77e}, !- Inlet Port
  {3b19a854-f140-41c8-a897-80f7204354e6}; !- Outlet Port

OS:Node,
  {e8f49d8a-b376-4dd5-88dd-f241becfe384}, !- Handle
  Node 791,                               !- Name
  {c23c42c2-c9d2-4931-b44b-17d582b1c5e7}, !- Inlet Port
  {98cd5142-d08f-491b-a544-1c7995db6d52}; !- Outlet Port

OS:Connection,
  {3b19a854-f140-41c8-a897-80f7204354e6}, !- Handle
  {74ceadab-6e5c-4e01-8894-d029d4e24e33}, !- Name
  {58f474fa-c19a-4b3e-a730-b8bb5547b0cd}, !- Source Object
  3,                                      !- Outlet Port
  {2d9345f1-de12-45e1-8b7e-9959381d9d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c23c42c2-c9d2-4931-b44b-17d582b1c5e7}, !- Handle
  {4c06975f-c43f-4563-bc46-4657714348ac}, !- Name
  {bd698b89-4359-449e-a248-41732835ba0e}, !- Source Object
  12,                                     !- Outlet Port
  {e8f49d8a-b376-4dd5-88dd-f241becfe384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cd5142-d08f-491b-a544-1c7995db6d52}, !- Handle
  {8f25825d-f72f-4ed0-9f2a-a96056400893}, !- Name
  {e8f49d8a-b376-4dd5-88dd-f241becfe384}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c38e6237-f730-48e8-99aa-b4c070f2a1e4}, !- Handle
  Node 792,                               !- Name
  {10fc55e9-661f-4966-8b5b-20a4ed5f7b5a}, !- Inlet Port
  {55e5339c-6edb-4bd9-9319-12eea8701824}; !- Outlet Port

OS:Connection,
  {10fc55e9-661f-4966-8b5b-20a4ed5f7b5a}, !- Handle
  {860b0b34-fe2b-4380-bdc9-51ddf373569f}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  9,                                      !- Outlet Port
  {c38e6237-f730-48e8-99aa-b4c070f2a1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e5339c-6edb-4bd9-9319-12eea8701824}, !- Handle
  {3c4423e5-6422-4f90-a3ac-4892a13ca6c2}, !- Name
  {c38e6237-f730-48e8-99aa-b4c070f2a1e4}, !- Source Object
  3,                                      !- Outlet Port
  {b153e0e3-f70c-4a2a-a54e-5c274ee0bc67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed47f380-14b1-4f11-ba37-a634691ad77e}, !- Handle
  {1560c3fa-9fe9-431c-957e-38ffff843adf}, !- Name
  {b153e0e3-f70c-4a2a-a54e-5c274ee0bc67}, !- Source Object
  12,                                     !- Outlet Port
  {58f474fa-c19a-4b3e-a730-b8bb5547b0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2e959dd6-4fdc-4851-a075-af78e8c2d803}, !- Handle
  Field Level Lobby 116 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -786.579071666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ca4ba79c-6e6b-4f78-91bd-351a3bd32349}, !- Handle
  Field Level Lobby 116 AHU Winter Design Day Load, !- Name
  {2e959dd6-4fdc-4851-a075-af78e8c2d803}, !- Other Equipment Definition Name
  {3a1f9c3e-651b-4e9f-a93c-9ea1890c60bd}, !- Space or SpaceType Name
  {2f82a0fb-842d-4460-8cc9-984700467c8c}; !- Schedule Name

OS:Schedule:Ruleset,
  {2f82a0fb-842d-4460-8cc9-984700467c8c}, !- Handle
  NE_Ops Field Level Lobby 116 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ae64381b-b268-4749-bb88-0ba4421e811e}, !- Default Day Schedule Name
  {27b24de1-698d-40ea-a841-05e26c8f7c18}, !- Summer Design Day Schedule Name
  {c18dfbd2-9b42-4036-a7ea-a1158a8879f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae64381b-b268-4749-bb88-0ba4421e811e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {27b24de1-698d-40ea-a841-05e26c8f7c18}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c18dfbd2-9b42-4036-a7ea-a1158a8879f7}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0356247b-3a16-4681-bbe4-c29492059ec8}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 32, !- Name
  {2f82a0fb-842d-4460-8cc9-984700467c8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {faa632b1-e83a-4afe-9baa-0769785f7686}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {faa632b1-e83a-4afe-9baa-0769785f7686}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 32, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {f867e206-eea1-48f1-8a32-f98d369930b1}, !- Handle
  Field Level Lobby 116 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b40ff42b-007a-4b0d-9a10-ef7631268dd1}, !- Water Inlet Node Name
  {19a85f39-3027-4cec-8f82-e636ebe62ab2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7944297777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {beb8bdbf-bd09-4f15-a756-7e9010e2f7d1}, !- Handle
  Node 793,                               !- Name
  {92bbbff7-6f36-47bc-b976-d67ea67cddde}, !- Inlet Port
  {b40ff42b-007a-4b0d-9a10-ef7631268dd1}; !- Outlet Port

OS:Connection,
  {92bbbff7-6f36-47bc-b976-d67ea67cddde}, !- Handle
  {6be00f46-e9d5-4557-a19f-5ff8ad7caac9}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  98,                                     !- Outlet Port
  {beb8bdbf-bd09-4f15-a756-7e9010e2f7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adc05961-db45-4cee-864d-d322d014ef58}, !- Handle
  Node 794,                               !- Name
  {19a85f39-3027-4cec-8f82-e636ebe62ab2}, !- Inlet Port
  {84bf0950-63fe-4bdb-ab99-aebefd3b2711}; !- Outlet Port

OS:Connection,
  {b40ff42b-007a-4b0d-9a10-ef7631268dd1}, !- Handle
  {a370107b-18e6-44b3-a80b-40d32f40967e}, !- Name
  {beb8bdbf-bd09-4f15-a756-7e9010e2f7d1}, !- Source Object
  3,                                      !- Outlet Port
  {f867e206-eea1-48f1-8a32-f98d369930b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19a85f39-3027-4cec-8f82-e636ebe62ab2}, !- Handle
  {76046f40-1223-45dc-a7ee-1d0a69d6c42c}, !- Name
  {f867e206-eea1-48f1-8a32-f98d369930b1}, !- Source Object
  6,                                      !- Outlet Port
  {adc05961-db45-4cee-864d-d322d014ef58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bf0950-63fe-4bdb-ab99-aebefd3b2711}, !- Handle
  {063f8a4d-a56f-4d17-bfba-1b3d078a671a}, !- Name
  {adc05961-db45-4cee-864d-d322d014ef58}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e97d6e4-c7e3-405d-a599-0887fe5c03f2}, !- Handle
  Controller Water Coil 103,              !- Name
  {f867e206-eea1-48f1-8a32-f98d369930b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {beb8bdbf-bd09-4f15-a756-7e9010e2f7d1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ee349f6-6956-4317-ab03-a443ab2f65dc}, !- Handle
  Field Level Lobby 116 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {0a9bb216-c196-4213-82a3-601e821277b2}, !- Air Inlet Node Name
  0.471947443,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f867e206-eea1-48f1-8a32-f98d369930b1}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4bcc692e-65b3-4664-a45b-8e45e00e3314}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a5d0470e-af88-4b43-9c76-7c1724db3a0f}, !- Handle
  Node 795,                               !- Name
  {4bcc692e-65b3-4664-a45b-8e45e00e3314}, !- Inlet Port
  {944a4ff2-7be9-4dfe-998e-47b56f073e1e}; !- Outlet Port

OS:Node,
  {694c73f8-4e12-4155-84d3-e347ab5b89fa}, !- Handle
  Node 796,                               !- Name
  {c6b1859e-c6e0-466f-92e5-fe9dbd9784ec}, !- Inlet Port
  {3249f7ed-7f04-4814-b065-93fe11214511}; !- Outlet Port

OS:Connection,
  {944a4ff2-7be9-4dfe-998e-47b56f073e1e}, !- Handle
  {87f6da13-e475-41ec-8dbb-53e2822239ae}, !- Name
  {a5d0470e-af88-4b43-9c76-7c1724db3a0f}, !- Source Object
  3,                                      !- Outlet Port
  {dfaaf6df-b1ae-4863-9d01-c01a51e3e271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b1859e-c6e0-466f-92e5-fe9dbd9784ec}, !- Handle
  {f9376de3-b1bf-41fa-b079-298b5cc3f291}, !- Name
  {bf7a144d-9fb7-483e-ac86-30fa51ec80c0}, !- Source Object
  12,                                     !- Outlet Port
  {694c73f8-4e12-4155-84d3-e347ab5b89fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3249f7ed-7f04-4814-b065-93fe11214511}, !- Handle
  {a81422ee-06a6-4185-b404-d9da31308e0d}, !- Name
  {694c73f8-4e12-4155-84d3-e347ab5b89fa}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {760dc78b-f52a-4b41-a00b-3ccca8f0e691}, !- Handle
  Node 797,                               !- Name
  {86036992-e893-40ba-8ca6-88ccc13c06e0}, !- Inlet Port
  {0a9bb216-c196-4213-82a3-601e821277b2}; !- Outlet Port

OS:Connection,
  {86036992-e893-40ba-8ca6-88ccc13c06e0}, !- Handle
  {a1e86154-b6d0-4846-b5c9-1e9e471d0162}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  24,                                     !- Outlet Port
  {760dc78b-f52a-4b41-a00b-3ccca8f0e691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9bb216-c196-4213-82a3-601e821277b2}, !- Handle
  {be72bd6b-7f65-4b4c-b04d-e808ef3e725d}, !- Name
  {760dc78b-f52a-4b41-a00b-3ccca8f0e691}, !- Source Object
  3,                                      !- Outlet Port
  {3ee349f6-6956-4317-ab03-a443ab2f65dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bcc692e-65b3-4664-a45b-8e45e00e3314}, !- Handle
  {6f80edb5-8768-489a-bf37-40561365f360}, !- Name
  {3ee349f6-6956-4317-ab03-a443ab2f65dc}, !- Source Object
  12,                                     !- Outlet Port
  {a5d0470e-af88-4b43-9c76-7c1724db3a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9d7f9a26-8912-4f9d-9ab8-e2015b9b53d1}, !- Handle
  Athletic Admin Level Office 520D-G AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -471.947443,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {39c43ae1-e957-4987-9c8a-6ee853c4d4e9}, !- Handle
  Athletic Admin Level Office 520D-G AHU Winter Design Day Load, !- Name
  {9d7f9a26-8912-4f9d-9ab8-e2015b9b53d1}, !- Other Equipment Definition Name
  {168c0974-6b3a-4b32-8655-c9a8056382a3}, !- Space or SpaceType Name
  {643760ea-b93c-499e-a53f-a190edce7734}; !- Schedule Name

OS:Schedule:Ruleset,
  {643760ea-b93c-499e-a53f-a190edce7734}, !- Handle
  NE_Ops Athletic Admin Level Office 520D-G AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {959e1de6-38a7-49be-aa75-adfdab1b3ed4}, !- Default Day Schedule Name
  {10f1c0c0-e23e-4bc4-8e19-2fae65accaa6}, !- Summer Design Day Schedule Name
  {8dab5d01-8172-43b0-a87a-10fe250ac798}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {959e1de6-38a7-49be-aa75-adfdab1b3ed4}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 41, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {10f1c0c0-e23e-4bc4-8e19-2fae65accaa6}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 41, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8dab5d01-8172-43b0-a87a-10fe250ac798}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 41, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10fb532b-c978-4586-ba0f-ad309033006f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 41, !- Name
  {643760ea-b93c-499e-a53f-a190edce7734}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfa93573-1750-44f2-aa10-fb889a5cb885}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfa93573-1750-44f2-aa10-fb889a5cb885}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 41, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {d1a3f3f9-1b2e-40a7-85a5-993f4089d00d}, !- Handle
  Athletic Admin Level Office 520D-G VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3aefa423-f352-4794-9252-c6159fad5242}, !- Water Inlet Node Name
  {0add3a3a-59d5-4c67-933c-3cb9696c5eec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4025afc3-3779-4649-b875-b488cb9c627c}, !- Handle
  Node 798,                               !- Name
  {027d12ff-a46f-4bb1-a1cc-5171902d16f9}, !- Inlet Port
  {3aefa423-f352-4794-9252-c6159fad5242}; !- Outlet Port

OS:Connection,
  {027d12ff-a46f-4bb1-a1cc-5171902d16f9}, !- Handle
  {e9bfa1db-c968-4f8b-b89a-552fc085dc40}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  99,                                     !- Outlet Port
  {4025afc3-3779-4649-b875-b488cb9c627c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3736e70d-8b53-4a17-ba26-a283d796b067}, !- Handle
  Node 799,                               !- Name
  {0add3a3a-59d5-4c67-933c-3cb9696c5eec}, !- Inlet Port
  {848c4b1d-bc52-4087-884a-27e8d2be5428}; !- Outlet Port

OS:Connection,
  {3aefa423-f352-4794-9252-c6159fad5242}, !- Handle
  {d06e88bb-39d5-4779-b71f-62c8df207635}, !- Name
  {4025afc3-3779-4649-b875-b488cb9c627c}, !- Source Object
  3,                                      !- Outlet Port
  {d1a3f3f9-1b2e-40a7-85a5-993f4089d00d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0add3a3a-59d5-4c67-933c-3cb9696c5eec}, !- Handle
  {5f4384e8-cf56-490f-8eff-5b71e64903f4}, !- Name
  {d1a3f3f9-1b2e-40a7-85a5-993f4089d00d}, !- Source Object
  6,                                      !- Outlet Port
  {3736e70d-8b53-4a17-ba26-a283d796b067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848c4b1d-bc52-4087-884a-27e8d2be5428}, !- Handle
  {cbd5c0ed-73cd-46a7-bd0b-9a746a6bd009}, !- Name
  {3736e70d-8b53-4a17-ba26-a283d796b067}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {675b3ad4-5ef4-456c-8e5d-5c22ef5dba71}, !- Handle
  Controller Water Coil 104,              !- Name
  {d1a3f3f9-1b2e-40a7-85a5-993f4089d00d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4025afc3-3779-4649-b875-b488cb9c627c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {13b170bd-e9f0-43dd-9e96-242dc8be58b1}, !- Handle
  Athletic Admin Level Office 520D-G VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e297432f-7e40-4c2d-b3c3-c93c10742bb9}, !- Air Inlet Node Name
  0.2831684658,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1a3f3f9-1b2e-40a7-85a5-993f4089d00d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3aa820bc-0bd7-4774-8cf5-9e7ba12ae78b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c960bb29-b812-4fe2-b3b5-70125f6ce8d2}, !- Handle
  Node 800,                               !- Name
  {3aa820bc-0bd7-4774-8cf5-9e7ba12ae78b}, !- Inlet Port
  {11550349-6749-43b2-b9c1-9624ef683121}; !- Outlet Port

OS:Node,
  {b3055379-3f4a-498c-931c-cbbc2f7338ad}, !- Handle
  Node 801,                               !- Name
  {916e5dbe-bf94-4a90-861a-975376b5cbba}, !- Inlet Port
  {aa812d80-495f-4ed8-bbcf-4e492e77bd61}; !- Outlet Port

OS:Connection,
  {11550349-6749-43b2-b9c1-9624ef683121}, !- Handle
  {a080650a-5445-44cf-86cd-92cd3390cc0f}, !- Name
  {c960bb29-b812-4fe2-b3b5-70125f6ce8d2}, !- Source Object
  3,                                      !- Outlet Port
  {e64a0bea-8c52-424b-8e5c-4b8a5a312e46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {916e5dbe-bf94-4a90-861a-975376b5cbba}, !- Handle
  {9cb64680-08b7-488e-bdb8-bdd56d3aec9b}, !- Name
  {bfef0cbd-fcbb-4b27-8e3f-873e6fcef1d7}, !- Source Object
  12,                                     !- Outlet Port
  {b3055379-3f4a-498c-931c-cbbc2f7338ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa812d80-495f-4ed8-bbcf-4e492e77bd61}, !- Handle
  {c75be0ff-f9c2-4089-a345-d7fd050d8016}, !- Name
  {b3055379-3f4a-498c-931c-cbbc2f7338ad}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {d3490d54-4004-44c5-b41a-694d8f1148ba}, !- Handle
  Node 802,                               !- Name
  {34492f2f-0870-4ddd-8ca1-eedbdb9952e3}, !- Inlet Port
  {e297432f-7e40-4c2d-b3c3-c93c10742bb9}; !- Outlet Port

OS:Connection,
  {34492f2f-0870-4ddd-8ca1-eedbdb9952e3}, !- Handle
  {670b473b-448b-42d1-ad8e-a5f9ed8d4f91}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  43,                                     !- Outlet Port
  {d3490d54-4004-44c5-b41a-694d8f1148ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e297432f-7e40-4c2d-b3c3-c93c10742bb9}, !- Handle
  {2e3e2490-b1be-4cdf-a4ee-51f4f2b282d3}, !- Name
  {d3490d54-4004-44c5-b41a-694d8f1148ba}, !- Source Object
  3,                                      !- Outlet Port
  {13b170bd-e9f0-43dd-9e96-242dc8be58b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa820bc-0bd7-4774-8cf5-9e7ba12ae78b}, !- Handle
  {8037ce2f-1b85-4515-ac89-aa5b06b30059}, !- Name
  {13b170bd-e9f0-43dd-9e96-242dc8be58b1}, !- Source Object
  12,                                     !- Outlet Port
  {c960bb29-b812-4fe2-b3b5-70125f6ce8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0fd03a21-8682-4fa0-a4c9-16a7093237d7}, !- Handle
  Field Level Locker Player CR103 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -4326.18489416667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b6a96f60-4dcb-4f3e-8c74-615f14b69164}, !- Handle
  Field Level Locker Player CR103 AHU Winter Design Day Load, !- Name
  {0fd03a21-8682-4fa0-a4c9-16a7093237d7}, !- Other Equipment Definition Name
  {0d06f8cc-81fa-475a-8ecc-31f8752825c0}, !- Space or SpaceType Name
  {d594fc04-76ac-4b3f-868d-21858c0d37fd}; !- Schedule Name

OS:Schedule:Ruleset,
  {d594fc04-76ac-4b3f-868d-21858c0d37fd}, !- Handle
  NE_Ops Field Level Locker Player CR103 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {66adc925-abdb-4f76-a3eb-9175ca707413}, !- Default Day Schedule Name
  {a8b76ff2-c573-459b-82de-40101a50ee1b}, !- Summer Design Day Schedule Name
  {9bd312de-5eb0-4d4f-bd28-703f68749b50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66adc925-abdb-4f76-a3eb-9175ca707413}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a8b76ff2-c573-459b-82de-40101a50ee1b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9bd312de-5eb0-4d4f-bd28-703f68749b50}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c3f49074-c081-46c3-9c4f-4f569e258bc9}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 33, !- Name
  {d594fc04-76ac-4b3f-868d-21858c0d37fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6357d67e-aef8-420b-ae04-f3bf6883ec17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6357d67e-aef8-420b-ae04-f3bf6883ec17}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 33, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {f949c7ea-d55e-4961-8a8f-7a0b12c31dee}, !- Handle
  Field Level Locker Player CR103 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70caab90-ecd0-4f6c-bda2-6e3e50cf7b57}, !- Water Inlet Node Name
  {fb2ebd10-59c1-4b66-83de-3311780ec62a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9383294666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1112b5da-3c6e-45cf-a235-c9720dff0899}, !- Handle
  Node 803,                               !- Name
  {3cbcc71f-c091-4ef7-9177-6828c97266fc}, !- Inlet Port
  {70caab90-ecd0-4f6c-bda2-6e3e50cf7b57}; !- Outlet Port

OS:Connection,
  {3cbcc71f-c091-4ef7-9177-6828c97266fc}, !- Handle
  {7480fd62-9381-41dc-b44f-8c97f3fdc0b1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  100,                                    !- Outlet Port
  {1112b5da-3c6e-45cf-a235-c9720dff0899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd773a41-f6f0-44b1-828d-f21eb9a7cf70}, !- Handle
  Node 804,                               !- Name
  {fb2ebd10-59c1-4b66-83de-3311780ec62a}, !- Inlet Port
  {53453fc2-6e27-4090-9ee7-27c2dee14809}; !- Outlet Port

OS:Connection,
  {70caab90-ecd0-4f6c-bda2-6e3e50cf7b57}, !- Handle
  {7e4468d8-b9a1-4ed5-a7d9-942be33b9bf2}, !- Name
  {1112b5da-3c6e-45cf-a235-c9720dff0899}, !- Source Object
  3,                                      !- Outlet Port
  {f949c7ea-d55e-4961-8a8f-7a0b12c31dee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb2ebd10-59c1-4b66-83de-3311780ec62a}, !- Handle
  {bc6e620c-46c4-4b2d-beb2-b0437ee3c230}, !- Name
  {f949c7ea-d55e-4961-8a8f-7a0b12c31dee}, !- Source Object
  6,                                      !- Outlet Port
  {cd773a41-f6f0-44b1-828d-f21eb9a7cf70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53453fc2-6e27-4090-9ee7-27c2dee14809}, !- Handle
  {be6750d4-986c-4169-9714-beeab0ed51c6}, !- Name
  {cd773a41-f6f0-44b1-828d-f21eb9a7cf70}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bc765cd6-2196-4ff0-9453-73c921aa73b7}, !- Handle
  Controller Water Coil 105,              !- Name
  {f949c7ea-d55e-4961-8a8f-7a0b12c31dee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1112b5da-3c6e-45cf-a235-c9720dff0899}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23a8e884-f282-4347-8845-ce0785b041ef}, !- Handle
  Field Level Locker Player CR103 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3ad81c84-2fb1-468d-9127-e8d54b83e396}, !- Air Inlet Node Name
  0.5191421873,                           !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {f97f5abd-1a13-4f0b-8a45-6d744fe15ac7}, !- Minimum Air Flow Fraction Schedule Name
  {f949c7ea-d55e-4961-8a8f-7a0b12c31dee}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b545bf01-8b28-4491-a136-7041149a81c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {f97f5abd-1a13-4f0b-8a45-6d744fe15ac7}, !- Handle
  NE_Ops Field Level Locker Player CR103 Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {8ca7919b-3625-448f-b554-822c3460d04a}, !- Default Day Schedule Name
  {2fa77814-941a-46f3-b182-622731efed39}, !- Summer Design Day Schedule Name
  {ad442ad5-ab09-4fe0-ab96-43689451e180}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ca7919b-3625-448f-b554-822c3460d04a}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {2fa77814-941a-46f3-b182-622731efed39}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ad442ad5-ab09-4fe0-ab96-43689451e180}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3e052b1d-0168-464e-8071-32979dc119ad}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 4, !- Name
  {f97f5abd-1a13-4f0b-8a45-6d744fe15ac7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93752eb2-6a84-43c6-9b69-c18024765ac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93752eb2-6a84-43c6-9b69-c18024765ac1}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 4, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {43a43558-742f-4eba-b729-fa52705333ea}, !- Handle
  Node 805,                               !- Name
  {b545bf01-8b28-4491-a136-7041149a81c9}, !- Inlet Port
  {2517f05e-989d-44e0-83a7-2df142fa7426}; !- Outlet Port

OS:Node,
  {82b10b4b-96dd-4d9b-9c04-03c89837920a}, !- Handle
  Node 806,                               !- Name
  {03ff77a9-df96-4cb6-a765-8e351e7111c1}, !- Inlet Port
  {c080697a-302f-4fa2-ba7a-e18014abff24}; !- Outlet Port

OS:Connection,
  {2517f05e-989d-44e0-83a7-2df142fa7426}, !- Handle
  {0ecd2f13-5dcb-49bb-924e-053ee73d5aa8}, !- Name
  {43a43558-742f-4eba-b729-fa52705333ea}, !- Source Object
  3,                                      !- Outlet Port
  {a2f30359-b6d7-447e-8c91-bc89a186e58a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03ff77a9-df96-4cb6-a765-8e351e7111c1}, !- Handle
  {35cce624-5126-452b-a6cb-6462d8636c01}, !- Name
  {bff40705-a027-4bf0-9a3f-e558646816a9}, !- Source Object
  12,                                     !- Outlet Port
  {82b10b4b-96dd-4d9b-9c04-03c89837920a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c080697a-302f-4fa2-ba7a-e18014abff24}, !- Handle
  {598349d4-d1d6-43dd-ab98-dc8fd8521171}, !- Name
  {82b10b4b-96dd-4d9b-9c04-03c89837920a}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6416d6af-3f19-45b3-afb7-7d6cfbd32cea}, !- Handle
  Node 807,                               !- Name
  {81e8128e-2321-4325-a0f0-23758529a06b}, !- Inlet Port
  {3ad81c84-2fb1-468d-9127-e8d54b83e396}; !- Outlet Port

OS:Connection,
  {81e8128e-2321-4325-a0f0-23758529a06b}, !- Handle
  {91ae52fd-1676-4b75-bde7-b56e79a13a38}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  6,                                      !- Outlet Port
  {6416d6af-3f19-45b3-afb7-7d6cfbd32cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad81c84-2fb1-468d-9127-e8d54b83e396}, !- Handle
  {77029105-a98b-4c2b-a2c4-0e9a9672068b}, !- Name
  {6416d6af-3f19-45b3-afb7-7d6cfbd32cea}, !- Source Object
  3,                                      !- Outlet Port
  {23a8e884-f282-4347-8845-ce0785b041ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b545bf01-8b28-4491-a136-7041149a81c9}, !- Handle
  {aaa5bd49-619b-4b62-9a4a-1bc24577b37c}, !- Name
  {23a8e884-f282-4347-8845-ce0785b041ef}, !- Source Object
  12,                                     !- Outlet Port
  {43a43558-742f-4eba-b729-fa52705333ea}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {a4c97792-3563-4a2f-8acb-a3fad8d1a670}, !- Handle
  Field Level Laundry 101J AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2359.737215,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7a582572-d218-478e-a185-625277179087}, !- Handle
  Field Level Laundry 101J AHU Winter Design Day Load, !- Name
  {a4c97792-3563-4a2f-8acb-a3fad8d1a670}, !- Other Equipment Definition Name
  {60b4a4db-1bf4-4de6-bfc8-ba987a3e299b}, !- Space or SpaceType Name
  {08128c2c-bf6f-4487-91f1-8e5cd0c0da8c}; !- Schedule Name

OS:Schedule:Ruleset,
  {08128c2c-bf6f-4487-91f1-8e5cd0c0da8c}, !- Handle
  NE_Ops Field Level Laundry 101J AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e8f95b7b-42b7-4adc-8d3a-47857f2ff486}, !- Default Day Schedule Name
  {efa1d94d-bfa0-44ce-b8b8-441c46abfeab}, !- Summer Design Day Schedule Name
  {b7463d78-dd5b-4d06-80e0-820f5763be7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8f95b7b-42b7-4adc-8d3a-47857f2ff486}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {efa1d94d-bfa0-44ce-b8b8-441c46abfeab}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b7463d78-dd5b-4d06-80e0-820f5763be7d}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {65d34f41-a76c-434b-8e13-b990becc4a54}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 34, !- Name
  {08128c2c-bf6f-4487-91f1-8e5cd0c0da8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aabfebae-caa3-4497-a6a7-9159bd01a61f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aabfebae-caa3-4497-a6a7-9159bd01a61f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 34, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {cb826494-c548-4f67-a578-e91c44b03db3}, !- Handle
  Field Level Laundry 101J VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35e97c10-a8c9-4b83-91a8-030ebb2fe7fa}, !- Water Inlet Node Name
  {f910abdb-9c91-46a4-af53-3a4eea44a052}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7191591722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c393ace5-652c-4295-9bff-82302fc3c038}, !- Handle
  Node 808,                               !- Name
  {6275ad27-f101-4912-9253-3801111af3be}, !- Inlet Port
  {35e97c10-a8c9-4b83-91a8-030ebb2fe7fa}; !- Outlet Port

OS:Connection,
  {6275ad27-f101-4912-9253-3801111af3be}, !- Handle
  {5536acbc-4360-4b5b-8ff5-98d470d38880}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  101,                                    !- Outlet Port
  {c393ace5-652c-4295-9bff-82302fc3c038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dc1c632-c7f0-4b25-94fd-c9b22c60e1bd}, !- Handle
  Node 809,                               !- Name
  {f910abdb-9c91-46a4-af53-3a4eea44a052}, !- Inlet Port
  {2359fb40-3f2e-4188-a22e-057ca9d7c949}; !- Outlet Port

OS:Connection,
  {35e97c10-a8c9-4b83-91a8-030ebb2fe7fa}, !- Handle
  {42047fa7-9eef-47b8-a4d9-76052f660b2f}, !- Name
  {c393ace5-652c-4295-9bff-82302fc3c038}, !- Source Object
  3,                                      !- Outlet Port
  {cb826494-c548-4f67-a578-e91c44b03db3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f910abdb-9c91-46a4-af53-3a4eea44a052}, !- Handle
  {aee3c2a7-72f7-4bfa-b6fb-99a85f5e7934}, !- Name
  {cb826494-c548-4f67-a578-e91c44b03db3}, !- Source Object
  6,                                      !- Outlet Port
  {6dc1c632-c7f0-4b25-94fd-c9b22c60e1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2359fb40-3f2e-4188-a22e-057ca9d7c949}, !- Handle
  {612b60a1-1c2a-4c44-bd6a-2092ca63b7c1}, !- Name
  {6dc1c632-c7f0-4b25-94fd-c9b22c60e1bd}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ced3b350-37c3-4547-a5d4-157ebb6cceeb}, !- Handle
  Controller Water Coil 106,              !- Name
  {cb826494-c548-4f67-a578-e91c44b03db3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c393ace5-652c-4295-9bff-82302fc3c038}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {724cbfcf-efaf-4444-9a83-d52a7216ca1e}, !- Handle
  Field Level Laundry 101J VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {61e32748-fadc-4b63-ac29-ae4855421b6d}, !- Air Inlet Node Name
  1.415842329,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb826494-c548-4f67-a578-e91c44b03db3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ace971e-e224-49b4-812f-082a8854e683}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ffd7ff52-2e2c-444b-b0ea-ec3ed2c74d7b}, !- Handle
  Node 810,                               !- Name
  {3ace971e-e224-49b4-812f-082a8854e683}, !- Inlet Port
  {6a00c8ac-a45d-4f8c-88e1-cea7692bae76}; !- Outlet Port

OS:Node,
  {ceaea38c-b482-47b8-bc6e-6e3054ddfd41}, !- Handle
  Node 811,                               !- Name
  {a63298ca-f15c-49c7-8963-3aca0aef5b24}, !- Inlet Port
  {3a8c18a3-e35f-4710-a1fc-2db25120c670}; !- Outlet Port

OS:Connection,
  {6a00c8ac-a45d-4f8c-88e1-cea7692bae76}, !- Handle
  {bd3aaf7f-f79b-4697-911b-6ff0065b1dbe}, !- Name
  {ffd7ff52-2e2c-444b-b0ea-ec3ed2c74d7b}, !- Source Object
  3,                                      !- Outlet Port
  {1d899e2e-617a-44bb-9991-080cb7ae0648}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a63298ca-f15c-49c7-8963-3aca0aef5b24}, !- Handle
  {2bb23f0e-a4ff-4c34-9768-48c20539eb41}, !- Name
  {c4713985-4bc3-4903-a305-c5bc0cfa2df2}, !- Source Object
  12,                                     !- Outlet Port
  {ceaea38c-b482-47b8-bc6e-6e3054ddfd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8c18a3-e35f-4710-a1fc-2db25120c670}, !- Handle
  {667f2af1-bd74-4515-ab38-db816050494d}, !- Name
  {ceaea38c-b482-47b8-bc6e-6e3054ddfd41}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {49be2da3-9c79-41da-a7b5-0946eb69683b}, !- Handle
  Node 812,                               !- Name
  {979dfe64-8932-4898-a946-b133615bb569}, !- Inlet Port
  {61e32748-fadc-4b63-ac29-ae4855421b6d}; !- Outlet Port

OS:Connection,
  {979dfe64-8932-4898-a946-b133615bb569}, !- Handle
  {939fe065-e743-4a2b-a49f-a858bab3be49}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  10,                                     !- Outlet Port
  {49be2da3-9c79-41da-a7b5-0946eb69683b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e32748-fadc-4b63-ac29-ae4855421b6d}, !- Handle
  {2354835e-51cf-4721-9cfd-03ed23b59a99}, !- Name
  {49be2da3-9c79-41da-a7b5-0946eb69683b}, !- Source Object
  3,                                      !- Outlet Port
  {724cbfcf-efaf-4444-9a83-d52a7216ca1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ace971e-e224-49b4-812f-082a8854e683}, !- Handle
  {96f6f781-d988-45ca-b2ba-7aa3aa34558c}, !- Name
  {724cbfcf-efaf-4444-9a83-d52a7216ca1e}, !- Source Object
  12,                                     !- Outlet Port
  {ffd7ff52-2e2c-444b-b0ea-ec3ed2c74d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {665a23f1-ef99-4695-b65e-51b04ac58cd9}, !- Handle
  Coaches Level Break 403 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -275.302675083333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0dd648e4-2a89-45f3-9d0d-03d5d44c8a30}, !- Handle
  Coaches Level Break 403 AHU Winter Design Day Load, !- Name
  {665a23f1-ef99-4695-b65e-51b04ac58cd9}, !- Other Equipment Definition Name
  {e26efe89-3820-4a39-b1cc-7dc172b92f9b}, !- Space or SpaceType Name
  {7b874a1e-170d-4aa5-907d-d3497b28a87d}; !- Schedule Name

OS:Schedule:Ruleset,
  {7b874a1e-170d-4aa5-907d-d3497b28a87d}, !- Handle
  NE_Ops Coaches Level Break 403 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e622a702-e6b5-4e9e-9316-7dd6a60a6466}, !- Default Day Schedule Name
  {b72aa62d-ecee-4e23-8ed3-d5d73e087096}, !- Summer Design Day Schedule Name
  {4a038b5f-b8b9-4d9b-8b9c-edca42ac5739}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e622a702-e6b5-4e9e-9316-7dd6a60a6466}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 42, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b72aa62d-ecee-4e23-8ed3-d5d73e087096}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 42, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a038b5f-b8b9-4d9b-8b9c-edca42ac5739}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 42, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d70ac66-27ac-4307-bd57-bff95a205965}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 42, !- Name
  {7b874a1e-170d-4aa5-907d-d3497b28a87d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31239da2-32a6-4779-b351-f8702c2a0b27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31239da2-32a6-4779-b351-f8702c2a0b27}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 42, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {44590db0-3aea-4ff5-a850-a4da33157ee7}, !- Handle
  Coaches Level Break 403 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b90be370-7a66-42a2-ba31-220ebb3fb740}, !- Water Inlet Node Name
  {a95a9798-7166-4e0c-991c-ab002fa8ba73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c75ca4a-3507-46b7-a412-1a3a3d328dd6}, !- Handle
  Node 813,                               !- Name
  {e2f13b94-f9a2-4179-adfd-e0becbb6a388}, !- Inlet Port
  {b90be370-7a66-42a2-ba31-220ebb3fb740}; !- Outlet Port

OS:Connection,
  {e2f13b94-f9a2-4179-adfd-e0becbb6a388}, !- Handle
  {09af8e04-d334-45ec-8430-b2ffeb96a172}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  102,                                    !- Outlet Port
  {2c75ca4a-3507-46b7-a412-1a3a3d328dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9640d37c-353d-4be2-bb03-e2349d8d5785}, !- Handle
  Node 814,                               !- Name
  {a95a9798-7166-4e0c-991c-ab002fa8ba73}, !- Inlet Port
  {a64122cc-eda1-4e10-89f8-01ac91a7f9bb}; !- Outlet Port

OS:Connection,
  {b90be370-7a66-42a2-ba31-220ebb3fb740}, !- Handle
  {5010c06a-ab2b-4b42-b067-d2017d2175fb}, !- Name
  {2c75ca4a-3507-46b7-a412-1a3a3d328dd6}, !- Source Object
  3,                                      !- Outlet Port
  {44590db0-3aea-4ff5-a850-a4da33157ee7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a95a9798-7166-4e0c-991c-ab002fa8ba73}, !- Handle
  {e8b48aa6-1c81-40d0-8d3b-1d8ef087660c}, !- Name
  {44590db0-3aea-4ff5-a850-a4da33157ee7}, !- Source Object
  6,                                      !- Outlet Port
  {9640d37c-353d-4be2-bb03-e2349d8d5785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64122cc-eda1-4e10-89f8-01ac91a7f9bb}, !- Handle
  {378cefdc-4fdc-40e0-a49e-21b303b5d7e1}, !- Name
  {9640d37c-353d-4be2-bb03-e2349d8d5785}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {92c75e25-aa54-40e3-b57e-a1d08fceddfb}, !- Handle
  Controller Water Coil 107,              !- Name
  {44590db0-3aea-4ff5-a850-a4da33157ee7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2c75ca4a-3507-46b7-a412-1a3a3d328dd6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5afbf644-7677-4bfd-9003-1ff1ced438a2}, !- Handle
  Coaches Level Break 403 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4b43cf16-80f6-414f-94c9-75b6a6143121}, !- Air Inlet Node Name
  0.16518160505,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44590db0-3aea-4ff5-a850-a4da33157ee7}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {277763d4-e2b4-4b86-8339-862e6b539dc0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a466d8f-fb4f-4920-8d4c-db375185847e}, !- Handle
  Node 815,                               !- Name
  {277763d4-e2b4-4b86-8339-862e6b539dc0}, !- Inlet Port
  {b1601088-591e-4ff7-9915-03bb6451a37f}; !- Outlet Port

OS:Node,
  {8fd596ee-ead0-4aff-a3bf-8a4ec78a28da}, !- Handle
  Node 816,                               !- Name
  {4cb3edde-a05a-4dad-98a0-ad3ca00d0851}, !- Inlet Port
  {14777bbb-5c95-4a1b-a7de-f380cfc221bb}; !- Outlet Port

OS:Connection,
  {b1601088-591e-4ff7-9915-03bb6451a37f}, !- Handle
  {88d063e5-74d1-4295-8ccf-ecb52210ce21}, !- Name
  {4a466d8f-fb4f-4920-8d4c-db375185847e}, !- Source Object
  3,                                      !- Outlet Port
  {c05f22df-ca3c-4663-92bd-d8b1af7d3ee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cb3edde-a05a-4dad-98a0-ad3ca00d0851}, !- Handle
  {c71b1cf5-8658-46d5-a6fe-8cb9cca14fb1}, !- Name
  {c4d83a46-cc85-4cec-bd59-3e94212a0a19}, !- Source Object
  12,                                     !- Outlet Port
  {8fd596ee-ead0-4aff-a3bf-8a4ec78a28da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14777bbb-5c95-4a1b-a7de-f380cfc221bb}, !- Handle
  {731b7df6-723d-41be-be5d-a920a2cadaa4}, !- Name
  {8fd596ee-ead0-4aff-a3bf-8a4ec78a28da}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {5c048f7d-6db4-4541-ae2e-a4fae680cfb8}, !- Handle
  Node 817,                               !- Name
  {7033b9f2-3a3f-4780-9e80-f9fbb687df03}, !- Inlet Port
  {4b43cf16-80f6-414f-94c9-75b6a6143121}; !- Outlet Port

OS:Connection,
  {7033b9f2-3a3f-4780-9e80-f9fbb687df03}, !- Handle
  {2d2fc793-4f7e-439e-91b9-ebcf37def5c9}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  44,                                     !- Outlet Port
  {5c048f7d-6db4-4541-ae2e-a4fae680cfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b43cf16-80f6-414f-94c9-75b6a6143121}, !- Handle
  {52222134-3441-4c48-93fc-330fa9a12ef7}, !- Name
  {5c048f7d-6db4-4541-ae2e-a4fae680cfb8}, !- Source Object
  3,                                      !- Outlet Port
  {5afbf644-7677-4bfd-9003-1ff1ced438a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {277763d4-e2b4-4b86-8339-862e6b539dc0}, !- Handle
  {14d83a79-1333-4583-b12a-f07792207c46}, !- Name
  {5afbf644-7677-4bfd-9003-1ff1ced438a2}, !- Source Object
  12,                                     !- Outlet Port
  {4a466d8f-fb4f-4920-8d4c-db375185847e}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9b9bec96-5bfe-43c8-99f0-72e3310a00f5}, !- Handle
  Concourse Level Kitchen 304 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -3146.31628666667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {84164c17-d4d1-4929-9c26-140c446aa3ab}, !- Handle
  Concourse Level Kitchen 304 AHU Winter Design Day Load, !- Name
  {9b9bec96-5bfe-43c8-99f0-72e3310a00f5}, !- Other Equipment Definition Name
  {1e5a7472-4bd0-4b53-92f4-9f067663a6f2}, !- Space or SpaceType Name
  {8ac5e87e-84ce-43de-af8c-de097f928063}; !- Schedule Name

OS:Schedule:Ruleset,
  {8ac5e87e-84ce-43de-af8c-de097f928063}, !- Handle
  NE_Ops Concourse Level Kitchen 304 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9a83afb4-0017-41af-8554-3740ef25aaac}, !- Default Day Schedule Name
  {375d1b1f-dea3-4a9d-9201-266488d6d7ac}, !- Summer Design Day Schedule Name
  {dc444872-4ce3-4ad2-85b3-e04f1f4497ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a83afb4-0017-41af-8554-3740ef25aaac}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {375d1b1f-dea3-4a9d-9201-266488d6d7ac}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc444872-4ce3-4ad2-85b3-e04f1f4497ea}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54b1d3bc-9a38-4ced-8f51-11f99a0dcde6}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 9, !- Name
  {8ac5e87e-84ce-43de-af8c-de097f928063}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1169d2af-446f-4af6-8e74-84e9332f4d7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1169d2af-446f-4af6-8e74-84e9332f4d7d}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {dcddc334-d0ba-4479-b960-e93ba7f367c0}, !- Handle
  Concourse Level Kitchen 304 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5bf0c90-45a0-4622-b02d-82db9d209dfb}, !- Water Inlet Node Name
  {ed1ac859-fbf0-4585-9b10-5acfd8f8a1a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb129280-30b9-48fa-aed6-a2f57e947d51}, !- Handle
  Node 818,                               !- Name
  {a826e436-340e-4aac-9451-d308eca1d9ce}, !- Inlet Port
  {b5bf0c90-45a0-4622-b02d-82db9d209dfb}; !- Outlet Port

OS:Connection,
  {a826e436-340e-4aac-9451-d308eca1d9ce}, !- Handle
  {a12411ec-55b5-45fc-bb1b-ba2d8cdf6857}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  103,                                    !- Outlet Port
  {eb129280-30b9-48fa-aed6-a2f57e947d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a472d557-1710-48b6-b60c-9151cb4ebaa9}, !- Handle
  Node 819,                               !- Name
  {ed1ac859-fbf0-4585-9b10-5acfd8f8a1a6}, !- Inlet Port
  {a1152be4-3349-4434-abf5-444db8ff327d}; !- Outlet Port

OS:Connection,
  {b5bf0c90-45a0-4622-b02d-82db9d209dfb}, !- Handle
  {8fcb16e8-30da-489d-a474-e4664e04af22}, !- Name
  {eb129280-30b9-48fa-aed6-a2f57e947d51}, !- Source Object
  3,                                      !- Outlet Port
  {dcddc334-d0ba-4479-b960-e93ba7f367c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed1ac859-fbf0-4585-9b10-5acfd8f8a1a6}, !- Handle
  {fa86947e-0ea8-4619-9d5d-e6c227a4649f}, !- Name
  {dcddc334-d0ba-4479-b960-e93ba7f367c0}, !- Source Object
  6,                                      !- Outlet Port
  {a472d557-1710-48b6-b60c-9151cb4ebaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1152be4-3349-4434-abf5-444db8ff327d}, !- Handle
  {f5fe6874-dd53-4f33-9bde-6f2b189e5880}, !- Name
  {a472d557-1710-48b6-b60c-9151cb4ebaa9}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1debf3e9-8f1b-4f47-9580-19eab8f89231}, !- Handle
  Controller Water Coil 108,              !- Name
  {dcddc334-d0ba-4479-b960-e93ba7f367c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {eb129280-30b9-48fa-aed6-a2f57e947d51}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9e422d6-3478-457a-b461-623064182110}, !- Handle
  Concourse Level Kitchen 304 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {2ea50a95-d09e-4376-8d96-9e4f449bfdaa}, !- Air Inlet Node Name
  1.887789772,                            !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcddc334-d0ba-4479-b960-e93ba7f367c0}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03d04267-cb61-4789-85cd-4351cc238f95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {286fd755-f9b3-483a-a848-7b9df9d44ab8}, !- Handle
  Node 820,                               !- Name
  {03d04267-cb61-4789-85cd-4351cc238f95}, !- Inlet Port
  {1c5c3462-1663-454d-987e-3fc378005016}; !- Outlet Port

OS:Node,
  {277efe72-e5d1-48d8-853c-fe6ba7df1c0e}, !- Handle
  Node 821,                               !- Name
  {16434699-38ec-45a4-a373-383fef440bd5}, !- Inlet Port
  {3f127998-7613-42e4-9c51-d77e873a6c78}; !- Outlet Port

OS:Connection,
  {1c5c3462-1663-454d-987e-3fc378005016}, !- Handle
  {eb4eb754-ea7e-424e-99cc-896b390a9bc5}, !- Name
  {286fd755-f9b3-483a-a848-7b9df9d44ab8}, !- Source Object
  3,                                      !- Outlet Port
  {64df9ce7-03cd-4d3f-a94a-9fd10e077c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16434699-38ec-45a4-a373-383fef440bd5}, !- Handle
  {fa739ff8-8436-4fec-93ba-a68b31265046}, !- Name
  {cb8a5422-1ca5-4d94-800a-f54097170e70}, !- Source Object
  12,                                     !- Outlet Port
  {277efe72-e5d1-48d8-853c-fe6ba7df1c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f127998-7613-42e4-9c51-d77e873a6c78}, !- Handle
  {d1a6f47f-3386-4395-bb23-65110bf8b4bd}, !- Name
  {277efe72-e5d1-48d8-853c-fe6ba7df1c0e}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {61e7bf2d-4cc2-42a5-9632-22e634e99573}, !- Handle
  Node 822,                               !- Name
  {7f2d2061-104b-49b3-b337-5d515764b858}, !- Inlet Port
  {2ea50a95-d09e-4376-8d96-9e4f449bfdaa}; !- Outlet Port

OS:Connection,
  {7f2d2061-104b-49b3-b337-5d515764b858}, !- Handle
  {6624a03e-64c7-4699-8fe6-ab036692e1e6}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  11,                                     !- Outlet Port
  {61e7bf2d-4cc2-42a5-9632-22e634e99573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea50a95-d09e-4376-8d96-9e4f449bfdaa}, !- Handle
  {f9021df7-ee3f-4db8-83b6-9f90c893d461}, !- Name
  {61e7bf2d-4cc2-42a5-9632-22e634e99573}, !- Source Object
  3,                                      !- Outlet Port
  {d9e422d6-3478-457a-b461-623064182110}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d04267-cb61-4789-85cd-4351cc238f95}, !- Handle
  {a9ee098a-6ec0-452b-9a37-0bd09779d2e2}, !- Name
  {d9e422d6-3478-457a-b461-623064182110}, !- Source Object
  12,                                     !- Outlet Port
  {286fd755-f9b3-483a-a848-7b9df9d44ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {bca06cfe-9b46-4dd4-b039-a29630067579}, !- Handle
  Athletic Admin Level Office 530MNP AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -471.947443,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {34e3f1e1-665d-4a22-97bf-25e8a192d921}, !- Handle
  Athletic Admin Level Office 530MNP AHU Winter Design Day Load, !- Name
  {bca06cfe-9b46-4dd4-b039-a29630067579}, !- Other Equipment Definition Name
  {6c83d624-ff2a-496f-af64-592f614cb2f1}, !- Space or SpaceType Name
  {ea5738c0-9707-46fd-851c-8c045d81846d}; !- Schedule Name

OS:Schedule:Ruleset,
  {ea5738c0-9707-46fd-851c-8c045d81846d}, !- Handle
  NE_Ops Athletic Admin Level Office 530MNP AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d5c9decb-7369-49f1-885a-9148667f9c31}, !- Default Day Schedule Name
  {0ccd29da-d52c-4ce3-922a-33202be55155}, !- Summer Design Day Schedule Name
  {999b6e04-3985-4519-9dd0-9a99f3708383}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5c9decb-7369-49f1-885a-9148667f9c31}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 43, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ccd29da-d52c-4ce3-922a-33202be55155}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 43, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {999b6e04-3985-4519-9dd0-9a99f3708383}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 43, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6873264e-8c02-4a22-a8ed-993883089b2a}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 43, !- Name
  {ea5738c0-9707-46fd-851c-8c045d81846d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8493346-c2ca-4f14-b825-ebfd51268f2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8493346-c2ca-4f14-b825-ebfd51268f2a}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 43, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {649538a6-3ae6-4205-863d-ae012ec18c9f}, !- Handle
  Athletic Admin Level Office 530MNP VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c9e479e-c976-4c83-bf32-055343cbc05b}, !- Water Inlet Node Name
  {02169c55-47df-43c3-8a45-265ab4be7d2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7ce80a3-dabd-4c77-a621-781fc9c90547}, !- Handle
  Node 823,                               !- Name
  {74e0430c-5dcf-4b88-b463-194d9e5c7f00}, !- Inlet Port
  {7c9e479e-c976-4c83-bf32-055343cbc05b}; !- Outlet Port

OS:Connection,
  {74e0430c-5dcf-4b88-b463-194d9e5c7f00}, !- Handle
  {87966b43-5cca-4cb5-a05d-5aada66522e1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  104,                                    !- Outlet Port
  {c7ce80a3-dabd-4c77-a621-781fc9c90547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20a39be6-6767-44f6-b40a-516832e2d90d}, !- Handle
  Node 824,                               !- Name
  {02169c55-47df-43c3-8a45-265ab4be7d2e}, !- Inlet Port
  {0db28812-603d-4f4c-be42-9b0769b7f28a}; !- Outlet Port

OS:Connection,
  {7c9e479e-c976-4c83-bf32-055343cbc05b}, !- Handle
  {40f76a74-f742-4020-ab94-e69abda60697}, !- Name
  {c7ce80a3-dabd-4c77-a621-781fc9c90547}, !- Source Object
  3,                                      !- Outlet Port
  {649538a6-3ae6-4205-863d-ae012ec18c9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02169c55-47df-43c3-8a45-265ab4be7d2e}, !- Handle
  {e2f6a673-9b8e-4ba8-a374-8a0911a4a022}, !- Name
  {649538a6-3ae6-4205-863d-ae012ec18c9f}, !- Source Object
  6,                                      !- Outlet Port
  {20a39be6-6767-44f6-b40a-516832e2d90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db28812-603d-4f4c-be42-9b0769b7f28a}, !- Handle
  {d4b73b01-84b4-43ee-bed2-3c6fe7b506d1}, !- Name
  {20a39be6-6767-44f6-b40a-516832e2d90d}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a2ad9579-2224-448a-9d07-3996544de506}, !- Handle
  Controller Water Coil 109,              !- Name
  {649538a6-3ae6-4205-863d-ae012ec18c9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c7ce80a3-dabd-4c77-a621-781fc9c90547}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d52fd67-3c68-4bcb-abb4-3678f03d2d97}, !- Handle
  Athletic Admin Level Office 530MNP VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {673ed469-021c-4357-b800-25e73efe2c20}, !- Air Inlet Node Name
  0.2831684658,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {649538a6-3ae6-4205-863d-ae012ec18c9f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c50cd39-347a-4f9a-8ed3-021eec6a455c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c25350c2-138b-4052-8d1b-ac07c708f3a9}, !- Handle
  Node 825,                               !- Name
  {2c50cd39-347a-4f9a-8ed3-021eec6a455c}, !- Inlet Port
  {0eea4c28-a545-44ea-8d67-68fb33f3acb9}; !- Outlet Port

OS:Node,
  {13458638-236d-439b-9e1a-4ec5de29bef7}, !- Handle
  Node 826,                               !- Name
  {767c98bf-26e2-4073-8e33-0f32329202d2}, !- Inlet Port
  {762dd97c-df5a-444a-9f4a-b8b994924c90}; !- Outlet Port

OS:Connection,
  {0eea4c28-a545-44ea-8d67-68fb33f3acb9}, !- Handle
  {23fa4ccd-e97f-48e1-af6d-b811a9fba493}, !- Name
  {c25350c2-138b-4052-8d1b-ac07c708f3a9}, !- Source Object
  3,                                      !- Outlet Port
  {a2b7ad27-99a5-4d62-a7d3-4f5ca3d91e87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {767c98bf-26e2-4073-8e33-0f32329202d2}, !- Handle
  {7046c157-416e-4b14-8ae2-7c1b6f171313}, !- Name
  {cc551997-25f2-4a20-9a47-36e30f4f1d26}, !- Source Object
  12,                                     !- Outlet Port
  {13458638-236d-439b-9e1a-4ec5de29bef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762dd97c-df5a-444a-9f4a-b8b994924c90}, !- Handle
  {050b8ed6-b45f-4cd9-baed-444d7c3e44ba}, !- Name
  {13458638-236d-439b-9e1a-4ec5de29bef7}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {78b82750-2130-4388-b28f-8dc4043c8d07}, !- Handle
  Node 827,                               !- Name
  {01b573ef-e4f7-4311-ac2d-15e44a3f4bba}, !- Inlet Port
  {673ed469-021c-4357-b800-25e73efe2c20}; !- Outlet Port

OS:Connection,
  {01b573ef-e4f7-4311-ac2d-15e44a3f4bba}, !- Handle
  {772452bf-d34c-4b7c-a956-cf1d504e9396}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  45,                                     !- Outlet Port
  {78b82750-2130-4388-b28f-8dc4043c8d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673ed469-021c-4357-b800-25e73efe2c20}, !- Handle
  {7636433d-82c3-43af-b918-7b7f49c88c3c}, !- Name
  {78b82750-2130-4388-b28f-8dc4043c8d07}, !- Source Object
  3,                                      !- Outlet Port
  {9d52fd67-3c68-4bcb-abb4-3678f03d2d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c50cd39-347a-4f9a-8ed3-021eec6a455c}, !- Handle
  {0bcbc60d-a90c-4c14-8810-7fa20b582507}, !- Name
  {9d52fd67-3c68-4bcb-abb4-3678f03d2d97}, !- Source Object
  12,                                     !- Outlet Port
  {c25350c2-138b-4052-8d1b-ac07c708f3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ba9c1c8c-8342-436d-bd43-ae6fcb754607}, !- Handle
  Concourse Level Meeting 309 317 318 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1337.18442183333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {372e1b24-044a-4eea-a277-f8d412ab0e6e}, !- Handle
  Concourse Level Meeting 309 317 318 AHU Winter Design Day Load, !- Name
  {ba9c1c8c-8342-436d-bd43-ae6fcb754607}, !- Other Equipment Definition Name
  {6bccd981-9199-4c97-953c-fe7b98e99ed6}, !- Space or SpaceType Name
  {b5dfa89b-6e0f-42e3-bf75-af8015d44a84}; !- Schedule Name

OS:Schedule:Ruleset,
  {b5dfa89b-6e0f-42e3-bf75-af8015d44a84}, !- Handle
  NE_Ops Concourse Level Meeting 309 317 318 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3b735709-48c6-4e1f-97c3-832bdf7332d0}, !- Default Day Schedule Name
  {9ef799b1-778a-4194-abff-d783573c24b1}, !- Summer Design Day Schedule Name
  {358b493b-cfec-4d98-9837-a269aa99863c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b735709-48c6-4e1f-97c3-832bdf7332d0}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9ef799b1-778a-4194-abff-d783573c24b1}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {358b493b-cfec-4d98-9837-a269aa99863c}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b4b71c2-171d-421c-abd9-1ffe438c5e56}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 10, !- Name
  {b5dfa89b-6e0f-42e3-bf75-af8015d44a84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79e972d6-891f-470b-811a-8f05a27ca429}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79e972d6-891f-470b-811a-8f05a27ca429}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 10, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {62fb9b5f-1d08-4794-9af7-3160afbff2d7}, !- Handle
  Concourse Level Meeting 309 317 318 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64ef7283-d0f5-4262-bd34-65801c576c5e}, !- Water Inlet Node Name
  {1f0003f8-7796-46a2-8d82-8996d7405d18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9557239333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96badf8c-008a-4d0c-9cc7-b068e7027b2a}, !- Handle
  Node 828,                               !- Name
  {2eb9142d-4b6e-48c8-8b63-467b4bf86132}, !- Inlet Port
  {64ef7283-d0f5-4262-bd34-65801c576c5e}; !- Outlet Port

OS:Connection,
  {2eb9142d-4b6e-48c8-8b63-467b4bf86132}, !- Handle
  {ebb852bb-6678-42c4-ac9a-c338dff4fc76}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  105,                                    !- Outlet Port
  {96badf8c-008a-4d0c-9cc7-b068e7027b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f2e61b-5263-4bee-af74-f8050f6ddf0a}, !- Handle
  Node 829,                               !- Name
  {1f0003f8-7796-46a2-8d82-8996d7405d18}, !- Inlet Port
  {83156b2c-3c20-4d04-b37e-045e74e9113c}; !- Outlet Port

OS:Connection,
  {64ef7283-d0f5-4262-bd34-65801c576c5e}, !- Handle
  {e3e0aec1-0f59-465c-a528-a32bd3aeac77}, !- Name
  {96badf8c-008a-4d0c-9cc7-b068e7027b2a}, !- Source Object
  3,                                      !- Outlet Port
  {62fb9b5f-1d08-4794-9af7-3160afbff2d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f0003f8-7796-46a2-8d82-8996d7405d18}, !- Handle
  {c3e66883-cb90-4206-823d-966f0fe107c4}, !- Name
  {62fb9b5f-1d08-4794-9af7-3160afbff2d7}, !- Source Object
  6,                                      !- Outlet Port
  {b6f2e61b-5263-4bee-af74-f8050f6ddf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83156b2c-3c20-4d04-b37e-045e74e9113c}, !- Handle
  {1bb6768c-7b6b-49a5-aafe-3d01741d3466}, !- Name
  {b6f2e61b-5263-4bee-af74-f8050f6ddf0a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1c7f275c-30da-42d2-88ee-389cbb431904}, !- Handle
  Controller Water Coil 110,              !- Name
  {62fb9b5f-1d08-4794-9af7-3160afbff2d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {96badf8c-008a-4d0c-9cc7-b068e7027b2a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9ab8066-45ff-4d5c-815a-f893350e8c0f}, !- Handle
  Concourse Level Meeting 309 317 318 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {13d695c9-bcb4-485a-a948-73d6cd9ec3cf}, !- Air Inlet Node Name
  0.8023106531,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62fb9b5f-1d08-4794-9af7-3160afbff2d7}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb869223-ddf3-40e3-8481-ecd816ed5e86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58d0837e-fd6d-47e2-9940-9655ec03b473}, !- Handle
  Node 830,                               !- Name
  {fb869223-ddf3-40e3-8481-ecd816ed5e86}, !- Inlet Port
  {72bea9fd-469e-4016-a215-3511fc74f6a7}; !- Outlet Port

OS:Node,
  {97dd6695-483b-4d8a-b661-207d2f5d17e1}, !- Handle
  Node 831,                               !- Name
  {bca7bffe-2d80-4fc1-b566-75549123d6d0}, !- Inlet Port
  {57b7fed4-b9a1-4c5b-ac4a-8de1055bd249}; !- Outlet Port

OS:Connection,
  {72bea9fd-469e-4016-a215-3511fc74f6a7}, !- Handle
  {48693723-bfd2-4f26-aad7-71d71d4d583c}, !- Name
  {58d0837e-fd6d-47e2-9940-9655ec03b473}, !- Source Object
  3,                                      !- Outlet Port
  {161d08a1-cb22-421b-a160-aa65dc933b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bca7bffe-2d80-4fc1-b566-75549123d6d0}, !- Handle
  {a5990052-5e55-42c0-876a-a4fb65e2ac8e}, !- Name
  {cc76adcb-9da6-4971-98f3-9636e165e005}, !- Source Object
  12,                                     !- Outlet Port
  {97dd6695-483b-4d8a-b661-207d2f5d17e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b7fed4-b9a1-4c5b-ac4a-8de1055bd249}, !- Handle
  {106062a9-8850-4735-990c-6d0c4c2ca094}, !- Name
  {97dd6695-483b-4d8a-b661-207d2f5d17e1}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d3cbf0a-5292-4d9a-8c57-40666c4c9684}, !- Handle
  Node 832,                               !- Name
  {a61b2820-b441-4399-9981-e4f758bdc4d8}, !- Inlet Port
  {13d695c9-bcb4-485a-a948-73d6cd9ec3cf}; !- Outlet Port

OS:Connection,
  {a61b2820-b441-4399-9981-e4f758bdc4d8}, !- Handle
  {ed93642a-3bb2-42bd-91e2-65ffdc226eb8}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  12,                                     !- Outlet Port
  {3d3cbf0a-5292-4d9a-8c57-40666c4c9684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d695c9-bcb4-485a-a948-73d6cd9ec3cf}, !- Handle
  {ca381974-c54a-4656-9c9a-ead81d5eb58b}, !- Name
  {3d3cbf0a-5292-4d9a-8c57-40666c4c9684}, !- Source Object
  3,                                      !- Outlet Port
  {b9ab8066-45ff-4d5c-815a-f893350e8c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb869223-ddf3-40e3-8481-ecd816ed5e86}, !- Handle
  {2533b884-c7aa-4983-b1f1-63e04275b6fe}, !- Name
  {b9ab8066-45ff-4d5c-815a-f893350e8c0f}, !- Source Object
  12,                                     !- Outlet Port
  {58d0837e-fd6d-47e2-9940-9655ec03b473}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0c414b9e-e520-43ef-9fe6-811acb67f43e}, !- Handle
  Field Level Locker Player 106 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -9045.65932416667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c42241e0-d8f9-4be8-8e44-836fd7d029c5}, !- Handle
  Field Level Locker Player 106 AHU Winter Design Day Load, !- Name
  {0c414b9e-e520-43ef-9fe6-811acb67f43e}, !- Other Equipment Definition Name
  {e0a00adc-283e-47bd-b62b-fd1dda832117}, !- Space or SpaceType Name
  {8f3a0325-8656-4a31-b546-ef6e7884c4c5}; !- Schedule Name

OS:Schedule:Ruleset,
  {8f3a0325-8656-4a31-b546-ef6e7884c4c5}, !- Handle
  NE_Ops Field Level Locker Player 106 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f4597a71-63e0-495b-ad2d-35827a0c1f5e}, !- Default Day Schedule Name
  {335cca2c-b6de-4df6-a297-f5a9a44742b5}, !- Summer Design Day Schedule Name
  {401e65c8-0b0f-4ac1-8109-0eb067ba042e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4597a71-63e0-495b-ad2d-35827a0c1f5e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {335cca2c-b6de-4df6-a297-f5a9a44742b5}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {401e65c8-0b0f-4ac1-8109-0eb067ba042e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c337fc0a-dc32-4c57-811e-d4eeb8869cd7}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 35, !- Name
  {8f3a0325-8656-4a31-b546-ef6e7884c4c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {726cbf50-b6bb-48a7-a706-156f51b24124}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {726cbf50-b6bb-48a7-a706-156f51b24124}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 35, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {280f5874-f718-402e-8822-a4e75023efd1}, !- Handle
  Field Level Locker Player 106 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d06b0724-2f8f-4442-8392-b4f24e85ff88}, !- Water Inlet Node Name
  {e15b636f-5553-4729-8ec4-b4b1cb7b316a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.0296504222222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec8b4245-a375-487f-83dc-69d980803e24}, !- Handle
  Node 833,                               !- Name
  {d7010b22-93d7-4f19-bdab-e14afd8e2c41}, !- Inlet Port
  {d06b0724-2f8f-4442-8392-b4f24e85ff88}; !- Outlet Port

OS:Connection,
  {d7010b22-93d7-4f19-bdab-e14afd8e2c41}, !- Handle
  {6f9df147-09fa-4bad-bcd0-ae872ef78529}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  106,                                    !- Outlet Port
  {ec8b4245-a375-487f-83dc-69d980803e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1b4507b-a06c-46e9-8680-d8188aa136f3}, !- Handle
  Node 834,                               !- Name
  {e15b636f-5553-4729-8ec4-b4b1cb7b316a}, !- Inlet Port
  {dd33a072-a1ce-4d3e-ae3a-1c415aabf16a}; !- Outlet Port

OS:Connection,
  {d06b0724-2f8f-4442-8392-b4f24e85ff88}, !- Handle
  {4704c950-37a3-4009-be25-6550ac715f7c}, !- Name
  {ec8b4245-a375-487f-83dc-69d980803e24}, !- Source Object
  3,                                      !- Outlet Port
  {280f5874-f718-402e-8822-a4e75023efd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e15b636f-5553-4729-8ec4-b4b1cb7b316a}, !- Handle
  {b5c97528-ed61-49b3-ba84-cd92d529c9e1}, !- Name
  {280f5874-f718-402e-8822-a4e75023efd1}, !- Source Object
  6,                                      !- Outlet Port
  {b1b4507b-a06c-46e9-8680-d8188aa136f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd33a072-a1ce-4d3e-ae3a-1c415aabf16a}, !- Handle
  {086e9bb2-a075-482a-8cec-cb94db69afe0}, !- Name
  {b1b4507b-a06c-46e9-8680-d8188aa136f3}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7e57df7f-c3b5-4dbe-b8bc-075cac9f2c36}, !- Handle
  Controller Water Coil 111,              !- Name
  {280f5874-f718-402e-8822-a4e75023efd1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ec8b4245-a375-487f-83dc-69d980803e24}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9c08b99-61d9-4c96-932e-9a8002003385}, !- Handle
  Field Level Locker Player 106 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {620a2099-e372-489e-845b-7e4a61a7b58b}, !- Air Inlet Node Name
  1.0854791189,                           !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {201dd997-c8de-4948-8c43-f603276669c2}, !- Minimum Air Flow Fraction Schedule Name
  {280f5874-f718-402e-8822-a4e75023efd1}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ac17e16-473e-433f-b57a-fbc1dbe9ab3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {201dd997-c8de-4948-8c43-f603276669c2}, !- Handle
  NE_Ops Field Level Locker Player 106 Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {18c0affd-5737-4449-b2c4-cc7578bcb755}, !- Default Day Schedule Name
  {7ce98ebc-61bd-4a02-b629-e6c1372647a3}, !- Summer Design Day Schedule Name
  {475816b1-a539-47ee-8223-2b30d95c3280}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18c0affd-5737-4449-b2c4-cc7578bcb755}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {7ce98ebc-61bd-4a02-b629-e6c1372647a3}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {475816b1-a539-47ee-8223-2b30d95c3280}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {668fe8c0-b1d0-44a0-88ad-3317de8c284d}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 5, !- Name
  {201dd997-c8de-4948-8c43-f603276669c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef42cb74-334b-4ab1-bb30-d86491e5ba3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef42cb74-334b-4ab1-bb30-d86491e5ba3a}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 5, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {089c24fc-d7fc-46ed-a19a-e6c41867519c}, !- Handle
  Node 835,                               !- Name
  {1ac17e16-473e-433f-b57a-fbc1dbe9ab3e}, !- Inlet Port
  {0b4220ca-6bb0-48ce-9dea-8e8a099a4234}; !- Outlet Port

OS:Node,
  {241b7629-fbda-4945-b243-5f42c1998f8a}, !- Handle
  Node 836,                               !- Name
  {527d38a7-4892-45b0-9fde-af2d03865fef}, !- Inlet Port
  {698818ba-297b-4864-9a20-d4fc9aed8f02}; !- Outlet Port

OS:Connection,
  {0b4220ca-6bb0-48ce-9dea-8e8a099a4234}, !- Handle
  {012bae77-4e5d-488a-b18d-a8fbb5269a92}, !- Name
  {089c24fc-d7fc-46ed-a19a-e6c41867519c}, !- Source Object
  3,                                      !- Outlet Port
  {971f9f96-8799-4aa7-ac2e-baa3ad180cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {527d38a7-4892-45b0-9fde-af2d03865fef}, !- Handle
  {47505e33-8b90-4c05-85b0-8cacc638060c}, !- Name
  {cf1bd766-3231-4130-b34a-477aabd10668}, !- Source Object
  12,                                     !- Outlet Port
  {241b7629-fbda-4945-b243-5f42c1998f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698818ba-297b-4864-9a20-d4fc9aed8f02}, !- Handle
  {28eafca0-1d8e-4015-80dc-ac710914bbb6}, !- Name
  {241b7629-fbda-4945-b243-5f42c1998f8a}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {31c50f8a-7e45-4562-9b3e-46ac0f2943de}, !- Handle
  Node 837,                               !- Name
  {37cf601b-5f96-4cb8-8386-c0b6954f5cb1}, !- Inlet Port
  {620a2099-e372-489e-845b-7e4a61a7b58b}; !- Outlet Port

OS:Connection,
  {37cf601b-5f96-4cb8-8386-c0b6954f5cb1}, !- Handle
  {3f37eda0-bef3-4377-81c6-b6a0fe7c569c}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  7,                                      !- Outlet Port
  {31c50f8a-7e45-4562-9b3e-46ac0f2943de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620a2099-e372-489e-845b-7e4a61a7b58b}, !- Handle
  {876521c0-89be-4091-91c3-e547febe83f0}, !- Name
  {31c50f8a-7e45-4562-9b3e-46ac0f2943de}, !- Source Object
  3,                                      !- Outlet Port
  {a9c08b99-61d9-4c96-932e-9a8002003385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ac17e16-473e-433f-b57a-fbc1dbe9ab3e}, !- Handle
  {0903e475-bc89-436a-8b83-2783ac068855}, !- Name
  {a9c08b99-61d9-4c96-932e-9a8002003385}, !- Source Object
  12,                                     !- Outlet Port
  {089c24fc-d7fc-46ed-a19a-e6c41867519c}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {891a0f7d-f987-47ca-8f09-6776b4dc8150}, !- Handle
  Athletic Admin Level Conference 504 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1730.47395766667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {40bee472-8c62-4185-9455-2d45dbb3ce32}, !- Handle
  Athletic Admin Level Conference 504 AHU Winter Design Day Load, !- Name
  {891a0f7d-f987-47ca-8f09-6776b4dc8150}, !- Other Equipment Definition Name
  {38f7e89a-1c31-4866-ab7d-6ac93538ec8c}, !- Space or SpaceType Name
  {b78f638f-085c-472f-a967-56d62b878900}; !- Schedule Name

OS:Schedule:Ruleset,
  {b78f638f-085c-472f-a967-56d62b878900}, !- Handle
  NE_Ops Athletic Admin Level Conference 504 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d25e58c3-e6c6-4fe2-9509-4e6fb0560331}, !- Default Day Schedule Name
  {dfdb0f95-502f-4f0a-8235-7ea6dec72135}, !- Summer Design Day Schedule Name
  {df83e658-69a5-4884-8d0f-85898019ea7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d25e58c3-e6c6-4fe2-9509-4e6fb0560331}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 44, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dfdb0f95-502f-4f0a-8235-7ea6dec72135}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 44, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df83e658-69a5-4884-8d0f-85898019ea7d}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 44, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4c6b4fe-4853-4d3b-b086-94d97e9ee22d}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 44, !- Name
  {b78f638f-085c-472f-a967-56d62b878900}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0115d2dc-ab5d-4021-a18d-217189002abc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0115d2dc-ab5d-4021-a18d-217189002abc}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 44, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {6b716c8c-c3ed-4fb4-84d5-ac78a1f8d620}, !- Handle
  Athletic Admin Level Conference 504 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {767c58f9-58a3-4777-af72-2efb7dc0fd70}, !- Water Inlet Node Name
  {4f1d2a18-dee2-4d3f-9ed1-5feeb31330a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  32.1129144722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dbf69799-6db6-4e0a-9c0f-75d087c10013}, !- Handle
  Node 838,                               !- Name
  {76de1de2-3c8e-4e96-9a38-be67e70e669a}, !- Inlet Port
  {767c58f9-58a3-4777-af72-2efb7dc0fd70}; !- Outlet Port

OS:Connection,
  {76de1de2-3c8e-4e96-9a38-be67e70e669a}, !- Handle
  {a65ee21f-5f1e-4874-a310-aa1810791473}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  107,                                    !- Outlet Port
  {dbf69799-6db6-4e0a-9c0f-75d087c10013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae97ee0f-b01a-4ea2-8c3c-5c989313fb1e}, !- Handle
  Node 839,                               !- Name
  {4f1d2a18-dee2-4d3f-9ed1-5feeb31330a5}, !- Inlet Port
  {5358421c-2369-451a-a51e-13c279517ecd}; !- Outlet Port

OS:Connection,
  {767c58f9-58a3-4777-af72-2efb7dc0fd70}, !- Handle
  {113f1b83-12a5-4087-9792-b3c3d2c677aa}, !- Name
  {dbf69799-6db6-4e0a-9c0f-75d087c10013}, !- Source Object
  3,                                      !- Outlet Port
  {6b716c8c-c3ed-4fb4-84d5-ac78a1f8d620}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f1d2a18-dee2-4d3f-9ed1-5feeb31330a5}, !- Handle
  {8c666df0-0295-4374-baae-2b20e7b2619e}, !- Name
  {6b716c8c-c3ed-4fb4-84d5-ac78a1f8d620}, !- Source Object
  6,                                      !- Outlet Port
  {ae97ee0f-b01a-4ea2-8c3c-5c989313fb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5358421c-2369-451a-a51e-13c279517ecd}, !- Handle
  {8ee5d2e1-a00d-42e7-a31f-445aa18dace7}, !- Name
  {ae97ee0f-b01a-4ea2-8c3c-5c989313fb1e}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2493390d-3d3d-454e-b6d4-2ddcd9bbec02}, !- Handle
  Controller Water Coil 112,              !- Name
  {6b716c8c-c3ed-4fb4-84d5-ac78a1f8d620}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {dbf69799-6db6-4e0a-9c0f-75d087c10013}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {09aeb287-a5f4-4eb5-868b-9a8c2cbd99d6}, !- Handle
  Athletic Admin Level Conference 504 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e0085fdd-b238-485b-a283-2d54ba82e670}, !- Air Inlet Node Name
  1.0382843746,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b716c8c-c3ed-4fb4-84d5-ac78a1f8d620}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf22ea24-b0cc-440a-823b-b8210c343b87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e9fa6053-014e-4685-a2d7-ec6c72aeac01}, !- Handle
  Node 840,                               !- Name
  {bf22ea24-b0cc-440a-823b-b8210c343b87}, !- Inlet Port
  {038fe4f0-d73c-41c0-9a87-0b5ccfbbbe73}; !- Outlet Port

OS:Node,
  {8520db04-2250-40c2-80b7-dd53607eba51}, !- Handle
  Node 841,                               !- Name
  {a3b079f9-c208-49c3-905e-0cd77740930e}, !- Inlet Port
  {598c032a-a031-4f0c-a8cc-fda4dc23ae0e}; !- Outlet Port

OS:Connection,
  {038fe4f0-d73c-41c0-9a87-0b5ccfbbbe73}, !- Handle
  {244ae6aa-0e85-4fd4-885f-0f390de65bda}, !- Name
  {e9fa6053-014e-4685-a2d7-ec6c72aeac01}, !- Source Object
  3,                                      !- Outlet Port
  {af66a67f-7ecb-4040-a08b-2e94fe6a4872}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b079f9-c208-49c3-905e-0cd77740930e}, !- Handle
  {8b8e9282-a264-4cc5-bb2f-a4755566e9ae}, !- Name
  {d09cbd8e-a954-4ebe-923c-3f29892e244d}, !- Source Object
  12,                                     !- Outlet Port
  {8520db04-2250-40c2-80b7-dd53607eba51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598c032a-a031-4f0c-a8cc-fda4dc23ae0e}, !- Handle
  {33f573a4-5a1d-41e0-9c6e-f6c1188028e5}, !- Name
  {8520db04-2250-40c2-80b7-dd53607eba51}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {dc4f3f72-0f73-41e9-b77c-9035a9eef88e}, !- Handle
  Node 842,                               !- Name
  {1e0fdf1f-a6de-4855-9afc-abfd57cb03ec}, !- Inlet Port
  {e0085fdd-b238-485b-a283-2d54ba82e670}; !- Outlet Port

OS:Connection,
  {1e0fdf1f-a6de-4855-9afc-abfd57cb03ec}, !- Handle
  {8ad36d21-b379-4453-a6a4-67eb937c69e4}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  46,                                     !- Outlet Port
  {dc4f3f72-0f73-41e9-b77c-9035a9eef88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0085fdd-b238-485b-a283-2d54ba82e670}, !- Handle
  {7a1cdb8f-2cf1-4f73-a282-90a381c5c1ff}, !- Name
  {dc4f3f72-0f73-41e9-b77c-9035a9eef88e}, !- Source Object
  3,                                      !- Outlet Port
  {09aeb287-a5f4-4eb5-868b-9a8c2cbd99d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf22ea24-b0cc-440a-823b-b8210c343b87}, !- Handle
  {7a76bf0e-2b95-4073-969d-0c4e46b65cc4}, !- Name
  {09aeb287-a5f4-4eb5-868b-9a8c2cbd99d6}, !- Source Object
  12,                                     !- Outlet Port
  {e9fa6053-014e-4685-a2d7-ec6c72aeac01}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2a6747e9-3b76-4676-8213-57b803e11a69}, !- Handle
  Concourse Level Meeting 319-A AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1990.04505131667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8ef9b4e6-f1bf-41ba-910c-ab1eabfca803}, !- Handle
  Concourse Level Meeting 319-A AHU Winter Design Day Load, !- Name
  {2a6747e9-3b76-4676-8213-57b803e11a69}, !- Other Equipment Definition Name
  {b36aed32-a2b6-4acf-adfa-de33ed863b97}, !- Space or SpaceType Name
  {e898323c-587b-4248-9475-4eca2c985507}; !- Schedule Name

OS:Schedule:Ruleset,
  {e898323c-587b-4248-9475-4eca2c985507}, !- Handle
  NE_Ops Concourse Level Meeting 319-A AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {931ca05f-d252-42c5-ada3-c701e4111355}, !- Default Day Schedule Name
  {c2aba9c9-3dcd-4182-b72d-c945c7d0acb9}, !- Summer Design Day Schedule Name
  {c4454c52-1e1a-4d89-8da5-a7296b8932b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {931ca05f-d252-42c5-ada3-c701e4111355}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c2aba9c9-3dcd-4182-b72d-c945c7d0acb9}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4454c52-1e1a-4d89-8da5-a7296b8932b9}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d42ceb10-6a24-42e7-9a21-237b17be0b49}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 11, !- Name
  {e898323c-587b-4248-9475-4eca2c985507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46726abc-7482-4dc5-af4f-a0e5ce4f200b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46726abc-7482-4dc5-af4f-a0e5ce4f200b}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 11, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {232358d8-b14c-40e0-8c5f-9a84cf67467f}, !- Handle
  Concourse Level Meeting 319-A VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f889da10-9931-404c-80df-6a5296b433c2}, !- Water Inlet Node Name
  {64d41d38-34ac-47d6-9565-577e8f19594b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9557239333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a87918d-8fce-4656-a9cf-d1f7833d98e6}, !- Handle
  Node 843,                               !- Name
  {8133cf5d-13fd-45ad-864b-0b5681a8a9fc}, !- Inlet Port
  {f889da10-9931-404c-80df-6a5296b433c2}; !- Outlet Port

OS:Connection,
  {8133cf5d-13fd-45ad-864b-0b5681a8a9fc}, !- Handle
  {09a5b4ab-3ec0-4f3d-b555-8f21ccc19f8d}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  108,                                    !- Outlet Port
  {4a87918d-8fce-4656-a9cf-d1f7833d98e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3895d04-aa1d-42a5-be81-7eb09f5bd66f}, !- Handle
  Node 844,                               !- Name
  {64d41d38-34ac-47d6-9565-577e8f19594b}, !- Inlet Port
  {18136b57-4647-4300-994d-da3bcdaee550}; !- Outlet Port

OS:Connection,
  {f889da10-9931-404c-80df-6a5296b433c2}, !- Handle
  {13e38746-ce48-41ff-9cb8-5a670e3b3b93}, !- Name
  {4a87918d-8fce-4656-a9cf-d1f7833d98e6}, !- Source Object
  3,                                      !- Outlet Port
  {232358d8-b14c-40e0-8c5f-9a84cf67467f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64d41d38-34ac-47d6-9565-577e8f19594b}, !- Handle
  {d62de443-0bf0-43fd-89e4-8b6ec5e8c3ec}, !- Name
  {232358d8-b14c-40e0-8c5f-9a84cf67467f}, !- Source Object
  6,                                      !- Outlet Port
  {a3895d04-aa1d-42a5-be81-7eb09f5bd66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18136b57-4647-4300-994d-da3bcdaee550}, !- Handle
  {c673ed66-657a-4fbe-8314-d52e994f4e01}, !- Name
  {a3895d04-aa1d-42a5-be81-7eb09f5bd66f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {fe6f2437-520b-4fae-94fa-007557b45655}, !- Handle
  Controller Water Coil 113,              !- Name
  {232358d8-b14c-40e0-8c5f-9a84cf67467f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4a87918d-8fce-4656-a9cf-d1f7833d98e6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab6b5a55-4b30-43ca-8b64-d4c1f1ef3312}, !- Handle
  Concourse Level Meeting 319-A VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {6dac09dd-1525-4d57-a418-fac39a5fd13b}, !- Air Inlet Node Name
  1.19402703079,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {232358d8-b14c-40e0-8c5f-9a84cf67467f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6171cfe8-dcc0-41e8-9b72-1ebde6edff94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c2e690e-8559-43fb-af89-3df2507950a0}, !- Handle
  Node 845,                               !- Name
  {6171cfe8-dcc0-41e8-9b72-1ebde6edff94}, !- Inlet Port
  {bd6add01-b5d5-49f4-ad04-515aa365d7ed}; !- Outlet Port

OS:Node,
  {4c9a1769-4cb3-4142-bafa-52a690de73b6}, !- Handle
  Node 846,                               !- Name
  {7f2d31a4-3d17-427e-9546-30c9f7f6913f}, !- Inlet Port
  {9d831aea-e9f7-4698-9133-b5942fe7820d}; !- Outlet Port

OS:Connection,
  {bd6add01-b5d5-49f4-ad04-515aa365d7ed}, !- Handle
  {ef5c8856-cc46-43be-9ca2-bec917dee523}, !- Name
  {9c2e690e-8559-43fb-af89-3df2507950a0}, !- Source Object
  3,                                      !- Outlet Port
  {8b61ca37-4bc1-496c-a6a8-2e097485e602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f2d31a4-3d17-427e-9546-30c9f7f6913f}, !- Handle
  {e4d06fff-a92e-4aa9-96fe-1d90986f9dac}, !- Name
  {d1767d06-7f56-4fd2-8fb3-8917806ed067}, !- Source Object
  12,                                     !- Outlet Port
  {4c9a1769-4cb3-4142-bafa-52a690de73b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d831aea-e9f7-4698-9133-b5942fe7820d}, !- Handle
  {c8ca0ec5-b171-43be-b55b-386e0eeeca40}, !- Name
  {4c9a1769-4cb3-4142-bafa-52a690de73b6}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {f223edfd-b715-4037-bca6-47acd199847a}, !- Handle
  Node 847,                               !- Name
  {46c8b780-1c7e-4247-b47c-f58218e84261}, !- Inlet Port
  {6dac09dd-1525-4d57-a418-fac39a5fd13b}; !- Outlet Port

OS:Connection,
  {46c8b780-1c7e-4247-b47c-f58218e84261}, !- Handle
  {d2508c67-f80f-4a51-a25a-6903cbe2d89b}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  13,                                     !- Outlet Port
  {f223edfd-b715-4037-bca6-47acd199847a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dac09dd-1525-4d57-a418-fac39a5fd13b}, !- Handle
  {13a7f565-c1b4-4000-99af-03e73972184c}, !- Name
  {f223edfd-b715-4037-bca6-47acd199847a}, !- Source Object
  3,                                      !- Outlet Port
  {ab6b5a55-4b30-43ca-8b64-d4c1f1ef3312}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6171cfe8-dcc0-41e8-9b72-1ebde6edff94}, !- Handle
  {5b4ff182-1224-4deb-b632-c8eea710322d}, !- Name
  {ab6b5a55-4b30-43ca-8b64-d4c1f1ef3312}, !- Source Object
  12,                                     !- Outlet Port
  {9c2e690e-8559-43fb-af89-3df2507950a0}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {489bcc2b-5e7b-41f5-a68f-994c67ecadd7}, !- Handle
  Concourse Level Meeting 322 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -943.894886,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d7f49984-7f85-4af0-80f1-1f2f768857cc}, !- Handle
  Concourse Level Meeting 322 AHU Winter Design Day Load, !- Name
  {489bcc2b-5e7b-41f5-a68f-994c67ecadd7}, !- Other Equipment Definition Name
  {0d9ff1aa-8e1e-4421-a5cb-166a0bfbfafe}, !- Space or SpaceType Name
  {25fbc68c-3b74-4aab-aed2-99dad2a13854}; !- Schedule Name

OS:Schedule:Ruleset,
  {25fbc68c-3b74-4aab-aed2-99dad2a13854}, !- Handle
  NE_Ops Concourse Level Meeting 322 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {82e87b79-4b14-4732-ac51-867c413ad542}, !- Default Day Schedule Name
  {d10d3ccd-34df-49a3-a19b-17069faf2df8}, !- Summer Design Day Schedule Name
  {e1c52720-347c-42d2-8010-33c08209e55f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82e87b79-4b14-4732-ac51-867c413ad542}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d10d3ccd-34df-49a3-a19b-17069faf2df8}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1c52720-347c-42d2-8010-33c08209e55f}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f04ceeff-0f56-4fae-84e8-2584ebf6945b}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 12, !- Name
  {25fbc68c-3b74-4aab-aed2-99dad2a13854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0718a0ba-8deb-4a3d-acec-7abbca09a43b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0718a0ba-8deb-4a3d-acec-7abbca09a43b}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 12, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {ea058ced-6199-436e-902b-c240ef1edc8d}, !- Handle
  Concourse Level Meeting 322 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {825bd3bc-9eea-4c7c-a952-311ea5a0458e}, !- Water Inlet Node Name
  {3dbbfa0d-de1d-4c3f-a23a-60f4f54894a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9002790666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03f6b136-b83d-42b6-8ec4-e51856726978}, !- Handle
  Node 848,                               !- Name
  {fb0d2fa2-569d-4ed3-ad4c-8ce15160ff99}, !- Inlet Port
  {825bd3bc-9eea-4c7c-a952-311ea5a0458e}; !- Outlet Port

OS:Connection,
  {fb0d2fa2-569d-4ed3-ad4c-8ce15160ff99}, !- Handle
  {63853c05-648a-453d-b5c3-0b9235fed099}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  109,                                    !- Outlet Port
  {03f6b136-b83d-42b6-8ec4-e51856726978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cdb70f0-0bd6-4c01-bcad-9eefd65981bf}, !- Handle
  Node 849,                               !- Name
  {3dbbfa0d-de1d-4c3f-a23a-60f4f54894a0}, !- Inlet Port
  {f283d08a-ad53-4dee-afeb-77d992791195}; !- Outlet Port

OS:Connection,
  {825bd3bc-9eea-4c7c-a952-311ea5a0458e}, !- Handle
  {fa8e8011-b67c-4eab-b477-1abf08c88458}, !- Name
  {03f6b136-b83d-42b6-8ec4-e51856726978}, !- Source Object
  3,                                      !- Outlet Port
  {ea058ced-6199-436e-902b-c240ef1edc8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dbbfa0d-de1d-4c3f-a23a-60f4f54894a0}, !- Handle
  {8690463c-8f56-4329-b759-85483dc3d074}, !- Name
  {ea058ced-6199-436e-902b-c240ef1edc8d}, !- Source Object
  6,                                      !- Outlet Port
  {7cdb70f0-0bd6-4c01-bcad-9eefd65981bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f283d08a-ad53-4dee-afeb-77d992791195}, !- Handle
  {eaae2860-01f0-4806-a8c6-16a97e0772ab}, !- Name
  {7cdb70f0-0bd6-4c01-bcad-9eefd65981bf}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {536ab0f2-19fa-4e69-bc74-41761d54fe19}, !- Handle
  Controller Water Coil 114,              !- Name
  {ea058ced-6199-436e-902b-c240ef1edc8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {03f6b136-b83d-42b6-8ec4-e51856726978}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a4e44b2-4f27-4ff6-98f7-905a2760877b}, !- Handle
  Concourse Level Meeting 322 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b168d21e-dbde-4055-8136-f970965e2414}, !- Air Inlet Node Name
  0.5663369316,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea058ced-6199-436e-902b-c240ef1edc8d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6e3142b-05d2-46ce-ae49-38d2ed00bf22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97adbd4c-c4b3-44b7-854d-a33c3dcb8751}, !- Handle
  Node 850,                               !- Name
  {d6e3142b-05d2-46ce-ae49-38d2ed00bf22}, !- Inlet Port
  {8874458b-65f5-4e67-9aed-5ce6dc4a4315}; !- Outlet Port

OS:Node,
  {e9a857f8-6068-4744-abf4-a1c4f30511d0}, !- Handle
  Node 851,                               !- Name
  {db84ea93-a31f-4999-a3ee-b9d897a972a9}, !- Inlet Port
  {4b7f0808-69e9-41ac-8a6f-75738b714825}; !- Outlet Port

OS:Connection,
  {8874458b-65f5-4e67-9aed-5ce6dc4a4315}, !- Handle
  {8012a9a0-60d7-4cbf-b119-ec1f04a3a14e}, !- Name
  {97adbd4c-c4b3-44b7-854d-a33c3dcb8751}, !- Source Object
  3,                                      !- Outlet Port
  {86824a8f-7869-4c6c-a813-0b3aab095549}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db84ea93-a31f-4999-a3ee-b9d897a972a9}, !- Handle
  {779fed5f-c551-4ced-8a0e-5ec298d4d815}, !- Name
  {d3ee4be7-468c-4231-beba-fe135065fe96}, !- Source Object
  12,                                     !- Outlet Port
  {e9a857f8-6068-4744-abf4-a1c4f30511d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7f0808-69e9-41ac-8a6f-75738b714825}, !- Handle
  {decf8a56-c0ff-45f9-a9d3-db395c9761ac}, !- Name
  {e9a857f8-6068-4744-abf4-a1c4f30511d0}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {760eb973-4021-4e25-a613-15572f391421}, !- Handle
  Node 852,                               !- Name
  {2027ee5a-c19d-4aea-a6bb-bdcdd34c5750}, !- Inlet Port
  {b168d21e-dbde-4055-8136-f970965e2414}; !- Outlet Port

OS:Connection,
  {2027ee5a-c19d-4aea-a6bb-bdcdd34c5750}, !- Handle
  {c1ba7a84-aa77-409b-bd2c-fb1d416bea2a}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  14,                                     !- Outlet Port
  {760eb973-4021-4e25-a613-15572f391421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b168d21e-dbde-4055-8136-f970965e2414}, !- Handle
  {9d6c288f-bb4d-40ca-a71f-caefe4d1c63f}, !- Name
  {760eb973-4021-4e25-a613-15572f391421}, !- Source Object
  3,                                      !- Outlet Port
  {1a4e44b2-4f27-4ff6-98f7-905a2760877b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6e3142b-05d2-46ce-ae49-38d2ed00bf22}, !- Handle
  {7f6171b7-8118-4a10-a051-edd1eaced10f}, !- Name
  {1a4e44b2-4f27-4ff6-98f7-905a2760877b}, !- Source Object
  12,                                     !- Outlet Port
  {97adbd4c-c4b3-44b7-854d-a33c3dcb8751}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {80870595-0e41-45f1-ab82-a6c5a2900332}, !- Handle
  Coaches Level CoachOff SW 434-437 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1596.75551548333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {57b3819e-6870-4bb6-b8df-2c2bcab1db4b}, !- Handle
  Coaches Level CoachOff SW 434-437 AHU Winter Design Day Load, !- Name
  {80870595-0e41-45f1-ab82-a6c5a2900332}, !- Other Equipment Definition Name
  {64f16920-4cf5-4dde-a2d4-d7c51d50529d}, !- Space or SpaceType Name
  {30844659-f601-4b83-92ac-9e7f9cd98ba6}; !- Schedule Name

OS:Schedule:Ruleset,
  {30844659-f601-4b83-92ac-9e7f9cd98ba6}, !- Handle
  NE_Ops Coaches Level CoachOff SW 434-437 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {20b823e7-3d7e-463e-b34a-7d54ad97f6d3}, !- Default Day Schedule Name
  {f920c6db-afa4-4031-ab81-5422d7e1f6ff}, !- Summer Design Day Schedule Name
  {a646e5eb-ca88-4beb-ab84-44f65490babc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20b823e7-3d7e-463e-b34a-7d54ad97f6d3}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 45, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f920c6db-afa4-4031-ab81-5422d7e1f6ff}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 45, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a646e5eb-ca88-4beb-ab84-44f65490babc}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 45, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {249168e3-db03-4a79-b4f7-1d393bd79641}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 45, !- Name
  {30844659-f601-4b83-92ac-9e7f9cd98ba6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c574042c-d362-4e07-be3c-ecf962d6f8c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c574042c-d362-4e07-be3c-ecf962d6f8c4}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 45, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {0c11a1a1-2a2f-40e6-9f59-5a56f7a7f67d}, !- Handle
  Coaches Level CoachOff SW 434-437 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3325b76b-3529-4c3e-9051-e9dea221e8ad}, !- Water Inlet Node Name
  {f5e94370-fd5f-4df9-8c89-e8a37c7ca32f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d52c720b-31e1-4fc7-80f2-c8f1dc24fb1d}, !- Handle
  Node 853,                               !- Name
  {f5efdb63-ce24-43c8-82f7-361d305ae400}, !- Inlet Port
  {3325b76b-3529-4c3e-9051-e9dea221e8ad}; !- Outlet Port

OS:Connection,
  {f5efdb63-ce24-43c8-82f7-361d305ae400}, !- Handle
  {12cec739-32ca-4530-ad8f-dd07837223d3}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  110,                                    !- Outlet Port
  {d52c720b-31e1-4fc7-80f2-c8f1dc24fb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd3d6d7e-05dc-4d48-9643-ef60a39e8f81}, !- Handle
  Node 854,                               !- Name
  {f5e94370-fd5f-4df9-8c89-e8a37c7ca32f}, !- Inlet Port
  {38af2647-a4ca-497b-924a-abb5475167e6}; !- Outlet Port

OS:Connection,
  {3325b76b-3529-4c3e-9051-e9dea221e8ad}, !- Handle
  {21c8501c-13f8-48a7-a79b-b2841f424707}, !- Name
  {d52c720b-31e1-4fc7-80f2-c8f1dc24fb1d}, !- Source Object
  3,                                      !- Outlet Port
  {0c11a1a1-2a2f-40e6-9f59-5a56f7a7f67d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5e94370-fd5f-4df9-8c89-e8a37c7ca32f}, !- Handle
  {1e272752-6a82-405d-accd-aafb8ec7fa7c}, !- Name
  {0c11a1a1-2a2f-40e6-9f59-5a56f7a7f67d}, !- Source Object
  6,                                      !- Outlet Port
  {bd3d6d7e-05dc-4d48-9643-ef60a39e8f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38af2647-a4ca-497b-924a-abb5475167e6}, !- Handle
  {b54a6419-54a5-4d7d-ac36-2b604c455862}, !- Name
  {bd3d6d7e-05dc-4d48-9643-ef60a39e8f81}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {95d97b7c-31c9-4fb6-8df1-aa23e9190100}, !- Handle
  Controller Water Coil 115,              !- Name
  {0c11a1a1-2a2f-40e6-9f59-5a56f7a7f67d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d52c720b-31e1-4fc7-80f2-c8f1dc24fb1d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07cd86e5-6f25-4b85-b0b0-c364110cc7df}, !- Handle
  Coaches Level CoachOff SW 434-437 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b573a5ee-a407-4f21-a675-8e05ec9b27fc}, !- Air Inlet Node Name
  0.95805330929,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c11a1a1-2a2f-40e6-9f59-5a56f7a7f67d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36365f9f-a4cf-4bc4-a72e-34939a1215d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f303aec-73e2-4b34-8d7f-13de2663612b}, !- Handle
  Node 855,                               !- Name
  {36365f9f-a4cf-4bc4-a72e-34939a1215d8}, !- Inlet Port
  {0fe422a1-76a6-446f-962c-ea888d8eff98}; !- Outlet Port

OS:Node,
  {d425d50e-7085-4aa3-a74e-b18403e1aac2}, !- Handle
  Node 856,                               !- Name
  {681915c6-c07a-4faf-aec4-4aded9caa62f}, !- Inlet Port
  {11f942fb-237a-4a5d-aee6-f5fffa65639b}; !- Outlet Port

OS:Connection,
  {0fe422a1-76a6-446f-962c-ea888d8eff98}, !- Handle
  {21a577b8-1b7d-465a-95c8-95d0302d315a}, !- Name
  {3f303aec-73e2-4b34-8d7f-13de2663612b}, !- Source Object
  3,                                      !- Outlet Port
  {ad538cb4-2b77-4311-bf17-287cd12720e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {681915c6-c07a-4faf-aec4-4aded9caa62f}, !- Handle
  {279f5d4e-48cd-4c03-aed7-43d47e85416b}, !- Name
  {d9fb08ed-7d26-4b26-946a-c05f860f31af}, !- Source Object
  12,                                     !- Outlet Port
  {d425d50e-7085-4aa3-a74e-b18403e1aac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f942fb-237a-4a5d-aee6-f5fffa65639b}, !- Handle
  {4e4bc460-020a-4078-acd3-ed6a1272c60c}, !- Name
  {d425d50e-7085-4aa3-a74e-b18403e1aac2}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {2cbee028-3342-4846-8e1e-8d11274b6eb3}, !- Handle
  Node 857,                               !- Name
  {ec897939-4ca8-4439-9108-ba6075688c58}, !- Inlet Port
  {b573a5ee-a407-4f21-a675-8e05ec9b27fc}; !- Outlet Port

OS:Connection,
  {ec897939-4ca8-4439-9108-ba6075688c58}, !- Handle
  {ceacc2e0-ee51-413d-844e-cffed0d8118e}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  47,                                     !- Outlet Port
  {2cbee028-3342-4846-8e1e-8d11274b6eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b573a5ee-a407-4f21-a675-8e05ec9b27fc}, !- Handle
  {b94fe324-c5e8-4c42-a015-34b52c094f1d}, !- Name
  {2cbee028-3342-4846-8e1e-8d11274b6eb3}, !- Source Object
  3,                                      !- Outlet Port
  {07cd86e5-6f25-4b85-b0b0-c364110cc7df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36365f9f-a4cf-4bc4-a72e-34939a1215d8}, !- Handle
  {597ad29d-e71e-41db-923f-223e26b205ec}, !- Name
  {07cd86e5-6f25-4b85-b0b0-c364110cc7df}, !- Source Object
  12,                                     !- Outlet Port
  {3f303aec-73e2-4b34-8d7f-13de2663612b}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9984ee3f-f2fc-4195-9afe-ad9ddcba35e7}, !- Handle
  Coaches Level Office 427 443 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -456.215861566667,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0ecc575b-323b-447d-94cb-12587e9d58ed}, !- Handle
  Coaches Level Office 427 443 AHU Winter Design Day Load, !- Name
  {9984ee3f-f2fc-4195-9afe-ad9ddcba35e7}, !- Other Equipment Definition Name
  {02bba4d1-5a19-4071-a82c-34157ed6ffff}, !- Space or SpaceType Name
  {7b3f07c5-151c-4ca2-8d79-77a9389e8f58}; !- Schedule Name

OS:Schedule:Ruleset,
  {7b3f07c5-151c-4ca2-8d79-77a9389e8f58}, !- Handle
  NE_Ops Coaches Level Office 427 443 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {2188419c-afbb-4a71-a66e-c1f66669d605}, !- Default Day Schedule Name
  {81979337-8b74-4ae0-88be-179f4187dac2}, !- Summer Design Day Schedule Name
  {b7b4b519-e1a7-4c4a-9464-cba14f9970ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2188419c-afbb-4a71-a66e-c1f66669d605}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 46, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81979337-8b74-4ae0-88be-179f4187dac2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 46, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7b4b519-e1a7-4c4a-9464-cba14f9970ac}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 46, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91e958cd-6241-47a5-b55f-c3c2db5f4a07}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 46, !- Name
  {7b3f07c5-151c-4ca2-8d79-77a9389e8f58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {704668d6-5455-4044-a1e5-6aff02b911d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {704668d6-5455-4044-a1e5-6aff02b911d1}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 46, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {625447b4-ad7c-481a-b4a1-4936eac1e3ea}, !- Handle
  Coaches Level Office 427 443 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd3cfe90-d3bb-45ff-8640-7090d122b291}, !- Water Inlet Node Name
  {eca91a20-a89e-44ff-bbdd-573a4448c2c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99e8f34d-b7b3-4270-b0b7-b250f8520430}, !- Handle
  Node 858,                               !- Name
  {67d9bfba-47dc-4cc0-84f1-2f50c7b9d4a4}, !- Inlet Port
  {cd3cfe90-d3bb-45ff-8640-7090d122b291}; !- Outlet Port

OS:Connection,
  {67d9bfba-47dc-4cc0-84f1-2f50c7b9d4a4}, !- Handle
  {245183db-9576-4e49-9fba-2fbce85423c6}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  111,                                    !- Outlet Port
  {99e8f34d-b7b3-4270-b0b7-b250f8520430}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8be26aa1-385a-40a4-9ea4-62d1911c2bba}, !- Handle
  Node 859,                               !- Name
  {eca91a20-a89e-44ff-bbdd-573a4448c2c5}, !- Inlet Port
  {07d6684d-6e8f-4699-ad51-d022382664a0}; !- Outlet Port

OS:Connection,
  {cd3cfe90-d3bb-45ff-8640-7090d122b291}, !- Handle
  {a3eee31a-a118-4a65-9f44-6a850513f346}, !- Name
  {99e8f34d-b7b3-4270-b0b7-b250f8520430}, !- Source Object
  3,                                      !- Outlet Port
  {625447b4-ad7c-481a-b4a1-4936eac1e3ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eca91a20-a89e-44ff-bbdd-573a4448c2c5}, !- Handle
  {96f76d3a-4f00-4a95-9ddd-adcebec5eb2c}, !- Name
  {625447b4-ad7c-481a-b4a1-4936eac1e3ea}, !- Source Object
  6,                                      !- Outlet Port
  {8be26aa1-385a-40a4-9ea4-62d1911c2bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d6684d-6e8f-4699-ad51-d022382664a0}, !- Handle
  {c39ea0f5-3fdc-43c4-83ee-8ce16f7cc854}, !- Name
  {8be26aa1-385a-40a4-9ea4-62d1911c2bba}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bbb6a705-9f1d-4c2f-842a-d05d32fdfb5c}, !- Handle
  Controller Water Coil 116,              !- Name
  {625447b4-ad7c-481a-b4a1-4936eac1e3ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {99e8f34d-b7b3-4270-b0b7-b250f8520430}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8dee0ea2-91ff-45e4-8fe8-8490d56eb57a}, !- Handle
  Coaches Level Office 427 443 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3b1cdbdb-7fae-45fd-a608-c3fb269ea7aa}, !- Air Inlet Node Name
  0.27372951694,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {625447b4-ad7c-481a-b4a1-4936eac1e3ea}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f996e6b4-3043-4fed-a35b-95c9ea2ce1c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6979557e-5fc3-4050-89b7-3bffc5a96e61}, !- Handle
  Node 860,                               !- Name
  {f996e6b4-3043-4fed-a35b-95c9ea2ce1c7}, !- Inlet Port
  {6d2610c7-6447-4d57-8cf3-fec00c01140c}; !- Outlet Port

OS:Node,
  {891667ca-274c-4107-84cd-356d56660260}, !- Handle
  Node 861,                               !- Name
  {03ae0d7c-9700-4484-a377-c296a4a07379}, !- Inlet Port
  {e0aab566-336e-4dc6-a5c1-d99652f0933d}; !- Outlet Port

OS:Connection,
  {6d2610c7-6447-4d57-8cf3-fec00c01140c}, !- Handle
  {e955911d-9855-461a-a3d1-4f31e0452f2d}, !- Name
  {6979557e-5fc3-4050-89b7-3bffc5a96e61}, !- Source Object
  3,                                      !- Outlet Port
  {ededbaef-6fba-42a1-8d16-8f1cf27fab26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03ae0d7c-9700-4484-a377-c296a4a07379}, !- Handle
  {2b77b01e-f3bb-414e-92ce-591c3189675f}, !- Name
  {dc9c1701-0fad-47a1-ba59-82ba84ce220e}, !- Source Object
  12,                                     !- Outlet Port
  {891667ca-274c-4107-84cd-356d56660260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0aab566-336e-4dc6-a5c1-d99652f0933d}, !- Handle
  {0d1b595a-351b-4cde-8020-1feb36f3fd85}, !- Name
  {891667ca-274c-4107-84cd-356d56660260}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {44237ad5-eb60-4b9f-ba4a-6351ce235606}, !- Handle
  Node 862,                               !- Name
  {d051b0b9-dc0c-4d2e-a3e5-e23cce8fa69f}, !- Inlet Port
  {3b1cdbdb-7fae-45fd-a608-c3fb269ea7aa}; !- Outlet Port

OS:Connection,
  {d051b0b9-dc0c-4d2e-a3e5-e23cce8fa69f}, !- Handle
  {d0ba9e58-dd82-4fde-997a-5ff54911ffe9}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  48,                                     !- Outlet Port
  {44237ad5-eb60-4b9f-ba4a-6351ce235606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1cdbdb-7fae-45fd-a608-c3fb269ea7aa}, !- Handle
  {87acfc13-c736-4421-9b4b-cd2fcb779159}, !- Name
  {44237ad5-eb60-4b9f-ba4a-6351ce235606}, !- Source Object
  3,                                      !- Outlet Port
  {8dee0ea2-91ff-45e4-8fe8-8490d56eb57a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f996e6b4-3043-4fed-a35b-95c9ea2ce1c7}, !- Handle
  {319d6123-df4b-48ed-9c53-9c04e540fdca}, !- Name
  {8dee0ea2-91ff-45e4-8fe8-8490d56eb57a}, !- Source Object
  12,                                     !- Outlet Port
  {6979557e-5fc3-4050-89b7-3bffc5a96e61}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4429a47a-a335-4b17-b1f9-bba478b3b8bc}, !- Handle
  Main Level Lobby Quad B AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1011.30539361931,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {707c228c-28ef-4576-bdfa-2f37eb24949e}, !- Handle
  Main Level Lobby Quad B AHU Winter Design Day Load, !- Name
  {4429a47a-a335-4b17-b1f9-bba478b3b8bc}, !- Other Equipment Definition Name
  {586ca198-6080-4351-837a-0a8d3bf23b3c}, !- Space or SpaceType Name
  {db9248aa-f492-46aa-a673-32a20e5a9c19}; !- Schedule Name

OS:Schedule:Ruleset,
  {db9248aa-f492-46aa-a673-32a20e5a9c19}, !- Handle
  NE_Ops Main Level Lobby Quad B AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {d50b5203-2dec-4ca4-b360-761d0b7a7a58}, !- Default Day Schedule Name
  {c4b1c780-7d51-4106-854f-d05d357f08e7}, !- Summer Design Day Schedule Name
  {028b4d07-8448-443a-9e2e-be888c0a76df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d50b5203-2dec-4ca4-b360-761d0b7a7a58}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4b1c780-7d51-4106-854f-d05d357f08e7}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {028b4d07-8448-443a-9e2e-be888c0a76df}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d3359fd-49be-4cf0-9f07-0fdeaf853ed8}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 8, !- Name
  {db9248aa-f492-46aa-a673-32a20e5a9c19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a44a720e-7106-4fc5-8a09-ac12020eaa21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a44a720e-7106-4fc5-8a09-ac12020eaa21}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 8, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2059534a-b509-4a5f-8539-2df2ae27a60e}, !- Handle
  Main Level Lobby Quad B VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {631dabe8-a7cb-44be-af5a-7243bb56a4e8}, !- Water Inlet Node Name
  {2cb40495-37d8-42ae-9193-a556fa9bcc8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd38e4f2-eb43-4b75-872f-bb6c410db14f}, !- Handle
  Node 863,                               !- Name
  {4330f2c3-0cd0-4173-96a7-dba6fea3d1aa}, !- Inlet Port
  {631dabe8-a7cb-44be-af5a-7243bb56a4e8}; !- Outlet Port

OS:Connection,
  {4330f2c3-0cd0-4173-96a7-dba6fea3d1aa}, !- Handle
  {d25428d8-83e5-476d-b53c-83ec2cfd8102}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  112,                                    !- Outlet Port
  {dd38e4f2-eb43-4b75-872f-bb6c410db14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76291281-9ee6-4dc9-805b-01d887508189}, !- Handle
  Node 864,                               !- Name
  {2cb40495-37d8-42ae-9193-a556fa9bcc8d}, !- Inlet Port
  {7131e38d-df9f-4ed3-9db7-e469db149cfd}; !- Outlet Port

OS:Connection,
  {631dabe8-a7cb-44be-af5a-7243bb56a4e8}, !- Handle
  {210c5ab0-987f-4488-8176-62bc4b6907f2}, !- Name
  {dd38e4f2-eb43-4b75-872f-bb6c410db14f}, !- Source Object
  3,                                      !- Outlet Port
  {2059534a-b509-4a5f-8539-2df2ae27a60e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cb40495-37d8-42ae-9193-a556fa9bcc8d}, !- Handle
  {43f9432d-9fb0-444c-bd65-05c354c87e42}, !- Name
  {2059534a-b509-4a5f-8539-2df2ae27a60e}, !- Source Object
  6,                                      !- Outlet Port
  {76291281-9ee6-4dc9-805b-01d887508189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7131e38d-df9f-4ed3-9db7-e469db149cfd}, !- Handle
  {7460978d-f772-4fbe-8c9a-34c6a36926cf}, !- Name
  {76291281-9ee6-4dc9-805b-01d887508189}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {448de6dd-98d4-4570-aad2-cfec1d6e294a}, !- Handle
  Controller Water Coil 117,              !- Name
  {2059534a-b509-4a5f-8539-2df2ae27a60e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {dd38e4f2-eb43-4b75-872f-bb6c410db14f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90c1eb02-05db-4b45-a3a1-d2e17182f7fb}, !- Handle
  Main Level Lobby Quad B VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {c29030ed-8b34-4f79-9f60-54d1906d0cbd}, !- Air Inlet Node Name
  0.606783236171586,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2059534a-b509-4a5f-8539-2df2ae27a60e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {589bf706-f1a4-4c6d-83d1-01dc34f1c9b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a8a8fca-ac6e-47c8-b809-77234f063567}, !- Handle
  Node 865,                               !- Name
  {589bf706-f1a4-4c6d-83d1-01dc34f1c9b3}, !- Inlet Port
  {7ad86a0d-adf7-47b3-a353-ecfbcaecdbd4}; !- Outlet Port

OS:Node,
  {cb8fa5f3-a197-47ce-a6c3-87f61fc62ab0}, !- Handle
  Node 866,                               !- Name
  {fad100e1-b59c-4261-9ddb-72ccd91e1c53}, !- Inlet Port
  {b949742f-9939-4b1a-960f-95c45697ae40}; !- Outlet Port

OS:Connection,
  {7ad86a0d-adf7-47b3-a353-ecfbcaecdbd4}, !- Handle
  {d36c37a7-d7c2-44d7-bc63-d3e8c4cc3f8a}, !- Name
  {7a8a8fca-ac6e-47c8-b809-77234f063567}, !- Source Object
  3,                                      !- Outlet Port
  {5633c7b3-970c-48f3-af8a-cfc110b0ba42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad100e1-b59c-4261-9ddb-72ccd91e1c53}, !- Handle
  {82de5220-ee7f-4686-9795-ad17529fd72b}, !- Name
  {de9507f0-57af-46f0-a9e0-e28e40b22b3d}, !- Source Object
  12,                                     !- Outlet Port
  {cb8fa5f3-a197-47ce-a6c3-87f61fc62ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b949742f-9939-4b1a-960f-95c45697ae40}, !- Handle
  {83bf1e7b-0cd8-4005-b44e-c7593e4406ea}, !- Name
  {cb8fa5f3-a197-47ce-a6c3-87f61fc62ab0}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {33f4cb53-5942-40c0-8f0f-1f30acdc73d3}, !- Handle
  Node 867,                               !- Name
  {fb13d039-0131-41af-99f0-2c097a482491}, !- Inlet Port
  {c29030ed-8b34-4f79-9f60-54d1906d0cbd}; !- Outlet Port

OS:Connection,
  {fb13d039-0131-41af-99f0-2c097a482491}, !- Handle
  {231d8478-305d-463f-9fe5-2e26ebdd52ea}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  10,                                     !- Outlet Port
  {33f4cb53-5942-40c0-8f0f-1f30acdc73d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29030ed-8b34-4f79-9f60-54d1906d0cbd}, !- Handle
  {2a2c25a0-4c74-4710-9804-43ee9b305934}, !- Name
  {33f4cb53-5942-40c0-8f0f-1f30acdc73d3}, !- Source Object
  3,                                      !- Outlet Port
  {90c1eb02-05db-4b45-a3a1-d2e17182f7fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {589bf706-f1a4-4c6d-83d1-01dc34f1c9b3}, !- Handle
  {6395bbea-d100-4a02-b1af-24ff6f9550ec}, !- Name
  {90c1eb02-05db-4b45-a3a1-d2e17182f7fb}, !- Source Object
  12,                                     !- Outlet Port
  {7a8a8fca-ac6e-47c8-b809-77234f063567}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {7acdeb61-e175-4855-b32c-499e0d4049a1}, !- Handle
  Concourse Level Lobby CR311 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1179.8686075,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3c0c8da8-dddc-4e9f-8732-b7d0274e5fd8}, !- Handle
  Concourse Level Lobby CR311 AHU Winter Design Day Load, !- Name
  {7acdeb61-e175-4855-b32c-499e0d4049a1}, !- Other Equipment Definition Name
  {ce6b24c8-0d7d-4f67-9755-3e8f6e67fa59}, !- Space or SpaceType Name
  {453d2bc1-e339-46d8-ae82-01cf14e138bd}; !- Schedule Name

OS:Schedule:Ruleset,
  {453d2bc1-e339-46d8-ae82-01cf14e138bd}, !- Handle
  NE_Ops Concourse Level Lobby CR311 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {705dae40-ba44-44f6-9a23-c12185e724c2}, !- Default Day Schedule Name
  {30755027-53fd-482b-ba1c-b8936e842e23}, !- Summer Design Day Schedule Name
  {03500c6c-b505-42d8-b0ab-c0ce35800a02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {705dae40-ba44-44f6-9a23-c12185e724c2}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30755027-53fd-482b-ba1c-b8936e842e23}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03500c6c-b505-42d8-b0ab-c0ce35800a02}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac996f5b-cf65-4cc4-b0be-1dd7d2a8b566}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 13, !- Name
  {453d2bc1-e339-46d8-ae82-01cf14e138bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc38d769-51c9-4681-bfdd-75edc7064393}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc38d769-51c9-4681-bfdd-75edc7064393}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 13, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {58bc6e11-7885-415e-8741-d28fc50b530e}, !- Handle
  Concourse Level Lobby CR311 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {093fcef7-6bed-4ed2-822b-b15bb946407f}, !- Water Inlet Node Name
  {b4959446-6d23-415c-b3ae-096451dce9b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5ad6be7-2a96-4fdf-a44c-e1937a13bdfe}, !- Handle
  Node 868,                               !- Name
  {7a7084b5-534d-4095-ba13-0b74254a465c}, !- Inlet Port
  {093fcef7-6bed-4ed2-822b-b15bb946407f}; !- Outlet Port

OS:Connection,
  {7a7084b5-534d-4095-ba13-0b74254a465c}, !- Handle
  {76af485c-7696-47c1-9bce-bf0437cca010}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  113,                                    !- Outlet Port
  {d5ad6be7-2a96-4fdf-a44c-e1937a13bdfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {612c4234-2e4b-45cb-84fa-672e86ad6093}, !- Handle
  Node 869,                               !- Name
  {b4959446-6d23-415c-b3ae-096451dce9b3}, !- Inlet Port
  {472c56a3-8b8d-4a5b-aa0a-9f6ce4a34ebf}; !- Outlet Port

OS:Connection,
  {093fcef7-6bed-4ed2-822b-b15bb946407f}, !- Handle
  {fcff8acf-2022-4610-a01e-6ee4b226d554}, !- Name
  {d5ad6be7-2a96-4fdf-a44c-e1937a13bdfe}, !- Source Object
  3,                                      !- Outlet Port
  {58bc6e11-7885-415e-8741-d28fc50b530e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4959446-6d23-415c-b3ae-096451dce9b3}, !- Handle
  {0afe5a34-9bca-4030-a635-f816710002de}, !- Name
  {58bc6e11-7885-415e-8741-d28fc50b530e}, !- Source Object
  6,                                      !- Outlet Port
  {612c4234-2e4b-45cb-84fa-672e86ad6093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472c56a3-8b8d-4a5b-aa0a-9f6ce4a34ebf}, !- Handle
  {100003aa-c706-4c63-8dad-ecc368248235}, !- Name
  {612c4234-2e4b-45cb-84fa-672e86ad6093}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8a333134-9b14-4b22-878e-fd69478c7290}, !- Handle
  Controller Water Coil 118,              !- Name
  {58bc6e11-7885-415e-8741-d28fc50b530e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d5ad6be7-2a96-4fdf-a44c-e1937a13bdfe}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5061122-ef37-4862-b909-8cb8d1bb9cbe}, !- Handle
  Concourse Level Lobby CR311 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3127a6ec-7a3c-4d83-855c-325647a05321}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58bc6e11-7885-415e-8741-d28fc50b530e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54fec83d-b361-4639-a55b-87072f43bd50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34f3c290-3f94-4d32-9454-78ef3e9b252c}, !- Handle
  Node 870,                               !- Name
  {54fec83d-b361-4639-a55b-87072f43bd50}, !- Inlet Port
  {8e0ab107-d304-42be-bcc9-366dc0a92a68}; !- Outlet Port

OS:Node,
  {3dc9fb93-9ff5-4012-9617-96fa30926d26}, !- Handle
  Node 871,                               !- Name
  {6e41797a-cbc2-420c-92c1-3bdcca43265d}, !- Inlet Port
  {77ce8652-52fb-4330-b43f-5be2929ad202}; !- Outlet Port

OS:Connection,
  {8e0ab107-d304-42be-bcc9-366dc0a92a68}, !- Handle
  {0a2f1e8b-4676-4d62-bf41-d601893c0c52}, !- Name
  {34f3c290-3f94-4d32-9454-78ef3e9b252c}, !- Source Object
  3,                                      !- Outlet Port
  {584856e2-cb60-436d-adad-bf18d6c87e9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e41797a-cbc2-420c-92c1-3bdcca43265d}, !- Handle
  {1b5f15e7-4b7f-4e2d-929c-6cd627d988fa}, !- Name
  {e286e098-dd3b-41f8-8eba-cde390172b0c}, !- Source Object
  12,                                     !- Outlet Port
  {3dc9fb93-9ff5-4012-9617-96fa30926d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ce8652-52fb-4330-b43f-5be2929ad202}, !- Handle
  {98b6a953-f100-4771-9b50-cd4799311a57}, !- Name
  {3dc9fb93-9ff5-4012-9617-96fa30926d26}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6c3a9883-fb7a-45ed-ac85-7c494edbf414}, !- Handle
  Node 872,                               !- Name
  {d1e91297-5ef0-4c34-80d5-62f17eba2705}, !- Inlet Port
  {3127a6ec-7a3c-4d83-855c-325647a05321}; !- Outlet Port

OS:Connection,
  {d1e91297-5ef0-4c34-80d5-62f17eba2705}, !- Handle
  {def1d22e-f2a4-4d27-9c96-22734422f246}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  15,                                     !- Outlet Port
  {6c3a9883-fb7a-45ed-ac85-7c494edbf414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3127a6ec-7a3c-4d83-855c-325647a05321}, !- Handle
  {f8b9279a-2274-4cb8-b597-124d653e0934}, !- Name
  {6c3a9883-fb7a-45ed-ac85-7c494edbf414}, !- Source Object
  3,                                      !- Outlet Port
  {b5061122-ef37-4862-b909-8cb8d1bb9cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54fec83d-b361-4639-a55b-87072f43bd50}, !- Handle
  {a23a06d8-2f0e-44cc-a81c-c32b2c27fbcb}, !- Name
  {b5061122-ef37-4862-b909-8cb8d1bb9cbe}, !- Source Object
  12,                                     !- Outlet Port
  {34f3c290-3f94-4d32-9454-78ef3e9b252c}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9667f60a-3892-4532-9265-dc64b8cd2b02}, !- Handle
  Field Level Office 128BC AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -393.289535833333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {90247815-0a22-4abe-a7ad-4cb2dd0fd4d0}, !- Handle
  Field Level Office 128BC AHU Winter Design Day Load, !- Name
  {9667f60a-3892-4532-9265-dc64b8cd2b02}, !- Other Equipment Definition Name
  {74e3c27a-8d1f-4a05-b0d7-9d33be56df24}, !- Space or SpaceType Name
  {9ec6bc14-1cca-4b3d-9a41-70312b49f8ab}; !- Schedule Name

OS:Schedule:Ruleset,
  {9ec6bc14-1cca-4b3d-9a41-70312b49f8ab}, !- Handle
  NE_Ops Field Level Office 128BC AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {0868048d-86bf-4e16-8ef2-3fa129f6bfa1}, !- Default Day Schedule Name
  {4c70a44e-b428-47f8-a275-1bc91b55e7e1}, !- Summer Design Day Schedule Name
  {7ddcff75-cca8-4d7b-bc2c-8399cd55f956}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0868048d-86bf-4e16-8ef2-3fa129f6bfa1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4c70a44e-b428-47f8-a275-1bc91b55e7e1}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7ddcff75-cca8-4d7b-bc2c-8399cd55f956}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {947c0f6e-3087-4b77-906c-56058bb7326b}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 36, !- Name
  {9ec6bc14-1cca-4b3d-9a41-70312b49f8ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dab733a-da99-423d-84d5-ac320be405b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dab733a-da99-423d-84d5-ac320be405b8}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 36, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {bbc36f0f-9869-47e3-9018-031450071f3f}, !- Handle
  Field Level Office 128BC VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb76fa6a-c766-483d-8385-8a0a437a5519}, !- Water Inlet Node Name
  {7bc24484-b8bc-472a-bd74-d11bfd5d532f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7191591722222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dc801a2-7a73-4a80-8ce1-cd11219290cd}, !- Handle
  Node 873,                               !- Name
  {3b151673-83ec-42ac-b475-17e8fcd08a0a}, !- Inlet Port
  {cb76fa6a-c766-483d-8385-8a0a437a5519}; !- Outlet Port

OS:Connection,
  {3b151673-83ec-42ac-b475-17e8fcd08a0a}, !- Handle
  {2323c365-86f7-4939-b29b-658c62b164d1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  114,                                    !- Outlet Port
  {4dc801a2-7a73-4a80-8ce1-cd11219290cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7288fa8f-f4b2-4690-878d-bb1be2e213b6}, !- Handle
  Node 874,                               !- Name
  {7bc24484-b8bc-472a-bd74-d11bfd5d532f}, !- Inlet Port
  {ad732452-c8c6-4cfd-aebb-d5a2564a25d5}; !- Outlet Port

OS:Connection,
  {cb76fa6a-c766-483d-8385-8a0a437a5519}, !- Handle
  {87d2fc6c-30a5-48f4-9ea3-6d9149642616}, !- Name
  {4dc801a2-7a73-4a80-8ce1-cd11219290cd}, !- Source Object
  3,                                      !- Outlet Port
  {bbc36f0f-9869-47e3-9018-031450071f3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bc24484-b8bc-472a-bd74-d11bfd5d532f}, !- Handle
  {2e6c2af7-aaf0-45fe-be64-9ef0c976682b}, !- Name
  {bbc36f0f-9869-47e3-9018-031450071f3f}, !- Source Object
  6,                                      !- Outlet Port
  {7288fa8f-f4b2-4690-878d-bb1be2e213b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad732452-c8c6-4cfd-aebb-d5a2564a25d5}, !- Handle
  {040e2679-4cd0-45a8-ab89-8fc1847cda64}, !- Name
  {7288fa8f-f4b2-4690-878d-bb1be2e213b6}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b8d002b8-943b-4551-a4c8-cccd6959e50f}, !- Handle
  Controller Water Coil 119,              !- Name
  {bbc36f0f-9869-47e3-9018-031450071f3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4dc801a2-7a73-4a80-8ce1-cd11219290cd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9698588a-6829-4436-be75-9437463ebeb1}, !- Handle
  Field Level Office 128BC VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d65f188f-d197-439f-b714-cb524b1d0038}, !- Air Inlet Node Name
  0.2359737215,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbc36f0f-9869-47e3-9018-031450071f3f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92bd9265-f18e-4457-a4bc-da6838e9db33}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36ca2663-5122-40b6-8013-ed6ab4074966}, !- Handle
  Node 875,                               !- Name
  {92bd9265-f18e-4457-a4bc-da6838e9db33}, !- Inlet Port
  {9d8976bf-1c34-429e-b026-0985fda10b3c}; !- Outlet Port

OS:Node,
  {3de062a7-5b7c-4873-9d88-aa5b73445906}, !- Handle
  Node 876,                               !- Name
  {769a2700-d0c1-4932-81f7-ca2a331c6ddb}, !- Inlet Port
  {8582dbf6-8a1d-4d7c-a96b-036b2feaf9eb}; !- Outlet Port

OS:Connection,
  {9d8976bf-1c34-429e-b026-0985fda10b3c}, !- Handle
  {d99cb14f-b468-4879-84e0-f7cebbb74934}, !- Name
  {36ca2663-5122-40b6-8013-ed6ab4074966}, !- Source Object
  3,                                      !- Outlet Port
  {fb31f0a5-61b8-4b24-869f-625aecb28c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {769a2700-d0c1-4932-81f7-ca2a331c6ddb}, !- Handle
  {49f26146-b58e-4e46-91b1-92ab995242fd}, !- Name
  {e3f02751-e988-441d-94ed-14236b85daf8}, !- Source Object
  12,                                     !- Outlet Port
  {3de062a7-5b7c-4873-9d88-aa5b73445906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8582dbf6-8a1d-4d7c-a96b-036b2feaf9eb}, !- Handle
  {11d907cd-f4dd-4afb-b98e-92bb9ffbb2ba}, !- Name
  {3de062a7-5b7c-4873-9d88-aa5b73445906}, !- Source Object
  3,                                      !- Outlet Port
  {e4370e7d-283e-4ee8-aecb-3985c47142f9}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2b0906ee-5079-4d4d-8fdf-785d902cff8d}, !- Handle
  Node 877,                               !- Name
  {425c6669-d800-4c51-b733-7762443f016d}, !- Inlet Port
  {d65f188f-d197-439f-b714-cb524b1d0038}; !- Outlet Port

OS:Connection,
  {425c6669-d800-4c51-b733-7762443f016d}, !- Handle
  {0182da91-3082-4afe-8dd6-f7476c94e83d}, !- Name
  {1d9e7621-6d2c-403a-aca9-d2b5ae11decc}, !- Source Object
  25,                                     !- Outlet Port
  {2b0906ee-5079-4d4d-8fdf-785d902cff8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65f188f-d197-439f-b714-cb524b1d0038}, !- Handle
  {40b71261-2f9e-47ad-81ba-7688297bce7b}, !- Name
  {2b0906ee-5079-4d4d-8fdf-785d902cff8d}, !- Source Object
  3,                                      !- Outlet Port
  {9698588a-6829-4436-be75-9437463ebeb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92bd9265-f18e-4457-a4bc-da6838e9db33}, !- Handle
  {7c0ec169-9525-4ba0-8a24-31aa5c9ecf56}, !- Name
  {9698588a-6829-4436-be75-9437463ebeb1}, !- Source Object
  12,                                     !- Outlet Port
  {36ca2663-5122-40b6-8013-ed6ab4074966}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {b9e933d2-2663-4472-adce-e77b38ae75ff}, !- Handle
  Field Level Locker Player 107 BC AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -8259.0802525,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b63b0fba-184f-4b55-9f4c-b3531e547d63}, !- Handle
  Field Level Locker Player 107 BC AHU Winter Design Day Load, !- Name
  {b9e933d2-2663-4472-adce-e77b38ae75ff}, !- Other Equipment Definition Name
  {a5542eca-edcb-4430-abe2-3688e07f2a99}, !- Space or SpaceType Name
  {8562db28-31e5-4cb8-b3d3-7abb03137139}; !- Schedule Name

OS:Schedule:Ruleset,
  {8562db28-31e5-4cb8-b3d3-7abb03137139}, !- Handle
  NE_Ops Field Level Locker Player 107 BC AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e9b3c9b1-7626-481f-b2b8-e0eb8d697b29}, !- Default Day Schedule Name
  {7f68a6ac-2530-4fe4-8226-e53265aad178}, !- Summer Design Day Schedule Name
  {4a3a9bd9-da01-4e69-b87d-8f48c42daf75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9b3c9b1-7626-481f-b2b8-e0eb8d697b29}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7f68a6ac-2530-4fe4-8226-e53265aad178}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4a3a9bd9-da01-4e69-b87d-8f48c42daf75}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {72ae3c58-2e0b-4626-ba4a-538d5dbbe992}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 37, !- Name
  {8562db28-31e5-4cb8-b3d3-7abb03137139}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc11f117-0c49-4796-a7ae-e3c4a9f70c99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc11f117-0c49-4796-a7ae-e3c4a9f70c99}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 37, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {59d1a7e0-28c8-4c1f-8d58-81d0d597ec9b}, !- Handle
  Field Level Locker Player 107 BC VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11bddf90-d4a0-47cf-825c-bdab76e3d48b}, !- Water Inlet Node Name
  {83c517fd-7782-4668-80b3-008c2a896089}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35.0296504222222,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6454b52-a658-41c6-8662-62a4473b6ff6}, !- Handle
  Node 878,                               !- Name
  {76ae8c37-ceda-41e3-a145-42247c6193d6}, !- Inlet Port
  {11bddf90-d4a0-47cf-825c-bdab76e3d48b}; !- Outlet Port

OS:Connection,
  {76ae8c37-ceda-41e3-a145-42247c6193d6}, !- Handle
  {35ab1c6b-1840-4a15-bfd1-b3973a443519}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  115,                                    !- Outlet Port
  {a6454b52-a658-41c6-8662-62a4473b6ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c44fa20-a213-493f-8894-0c4cc5cf674a}, !- Handle
  Node 879,                               !- Name
  {83c517fd-7782-4668-80b3-008c2a896089}, !- Inlet Port
  {82e43903-51fd-49f0-b03e-2e227ac3f92f}; !- Outlet Port

OS:Connection,
  {11bddf90-d4a0-47cf-825c-bdab76e3d48b}, !- Handle
  {f5f98981-d501-4596-8f05-90f6fc751974}, !- Name
  {a6454b52-a658-41c6-8662-62a4473b6ff6}, !- Source Object
  3,                                      !- Outlet Port
  {59d1a7e0-28c8-4c1f-8d58-81d0d597ec9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83c517fd-7782-4668-80b3-008c2a896089}, !- Handle
  {fcd9c559-f717-48c9-a23b-e53ea517e74b}, !- Name
  {59d1a7e0-28c8-4c1f-8d58-81d0d597ec9b}, !- Source Object
  6,                                      !- Outlet Port
  {9c44fa20-a213-493f-8894-0c4cc5cf674a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e43903-51fd-49f0-b03e-2e227ac3f92f}, !- Handle
  {6df493c4-bedd-42fe-ac52-c73a0e51845e}, !- Name
  {9c44fa20-a213-493f-8894-0c4cc5cf674a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {43127663-1be5-49ab-b431-c9c95fc64145}, !- Handle
  Controller Water Coil 120,              !- Name
  {59d1a7e0-28c8-4c1f-8d58-81d0d597ec9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a6454b52-a658-41c6-8662-62a4473b6ff6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cf1a31d-5246-4bb8-b7ef-9abfe175fe9a}, !- Handle
  Field Level Locker Player 107 BC VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {71d12332-b56f-4989-a4e3-5eddf8397eef}, !- Air Inlet Node Name
  0.9910896303,                           !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {6f14abf8-2931-4b02-9ccf-222d80b8c91a}, !- Minimum Air Flow Fraction Schedule Name
  {59d1a7e0-28c8-4c1f-8d58-81d0d597ec9b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {941a807e-87e2-4146-8dac-c307f392223a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {6f14abf8-2931-4b02-9ccf-222d80b8c91a}, !- Handle
  NE_Ops Field Level Locker Player 107 BC Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {161e7297-b1d2-4a7a-9ea7-18be8aa919dc}, !- Default Day Schedule Name
  {52824ece-9e16-444b-bcdf-eb5a119e7f52}, !- Summer Design Day Schedule Name
  {7acfccbb-74cc-4c25-9416-cfe559017cef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {161e7297-b1d2-4a7a-9ea7-18be8aa919dc}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {52824ece-9e16-444b-bcdf-eb5a119e7f52}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7acfccbb-74cc-4c25-9416-cfe559017cef}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6b15a21c-8ddb-426c-a7b0-3a05a66536e9}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 6, !- Name
  {6f14abf8-2931-4b02-9ccf-222d80b8c91a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f77b2a65-fd49-4b8b-90f9-cbd607e6da62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f77b2a65-fd49-4b8b-90f9-cbd607e6da62}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 6, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {9b106fba-52f9-4285-b27e-8b22de379ef3}, !- Handle
  Node 880,                               !- Name
  {941a807e-87e2-4146-8dac-c307f392223a}, !- Inlet Port
  {eff34a92-c7ef-433d-a5b2-e2cb3f22bc8a}; !- Outlet Port

OS:Node,
  {84d737c5-3f9e-47ba-98c9-1a7ac97c187a}, !- Handle
  Node 881,                               !- Name
  {2f31ced2-7693-4de1-8704-be4c61d38648}, !- Inlet Port
  {82c44d1c-4dc1-4dc5-b20e-fa500702f7c5}; !- Outlet Port

OS:Connection,
  {eff34a92-c7ef-433d-a5b2-e2cb3f22bc8a}, !- Handle
  {020b4dbc-5537-40ff-a1bb-e740f3c623af}, !- Name
  {9b106fba-52f9-4285-b27e-8b22de379ef3}, !- Source Object
  3,                                      !- Outlet Port
  {638f102f-797d-4d9b-95f3-b28b9de0b108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f31ced2-7693-4de1-8704-be4c61d38648}, !- Handle
  {7b6df698-cfbe-4439-a823-70b0552f5476}, !- Name
  {e7d1c5d5-37d2-42ca-acae-19c7c46a38a6}, !- Source Object
  12,                                     !- Outlet Port
  {84d737c5-3f9e-47ba-98c9-1a7ac97c187a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c44d1c-4dc1-4dc5-b20e-fa500702f7c5}, !- Handle
  {ed8f8611-fe96-4e08-a963-509f60f9c969}, !- Name
  {84d737c5-3f9e-47ba-98c9-1a7ac97c187a}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df7af7ff-e952-44a9-8b09-d3b7380540c2}, !- Handle
  Node 882,                               !- Name
  {ad0fb6c6-23cb-434e-b496-21bf91d81d0a}, !- Inlet Port
  {71d12332-b56f-4989-a4e3-5eddf8397eef}; !- Outlet Port

OS:Connection,
  {ad0fb6c6-23cb-434e-b496-21bf91d81d0a}, !- Handle
  {d2362c2a-07ba-428e-b866-fc3307af5a68}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  8,                                      !- Outlet Port
  {df7af7ff-e952-44a9-8b09-d3b7380540c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d12332-b56f-4989-a4e3-5eddf8397eef}, !- Handle
  {df8b36ee-c08e-49f6-a293-febab40c0b05}, !- Name
  {df7af7ff-e952-44a9-8b09-d3b7380540c2}, !- Source Object
  3,                                      !- Outlet Port
  {5cf1a31d-5246-4bb8-b7ef-9abfe175fe9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {941a807e-87e2-4146-8dac-c307f392223a}, !- Handle
  {3db0bb12-428b-4774-8b61-96307c900a2e}, !- Name
  {5cf1a31d-5246-4bb8-b7ef-9abfe175fe9a}, !- Source Object
  12,                                     !- Outlet Port
  {9b106fba-52f9-4285-b27e-8b22de379ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {50974980-9a7f-4539-b1ab-faf775d01397}, !- Handle
  Coaches Level Office 430-433 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -275.302675083333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a9eacf46-132e-40ad-a5f2-9c9a369e55f4}, !- Handle
  Coaches Level Office 430-433 AHU Winter Design Day Load, !- Name
  {50974980-9a7f-4539-b1ab-faf775d01397}, !- Other Equipment Definition Name
  {d5afc52a-22a8-4e21-9eac-9b6ba479e10b}, !- Space or SpaceType Name
  {a38db3c3-8a72-45ff-8521-58fd4eae9882}; !- Schedule Name

OS:Schedule:Ruleset,
  {a38db3c3-8a72-45ff-8521-58fd4eae9882}, !- Handle
  NE_Ops Coaches Level Office 430-433 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {94b247fe-03c1-48bd-935d-49ea8ace39e5}, !- Default Day Schedule Name
  {0b91a806-4005-46f3-9d5f-5e4b2e9dcaf4}, !- Summer Design Day Schedule Name
  {f41ecc19-b610-4e4e-aae4-3345b686f76d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94b247fe-03c1-48bd-935d-49ea8ace39e5}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 47, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0b91a806-4005-46f3-9d5f-5e4b2e9dcaf4}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 47, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f41ecc19-b610-4e4e-aae4-3345b686f76d}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 47, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caf864f7-adab-4f8d-be8e-e2d4e5d2ec89}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 47, !- Name
  {a38db3c3-8a72-45ff-8521-58fd4eae9882}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {288cec53-185a-40f1-8c26-a425e20d9bff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {288cec53-185a-40f1-8c26-a425e20d9bff}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 47, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {822fcf75-e348-424a-bf54-405e4b036b4c}, !- Handle
  Coaches Level Office 430-433 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ef95285-a186-4f8c-8fb7-6961713d8cd1}, !- Water Inlet Node Name
  {f05fc496-f11f-49ba-809e-7a7bce2314a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0af2d76a-48f4-4942-8983-6a029b64a19d}, !- Handle
  Node 883,                               !- Name
  {c2870c4a-91da-4eab-ac5e-2df7cc266c8b}, !- Inlet Port
  {6ef95285-a186-4f8c-8fb7-6961713d8cd1}; !- Outlet Port

OS:Connection,
  {c2870c4a-91da-4eab-ac5e-2df7cc266c8b}, !- Handle
  {3219886e-a723-4373-a85b-8b4ad47c65f7}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  116,                                    !- Outlet Port
  {0af2d76a-48f4-4942-8983-6a029b64a19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa2e3339-85db-4609-a366-d4e5209477e1}, !- Handle
  Node 884,                               !- Name
  {f05fc496-f11f-49ba-809e-7a7bce2314a0}, !- Inlet Port
  {eb823e93-5816-467e-bae1-b15f0c4629fb}; !- Outlet Port

OS:Connection,
  {6ef95285-a186-4f8c-8fb7-6961713d8cd1}, !- Handle
  {98ce89fc-614b-484c-85ee-f9e2c9247b73}, !- Name
  {0af2d76a-48f4-4942-8983-6a029b64a19d}, !- Source Object
  3,                                      !- Outlet Port
  {822fcf75-e348-424a-bf54-405e4b036b4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f05fc496-f11f-49ba-809e-7a7bce2314a0}, !- Handle
  {6df26dd1-88e6-47b2-beda-ec93d0a6f215}, !- Name
  {822fcf75-e348-424a-bf54-405e4b036b4c}, !- Source Object
  6,                                      !- Outlet Port
  {aa2e3339-85db-4609-a366-d4e5209477e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb823e93-5816-467e-bae1-b15f0c4629fb}, !- Handle
  {a7b49bc6-c40e-42b0-8881-815ba370fd0a}, !- Name
  {aa2e3339-85db-4609-a366-d4e5209477e1}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {76b9eb1f-51ad-448d-9c70-9cea9edc7295}, !- Handle
  Controller Water Coil 121,              !- Name
  {822fcf75-e348-424a-bf54-405e4b036b4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0af2d76a-48f4-4942-8983-6a029b64a19d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef797fd5-5d1d-4e57-bef5-6cf0293005da}, !- Handle
  Coaches Level Office 430-433 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {57291b4b-f150-4932-8da8-8101501f75a8}, !- Air Inlet Node Name
  0.16518160505,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {822fcf75-e348-424a-bf54-405e4b036b4c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf99e313-bbf0-4dfa-b389-64532d1805bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f93b923-8885-4897-a3dd-ec29db6ed6c4}, !- Handle
  Node 885,                               !- Name
  {cf99e313-bbf0-4dfa-b389-64532d1805bd}, !- Inlet Port
  {44c49ea1-7d0f-4af6-ba72-0176c2b5acff}; !- Outlet Port

OS:Node,
  {27535ade-dcd5-4612-841c-03abe32ed290}, !- Handle
  Node 886,                               !- Name
  {8364d2fb-eda6-4076-8b60-e2353b099c97}, !- Inlet Port
  {30b82126-31a0-4b76-818f-7c0bcdb05b1d}; !- Outlet Port

OS:Connection,
  {44c49ea1-7d0f-4af6-ba72-0176c2b5acff}, !- Handle
  {c35b6167-3c63-498f-83ff-33afd660e4b0}, !- Name
  {7f93b923-8885-4897-a3dd-ec29db6ed6c4}, !- Source Object
  3,                                      !- Outlet Port
  {b0a3d089-7511-4d3c-87f9-ed7a84e53a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8364d2fb-eda6-4076-8b60-e2353b099c97}, !- Handle
  {280fe132-9744-47d7-b469-f1d7e5d049c2}, !- Name
  {e88dfbdc-3855-4354-9375-1a127d810d4d}, !- Source Object
  12,                                     !- Outlet Port
  {27535ade-dcd5-4612-841c-03abe32ed290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b82126-31a0-4b76-818f-7c0bcdb05b1d}, !- Handle
  {030fc7a3-8adb-4025-9a8f-35539b952f7c}, !- Name
  {27535ade-dcd5-4612-841c-03abe32ed290}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {0b4cfcad-0c28-43cb-8b2a-a029588f5eed}, !- Handle
  Node 887,                               !- Name
  {198d14d9-576d-4bf5-abae-2b155d2053fe}, !- Inlet Port
  {57291b4b-f150-4932-8da8-8101501f75a8}; !- Outlet Port

OS:Connection,
  {198d14d9-576d-4bf5-abae-2b155d2053fe}, !- Handle
  {278152e1-d900-454c-b9cb-7f9ef7d8b00a}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  49,                                     !- Outlet Port
  {0b4cfcad-0c28-43cb-8b2a-a029588f5eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57291b4b-f150-4932-8da8-8101501f75a8}, !- Handle
  {578f7f98-c6bb-4bda-ba15-549720203c4e}, !- Name
  {0b4cfcad-0c28-43cb-8b2a-a029588f5eed}, !- Source Object
  3,                                      !- Outlet Port
  {ef797fd5-5d1d-4e57-bef5-6cf0293005da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf99e313-bbf0-4dfa-b389-64532d1805bd}, !- Handle
  {d07f7228-1903-4414-b709-717b6ec96a5c}, !- Name
  {ef797fd5-5d1d-4e57-bef5-6cf0293005da}, !- Source Object
  12,                                     !- Outlet Port
  {7f93b923-8885-4897-a3dd-ec29db6ed6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {63869c8f-a621-4383-9f8b-89e4c10a7944}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2147.36086565,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {97006e88-7e46-450b-a1f7-c1c18c7def41}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 AHU Winter Design Day Load, !- Name
  {63869c8f-a621-4383-9f8b-89e4c10a7944}, !- Other Equipment Definition Name
  {dd28e9a9-3de2-4831-a6be-ca0a8e3fc2b5}, !- Space or SpaceType Name
  {4f24ab88-af6b-4917-b3b4-d8885a8d18ab}; !- Schedule Name

OS:Schedule:Ruleset,
  {4f24ab88-af6b-4917-b3b4-d8885a8d18ab}, !- Handle
  NE_Ops Coaches Level CoachOff S 451 452 461 466-468 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {5e9eea34-9f13-4482-9cef-8362751fa4df}, !- Default Day Schedule Name
  {90246424-2dc3-46dd-839e-582a890758ad}, !- Summer Design Day Schedule Name
  {5fa5e1ff-3733-4214-9fb7-0223181db28d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e9eea34-9f13-4482-9cef-8362751fa4df}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 48, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90246424-2dc3-46dd-839e-582a890758ad}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 48, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5fa5e1ff-3733-4214-9fb7-0223181db28d}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 48, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97dc5379-948e-4a85-b17a-99abb6b98cc5}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 48, !- Name
  {4f24ab88-af6b-4917-b3b4-d8885a8d18ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07c06e69-460a-4e98-9b22-f65424bfb81e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07c06e69-460a-4e98-9b22-f65424bfb81e}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 48, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {18e350fa-d90f-4c49-b895-14708a2e0b28}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8f9053b-dca1-408d-84ef-003899137360}, !- Water Inlet Node Name
  {9c0bee50-68ce-4d9c-a28a-a3a0d952bd27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1203dc4-8ab3-4ca2-87e8-029e0a045a6d}, !- Handle
  Node 888,                               !- Name
  {21f61cb0-4950-4c80-82d1-b7b9a7612f59}, !- Inlet Port
  {e8f9053b-dca1-408d-84ef-003899137360}; !- Outlet Port

OS:Connection,
  {21f61cb0-4950-4c80-82d1-b7b9a7612f59}, !- Handle
  {a1afee8d-6fa4-4b29-9f28-869989aa2852}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  117,                                    !- Outlet Port
  {a1203dc4-8ab3-4ca2-87e8-029e0a045a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce96a0e5-920f-441e-8be7-db9ba8276a04}, !- Handle
  Node 889,                               !- Name
  {9c0bee50-68ce-4d9c-a28a-a3a0d952bd27}, !- Inlet Port
  {c4742eec-618f-48e0-81ff-d793cfe80784}; !- Outlet Port

OS:Connection,
  {e8f9053b-dca1-408d-84ef-003899137360}, !- Handle
  {20d93066-df0c-45c9-b3b4-958d658e4c62}, !- Name
  {a1203dc4-8ab3-4ca2-87e8-029e0a045a6d}, !- Source Object
  3,                                      !- Outlet Port
  {18e350fa-d90f-4c49-b895-14708a2e0b28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c0bee50-68ce-4d9c-a28a-a3a0d952bd27}, !- Handle
  {d9446b04-1c01-44a2-8712-1aa252c749db}, !- Name
  {18e350fa-d90f-4c49-b895-14708a2e0b28}, !- Source Object
  6,                                      !- Outlet Port
  {ce96a0e5-920f-441e-8be7-db9ba8276a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4742eec-618f-48e0-81ff-d793cfe80784}, !- Handle
  {462fe1d5-e6c9-4a88-969d-1049655b6f52}, !- Name
  {ce96a0e5-920f-441e-8be7-db9ba8276a04}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b6fe87ea-44b1-4955-a2e9-918b27b0051b}, !- Handle
  Controller Water Coil 122,              !- Name
  {18e350fa-d90f-4c49-b895-14708a2e0b28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a1203dc4-8ab3-4ca2-87e8-029e0a045a6d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9001d91-14ea-4c92-99e1-f86951067da8}, !- Handle
  Coaches Level CoachOff S 451 452 461 466-468 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {5d6e3d15-fe4c-4cd7-bdd6-1b00dbfc2f21}, !- Air Inlet Node Name
  1.28841651939,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18e350fa-d90f-4c49-b895-14708a2e0b28}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0a2cff0-406a-42c3-8efa-582ae7335501}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {656d30f5-8402-4dd7-ad0a-872aca8171f0}, !- Handle
  Node 890,                               !- Name
  {d0a2cff0-406a-42c3-8efa-582ae7335501}, !- Inlet Port
  {705da917-f50c-4f7f-aa44-5cd02654ff47}; !- Outlet Port

OS:Node,
  {6332a726-c7ed-4ed6-ad57-6d9c71b31cee}, !- Handle
  Node 891,                               !- Name
  {f2244323-7ee6-4725-aaf6-41b05dec53b0}, !- Inlet Port
  {9b1dc6c9-9ea1-4606-a1f2-5eb6138eccf9}; !- Outlet Port

OS:Connection,
  {705da917-f50c-4f7f-aa44-5cd02654ff47}, !- Handle
  {88e15809-e6c0-49fa-b04b-588e0d3f72da}, !- Name
  {656d30f5-8402-4dd7-ad0a-872aca8171f0}, !- Source Object
  3,                                      !- Outlet Port
  {dbede263-570e-49c1-80cd-1d22526ad1c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2244323-7ee6-4725-aaf6-41b05dec53b0}, !- Handle
  {d3365428-03ba-46df-b8ac-221612570229}, !- Name
  {e8c8af18-c41e-4544-a1f6-ec5cd4aedb0b}, !- Source Object
  12,                                     !- Outlet Port
  {6332a726-c7ed-4ed6-ad57-6d9c71b31cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1dc6c9-9ea1-4606-a1f2-5eb6138eccf9}, !- Handle
  {10a8cc11-1ef6-4cad-ac85-19a3e05f06f5}, !- Name
  {6332a726-c7ed-4ed6-ad57-6d9c71b31cee}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {d00ac719-5da1-4453-a6b7-b17a6c80cb77}, !- Handle
  Node 892,                               !- Name
  {6474a6eb-c399-410a-9ad4-6f69b78f89b5}, !- Inlet Port
  {5d6e3d15-fe4c-4cd7-bdd6-1b00dbfc2f21}; !- Outlet Port

OS:Connection,
  {6474a6eb-c399-410a-9ad4-6f69b78f89b5}, !- Handle
  {49eb1a9d-ceec-4f53-ba86-a39fa5b8cba9}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  50,                                     !- Outlet Port
  {d00ac719-5da1-4453-a6b7-b17a6c80cb77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6e3d15-fe4c-4cd7-bdd6-1b00dbfc2f21}, !- Handle
  {c8e846a1-a856-484d-9c95-75b5216b3709}, !- Name
  {d00ac719-5da1-4453-a6b7-b17a6c80cb77}, !- Source Object
  3,                                      !- Outlet Port
  {e9001d91-14ea-4c92-99e1-f86951067da8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0a2cff0-406a-42c3-8efa-582ae7335501}, !- Handle
  {0e42d164-b2a1-4f29-8c85-19d4ba1220c3}, !- Name
  {e9001d91-14ea-4c92-99e1-f86951067da8}, !- Source Object
  12,                                     !- Outlet Port
  {656d30f5-8402-4dd7-ad0a-872aca8171f0}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1a47cb2f-0da0-4f70-b45a-d4c1425f303f}, !- Handle
  Field Level Locker Player Team Tunnel CR104 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -5899.3430375,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9d3c3d35-5274-4af5-b750-d3c9f0f9970a}, !- Handle
  Field Level Locker Player Team Tunnel CR104 AHU Winter Design Day Load, !- Name
  {1a47cb2f-0da0-4f70-b45a-d4c1425f303f}, !- Other Equipment Definition Name
  {6d4c8cc5-6554-4192-a02b-6264b39e3c6e}, !- Space or SpaceType Name
  {e35dd4b6-e095-4832-a8b2-24417344fc5c}; !- Schedule Name

OS:Schedule:Ruleset,
  {e35dd4b6-e095-4832-a8b2-24417344fc5c}, !- Handle
  NE_Ops Field Level Locker Player Team Tunnel CR104 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {a8f33cff-71a6-4f73-9164-a6031dcbe178}, !- Default Day Schedule Name
  {650bc6d0-ee3e-4359-97c7-00ca3511325c}, !- Summer Design Day Schedule Name
  {b5691cf5-d622-430a-92b2-92ff5d48446f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8f33cff-71a6-4f73-9164-a6031dcbe178}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {650bc6d0-ee3e-4359-97c7-00ca3511325c}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b5691cf5-d622-430a-92b2-92ff5d48446f}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {038c4b95-8992-4b02-8aa8-5c94ed8a1451}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 38, !- Name
  {e35dd4b6-e095-4832-a8b2-24417344fc5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6792479a-e2a1-41b4-86ef-d0a457becb7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6792479a-e2a1-41b4-86ef-d0a457becb7c}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 38, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {2da943ea-b16f-4042-ac88-59d6dac7b774}, !- Handle
  Field Level Locker Player Team Tunnel CR104 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96af7b75-4eb8-4626-a6dd-65b751732aa7}, !- Water Inlet Node Name
  {b52569d4-91f4-4230-970a-cbc1fa4c23b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9557239333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {292f0864-c618-4c03-a456-42bb47ed5f66}, !- Handle
  Node 893,                               !- Name
  {30a8e3d6-157e-4044-82ce-006dfbad993b}, !- Inlet Port
  {96af7b75-4eb8-4626-a6dd-65b751732aa7}; !- Outlet Port

OS:Connection,
  {30a8e3d6-157e-4044-82ce-006dfbad993b}, !- Handle
  {e5704d8e-2c85-4461-9d72-c0ce9c0ed5f1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  118,                                    !- Outlet Port
  {292f0864-c618-4c03-a456-42bb47ed5f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b38edc36-7037-4ce7-a332-61542854cd85}, !- Handle
  Node 894,                               !- Name
  {b52569d4-91f4-4230-970a-cbc1fa4c23b9}, !- Inlet Port
  {c39279de-da44-4110-8663-c8af2ce5600a}; !- Outlet Port

OS:Connection,
  {96af7b75-4eb8-4626-a6dd-65b751732aa7}, !- Handle
  {e4f2fd22-d934-4bd4-9602-fd087fd9f304}, !- Name
  {292f0864-c618-4c03-a456-42bb47ed5f66}, !- Source Object
  3,                                      !- Outlet Port
  {2da943ea-b16f-4042-ac88-59d6dac7b774}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b52569d4-91f4-4230-970a-cbc1fa4c23b9}, !- Handle
  {85e7f23b-7c86-4387-adc7-f32e42f5e6e3}, !- Name
  {2da943ea-b16f-4042-ac88-59d6dac7b774}, !- Source Object
  6,                                      !- Outlet Port
  {b38edc36-7037-4ce7-a332-61542854cd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39279de-da44-4110-8663-c8af2ce5600a}, !- Handle
  {0cdf4539-faed-4f05-b9a4-fa66ad60f028}, !- Name
  {b38edc36-7037-4ce7-a332-61542854cd85}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4d2bcf7f-f2d0-44bd-a000-d8bd23afeee0}, !- Handle
  Controller Water Coil 123,              !- Name
  {2da943ea-b16f-4042-ac88-59d6dac7b774}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {292f0864-c618-4c03-a456-42bb47ed5f66}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6532b50-b1be-49f6-99da-46730c8598b8}, !- Handle
  Field Level Locker Player Team Tunnel CR104 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {86751847-9ea4-4da1-aea3-879bed7cc546}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0.35,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {0646578c-9d6b-400f-aeb0-2f3927c5743e}, !- Minimum Air Flow Fraction Schedule Name
  {2da943ea-b16f-4042-ac88-59d6dac7b774}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87dc0b1c-0ae3-4742-8bc6-ca58d9c53fe7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Schedule:Ruleset,
  {0646578c-9d6b-400f-aeb0-2f3927c5743e}, !- Handle
  NE_Ops Field Level Locker Player Team Tunnel CR104 Terminal Min Flow Fraction Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {ba3385f1-f208-465a-a195-b2773635afdf}, !- Default Day Schedule Name
  {d28e616d-e560-4906-a427-93ef30261346}, !- Summer Design Day Schedule Name
  {db4ae28c-7b96-4161-ae90-e0cf432a6049}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3385f1-f208-465a-a195-b2773635afdf}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule OnDays 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35;                                   !- Value Until Time 6

OS:Schedule:Day,
  {d28e616d-e560-4906-a427-93ef30261346}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Summer Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {db4ae28c-7b96-4161-ae90-e0cf432a6049}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Winter Design Day 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b7024d17-6af2-4af6-8e4c-3846b9e596be}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday Rule 7, !- Name
  {0646578c-9d6b-400f-aeb0-2f3927c5743e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87272121-b614-495b-aaf1-87675328b802}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87272121-b614-495b-aaf1-87675328b802}, !- Handle
  NE_Ops FullOffFlr1 LockerPlayer Occupancy Schedule Sunday 7, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Node,
  {b617905c-e915-48d7-a476-da65db381391}, !- Handle
  Node 895,                               !- Name
  {87dc0b1c-0ae3-4742-8bc6-ca58d9c53fe7}, !- Inlet Port
  {3ea4aa7f-3072-4805-bd60-36d8b0c792a2}; !- Outlet Port

OS:Node,
  {da0d046a-3167-4cf8-ac49-c4619c6e62d1}, !- Handle
  Node 896,                               !- Name
  {2d5b7b9b-9996-48b7-a987-e0c743f31982}, !- Inlet Port
  {5442f678-ead4-4ab9-8bee-552db85200f6}; !- Outlet Port

OS:Connection,
  {3ea4aa7f-3072-4805-bd60-36d8b0c792a2}, !- Handle
  {c98a6bc7-bfb9-466e-98b0-d28350f918e6}, !- Name
  {b617905c-e915-48d7-a476-da65db381391}, !- Source Object
  3,                                      !- Outlet Port
  {9bf238a7-68af-4ba1-8f18-1456a1fd8f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d5b7b9b-9996-48b7-a987-e0c743f31982}, !- Handle
  {32999d11-5334-4518-b712-25fb844b4e9a}, !- Name
  {ed19ce39-9894-44d8-9e25-3e70669b7916}, !- Source Object
  12,                                     !- Outlet Port
  {da0d046a-3167-4cf8-ac49-c4619c6e62d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5442f678-ead4-4ab9-8bee-552db85200f6}, !- Handle
  {075093a4-7541-4b40-a20a-c7e3f56e124b}, !- Name
  {da0d046a-3167-4cf8-ac49-c4619c6e62d1}, !- Source Object
  3,                                      !- Outlet Port
  {e544e0f4-3798-43bf-a842-80043e03bb5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6cefbffe-f2c4-47cc-b727-3f65373c4a0d}, !- Handle
  Node 897,                               !- Name
  {2bbae643-7c11-4e7f-81df-18c029d71c7a}, !- Inlet Port
  {86751847-9ea4-4da1-aea3-879bed7cc546}; !- Outlet Port

OS:Connection,
  {2bbae643-7c11-4e7f-81df-18c029d71c7a}, !- Handle
  {6e38c8ae-fe9a-4b12-a859-dae342c54edc}, !- Name
  {bb5e80b7-8762-4c53-8fe0-c842877a7fe6}, !- Source Object
  9,                                      !- Outlet Port
  {6cefbffe-f2c4-47cc-b727-3f65373c4a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86751847-9ea4-4da1-aea3-879bed7cc546}, !- Handle
  {33367e4c-69ee-4fb5-95c1-a3ca6aaa7a51}, !- Name
  {6cefbffe-f2c4-47cc-b727-3f65373c4a0d}, !- Source Object
  3,                                      !- Outlet Port
  {f6532b50-b1be-49f6-99da-46730c8598b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87dc0b1c-0ae3-4742-8bc6-ca58d9c53fe7}, !- Handle
  {244cee63-b6f9-48a5-9dcd-07b76c63fa96}, !- Name
  {f6532b50-b1be-49f6-99da-46730c8598b8}, !- Source Object
  12,                                     !- Outlet Port
  {b617905c-e915-48d7-a476-da65db381391}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {d4293a83-2416-4177-867b-0ffb4b33e74a}, !- Handle
  Main Level Open Office West Perimeter AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1100.57128234018,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {76267ffe-d958-41ad-bb16-ed49933d9414}, !- Handle
  Main Level Open Office West Perimeter AHU Winter Design Day Load, !- Name
  {d4293a83-2416-4177-867b-0ffb4b33e74a}, !- Other Equipment Definition Name
  {6b4e3514-9ca6-45e3-9f24-d597fdfdc33b}, !- Space or SpaceType Name
  {56ff12df-abc3-4db6-b41f-7114c4ba1c23}; !- Schedule Name

OS:Schedule:Ruleset,
  {56ff12df-abc3-4db6-b41f-7114c4ba1c23}, !- Handle
  NE_Ops Main Level Open Office West Perimeter AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {28b423b8-759f-414c-aacd-b9c29083b009}, !- Default Day Schedule Name
  {5bfe5844-20c5-45f1-8b85-3e3250a98543}, !- Summer Design Day Schedule Name
  {a637f3d7-8e9a-42b7-b4cf-b6cbef85c399}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28b423b8-759f-414c-aacd-b9c29083b009}, !- Handle
  NE_Ops FullOffOther HVAC Schedule OnDays 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5bfe5844-20c5-45f1-8b85-3e3250a98543}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Summer Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a637f3d7-8e9a-42b7-b4cf-b6cbef85c399}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Winter Design Day 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {521e059f-361f-4771-87b8-5c4c5a7ba83f}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday Rule 9, !- Name
  {56ff12df-abc3-4db6-b41f-7114c4ba1c23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1c6858d-aca5-45eb-af6f-68cce301c958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1c6858d-aca5-45eb-af6f-68cce301c958}, !- Handle
  NE_Ops FullOffOther HVAC Schedule Sunday 9, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {d7ae7606-6d58-46bf-884a-237c775110c7}, !- Handle
  Main Level Open Office West Perimeter VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2366f51-19b8-4d7b-b60e-39ef4b72dc1b}, !- Water Inlet Node Name
  {d7650d7f-73a9-41b1-ba88-eca50d5219d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66d5bed9-d316-496d-9069-ce70f0d03ed5}, !- Handle
  Node 898,                               !- Name
  {83d197f8-b351-49ae-bdce-8d3a4678adfa}, !- Inlet Port
  {a2366f51-19b8-4d7b-b60e-39ef4b72dc1b}; !- Outlet Port

OS:Connection,
  {83d197f8-b351-49ae-bdce-8d3a4678adfa}, !- Handle
  {431e0de6-2a23-471c-8807-c411c4950ca9}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  119,                                    !- Outlet Port
  {66d5bed9-d316-496d-9069-ce70f0d03ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {066b4061-447f-44f0-881f-3fd67dfeecad}, !- Handle
  Node 899,                               !- Name
  {d7650d7f-73a9-41b1-ba88-eca50d5219d2}, !- Inlet Port
  {168e1b48-d556-43b2-ba39-eb8495caba56}; !- Outlet Port

OS:Connection,
  {a2366f51-19b8-4d7b-b60e-39ef4b72dc1b}, !- Handle
  {12a795da-59c6-4a36-a444-e181e7b47a30}, !- Name
  {66d5bed9-d316-496d-9069-ce70f0d03ed5}, !- Source Object
  3,                                      !- Outlet Port
  {d7ae7606-6d58-46bf-884a-237c775110c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7650d7f-73a9-41b1-ba88-eca50d5219d2}, !- Handle
  {ffa4a309-da90-4b6a-9d30-19665c553990}, !- Name
  {d7ae7606-6d58-46bf-884a-237c775110c7}, !- Source Object
  6,                                      !- Outlet Port
  {066b4061-447f-44f0-881f-3fd67dfeecad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168e1b48-d556-43b2-ba39-eb8495caba56}, !- Handle
  {de0510f5-d5b9-4e86-8841-783f9bf33300}, !- Name
  {066b4061-447f-44f0-881f-3fd67dfeecad}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {810242b2-0388-4731-b401-b8af366a3ad0}, !- Handle
  Controller Water Coil 124,              !- Name
  {d7ae7606-6d58-46bf-884a-237c775110c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {66d5bed9-d316-496d-9069-ce70f0d03ed5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9b829e7-2131-4e95-8e90-31df44c6af28}, !- Handle
  Main Level Open Office West Perimeter VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e333719f-c951-4a56-b127-d25c475d4c4e}, !- Air Inlet Node Name
  0.660342769404111,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7ae7606-6d58-46bf-884a-237c775110c7}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9686823-e09a-4bd6-801d-c78d804d6b35}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9792af27-fa23-4dcd-b22a-9858fe4e59e1}, !- Handle
  Node 900,                               !- Name
  {a9686823-e09a-4bd6-801d-c78d804d6b35}, !- Inlet Port
  {6c6fc0fd-f690-42fc-a18e-277c8292a4f9}; !- Outlet Port

OS:Node,
  {299a4b36-9af5-438d-ba72-42f8e6108ca7}, !- Handle
  Node 901,                               !- Name
  {fdc34a59-6d3b-429b-87c0-4bbd9af39e08}, !- Inlet Port
  {9c976249-fd01-444d-85be-86b3a9b212ef}; !- Outlet Port

OS:Connection,
  {6c6fc0fd-f690-42fc-a18e-277c8292a4f9}, !- Handle
  {ac3e308b-b9da-4e21-b085-0bda79cd115b}, !- Name
  {9792af27-fa23-4dcd-b22a-9858fe4e59e1}, !- Source Object
  3,                                      !- Outlet Port
  {6357a7a2-d2ea-4d67-a721-a8564373fa5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdc34a59-6d3b-429b-87c0-4bbd9af39e08}, !- Handle
  {8ee65bdc-ea31-4a11-b384-5c5adfacdeaa}, !- Name
  {f2e74a92-0770-4fb1-a125-0f715a776fa0}, !- Source Object
  12,                                     !- Outlet Port
  {299a4b36-9af5-438d-ba72-42f8e6108ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c976249-fd01-444d-85be-86b3a9b212ef}, !- Handle
  {3eb0fc62-56cb-4b4a-893b-69d45b127ed4}, !- Name
  {299a4b36-9af5-438d-ba72-42f8e6108ca7}, !- Source Object
  3,                                      !- Outlet Port
  {f664376e-ccaa-458d-a151-f0347b70075e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fbd7d72e-70ef-4d9a-b29b-d0497277c891}, !- Handle
  Node 902,                               !- Name
  {40663b34-44a1-450b-91c2-25745db58ced}, !- Inlet Port
  {e333719f-c951-4a56-b127-d25c475d4c4e}; !- Outlet Port

OS:Connection,
  {40663b34-44a1-450b-91c2-25745db58ced}, !- Handle
  {8d55524b-d88f-461b-b2aa-1a935cff2863}, !- Name
  {ddc1b9b1-00ce-409d-a93d-6405e226cce7}, !- Source Object
  11,                                     !- Outlet Port
  {fbd7d72e-70ef-4d9a-b29b-d0497277c891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e333719f-c951-4a56-b127-d25c475d4c4e}, !- Handle
  {8bd1af74-7508-481e-bdea-3619edf483ff}, !- Name
  {fbd7d72e-70ef-4d9a-b29b-d0497277c891}, !- Source Object
  3,                                      !- Outlet Port
  {d9b829e7-2131-4e95-8e90-31df44c6af28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9686823-e09a-4bd6-801d-c78d804d6b35}, !- Handle
  {a1822ca6-91d9-4039-a689-1b48e31eac4c}, !- Name
  {d9b829e7-2131-4e95-8e90-31df44c6af28}, !- Source Object
  12,                                     !- Outlet Port
  {9792af27-fa23-4dcd-b22a-9858fe4e59e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {2fc986da-a637-46dc-aabe-126ff3b16400}, !- Handle
  Field Level Pool Recovery 111 Humidistat, !- Name
  {a1252406-1ae0-4cf6-ba48-475c5756d47d}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0bfe7fa8-ee3b-46b2-a5a4-d0c6451dc8d3}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {e02320f7-a9e0-4dee-ba66-4c9e864cfcc8}, !- Inlet Air Node Name
  {aa92505f-2950-4b5b-a2ac-fad6b6c20844}, !- Zone Supply Air Node Name
  3.04406100735;                          !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdb4eeda-0749-4f3b-be9f-c5de454cf338}, !- Handle
  Node 903,                               !- Name
  {d0f46775-6dce-467a-bdce-9af567b9afbb}, !- Inlet Port
  {bf6433c2-da7c-49bb-8e94-11037087fc38}; !- Outlet Port

OS:Connection,
  {189ebe55-7793-44a4-94fb-bf1a74ad3626}, !- Handle
  {f5b29e2b-4646-41e4-9ee2-9a458cbe02fb}, !- Name
  {239e309f-624d-41d2-ab32-7f64f68de756}, !- Source Object
  3,                                      !- Outlet Port
  {e59551ab-70d7-4ca8-9caa-b05afd080d85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0f46775-6dce-467a-bdce-9af567b9afbb}, !- Handle
  {8276c75f-6742-4e0c-a053-14f34b4c17af}, !- Name
  {f4c81c86-d9e3-437f-b460-fdf059fe5941}, !- Source Object
  12,                                     !- Outlet Port
  {fdb4eeda-0749-4f3b-be9f-c5de454cf338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6433c2-da7c-49bb-8e94-11037087fc38}, !- Handle
  {84adb288-a73d-4492-be91-8843e7d50902}, !- Name
  {fdb4eeda-0749-4f3b-be9f-c5de454cf338}, !- Source Object
  3,                                      !- Outlet Port
  {ff259018-76a0-48c8-935e-349986bb26d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e02320f7-a9e0-4dee-ba66-4c9e864cfcc8}, !- Handle
  {a2be43a2-c368-4c18-bca5-f192a821ea4b}, !- Name
  {19ee85dd-0be9-4866-9917-a2cf4dfc6493}, !- Source Object
  3,                                      !- Outlet Port
  {0bfe7fa8-ee3b-46b2-a5a4-d0c6451dc8d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa92505f-2950-4b5b-a2ac-fad6b6c20844}, !- Handle
  {ca322fb2-a315-4fd5-81d5-49902df29749}, !- Name
  {0bfe7fa8-ee3b-46b2-a5a4-d0c6451dc8d3}, !- Source Object
  4,                                      !- Outlet Port
  {239e309f-624d-41d2-ab32-7f64f68de756}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5f10ac49-df4a-4ae3-afac-d491ba4238ca}, !- Handle
  Field Level Conference 101H AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -660.7264202,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {db2e0682-3ada-4ecb-9cd4-0cc9a1884634}, !- Handle
  Field Level Conference 101H AHU Winter Design Day Load, !- Name
  {5f10ac49-df4a-4ae3-afac-d491ba4238ca}, !- Other Equipment Definition Name
  {41786f41-835d-4676-8298-7f0ea1f4d790}, !- Space or SpaceType Name
  {7d0b6b5f-f64e-4388-8471-713fd810cc5a}; !- Schedule Name

OS:Schedule:Ruleset,
  {7d0b6b5f-f64e-4388-8471-713fd810cc5a}, !- Handle
  NE_Ops Field Level Conference 101H AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {6234e358-e247-4a0d-b621-91472a056865}, !- Default Day Schedule Name
  {38bf15bf-40bb-4a2b-b749-59fdd720d12d}, !- Summer Design Day Schedule Name
  {d6c35040-cf64-456b-8ba9-ca061d96d09e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6234e358-e247-4a0d-b621-91472a056865}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule OnDays 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {38bf15bf-40bb-4a2b-b749-59fdd720d12d}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Summer Design Day 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d6c35040-cf64-456b-8ba9-ca061d96d09e}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Winter Design Day 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {dd552caf-ef20-4d58-b343-5380f34992af}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday Rule 39, !- Name
  {7d0b6b5f-f64e-4388-8471-713fd810cc5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739935a0-bd80-4c20-b84d-eb293c16f425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {739935a0-bd80-4c20-b84d-eb293c16f425}, !- Handle
  NE_Ops FullOffFlr1 HVAC Schedule Sunday 39, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {adc33765-9b12-48de-af3a-7da4a06ca86b}, !- Handle
  Field Level Conference 101H VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d8af9613-4365-4c2d-9094-039f510b71c7}, !- Water Inlet Node Name
  {8f8d5602-5012-44cd-a273-25e8f884e710}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9557239333333,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e01169af-1714-4c68-a1d9-80898ce0d826}, !- Handle
  Node 904,                               !- Name
  {ac574693-1608-4276-8fc4-f59b7424d40b}, !- Inlet Port
  {d8af9613-4365-4c2d-9094-039f510b71c7}; !- Outlet Port

OS:Connection,
  {ac574693-1608-4276-8fc4-f59b7424d40b}, !- Handle
  {255d02ae-6160-4c52-9386-4b2c850d3679}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  120,                                    !- Outlet Port
  {e01169af-1714-4c68-a1d9-80898ce0d826}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11caa028-30ce-4bbf-9934-51606e88bf76}, !- Handle
  Node 905,                               !- Name
  {8f8d5602-5012-44cd-a273-25e8f884e710}, !- Inlet Port
  {a7ad5688-c2c6-4599-93df-ac6aedda25cf}; !- Outlet Port

OS:Connection,
  {d8af9613-4365-4c2d-9094-039f510b71c7}, !- Handle
  {6ba9f224-c807-4898-8994-e83aca8586b8}, !- Name
  {e01169af-1714-4c68-a1d9-80898ce0d826}, !- Source Object
  3,                                      !- Outlet Port
  {adc33765-9b12-48de-af3a-7da4a06ca86b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f8d5602-5012-44cd-a273-25e8f884e710}, !- Handle
  {ca914c56-4831-42db-a5ff-b0a15cf76ba4}, !- Name
  {adc33765-9b12-48de-af3a-7da4a06ca86b}, !- Source Object
  6,                                      !- Outlet Port
  {11caa028-30ce-4bbf-9934-51606e88bf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ad5688-c2c6-4599-93df-ac6aedda25cf}, !- Handle
  {f8b95c7a-ff89-4a5b-ad97-d59bdad9f6b7}, !- Name
  {11caa028-30ce-4bbf-9934-51606e88bf76}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  120;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5d15aba8-a67e-48fc-b513-50828b26252f}, !- Handle
  Controller Water Coil 125,              !- Name
  {adc33765-9b12-48de-af3a-7da4a06ca86b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e01169af-1714-4c68-a1d9-80898ce0d826}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4dbc7f6-ce8e-4d78-a21f-0ebccae363ec}, !- Handle
  Field Level Conference 101H VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {bee6cfe3-d87a-4258-8255-b78cdf281cdc}, !- Air Inlet Node Name
  0.39643585212,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adc33765-9b12-48de-af3a-7da4a06ca86b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fdff0770-c226-42a7-bfb5-4936dfd407c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {099eb236-7fe6-45b3-8df7-1ec72d2fe7c3}, !- Handle
  Node 906,                               !- Name
  {fdff0770-c226-42a7-bfb5-4936dfd407c1}, !- Inlet Port
  {c407b3eb-cebd-4a55-ac0e-8b5c5e63d9c5}; !- Outlet Port

OS:Node,
  {2a1f3049-42fe-4c78-b717-1a3a40735a32}, !- Handle
  Node 907,                               !- Name
  {07f4fe3d-0086-40ef-9cc5-cb80e3a6bc04}, !- Inlet Port
  {e3e32bdf-72e7-48bf-b451-3759a295c3f2}; !- Outlet Port

OS:Connection,
  {c407b3eb-cebd-4a55-ac0e-8b5c5e63d9c5}, !- Handle
  {ce07ad85-e01a-4ddb-a6ae-a1c0956bf737}, !- Name
  {099eb236-7fe6-45b3-8df7-1ec72d2fe7c3}, !- Source Object
  3,                                      !- Outlet Port
  {8899c0bb-ddd2-4f9b-9097-71c3a6a4a156}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f4fe3d-0086-40ef-9cc5-cb80e3a6bc04}, !- Handle
  {f140f9f5-bc31-4cb4-85e8-2963352e08b8}, !- Name
  {f53dbb80-be97-4a33-a6c6-ab92f1d4ca15}, !- Source Object
  12,                                     !- Outlet Port
  {2a1f3049-42fe-4c78-b717-1a3a40735a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e32bdf-72e7-48bf-b451-3759a295c3f2}, !- Handle
  {c8d950e0-8c31-4cb4-b5f2-2a27b4d211e9}, !- Name
  {2a1f3049-42fe-4c78-b717-1a3a40735a32}, !- Source Object
  3,                                      !- Outlet Port
  {55debbc4-5759-4aae-85b1-6b6d30d7fbe0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0112ea89-dbc3-41a4-a978-959371c765d3}, !- Handle
  Node 908,                               !- Name
  {0e94fb16-0f8d-436c-b9f2-e0813077d9ed}, !- Inlet Port
  {bee6cfe3-d87a-4258-8255-b78cdf281cdc}; !- Outlet Port

OS:Connection,
  {0e94fb16-0f8d-436c-b9f2-e0813077d9ed}, !- Handle
  {c5ca8c18-fd01-40fa-949f-7f7ab53160df}, !- Name
  {aad3e334-8549-46eb-b8e5-0fc46965b133}, !- Source Object
  11,                                     !- Outlet Port
  {0112ea89-dbc3-41a4-a978-959371c765d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee6cfe3-d87a-4258-8255-b78cdf281cdc}, !- Handle
  {eaabc364-24cd-4400-b96c-f5217ebc357a}, !- Name
  {0112ea89-dbc3-41a4-a978-959371c765d3}, !- Source Object
  3,                                      !- Outlet Port
  {e4dbc7f6-ce8e-4d78-a21f-0ebccae363ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdff0770-c226-42a7-bfb5-4936dfd407c1}, !- Handle
  {99d120e3-3b80-4043-b133-a5c01a2039f2}, !- Name
  {e4dbc7f6-ce8e-4d78-a21f-0ebccae363ec}, !- Source Object
  12,                                     !- Outlet Port
  {099eb236-7fe6-45b3-8df7-1ec72d2fe7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {bba641fe-566a-4bd4-a8bd-a4bf7c189a50}, !- Handle
  Athletic Admin Level Conference 540E AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -165.18160505,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6f699c8a-6845-4080-9043-4bb9008acd08}, !- Handle
  Athletic Admin Level Conference 540E AHU Winter Design Day Load, !- Name
  {bba641fe-566a-4bd4-a8bd-a4bf7c189a50}, !- Other Equipment Definition Name
  {6233c097-de81-41a1-8ca2-99d17261d6b5}, !- Space or SpaceType Name
  {6f93a4c4-5e1c-4c78-a647-f0d352230530}; !- Schedule Name

OS:Schedule:Ruleset,
  {6f93a4c4-5e1c-4c78-a647-f0d352230530}, !- Handle
  NE_Ops Athletic Admin Level Conference 540E AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {9fa7a974-4fb3-4b47-aa8f-5d9191a5f8e7}, !- Default Day Schedule Name
  {888302d0-be2a-4982-9d88-af22c44b941c}, !- Summer Design Day Schedule Name
  {5539b3d1-0318-4825-98ff-34b1a37db2fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fa7a974-4fb3-4b47-aa8f-5d9191a5f8e7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 49, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {888302d0-be2a-4982-9d88-af22c44b941c}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 49, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5539b3d1-0318-4825-98ff-34b1a37db2fc}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 49, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b67c6d0d-ef04-4d1d-b15b-22d8f55c1b0f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 49, !- Name
  {6f93a4c4-5e1c-4c78-a647-f0d352230530}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50abd0d8-d688-4e96-a482-8e21de9c8626}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50abd0d8-d688-4e96-a482-8e21de9c8626}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 49, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {a0708197-3643-4605-ab14-055687b4da08}, !- Handle
  Athletic Admin Level Conference 540E VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f238825-a24e-4f14-b0f1-22b4d711b0c8}, !- Water Inlet Node Name
  {c416fa3e-e90d-40e5-96ed-cd0d9b77e4fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {808a11fa-27fd-4bae-af2e-36b6f813fc47}, !- Handle
  Node 909,                               !- Name
  {d45019c0-b767-4975-aa5e-01e354be7ae5}, !- Inlet Port
  {0f238825-a24e-4f14-b0f1-22b4d711b0c8}; !- Outlet Port

OS:Connection,
  {d45019c0-b767-4975-aa5e-01e354be7ae5}, !- Handle
  {d7b2f0a4-eae9-47a5-89fa-9ad86a7f10c3}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  121,                                    !- Outlet Port
  {808a11fa-27fd-4bae-af2e-36b6f813fc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed987df-862e-44f5-ae7f-5595633fbcf5}, !- Handle
  Node 910,                               !- Name
  {c416fa3e-e90d-40e5-96ed-cd0d9b77e4fe}, !- Inlet Port
  {259e86be-d76b-4250-b168-913c6521c860}; !- Outlet Port

OS:Connection,
  {0f238825-a24e-4f14-b0f1-22b4d711b0c8}, !- Handle
  {27eef1e4-92e3-445e-a860-c9ed3693f225}, !- Name
  {808a11fa-27fd-4bae-af2e-36b6f813fc47}, !- Source Object
  3,                                      !- Outlet Port
  {a0708197-3643-4605-ab14-055687b4da08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c416fa3e-e90d-40e5-96ed-cd0d9b77e4fe}, !- Handle
  {bc79f218-4225-4335-8e55-8dd5acf2aae6}, !- Name
  {a0708197-3643-4605-ab14-055687b4da08}, !- Source Object
  6,                                      !- Outlet Port
  {eed987df-862e-44f5-ae7f-5595633fbcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259e86be-d76b-4250-b168-913c6521c860}, !- Handle
  {fd29d9b5-c5ba-4d3f-9766-89f733207777}, !- Name
  {eed987df-862e-44f5-ae7f-5595633fbcf5}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  121;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b289e9d5-da73-4432-a379-5af695fdb017}, !- Handle
  Controller Water Coil 126,              !- Name
  {a0708197-3643-4605-ab14-055687b4da08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {808a11fa-27fd-4bae-af2e-36b6f813fc47}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06404250-b2f5-425f-bf49-d17e65726b2e}, !- Handle
  Athletic Admin Level Conference 540E VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {49664c73-6eec-4027-b853-3480b87d18c7}, !- Air Inlet Node Name
  0.09910896303,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0708197-3643-4605-ab14-055687b4da08}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {edbd752c-8f5b-4a86-8657-7b6b15e946ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {444117e0-b1ff-45c8-bb8a-2e434b76de91}, !- Handle
  Node 911,                               !- Name
  {edbd752c-8f5b-4a86-8657-7b6b15e946ba}, !- Inlet Port
  {f5c37de2-2641-4556-87cd-d62f042be3e8}; !- Outlet Port

OS:Node,
  {a4673041-544c-4e7a-8189-86982fafd16e}, !- Handle
  Node 912,                               !- Name
  {81bc419c-46f5-4a2d-8adc-2cdc6fc839a2}, !- Inlet Port
  {0ce4fdbb-de1c-4e60-bf60-f9b5c2c8c5d1}; !- Outlet Port

OS:Connection,
  {f5c37de2-2641-4556-87cd-d62f042be3e8}, !- Handle
  {940b4505-99ec-4fed-8049-bf28ef73a4d4}, !- Name
  {444117e0-b1ff-45c8-bb8a-2e434b76de91}, !- Source Object
  3,                                      !- Outlet Port
  {a7aa22ce-382b-41c8-b878-4ab878c21a95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81bc419c-46f5-4a2d-8adc-2cdc6fc839a2}, !- Handle
  {ce3737ca-06d6-4c22-830a-60fbb8fc18e8}, !- Name
  {f5b841dc-7349-48bd-b553-6ea814fc49fc}, !- Source Object
  12,                                     !- Outlet Port
  {a4673041-544c-4e7a-8189-86982fafd16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce4fdbb-de1c-4e60-bf60-f9b5c2c8c5d1}, !- Handle
  {8e7b03fe-6d77-4d30-8f54-3f4b4e99646d}, !- Name
  {a4673041-544c-4e7a-8189-86982fafd16e}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {cc6f36d0-9c7a-4c36-95b8-f8eb18d54d0d}, !- Handle
  Node 913,                               !- Name
  {5525559b-91f3-4bc6-8166-2cdb1321ee25}, !- Inlet Port
  {49664c73-6eec-4027-b853-3480b87d18c7}; !- Outlet Port

OS:Connection,
  {5525559b-91f3-4bc6-8166-2cdb1321ee25}, !- Handle
  {80325180-09bd-4c8e-9efe-6d8c9ac98038}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  51,                                     !- Outlet Port
  {cc6f36d0-9c7a-4c36-95b8-f8eb18d54d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49664c73-6eec-4027-b853-3480b87d18c7}, !- Handle
  {2cb7148e-bf25-4545-aced-ba2c74fd5694}, !- Name
  {cc6f36d0-9c7a-4c36-95b8-f8eb18d54d0d}, !- Source Object
  3,                                      !- Outlet Port
  {06404250-b2f5-425f-bf49-d17e65726b2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edbd752c-8f5b-4a86-8657-7b6b15e946ba}, !- Handle
  {ac7be002-f2b7-4aab-9ee1-05b5fdd3bbce}, !- Name
  {06404250-b2f5-425f-bf49-d17e65726b2e}, !- Source Object
  12,                                     !- Outlet Port
  {444117e0-b1ff-45c8-bb8a-2e434b76de91}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {711bac60-2752-4d3e-8333-1fc87b45a178}, !- Handle
  Athletic Admin Level Reduced Office 520N AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -157.315814333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3740be51-3716-42a4-9897-0b46e16e9730}, !- Handle
  Athletic Admin Level Reduced Office 520N AHU Winter Design Day Load, !- Name
  {711bac60-2752-4d3e-8333-1fc87b45a178}, !- Other Equipment Definition Name
  {4a0d1d29-3863-4d28-ae38-ce4f8f1bf762}, !- Space or SpaceType Name
  {edf344ae-e9ca-4181-bd17-104f85b847b1}; !- Schedule Name

OS:Schedule:Ruleset,
  {edf344ae-e9ca-4181-bd17-104f85b847b1}, !- Handle
  NE_Ops Athletic Admin Level Reduced Office 520N AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {01d837dc-b0eb-4379-9617-d11263ff1512}, !- Default Day Schedule Name
  {eeecbca9-fa27-46cd-b476-15443523d463}, !- Summer Design Day Schedule Name
  {bb2ef835-ca81-4c50-b723-115eea713b5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01d837dc-b0eb-4379-9617-d11263ff1512}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 50, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eeecbca9-fa27-46cd-b476-15443523d463}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 50, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb2ef835-ca81-4c50-b723-115eea713b5d}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 50, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d38bd5d-1da1-4b4a-81be-c4c2f304acba}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 50, !- Name
  {edf344ae-e9ca-4181-bd17-104f85b847b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b41fa3a-dbf8-4698-b6ef-d1c935006af0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b41fa3a-dbf8-4698-b6ef-d1c935006af0}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 50, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {e4797ec2-0343-46af-af42-3e413c5f024f}, !- Handle
  Athletic Admin Level Reduced Office 520N VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f8ce891-db63-47dd-af45-931753afabf5}, !- Water Inlet Node Name
  {dc212a19-34a8-4fbd-bc45-cd6af4b2f1a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
