  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9328a171-510a-411a-8e2e-3b77be99a819}, !- Handle
  Node 914,                               !- Name
  {60adf537-2b42-4f71-86b0-b6bd3342708a}, !- Inlet Port
  {0f8ce891-db63-47dd-af45-931753afabf5}; !- Outlet Port

OS:Connection,
  {60adf537-2b42-4f71-86b0-b6bd3342708a}, !- Handle
  {56ad8abe-594d-4c2b-b141-eb9f12f132a5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  122,                                    !- Outlet Port
  {9328a171-510a-411a-8e2e-3b77be99a819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e9efb16-ae67-4387-b074-efeb166f92e9}, !- Handle
  Node 915,                               !- Name
  {dc212a19-34a8-4fbd-bc45-cd6af4b2f1a1}, !- Inlet Port
  {034f126b-f793-45bb-a3aa-4ffc318490c4}; !- Outlet Port

OS:Connection,
  {0f8ce891-db63-47dd-af45-931753afabf5}, !- Handle
  {8cc1dd94-cf16-42ea-89f2-358f6f4f4124}, !- Name
  {9328a171-510a-411a-8e2e-3b77be99a819}, !- Source Object
  3,                                      !- Outlet Port
  {e4797ec2-0343-46af-af42-3e413c5f024f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc212a19-34a8-4fbd-bc45-cd6af4b2f1a1}, !- Handle
  {262dbc3f-80ea-4d50-bc2a-9bcb436a1bbf}, !- Name
  {e4797ec2-0343-46af-af42-3e413c5f024f}, !- Source Object
  6,                                      !- Outlet Port
  {3e9efb16-ae67-4387-b074-efeb166f92e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034f126b-f793-45bb-a3aa-4ffc318490c4}, !- Handle
  {bce04ea6-d7a7-4dbb-a73d-cc5174fe7395}, !- Name
  {3e9efb16-ae67-4387-b074-efeb166f92e9}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  122;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d2b3d2de-4212-4c71-bcc4-4ed29f66f28a}, !- Handle
  Controller Water Coil 127,              !- Name
  {e4797ec2-0343-46af-af42-3e413c5f024f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9328a171-510a-411a-8e2e-3b77be99a819}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2d54dbd-10e9-4141-9315-d7c8d6c16da1}, !- Handle
  Athletic Admin Level Reduced Office 520N VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b4da46fc-7601-40fb-bc2d-80ff6829e05f}, !- Air Inlet Node Name
  0.0943894886,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4797ec2-0343-46af-af42-3e413c5f024f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6525e61f-3e4f-4e7e-9aa1-40d12aa34f7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {072d8673-eae8-4cc4-8daa-d83988a6d918}, !- Handle
  Node 916,                               !- Name
  {6525e61f-3e4f-4e7e-9aa1-40d12aa34f7b}, !- Inlet Port
  {d1865a45-52e4-4138-9839-a431a775bf0e}; !- Outlet Port

OS:Node,
  {33f4d964-ae59-4168-b5ed-d7ac6dd4b219}, !- Handle
  Node 917,                               !- Name
  {8fb3cf9f-7b4c-4308-89ba-0d565a88b790}, !- Inlet Port
  {1430d3dd-087b-4b62-a7eb-9478a4bc2755}; !- Outlet Port

OS:Connection,
  {d1865a45-52e4-4138-9839-a431a775bf0e}, !- Handle
  {f69bae08-d6b4-429a-822c-19bfd7023585}, !- Name
  {072d8673-eae8-4cc4-8daa-d83988a6d918}, !- Source Object
  3,                                      !- Outlet Port
  {3c449c31-8bd1-42e0-949f-4e96b6e10f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb3cf9f-7b4c-4308-89ba-0d565a88b790}, !- Handle
  {4be10fcb-c361-4ae0-8887-fa61ce29584d}, !- Name
  {f6f092de-80c9-4fe8-ac48-61e207aa1c5f}, !- Source Object
  12,                                     !- Outlet Port
  {33f4d964-ae59-4168-b5ed-d7ac6dd4b219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1430d3dd-087b-4b62-a7eb-9478a4bc2755}, !- Handle
  {52239557-c437-4d94-a903-6db21d676f8c}, !- Name
  {33f4d964-ae59-4168-b5ed-d7ac6dd4b219}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {be735c04-62bc-4939-a2e9-4cfdecef8274}, !- Handle
  Node 918,                               !- Name
  {40be3940-70b7-4d56-9798-553a01bbb1ce}, !- Inlet Port
  {b4da46fc-7601-40fb-bc2d-80ff6829e05f}; !- Outlet Port

OS:Connection,
  {40be3940-70b7-4d56-9798-553a01bbb1ce}, !- Handle
  {f2ff8a97-432e-4fa1-ab18-f16184f0e252}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  52,                                     !- Outlet Port
  {be735c04-62bc-4939-a2e9-4cfdecef8274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4da46fc-7601-40fb-bc2d-80ff6829e05f}, !- Handle
  {bf38539c-bfa8-4f8d-ac88-b21c8c565d3e}, !- Name
  {be735c04-62bc-4939-a2e9-4cfdecef8274}, !- Source Object
  3,                                      !- Outlet Port
  {b2d54dbd-10e9-4141-9315-d7c8d6c16da1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6525e61f-3e4f-4e7e-9aa1-40d12aa34f7b}, !- Handle
  {c932be34-7437-4f4b-b4b5-24371b42013d}, !- Name
  {b2d54dbd-10e9-4141-9315-d7c8d6c16da1}, !- Source Object
  12,                                     !- Outlet Port
  {072d8673-eae8-4cc4-8daa-d83988a6d918}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {f564d5bc-859a-4e7c-a82a-b85afdd0f639}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -629.263257333333,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {23596079-e4bc-4a31-bace-389a0c8a3263}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P AHU Winter Design Day Load, !- Name
  {f564d5bc-859a-4e7c-a82a-b85afdd0f639}, !- Other Equipment Definition Name
  {9987257d-31a5-42f7-8517-55f205f313ef}, !- Space or SpaceType Name
  {366c2c19-be82-44e9-a6a5-4a1aadc22235}; !- Schedule Name

OS:Schedule:Ruleset,
  {366c2c19-be82-44e9-a6a5-4a1aadc22235}, !- Handle
  NE_Ops Athletic Admin Level Office 520A-C 510K-P AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {3c82af80-943c-4255-95a8-16c0ca155ae1}, !- Default Day Schedule Name
  {0062773e-996a-43d7-bd91-5e91b0ddf8a2}, !- Summer Design Day Schedule Name
  {d4589533-d553-4ceb-9b5c-73eaa0c1baa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c82af80-943c-4255-95a8-16c0ca155ae1}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 51, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0062773e-996a-43d7-bd91-5e91b0ddf8a2}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 51, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4589533-d553-4ceb-9b5c-73eaa0c1baa5}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 51, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b91f12b4-b9ae-433d-b9fb-a221c9c613a7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 51, !- Name
  {366c2c19-be82-44e9-a6a5-4a1aadc22235}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d494edf-a73e-47ce-b8f7-681cc3194408}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d494edf-a73e-47ce-b8f7-681cc3194408}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 51, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {edb4dfe5-94b4-4ac7-9f09-401e2437b5e6}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1569774f-bf10-4b52-9623-200973d71e1f}, !- Water Inlet Node Name
  {f111e8d7-855e-4878-a79a-14df74240bfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e59b7ef0-e571-4e5a-aaed-8584d59a92ba}, !- Handle
  Node 919,                               !- Name
  {11ead4a3-a5f8-49f1-81c8-2a9cb3e6f24e}, !- Inlet Port
  {1569774f-bf10-4b52-9623-200973d71e1f}; !- Outlet Port

OS:Connection,
  {11ead4a3-a5f8-49f1-81c8-2a9cb3e6f24e}, !- Handle
  {7ddc9210-ba98-4f04-9fb0-eee0816c2aaa}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  123,                                    !- Outlet Port
  {e59b7ef0-e571-4e5a-aaed-8584d59a92ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {348e11c7-0994-4b65-b61f-a81c29e2551d}, !- Handle
  Node 920,                               !- Name
  {f111e8d7-855e-4878-a79a-14df74240bfc}, !- Inlet Port
  {41d5a1dc-7c15-4fb6-878f-90874e1c1081}; !- Outlet Port

OS:Connection,
  {1569774f-bf10-4b52-9623-200973d71e1f}, !- Handle
  {c055282a-67b6-4438-87ab-a940cddb18dd}, !- Name
  {e59b7ef0-e571-4e5a-aaed-8584d59a92ba}, !- Source Object
  3,                                      !- Outlet Port
  {edb4dfe5-94b4-4ac7-9f09-401e2437b5e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f111e8d7-855e-4878-a79a-14df74240bfc}, !- Handle
  {115f68d4-6cd4-40b3-b4db-3e4ace408c40}, !- Name
  {edb4dfe5-94b4-4ac7-9f09-401e2437b5e6}, !- Source Object
  6,                                      !- Outlet Port
  {348e11c7-0994-4b65-b61f-a81c29e2551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d5a1dc-7c15-4fb6-878f-90874e1c1081}, !- Handle
  {cd551751-52ed-4ae6-8e0c-2672747b5143}, !- Name
  {348e11c7-0994-4b65-b61f-a81c29e2551d}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  123;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9390b4d6-4386-4154-bf32-f6616159c602}, !- Handle
  Controller Water Coil 128,              !- Name
  {edb4dfe5-94b4-4ac7-9f09-401e2437b5e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e59b7ef0-e571-4e5a-aaed-8584d59a92ba}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3379b459-124f-45a8-8e4d-c211a122e2dd}, !- Handle
  Athletic Admin Level Office 520A-C 510K-P VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {9a020801-36f7-4a16-9ce2-2716c2166f9e}, !- Air Inlet Node Name
  0.3775579544,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {edb4dfe5-94b4-4ac7-9f09-401e2437b5e6}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f260a2d-b39f-42a4-baf6-e6ef12ccd269}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d86fcc3c-618f-45a8-9282-426e76c29489}, !- Handle
  Node 921,                               !- Name
  {6f260a2d-b39f-42a4-baf6-e6ef12ccd269}, !- Inlet Port
  {34855294-ce0f-4284-89a8-7a05b087f900}; !- Outlet Port

OS:Node,
  {7236f71a-7ecf-47cd-82ac-130c0e1048c7}, !- Handle
  Node 922,                               !- Name
  {8fb5364d-a20b-4cdb-94be-b8d0ea839da9}, !- Inlet Port
  {95a2c41c-66f6-4d13-86ea-53e7cf191741}; !- Outlet Port

OS:Connection,
  {34855294-ce0f-4284-89a8-7a05b087f900}, !- Handle
  {4fff5071-7d3d-444b-9cc3-28a4b41e4415}, !- Name
  {d86fcc3c-618f-45a8-9282-426e76c29489}, !- Source Object
  3,                                      !- Outlet Port
  {80b17674-0cc6-421f-84ab-91d7eac1f714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb5364d-a20b-4cdb-94be-b8d0ea839da9}, !- Handle
  {33846bf8-acba-4f4c-9572-f847718711ed}, !- Name
  {fb864279-c284-476c-8d53-4f4d62a9c65b}, !- Source Object
  12,                                     !- Outlet Port
  {7236f71a-7ecf-47cd-82ac-130c0e1048c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a2c41c-66f6-4d13-86ea-53e7cf191741}, !- Handle
  {01c34837-628d-4ffd-9e8c-1eac36377076}, !- Name
  {7236f71a-7ecf-47cd-82ac-130c0e1048c7}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {173910a1-09db-4c1e-aaa1-6d197c94ac42}, !- Handle
  Node 923,                               !- Name
  {9da221a0-3615-4297-a123-7600347ec70c}, !- Inlet Port
  {9a020801-36f7-4a16-9ce2-2716c2166f9e}; !- Outlet Port

OS:Connection,
  {9da221a0-3615-4297-a123-7600347ec70c}, !- Handle
  {22a748ce-e140-4f3c-a61e-c7624944d6a4}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  53,                                     !- Outlet Port
  {173910a1-09db-4c1e-aaa1-6d197c94ac42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a020801-36f7-4a16-9ce2-2716c2166f9e}, !- Handle
  {f7bdb7ac-b39c-4ed4-b7a9-00275fe171c9}, !- Name
  {173910a1-09db-4c1e-aaa1-6d197c94ac42}, !- Source Object
  3,                                      !- Outlet Port
  {3379b459-124f-45a8-8e4d-c211a122e2dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f260a2d-b39f-42a4-baf6-e6ef12ccd269}, !- Handle
  {c9b26a57-e7e9-4121-906f-334594b2e2ea}, !- Name
  {3379b459-124f-45a8-8e4d-c211a122e2dd}, !- Source Object
  12,                                     !- Outlet Port
  {d86fcc3c-618f-45a8-9282-426e76c29489}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4d6b4e4f-1736-45c0-a2aa-89dc8befdae6}, !- Handle
  Coaches Level Conference 415 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -353.96058225,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4765ee97-1b47-43c7-80f9-3f204c2b8170}, !- Handle
  Coaches Level Conference 415 AHU Winter Design Day Load, !- Name
  {4d6b4e4f-1736-45c0-a2aa-89dc8befdae6}, !- Other Equipment Definition Name
  {375986e0-7fa7-4810-a3b7-e644247247c8}, !- Space or SpaceType Name
  {90869da9-8b2d-4611-a8a8-77fd89788bf8}; !- Schedule Name

OS:Schedule:Ruleset,
  {90869da9-8b2d-4611-a8a8-77fd89788bf8}, !- Handle
  NE_Ops Coaches Level Conference 415 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {f9c9e4ca-69ec-4bd7-8c80-45e769890a0d}, !- Default Day Schedule Name
  {63634acf-2b29-4f74-9a98-b818ad9959f1}, !- Summer Design Day Schedule Name
  {6cf7917e-2285-444d-ac7a-274f7db4d7c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9c9e4ca-69ec-4bd7-8c80-45e769890a0d}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 52, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {63634acf-2b29-4f74-9a98-b818ad9959f1}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 52, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6cf7917e-2285-444d-ac7a-274f7db4d7c3}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 52, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3220000-5d21-4866-8d8c-c3fd17962302}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 52, !- Name
  {90869da9-8b2d-4611-a8a8-77fd89788bf8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e28b7c77-bd2d-4a23-a9c4-fa414c900d91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e28b7c77-bd2d-4a23-a9c4-fa414c900d91}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 52, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {7afd74f2-00d0-4818-909b-420529b9860e}, !- Handle
  Coaches Level Conference 415 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ef604d3-899d-4652-a3b2-20304dd96494}, !- Water Inlet Node Name
  {d6cfa06b-c182-47c7-83a1-5f8eee06d1bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.5773887166667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {473fc481-2985-4b54-9fb0-8eefa28b5249}, !- Handle
  Node 924,                               !- Name
  {b4a70ae1-13fa-401c-9cbf-49c776480f8f}, !- Inlet Port
  {9ef604d3-899d-4652-a3b2-20304dd96494}; !- Outlet Port

OS:Connection,
  {b4a70ae1-13fa-401c-9cbf-49c776480f8f}, !- Handle
  {b25ffe62-b176-412a-995b-9214dbd7e77b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  124,                                    !- Outlet Port
  {473fc481-2985-4b54-9fb0-8eefa28b5249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ca012d8-fec4-43c3-9fbb-b14e2bee3332}, !- Handle
  Node 925,                               !- Name
  {d6cfa06b-c182-47c7-83a1-5f8eee06d1bf}, !- Inlet Port
  {10e8cadc-1d24-44df-a22d-93c4039b211a}; !- Outlet Port

OS:Connection,
  {9ef604d3-899d-4652-a3b2-20304dd96494}, !- Handle
  {64c1beae-f72c-4d6f-aada-9ac4daf2875d}, !- Name
  {473fc481-2985-4b54-9fb0-8eefa28b5249}, !- Source Object
  3,                                      !- Outlet Port
  {7afd74f2-00d0-4818-909b-420529b9860e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6cfa06b-c182-47c7-83a1-5f8eee06d1bf}, !- Handle
  {a2acd914-df97-43e2-992b-4d2c28eba025}, !- Name
  {7afd74f2-00d0-4818-909b-420529b9860e}, !- Source Object
  6,                                      !- Outlet Port
  {2ca012d8-fec4-43c3-9fbb-b14e2bee3332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e8cadc-1d24-44df-a22d-93c4039b211a}, !- Handle
  {a0f68959-bc33-40fd-bb40-064790c9fe09}, !- Name
  {2ca012d8-fec4-43c3-9fbb-b14e2bee3332}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  124;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {44c52ee9-5ebd-46f9-ae32-5274921e568b}, !- Handle
  Controller Water Coil 129,              !- Name
  {7afd74f2-00d0-4818-909b-420529b9860e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {473fc481-2985-4b54-9fb0-8eefa28b5249}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {926589bd-b5ce-4df6-8158-ff0bdd8d0c7e}, !- Handle
  Coaches Level Conference 415 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {c63215c4-bbd8-4878-b2d6-e5aac77dad5b}, !- Air Inlet Node Name
  0.21237634935,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7afd74f2-00d0-4818-909b-420529b9860e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f8a01a6-6a07-4c71-8cd2-acd7647e0b62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5bfce5d0-de32-42c1-89c7-26c66026d71a}, !- Handle
  Node 926,                               !- Name
  {2f8a01a6-6a07-4c71-8cd2-acd7647e0b62}, !- Inlet Port
  {51009429-97f5-4a7b-a9d6-4acf24adac24}; !- Outlet Port

OS:Node,
  {1814fc35-608c-4576-8c4a-6aaa475661b6}, !- Handle
  Node 927,                               !- Name
  {8259f57a-1d22-4350-92bd-fe0a797d130f}, !- Inlet Port
  {16789f7b-70f0-4091-9545-863cc7c6c8f5}; !- Outlet Port

OS:Connection,
  {51009429-97f5-4a7b-a9d6-4acf24adac24}, !- Handle
  {1e26990d-324b-4e52-925a-a5e784810afb}, !- Name
  {5bfce5d0-de32-42c1-89c7-26c66026d71a}, !- Source Object
  3,                                      !- Outlet Port
  {aa566912-efcc-40c5-9a48-4fcf400b3bc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8259f57a-1d22-4350-92bd-fe0a797d130f}, !- Handle
  {0a8b972b-2e4c-4889-9b29-779ca24cbb81}, !- Name
  {fce2d839-c82e-458e-abaf-dd276b35e423}, !- Source Object
  12,                                     !- Outlet Port
  {1814fc35-608c-4576-8c4a-6aaa475661b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16789f7b-70f0-4091-9545-863cc7c6c8f5}, !- Handle
  {af91f063-a063-487e-a750-fe5d15eb57cf}, !- Name
  {1814fc35-608c-4576-8c4a-6aaa475661b6}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {86297567-1c63-46df-90de-f527351aebfe}, !- Handle
  Node 928,                               !- Name
  {a7116fd1-edd7-4e76-a13d-be6b594aa504}, !- Inlet Port
  {c63215c4-bbd8-4878-b2d6-e5aac77dad5b}; !- Outlet Port

OS:Connection,
  {a7116fd1-edd7-4e76-a13d-be6b594aa504}, !- Handle
  {ce04876b-2752-44c5-8507-157a2d78dd6d}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  54,                                     !- Outlet Port
  {86297567-1c63-46df-90de-f527351aebfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63215c4-bbd8-4878-b2d6-e5aac77dad5b}, !- Handle
  {a81bc9b5-a403-4155-80ba-083e2ab28071}, !- Name
  {86297567-1c63-46df-90de-f527351aebfe}, !- Source Object
  3,                                      !- Outlet Port
  {926589bd-b5ce-4df6-8158-ff0bdd8d0c7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f8a01a6-6a07-4c71-8cd2-acd7647e0b62}, !- Handle
  {e48ec3ed-dab1-45c7-a6ec-6353b1370b86}, !- Name
  {926589bd-b5ce-4df6-8158-ff0bdd8d0c7e}, !- Source Object
  12,                                     !- Outlet Port
  {5bfce5d0-de32-42c1-89c7-26c66026d71a}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {6b2c161c-5012-464e-8118-bf295ed7372e}, !- Handle
  Athletic Admin Level Conference 510R AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -330.3632101,                           !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {304ef762-a9df-4544-a8e1-84c4a4ccfe86}, !- Handle
  Athletic Admin Level Conference 510R AHU Winter Design Day Load, !- Name
  {6b2c161c-5012-464e-8118-bf295ed7372e}, !- Other Equipment Definition Name
  {e3de778a-d262-4887-ae12-fbe7b97cc343}, !- Space or SpaceType Name
  {e27ec487-4be9-4fb0-93da-8be02ffc9ab4}; !- Schedule Name

OS:Schedule:Ruleset,
  {e27ec487-4be9-4fb0-93da-8be02ffc9ab4}, !- Handle
  NE_Ops Athletic Admin Level Conference 510R AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {c00e8a4d-091f-46e5-a222-316647a3fe42}, !- Default Day Schedule Name
  {c49e4b23-0067-41ea-a6a5-977ad2815c57}, !- Summer Design Day Schedule Name
  {98683ba5-39b6-405f-b044-89617c33b223}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c00e8a4d-091f-46e5-a222-316647a3fe42}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekdays 53, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c49e4b23-0067-41ea-a6a5-977ad2815c57}, !- Handle
  NE_Ops RedOff HVAC Schedule Summer Design Day 53, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98683ba5-39b6-405f-b044-89617c33b223}, !- Handle
  NE_Ops RedOff HVAC Schedule Winter Design Day 53, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6aac8b7-d395-4b77-a979-edcd30575fd7}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend Rule 53, !- Name
  {e27ec487-4be9-4fb0-93da-8be02ffc9ab4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ddc88c0-4e5a-468c-a1ae-54366eb2a07f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ddc88c0-4e5a-468c-a1ae-54366eb2a07f}, !- Handle
  NE_Ops RedOff HVAC Schedule Weekend 53, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {1fe4d3e5-e448-4888-8f00-7fb470945583}, !- Handle
  Athletic Admin Level Conference 510R VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da135238-9e4b-47db-9d53-f625a4f00e23}, !- Water Inlet Node Name
  {37939736-caa5-461b-92d9-357a5f316db1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.4541779055556,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ed2c1ad-aa8f-4418-9c66-64407d94831d}, !- Handle
  Node 929,                               !- Name
  {d028d3e6-5d86-48e6-bacd-30b6b8482b04}, !- Inlet Port
  {da135238-9e4b-47db-9d53-f625a4f00e23}; !- Outlet Port

OS:Connection,
  {d028d3e6-5d86-48e6-bacd-30b6b8482b04}, !- Handle
  {dd085416-271e-46e6-8d57-a451a0d06e6c}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  125,                                    !- Outlet Port
  {0ed2c1ad-aa8f-4418-9c66-64407d94831d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a352fc88-1d8b-42cf-90eb-ea5205709ff8}, !- Handle
  Node 930,                               !- Name
  {37939736-caa5-461b-92d9-357a5f316db1}, !- Inlet Port
  {cdb17980-d066-49ce-a37a-13002204018a}; !- Outlet Port

OS:Connection,
  {da135238-9e4b-47db-9d53-f625a4f00e23}, !- Handle
  {7127d274-d38d-4421-b80c-45dcbeb24f89}, !- Name
  {0ed2c1ad-aa8f-4418-9c66-64407d94831d}, !- Source Object
  3,                                      !- Outlet Port
  {1fe4d3e5-e448-4888-8f00-7fb470945583}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37939736-caa5-461b-92d9-357a5f316db1}, !- Handle
  {e9103792-b9d0-43ab-a1bf-d775cd5c5bdc}, !- Name
  {1fe4d3e5-e448-4888-8f00-7fb470945583}, !- Source Object
  6,                                      !- Outlet Port
  {a352fc88-1d8b-42cf-90eb-ea5205709ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb17980-d066-49ce-a37a-13002204018a}, !- Handle
  {71ed2c3b-155b-4a80-bf69-848061ac2b48}, !- Name
  {a352fc88-1d8b-42cf-90eb-ea5205709ff8}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  125;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ae0e083a-11f2-4cc1-a31f-5caf9ca86627}, !- Handle
  Controller Water Coil 130,              !- Name
  {1fe4d3e5-e448-4888-8f00-7fb470945583}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0ed2c1ad-aa8f-4418-9c66-64407d94831d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d24e781-281a-4128-8a2c-d24b402275ac}, !- Handle
  Athletic Admin Level Conference 510R VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8f667bf8-3044-4e92-ac09-45162cc54161}, !- Air Inlet Node Name
  0.19821792606,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1fe4d3e5-e448-4888-8f00-7fb470945583}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1410f3d3-1e55-4cfa-adab-e5b7f530b970}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3429897d-a90c-4a87-b775-03ee1e6afa55}, !- Handle
  Node 931,                               !- Name
  {1410f3d3-1e55-4cfa-adab-e5b7f530b970}, !- Inlet Port
  {76125da4-7dda-4e54-b4b2-b3af37337f98}; !- Outlet Port

OS:Node,
  {b6f7d78f-1103-4dd3-82d1-efdcc61823b6}, !- Handle
  Node 932,                               !- Name
  {98d1d6ac-50db-49c5-b091-cdfea96fd4e6}, !- Inlet Port
  {c5894278-212a-4c28-a212-ad920c0c30ff}; !- Outlet Port

OS:Connection,
  {76125da4-7dda-4e54-b4b2-b3af37337f98}, !- Handle
  {0034e3f0-4e71-4a22-85c1-c3b3d8a7b06e}, !- Name
  {3429897d-a90c-4a87-b775-03ee1e6afa55}, !- Source Object
  3,                                      !- Outlet Port
  {af450f87-9bcc-43d5-b998-0c46c3a4f50f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98d1d6ac-50db-49c5-b091-cdfea96fd4e6}, !- Handle
  {db8f2912-6991-4e54-875d-b551a84d5e57}, !- Name
  {fdc0e0a2-b8d4-4df3-8542-c2c3f9499289}, !- Source Object
  12,                                     !- Outlet Port
  {b6f7d78f-1103-4dd3-82d1-efdcc61823b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5894278-212a-4c28-a212-ad920c0c30ff}, !- Handle
  {219166a3-0bdd-4ce6-bb25-f75f381db980}, !- Name
  {b6f7d78f-1103-4dd3-82d1-efdcc61823b6}, !- Source Object
  3,                                      !- Outlet Port
  {99535071-9913-42e3-afed-238d15e482a1}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {cc8b8b58-95fa-462c-9424-51a82bb2ce7f}, !- Handle
  Node 933,                               !- Name
  {793c8229-cbd1-422e-b75e-b4e3c1b2f75f}, !- Inlet Port
  {8f667bf8-3044-4e92-ac09-45162cc54161}; !- Outlet Port

OS:Connection,
  {793c8229-cbd1-422e-b75e-b4e3c1b2f75f}, !- Handle
  {8ae31cf5-1775-4a2c-a5a6-87870edca9f7}, !- Name
  {19f93a4c-349d-470e-9468-1e1b49b12085}, !- Source Object
  55,                                     !- Outlet Port
  {cc8b8b58-95fa-462c-9424-51a82bb2ce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f667bf8-3044-4e92-ac09-45162cc54161}, !- Handle
  {7030c814-4a69-4bfb-9257-1684868f2a22}, !- Name
  {cc8b8b58-95fa-462c-9424-51a82bb2ce7f}, !- Source Object
  3,                                      !- Outlet Port
  {5d24e781-281a-4128-8a2c-d24b402275ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1410f3d3-1e55-4cfa-adab-e5b7f530b970}, !- Handle
  {5ca4a1ba-9384-4856-b0af-3163ad5eeb63}, !- Name
  {5d24e781-281a-4128-8a2c-d24b402275ac}, !- Source Object
  12,                                     !- Outlet Port
  {3429897d-a90c-4a87-b775-03ee1e6afa55}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {27de5859-e0fc-427a-94de-78a70965ee4c}, !- Handle
  Concourse Level Corridor East AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1179.8686075,                          !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1e3d4733-fcc5-442a-87ca-bab6b967b58b}, !- Handle
  Concourse Level Corridor East AHU Winter Design Day Load, !- Name
  {27de5859-e0fc-427a-94de-78a70965ee4c}, !- Other Equipment Definition Name
  {2fb18430-a81a-4ced-9b0d-761fe4c6fc8f}, !- Space or SpaceType Name
  {1ed3a851-8b59-43af-81bd-664cb67b66d2}; !- Schedule Name

OS:Schedule:Ruleset,
  {1ed3a851-8b59-43af-81bd-664cb67b66d2}, !- Handle
  NE_Ops Concourse Level Corridor East AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {e2c1a262-bb38-45a2-ba36-941be352455c}, !- Default Day Schedule Name
  {6af67b16-f733-4862-9307-5732c60d4cf5}, !- Summer Design Day Schedule Name
  {b8456eee-bc27-4b7f-8ca9-764b0810f832}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2c1a262-bb38-45a2-ba36-941be352455c}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6af67b16-f733-4862-9307-5732c60d4cf5}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b8456eee-bc27-4b7f-8ca9-764b0810f832}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53538302-4c42-4ad1-bb9c-04bded865661}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 14, !- Name
  {1ed3a851-8b59-43af-81bd-664cb67b66d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e735e3eb-b908-4d89-85a6-624b02d21721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e735e3eb-b908-4d89-85a6-624b02d21721}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 14, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {473e8d7d-fc22-47ad-b7b5-024f021e57c6}, !- Handle
  Concourse Level Corridor East VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67f3d858-977f-4a4e-9014-e5b4100f8632}, !- Water Inlet Node Name
  {3dcbdab0-663d-4e95-b823-2af23323b658}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.9261533388889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45e895fa-69bb-463f-865e-59ddb585a093}, !- Handle
  Node 934,                               !- Name
  {06738a0f-1bba-45ab-9d7b-f3a949be01c4}, !- Inlet Port
  {67f3d858-977f-4a4e-9014-e5b4100f8632}; !- Outlet Port

OS:Connection,
  {06738a0f-1bba-45ab-9d7b-f3a949be01c4}, !- Handle
  {88e6237a-5b5a-42ab-a7d2-db9edbfcc8e2}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  126,                                    !- Outlet Port
  {45e895fa-69bb-463f-865e-59ddb585a093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d8e77b-0f50-4964-9431-0126374704fd}, !- Handle
  Node 935,                               !- Name
  {3dcbdab0-663d-4e95-b823-2af23323b658}, !- Inlet Port
  {28f11d10-1327-41bc-85aa-84ea34c6c26e}; !- Outlet Port

OS:Connection,
  {67f3d858-977f-4a4e-9014-e5b4100f8632}, !- Handle
  {eef8f556-66d0-4463-8a61-32bbf45cfd26}, !- Name
  {45e895fa-69bb-463f-865e-59ddb585a093}, !- Source Object
  3,                                      !- Outlet Port
  {473e8d7d-fc22-47ad-b7b5-024f021e57c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dcbdab0-663d-4e95-b823-2af23323b658}, !- Handle
  {345a4950-68b1-4e1c-a95a-9a2a694e1070}, !- Name
  {473e8d7d-fc22-47ad-b7b5-024f021e57c6}, !- Source Object
  6,                                      !- Outlet Port
  {79d8e77b-0f50-4964-9431-0126374704fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f11d10-1327-41bc-85aa-84ea34c6c26e}, !- Handle
  {055b41d7-5355-46ef-8481-635057975604}, !- Name
  {79d8e77b-0f50-4964-9431-0126374704fd}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  126;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {490259dc-1863-4f18-ac66-65d7a15955df}, !- Handle
  Controller Water Coil 131,              !- Name
  {473e8d7d-fc22-47ad-b7b5-024f021e57c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {45e895fa-69bb-463f-865e-59ddb585a093}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ba4adb0-e79b-4d45-bb3c-c6db0d0197b4}, !- Handle
  Concourse Level Corridor East VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {9a9ec74d-f911-475c-972c-37c44f071467}, !- Air Inlet Node Name
  0.7079211645,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {473e8d7d-fc22-47ad-b7b5-024f021e57c6}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f29968ae-916d-491c-8d73-c2a625366c40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9870b455-f521-4b96-ab43-6f9c5cae4693}, !- Handle
  Node 936,                               !- Name
  {f29968ae-916d-491c-8d73-c2a625366c40}, !- Inlet Port
  {479c20ec-b54e-43a9-ba09-c66ebf1f4d69}; !- Outlet Port

OS:Node,
  {c6ac3812-24f3-4ad9-9dbb-748771161909}, !- Handle
  Node 937,                               !- Name
  {25859c32-e3e0-4a85-800d-9edb173db24c}, !- Inlet Port
  {f62bb515-0fc8-415d-9db3-34df9b32b40c}; !- Outlet Port

OS:Connection,
  {479c20ec-b54e-43a9-ba09-c66ebf1f4d69}, !- Handle
  {bfc10b26-aff8-44fc-a187-31a6c6f501ff}, !- Name
  {9870b455-f521-4b96-ab43-6f9c5cae4693}, !- Source Object
  3,                                      !- Outlet Port
  {907c44a3-7b42-47cb-80ff-be8a591a73c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25859c32-e3e0-4a85-800d-9edb173db24c}, !- Handle
  {c72927e2-79bf-46a1-9c78-c471a6e92cde}, !- Name
  {fecc430d-5c92-467d-a7fb-a7e946a3bbe4}, !- Source Object
  12,                                     !- Outlet Port
  {c6ac3812-24f3-4ad9-9dbb-748771161909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62bb515-0fc8-415d-9db3-34df9b32b40c}, !- Handle
  {53e8ea9a-c47a-4149-8024-a15ea999707f}, !- Name
  {c6ac3812-24f3-4ad9-9dbb-748771161909}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {836dd6b3-ca7a-4067-baba-3be2939ab6c6}, !- Handle
  Node 938,                               !- Name
  {47be339d-b96c-4b42-9ec9-e4872fcf8410}, !- Inlet Port
  {9a9ec74d-f911-475c-972c-37c44f071467}; !- Outlet Port

OS:Connection,
  {47be339d-b96c-4b42-9ec9-e4872fcf8410}, !- Handle
  {c01918c4-8dc5-4622-9dea-0903e4477568}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  16,                                     !- Outlet Port
  {836dd6b3-ca7a-4067-baba-3be2939ab6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9ec74d-f911-475c-972c-37c44f071467}, !- Handle
  {84a14286-857d-45c0-8c86-f4bb60dbbc92}, !- Name
  {836dd6b3-ca7a-4067-baba-3be2939ab6c6}, !- Source Object
  3,                                      !- Outlet Port
  {0ba4adb0-e79b-4d45-bb3c-c6db0d0197b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f29968ae-916d-491c-8d73-c2a625366c40}, !- Handle
  {a5729ee3-586f-46d4-a63e-713ed91cefd8}, !- Name
  {0ba4adb0-e79b-4d45-bb3c-c6db0d0197b4}, !- Source Object
  12,                                     !- Outlet Port
  {9870b455-f521-4b96-ab43-6f9c5cae4693}, !- Target Object
  2;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {1133ef92-3a7d-4f05-ad52-872a5068fb80}, !- Handle
  Concourse Level Meeting 321 323 AHU Winter Design Day Load Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -943.894886,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6ff50466-ce50-443f-8b5d-1dff96a191ed}, !- Handle
  Concourse Level Meeting 321 323 AHU Winter Design Day Load, !- Name
  {1133ef92-3a7d-4f05-ad52-872a5068fb80}, !- Other Equipment Definition Name
  {6f2eb372-97a3-433d-9f1d-75559f5050d9}, !- Space or SpaceType Name
  {ebc98b1c-0d95-4a41-a083-1a9c14d7ad3b}; !- Schedule Name

OS:Schedule:Ruleset,
  {ebc98b1c-0d95-4a41-a083-1a9c14d7ad3b}, !- Handle
  NE_Ops Concourse Level Meeting 321 323 AHU Winter Design Day Load Schedule, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {017b0331-021b-419e-9278-5ef90b3fd9f0}, !- Default Day Schedule Name
  {bac9ac68-aa00-43fe-b925-2aca6d1e1c02}, !- Summer Design Day Schedule Name
  {fb785f49-e8bf-49a5-90ec-e1d8df2c11a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {017b0331-021b-419e-9278-5ef90b3fd9f0}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule OnDays 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bac9ac68-aa00-43fe-b925-2aca6d1e1c02}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Summer Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb785f49-e8bf-49a5-90ec-e1d8df2c11a4}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Winter Design Day 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1a8c80d-d690-4cda-89db-0683b51143fd}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday Rule 15, !- Name
  {ebc98b1c-0d95-4a41-a083-1a9c14d7ad3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01d02d71-e573-41ef-85fb-9b2bfa2718c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01d02d71-e573-41ef-85fb-9b2bfa2718c0}, !- Handle
  NE_Ops UnoccOffFlr3 HVAC Schedule Sunday 15, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Coil:Heating:Water,
  {5975327f-2627-40a4-9ed2-338b68ea6969}, !- Handle
  Concourse Level Meeting 321 323 VAV Reheat Terminal Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8dd8d30b-cc3a-47db-9396-c806bdab7392}, !- Water Inlet Node Name
  {8c945f76-fe71-493f-a487-f2a2764b0696}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  34.7709077166667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35128308-9daa-41e0-8f3f-0ba300e93aad}, !- Handle
  Node 939,                               !- Name
  {088e84ac-1df6-4a59-9aea-4d23a90c14c7}, !- Inlet Port
  {8dd8d30b-cc3a-47db-9396-c806bdab7392}; !- Outlet Port

OS:Connection,
  {088e84ac-1df6-4a59-9aea-4d23a90c14c7}, !- Handle
  {a233409e-77e7-4ed3-8b38-a7a3aa2d3cf4}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  127,                                    !- Outlet Port
  {35128308-9daa-41e0-8f3f-0ba300e93aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8268d8c3-91e8-4678-844e-09348e67598f}, !- Handle
  Node 940,                               !- Name
  {8c945f76-fe71-493f-a487-f2a2764b0696}, !- Inlet Port
  {31c77929-d2ef-4389-898d-788d107d3e87}; !- Outlet Port

OS:Connection,
  {8dd8d30b-cc3a-47db-9396-c806bdab7392}, !- Handle
  {de24119b-9b9d-48f2-805e-bf684da1f78f}, !- Name
  {35128308-9daa-41e0-8f3f-0ba300e93aad}, !- Source Object
  3,                                      !- Outlet Port
  {5975327f-2627-40a4-9ed2-338b68ea6969}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c945f76-fe71-493f-a487-f2a2764b0696}, !- Handle
  {90ff06fb-0215-4ff7-9eb2-37c416976587}, !- Name
  {5975327f-2627-40a4-9ed2-338b68ea6969}, !- Source Object
  6,                                      !- Outlet Port
  {8268d8c3-91e8-4678-844e-09348e67598f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c77929-d2ef-4389-898d-788d107d3e87}, !- Handle
  {6409723d-b083-42b3-9bdb-da036f37b397}, !- Name
  {8268d8c3-91e8-4678-844e-09348e67598f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  127;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {04450dff-d455-496e-86cc-6dcb02d6ae90}, !- Handle
  Controller Water Coil 132,              !- Name
  {5975327f-2627-40a4-9ed2-338b68ea6969}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {35128308-9daa-41e0-8f3f-0ba300e93aad}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d28f007a-cdd3-4e80-8075-c3f815053081}, !- Handle
  Concourse Level Meeting 321 323 VAV Reheat Terminal, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b2cf71e7-0421-4795-80ea-69184e07ebb5}, !- Air Inlet Node Name
  0.5663369316,                           !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5975327f-2627-40a4-9ed2-338b68ea6969}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e9fcc00-2bf3-492a-a4cb-e2311a8cb35c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11e23ad7-614f-4ac5-bf22-c02b233bf08e}, !- Handle
  Node 941,                               !- Name
  {8e9fcc00-2bf3-492a-a4cb-e2311a8cb35c}, !- Inlet Port
  {723b165b-d9b0-4e1c-9d26-1799ac435380}; !- Outlet Port

OS:Node,
  {802f9724-4865-42b5-bad6-9ae6d2c7ef89}, !- Handle
  Node 942,                               !- Name
  {d54a7eac-7be6-465e-a8c1-02148a79a5d0}, !- Inlet Port
  {18927412-cb82-4b35-8d2c-12d732b7a4b5}; !- Outlet Port

OS:Connection,
  {723b165b-d9b0-4e1c-9d26-1799ac435380}, !- Handle
  {32112f78-058d-48a9-b1d6-64920759e3e6}, !- Name
  {11e23ad7-614f-4ac5-bf22-c02b233bf08e}, !- Source Object
  3,                                      !- Outlet Port
  {78395f9f-89f5-4f2a-b7b1-4c71e9a98010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d54a7eac-7be6-465e-a8c1-02148a79a5d0}, !- Handle
  {7b256c29-a842-4f94-b4c8-718a2bad3d3c}, !- Name
  {ffb4eb11-468a-49c8-a7b7-b829f4be69ba}, !- Source Object
  12,                                     !- Outlet Port
  {802f9724-4865-42b5-bad6-9ae6d2c7ef89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18927412-cb82-4b35-8d2c-12d732b7a4b5}, !- Handle
  {c3bd29df-2f3a-4cdf-9ac6-74022cd0f81a}, !- Name
  {802f9724-4865-42b5-bad6-9ae6d2c7ef89}, !- Source Object
  3,                                      !- Outlet Port
  {56d03760-6164-45da-a07c-df280f708275}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {23a4f8b4-bb7f-4bff-9123-490c2cbb069d}, !- Handle
  Node 943,                               !- Name
  {d73cba5e-ca5c-440d-a423-520ef637cad8}, !- Inlet Port
  {b2cf71e7-0421-4795-80ea-69184e07ebb5}; !- Outlet Port

OS:Connection,
  {d73cba5e-ca5c-440d-a423-520ef637cad8}, !- Handle
  {969e4c08-6291-4666-a967-cde74eb04eed}, !- Name
  {0e8bf2f7-e958-4bc9-b970-82f1163e99c9}, !- Source Object
  17,                                     !- Outlet Port
  {23a4f8b4-bb7f-4bff-9123-490c2cbb069d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2cf71e7-0421-4795-80ea-69184e07ebb5}, !- Handle
  {2ba464da-22fc-4ca1-aca2-e4605fe7f2fd}, !- Name
  {23a4f8b4-bb7f-4bff-9123-490c2cbb069d}, !- Source Object
  3,                                      !- Outlet Port
  {d28f007a-cdd3-4e80-8075-c3f815053081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e9fcc00-2bf3-492a-a4cb-e2311a8cb35c}, !- Handle
  {fcfecde7-ceee-4625-99fb-03f2ab80d33d}, !- Name
  {d28f007a-cdd3-4e80-8075-c3f815053081}, !- Source Object
  12,                                     !- Outlet Port
  {11e23ad7-614f-4ac5-bf22-c02b233bf08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6aafff4-8341-4782-89bb-62d61d91ecdd}, !- Handle
  Athletic Admin Level Stair ST503 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {4844f6ce-d222-4080-9c1d-030b8d9d4839}, !- Water Inlet Node Name
  {3136d3e9-5dbe-40dd-bb20-ea0f7bba96bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {42e8ed28-0a9e-45ec-8a03-51b97e32f702}, !- Handle
  Athletic Admin Level Stair ST503 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {b272d982-b1cb-425e-9b82-71968b149d04}, !- Handle
  Node 944,                               !- Name
  {45d0e72f-951e-4718-909e-3ae6a4dacd76}, !- Inlet Port
  {4844f6ce-d222-4080-9c1d-030b8d9d4839}; !- Outlet Port

OS:Connection,
  {45d0e72f-951e-4718-909e-3ae6a4dacd76}, !- Handle
  {a3b1199e-29cc-4b2e-973b-3e9f3b17535b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  128,                                    !- Outlet Port
  {b272d982-b1cb-425e-9b82-71968b149d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd682eff-7126-4c8c-a4c9-42d945644857}, !- Handle
  Node 945,                               !- Name
  {3136d3e9-5dbe-40dd-bb20-ea0f7bba96bf}, !- Inlet Port
  {904658b0-bf44-4e9c-afb2-3c4fcc7425bb}; !- Outlet Port

OS:Connection,
  {4844f6ce-d222-4080-9c1d-030b8d9d4839}, !- Handle
  {3919115d-6b96-4d85-835a-eb114e003910}, !- Name
  {b272d982-b1cb-425e-9b82-71968b149d04}, !- Source Object
  3,                                      !- Outlet Port
  {d6aafff4-8341-4782-89bb-62d61d91ecdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3136d3e9-5dbe-40dd-bb20-ea0f7bba96bf}, !- Handle
  {374c3d71-0b4f-4a93-a624-9392a645435c}, !- Name
  {d6aafff4-8341-4782-89bb-62d61d91ecdd}, !- Source Object
  6,                                      !- Outlet Port
  {cd682eff-7126-4c8c-a4c9-42d945644857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904658b0-bf44-4e9c-afb2-3c4fcc7425bb}, !- Handle
  {df6e491a-8524-4aeb-af54-32f93e16dce2}, !- Name
  {cd682eff-7126-4c8c-a4c9-42d945644857}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  128;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {3f848fd5-e704-4901-a1f5-0b2ccd9fe821}, !- Handle
  Controller Water Coil 133,              !- Name
  {d6aafff4-8341-4782-89bb-62d61d91ecdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b272d982-b1cb-425e-9b82-71968b149d04}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {273a9d20-1b36-481e-8945-fb78166fc149}, !- Handle
  Athletic Admin Level Stair ST503 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ba40da19-e9ff-41a6-8113-ba31e853596c}, !- Air Inlet Node Name
  {02d4276d-4dc0-4cfb-8f4d-3b0c609f8029}, !- Air Outlet Node Name
  {42e8ed28-0a9e-45ec-8a03-51b97e32f702}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d6aafff4-8341-4782-89bb-62d61d91ecdd}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {42ba411a-2d29-48d0-8d4a-ad6b12b11948}, !- Handle
  Node 946,                               !- Name
  {8a1a3ff8-bd0b-4fa3-bb22-16a7e968d02a}, !- Inlet Port
  {ba40da19-e9ff-41a6-8113-ba31e853596c}; !- Outlet Port

OS:Connection,
  {8a1a3ff8-bd0b-4fa3-bb22-16a7e968d02a}, !- Handle
  {b15e850c-1c64-4f0c-9203-584ffa1e3f7a}, !- Name
  {1db950e8-212d-4fd0-b369-97d61c2c1423}, !- Source Object
  3,                                      !- Outlet Port
  {42ba411a-2d29-48d0-8d4a-ad6b12b11948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba40da19-e9ff-41a6-8113-ba31e853596c}, !- Handle
  {28dc216b-53ee-46ec-b914-0d37dbd9c88d}, !- Name
  {42ba411a-2d29-48d0-8d4a-ad6b12b11948}, !- Source Object
  3,                                      !- Outlet Port
  {273a9d20-1b36-481e-8945-fb78166fc149}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a57d6e3e-0788-4a2d-ab09-503c26531532}, !- Handle
  Node 947,                               !- Name
  {02d4276d-4dc0-4cfb-8f4d-3b0c609f8029}, !- Inlet Port
  {7a0a74fe-b514-4722-8c81-a43debb6d7ea}; !- Outlet Port

OS:Connection,
  {7a0a74fe-b514-4722-8c81-a43debb6d7ea}, !- Handle
  {3a52b97c-b41d-4df5-99e0-3f137325bf51}, !- Name
  {a57d6e3e-0788-4a2d-ab09-503c26531532}, !- Source Object
  3,                                      !- Outlet Port
  {1add9493-914a-4eae-baf1-cf3868890e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02d4276d-4dc0-4cfb-8f4d-3b0c609f8029}, !- Handle
  {48c83f4e-0ba2-4075-a866-20fc1466f594}, !- Name
  {273a9d20-1b36-481e-8945-fb78166fc149}, !- Source Object
  4,                                      !- Outlet Port
  {a57d6e3e-0788-4a2d-ab09-503c26531532}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6786ec91-aecf-4568-8303-3398a733f3bf}, !- Handle
  Concourse Level Stair ST303 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {1f525d76-7ace-4238-9753-16b22da4288f}, !- Water Inlet Node Name
  {660c5992-6eba-4f0e-b48a-04f35f1feb2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {10d6fe0f-edd6-4f6f-9360-cf1e7924fa87}, !- Handle
  Concourse Level Stair ST303 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {fee56d8a-0e99-43f1-9798-0f3e8274b299}, !- Handle
  Node 948,                               !- Name
  {694e75a8-6104-4423-ba09-5151569dcff5}, !- Inlet Port
  {1f525d76-7ace-4238-9753-16b22da4288f}; !- Outlet Port

OS:Connection,
  {694e75a8-6104-4423-ba09-5151569dcff5}, !- Handle
  {c072ced6-c876-4a3d-8af3-a51cb0702ea4}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  129,                                    !- Outlet Port
  {fee56d8a-0e99-43f1-9798-0f3e8274b299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eb428f3-37c3-4007-aa08-dc59f0283db7}, !- Handle
  Node 949,                               !- Name
  {660c5992-6eba-4f0e-b48a-04f35f1feb2a}, !- Inlet Port
  {dda11187-3960-4590-8c29-30f74ae29322}; !- Outlet Port

OS:Connection,
  {1f525d76-7ace-4238-9753-16b22da4288f}, !- Handle
  {2896d718-d9b1-4a14-b521-f0c846779489}, !- Name
  {fee56d8a-0e99-43f1-9798-0f3e8274b299}, !- Source Object
  3,                                      !- Outlet Port
  {6786ec91-aecf-4568-8303-3398a733f3bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {660c5992-6eba-4f0e-b48a-04f35f1feb2a}, !- Handle
  {b8fb12cc-31d4-4c26-9d26-57897bb9ebe8}, !- Name
  {6786ec91-aecf-4568-8303-3398a733f3bf}, !- Source Object
  6,                                      !- Outlet Port
  {4eb428f3-37c3-4007-aa08-dc59f0283db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda11187-3960-4590-8c29-30f74ae29322}, !- Handle
  {624eb74d-3fc2-45fb-be52-d7501ba99f43}, !- Name
  {4eb428f3-37c3-4007-aa08-dc59f0283db7}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  129;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8215ebfc-2e75-4f42-85f9-7af5f6c92d94}, !- Handle
  Controller Water Coil 134,              !- Name
  {6786ec91-aecf-4568-8303-3398a733f3bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fee56d8a-0e99-43f1-9798-0f3e8274b299}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {7f76075a-e736-467a-9c3d-27ed334d51e8}, !- Handle
  Concourse Level Stair ST303 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {fc46d800-e75e-424c-ab93-d924a1b18410}, !- Air Inlet Node Name
  {032e8345-0e4a-49ca-8920-3dab6b7802b7}, !- Air Outlet Node Name
  {10d6fe0f-edd6-4f6f-9360-cf1e7924fa87}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {6786ec91-aecf-4568-8303-3398a733f3bf}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5556fe38-a678-4e2a-87f3-721bfed34f72}, !- Handle
  Node 950,                               !- Name
  {adbb7827-d019-4f11-9e8a-7058e59d2f31}, !- Inlet Port
  {fc46d800-e75e-424c-ab93-d924a1b18410}; !- Outlet Port

OS:Connection,
  {adbb7827-d019-4f11-9e8a-7058e59d2f31}, !- Handle
  {308b203f-effe-4140-8d27-130fa1adcede}, !- Name
  {78f35e30-03da-42b4-a10e-11b94284f37f}, !- Source Object
  3,                                      !- Outlet Port
  {5556fe38-a678-4e2a-87f3-721bfed34f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc46d800-e75e-424c-ab93-d924a1b18410}, !- Handle
  {64504f39-ed38-47f3-b767-452731a56e55}, !- Name
  {5556fe38-a678-4e2a-87f3-721bfed34f72}, !- Source Object
  3,                                      !- Outlet Port
  {7f76075a-e736-467a-9c3d-27ed334d51e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1552cbb-b49b-41da-a68b-04115afbef2e}, !- Handle
  Node 951,                               !- Name
  {032e8345-0e4a-49ca-8920-3dab6b7802b7}, !- Inlet Port
  {37d8cc1a-f868-4ef0-a2ff-8e7cf83a796e}; !- Outlet Port

OS:Connection,
  {37d8cc1a-f868-4ef0-a2ff-8e7cf83a796e}, !- Handle
  {15f20463-4599-406d-8e10-7100edf17617}, !- Name
  {e1552cbb-b49b-41da-a68b-04115afbef2e}, !- Source Object
  3,                                      !- Outlet Port
  {9ba1c9f0-76a7-498b-af0c-32fef016eda1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {032e8345-0e4a-49ca-8920-3dab6b7802b7}, !- Handle
  {900be443-4d5f-4646-8bf5-f37a62b822fd}, !- Name
  {7f76075a-e736-467a-9c3d-27ed334d51e8}, !- Source Object
  4,                                      !- Outlet Port
  {e1552cbb-b49b-41da-a68b-04115afbef2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f3d9824-fa2b-48ee-a98d-dd34bd6cc996}, !- Handle
  Concourse Level Stair ST302 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {dc0ac04e-ec2b-4804-9855-68334571b336}, !- Water Inlet Node Name
  {f5e9af4b-2ec7-492f-9c00-fc695203e945}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {9a6c7d83-5eae-47b4-9991-d70ba65f4887}, !- Handle
  Concourse Level Stair ST302 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {538a5544-c5a8-4707-99d2-c42666176c62}, !- Handle
  Node 952,                               !- Name
  {dc90dd5b-9289-4c9f-a198-76ce0ed4363b}, !- Inlet Port
  {dc0ac04e-ec2b-4804-9855-68334571b336}; !- Outlet Port

OS:Connection,
  {dc90dd5b-9289-4c9f-a198-76ce0ed4363b}, !- Handle
  {17ddb54b-9280-42b3-a3f9-38609ae43f67}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  130,                                    !- Outlet Port
  {538a5544-c5a8-4707-99d2-c42666176c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f34ff57-c389-40f7-a868-ebb60b71e954}, !- Handle
  Node 953,                               !- Name
  {f5e9af4b-2ec7-492f-9c00-fc695203e945}, !- Inlet Port
  {fca24ea1-0b0d-45a3-82a9-ae3018d6d34b}; !- Outlet Port

OS:Connection,
  {dc0ac04e-ec2b-4804-9855-68334571b336}, !- Handle
  {9b308a43-8756-4f28-9ab5-996b2cad01f5}, !- Name
  {538a5544-c5a8-4707-99d2-c42666176c62}, !- Source Object
  3,                                      !- Outlet Port
  {0f3d9824-fa2b-48ee-a98d-dd34bd6cc996}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5e9af4b-2ec7-492f-9c00-fc695203e945}, !- Handle
  {997377c7-f0d4-4f0c-85ff-96a1480082ec}, !- Name
  {0f3d9824-fa2b-48ee-a98d-dd34bd6cc996}, !- Source Object
  6,                                      !- Outlet Port
  {7f34ff57-c389-40f7-a868-ebb60b71e954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca24ea1-0b0d-45a3-82a9-ae3018d6d34b}, !- Handle
  {d90cdfd0-d10a-40bf-b701-8dbc813118aa}, !- Name
  {7f34ff57-c389-40f7-a868-ebb60b71e954}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  130;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {39374f28-e182-49db-be8f-c2395a8f5793}, !- Handle
  Controller Water Coil 135,              !- Name
  {0f3d9824-fa2b-48ee-a98d-dd34bd6cc996}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {538a5544-c5a8-4707-99d2-c42666176c62}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {f5cc3778-8fb4-465c-bc6d-6971c067451d}, !- Handle
  Concourse Level Stair ST302 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {680d9ab3-1450-44ea-8d72-ea2d5807eb72}, !- Air Inlet Node Name
  {e7c71014-7183-4656-ac7a-f53cf71b7dcd}, !- Air Outlet Node Name
  {9a6c7d83-5eae-47b4-9991-d70ba65f4887}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {0f3d9824-fa2b-48ee-a98d-dd34bd6cc996}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {65d921ec-e451-409d-9d5e-aa1c2cc5c2fc}, !- Handle
  Node 954,                               !- Name
  {f34a7625-5235-4097-97c9-f1cb64ac37da}, !- Inlet Port
  {680d9ab3-1450-44ea-8d72-ea2d5807eb72}; !- Outlet Port

OS:Connection,
  {f34a7625-5235-4097-97c9-f1cb64ac37da}, !- Handle
  {37858e6d-0ba9-49fa-965d-51971913b126}, !- Name
  {c68008e0-50b8-4923-957e-34838534d4e4}, !- Source Object
  3,                                      !- Outlet Port
  {65d921ec-e451-409d-9d5e-aa1c2cc5c2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680d9ab3-1450-44ea-8d72-ea2d5807eb72}, !- Handle
  {85966c64-8ffd-4907-9fc4-32c8e271f46f}, !- Name
  {65d921ec-e451-409d-9d5e-aa1c2cc5c2fc}, !- Source Object
  3,                                      !- Outlet Port
  {f5cc3778-8fb4-465c-bc6d-6971c067451d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e253971-8b86-43cc-9fdb-ebe99681d439}, !- Handle
  Node 955,                               !- Name
  {e7c71014-7183-4656-ac7a-f53cf71b7dcd}, !- Inlet Port
  {f2ce18ff-63ff-4fcf-9ff7-6dd68acabf86}; !- Outlet Port

OS:Connection,
  {f2ce18ff-63ff-4fcf-9ff7-6dd68acabf86}, !- Handle
  {69009b02-7d4b-481b-8a49-013cde0f481f}, !- Name
  {8e253971-8b86-43cc-9fdb-ebe99681d439}, !- Source Object
  3,                                      !- Outlet Port
  {81d00381-a20f-4fd2-9b59-ace8ba874825}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c71014-7183-4656-ac7a-f53cf71b7dcd}, !- Handle
  {df072842-1bf8-40e9-8189-3b7c4b53db63}, !- Name
  {f5cc3778-8fb4-465c-bc6d-6971c067451d}, !- Source Object
  4,                                      !- Outlet Port
  {8e253971-8b86-43cc-9fdb-ebe99681d439}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {95b5f118-5cab-485e-a6d9-eab90bbbd404}, !- Handle
  Field Level IDF 122A Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {40f66076-cdd5-4b22-8056-52837c9c6b8f}, !- Water Inlet Node Name
  {d98923fd-e2a5-46d1-bf10-0654af560267}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {579c6490-aa05-4500-a0bb-aed9671c8da6}, !- Handle
  Node 956,                               !- Name
  {a85d55cb-c532-428b-a89b-75e7bcdfdc63}, !- Inlet Port
  {40f66076-cdd5-4b22-8056-52837c9c6b8f}; !- Outlet Port

OS:Connection,
  {a85d55cb-c532-428b-a89b-75e7bcdfdc63}, !- Handle
  {41aad3b6-039a-4697-974b-06f1419b0718}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  131,                                    !- Outlet Port
  {579c6490-aa05-4500-a0bb-aed9671c8da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ba88952-fdb4-4c5e-a814-33cb4c7bb7fe}, !- Handle
  Node 957,                               !- Name
  {d98923fd-e2a5-46d1-bf10-0654af560267}, !- Inlet Port
  {f2e7b1ec-c67f-4f69-9419-9fe97cec7fc3}; !- Outlet Port

OS:Connection,
  {40f66076-cdd5-4b22-8056-52837c9c6b8f}, !- Handle
  {dc39cd09-e17a-41e3-857f-562bf115d3fc}, !- Name
  {579c6490-aa05-4500-a0bb-aed9671c8da6}, !- Source Object
  3,                                      !- Outlet Port
  {95b5f118-5cab-485e-a6d9-eab90bbbd404}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d98923fd-e2a5-46d1-bf10-0654af560267}, !- Handle
  {4f7380aa-1d3f-4693-9a6f-9f75f760b70e}, !- Name
  {95b5f118-5cab-485e-a6d9-eab90bbbd404}, !- Source Object
  6,                                      !- Outlet Port
  {5ba88952-fdb4-4c5e-a814-33cb4c7bb7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e7b1ec-c67f-4f69-9419-9fe97cec7fc3}, !- Handle
  {3373609a-979f-4e75-b2ee-69a837b75bf9}, !- Name
  {5ba88952-fdb4-4c5e-a814-33cb4c7bb7fe}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  131;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {aa469752-b318-4478-b091-5238d8558568}, !- Handle
  Controller Water Coil 136,              !- Name
  {95b5f118-5cab-485e-a6d9-eab90bbbd404}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {579c6490-aa05-4500-a0bb-aed9671c8da6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {239d5b42-c5ff-4085-8aba-fa1bb41ee270}, !- Handle
  Field Level IDF 122A Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {84febd70-480b-49cb-8703-f0ccece3de93}, !- Water Inlet Node Name
  {29926cad-c47c-4094-8abc-517ec3cd4255}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8325c90f-6696-4d87-8e0d-f2003f0a2899}, !- Handle
  Node 958,                               !- Name
  {3513fc72-89e9-4c89-9a15-1df1d5be7e7d}, !- Inlet Port
  {84febd70-480b-49cb-8703-f0ccece3de93}; !- Outlet Port

OS:Connection,
  {3513fc72-89e9-4c89-9a15-1df1d5be7e7d}, !- Handle
  {9a5eba96-c646-4d67-bbd1-cd4be4d12949}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  12,                                     !- Outlet Port
  {8325c90f-6696-4d87-8e0d-f2003f0a2899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cde099a0-dca8-4c7a-a039-07ec767c9be6}, !- Handle
  Node 959,                               !- Name
  {29926cad-c47c-4094-8abc-517ec3cd4255}, !- Inlet Port
  {79b005cd-6dd7-4c34-ad46-7169f7db24d0}; !- Outlet Port

OS:Connection,
  {84febd70-480b-49cb-8703-f0ccece3de93}, !- Handle
  {6336c904-2ba4-4c78-9df8-82abe9e00603}, !- Name
  {8325c90f-6696-4d87-8e0d-f2003f0a2899}, !- Source Object
  3,                                      !- Outlet Port
  {239d5b42-c5ff-4085-8aba-fa1bb41ee270}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {29926cad-c47c-4094-8abc-517ec3cd4255}, !- Handle
  {598f76ef-c7f9-4e8e-b529-bccdc97c2e40}, !- Name
  {239d5b42-c5ff-4085-8aba-fa1bb41ee270}, !- Source Object
  11,                                     !- Outlet Port
  {cde099a0-dca8-4c7a-a039-07ec767c9be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b005cd-6dd7-4c34-ad46-7169f7db24d0}, !- Handle
  {82df4e12-abeb-43b0-afd3-80dd37ed481c}, !- Name
  {cde099a0-dca8-4c7a-a039-07ec767c9be6}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c0fa1c8-6edf-499b-8550-ab39bd78483d}, !- Handle
  Controller Water Coil 137,              !- Name
  {239d5b42-c5ff-4085-8aba-fa1bb41ee270}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8325c90f-6696-4d87-8e0d-f2003f0a2899}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a1abeee2-598d-4d1e-aefc-2f2ffa9eea3e}, !- Handle
  Field Level IDF 122A Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d3f521b-1cce-4818-abce-c78da57102ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45fe47a8-9089-40ff-8b61-7467edb8c102}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d3f521b-1cce-4818-abce-c78da57102ff}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {45fe47a8-9089-40ff-8b61-7467edb8c102}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {46002eb7-3a9a-486c-a3e6-4e872aba8d2e}, !- Handle
  Field Level IDF 122A Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {51ec9d40-37ca-496d-a38e-371455c20e30}, !- Air Inlet Node Name
  {70c13ee5-75ed-48ed-86e0-2f6594069e3d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a1abeee2-598d-4d1e-aefc-2f2ffa9eea3e}, !- Supply Air Fan Name
  {239d5b42-c5ff-4085-8aba-fa1bb41ee270}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {95b5f118-5cab-485e-a6d9-eab90bbbd404}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {ce6e500e-51d0-49b9-bfc0-ffec671e33e2}, !- Handle
  Node 960,                               !- Name
  {9326f4f5-8c35-4453-99cc-b9b34f339387}, !- Inlet Port
  {51ec9d40-37ca-496d-a38e-371455c20e30}; !- Outlet Port

OS:Connection,
  {9326f4f5-8c35-4453-99cc-b9b34f339387}, !- Handle
  {c2687417-20df-4604-9e0e-2a05b30c48fe}, !- Name
  {c55be072-9a41-41c5-87ce-7d79ee9ccf94}, !- Source Object
  3,                                      !- Outlet Port
  {ce6e500e-51d0-49b9-bfc0-ffec671e33e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ec9d40-37ca-496d-a38e-371455c20e30}, !- Handle
  {3220073d-048b-4488-9c2b-27a246469a7c}, !- Name
  {ce6e500e-51d0-49b9-bfc0-ffec671e33e2}, !- Source Object
  3,                                      !- Outlet Port
  {46002eb7-3a9a-486c-a3e6-4e872aba8d2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2b530378-bf86-4c4d-b654-31eb75a91874}, !- Handle
  Node 961,                               !- Name
  {70c13ee5-75ed-48ed-86e0-2f6594069e3d}, !- Inlet Port
  {9d497d56-c312-4686-a7f5-a47687fcbf27}; !- Outlet Port

OS:Connection,
  {9d497d56-c312-4686-a7f5-a47687fcbf27}, !- Handle
  {12f7c625-5815-4562-9399-f2bfca815a1f}, !- Name
  {2b530378-bf86-4c4d-b654-31eb75a91874}, !- Source Object
  3,                                      !- Outlet Port
  {98cec1ba-7007-4d62-96ec-e63dcba21312}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c13ee5-75ed-48ed-86e0-2f6594069e3d}, !- Handle
  {3233d160-169c-42e0-b9dc-67390a13f7e6}, !- Name
  {46002eb7-3a9a-486c-a3e6-4e872aba8d2e}, !- Source Object
  10,                                     !- Outlet Port
  {2b530378-bf86-4c4d-b654-31eb75a91874}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1f9cca9-a05a-442f-bc7b-65cf1a85486e}, !- Handle
  Concourse Level Lobby CRM300 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  2.52334090335604e-005,                  !- Maximum Water Flow Rate {m3/s}
  {d4e9861e-a79c-4ec2-8482-6837d6dd5abe}, !- Water Inlet Node Name
  {7e52f4b1-bbe8-4eb1-bb6e-07d85ce88960}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2080.804597,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f619d48d-2fcc-4c8b-b4e7-6aa9e93c1c3c}, !- Handle
  Node 962,                               !- Name
  {eea2750f-fb4f-4110-beae-1c3f1bddf418}, !- Inlet Port
  {d4e9861e-a79c-4ec2-8482-6837d6dd5abe}; !- Outlet Port

OS:Connection,
  {eea2750f-fb4f-4110-beae-1c3f1bddf418}, !- Handle
  {a50ee792-2941-413a-a3b1-ea325a5d1c8a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  132,                                    !- Outlet Port
  {f619d48d-2fcc-4c8b-b4e7-6aa9e93c1c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18eeb86d-2c2d-458a-94c9-a126d63fd9d0}, !- Handle
  Node 963,                               !- Name
  {7e52f4b1-bbe8-4eb1-bb6e-07d85ce88960}, !- Inlet Port
  {9537a9df-e864-4e4a-a7a6-cd199187a415}; !- Outlet Port

OS:Connection,
  {d4e9861e-a79c-4ec2-8482-6837d6dd5abe}, !- Handle
  {fb57435a-ddb7-48e5-b37f-c9791ae7eb7f}, !- Name
  {f619d48d-2fcc-4c8b-b4e7-6aa9e93c1c3c}, !- Source Object
  3,                                      !- Outlet Port
  {b1f9cca9-a05a-442f-bc7b-65cf1a85486e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e52f4b1-bbe8-4eb1-bb6e-07d85ce88960}, !- Handle
  {9455e7f2-0adb-419f-813b-c58d65818796}, !- Name
  {b1f9cca9-a05a-442f-bc7b-65cf1a85486e}, !- Source Object
  6,                                      !- Outlet Port
  {18eeb86d-2c2d-458a-94c9-a126d63fd9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9537a9df-e864-4e4a-a7a6-cd199187a415}, !- Handle
  {2a23e603-8e9b-4d96-b546-b8ea77f8d321}, !- Name
  {18eeb86d-2c2d-458a-94c9-a126d63fd9d0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  132;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {33125211-2722-4114-8299-56687a04c5f2}, !- Handle
  Controller Water Coil 138,              !- Name
  {b1f9cca9-a05a-442f-bc7b-65cf1a85486e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f619d48d-2fcc-4c8b-b4e7-6aa9e93c1c3c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  2.52334090335604e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {5d11b5bc-b9ee-4ed9-afbc-08c5edc824f7}, !- Handle
  Concourse Level Lobby CRM300 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000208175624526874,                   !- Design Water Flow Rate {m3/s}
  0.471947443,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d31bc9a6-d946-4037-b521-25fb7688877c}, !- Water Inlet Node Name
  {c9d23b06-d3d2-4e4a-b6e9-bf8cc4d5404d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0b4bffae-f5ec-4eaf-a310-b3858928dbcb}, !- Handle
  Node 964,                               !- Name
  {f0d8ad36-1347-44c9-b3ed-3e53295390b4}, !- Inlet Port
  {d31bc9a6-d946-4037-b521-25fb7688877c}; !- Outlet Port

OS:Connection,
  {f0d8ad36-1347-44c9-b3ed-3e53295390b4}, !- Handle
  {6bb23acc-5068-4d33-b8e3-b02870dbdc0d}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  13,                                     !- Outlet Port
  {0b4bffae-f5ec-4eaf-a310-b3858928dbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49bdaa4c-7e07-44af-ab48-45e917673ed8}, !- Handle
  Node 965,                               !- Name
  {c9d23b06-d3d2-4e4a-b6e9-bf8cc4d5404d}, !- Inlet Port
  {198a90ff-5387-45df-bc54-2c0e71020265}; !- Outlet Port

OS:Connection,
  {d31bc9a6-d946-4037-b521-25fb7688877c}, !- Handle
  {1e40fded-874d-4802-ac6e-dcae0899494d}, !- Name
  {0b4bffae-f5ec-4eaf-a310-b3858928dbcb}, !- Source Object
  3,                                      !- Outlet Port
  {5d11b5bc-b9ee-4ed9-afbc-08c5edc824f7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c9d23b06-d3d2-4e4a-b6e9-bf8cc4d5404d}, !- Handle
  {1de323ea-9ec2-4065-835a-64bc728507f6}, !- Name
  {5d11b5bc-b9ee-4ed9-afbc-08c5edc824f7}, !- Source Object
  11,                                     !- Outlet Port
  {49bdaa4c-7e07-44af-ab48-45e917673ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198a90ff-5387-45df-bc54-2c0e71020265}, !- Handle
  {d7eb3752-1b4f-4fbb-a40f-27a29df004a9}, !- Name
  {49bdaa4c-7e07-44af-ab48-45e917673ed8}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80e3b156-00fb-4693-8b11-ddb38f60fe37}, !- Handle
  Controller Water Coil 139,              !- Name
  {5d11b5bc-b9ee-4ed9-afbc-08c5edc824f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0b4bffae-f5ec-4eaf-a310-b3858928dbcb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000208175624526874,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4ede0094-e855-4610-8bb8-e967c68e813e}, !- Handle
  Concourse Level Lobby CRM300 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.471947443,                            !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6137298e-ae1a-4e18-8969-240f8fcf88ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {754bd903-930d-432c-ad08-7fe6f7a2470d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6137298e-ae1a-4e18-8969-240f8fcf88ff}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {754bd903-930d-432c-ad08-7fe6f7a2470d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {824059f3-1655-4838-82ce-8a1272ec422b}, !- Handle
  Concourse Level Lobby CRM300 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.471947443,                            !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {eaa9c5ae-ad1c-490b-904b-2610f8f9915a}, !- Air Inlet Node Name
  {8e1a3491-fa53-4391-8517-578083fa2369}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4ede0094-e855-4610-8bb8-e967c68e813e}, !- Supply Air Fan Name
  {5d11b5bc-b9ee-4ed9-afbc-08c5edc824f7}, !- Cooling Coil Name
  0.000208175624526874,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b1f9cca9-a05a-442f-bc7b-65cf1a85486e}, !- Heating Coil Name
  2.52334090335604e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {df36dae2-6255-48d8-8209-c2dcc376c471}, !- Handle
  Node 966,                               !- Name
  {8b2a8a34-f120-419b-b066-3172a05cefe2}, !- Inlet Port
  {eaa9c5ae-ad1c-490b-904b-2610f8f9915a}; !- Outlet Port

OS:Connection,
  {8b2a8a34-f120-419b-b066-3172a05cefe2}, !- Handle
  {b0e308eb-8d3d-49c3-bcc3-fe5f94f72890}, !- Name
  {af3b7da5-d02f-422c-8ab6-363df3c98f09}, !- Source Object
  3,                                      !- Outlet Port
  {df36dae2-6255-48d8-8209-c2dcc376c471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa9c5ae-ad1c-490b-904b-2610f8f9915a}, !- Handle
  {7fdf20de-f64c-4411-a057-60003ce853a6}, !- Name
  {df36dae2-6255-48d8-8209-c2dcc376c471}, !- Source Object
  3,                                      !- Outlet Port
  {824059f3-1655-4838-82ce-8a1272ec422b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {050058bc-6212-4173-bdc8-4d6ff922b87f}, !- Handle
  Node 967,                               !- Name
  {8e1a3491-fa53-4391-8517-578083fa2369}, !- Inlet Port
  {0a27bdfd-89c1-4935-940c-9effa00b6d5d}; !- Outlet Port

OS:Connection,
  {0a27bdfd-89c1-4935-940c-9effa00b6d5d}, !- Handle
  {349a591e-ba9a-4468-97d5-d656edc78a9a}, !- Name
  {050058bc-6212-4173-bdc8-4d6ff922b87f}, !- Source Object
  3,                                      !- Outlet Port
  {c590a28b-77ab-46a5-9a6c-0e715efb8e16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e1a3491-fa53-4391-8517-578083fa2369}, !- Handle
  {e660c6be-13de-48fa-9c6f-16510027fc60}, !- Name
  {824059f3-1655-4838-82ce-8a1272ec422b}, !- Source Object
  10,                                     !- Outlet Port
  {050058bc-6212-4173-bdc8-4d6ff922b87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63453e54-c578-4766-8c1c-a5ff78229373}, !- Handle
  Field Level IDF 104A Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.15417612919505e-005,                  !- Maximum Water Flow Rate {m3/s}
  {3b977547-1d4b-4ebf-a625-fee9af7ec7a4}, !- Water Inlet Node Name
  {7ae79ca6-9893-4ec5-b961-1e58322338d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3135.860449,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee44fe22-fbeb-4443-bfd1-5652ca971f12}, !- Handle
  Node 968,                               !- Name
  {69d94ec0-1043-407e-938f-7e1f27876b23}, !- Inlet Port
  {3b977547-1d4b-4ebf-a625-fee9af7ec7a4}; !- Outlet Port

OS:Connection,
  {69d94ec0-1043-407e-938f-7e1f27876b23}, !- Handle
  {94db3272-2235-4a91-b100-46f613a71694}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  133,                                    !- Outlet Port
  {ee44fe22-fbeb-4443-bfd1-5652ca971f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cc3fdc0-bd2e-4f55-bbe6-e81397cb63ca}, !- Handle
  Node 969,                               !- Name
  {7ae79ca6-9893-4ec5-b961-1e58322338d7}, !- Inlet Port
  {a6771202-337d-433e-9437-2b6e5df6dda4}; !- Outlet Port

OS:Connection,
  {3b977547-1d4b-4ebf-a625-fee9af7ec7a4}, !- Handle
  {df6cb1f3-ba37-481f-aeca-995c82a25bea}, !- Name
  {ee44fe22-fbeb-4443-bfd1-5652ca971f12}, !- Source Object
  3,                                      !- Outlet Port
  {63453e54-c578-4766-8c1c-a5ff78229373}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ae79ca6-9893-4ec5-b961-1e58322338d7}, !- Handle
  {f8350c82-62bd-4ea3-9b92-7c5312a5b6dc}, !- Name
  {63453e54-c578-4766-8c1c-a5ff78229373}, !- Source Object
  6,                                      !- Outlet Port
  {3cc3fdc0-bd2e-4f55-bbe6-e81397cb63ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6771202-337d-433e-9437-2b6e5df6dda4}, !- Handle
  {64ad6f72-59b2-411e-a91f-0c381ed97b3d}, !- Name
  {3cc3fdc0-bd2e-4f55-bbe6-e81397cb63ca}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  133;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bb4eb8ac-3d91-4951-a4e8-102df8eb3a96}, !- Handle
  Controller Water Coil 140,              !- Name
  {63453e54-c578-4766-8c1c-a5ff78229373}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ee44fe22-fbeb-4443-bfd1-5652ca971f12}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.15417612919505e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a401591f-8b51-41ef-8d2b-d431dca5cabf}, !- Handle
  Field Level IDF 104A Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {80e1cfa8-2145-4767-beec-536b72f66f03}, !- Water Inlet Node Name
  {938945a3-4370-459b-824f-93fac4f6cfeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8c24d969-19e4-4ea4-93ca-77ecba68c41f}, !- Handle
  Node 970,                               !- Name
  {c0e759a9-b6dd-4530-982d-179938c3beda}, !- Inlet Port
  {80e1cfa8-2145-4767-beec-536b72f66f03}; !- Outlet Port

OS:Connection,
  {c0e759a9-b6dd-4530-982d-179938c3beda}, !- Handle
  {3fa58a98-a420-4cf9-87f1-6dc76e643929}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  14,                                     !- Outlet Port
  {8c24d969-19e4-4ea4-93ca-77ecba68c41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fc3a06f-5cdd-4967-b81c-187eb91cd53e}, !- Handle
  Node 971,                               !- Name
  {938945a3-4370-459b-824f-93fac4f6cfeb}, !- Inlet Port
  {51f16c02-854b-4256-bd4f-7cfaa93a114a}; !- Outlet Port

OS:Connection,
  {80e1cfa8-2145-4767-beec-536b72f66f03}, !- Handle
  {15c7750a-f2af-4309-bac2-b3397a4ef2f3}, !- Name
  {8c24d969-19e4-4ea4-93ca-77ecba68c41f}, !- Source Object
  3,                                      !- Outlet Port
  {a401591f-8b51-41ef-8d2b-d431dca5cabf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {938945a3-4370-459b-824f-93fac4f6cfeb}, !- Handle
  {9c0a57e2-1407-409e-a675-901a3b76dc8f}, !- Name
  {a401591f-8b51-41ef-8d2b-d431dca5cabf}, !- Source Object
  11,                                     !- Outlet Port
  {7fc3a06f-5cdd-4967-b81c-187eb91cd53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f16c02-854b-4256-bd4f-7cfaa93a114a}, !- Handle
  {dc02d346-a100-4fe8-8785-8ea4a9724e82}, !- Name
  {7fc3a06f-5cdd-4967-b81c-187eb91cd53e}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a57b7bb6-ad78-424d-9bb6-c76c2276e014}, !- Handle
  Controller Water Coil 141,              !- Name
  {a401591f-8b51-41ef-8d2b-d431dca5cabf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8c24d969-19e4-4ea4-93ca-77ecba68c41f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {13d7a299-66a6-402a-b9d6-cbb5241fc445}, !- Handle
  Field Level IDF 104A Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9e80859-d018-458e-b940-b1ec95d00ccf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d45e9c08-0573-4ec6-8582-71426204896c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f9e80859-d018-458e-b940-b1ec95d00ccf}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {d45e9c08-0573-4ec6-8582-71426204896c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {6c63dff6-604d-42bc-acaf-07ee77cebb5d}, !- Handle
  Field Level IDF 104A Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {375e2dae-429c-4c9b-946e-d79d5be55d68}, !- Air Inlet Node Name
  {bc6f1d43-5716-4fd9-93ef-4791a9675f85}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {13d7a299-66a6-402a-b9d6-cbb5241fc445}, !- Supply Air Fan Name
  {a401591f-8b51-41ef-8d2b-d431dca5cabf}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {63453e54-c578-4766-8c1c-a5ff78229373}, !- Heating Coil Name
  3.15417612919505e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {93b43eb6-ce25-480a-8c72-bf44e1f7d4e7}, !- Handle
  Node 972,                               !- Name
  {2d59dbe6-53e2-41f4-b95f-9b0be49e4311}, !- Inlet Port
  {375e2dae-429c-4c9b-946e-d79d5be55d68}; !- Outlet Port

OS:Connection,
  {2d59dbe6-53e2-41f4-b95f-9b0be49e4311}, !- Handle
  {0b608d42-d54b-4646-9f2b-cb71425fd4e9}, !- Name
  {e7d6d177-2b52-477c-970e-f735c1cb158d}, !- Source Object
  3,                                      !- Outlet Port
  {93b43eb6-ce25-480a-8c72-bf44e1f7d4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375e2dae-429c-4c9b-946e-d79d5be55d68}, !- Handle
  {15bef000-3d89-4cd5-8d7d-e9ba4651246f}, !- Name
  {93b43eb6-ce25-480a-8c72-bf44e1f7d4e7}, !- Source Object
  3,                                      !- Outlet Port
  {6c63dff6-604d-42bc-acaf-07ee77cebb5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bc5dfff4-b4a6-4995-beec-1518e65d53f5}, !- Handle
  Node 973,                               !- Name
  {bc6f1d43-5716-4fd9-93ef-4791a9675f85}, !- Inlet Port
  {3191c23c-cb49-4584-98a8-8e9132d5f184}; !- Outlet Port

OS:Connection,
  {3191c23c-cb49-4584-98a8-8e9132d5f184}, !- Handle
  {cf9f857e-51bc-419b-b64a-1ad4c326fb78}, !- Name
  {bc5dfff4-b4a6-4995-beec-1518e65d53f5}, !- Source Object
  3,                                      !- Outlet Port
  {5168bfe6-ebd6-44e6-a91c-3e5353c9678c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc6f1d43-5716-4fd9-93ef-4791a9675f85}, !- Handle
  {514eaba9-5a67-439f-91a3-e0b03ad924d7}, !- Name
  {6c63dff6-604d-42bc-acaf-07ee77cebb5d}, !- Source Object
  10,                                     !- Outlet Port
  {bc5dfff4-b4a6-4995-beec-1518e65d53f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f96d8b1d-af94-44e3-b0fc-a0ca9bbbe1f5}, !- Handle
  Field Level Vestibule 129C Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000428967953570527,                   !- Maximum Water Flow Rate {m3/s}
  {97f864be-12ce-4973-97e9-9859ada5592a}, !- Water Inlet Node Name
  {dea2a03a-402a-46b1-8d4e-ed7541642112}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29834.634926,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {09e499af-e134-4916-85e6-0d2a2527c344}, !- Handle
  Field Level Vestibule 129C Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {647554ba-6d2e-4c72-a920-4686bc0360d4}, !- Handle
  Node 974,                               !- Name
  {bf16a226-b4cb-442c-a385-5865848f5f54}, !- Inlet Port
  {97f864be-12ce-4973-97e9-9859ada5592a}; !- Outlet Port

OS:Connection,
  {bf16a226-b4cb-442c-a385-5865848f5f54}, !- Handle
  {ea4603f7-789b-45e4-a562-269225ce2ac1}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  134,                                    !- Outlet Port
  {647554ba-6d2e-4c72-a920-4686bc0360d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2745297-d6d9-4931-babf-e02407c1d01f}, !- Handle
  Node 975,                               !- Name
  {dea2a03a-402a-46b1-8d4e-ed7541642112}, !- Inlet Port
  {50e4cd16-d08d-417c-95e6-59c7672592d7}; !- Outlet Port

OS:Connection,
  {97f864be-12ce-4973-97e9-9859ada5592a}, !- Handle
  {6d990164-4cf2-4b1e-aad3-4f71d0dd97d7}, !- Name
  {647554ba-6d2e-4c72-a920-4686bc0360d4}, !- Source Object
  3,                                      !- Outlet Port
  {f96d8b1d-af94-44e3-b0fc-a0ca9bbbe1f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dea2a03a-402a-46b1-8d4e-ed7541642112}, !- Handle
  {785cb423-0fc9-4c1c-8ce4-9a9072f90b1b}, !- Name
  {f96d8b1d-af94-44e3-b0fc-a0ca9bbbe1f5}, !- Source Object
  6,                                      !- Outlet Port
  {b2745297-d6d9-4931-babf-e02407c1d01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e4cd16-d08d-417c-95e6-59c7672592d7}, !- Handle
  {55c46dce-5810-4aa0-bc7f-21e0e39ba160}, !- Name
  {b2745297-d6d9-4931-babf-e02407c1d01f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  134;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {87c0d575-8d30-4c75-8b70-19d6c2b5f7eb}, !- Handle
  Controller Water Coil 142,              !- Name
  {f96d8b1d-af94-44e3-b0fc-a0ca9bbbe1f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {647554ba-6d2e-4c72-a920-4686bc0360d4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000428967953570527,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {f41916ab-54c8-4efe-bbd5-4aba1c04970e}, !- Handle
  Field Level Vestibule 129C Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b6fd598d-02bf-48d0-b8bd-a2b398ccd7eb}, !- Air Inlet Node Name
  {46df010f-1ae8-4d7e-bcdc-8f9d99fc13e9}, !- Air Outlet Node Name
  {09e499af-e134-4916-85e6-0d2a2527c344}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f96d8b1d-af94-44e3-b0fc-a0ca9bbbe1f5}, !- Heating Coil Name
  0.000428967953570527,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {6f85108e-6834-4f27-8d06-b51b0de09ab2}, !- Handle
  Node 976,                               !- Name
  {582a6d0c-76d3-498c-b54b-715db2ed7185}, !- Inlet Port
  {b6fd598d-02bf-48d0-b8bd-a2b398ccd7eb}; !- Outlet Port

OS:Connection,
  {582a6d0c-76d3-498c-b54b-715db2ed7185}, !- Handle
  {a6d642a2-38df-435a-8b22-82478335b5ea}, !- Name
  {cf7adde0-c5c6-4f5c-bede-f8a9d07ea5f8}, !- Source Object
  3,                                      !- Outlet Port
  {6f85108e-6834-4f27-8d06-b51b0de09ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fd598d-02bf-48d0-b8bd-a2b398ccd7eb}, !- Handle
  {dc4f297f-5474-4619-94d6-41075f679889}, !- Name
  {6f85108e-6834-4f27-8d06-b51b0de09ab2}, !- Source Object
  3,                                      !- Outlet Port
  {f41916ab-54c8-4efe-bbd5-4aba1c04970e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e344ae-6671-4b4e-b8a2-a21bf5f193b0}, !- Handle
  Node 977,                               !- Name
  {46df010f-1ae8-4d7e-bcdc-8f9d99fc13e9}, !- Inlet Port
  {28f4f336-4d86-4629-bc1b-07b11e9a737e}; !- Outlet Port

OS:Connection,
  {28f4f336-4d86-4629-bc1b-07b11e9a737e}, !- Handle
  {2aafe34d-2305-42ca-88d4-3289ed9e48bc}, !- Name
  {94e344ae-6671-4b4e-b8a2-a21bf5f193b0}, !- Source Object
  3,                                      !- Outlet Port
  {19077eff-4a90-47c5-b362-2834d0c60f9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46df010f-1ae8-4d7e-bcdc-8f9d99fc13e9}, !- Handle
  {4f60b124-2031-48d7-9334-675fae58f0f7}, !- Name
  {f41916ab-54c8-4efe-bbd5-4aba1c04970e}, !- Source Object
  4,                                      !- Outlet Port
  {94e344ae-6671-4b4e-b8a2-a21bf5f193b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {332bba6a-0570-43ed-b9e7-618e9a53392b}, !- Handle
  Field Level Unspecified Quad B Northeast Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000315417612919505,                   !- Maximum Water Flow Rate {m3/s}
  {3535539f-1291-4ca7-a26f-99c6e23ea13a}, !- Water Inlet Node Name
  {274bddbd-b5de-43a0-89cd-f4c690f52b15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15239.69564,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  38.8888888888889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8413fd5f-b65d-479c-a140-4c825e2772b7}, !- Handle
  Field Level Unspecified Quad B Northeast Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  0.5191421873,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {b40aced6-ad99-4fc0-94b8-68b192f7e9c2}, !- Handle
  Node 978,                               !- Name
  {e6ea53ba-d733-4bff-8e1e-e6237e64ba63}, !- Inlet Port
  {3535539f-1291-4ca7-a26f-99c6e23ea13a}; !- Outlet Port

OS:Connection,
  {e6ea53ba-d733-4bff-8e1e-e6237e64ba63}, !- Handle
  {2aa5ca8d-0909-4f25-9d38-1e9939f5bb70}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  135,                                    !- Outlet Port
  {b40aced6-ad99-4fc0-94b8-68b192f7e9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02a47267-14e7-4f4f-aa80-3a1b5acdca03}, !- Handle
  Node 979,                               !- Name
  {274bddbd-b5de-43a0-89cd-f4c690f52b15}, !- Inlet Port
  {adbdfe3b-be6a-4ed0-ac8e-6b34213effb8}; !- Outlet Port

OS:Connection,
  {3535539f-1291-4ca7-a26f-99c6e23ea13a}, !- Handle
  {66f8bd86-28ec-4ba8-b52c-d8f190274e11}, !- Name
  {b40aced6-ad99-4fc0-94b8-68b192f7e9c2}, !- Source Object
  3,                                      !- Outlet Port
  {332bba6a-0570-43ed-b9e7-618e9a53392b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {274bddbd-b5de-43a0-89cd-f4c690f52b15}, !- Handle
  {2c691aa9-17ac-4954-8d33-105f0e701091}, !- Name
  {332bba6a-0570-43ed-b9e7-618e9a53392b}, !- Source Object
  6,                                      !- Outlet Port
  {02a47267-14e7-4f4f-aa80-3a1b5acdca03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adbdfe3b-be6a-4ed0-ac8e-6b34213effb8}, !- Handle
  {ba494a7e-2d88-4e09-a97d-6f8866fca676}, !- Name
  {02a47267-14e7-4f4f-aa80-3a1b5acdca03}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  135;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {526de37c-8a07-4853-930b-9030528425b1}, !- Handle
  Controller Water Coil 143,              !- Name
  {332bba6a-0570-43ed-b9e7-618e9a53392b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b40aced6-ad99-4fc0-94b8-68b192f7e9c2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {338c1050-a9c5-4297-b16a-1f8426359c75}, !- Handle
  Field Level Unspecified Quad B Northeast Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {cce8dd2d-987c-4026-a5b9-c43a53838e64}, !- Air Inlet Node Name
  {d2c5cde5-4a31-4859-a6b0-0364b56db99d}, !- Air Outlet Node Name
  {8413fd5f-b65d-479c-a140-4c825e2772b7}, !- Supply Air Fan Name
  0.5191421873,                           !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {332bba6a-0570-43ed-b9e7-618e9a53392b}, !- Heating Coil Name
  0.000315417612919505,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e23be0af-86ff-46d3-8e9e-699484a95f84}, !- Handle
  Node 980,                               !- Name
  {440040a7-b06f-489a-8ecf-aa00d28239b2}, !- Inlet Port
  {cce8dd2d-987c-4026-a5b9-c43a53838e64}; !- Outlet Port

OS:Connection,
  {440040a7-b06f-489a-8ecf-aa00d28239b2}, !- Handle
  {f193cb8d-dd93-4c70-a9fe-e24c72d55710}, !- Name
  {48de7a90-07d7-4609-80d6-0c02c2b7396e}, !- Source Object
  3,                                      !- Outlet Port
  {e23be0af-86ff-46d3-8e9e-699484a95f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce8dd2d-987c-4026-a5b9-c43a53838e64}, !- Handle
  {b980ffaf-3542-4174-8c93-0f5e8e73f496}, !- Name
  {e23be0af-86ff-46d3-8e9e-699484a95f84}, !- Source Object
  3,                                      !- Outlet Port
  {338c1050-a9c5-4297-b16a-1f8426359c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d63d69d-9a33-401d-b0f7-96434f52970c}, !- Handle
  Node 981,                               !- Name
  {d2c5cde5-4a31-4859-a6b0-0364b56db99d}, !- Inlet Port
  {ac00af2f-873e-4384-98ba-7f4a58801aa0}; !- Outlet Port

OS:Connection,
  {ac00af2f-873e-4384-98ba-7f4a58801aa0}, !- Handle
  {4cc9faa5-6f32-402f-ada4-56eccf822bf6}, !- Name
  {4d63d69d-9a33-401d-b0f7-96434f52970c}, !- Source Object
  3,                                      !- Outlet Port
  {3c70419e-81cc-43d9-870f-9b1d779b0e8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c5cde5-4a31-4859-a6b0-0364b56db99d}, !- Handle
  {163abc1a-ab1b-47d1-a393-1c5f5ea828a8}, !- Name
  {338c1050-a9c5-4297-b16a-1f8426359c75}, !- Source Object
  4,                                      !- Outlet Port
  {4d63d69d-9a33-401d-b0f7-96434f52970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {79995e2b-25c3-49ba-b4e7-9dd941648bfb}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000126167045167802,                   !- Maximum Water Flow Rate {m3/s}
  {23de8bea-5fd0-47bc-a133-d6cb095f2b73}, !- Water Inlet Node Name
  {e04cd514-d803-4b19-817e-7fcf73d7904d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  11722.8428,                             !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e6d6745-1f03-4a75-8d89-20f229553bd8}, !- Handle
  Node 982,                               !- Name
  {dc8116f8-9bfb-4f95-a8a4-f4496aca21e8}, !- Inlet Port
  {23de8bea-5fd0-47bc-a133-d6cb095f2b73}; !- Outlet Port

OS:Connection,
  {dc8116f8-9bfb-4f95-a8a4-f4496aca21e8}, !- Handle
  {de6727fa-eae8-46a5-9fe9-1fef1fb3486b}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  136,                                    !- Outlet Port
  {9e6d6745-1f03-4a75-8d89-20f229553bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3039d49-42fa-48cb-8c7b-4a6149cffac4}, !- Handle
  Node 983,                               !- Name
  {e04cd514-d803-4b19-817e-7fcf73d7904d}, !- Inlet Port
  {8f10b7d4-6457-4e84-96f8-32073e1a41db}; !- Outlet Port

OS:Connection,
  {23de8bea-5fd0-47bc-a133-d6cb095f2b73}, !- Handle
  {2d393750-bb1a-4e48-bdc7-97a1586f5d11}, !- Name
  {9e6d6745-1f03-4a75-8d89-20f229553bd8}, !- Source Object
  3,                                      !- Outlet Port
  {79995e2b-25c3-49ba-b4e7-9dd941648bfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e04cd514-d803-4b19-817e-7fcf73d7904d}, !- Handle
  {4f200aa0-3662-461a-838d-a105ea0676d3}, !- Name
  {79995e2b-25c3-49ba-b4e7-9dd941648bfb}, !- Source Object
  6,                                      !- Outlet Port
  {b3039d49-42fa-48cb-8c7b-4a6149cffac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f10b7d4-6457-4e84-96f8-32073e1a41db}, !- Handle
  {21900eed-0750-4efe-afb2-0677af6a143b}, !- Name
  {b3039d49-42fa-48cb-8c7b-4a6149cffac4}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  136;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {35bd19a8-72a5-4e70-9f6d-a973332d72ad}, !- Handle
  Controller Water Coil 144,              !- Name
  {79995e2b-25c3-49ba-b4e7-9dd941648bfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9e6d6745-1f03-4a75-8d89-20f229553bd8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000126167045167802,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {aa681391-6b97-4077-98ba-8cbd0cc8bb30}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000353267726469846,                   !- Design Water Flow Rate {m3/s}
  0.5663369316,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {52744d25-8ddd-4b0e-b67c-82e676cd3d37}, !- Water Inlet Node Name
  {5b57b460-319d-4506-ae49-ccbbbbf098a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9bc8b514-2802-429f-b29a-6c4deabf17fa}, !- Handle
  Node 984,                               !- Name
  {09e70bb7-e35d-435a-90f3-9dffc9dae0f0}, !- Inlet Port
  {52744d25-8ddd-4b0e-b67c-82e676cd3d37}; !- Outlet Port

OS:Connection,
  {09e70bb7-e35d-435a-90f3-9dffc9dae0f0}, !- Handle
  {2d3835c4-55b4-4c84-99da-942e37454216}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  15,                                     !- Outlet Port
  {9bc8b514-2802-429f-b29a-6c4deabf17fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {582e50ba-17db-41b0-82ca-6728f92093c8}, !- Handle
  Node 985,                               !- Name
  {5b57b460-319d-4506-ae49-ccbbbbf098a1}, !- Inlet Port
  {3593d6a6-161d-4562-bf97-9aa1be694ab0}; !- Outlet Port

OS:Connection,
  {52744d25-8ddd-4b0e-b67c-82e676cd3d37}, !- Handle
  {ad6f164e-4634-463d-b8b4-af7e6df51e1a}, !- Name
  {9bc8b514-2802-429f-b29a-6c4deabf17fa}, !- Source Object
  3,                                      !- Outlet Port
  {aa681391-6b97-4077-98ba-8cbd0cc8bb30}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b57b460-319d-4506-ae49-ccbbbbf098a1}, !- Handle
  {63ba9dfd-fa69-46cb-9914-9938f9d6f601}, !- Name
  {aa681391-6b97-4077-98ba-8cbd0cc8bb30}, !- Source Object
  11,                                     !- Outlet Port
  {582e50ba-17db-41b0-82ca-6728f92093c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3593d6a6-161d-4562-bf97-9aa1be694ab0}, !- Handle
  {15f440ba-cf51-49e4-b88f-9826ca48599b}, !- Name
  {582e50ba-17db-41b0-82ca-6728f92093c8}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccdf9f5c-d04b-4f22-a74f-a8e1ca9b5d74}, !- Handle
  Controller Water Coil 145,              !- Name
  {aa681391-6b97-4077-98ba-8cbd0cc8bb30}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9bc8b514-2802-429f-b29a-6c4deabf17fa}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000353267726469846,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f974939f-cd1d-4192-b156-89776d3b6ce3}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.5663369316,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de70bb98-d74f-4e40-a3d3-7cef5645390a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b23762f-241b-474b-aff3-def5798d344a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de70bb98-d74f-4e40-a3d3-7cef5645390a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {6b23762f-241b-474b-aff3-def5798d344a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {4d295896-c41b-4819-9be3-7c0bdb628b40}, !- Handle
  Rooftop Terrace Level Lobby CR620 623 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.5663369316,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.11326738632,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6f51e7bd-83b0-4489-84ec-4f6ee34297a0}, !- Air Inlet Node Name
  {5a4a02b0-d11d-4a94-b884-46f2e57f700c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f974939f-cd1d-4192-b156-89776d3b6ce3}, !- Supply Air Fan Name
  {aa681391-6b97-4077-98ba-8cbd0cc8bb30}, !- Cooling Coil Name
  0.000353267726469846,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {79995e2b-25c3-49ba-b4e7-9dd941648bfb}, !- Heating Coil Name
  0.000126167045167802,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {bfcaebb5-ac81-4b37-9bbe-8929c7aac728}, !- Handle
  Node 986,                               !- Name
  {c03b740f-472c-4ed9-83f3-e3ab75e9eb44}, !- Inlet Port
  {6f51e7bd-83b0-4489-84ec-4f6ee34297a0}; !- Outlet Port

OS:Connection,
  {c03b740f-472c-4ed9-83f3-e3ab75e9eb44}, !- Handle
  {416eb1e2-247b-494c-a894-654e61905d15}, !- Name
  {546771d4-6f90-410f-b97d-97be7770649e}, !- Source Object
  3,                                      !- Outlet Port
  {bfcaebb5-ac81-4b37-9bbe-8929c7aac728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f51e7bd-83b0-4489-84ec-4f6ee34297a0}, !- Handle
  {da12edc5-7419-4b0f-a1ef-2d15865630ae}, !- Name
  {bfcaebb5-ac81-4b37-9bbe-8929c7aac728}, !- Source Object
  3,                                      !- Outlet Port
  {4d295896-c41b-4819-9be3-7c0bdb628b40}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e71b39ef-06be-4f00-9c15-462692255be3}, !- Handle
  Node 987,                               !- Name
  {5a4a02b0-d11d-4a94-b884-46f2e57f700c}, !- Inlet Port
  {c96d1be1-d149-474b-8ac0-8214d2088486}; !- Outlet Port

OS:Connection,
  {c96d1be1-d149-474b-8ac0-8214d2088486}, !- Handle
  {f8d916c8-bd35-4b48-bd2f-45a4a54ebb52}, !- Name
  {e71b39ef-06be-4f00-9c15-462692255be3}, !- Source Object
  3,                                      !- Outlet Port
  {246a81f0-c183-4e99-877d-815f86ebb31c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a4a02b0-d11d-4a94-b884-46f2e57f700c}, !- Handle
  {8fdf867f-ebce-4691-93da-71c65ebf270c}, !- Name
  {4d295896-c41b-4819-9be3-7c0bdb628b40}, !- Source Object
  10,                                     !- Outlet Port
  {e71b39ef-06be-4f00-9c15-462692255be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41d13436-892d-4dff-aecb-06ae4606f697}, !- Handle
  Main Level IDF 212 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {7eb4a611-366c-4114-ab70-bd231354786a}, !- Water Inlet Node Name
  {8654f03f-625a-4a11-9def-e76f7f129d2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fdfc38a-4846-4814-8fae-dcf3d7455d33}, !- Handle
  Node 988,                               !- Name
  {c88feaa0-0e5f-4ff7-88e7-fabed9150c04}, !- Inlet Port
  {7eb4a611-366c-4114-ab70-bd231354786a}; !- Outlet Port

OS:Connection,
  {c88feaa0-0e5f-4ff7-88e7-fabed9150c04}, !- Handle
  {ad0e8cd6-4363-47c7-b9b9-8cd90cf1ff0a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  137,                                    !- Outlet Port
  {8fdfc38a-4846-4814-8fae-dcf3d7455d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b512acc4-fa6a-4c4c-acc9-493f183ad565}, !- Handle
  Node 989,                               !- Name
  {8654f03f-625a-4a11-9def-e76f7f129d2d}, !- Inlet Port
  {45eb14f9-f66d-4bb9-85bb-5699a9f250ca}; !- Outlet Port

OS:Connection,
  {7eb4a611-366c-4114-ab70-bd231354786a}, !- Handle
  {ddc83b67-9578-41cf-8f15-16aba8917b81}, !- Name
  {8fdfc38a-4846-4814-8fae-dcf3d7455d33}, !- Source Object
  3,                                      !- Outlet Port
  {41d13436-892d-4dff-aecb-06ae4606f697}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8654f03f-625a-4a11-9def-e76f7f129d2d}, !- Handle
  {2a692e56-615f-459d-ad4b-1ada0b2d909a}, !- Name
  {41d13436-892d-4dff-aecb-06ae4606f697}, !- Source Object
  6,                                      !- Outlet Port
  {b512acc4-fa6a-4c4c-acc9-493f183ad565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45eb14f9-f66d-4bb9-85bb-5699a9f250ca}, !- Handle
  {9d097001-8b74-4492-b792-b9a489bace1d}, !- Name
  {b512acc4-fa6a-4c4c-acc9-493f183ad565}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  137;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a275bdbe-777a-42b0-a38f-5202ab741579}, !- Handle
  Controller Water Coil 146,              !- Name
  {41d13436-892d-4dff-aecb-06ae4606f697}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8fdfc38a-4846-4814-8fae-dcf3d7455d33}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {1dc65e59-4e7c-4134-9daa-41754e21a4b4}, !- Handle
  Main Level IDF 212 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {14b2961f-df13-4e9c-acef-a1ff61b20cd8}, !- Water Inlet Node Name
  {b5329d4e-5771-4123-b27c-e89c6658478d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {46af51cc-2878-45e7-9a66-a4a7cf605d94}, !- Handle
  Node 990,                               !- Name
  {9d5091e7-1c9c-4ddd-ae95-178e9827e41b}, !- Inlet Port
  {14b2961f-df13-4e9c-acef-a1ff61b20cd8}; !- Outlet Port

OS:Connection,
  {9d5091e7-1c9c-4ddd-ae95-178e9827e41b}, !- Handle
  {2cc41853-185e-4273-8de6-43b3a4b61ca5}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  16,                                     !- Outlet Port
  {46af51cc-2878-45e7-9a66-a4a7cf605d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be0fc057-b01e-4a2f-8ecb-fabf91f303c8}, !- Handle
  Node 991,                               !- Name
  {b5329d4e-5771-4123-b27c-e89c6658478d}, !- Inlet Port
  {a2780199-38c3-40b6-89d1-671215c85e0e}; !- Outlet Port

OS:Connection,
  {14b2961f-df13-4e9c-acef-a1ff61b20cd8}, !- Handle
  {d5831e5c-2630-4f0e-84a9-fa1d4f742f88}, !- Name
  {46af51cc-2878-45e7-9a66-a4a7cf605d94}, !- Source Object
  3,                                      !- Outlet Port
  {1dc65e59-4e7c-4134-9daa-41754e21a4b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b5329d4e-5771-4123-b27c-e89c6658478d}, !- Handle
  {a73d650e-f538-45a8-b41b-bbb883bd05e0}, !- Name
  {1dc65e59-4e7c-4134-9daa-41754e21a4b4}, !- Source Object
  11,                                     !- Outlet Port
  {be0fc057-b01e-4a2f-8ecb-fabf91f303c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2780199-38c3-40b6-89d1-671215c85e0e}, !- Handle
  {2c3b3cf1-1beb-4db4-a572-4831acb7b2d1}, !- Name
  {be0fc057-b01e-4a2f-8ecb-fabf91f303c8}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0314fd1-a752-47cd-833d-609d846291b9}, !- Handle
  Controller Water Coil 147,              !- Name
  {1dc65e59-4e7c-4134-9daa-41754e21a4b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {46af51cc-2878-45e7-9a66-a4a7cf605d94}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {39f92308-f0b3-478e-ab04-a208d87a9fc6}, !- Handle
  Main Level IDF 212 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {429523aa-498f-4683-8b85-cbb6b127f4cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37645c8a-e198-4c8e-8bec-b7cb73b19228}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {429523aa-498f-4683-8b85-cbb6b127f4cc}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {37645c8a-e198-4c8e-8bec-b7cb73b19228}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {3bb9ae3c-06d3-47f8-aa7e-4eace259f742}, !- Handle
  Main Level IDF 212 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7f87e6fe-b785-4965-b372-aaa22487ad34}, !- Air Inlet Node Name
  {43f2764e-e02f-44fd-b4be-71bf80714030}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {39f92308-f0b3-478e-ab04-a208d87a9fc6}, !- Supply Air Fan Name
  {1dc65e59-4e7c-4134-9daa-41754e21a4b4}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {41d13436-892d-4dff-aecb-06ae4606f697}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {1c82643c-3043-4451-bd5e-9dd60bb16431}, !- Handle
  Node 992,                               !- Name
  {8c516a9a-4e4b-447f-bd6e-1bfe262f9824}, !- Inlet Port
  {7f87e6fe-b785-4965-b372-aaa22487ad34}; !- Outlet Port

OS:Connection,
  {8c516a9a-4e4b-447f-bd6e-1bfe262f9824}, !- Handle
  {5ff8f471-c038-46e9-917b-cd3596b32aa8}, !- Name
  {9b56425c-e8a4-4859-8630-2d6d6aeb23b9}, !- Source Object
  3,                                      !- Outlet Port
  {1c82643c-3043-4451-bd5e-9dd60bb16431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f87e6fe-b785-4965-b372-aaa22487ad34}, !- Handle
  {24eeeb26-4f3f-416f-9963-78ad628d0051}, !- Name
  {1c82643c-3043-4451-bd5e-9dd60bb16431}, !- Source Object
  3,                                      !- Outlet Port
  {3bb9ae3c-06d3-47f8-aa7e-4eace259f742}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3144dbc0-389f-459b-87d9-de014333248f}, !- Handle
  Node 993,                               !- Name
  {43f2764e-e02f-44fd-b4be-71bf80714030}, !- Inlet Port
  {43ad5a1d-a56c-4459-986e-960ff1a3c7c3}; !- Outlet Port

OS:Connection,
  {43ad5a1d-a56c-4459-986e-960ff1a3c7c3}, !- Handle
  {bb8168c6-5af9-4fc4-89b7-722e0df286db}, !- Name
  {3144dbc0-389f-459b-87d9-de014333248f}, !- Source Object
  3,                                      !- Outlet Port
  {25d7f178-921a-465b-879d-959a22395f6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43f2764e-e02f-44fd-b4be-71bf80714030}, !- Handle
  {b8df1ca8-5d27-41c6-8f90-b730beef01c1}, !- Name
  {3bb9ae3c-06d3-47f8-aa7e-4eace259f742}, !- Source Object
  10,                                     !- Outlet Port
  {3144dbc0-389f-459b-87d9-de014333248f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9647a0de-08f7-48dd-9b65-af1d24bc36cf}, !- Handle
  Main Level Stair ST202 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {3fa2319c-edf2-42d5-9078-79380d4c8fb8}, !- Water Inlet Node Name
  {bfacd76a-8c54-41c6-b740-e6ce8b9ced77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {058b1074-7b2b-41fb-a3c6-43781de4683c}, !- Handle
  Main Level Stair ST202 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d3ccc548-598d-4185-8ce2-e300bf95977f}, !- Handle
  Node 994,                               !- Name
  {80a5f17e-ff17-4c54-95cd-a954e894a137}, !- Inlet Port
  {3fa2319c-edf2-42d5-9078-79380d4c8fb8}; !- Outlet Port

OS:Connection,
  {80a5f17e-ff17-4c54-95cd-a954e894a137}, !- Handle
  {e7fe19db-90f3-4b4f-b058-684b936d7f53}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  138,                                    !- Outlet Port
  {d3ccc548-598d-4185-8ce2-e300bf95977f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2014c170-05c5-4105-b118-f3cfe00bee8b}, !- Handle
  Node 995,                               !- Name
  {bfacd76a-8c54-41c6-b740-e6ce8b9ced77}, !- Inlet Port
  {afb4525e-bc09-4178-ae80-cfeb19b4145b}; !- Outlet Port

OS:Connection,
  {3fa2319c-edf2-42d5-9078-79380d4c8fb8}, !- Handle
  {f7784d53-820b-4a17-928e-8488acecf8ff}, !- Name
  {d3ccc548-598d-4185-8ce2-e300bf95977f}, !- Source Object
  3,                                      !- Outlet Port
  {9647a0de-08f7-48dd-9b65-af1d24bc36cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfacd76a-8c54-41c6-b740-e6ce8b9ced77}, !- Handle
  {c9902ca0-d830-4c7d-bc36-b5b22c4321ca}, !- Name
  {9647a0de-08f7-48dd-9b65-af1d24bc36cf}, !- Source Object
  6,                                      !- Outlet Port
  {2014c170-05c5-4105-b118-f3cfe00bee8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb4525e-bc09-4178-ae80-cfeb19b4145b}, !- Handle
  {7340b494-1d4a-4ae4-9ac2-b8bccc0ae8c3}, !- Name
  {2014c170-05c5-4105-b118-f3cfe00bee8b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  138;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1579ea4f-4531-4a2f-ace1-8d9ebb509af2}, !- Handle
  Controller Water Coil 148,              !- Name
  {9647a0de-08f7-48dd-9b65-af1d24bc36cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d3ccc548-598d-4185-8ce2-e300bf95977f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {556c0152-7546-4b49-9c0e-b91848ee0b60}, !- Handle
  Main Level Stair ST202 Unit Heater,     !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b6ecb02e-901b-4d8a-a64c-fe78dcf44410}, !- Air Inlet Node Name
  {2538ebef-46d3-4716-843b-f3aa895eb7fb}, !- Air Outlet Node Name
  {058b1074-7b2b-41fb-a3c6-43781de4683c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {9647a0de-08f7-48dd-9b65-af1d24bc36cf}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {aaa841b9-6fe1-42c1-b596-b7b84bed696a}, !- Handle
  Node 996,                               !- Name
  {6c5c6ffb-0577-40f8-8bf9-0bc00c27d67b}, !- Inlet Port
  {b6ecb02e-901b-4d8a-a64c-fe78dcf44410}; !- Outlet Port

OS:Connection,
  {6c5c6ffb-0577-40f8-8bf9-0bc00c27d67b}, !- Handle
  {88ebb502-f014-46e8-aac7-89bec3c81297}, !- Name
  {972ecdb4-0e64-4d80-ac3a-d6465143ca09}, !- Source Object
  3,                                      !- Outlet Port
  {aaa841b9-6fe1-42c1-b596-b7b84bed696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ecb02e-901b-4d8a-a64c-fe78dcf44410}, !- Handle
  {393dad88-4c0e-41a2-9a39-c818ce71f04d}, !- Name
  {aaa841b9-6fe1-42c1-b596-b7b84bed696a}, !- Source Object
  3,                                      !- Outlet Port
  {556c0152-7546-4b49-9c0e-b91848ee0b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f52ce3a1-9678-4bde-975a-9be41c7ba96b}, !- Handle
  Node 997,                               !- Name
  {2538ebef-46d3-4716-843b-f3aa895eb7fb}, !- Inlet Port
  {e3869a5c-559b-46ba-bafb-422b5376c363}; !- Outlet Port

OS:Connection,
  {e3869a5c-559b-46ba-bafb-422b5376c363}, !- Handle
  {97ddfee8-a7bd-41d5-98dc-2e85e9f4e74b}, !- Name
  {f52ce3a1-9678-4bde-975a-9be41c7ba96b}, !- Source Object
  3,                                      !- Outlet Port
  {9302251b-a369-4573-ad91-e476cd511b44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2538ebef-46d3-4716-843b-f3aa895eb7fb}, !- Handle
  {e0a1a426-9a1b-4ff3-bb73-5ecb1ed7580e}, !- Name
  {556c0152-7546-4b49-9c0e-b91848ee0b60}, !- Source Object
  4,                                      !- Outlet Port
  {f52ce3a1-9678-4bde-975a-9be41c7ba96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aaf083df-8f07-44ed-b580-f0e990d4eedc}, !- Handle
  Rooftop Terrace Level Lobby CR630 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  4.41584658087308e-005,                  !- Maximum Water Flow Rate {m3/s}
  {4331fa69-0a69-4600-b497-be6d5704d5d1}, !- Water Inlet Node Name
  {d1bdb2b9-9182-45bc-822a-f940e5606e2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3897.845231,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc094941-99d5-42a7-b150-06551b22846f}, !- Handle
  Node 998,                               !- Name
  {097ab626-9c5d-40ba-a7ef-53786b8dc56e}, !- Inlet Port
  {4331fa69-0a69-4600-b497-be6d5704d5d1}; !- Outlet Port

OS:Connection,
  {097ab626-9c5d-40ba-a7ef-53786b8dc56e}, !- Handle
  {13b08534-114a-4280-a37c-813d781db002}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  139,                                    !- Outlet Port
  {bc094941-99d5-42a7-b150-06551b22846f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e3f8001-605a-4e9f-9da8-f91fa0cddd5c}, !- Handle
  Node 999,                               !- Name
  {d1bdb2b9-9182-45bc-822a-f940e5606e2e}, !- Inlet Port
  {de459002-4120-4589-b2b1-7255a242d4ee}; !- Outlet Port

OS:Connection,
  {4331fa69-0a69-4600-b497-be6d5704d5d1}, !- Handle
  {3ac5a399-e6a1-436a-b224-7dfbe6a0c593}, !- Name
  {bc094941-99d5-42a7-b150-06551b22846f}, !- Source Object
  3,                                      !- Outlet Port
  {aaf083df-8f07-44ed-b580-f0e990d4eedc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1bdb2b9-9182-45bc-822a-f940e5606e2e}, !- Handle
  {929e77a2-c297-4dc5-8625-f1319824e438}, !- Name
  {aaf083df-8f07-44ed-b580-f0e990d4eedc}, !- Source Object
  6,                                      !- Outlet Port
  {2e3f8001-605a-4e9f-9da8-f91fa0cddd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de459002-4120-4589-b2b1-7255a242d4ee}, !- Handle
  {d5062a67-f0ee-4938-b25b-d3944903d35a}, !- Name
  {2e3f8001-605a-4e9f-9da8-f91fa0cddd5c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  139;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c113ecf4-2c48-436b-b3e2-6866b8b3c58b}, !- Handle
  Controller Water Coil 149,              !- Name
  {aaf083df-8f07-44ed-b580-f0e990d4eedc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {bc094941-99d5-42a7-b150-06551b22846f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  4.41584658087308e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {0338dfd2-e211-4ce0-8d18-48689e0b03db}, !- Handle
  Rooftop Terrace Level Lobby CR630 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000119858692909412,                   !- Design Water Flow Rate {m3/s}
  0.1887789772,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {45f46289-d66c-4f40-9555-cd8b897934c8}, !- Water Inlet Node Name
  {ff625222-30b4-4cbc-97a5-abb4ba9b211b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {26f7b1ab-8bc7-4905-857b-f2c31378aff0}, !- Handle
  Node 1000,                              !- Name
  {61d09f2a-ccf8-4cf3-9a66-01fc6cfd02fc}, !- Inlet Port
  {45f46289-d66c-4f40-9555-cd8b897934c8}; !- Outlet Port

OS:Connection,
  {61d09f2a-ccf8-4cf3-9a66-01fc6cfd02fc}, !- Handle
  {1dbecc56-59f8-4a19-976e-6849f8e60eba}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  17,                                     !- Outlet Port
  {26f7b1ab-8bc7-4905-857b-f2c31378aff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aea289b7-fe9d-4949-a679-8fc8f5a091e9}, !- Handle
  Node 1001,                              !- Name
  {ff625222-30b4-4cbc-97a5-abb4ba9b211b}, !- Inlet Port
  {8fb6375c-7635-4cd9-aa3e-ef0757edbc4d}; !- Outlet Port

OS:Connection,
  {45f46289-d66c-4f40-9555-cd8b897934c8}, !- Handle
  {d13a2461-ea3a-47bd-a232-5fe85f5e38ce}, !- Name
  {26f7b1ab-8bc7-4905-857b-f2c31378aff0}, !- Source Object
  3,                                      !- Outlet Port
  {0338dfd2-e211-4ce0-8d18-48689e0b03db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff625222-30b4-4cbc-97a5-abb4ba9b211b}, !- Handle
  {90511c2a-2987-4716-9035-e37663628d98}, !- Name
  {0338dfd2-e211-4ce0-8d18-48689e0b03db}, !- Source Object
  11,                                     !- Outlet Port
  {aea289b7-fe9d-4949-a679-8fc8f5a091e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb6375c-7635-4cd9-aa3e-ef0757edbc4d}, !- Handle
  {07a7867d-6916-40e5-a5c7-b8325f72822e}, !- Name
  {aea289b7-fe9d-4949-a679-8fc8f5a091e9}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d252c448-7383-441f-b883-92dd381ba756}, !- Handle
  Controller Water Coil 150,              !- Name
  {0338dfd2-e211-4ce0-8d18-48689e0b03db}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {26f7b1ab-8bc7-4905-857b-f2c31378aff0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000119858692909412,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6b483a23-d77c-4ef0-86e9-4cbdce83674d}, !- Handle
  Rooftop Terrace Level Lobby CR630 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.1887789772,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1892081-c732-4945-a89f-2732458a1614}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1c4bfcc-0cb0-480e-a35a-f8e939474487}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1892081-c732-4945-a89f-2732458a1614}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {e1c4bfcc-0cb0-480e-a35a-f8e939474487}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {1c40b786-92ff-47d2-ace7-0dde8e81d299}, !- Handle
  Rooftop Terrace Level Lobby CR630 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.1887789772,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.03775579544,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bc5243bb-0f27-4812-8127-dabccdc8c4d7}, !- Air Inlet Node Name
  {662d213b-9326-4e47-bbb7-450bf009e4c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b483a23-d77c-4ef0-86e9-4cbdce83674d}, !- Supply Air Fan Name
  {0338dfd2-e211-4ce0-8d18-48689e0b03db}, !- Cooling Coil Name
  0.000119858692909412,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aaf083df-8f07-44ed-b580-f0e990d4eedc}, !- Heating Coil Name
  4.41584658087308e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {614d43c3-8a8c-407b-8e94-929cf788d309}, !- Handle
  Node 1002,                              !- Name
  {90a8f760-c979-4dcd-9cc2-ce7cc7bf8b41}, !- Inlet Port
  {bc5243bb-0f27-4812-8127-dabccdc8c4d7}; !- Outlet Port

OS:Connection,
  {90a8f760-c979-4dcd-9cc2-ce7cc7bf8b41}, !- Handle
  {696809c6-f797-424f-a04b-c01128eaf071}, !- Name
  {76ec8111-e6e1-418a-bf8f-ba88f4aad459}, !- Source Object
  3,                                      !- Outlet Port
  {614d43c3-8a8c-407b-8e94-929cf788d309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5243bb-0f27-4812-8127-dabccdc8c4d7}, !- Handle
  {24d2fca1-289c-4e1a-b151-8ca39ee65025}, !- Name
  {614d43c3-8a8c-407b-8e94-929cf788d309}, !- Source Object
  3,                                      !- Outlet Port
  {1c40b786-92ff-47d2-ace7-0dde8e81d299}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bea5c2dd-805c-4403-bd39-d45816b57392}, !- Handle
  Node 1003,                              !- Name
  {662d213b-9326-4e47-bbb7-450bf009e4c5}, !- Inlet Port
  {58b24ce1-4133-41f0-bd11-a1258681c537}; !- Outlet Port

OS:Connection,
  {58b24ce1-4133-41f0-bd11-a1258681c537}, !- Handle
  {a316c310-230b-4f81-add5-6b61b5b7748e}, !- Name
  {bea5c2dd-805c-4403-bd39-d45816b57392}, !- Source Object
  3,                                      !- Outlet Port
  {79cf71fa-1782-4853-a6c6-b9eae4fdc486}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {662d213b-9326-4e47-bbb7-450bf009e4c5}, !- Handle
  {53a32437-4ef2-46a4-a36b-e5847aa618a2}, !- Name
  {1c40b786-92ff-47d2-ace7-0dde8e81d299}, !- Source Object
  10,                                     !- Outlet Port
  {bea5c2dd-805c-4403-bd39-d45816b57392}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9fc4551a-ecd3-4096-be61-519c7c41ffb8}, !- Handle
  Rooftop Terrace Level Mechanical 621 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  4.41584658087308e-005,                  !- Maximum Water Flow Rate {m3/s}
  {e9a45e52-1833-459e-b5da-d25e3a8416b1}, !- Water Inlet Node Name
  {82434304-e2c8-49f5-ae5d-4c85a574ba2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3897.845231,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b56d0729-30e7-4c51-8f4f-95a912c4d22f}, !- Handle
  Node 1004,                              !- Name
  {e29ae6c3-2d8e-4592-8404-6c5d10b399dc}, !- Inlet Port
  {e9a45e52-1833-459e-b5da-d25e3a8416b1}; !- Outlet Port

OS:Connection,
  {e29ae6c3-2d8e-4592-8404-6c5d10b399dc}, !- Handle
  {11d31ccf-7b44-45b6-a43c-9cd43849d4fd}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  140,                                    !- Outlet Port
  {b56d0729-30e7-4c51-8f4f-95a912c4d22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c6dfe02-1084-4f51-9d1a-0745c0de8100}, !- Handle
  Node 1005,                              !- Name
  {82434304-e2c8-49f5-ae5d-4c85a574ba2a}, !- Inlet Port
  {084dc632-acf5-4e8b-868e-7c16d72c3afd}; !- Outlet Port

OS:Connection,
  {e9a45e52-1833-459e-b5da-d25e3a8416b1}, !- Handle
  {16566870-35f8-4c3d-9122-73d3ce9d9ff4}, !- Name
  {b56d0729-30e7-4c51-8f4f-95a912c4d22f}, !- Source Object
  3,                                      !- Outlet Port
  {9fc4551a-ecd3-4096-be61-519c7c41ffb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82434304-e2c8-49f5-ae5d-4c85a574ba2a}, !- Handle
  {591d4b55-a9f9-403a-91d3-41e98aa94113}, !- Name
  {9fc4551a-ecd3-4096-be61-519c7c41ffb8}, !- Source Object
  6,                                      !- Outlet Port
  {2c6dfe02-1084-4f51-9d1a-0745c0de8100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084dc632-acf5-4e8b-868e-7c16d72c3afd}, !- Handle
  {2d17f566-f8e2-4b68-9026-d5492d0c4a0b}, !- Name
  {2c6dfe02-1084-4f51-9d1a-0745c0de8100}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  140;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {62ff6d67-493a-4c27-9657-01c78bacc333}, !- Handle
  Controller Water Coil 151,              !- Name
  {9fc4551a-ecd3-4096-be61-519c7c41ffb8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b56d0729-30e7-4c51-8f4f-95a912c4d22f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  4.41584658087308e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {3351a1dc-fe5c-4e4d-b08b-b3d52bfc6435}, !- Handle
  Rooftop Terrace Level Mechanical 621 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000119858692909412,                   !- Design Water Flow Rate {m3/s}
  0.1887789772,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4172a0af-f9b4-49e4-b471-343d2241629c}, !- Water Inlet Node Name
  {26c36f85-e508-4369-bed5-335052729a12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1a7cdaa2-a8b2-47a8-9c4f-2c3ac6d04924}, !- Handle
  Node 1006,                              !- Name
  {bfb3d900-8514-4b3b-b660-69c581735213}, !- Inlet Port
  {4172a0af-f9b4-49e4-b471-343d2241629c}; !- Outlet Port

OS:Connection,
  {bfb3d900-8514-4b3b-b660-69c581735213}, !- Handle
  {24bfffb7-a520-4de2-aaf7-bf0458b83458}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  18,                                     !- Outlet Port
  {1a7cdaa2-a8b2-47a8-9c4f-2c3ac6d04924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a340696d-5e69-4e5e-8d2f-04d43e81c038}, !- Handle
  Node 1007,                              !- Name
  {26c36f85-e508-4369-bed5-335052729a12}, !- Inlet Port
  {68515d2c-a592-4365-82a8-16260079783b}; !- Outlet Port

OS:Connection,
  {4172a0af-f9b4-49e4-b471-343d2241629c}, !- Handle
  {0c081df3-a7d1-49d0-85c7-4dd65ba93897}, !- Name
  {1a7cdaa2-a8b2-47a8-9c4f-2c3ac6d04924}, !- Source Object
  3,                                      !- Outlet Port
  {3351a1dc-fe5c-4e4d-b08b-b3d52bfc6435}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26c36f85-e508-4369-bed5-335052729a12}, !- Handle
  {b7c24d2f-a359-4926-9d65-3ca58874bd89}, !- Name
  {3351a1dc-fe5c-4e4d-b08b-b3d52bfc6435}, !- Source Object
  11,                                     !- Outlet Port
  {a340696d-5e69-4e5e-8d2f-04d43e81c038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68515d2c-a592-4365-82a8-16260079783b}, !- Handle
  {116d493a-d8f1-4fe9-b71a-2c74003537ab}, !- Name
  {a340696d-5e69-4e5e-8d2f-04d43e81c038}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d736af0-6377-48a7-b73b-d04dc4c49937}, !- Handle
  Controller Water Coil 152,              !- Name
  {3351a1dc-fe5c-4e4d-b08b-b3d52bfc6435}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1a7cdaa2-a8b2-47a8-9c4f-2c3ac6d04924}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000119858692909412,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b26e32e8-15da-4d63-ab71-530e41fe17e1}, !- Handle
  Rooftop Terrace Level Mechanical 621 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.1887789772,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {490572c8-bf3f-4e36-8f51-a88fd30f5487}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f64f6daa-f422-4343-9605-eb38920871c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {490572c8-bf3f-4e36-8f51-a88fd30f5487}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f64f6daa-f422-4343-9605-eb38920871c7}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {7ce99e04-e25c-4236-8342-c923889ed09c}, !- Handle
  Rooftop Terrace Level Mechanical 621 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.1887789772,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.03775579544,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {11f3d5e2-4e4e-49cb-9bb9-b394b138148d}, !- Air Inlet Node Name
  {26d451e2-ba92-4f1a-8f1f-37cee1e5e8c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b26e32e8-15da-4d63-ab71-530e41fe17e1}, !- Supply Air Fan Name
  {3351a1dc-fe5c-4e4d-b08b-b3d52bfc6435}, !- Cooling Coil Name
  0.000119858692909412,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9fc4551a-ecd3-4096-be61-519c7c41ffb8}, !- Heating Coil Name
  4.41584658087308e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {b076e868-08d7-473f-b288-5c6cbd6a6e8b}, !- Handle
  Node 1008,                              !- Name
  {a93a3f18-3b52-4487-9699-660e121e60ca}, !- Inlet Port
  {11f3d5e2-4e4e-49cb-9bb9-b394b138148d}; !- Outlet Port

OS:Connection,
  {a93a3f18-3b52-4487-9699-660e121e60ca}, !- Handle
  {d24562e6-cf5e-4c07-9947-115f7ffa5217}, !- Name
  {52654314-300f-4b49-8702-3692fd49f554}, !- Source Object
  3,                                      !- Outlet Port
  {b076e868-08d7-473f-b288-5c6cbd6a6e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f3d5e2-4e4e-49cb-9bb9-b394b138148d}, !- Handle
  {a35ea89a-89e7-476f-a411-fdaf0daff7e5}, !- Name
  {b076e868-08d7-473f-b288-5c6cbd6a6e8b}, !- Source Object
  3,                                      !- Outlet Port
  {7ce99e04-e25c-4236-8342-c923889ed09c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64a467e8-b4b8-4b4a-8705-7ccf577ae573}, !- Handle
  Node 1009,                              !- Name
  {26d451e2-ba92-4f1a-8f1f-37cee1e5e8c6}, !- Inlet Port
  {9cad0a76-eb70-4d91-98d9-b3f625be2fe1}; !- Outlet Port

OS:Connection,
  {9cad0a76-eb70-4d91-98d9-b3f625be2fe1}, !- Handle
  {bfe08e0a-afa7-4aec-9d09-fee140ff037f}, !- Name
  {64a467e8-b4b8-4b4a-8705-7ccf577ae573}, !- Source Object
  3,                                      !- Outlet Port
  {db259ba4-fc45-4a4e-8a5e-0de3798e8bfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26d451e2-ba92-4f1a-8f1f-37cee1e5e8c6}, !- Handle
  {95167864-5407-43cf-a449-e06d3b7f0f93}, !- Name
  {7ce99e04-e25c-4236-8342-c923889ed09c}, !- Source Object
  10,                                     !- Outlet Port
  {64a467e8-b4b8-4b4a-8705-7ccf577ae573}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df2adb9e-470d-4f0b-8928-ac096a54593b}, !- Handle
  Field Level Stair ST102 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {3b2b4222-b963-427c-853f-a507764420c6}, !- Water Inlet Node Name
  {70d1244f-eb7f-495e-8515-2ef9f5415adb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {f5918df1-9635-4b11-9143-275b61366fc2}, !- Handle
  Field Level Stair ST102 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d3d44312-a9ae-4403-9f53-807c15b7206a}, !- Handle
  Node 1010,                              !- Name
  {8ca1440d-293a-4b82-8633-c45ef200a957}, !- Inlet Port
  {3b2b4222-b963-427c-853f-a507764420c6}; !- Outlet Port

OS:Connection,
  {8ca1440d-293a-4b82-8633-c45ef200a957}, !- Handle
  {b5fd147f-636e-4773-95da-be7401dba697}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  141,                                    !- Outlet Port
  {d3d44312-a9ae-4403-9f53-807c15b7206a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2c13529-f593-4855-80ae-fa3bb581cbc9}, !- Handle
  Node 1011,                              !- Name
  {70d1244f-eb7f-495e-8515-2ef9f5415adb}, !- Inlet Port
  {b222e564-3e88-4478-a781-d61fcbc4b489}; !- Outlet Port

OS:Connection,
  {3b2b4222-b963-427c-853f-a507764420c6}, !- Handle
  {02077a56-4e49-4abd-b138-5817b506d891}, !- Name
  {d3d44312-a9ae-4403-9f53-807c15b7206a}, !- Source Object
  3,                                      !- Outlet Port
  {df2adb9e-470d-4f0b-8928-ac096a54593b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70d1244f-eb7f-495e-8515-2ef9f5415adb}, !- Handle
  {22b5313e-a845-441d-aebc-d8d79058513e}, !- Name
  {df2adb9e-470d-4f0b-8928-ac096a54593b}, !- Source Object
  6,                                      !- Outlet Port
  {b2c13529-f593-4855-80ae-fa3bb581cbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b222e564-3e88-4478-a781-d61fcbc4b489}, !- Handle
  {ce4894d8-84fc-48a8-8c44-cfddca19d865}, !- Name
  {b2c13529-f593-4855-80ae-fa3bb581cbc9}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  141;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d6246c08-9456-425b-a5a8-595864f5659e}, !- Handle
  Controller Water Coil 153,              !- Name
  {df2adb9e-470d-4f0b-8928-ac096a54593b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d3d44312-a9ae-4403-9f53-807c15b7206a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {6d921c4c-c2e1-43f2-b4f4-e3092e3a65cd}, !- Handle
  Field Level Stair ST102 Unit Heater,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {4f50ff52-545a-4b68-abb3-002fdf7a8295}, !- Air Inlet Node Name
  {7983f776-64f9-4fde-8551-bb08531400a2}, !- Air Outlet Node Name
  {f5918df1-9635-4b11-9143-275b61366fc2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {df2adb9e-470d-4f0b-8928-ac096a54593b}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {522ef137-1f6a-4a9d-8d9b-3e99faab5e87}, !- Handle
  Node 1012,                              !- Name
  {a09de411-80ae-46ac-9c7d-806fdd3fc2fc}, !- Inlet Port
  {4f50ff52-545a-4b68-abb3-002fdf7a8295}; !- Outlet Port

OS:Connection,
  {a09de411-80ae-46ac-9c7d-806fdd3fc2fc}, !- Handle
  {c763f33b-b487-4617-b90e-98bd4c7bc904}, !- Name
  {4d981e4e-b0af-42fa-b9e9-64041c56711e}, !- Source Object
  3,                                      !- Outlet Port
  {522ef137-1f6a-4a9d-8d9b-3e99faab5e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f50ff52-545a-4b68-abb3-002fdf7a8295}, !- Handle
  {5a2419d9-925b-4c65-a902-d6714f275101}, !- Name
  {522ef137-1f6a-4a9d-8d9b-3e99faab5e87}, !- Source Object
  3,                                      !- Outlet Port
  {6d921c4c-c2e1-43f2-b4f4-e3092e3a65cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e8c3a2b-b679-4055-85be-f317a1607d22}, !- Handle
  Node 1013,                              !- Name
  {7983f776-64f9-4fde-8551-bb08531400a2}, !- Inlet Port
  {49719b65-fc32-470d-8998-03eb2418c4cd}; !- Outlet Port

OS:Connection,
  {49719b65-fc32-470d-8998-03eb2418c4cd}, !- Handle
  {3b631d45-3fe9-4a7d-bca9-2104743c18a8}, !- Name
  {2e8c3a2b-b679-4055-85be-f317a1607d22}, !- Source Object
  3,                                      !- Outlet Port
  {0033ca53-be99-4e57-9474-818fbc50e9d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7983f776-64f9-4fde-8551-bb08531400a2}, !- Handle
  {8b6eaf26-5012-41a7-93f6-2d199da6e6d2}, !- Name
  {6d921c4c-c2e1-43f2-b4f4-e3092e3a65cd}, !- Source Object
  4,                                      !- Outlet Port
  {2e8c3a2b-b679-4055-85be-f317a1607d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7cd2b1c8-6a17-45be-b2f6-2ecf2bee2e5c}, !- Handle
  Rooftop Terrace Level Vestibule 352 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000334342669694676,                   !- Maximum Water Flow Rate {m3/s}
  {bbc43d5c-5363-4406-aace-b441be4b6051}, !- Water Inlet Node Name
  {7bf58d9c-9193-40c3-be45-cd5a788a5852}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15239.69564,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  38.8888888888889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {540baa56-d9a1-4d9f-8199-4af5d3e09ae3}, !- Handle
  Rooftop Terrace Level Vestibule 352 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  0.5191421873,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {fd3ce04c-ca86-43ca-8d8f-33678aa92590}, !- Handle
  Node 1014,                              !- Name
  {1513e89c-2850-4365-99de-24cc5bf8fdb3}, !- Inlet Port
  {bbc43d5c-5363-4406-aace-b441be4b6051}; !- Outlet Port

OS:Connection,
  {1513e89c-2850-4365-99de-24cc5bf8fdb3}, !- Handle
  {eb3a83c5-050b-4bf8-8530-3c23c07761ed}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  142,                                    !- Outlet Port
  {fd3ce04c-ca86-43ca-8d8f-33678aa92590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25c2a16e-1b51-4c60-ade5-baa2cde3e127}, !- Handle
  Node 1015,                              !- Name
  {7bf58d9c-9193-40c3-be45-cd5a788a5852}, !- Inlet Port
  {e5e9d140-84c3-46bc-bfe2-3ea320bb8597}; !- Outlet Port

OS:Connection,
  {bbc43d5c-5363-4406-aace-b441be4b6051}, !- Handle
  {cee3442d-f430-4b1d-a37d-84cad41101c4}, !- Name
  {fd3ce04c-ca86-43ca-8d8f-33678aa92590}, !- Source Object
  3,                                      !- Outlet Port
  {7cd2b1c8-6a17-45be-b2f6-2ecf2bee2e5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bf58d9c-9193-40c3-be45-cd5a788a5852}, !- Handle
  {8d00decd-6480-490d-86da-8025548c8e5a}, !- Name
  {7cd2b1c8-6a17-45be-b2f6-2ecf2bee2e5c}, !- Source Object
  6,                                      !- Outlet Port
  {25c2a16e-1b51-4c60-ade5-baa2cde3e127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e9d140-84c3-46bc-bfe2-3ea320bb8597}, !- Handle
  {88abf162-7fe6-4b12-b39f-6fd6a27667cd}, !- Name
  {25c2a16e-1b51-4c60-ade5-baa2cde3e127}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  142;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e52b3c2a-dc9d-4efc-9f69-0b15a6f0eae5}, !- Handle
  Controller Water Coil 154,              !- Name
  {7cd2b1c8-6a17-45be-b2f6-2ecf2bee2e5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fd3ce04c-ca86-43ca-8d8f-33678aa92590}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000334342669694676,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {3728c1da-c19d-4a6b-a64c-6a36586fcaa8}, !- Handle
  Rooftop Terrace Level Vestibule 352 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {7d5aba4e-86f9-42e7-a968-e260f26bb461}, !- Air Inlet Node Name
  {b9800440-04f1-4ffd-93f9-e60e2e2b6d9a}, !- Air Outlet Node Name
  {540baa56-d9a1-4d9f-8199-4af5d3e09ae3}, !- Supply Air Fan Name
  0.5191421873,                           !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7cd2b1c8-6a17-45be-b2f6-2ecf2bee2e5c}, !- Heating Coil Name
  0.000334342669694676,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {3ff7e97b-501e-4190-abde-22f0dcd798ef}, !- Handle
  Node 1016,                              !- Name
  {6d576c5e-36cd-48fe-a9fb-c697f053e5f6}, !- Inlet Port
  {7d5aba4e-86f9-42e7-a968-e260f26bb461}; !- Outlet Port

OS:Connection,
  {6d576c5e-36cd-48fe-a9fb-c697f053e5f6}, !- Handle
  {36e82e97-56eb-4e8a-9423-829f042783d2}, !- Name
  {ba1b705c-5d18-416a-ae4a-e14501465f1a}, !- Source Object
  3,                                      !- Outlet Port
  {3ff7e97b-501e-4190-abde-22f0dcd798ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5aba4e-86f9-42e7-a968-e260f26bb461}, !- Handle
  {231ff581-f9e3-470e-bfb2-1cb59ffa3c34}, !- Name
  {3ff7e97b-501e-4190-abde-22f0dcd798ef}, !- Source Object
  3,                                      !- Outlet Port
  {3728c1da-c19d-4a6b-a64c-6a36586fcaa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0468f5d-3036-4665-b42e-bda8aeb85eae}, !- Handle
  Node 1017,                              !- Name
  {b9800440-04f1-4ffd-93f9-e60e2e2b6d9a}, !- Inlet Port
  {867ad886-c771-41be-baa3-d04952191979}; !- Outlet Port

OS:Connection,
  {867ad886-c771-41be-baa3-d04952191979}, !- Handle
  {8123a867-6a74-4bb4-bb08-1c32df10cce1}, !- Name
  {d0468f5d-3036-4665-b42e-bda8aeb85eae}, !- Source Object
  3,                                      !- Outlet Port
  {1ff6a51b-a7df-4bb7-b031-b2316e4dc668}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9800440-04f1-4ffd-93f9-e60e2e2b6d9a}, !- Handle
  {2feeb54d-9d50-45ac-bd9c-66ab2f025a08}, !- Name
  {3728c1da-c19d-4a6b-a64c-6a36586fcaa8}, !- Source Object
  4,                                      !- Outlet Port
  {d0468f5d-3036-4665-b42e-bda8aeb85eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a6a1c5b-f623-45d2-a4f5-12a19901c824}, !- Handle
  Field Level Stair ST103 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {a62e0623-a723-46a6-82a4-ccadd768f349}, !- Water Inlet Node Name
  {4faa8ab3-af98-4435-b116-1e6293101b50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {4411818b-2a66-406f-85fa-558bb82689ad}, !- Handle
  Field Level Stair ST103 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {bd53fcdb-379a-4cb4-81c0-8e67f98c6487}, !- Handle
  Node 1018,                              !- Name
  {1adfb65d-f87b-4060-a598-3e2842c1cd71}, !- Inlet Port
  {a62e0623-a723-46a6-82a4-ccadd768f349}; !- Outlet Port

OS:Connection,
  {1adfb65d-f87b-4060-a598-3e2842c1cd71}, !- Handle
  {f8e955ef-c090-4233-a113-b077553904a5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  143,                                    !- Outlet Port
  {bd53fcdb-379a-4cb4-81c0-8e67f98c6487}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ae9b427-0dad-4341-9743-c7436de69f8b}, !- Handle
  Node 1019,                              !- Name
  {4faa8ab3-af98-4435-b116-1e6293101b50}, !- Inlet Port
  {ee7c0ce3-c442-4596-b96c-925d3087840b}; !- Outlet Port

OS:Connection,
  {a62e0623-a723-46a6-82a4-ccadd768f349}, !- Handle
  {00a096ed-d7b8-4d4e-962a-4b83b529fce4}, !- Name
  {bd53fcdb-379a-4cb4-81c0-8e67f98c6487}, !- Source Object
  3,                                      !- Outlet Port
  {8a6a1c5b-f623-45d2-a4f5-12a19901c824}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4faa8ab3-af98-4435-b116-1e6293101b50}, !- Handle
  {90953bdc-9fab-42d0-941d-0a602a0b55ab}, !- Name
  {8a6a1c5b-f623-45d2-a4f5-12a19901c824}, !- Source Object
  6,                                      !- Outlet Port
  {3ae9b427-0dad-4341-9743-c7436de69f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7c0ce3-c442-4596-b96c-925d3087840b}, !- Handle
  {19149e2e-f5fd-4902-b4dc-f931d06bc7b4}, !- Name
  {3ae9b427-0dad-4341-9743-c7436de69f8b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  143;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {89068b57-e0c9-48a2-9b0d-84e699f74a2d}, !- Handle
  Controller Water Coil 155,              !- Name
  {8a6a1c5b-f623-45d2-a4f5-12a19901c824}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {bd53fcdb-379a-4cb4-81c0-8e67f98c6487}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {74693dcc-9a81-454e-a8c0-ee6038dcfbff}, !- Handle
  Field Level Stair ST103 Unit Heater,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {a80e732a-5b85-4a5d-989f-f2ae92f5f6bd}, !- Air Inlet Node Name
  {5c47305d-5295-45e2-ae00-3e43d2755065}, !- Air Outlet Node Name
  {4411818b-2a66-406f-85fa-558bb82689ad}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8a6a1c5b-f623-45d2-a4f5-12a19901c824}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {6cc70ea1-7809-4c13-915d-6dddfaf59f0f}, !- Handle
  Node 1020,                              !- Name
  {6f048d1b-2444-4b62-8875-51ced8e077c7}, !- Inlet Port
  {a80e732a-5b85-4a5d-989f-f2ae92f5f6bd}; !- Outlet Port

OS:Connection,
  {6f048d1b-2444-4b62-8875-51ced8e077c7}, !- Handle
  {a1024361-6841-4ee4-8f45-f0a77e204ba2}, !- Name
  {d0ddca78-88ec-432d-87d9-03c860a6e262}, !- Source Object
  3,                                      !- Outlet Port
  {6cc70ea1-7809-4c13-915d-6dddfaf59f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80e732a-5b85-4a5d-989f-f2ae92f5f6bd}, !- Handle
  {502e9ca2-cb57-4dc4-b712-32f533d1ecb4}, !- Name
  {6cc70ea1-7809-4c13-915d-6dddfaf59f0f}, !- Source Object
  3,                                      !- Outlet Port
  {74693dcc-9a81-454e-a8c0-ee6038dcfbff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67fcec3f-a623-4291-8a4f-0054a535c447}, !- Handle
  Node 1021,                              !- Name
  {5c47305d-5295-45e2-ae00-3e43d2755065}, !- Inlet Port
  {49d53002-b925-4a7e-b845-6ff467f22852}; !- Outlet Port

OS:Connection,
  {49d53002-b925-4a7e-b845-6ff467f22852}, !- Handle
  {e6183bfb-75d2-4ad9-8802-d7817de3b55b}, !- Name
  {67fcec3f-a623-4291-8a4f-0054a535c447}, !- Source Object
  3,                                      !- Outlet Port
  {cd5973d9-d085-4272-a1c5-b75da9261448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c47305d-5295-45e2-ae00-3e43d2755065}, !- Handle
  {9248725b-faab-4613-920f-e9c1cb0c4903}, !- Name
  {74693dcc-9a81-454e-a8c0-ee6038dcfbff}, !- Source Object
  4,                                      !- Outlet Port
  {67fcec3f-a623-4291-8a4f-0054a535c447}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be643ab9-cb5c-450b-9567-d8df5f127949}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.0014004542013626,                     !- Maximum Water Flow Rate {m3/s}
  {64b5194e-1a8a-4273-8bb2-e05e526fe74e}, !- Water Inlet Node Name
  {8ce4f3a0-f2d6-4104-906c-0eeed389205e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  129596.027154,                          !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  4.33333333333333,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ff45047-50f6-45e5-a298-0f1f0a166519}, !- Handle
  Node 1022,                              !- Name
  {20adbe99-1fd6-43b8-82ac-5f5f12a35391}, !- Inlet Port
  {64b5194e-1a8a-4273-8bb2-e05e526fe74e}; !- Outlet Port

OS:Connection,
  {20adbe99-1fd6-43b8-82ac-5f5f12a35391}, !- Handle
  {36ef1dfc-d93b-4f57-9c7d-d3eb6c31b8bc}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  144,                                    !- Outlet Port
  {9ff45047-50f6-45e5-a298-0f1f0a166519}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cba176a6-5443-45c9-8436-c6f119d2bbea}, !- Handle
  Node 1023,                              !- Name
  {8ce4f3a0-f2d6-4104-906c-0eeed389205e}, !- Inlet Port
  {f8a186c6-512e-467f-9a9b-f1e3b4a876be}; !- Outlet Port

OS:Connection,
  {64b5194e-1a8a-4273-8bb2-e05e526fe74e}, !- Handle
  {f0d28bd9-f3d4-4737-9921-d97adbe33f11}, !- Name
  {9ff45047-50f6-45e5-a298-0f1f0a166519}, !- Source Object
  3,                                      !- Outlet Port
  {be643ab9-cb5c-450b-9567-d8df5f127949}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ce4f3a0-f2d6-4104-906c-0eeed389205e}, !- Handle
  {6d5f2936-228e-4b1a-be2a-73611ca7c9ec}, !- Name
  {be643ab9-cb5c-450b-9567-d8df5f127949}, !- Source Object
  6,                                      !- Outlet Port
  {cba176a6-5443-45c9-8436-c6f119d2bbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a186c6-512e-467f-9a9b-f1e3b4a876be}, !- Handle
  {6bddf329-fb1e-47c7-89e7-432300cc238d}, !- Name
  {cba176a6-5443-45c9-8436-c6f119d2bbea}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  144;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b84afbf7-db66-4cd8-9c31-3235d804b48c}, !- Handle
  Controller Water Coil 156,              !- Name
  {be643ab9-cb5c-450b-9567-d8df5f127949}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9ff45047-50f6-45e5-a298-0f1f0a166519}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.0014004542013626,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9fce3688-debc-45f4-bac4-0f40f7861396}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00353898561695685,                    !- Design Water Flow Rate {m3/s}
  4.247526987,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  30.3888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {51b26350-804a-4f4e-8627-b200cb3a47c3}, !- Water Inlet Node Name
  {88e95086-210e-4ab6-ba95-9a17564919ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9061f32b-0b99-4e64-9e73-54d907ad2bae}, !- Handle
  Node 1024,                              !- Name
  {1cce213d-961a-4e19-b170-d745fdb83998}, !- Inlet Port
  {51b26350-804a-4f4e-8627-b200cb3a47c3}; !- Outlet Port

OS:Connection,
  {1cce213d-961a-4e19-b170-d745fdb83998}, !- Handle
  {b546b4da-57f7-46d9-8fe0-140f1b42592d}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  19,                                     !- Outlet Port
  {9061f32b-0b99-4e64-9e73-54d907ad2bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8c2e9bd-2638-41a8-8faf-f21a348a0601}, !- Handle
  Node 1025,                              !- Name
  {88e95086-210e-4ab6-ba95-9a17564919ad}, !- Inlet Port
  {002e53fb-1d4c-496a-91d6-826305621a19}; !- Outlet Port

OS:Connection,
  {51b26350-804a-4f4e-8627-b200cb3a47c3}, !- Handle
  {39b8158f-dde5-4539-9d64-4a963e76f915}, !- Name
  {9061f32b-0b99-4e64-9e73-54d907ad2bae}, !- Source Object
  3,                                      !- Outlet Port
  {9fce3688-debc-45f4-bac4-0f40f7861396}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {88e95086-210e-4ab6-ba95-9a17564919ad}, !- Handle
  {c9d348a3-3ca3-43e3-8888-2171dc911bd3}, !- Name
  {9fce3688-debc-45f4-bac4-0f40f7861396}, !- Source Object
  11,                                     !- Outlet Port
  {b8c2e9bd-2638-41a8-8faf-f21a348a0601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002e53fb-1d4c-496a-91d6-826305621a19}, !- Handle
  {278a05b7-1ebb-4143-9452-8c53ceed9904}, !- Name
  {b8c2e9bd-2638-41a8-8faf-f21a348a0601}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3e62c01-8e96-45f8-8bb4-6b4f7ef60b88}, !- Handle
  Controller Water Coil 157,              !- Name
  {9fce3688-debc-45f4-bac4-0f40f7861396}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9061f32b-0b99-4e64-9e73-54d907ad2bae}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00353898561695685,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {98a22f4f-f347-4981-9fc4-8fb1b12cdccb}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  4.247526987,                            !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52872d90-2688-4452-9458-227824f981d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5076f1c-8dd3-4bb5-a2f5-60326cdba9cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52872d90-2688-4452-9458-227824f981d2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f5076f1c-8dd3-4bb5-a2f5-60326cdba9cc}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {0a964579-20ed-462a-ada2-498e41575797}, !- Handle
  Concourse Level Lounge 300 RRW305 RRM306 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.247526987,                            !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1.89722872086,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c6a1f09f-79a0-4237-9ce2-6276637e7513}, !- Air Inlet Node Name
  {f84600ea-04c0-4639-af20-bbcaa1faa2a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {98a22f4f-f347-4981-9fc4-8fb1b12cdccb}, !- Supply Air Fan Name
  {9fce3688-debc-45f4-bac4-0f40f7861396}, !- Cooling Coil Name
  0.00353898561695685,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {be643ab9-cb5c-450b-9567-d8df5f127949}, !- Heating Coil Name
  0.0014004542013626,                     !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {7bc00a78-ac50-4a8a-9d63-42334ba6a0d6}, !- Handle
  Node 1026,                              !- Name
  {db83f309-59ef-445c-89ba-5b529fc6284a}, !- Inlet Port
  {c6a1f09f-79a0-4237-9ce2-6276637e7513}; !- Outlet Port

OS:Connection,
  {db83f309-59ef-445c-89ba-5b529fc6284a}, !- Handle
  {a3dd4f91-e6b9-4d4b-93f3-7f365864d1f0}, !- Name
  {15454441-cc69-423b-857f-3f7acb682a83}, !- Source Object
  3,                                      !- Outlet Port
  {7bc00a78-ac50-4a8a-9d63-42334ba6a0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a1f09f-79a0-4237-9ce2-6276637e7513}, !- Handle
  {acd2dcbf-edcf-4a3f-bb95-9ac9baf5a67e}, !- Name
  {7bc00a78-ac50-4a8a-9d63-42334ba6a0d6}, !- Source Object
  3,                                      !- Outlet Port
  {0a964579-20ed-462a-ada2-498e41575797}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8f4c7d79-792a-4739-a7ba-af2c4ac2036c}, !- Handle
  Node 1027,                              !- Name
  {f84600ea-04c0-4639-af20-bbcaa1faa2a7}, !- Inlet Port
  {396bf06b-1c72-4daf-b0d2-60780d118c03}; !- Outlet Port

OS:Connection,
  {396bf06b-1c72-4daf-b0d2-60780d118c03}, !- Handle
  {4ee40f63-8336-4ebe-abac-3e2e407f4c0c}, !- Name
  {8f4c7d79-792a-4739-a7ba-af2c4ac2036c}, !- Source Object
  3,                                      !- Outlet Port
  {ea2b98c0-02bb-4dd7-90d4-4e39abc478ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f84600ea-04c0-4639-af20-bbcaa1faa2a7}, !- Handle
  {10932ff4-6ffb-4417-87db-cee1f51f4c87}, !- Name
  {0a964579-20ed-462a-ada2-498e41575797}, !- Source Object
  10,                                     !- Outlet Port
  {8f4c7d79-792a-4739-a7ba-af2c4ac2036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77d1f552-498e-40f6-9035-e007d3d65a38}, !- Handle
  Rooftop Terrace Level Stair ST601 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {4177e9ac-db8e-4f0b-8e91-066498f73bee}, !- Water Inlet Node Name
  {63ea4c8b-8135-448e-96e8-aead44daca15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {b5b943e6-bfb4-4b3b-8cb0-aa527e698788}, !- Handle
  Rooftop Terrace Level Stair ST601 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d303db96-f952-43e0-93d7-2531ec8f54b1}, !- Handle
  Node 1028,                              !- Name
  {08f5da46-6c17-48a1-9ec5-a3f39f10abf6}, !- Inlet Port
  {4177e9ac-db8e-4f0b-8e91-066498f73bee}; !- Outlet Port

OS:Connection,
  {08f5da46-6c17-48a1-9ec5-a3f39f10abf6}, !- Handle
  {7b52e708-508a-4181-bc87-16ce0a5256ce}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  145,                                    !- Outlet Port
  {d303db96-f952-43e0-93d7-2531ec8f54b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca81a32-1509-4f3f-889f-437b85b62cee}, !- Handle
  Node 1029,                              !- Name
  {63ea4c8b-8135-448e-96e8-aead44daca15}, !- Inlet Port
  {8877f035-1d55-44e9-9b71-ad8f44886727}; !- Outlet Port

OS:Connection,
  {4177e9ac-db8e-4f0b-8e91-066498f73bee}, !- Handle
  {ff234bde-a217-4a9f-84c2-53e41d64bf3e}, !- Name
  {d303db96-f952-43e0-93d7-2531ec8f54b1}, !- Source Object
  3,                                      !- Outlet Port
  {77d1f552-498e-40f6-9035-e007d3d65a38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63ea4c8b-8135-448e-96e8-aead44daca15}, !- Handle
  {6d4d766a-af55-4315-b3b6-8e8f3c5838a4}, !- Name
  {77d1f552-498e-40f6-9035-e007d3d65a38}, !- Source Object
  6,                                      !- Outlet Port
  {cca81a32-1509-4f3f-889f-437b85b62cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8877f035-1d55-44e9-9b71-ad8f44886727}, !- Handle
  {e0225571-98df-46a5-acbe-fb0fd74a0b5a}, !- Name
  {cca81a32-1509-4f3f-889f-437b85b62cee}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  145;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e0f2df35-dcf5-4d11-846d-4c7086555c59}, !- Handle
  Controller Water Coil 158,              !- Name
  {77d1f552-498e-40f6-9035-e007d3d65a38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d303db96-f952-43e0-93d7-2531ec8f54b1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {40d7a5a4-1f4c-4fc2-be8b-042250d9f364}, !- Handle
  Rooftop Terrace Level Stair ST601 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {9104ec58-6f8c-4694-b970-d1bc9d7401ec}, !- Air Inlet Node Name
  {55130e3b-4547-4f31-a01d-1c6caaef7ff7}, !- Air Outlet Node Name
  {b5b943e6-bfb4-4b3b-8cb0-aa527e698788}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {77d1f552-498e-40f6-9035-e007d3d65a38}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {76a98e50-fe0f-4cfd-bd7a-46f5fce29def}, !- Handle
  Node 1030,                              !- Name
  {c864d881-caf0-456b-800e-927638c95dc4}, !- Inlet Port
  {9104ec58-6f8c-4694-b970-d1bc9d7401ec}; !- Outlet Port

OS:Connection,
  {c864d881-caf0-456b-800e-927638c95dc4}, !- Handle
  {e4732697-f42f-41b5-b2b7-4b7433613679}, !- Name
  {d7cd736d-13bf-4e4f-9fb3-9c79e23a4993}, !- Source Object
  3,                                      !- Outlet Port
  {76a98e50-fe0f-4cfd-bd7a-46f5fce29def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9104ec58-6f8c-4694-b970-d1bc9d7401ec}, !- Handle
  {5f8018fb-bf4c-4a52-8601-74f45054d34c}, !- Name
  {76a98e50-fe0f-4cfd-bd7a-46f5fce29def}, !- Source Object
  3,                                      !- Outlet Port
  {40d7a5a4-1f4c-4fc2-be8b-042250d9f364}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0549123d-87cc-43f8-950b-ea105055bf01}, !- Handle
  Node 1031,                              !- Name
  {55130e3b-4547-4f31-a01d-1c6caaef7ff7}, !- Inlet Port
  {cdc9d90d-9def-4119-9d03-60ff1fe6ce12}; !- Outlet Port

OS:Connection,
  {cdc9d90d-9def-4119-9d03-60ff1fe6ce12}, !- Handle
  {e7b2b638-d4d0-4898-9706-5a6fe1dd4264}, !- Name
  {0549123d-87cc-43f8-950b-ea105055bf01}, !- Source Object
  3,                                      !- Outlet Port
  {7670ff39-ab43-4d01-bdaf-37fd7c24afa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55130e3b-4547-4f31-a01d-1c6caaef7ff7}, !- Handle
  {2620f719-397f-4cdf-8110-f4fa6d0a5750}, !- Name
  {40d7a5a4-1f4c-4fc2-be8b-042250d9f364}, !- Source Object
  4,                                      !- Outlet Port
  {0549123d-87cc-43f8-950b-ea105055bf01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21dded5f-fc02-4507-917f-dff45ce434da}, !- Handle
  Coaches Level IDF 4470 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.15417612919505e-005,                  !- Maximum Water Flow Rate {m3/s}
  {48e67a5f-40f5-46be-9310-cc6a59ad1171}, !- Water Inlet Node Name
  {2e063947-55a2-4984-b575-5ca5f5aa9472}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3135.860449,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c04e257d-a017-4384-b852-26b68f5a1c27}, !- Handle
  Node 1032,                              !- Name
  {144b6742-4e90-4294-af28-62c848117251}, !- Inlet Port
  {48e67a5f-40f5-46be-9310-cc6a59ad1171}; !- Outlet Port

OS:Connection,
  {144b6742-4e90-4294-af28-62c848117251}, !- Handle
  {36b50572-c6d2-49d7-8438-bf5c7699b0f5}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  146,                                    !- Outlet Port
  {c04e257d-a017-4384-b852-26b68f5a1c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed164975-d662-4f87-bf77-b9d66a3c3747}, !- Handle
  Node 1033,                              !- Name
  {2e063947-55a2-4984-b575-5ca5f5aa9472}, !- Inlet Port
  {3d74b413-9f5a-4685-86de-1397172f9c54}; !- Outlet Port

OS:Connection,
  {48e67a5f-40f5-46be-9310-cc6a59ad1171}, !- Handle
  {34937522-7ad1-4c75-99b2-5e430c17e3b4}, !- Name
  {c04e257d-a017-4384-b852-26b68f5a1c27}, !- Source Object
  3,                                      !- Outlet Port
  {21dded5f-fc02-4507-917f-dff45ce434da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e063947-55a2-4984-b575-5ca5f5aa9472}, !- Handle
  {fabd25f7-ac67-40f1-a62c-467993af2e69}, !- Name
  {21dded5f-fc02-4507-917f-dff45ce434da}, !- Source Object
  6,                                      !- Outlet Port
  {ed164975-d662-4f87-bf77-b9d66a3c3747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d74b413-9f5a-4685-86de-1397172f9c54}, !- Handle
  {7d1bba15-7619-462c-8fe8-2237706d55c9}, !- Name
  {ed164975-d662-4f87-bf77-b9d66a3c3747}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  146;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ad53ea8e-d51c-4b4e-81bd-57e1c109a7b4}, !- Handle
  Controller Water Coil 159,              !- Name
  {21dded5f-fc02-4507-917f-dff45ce434da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c04e257d-a017-4384-b852-26b68f5a1c27}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.15417612919505e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {43ba4726-9e16-4ffa-96a7-ddb3327fa3c6}, !- Handle
  Coaches Level IDF 4470 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {651c991b-6f0e-4253-bc12-c31bd8a5038d}, !- Water Inlet Node Name
  {3b0d1e2a-bad2-425f-b8cf-63d886a382d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d2673825-2067-4a38-81b5-2e190c7af0c4}, !- Handle
  Node 1034,                              !- Name
  {08027c1e-ef63-406b-a020-2066beeed4d0}, !- Inlet Port
  {651c991b-6f0e-4253-bc12-c31bd8a5038d}; !- Outlet Port

OS:Connection,
  {08027c1e-ef63-406b-a020-2066beeed4d0}, !- Handle
  {47631e6c-110a-498f-874c-c12a026fb4c5}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  20,                                     !- Outlet Port
  {d2673825-2067-4a38-81b5-2e190c7af0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd1fc2e8-d8d1-496b-9b69-52e0901d0cf2}, !- Handle
  Node 1035,                              !- Name
  {3b0d1e2a-bad2-425f-b8cf-63d886a382d3}, !- Inlet Port
  {da29ff77-25c6-42d9-a0ab-a9355bf0f84c}; !- Outlet Port

OS:Connection,
  {651c991b-6f0e-4253-bc12-c31bd8a5038d}, !- Handle
  {1551213e-cded-41bc-883b-81141846a110}, !- Name
  {d2673825-2067-4a38-81b5-2e190c7af0c4}, !- Source Object
  3,                                      !- Outlet Port
  {43ba4726-9e16-4ffa-96a7-ddb3327fa3c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3b0d1e2a-bad2-425f-b8cf-63d886a382d3}, !- Handle
  {ce8eec69-7959-4b87-b491-cf2de65e85a6}, !- Name
  {43ba4726-9e16-4ffa-96a7-ddb3327fa3c6}, !- Source Object
  11,                                     !- Outlet Port
  {fd1fc2e8-d8d1-496b-9b69-52e0901d0cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da29ff77-25c6-42d9-a0ab-a9355bf0f84c}, !- Handle
  {ad1630dd-68eb-4579-a3a9-6cdf86cdee7e}, !- Name
  {fd1fc2e8-d8d1-496b-9b69-52e0901d0cf2}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2f09467-300a-440e-822c-ebe60ee256dc}, !- Handle
  Controller Water Coil 160,              !- Name
  {43ba4726-9e16-4ffa-96a7-ddb3327fa3c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d2673825-2067-4a38-81b5-2e190c7af0c4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {445443ca-a972-40f4-8300-449a48e183c9}, !- Handle
  Coaches Level IDF 4470 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6931ee35-19ef-4e32-8f0f-f3406abe45ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2bb46d7d-725b-47ed-b9da-1b3ee768e209}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6931ee35-19ef-4e32-8f0f-f3406abe45ea}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {2bb46d7d-725b-47ed-b9da-1b3ee768e209}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {d76aa493-f624-452d-a46f-5cb6c434a66e}, !- Handle
  Coaches Level IDF 4470 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {43f163e4-96fe-4001-991f-959d710a3784}, !- Air Inlet Node Name
  {fef2e4b0-5ed8-4a60-9a60-0d5b6f0ce449}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {445443ca-a972-40f4-8300-449a48e183c9}, !- Supply Air Fan Name
  {43ba4726-9e16-4ffa-96a7-ddb3327fa3c6}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {21dded5f-fc02-4507-917f-dff45ce434da}, !- Heating Coil Name
  3.15417612919505e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {f14601fb-456b-482c-a01d-9c217cd39238}, !- Handle
  Node 1036,                              !- Name
  {a026eac4-0ef6-4caa-81f0-40106684f744}, !- Inlet Port
  {43f163e4-96fe-4001-991f-959d710a3784}; !- Outlet Port

OS:Connection,
  {a026eac4-0ef6-4caa-81f0-40106684f744}, !- Handle
  {66191e1d-c69c-4770-ac70-891346dcccc8}, !- Name
  {e5caddf3-6e6e-4c72-80ee-baf78c272ec9}, !- Source Object
  3,                                      !- Outlet Port
  {f14601fb-456b-482c-a01d-9c217cd39238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f163e4-96fe-4001-991f-959d710a3784}, !- Handle
  {6536f74c-6a82-4b11-b74c-64e62fb3925a}, !- Name
  {f14601fb-456b-482c-a01d-9c217cd39238}, !- Source Object
  3,                                      !- Outlet Port
  {d76aa493-f624-452d-a46f-5cb6c434a66e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fecbfc21-2844-442b-878e-1377bba068a1}, !- Handle
  Node 1037,                              !- Name
  {fef2e4b0-5ed8-4a60-9a60-0d5b6f0ce449}, !- Inlet Port
  {306b2345-4da5-482a-9530-e1bfb69b2c3a}; !- Outlet Port

OS:Connection,
  {306b2345-4da5-482a-9530-e1bfb69b2c3a}, !- Handle
  {b7400c28-e3ea-46f6-8903-6643d0d3b9ea}, !- Name
  {fecbfc21-2844-442b-878e-1377bba068a1}, !- Source Object
  3,                                      !- Outlet Port
  {d5d82e62-e9ee-4dd4-8007-e25652d4e509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fef2e4b0-5ed8-4a60-9a60-0d5b6f0ce449}, !- Handle
  {79c3446e-ea70-4c54-b62b-468e9546bd20}, !- Name
  {d76aa493-f624-452d-a46f-5cb6c434a66e}, !- Source Object
  10,                                     !- Outlet Port
  {fecbfc21-2844-442b-878e-1377bba068a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ca18c37-d621-432f-879d-1c95717eecc6}, !- Handle
  Main Level Stair ST201 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {850e0c48-a5a2-4982-a2bb-b74f12f2770e}, !- Water Inlet Node Name
  {d9f9e741-e815-464f-95a6-6250d81b30ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {82080b62-a3a7-437e-89de-415b478b80a0}, !- Handle
  Main Level Stair ST201 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7cb93d05-a56b-4ace-b8f3-d6cfea985909}, !- Handle
  Node 1038,                              !- Name
  {fb1d7fea-aa0f-42b5-bfc0-49e1c8ba6a0a}, !- Inlet Port
  {850e0c48-a5a2-4982-a2bb-b74f12f2770e}; !- Outlet Port

OS:Connection,
  {fb1d7fea-aa0f-42b5-bfc0-49e1c8ba6a0a}, !- Handle
  {d0033c18-da8b-4b60-826f-a20d4b22698a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  147,                                    !- Outlet Port
  {7cb93d05-a56b-4ace-b8f3-d6cfea985909}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff6a0548-3384-4ac8-b015-c8a56d7c29f0}, !- Handle
  Node 1039,                              !- Name
  {d9f9e741-e815-464f-95a6-6250d81b30ca}, !- Inlet Port
  {7bffde17-2e96-49cc-a0a3-031b8799a55c}; !- Outlet Port

OS:Connection,
  {850e0c48-a5a2-4982-a2bb-b74f12f2770e}, !- Handle
  {dd92df99-1814-4588-88e3-874de139a4e1}, !- Name
  {7cb93d05-a56b-4ace-b8f3-d6cfea985909}, !- Source Object
  3,                                      !- Outlet Port
  {1ca18c37-d621-432f-879d-1c95717eecc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9f9e741-e815-464f-95a6-6250d81b30ca}, !- Handle
  {ae87b45d-7012-4b36-919e-81c270d6e578}, !- Name
  {1ca18c37-d621-432f-879d-1c95717eecc6}, !- Source Object
  6,                                      !- Outlet Port
  {ff6a0548-3384-4ac8-b015-c8a56d7c29f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bffde17-2e96-49cc-a0a3-031b8799a55c}, !- Handle
  {14e870ce-87bb-4f57-a664-3109c5c4feb7}, !- Name
  {ff6a0548-3384-4ac8-b015-c8a56d7c29f0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  147;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {38963c23-2bec-4605-b078-5df2d999a5ec}, !- Handle
  Controller Water Coil 161,              !- Name
  {1ca18c37-d621-432f-879d-1c95717eecc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7cb93d05-a56b-4ace-b8f3-d6cfea985909}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {2318501b-e68f-43bd-896d-d69196374bf2}, !- Handle
  Main Level Stair ST201 Unit Heater,     !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3598c6e4-7f00-4ee4-b880-371d758969c4}, !- Air Inlet Node Name
  {287cf8aa-bb8b-4f02-83fc-a24aa18a253d}, !- Air Outlet Node Name
  {82080b62-a3a7-437e-89de-415b478b80a0}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1ca18c37-d621-432f-879d-1c95717eecc6}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5bcb0efc-6825-422c-9ad8-9182e2280335}, !- Handle
  Node 1040,                              !- Name
  {89f1b69c-0603-4980-80cf-800c92a56238}, !- Inlet Port
  {3598c6e4-7f00-4ee4-b880-371d758969c4}; !- Outlet Port

OS:Connection,
  {89f1b69c-0603-4980-80cf-800c92a56238}, !- Handle
  {7ae525bb-909e-4498-9795-f7b9309e17fb}, !- Name
  {258a43f3-4b9a-4920-9524-4d43b84c5920}, !- Source Object
  3,                                      !- Outlet Port
  {5bcb0efc-6825-422c-9ad8-9182e2280335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3598c6e4-7f00-4ee4-b880-371d758969c4}, !- Handle
  {cc2adc7b-0aac-4dc0-a0ba-1d933414f82b}, !- Name
  {5bcb0efc-6825-422c-9ad8-9182e2280335}, !- Source Object
  3,                                      !- Outlet Port
  {2318501b-e68f-43bd-896d-d69196374bf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45d5721a-3e8e-4172-8fcc-010e5895c261}, !- Handle
  Node 1041,                              !- Name
  {287cf8aa-bb8b-4f02-83fc-a24aa18a253d}, !- Inlet Port
  {eefcb536-92b7-48f3-80da-53ce73004973}; !- Outlet Port

OS:Connection,
  {eefcb536-92b7-48f3-80da-53ce73004973}, !- Handle
  {e1f4da2d-a128-4334-829d-4bf7d2e21af2}, !- Name
  {45d5721a-3e8e-4172-8fcc-010e5895c261}, !- Source Object
  3,                                      !- Outlet Port
  {cf4bc018-7b37-4a46-92f1-8b67ad9cceac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {287cf8aa-bb8b-4f02-83fc-a24aa18a253d}, !- Handle
  {d6d45bf5-21e8-4f5a-8dfd-c07deca6327d}, !- Name
  {2318501b-e68f-43bd-896d-d69196374bf2}, !- Source Object
  4,                                      !- Outlet Port
  {45d5721a-3e8e-4172-8fcc-010e5895c261}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1352cf1e-21cd-4ae0-a0a5-f0b5fb9e579d}, !- Handle
  Rooftop Terrace Level Restroom RRW603 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000214483976785264,                   !- Maximum Water Flow Rate {m3/s}
  {72dc0e67-8c30-4166-85b3-39351530a985}, !- Water Inlet Node Name
  {9a0b6254-2f1d-43b6-ba53-a354f12f18f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  14917.317463,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8c8eeb29-3419-45b2-a45b-e7e19b926b7e}, !- Handle
  Rooftop Terrace Level Restroom RRW603 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {51f0a475-bc5d-4b19-b050-eb4ba0dbbe52}, !- Handle
  Node 1042,                              !- Name
  {fedb271d-37e6-48d9-9883-bc075df2f9c1}, !- Inlet Port
  {72dc0e67-8c30-4166-85b3-39351530a985}; !- Outlet Port

OS:Connection,
  {fedb271d-37e6-48d9-9883-bc075df2f9c1}, !- Handle
  {36d26afc-9d2a-4510-80ab-23354ca78071}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  148,                                    !- Outlet Port
  {51f0a475-bc5d-4b19-b050-eb4ba0dbbe52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2e28dc8-57f3-4308-a0a3-f51174e65eab}, !- Handle
  Node 1043,                              !- Name
  {9a0b6254-2f1d-43b6-ba53-a354f12f18f4}, !- Inlet Port
  {b9dfd5ab-26d3-4c4d-8ce4-57a34902a7cf}; !- Outlet Port

OS:Connection,
  {72dc0e67-8c30-4166-85b3-39351530a985}, !- Handle
  {d107e917-ff8c-48b3-a423-11b84b875391}, !- Name
  {51f0a475-bc5d-4b19-b050-eb4ba0dbbe52}, !- Source Object
  3,                                      !- Outlet Port
  {1352cf1e-21cd-4ae0-a0a5-f0b5fb9e579d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a0b6254-2f1d-43b6-ba53-a354f12f18f4}, !- Handle
  {4de1e7f7-5fdf-47db-b48a-d8084cf80c9a}, !- Name
  {1352cf1e-21cd-4ae0-a0a5-f0b5fb9e579d}, !- Source Object
  6,                                      !- Outlet Port
  {d2e28dc8-57f3-4308-a0a3-f51174e65eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9dfd5ab-26d3-4c4d-8ce4-57a34902a7cf}, !- Handle
  {b2743118-fdfd-4938-9ec7-c7423433a540}, !- Name
  {d2e28dc8-57f3-4308-a0a3-f51174e65eab}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  148;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ef352c3f-4e08-4eb4-9447-e7d54c8f62d0}, !- Handle
  Controller Water Coil 162,              !- Name
  {1352cf1e-21cd-4ae0-a0a5-f0b5fb9e579d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {51f0a475-bc5d-4b19-b050-eb4ba0dbbe52}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000214483976785264,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {150b5c57-8124-4656-a063-8151dd740c93}, !- Handle
  Rooftop Terrace Level Restroom RRW603 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {ca5fe78c-2494-4a70-b095-a9f68aeae4bb}, !- Air Inlet Node Name
  {f452100f-6f9f-47ab-8e2d-40ccb541001e}, !- Air Outlet Node Name
  {8c8eeb29-3419-45b2-a45b-e7e19b926b7e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1352cf1e-21cd-4ae0-a0a5-f0b5fb9e579d}, !- Heating Coil Name
  0.000214483976785264,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {97ed313e-794f-400d-b201-0e47dd6cf88f}, !- Handle
  Node 1044,                              !- Name
  {8525c5c7-1af0-403b-820e-6e5f11e4d21f}, !- Inlet Port
  {ca5fe78c-2494-4a70-b095-a9f68aeae4bb}; !- Outlet Port

OS:Connection,
  {8525c5c7-1af0-403b-820e-6e5f11e4d21f}, !- Handle
  {a8768210-48df-499a-9ea4-9a2394add432}, !- Name
  {117c2ce7-7fe3-4911-900a-5a7cb61f92cd}, !- Source Object
  3,                                      !- Outlet Port
  {97ed313e-794f-400d-b201-0e47dd6cf88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5fe78c-2494-4a70-b095-a9f68aeae4bb}, !- Handle
  {19a2f890-4489-43d7-9748-04b08273c3e8}, !- Name
  {97ed313e-794f-400d-b201-0e47dd6cf88f}, !- Source Object
  3,                                      !- Outlet Port
  {150b5c57-8124-4656-a063-8151dd740c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fdc8a13a-e02f-4874-bff8-7606bbb43d76}, !- Handle
  Node 1045,                              !- Name
  {f452100f-6f9f-47ab-8e2d-40ccb541001e}, !- Inlet Port
  {af944d7c-cd14-493a-8947-17b726c507e0}; !- Outlet Port

OS:Connection,
  {af944d7c-cd14-493a-8947-17b726c507e0}, !- Handle
  {cacc60fe-9b3f-4997-8268-47b9af02ef28}, !- Name
  {fdc8a13a-e02f-4874-bff8-7606bbb43d76}, !- Source Object
  3,                                      !- Outlet Port
  {3dc0a4fd-794d-4533-ac88-8e5bb57e9bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f452100f-6f9f-47ab-8e2d-40ccb541001e}, !- Handle
  {c8ed65c2-ed5c-4295-86a2-376e5a21ab76}, !- Name
  {150b5c57-8124-4656-a063-8151dd740c93}, !- Source Object
  4,                                      !- Outlet Port
  {fdc8a13a-e02f-4874-bff8-7606bbb43d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2fabb27-3e3a-4da7-8ca5-f1fe68ee2a35}, !- Handle
  Coaches Level Server 460D Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {6795c523-47ec-4009-83f6-beb59cd72830}, !- Water Inlet Node Name
  {8e7073a0-7c10-4d5d-8fb8-7c6957818510}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2c8a9f7-9111-4406-a57f-08f87df02356}, !- Handle
  Node 1046,                              !- Name
  {1af6cf3d-dda9-4b4a-9ad2-07c9377da9ca}, !- Inlet Port
  {6795c523-47ec-4009-83f6-beb59cd72830}; !- Outlet Port

OS:Connection,
  {1af6cf3d-dda9-4b4a-9ad2-07c9377da9ca}, !- Handle
  {15bc89a2-d1b9-4466-bbe6-352462873530}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  149,                                    !- Outlet Port
  {c2c8a9f7-9111-4406-a57f-08f87df02356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630b29e8-b32e-44a7-afc8-d1cf492d4049}, !- Handle
  Node 1047,                              !- Name
  {8e7073a0-7c10-4d5d-8fb8-7c6957818510}, !- Inlet Port
  {1a91860b-3d5b-4ab4-82e7-4a4f78d66f27}; !- Outlet Port

OS:Connection,
  {6795c523-47ec-4009-83f6-beb59cd72830}, !- Handle
  {9ccb41a6-bf1e-4b88-95dd-7e2fcb8511e4}, !- Name
  {c2c8a9f7-9111-4406-a57f-08f87df02356}, !- Source Object
  3,                                      !- Outlet Port
  {d2fabb27-3e3a-4da7-8ca5-f1fe68ee2a35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e7073a0-7c10-4d5d-8fb8-7c6957818510}, !- Handle
  {da319bdb-3b37-45b0-9b95-e684ed045205}, !- Name
  {d2fabb27-3e3a-4da7-8ca5-f1fe68ee2a35}, !- Source Object
  6,                                      !- Outlet Port
  {630b29e8-b32e-44a7-afc8-d1cf492d4049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a91860b-3d5b-4ab4-82e7-4a4f78d66f27}, !- Handle
  {d6eb9797-cfac-4507-b7fc-954fc37dbcaa}, !- Name
  {630b29e8-b32e-44a7-afc8-d1cf492d4049}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  149;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {97a4f7df-a4d3-4284-a03e-0b3d4de35988}, !- Handle
  Controller Water Coil 163,              !- Name
  {d2fabb27-3e3a-4da7-8ca5-f1fe68ee2a35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c2c8a9f7-9111-4406-a57f-08f87df02356}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {477d1c27-91e8-4895-9bba-9b5d5f692bdb}, !- Handle
  Coaches Level Server 460D Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.00126167045167802,                    !- Design Water Flow Rate {m3/s}
  2.831684658,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47979c57-5bd5-4568-9c7c-c0cfcf4e9922}, !- Water Inlet Node Name
  {3e5a6b92-ed06-417a-b0b0-25ef03e85b4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8b893b74-1561-4a76-87ef-7a227aa45b99}, !- Handle
  Node 1048,                              !- Name
  {c73e2312-5db5-41e0-ba97-c83db962c0b8}, !- Inlet Port
  {47979c57-5bd5-4568-9c7c-c0cfcf4e9922}; !- Outlet Port

OS:Connection,
  {c73e2312-5db5-41e0-ba97-c83db962c0b8}, !- Handle
  {d69fb3c3-8703-4376-8c59-24791c91779b}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  21,                                     !- Outlet Port
  {8b893b74-1561-4a76-87ef-7a227aa45b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {588c109c-4efd-4ea9-98bc-450075e14cbb}, !- Handle
  Node 1049,                              !- Name
  {3e5a6b92-ed06-417a-b0b0-25ef03e85b4a}, !- Inlet Port
  {5897dcde-5fce-4855-aabb-cfbd5d451782}; !- Outlet Port

OS:Connection,
  {47979c57-5bd5-4568-9c7c-c0cfcf4e9922}, !- Handle
  {56104ff2-b443-4e80-973d-ef70c38d9758}, !- Name
  {8b893b74-1561-4a76-87ef-7a227aa45b99}, !- Source Object
  3,                                      !- Outlet Port
  {477d1c27-91e8-4895-9bba-9b5d5f692bdb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3e5a6b92-ed06-417a-b0b0-25ef03e85b4a}, !- Handle
  {7f52a0c8-adc9-461c-8c04-ce6000c3ba9e}, !- Name
  {477d1c27-91e8-4895-9bba-9b5d5f692bdb}, !- Source Object
  11,                                     !- Outlet Port
  {588c109c-4efd-4ea9-98bc-450075e14cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5897dcde-5fce-4855-aabb-cfbd5d451782}, !- Handle
  {52650f96-c819-4518-bd63-49dbdcd282e2}, !- Name
  {588c109c-4efd-4ea9-98bc-450075e14cbb}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a5acc44-4f3a-4788-b5b1-60aaac526c32}, !- Handle
  Controller Water Coil 164,              !- Name
  {477d1c27-91e8-4895-9bba-9b5d5f692bdb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8b893b74-1561-4a76-87ef-7a227aa45b99}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.00126167045167802,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b2e20404-9f11-4723-810d-77e9ccbc8d16}, !- Handle
  Coaches Level Server 460D Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  2.831684658,                            !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9795b63d-b54f-46f1-8761-f00f521c521d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {304910ab-3710-4843-a0fd-c82df469d9b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9795b63d-b54f-46f1-8761-f00f521c521d}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {304910ab-3710-4843-a0fd-c82df469d9b3}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {975282ce-6c9b-4713-9d6c-ac45811ea779}, !- Handle
  Coaches Level Server 460D Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.831684658,                            !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dd26c879-b35c-497a-aafd-ebaa2de2a206}, !- Air Inlet Node Name
  {51a8d660-fee6-4349-9bda-5c5a4b4e4281}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b2e20404-9f11-4723-810d-77e9ccbc8d16}, !- Supply Air Fan Name
  {477d1c27-91e8-4895-9bba-9b5d5f692bdb}, !- Cooling Coil Name
  0.00126167045167802,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d2fabb27-3e3a-4da7-8ca5-f1fe68ee2a35}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {49df951f-1444-4b7e-91b9-0f00a6d7b2ec}, !- Handle
  Node 1050,                              !- Name
  {217abaa7-802d-418b-8140-819b9bf10f61}, !- Inlet Port
  {dd26c879-b35c-497a-aafd-ebaa2de2a206}; !- Outlet Port

OS:Connection,
  {217abaa7-802d-418b-8140-819b9bf10f61}, !- Handle
  {6d832fb6-5dfe-4662-9b56-ab80a375dec6}, !- Name
  {13f30362-efe5-4c32-a7b6-abc9922c702c}, !- Source Object
  3,                                      !- Outlet Port
  {49df951f-1444-4b7e-91b9-0f00a6d7b2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd26c879-b35c-497a-aafd-ebaa2de2a206}, !- Handle
  {29e261ad-0a87-4e3c-81d6-ed62309a9bef}, !- Name
  {49df951f-1444-4b7e-91b9-0f00a6d7b2ec}, !- Source Object
  3,                                      !- Outlet Port
  {975282ce-6c9b-4713-9d6c-ac45811ea779}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {069b64ec-89de-4b50-91bd-049f2d5c337e}, !- Handle
  Node 1051,                              !- Name
  {51a8d660-fee6-4349-9bda-5c5a4b4e4281}, !- Inlet Port
  {557ac3ae-e89d-4a08-b09c-431fb2b901bd}; !- Outlet Port

OS:Connection,
  {557ac3ae-e89d-4a08-b09c-431fb2b901bd}, !- Handle
  {2f29f2de-9370-44d0-924c-81e12983a88b}, !- Name
  {069b64ec-89de-4b50-91bd-049f2d5c337e}, !- Source Object
  3,                                      !- Outlet Port
  {52ba63b1-268b-4b3a-9891-3f8a43dab88e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51a8d660-fee6-4349-9bda-5c5a4b4e4281}, !- Handle
  {9c338878-4dd2-4623-98ce-1ea12f9599d1}, !- Name
  {975282ce-6c9b-4713-9d6c-ac45811ea779}, !- Source Object
  10,                                     !- Outlet Port
  {069b64ec-89de-4b50-91bd-049f2d5c337e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b0e5b2d-4211-4301-adee-1f36f8f5d8b1}, !- Handle
  Main Level Stair Quad B Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000107241988392632,                   !- Maximum Water Flow Rate {m3/s}
  {35f34bb4-426e-4e82-b05d-51a8949bba59}, !- Water Inlet Node Name
  {113a8126-a2e0-4914-8d15-1182833b40fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7458.6587315,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {7e5c5297-5aae-4417-848c-686a0cc6fb5f}, !- Handle
  Main Level Stair Quad B Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {5a445f3c-4b88-471d-bda9-8fc09cc936bb}, !- Handle
  Node 1052,                              !- Name
  {28bfe8ed-d120-467a-8795-f2c8952b087f}, !- Inlet Port
  {35f34bb4-426e-4e82-b05d-51a8949bba59}; !- Outlet Port

OS:Connection,
  {28bfe8ed-d120-467a-8795-f2c8952b087f}, !- Handle
  {c5fc1c6d-1abc-468a-bcfc-5f1cac9d07c7}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  150,                                    !- Outlet Port
  {5a445f3c-4b88-471d-bda9-8fc09cc936bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd3cb29-8888-415b-85a1-a8523bca01c0}, !- Handle
  Node 1053,                              !- Name
  {113a8126-a2e0-4914-8d15-1182833b40fd}, !- Inlet Port
  {2316b35c-df20-4d59-b233-547947b0c8ea}; !- Outlet Port

OS:Connection,
  {35f34bb4-426e-4e82-b05d-51a8949bba59}, !- Handle
  {efe46b83-5822-41e8-9dd8-bb214fd63916}, !- Name
  {5a445f3c-4b88-471d-bda9-8fc09cc936bb}, !- Source Object
  3,                                      !- Outlet Port
  {2b0e5b2d-4211-4301-adee-1f36f8f5d8b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {113a8126-a2e0-4914-8d15-1182833b40fd}, !- Handle
  {23e58def-b2c8-489f-ae81-ae87e3508007}, !- Name
  {2b0e5b2d-4211-4301-adee-1f36f8f5d8b1}, !- Source Object
  6,                                      !- Outlet Port
  {6fd3cb29-8888-415b-85a1-a8523bca01c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2316b35c-df20-4d59-b233-547947b0c8ea}, !- Handle
  {e50e02eb-3bed-49eb-8e2d-c1c7e7d87977}, !- Name
  {6fd3cb29-8888-415b-85a1-a8523bca01c0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  150;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {139b8d79-f750-463f-995c-209fc21e3498}, !- Handle
  Controller Water Coil 165,              !- Name
  {2b0e5b2d-4211-4301-adee-1f36f8f5d8b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5a445f3c-4b88-471d-bda9-8fc09cc936bb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000107241988392632,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {281b3f47-7661-4f7d-a13d-a32ebdf47eea}, !- Handle
  Main Level Stair Quad B Unit Heater,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3181db6f-e461-43c9-b0aa-45d7cb2fd3f9}, !- Air Inlet Node Name
  {338bed56-8c6b-4e8a-ae39-18a150932c0c}, !- Air Outlet Node Name
  {7e5c5297-5aae-4417-848c-686a0cc6fb5f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2b0e5b2d-4211-4301-adee-1f36f8f5d8b1}, !- Heating Coil Name
  0.000107241988392632,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {56fd22ca-deff-4adb-86ef-21a8eab045f3}, !- Handle
  Node 1054,                              !- Name
  {d66432b2-0668-4098-a6db-2e93769e9bc2}, !- Inlet Port
  {3181db6f-e461-43c9-b0aa-45d7cb2fd3f9}; !- Outlet Port

OS:Connection,
  {d66432b2-0668-4098-a6db-2e93769e9bc2}, !- Handle
  {1810d6c6-abe7-4e0e-98e6-210e81766e0d}, !- Name
  {649038cc-5d8c-4f36-a376-700b26920ad5}, !- Source Object
  3,                                      !- Outlet Port
  {56fd22ca-deff-4adb-86ef-21a8eab045f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181db6f-e461-43c9-b0aa-45d7cb2fd3f9}, !- Handle
  {a0249b8d-8e50-430c-9e5f-df341bfbfc71}, !- Name
  {56fd22ca-deff-4adb-86ef-21a8eab045f3}, !- Source Object
  3,                                      !- Outlet Port
  {281b3f47-7661-4f7d-a13d-a32ebdf47eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c51f2b1b-49b5-4c88-89ce-884de5a8efbe}, !- Handle
  Node 1055,                              !- Name
  {338bed56-8c6b-4e8a-ae39-18a150932c0c}, !- Inlet Port
  {70893e63-3299-4800-b942-cf928f87b2cf}; !- Outlet Port

OS:Connection,
  {70893e63-3299-4800-b942-cf928f87b2cf}, !- Handle
  {a49c594a-085b-41cb-b5f6-2502479f196a}, !- Name
  {c51f2b1b-49b5-4c88-89ce-884de5a8efbe}, !- Source Object
  3,                                      !- Outlet Port
  {f8ecf131-3503-4c1c-b26b-029625bfdfb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {338bed56-8c6b-4e8a-ae39-18a150932c0c}, !- Handle
  {bee39d74-8f53-4197-9a31-6864b8fb4334}, !- Name
  {281b3f47-7661-4f7d-a13d-a32ebdf47eea}, !- Source Object
  4,                                      !- Outlet Port
  {c51f2b1b-49b5-4c88-89ce-884de5a8efbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb4a1ef6-6850-4ac4-9d87-3e9b531cf944}, !- Handle
  Concourse Level Stair ST301 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {1cd2f170-da67-4a2c-9c52-599888892045}, !- Water Inlet Node Name
  {160dd0cd-4dc4-4920-8042-7b43300f3845}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {f3681015-0ada-4f1a-8cb6-693ba0204dbc}, !- Handle
  Concourse Level Stair ST301 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c0fe19c8-114d-4f20-a810-a440bb072579}, !- Handle
  Node 1056,                              !- Name
  {9d0edc07-f12b-41d2-8ad0-2c88ceffe4bc}, !- Inlet Port
  {1cd2f170-da67-4a2c-9c52-599888892045}; !- Outlet Port

OS:Connection,
  {9d0edc07-f12b-41d2-8ad0-2c88ceffe4bc}, !- Handle
  {de655d1b-a6ae-44f6-ac9f-ab78859ffa2f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  151,                                    !- Outlet Port
  {c0fe19c8-114d-4f20-a810-a440bb072579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21302b78-87bb-4455-b147-0b6673ceeede}, !- Handle
  Node 1057,                              !- Name
  {160dd0cd-4dc4-4920-8042-7b43300f3845}, !- Inlet Port
  {32078868-7e8a-4a10-8da2-2a01ca19069b}; !- Outlet Port

OS:Connection,
  {1cd2f170-da67-4a2c-9c52-599888892045}, !- Handle
  {e6ca0cf3-4951-4ac9-9352-c2115b26a5b7}, !- Name
  {c0fe19c8-114d-4f20-a810-a440bb072579}, !- Source Object
  3,                                      !- Outlet Port
  {bb4a1ef6-6850-4ac4-9d87-3e9b531cf944}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {160dd0cd-4dc4-4920-8042-7b43300f3845}, !- Handle
  {ffd1615a-af7c-4f72-a9cd-5dc9344a4f1f}, !- Name
  {bb4a1ef6-6850-4ac4-9d87-3e9b531cf944}, !- Source Object
  6,                                      !- Outlet Port
  {21302b78-87bb-4455-b147-0b6673ceeede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32078868-7e8a-4a10-8da2-2a01ca19069b}, !- Handle
  {84be643d-0d94-4d25-a86b-cdfee5db6424}, !- Name
  {21302b78-87bb-4455-b147-0b6673ceeede}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  151;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a273ccf2-123b-4d94-a54a-5518c519186a}, !- Handle
  Controller Water Coil 166,              !- Name
  {bb4a1ef6-6850-4ac4-9d87-3e9b531cf944}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c0fe19c8-114d-4f20-a810-a440bb072579}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {17ac31a1-b558-4cd5-87b1-5ec223b2674c}, !- Handle
  Concourse Level Stair ST301 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {2b13fdaf-580f-4f8f-a4f4-f1fa7968fba4}, !- Air Inlet Node Name
  {2d8c3a02-1bca-420a-961c-9a6083ae8353}, !- Air Outlet Node Name
  {f3681015-0ada-4f1a-8cb6-693ba0204dbc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {bb4a1ef6-6850-4ac4-9d87-3e9b531cf944}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2c757c81-7159-484e-9de1-944ccdda1257}, !- Handle
  Node 1058,                              !- Name
  {0ef250bf-8b78-43b0-930b-9dfefb58636b}, !- Inlet Port
  {2b13fdaf-580f-4f8f-a4f4-f1fa7968fba4}; !- Outlet Port

OS:Connection,
  {0ef250bf-8b78-43b0-930b-9dfefb58636b}, !- Handle
  {29a738b9-54f2-4999-9d8e-c304a35eb36f}, !- Name
  {68e7d7ad-69ae-4542-871b-09094e5e6be9}, !- Source Object
  3,                                      !- Outlet Port
  {2c757c81-7159-484e-9de1-944ccdda1257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b13fdaf-580f-4f8f-a4f4-f1fa7968fba4}, !- Handle
  {45bcd9f5-8cae-4b92-a57c-73fd4d754d09}, !- Name
  {2c757c81-7159-484e-9de1-944ccdda1257}, !- Source Object
  3,                                      !- Outlet Port
  {17ac31a1-b558-4cd5-87b1-5ec223b2674c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbd4ac6f-d897-4c7a-86b1-7d029da15dfb}, !- Handle
  Node 1059,                              !- Name
  {2d8c3a02-1bca-420a-961c-9a6083ae8353}, !- Inlet Port
  {06771226-e73c-43e8-b407-a12dd8b1a1c4}; !- Outlet Port

OS:Connection,
  {06771226-e73c-43e8-b407-a12dd8b1a1c4}, !- Handle
  {56d06b5b-3023-4a0b-94a5-438ceb55444e}, !- Name
  {cbd4ac6f-d897-4c7a-86b1-7d029da15dfb}, !- Source Object
  3,                                      !- Outlet Port
  {36da4c5a-4244-4fb9-87a7-a57cb13acabf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d8c3a02-1bca-420a-961c-9a6083ae8353}, !- Handle
  {f20c85dc-bfc5-4d71-af28-0c5374131d38}, !- Name
  {17ac31a1-b558-4cd5-87b1-5ec223b2674c}, !- Source Object
  4,                                      !- Outlet Port
  {cbd4ac6f-d897-4c7a-86b1-7d029da15dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f9a648d-b4a0-446c-9a24-5a07d361471d}, !- Handle
  Athletic Admin Level IDF Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.15417612919505e-005,                  !- Maximum Water Flow Rate {m3/s}
  {ce0dead1-7e53-4bba-ba66-d84a4fc7fa43}, !- Water Inlet Node Name
  {e0e1948d-66d0-4f14-8c1e-4f74dc9919d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3135.860449,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6326b44-b827-4672-81ec-e234b139e807}, !- Handle
  Node 1060,                              !- Name
  {9a33b7a5-1cfd-4827-a027-52ffb2a3756c}, !- Inlet Port
  {ce0dead1-7e53-4bba-ba66-d84a4fc7fa43}; !- Outlet Port

OS:Connection,
  {9a33b7a5-1cfd-4827-a027-52ffb2a3756c}, !- Handle
  {ea594214-c61c-41ee-aa3d-cdf59caf541f}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  152,                                    !- Outlet Port
  {c6326b44-b827-4672-81ec-e234b139e807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3486fbb8-7210-4f13-8c94-6603a20be38c}, !- Handle
  Node 1061,                              !- Name
  {e0e1948d-66d0-4f14-8c1e-4f74dc9919d2}, !- Inlet Port
  {aebeabbe-a62e-4337-a52e-8f1142dfdd88}; !- Outlet Port

OS:Connection,
  {ce0dead1-7e53-4bba-ba66-d84a4fc7fa43}, !- Handle
  {6471478b-4225-4b70-b795-05a147f36c95}, !- Name
  {c6326b44-b827-4672-81ec-e234b139e807}, !- Source Object
  3,                                      !- Outlet Port
  {6f9a648d-b4a0-446c-9a24-5a07d361471d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0e1948d-66d0-4f14-8c1e-4f74dc9919d2}, !- Handle
  {75cbae7d-7f57-4b1f-ad27-067c02a88521}, !- Name
  {6f9a648d-b4a0-446c-9a24-5a07d361471d}, !- Source Object
  6,                                      !- Outlet Port
  {3486fbb8-7210-4f13-8c94-6603a20be38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebeabbe-a62e-4337-a52e-8f1142dfdd88}, !- Handle
  {68a9ba49-4d4f-42f2-b6a0-95e7272e6227}, !- Name
  {3486fbb8-7210-4f13-8c94-6603a20be38c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  152;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ed440592-c684-4a35-b16b-aba207071e07}, !- Handle
  Controller Water Coil 167,              !- Name
  {6f9a648d-b4a0-446c-9a24-5a07d361471d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c6326b44-b827-4672-81ec-e234b139e807}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.15417612919505e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2fa12bb8-2f67-4071-936d-18e8864eae0b}, !- Handle
  Athletic Admin Level IDF Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b51a0130-d3f0-44c6-b516-a8c3b680e11b}, !- Water Inlet Node Name
  {99b7f24c-b9d0-4055-86a8-f0a5310b84a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {14b190c9-ef65-437d-887b-3ce01b35ff61}, !- Handle
  Node 1062,                              !- Name
  {057e1d23-9a0f-45ac-b733-2f87f3160ff2}, !- Inlet Port
  {b51a0130-d3f0-44c6-b516-a8c3b680e11b}; !- Outlet Port

OS:Connection,
  {057e1d23-9a0f-45ac-b733-2f87f3160ff2}, !- Handle
  {b63556bf-c496-427d-96d2-2a0f23d25ab9}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  22,                                     !- Outlet Port
  {14b190c9-ef65-437d-887b-3ce01b35ff61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f44e548-b6fd-4e9a-8b9f-46dff2f32f91}, !- Handle
  Node 1063,                              !- Name
  {99b7f24c-b9d0-4055-86a8-f0a5310b84a4}, !- Inlet Port
  {104e056f-9b60-47a7-92e8-e2e531ef12aa}; !- Outlet Port

OS:Connection,
  {b51a0130-d3f0-44c6-b516-a8c3b680e11b}, !- Handle
  {d261c60b-9c97-4ea7-9e92-aacecfa0c2b8}, !- Name
  {14b190c9-ef65-437d-887b-3ce01b35ff61}, !- Source Object
  3,                                      !- Outlet Port
  {2fa12bb8-2f67-4071-936d-18e8864eae0b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {99b7f24c-b9d0-4055-86a8-f0a5310b84a4}, !- Handle
  {4cc59aff-41a6-4082-8784-0fdbf5551b55}, !- Name
  {2fa12bb8-2f67-4071-936d-18e8864eae0b}, !- Source Object
  11,                                     !- Outlet Port
  {2f44e548-b6fd-4e9a-8b9f-46dff2f32f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104e056f-9b60-47a7-92e8-e2e531ef12aa}, !- Handle
  {3e39e97d-ed60-40c0-a1b4-256f60b9760a}, !- Name
  {2f44e548-b6fd-4e9a-8b9f-46dff2f32f91}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7d34312-28ee-4a59-b554-77f7fb155ed2}, !- Handle
  Controller Water Coil 168,              !- Name
  {2fa12bb8-2f67-4071-936d-18e8864eae0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {14b190c9-ef65-437d-887b-3ce01b35ff61}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {23995a73-242f-4531-892f-c5c340986ab5}, !- Handle
  Athletic Admin Level IDF Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e053c7f-bf9e-46c2-b22d-1ed4e9abde94}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a12b16b-c525-48b4-9a41-102c437cfe74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e053c7f-bf9e-46c2-b22d-1ed4e9abde94}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {4a12b16b-c525-48b4-9a41-102c437cfe74}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {efa424f2-f4a0-4563-9a6f-638c42c1034c}, !- Handle
  Athletic Admin Level IDF Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2d3949e8-bad1-415a-ae89-98d4c05230ee}, !- Air Inlet Node Name
  {8286a2c5-37a0-43be-8801-65bec0c66698}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {23995a73-242f-4531-892f-c5c340986ab5}, !- Supply Air Fan Name
  {2fa12bb8-2f67-4071-936d-18e8864eae0b}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6f9a648d-b4a0-446c-9a24-5a07d361471d}, !- Heating Coil Name
  3.15417612919505e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {6f64c5a4-dd68-429f-852d-0570f5b302df}, !- Handle
  Node 1064,                              !- Name
  {ac1c5007-561c-4f75-959b-c9d1c9c39a0e}, !- Inlet Port
  {2d3949e8-bad1-415a-ae89-98d4c05230ee}; !- Outlet Port

OS:Connection,
  {ac1c5007-561c-4f75-959b-c9d1c9c39a0e}, !- Handle
  {76e9972a-cb9d-4054-96f6-a142db75299e}, !- Name
  {e2f2affa-fdcb-466f-a99d-91dfb52a08d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f64c5a4-dd68-429f-852d-0570f5b302df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3949e8-bad1-415a-ae89-98d4c05230ee}, !- Handle
  {18f46e9b-503f-4651-a5d8-520b16daff57}, !- Name
  {6f64c5a4-dd68-429f-852d-0570f5b302df}, !- Source Object
  3,                                      !- Outlet Port
  {efa424f2-f4a0-4563-9a6f-638c42c1034c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1fde6dd8-208c-431a-8068-16d0f31378a2}, !- Handle
  Node 1065,                              !- Name
  {8286a2c5-37a0-43be-8801-65bec0c66698}, !- Inlet Port
  {3218672d-337e-4aa4-92c3-22dea17e5d47}; !- Outlet Port

OS:Connection,
  {3218672d-337e-4aa4-92c3-22dea17e5d47}, !- Handle
  {3e6a676e-9bbd-442b-859b-04594f3a9c01}, !- Name
  {1fde6dd8-208c-431a-8068-16d0f31378a2}, !- Source Object
  3,                                      !- Outlet Port
  {3b1b6fa4-c3bd-4e16-b737-39d4cd96d73b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8286a2c5-37a0-43be-8801-65bec0c66698}, !- Handle
  {24895096-34a7-471e-bcc0-4f3a83143cb8}, !- Name
  {efa424f2-f4a0-4563-9a6f-638c42c1034c}, !- Source Object
  10,                                     !- Outlet Port
  {1fde6dd8-208c-431a-8068-16d0f31378a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a01043e-c00c-4976-8687-7650e2741800}, !- Handle
  Field Level Mechanical Mezzanine Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000643451930355791,                   !- Maximum Water Flow Rate {m3/s}
  {9f9063cd-2645-4eb9-b748-0b6ee17bb555}, !- Water Inlet Node Name
  {a0c10bb8-71bf-40ae-a421-08d4ae18b2ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  44751.952389,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {439b1aa4-0e4f-4b1e-9c29-af1de55e6e3e}, !- Handle
  Field Level Mechanical Mezzanine Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {0455889d-1ace-4682-8706-19ad3db50e80}, !- Handle
  Node 1066,                              !- Name
  {426fbfc5-c718-4665-bc4e-3249fb498ad7}, !- Inlet Port
  {9f9063cd-2645-4eb9-b748-0b6ee17bb555}; !- Outlet Port

OS:Connection,
  {426fbfc5-c718-4665-bc4e-3249fb498ad7}, !- Handle
  {24e210e7-9f3c-47f5-8dd4-26b4dde8c2fd}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  153,                                    !- Outlet Port
  {0455889d-1ace-4682-8706-19ad3db50e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {277103bb-0d6d-44ad-8633-17e9c261f45c}, !- Handle
  Node 1067,                              !- Name
  {a0c10bb8-71bf-40ae-a421-08d4ae18b2ad}, !- Inlet Port
  {c45f2685-68c7-4025-bd89-425261c1486b}; !- Outlet Port

OS:Connection,
  {9f9063cd-2645-4eb9-b748-0b6ee17bb555}, !- Handle
  {7db48c5e-44c2-4587-ba58-2ab270d19a4d}, !- Name
  {0455889d-1ace-4682-8706-19ad3db50e80}, !- Source Object
  3,                                      !- Outlet Port
  {8a01043e-c00c-4976-8687-7650e2741800}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0c10bb8-71bf-40ae-a421-08d4ae18b2ad}, !- Handle
  {7805ac97-b77a-4ed8-b031-91c94914ef97}, !- Name
  {8a01043e-c00c-4976-8687-7650e2741800}, !- Source Object
  6,                                      !- Outlet Port
  {277103bb-0d6d-44ad-8633-17e9c261f45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45f2685-68c7-4025-bd89-425261c1486b}, !- Handle
  {6e11db5a-5e38-4302-a817-ce4ebd9bfef5}, !- Name
  {277103bb-0d6d-44ad-8633-17e9c261f45c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  153;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d1deadbb-13ca-4d8e-9251-4ce25fa84f22}, !- Handle
  Controller Water Coil 169,              !- Name
  {8a01043e-c00c-4976-8687-7650e2741800}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0455889d-1ace-4682-8706-19ad3db50e80}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000643451930355791,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {fe570b4b-cdbe-424f-a655-71ce7a2f089c}, !- Handle
  Field Level Mechanical Mezzanine Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {73d9123b-9a0b-4580-a37a-b0eb6d110b05}, !- Air Inlet Node Name
  {8fefa5ad-8b1f-4965-b3e7-094467e133bb}, !- Air Outlet Node Name
  {439b1aa4-0e4f-4b1e-9c29-af1de55e6e3e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8a01043e-c00c-4976-8687-7650e2741800}, !- Heating Coil Name
  0.000643451930355791,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5ff541c0-d068-46dc-927d-d1765a91df70}, !- Handle
  Node 1068,                              !- Name
  {93f1827e-9f60-4990-a144-39ccee7b370f}, !- Inlet Port
  {73d9123b-9a0b-4580-a37a-b0eb6d110b05}; !- Outlet Port

OS:Connection,
  {93f1827e-9f60-4990-a144-39ccee7b370f}, !- Handle
  {d35f6c98-2efa-4abe-97ae-004896db07b9}, !- Name
  {4c98cf2e-f0b3-45dc-9417-fccaa0dcfb4c}, !- Source Object
  3,                                      !- Outlet Port
  {5ff541c0-d068-46dc-927d-d1765a91df70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d9123b-9a0b-4580-a37a-b0eb6d110b05}, !- Handle
  {f07069a1-63e8-48c3-b6cb-e30273020cc6}, !- Name
  {5ff541c0-d068-46dc-927d-d1765a91df70}, !- Source Object
  3,                                      !- Outlet Port
  {fe570b4b-cdbe-424f-a655-71ce7a2f089c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66a682b6-b6c4-48ae-b3fb-3697728753d3}, !- Handle
  Node 1069,                              !- Name
  {8fefa5ad-8b1f-4965-b3e7-094467e133bb}, !- Inlet Port
  {1384bea3-38c3-4535-b857-560aef5bcd4b}; !- Outlet Port

OS:Connection,
  {1384bea3-38c3-4535-b857-560aef5bcd4b}, !- Handle
  {a5968aa1-8b38-4590-b594-18745c2af017}, !- Name
  {66a682b6-b6c4-48ae-b3fb-3697728753d3}, !- Source Object
  3,                                      !- Outlet Port
  {f1d20ab4-742f-4ce7-a37d-1e90f621cffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fefa5ad-8b1f-4965-b3e7-094467e133bb}, !- Handle
  {bf33d38a-cb10-48da-8e83-40cf1fea6773}, !- Name
  {fe570b4b-cdbe-424f-a655-71ce7a2f089c}, !- Source Object
  4,                                      !- Outlet Port
  {66a682b6-b6c4-48ae-b3fb-3697728753d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ba99ed2-3571-4d44-afd8-112da5d87551}, !- Handle
  Main Level Stair ST203 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {8d4330ac-3d50-4bfe-8046-743fb39aafc3}, !- Water Inlet Node Name
  {6eca851f-4137-4e6c-a412-ce6b125b4fb7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {c069f9ea-ce98-4a94-8740-a714341659e2}, !- Handle
  Main Level Stair ST203 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7b1cca63-2271-43d9-84f5-847a468907e6}, !- Handle
  Node 1070,                              !- Name
  {bd11cc3f-f654-4dd4-8984-1da6d11ce538}, !- Inlet Port
  {8d4330ac-3d50-4bfe-8046-743fb39aafc3}; !- Outlet Port

OS:Connection,
  {bd11cc3f-f654-4dd4-8984-1da6d11ce538}, !- Handle
  {29f81f2f-02ad-4cb9-a03a-dae85225f3aa}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  154,                                    !- Outlet Port
  {7b1cca63-2271-43d9-84f5-847a468907e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86907807-4d8e-4176-bf6d-a0477f41531a}, !- Handle
  Node 1071,                              !- Name
  {6eca851f-4137-4e6c-a412-ce6b125b4fb7}, !- Inlet Port
  {3e37cc13-3a40-490c-9da4-e8e17e5cf8e3}; !- Outlet Port

OS:Connection,
  {8d4330ac-3d50-4bfe-8046-743fb39aafc3}, !- Handle
  {96597847-ab9e-4ef1-b4dc-6bdf172467ce}, !- Name
  {7b1cca63-2271-43d9-84f5-847a468907e6}, !- Source Object
  3,                                      !- Outlet Port
  {3ba99ed2-3571-4d44-afd8-112da5d87551}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eca851f-4137-4e6c-a412-ce6b125b4fb7}, !- Handle
  {5f168b62-1cf8-4e29-8241-c58082e60bba}, !- Name
  {3ba99ed2-3571-4d44-afd8-112da5d87551}, !- Source Object
  6,                                      !- Outlet Port
  {86907807-4d8e-4176-bf6d-a0477f41531a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e37cc13-3a40-490c-9da4-e8e17e5cf8e3}, !- Handle
  {fb4bc7d4-2e33-4759-83ef-d59b7670f1f8}, !- Name
  {86907807-4d8e-4176-bf6d-a0477f41531a}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  154;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e83f0108-88cf-4be7-b411-25b9528450ba}, !- Handle
  Controller Water Coil 170,              !- Name
  {3ba99ed2-3571-4d44-afd8-112da5d87551}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7b1cca63-2271-43d9-84f5-847a468907e6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {289020c1-9739-41c3-952c-f44546eb34d4}, !- Handle
  Main Level Stair ST203 Unit Heater,     !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {0159395b-11e2-4d8e-8630-6827d50b05c0}, !- Air Inlet Node Name
  {656625e4-bd1f-48dc-8cb3-b730875a8293}, !- Air Outlet Node Name
  {c069f9ea-ce98-4a94-8740-a714341659e2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {3ba99ed2-3571-4d44-afd8-112da5d87551}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0adb3e87-2317-4fc7-9b24-c54112027194}, !- Handle
  Node 1072,                              !- Name
  {4482cee4-7a09-4fa4-a5b7-344e07a87603}, !- Inlet Port
  {0159395b-11e2-4d8e-8630-6827d50b05c0}; !- Outlet Port

OS:Connection,
  {4482cee4-7a09-4fa4-a5b7-344e07a87603}, !- Handle
  {b9307b0c-2632-4829-ad9c-fe740f529534}, !- Name
  {ccdd5ec6-61d4-4e5a-96c8-7805aafab50e}, !- Source Object
  3,                                      !- Outlet Port
  {0adb3e87-2317-4fc7-9b24-c54112027194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0159395b-11e2-4d8e-8630-6827d50b05c0}, !- Handle
  {8dda43fb-8476-4abb-abbe-0843e212a0cf}, !- Name
  {0adb3e87-2317-4fc7-9b24-c54112027194}, !- Source Object
  3,                                      !- Outlet Port
  {289020c1-9739-41c3-952c-f44546eb34d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b95393ae-92b6-4117-bddc-cef98d9824af}, !- Handle
  Node 1073,                              !- Name
  {656625e4-bd1f-48dc-8cb3-b730875a8293}, !- Inlet Port
  {47cb52c7-ae6e-48c1-8bac-974d6bc8b59e}; !- Outlet Port

OS:Connection,
  {47cb52c7-ae6e-48c1-8bac-974d6bc8b59e}, !- Handle
  {a188fa50-932a-4ccf-a0c9-e8633ab45dcb}, !- Name
  {b95393ae-92b6-4117-bddc-cef98d9824af}, !- Source Object
  3,                                      !- Outlet Port
  {37566dc2-50bb-412f-b5f8-7d95860aa311}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {656625e4-bd1f-48dc-8cb3-b730875a8293}, !- Handle
  {810134b0-15dc-4f9c-9618-a75d60f87265}, !- Name
  {289020c1-9739-41c3-952c-f44546eb34d4}, !- Source Object
  4,                                      !- Outlet Port
  {b95393ae-92b6-4117-bddc-cef98d9824af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa7d723d-1d2f-4356-9d7b-5faf414453c3}, !- Handle
  Rooftop Terrace Level Mechanical 600 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000668685339389352,                   !- Maximum Water Flow Rate {m3/s}
  {a37f5c0a-b4bb-480a-9364-c9a881e41c48}, !- Water Inlet Node Name
  {6d7d5a60-dfed-4381-93fa-f9aa82fa03a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  30479.39128,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  38.8888888888889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {13d727b4-bb99-40c2-8af2-6bacaabb7439}, !- Handle
  Rooftop Terrace Level Mechanical 600 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  1.0382843746,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9e1cab97-1a84-4f8b-aff1-22bd4c1c5d1d}, !- Handle
  Node 1074,                              !- Name
  {a8a96634-fdfe-4bbe-9615-986c97f4373b}, !- Inlet Port
  {a37f5c0a-b4bb-480a-9364-c9a881e41c48}; !- Outlet Port

OS:Connection,
  {a8a96634-fdfe-4bbe-9615-986c97f4373b}, !- Handle
  {ec38edfc-9da5-46cc-b26e-9601376ca069}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  155,                                    !- Outlet Port
  {9e1cab97-1a84-4f8b-aff1-22bd4c1c5d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38043f6c-5d7b-4027-a910-43e1b810ac4c}, !- Handle
  Node 1075,                              !- Name
  {6d7d5a60-dfed-4381-93fa-f9aa82fa03a5}, !- Inlet Port
  {fbe4818e-e3e7-46c1-8c2c-d89882cfbbcc}; !- Outlet Port

OS:Connection,
  {a37f5c0a-b4bb-480a-9364-c9a881e41c48}, !- Handle
  {03c9aee6-47ba-40ca-89bd-57a6ccfbd9b8}, !- Name
  {9e1cab97-1a84-4f8b-aff1-22bd4c1c5d1d}, !- Source Object
  3,                                      !- Outlet Port
  {fa7d723d-1d2f-4356-9d7b-5faf414453c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d7d5a60-dfed-4381-93fa-f9aa82fa03a5}, !- Handle
  {9c922405-cd65-42c4-ad69-4cc96c6e8924}, !- Name
  {fa7d723d-1d2f-4356-9d7b-5faf414453c3}, !- Source Object
  6,                                      !- Outlet Port
  {38043f6c-5d7b-4027-a910-43e1b810ac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe4818e-e3e7-46c1-8c2c-d89882cfbbcc}, !- Handle
  {d78f4fca-a396-4f28-b9fb-28b7fdd1e9d6}, !- Name
  {38043f6c-5d7b-4027-a910-43e1b810ac4c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  155;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f92873e5-3366-4844-b7f0-ec25ddef67fb}, !- Handle
  Controller Water Coil 171,              !- Name
  {fa7d723d-1d2f-4356-9d7b-5faf414453c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9e1cab97-1a84-4f8b-aff1-22bd4c1c5d1d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000668685339389352,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {64516882-7600-4335-af12-90ce76b7f90e}, !- Handle
  Rooftop Terrace Level Mechanical 600 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {b8ae48b2-3cd8-4bad-a2ef-e2a7f0305485}, !- Air Inlet Node Name
  {c9af16a6-96a4-4430-81ae-9b6986eacbf5}, !- Air Outlet Node Name
  {13d727b4-bb99-40c2-8af2-6bacaabb7439}, !- Supply Air Fan Name
  1.0382843746,                           !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fa7d723d-1d2f-4356-9d7b-5faf414453c3}, !- Heating Coil Name
  0.000668685339389352,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a2066629-cf6e-4a84-b6f0-fe00a8027cde}, !- Handle
  Node 1076,                              !- Name
  {19bca008-ccce-4c6c-b9f2-03caa4e40d50}, !- Inlet Port
  {b8ae48b2-3cd8-4bad-a2ef-e2a7f0305485}; !- Outlet Port

OS:Connection,
  {19bca008-ccce-4c6c-b9f2-03caa4e40d50}, !- Handle
  {525ceff7-8715-48b4-94d8-ee5426aa9948}, !- Name
  {12ece8d5-2aea-4958-b705-8f7bb2ce94c7}, !- Source Object
  3,                                      !- Outlet Port
  {a2066629-cf6e-4a84-b6f0-fe00a8027cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ae48b2-3cd8-4bad-a2ef-e2a7f0305485}, !- Handle
  {1ab9c487-f6bc-4a99-add7-991c08d70e9e}, !- Name
  {a2066629-cf6e-4a84-b6f0-fe00a8027cde}, !- Source Object
  3,                                      !- Outlet Port
  {64516882-7600-4335-af12-90ce76b7f90e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1146ecd0-3343-4ca5-9a54-b1c09c84aebb}, !- Handle
  Node 1077,                              !- Name
  {c9af16a6-96a4-4430-81ae-9b6986eacbf5}, !- Inlet Port
  {fccc8ff5-0936-4378-8f0b-4cad5ab2cf56}; !- Outlet Port

OS:Connection,
  {fccc8ff5-0936-4378-8f0b-4cad5ab2cf56}, !- Handle
  {5bf60259-34ad-41eb-b15a-6492908c27a0}, !- Name
  {1146ecd0-3343-4ca5-9a54-b1c09c84aebb}, !- Source Object
  3,                                      !- Outlet Port
  {6308c199-4ea8-4386-99fc-7d5709622402}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9af16a6-96a4-4430-81ae-9b6986eacbf5}, !- Handle
  {545e3f55-6b62-4964-a71d-e61e68b023da}, !- Name
  {64516882-7600-4335-af12-90ce76b7f90e}, !- Source Object
  4,                                      !- Outlet Port
  {1146ecd0-3343-4ca5-9a54-b1c09c84aebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8cbef14e-9262-4d77-b7c5-59434e8484b7}, !- Handle
  Coaches Level Stair ST403 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {c1f6f20c-8fee-4dba-a0f0-5fa64c141655}, !- Water Inlet Node Name
  {132d8a95-7778-45d0-95f8-4587a6bb1939}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {8095803f-c0c5-4a7b-b291-faa0ace05138}, !- Handle
  Coaches Level Stair ST403 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d5cb2af5-cf8a-41fb-b511-4cf94ebf4529}, !- Handle
  Node 1078,                              !- Name
  {2f024a0e-8c70-430d-aeb2-fe86784924ac}, !- Inlet Port
  {c1f6f20c-8fee-4dba-a0f0-5fa64c141655}; !- Outlet Port

OS:Connection,
  {2f024a0e-8c70-430d-aeb2-fe86784924ac}, !- Handle
  {d4bf41b6-ea74-4964-af0b-e2cf03c69b9a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  156,                                    !- Outlet Port
  {d5cb2af5-cf8a-41fb-b511-4cf94ebf4529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {580a981a-ad69-4146-af36-289db73dfb8f}, !- Handle
  Node 1079,                              !- Name
  {132d8a95-7778-45d0-95f8-4587a6bb1939}, !- Inlet Port
  {c9604431-d1d6-45a3-9491-383ee1c09816}; !- Outlet Port

OS:Connection,
  {c1f6f20c-8fee-4dba-a0f0-5fa64c141655}, !- Handle
  {ef5eb335-7f54-4ab9-88e4-484b28276893}, !- Name
  {d5cb2af5-cf8a-41fb-b511-4cf94ebf4529}, !- Source Object
  3,                                      !- Outlet Port
  {8cbef14e-9262-4d77-b7c5-59434e8484b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {132d8a95-7778-45d0-95f8-4587a6bb1939}, !- Handle
  {33de5b15-3a01-4a5e-9725-1898605e335d}, !- Name
  {8cbef14e-9262-4d77-b7c5-59434e8484b7}, !- Source Object
  6,                                      !- Outlet Port
  {580a981a-ad69-4146-af36-289db73dfb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9604431-d1d6-45a3-9491-383ee1c09816}, !- Handle
  {380eec6b-9585-4a73-b260-c50a6c828281}, !- Name
  {580a981a-ad69-4146-af36-289db73dfb8f}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  156;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {501fbe2d-e4a4-4494-b7f5-c0e1619f7af5}, !- Handle
  Controller Water Coil 172,              !- Name
  {8cbef14e-9262-4d77-b7c5-59434e8484b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d5cb2af5-cf8a-41fb-b511-4cf94ebf4529}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {187bcda7-134b-4feb-ae4b-3ecdbc8015d3}, !- Handle
  Coaches Level Stair ST403 Unit Heater,  !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {31cf1b34-c92b-44ee-b5ed-e82ee0033625}, !- Air Inlet Node Name
  {85e5258d-2ff3-4d8f-9180-3b88f0b8894d}, !- Air Outlet Node Name
  {8095803f-c0c5-4a7b-b291-faa0ace05138}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8cbef14e-9262-4d77-b7c5-59434e8484b7}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a923bba1-da51-497e-89d4-d403eaceccf8}, !- Handle
  Node 1080,                              !- Name
  {f4a3eed6-0dc9-4933-bc6c-533f7212ba34}, !- Inlet Port
  {31cf1b34-c92b-44ee-b5ed-e82ee0033625}; !- Outlet Port

OS:Connection,
  {f4a3eed6-0dc9-4933-bc6c-533f7212ba34}, !- Handle
  {fd7677f1-0576-4c3a-b8cf-53488bc681c2}, !- Name
  {22b7c4c7-4d76-43c1-92b5-13bb7cedbdcb}, !- Source Object
  3,                                      !- Outlet Port
  {a923bba1-da51-497e-89d4-d403eaceccf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cf1b34-c92b-44ee-b5ed-e82ee0033625}, !- Handle
  {47b260f8-f07f-4b7e-84e4-c0646f9d1907}, !- Name
  {a923bba1-da51-497e-89d4-d403eaceccf8}, !- Source Object
  3,                                      !- Outlet Port
  {187bcda7-134b-4feb-ae4b-3ecdbc8015d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec31c180-3807-4c74-91bd-8a2eae2f8a6c}, !- Handle
  Node 1081,                              !- Name
  {85e5258d-2ff3-4d8f-9180-3b88f0b8894d}, !- Inlet Port
  {fd9bf864-b1eb-4b31-b617-40d4e21ae6bb}; !- Outlet Port

OS:Connection,
  {fd9bf864-b1eb-4b31-b617-40d4e21ae6bb}, !- Handle
  {439085fe-81dc-49a0-a2fe-1a8b0fe9de17}, !- Name
  {ec31c180-3807-4c74-91bd-8a2eae2f8a6c}, !- Source Object
  3,                                      !- Outlet Port
  {f4a87ee4-adbd-4165-b164-d95a8cc8a406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85e5258d-2ff3-4d8f-9180-3b88f0b8894d}, !- Handle
  {7c0bc104-4b92-4a8d-ac08-b691047aed71}, !- Name
  {187bcda7-134b-4feb-ae4b-3ecdbc8015d3}, !- Source Object
  4,                                      !- Outlet Port
  {ec31c180-3807-4c74-91bd-8a2eae2f8a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a02d4ae-abb0-43c5-b1e8-3d37fe22eeb9}, !- Handle
  Rooftop Terrace Level Stair ST602 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {48595015-6f13-43dc-91f2-b159c9c2e4ef}, !- Water Inlet Node Name
  {a6262e55-527c-4512-a36c-8ef2da0ea6a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {84797343-275f-4487-a2fe-16f66650f8d7}, !- Handle
  Rooftop Terrace Level Stair ST602 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {12e654f1-509d-4ec5-90c6-61862a5394c5}, !- Handle
  Node 1082,                              !- Name
  {c0d75436-0b58-4db0-a462-19eacb6a1527}, !- Inlet Port
  {48595015-6f13-43dc-91f2-b159c9c2e4ef}; !- Outlet Port

OS:Connection,
  {c0d75436-0b58-4db0-a462-19eacb6a1527}, !- Handle
  {323e6861-8a25-4172-a689-7290232e672d}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  157,                                    !- Outlet Port
  {12e654f1-509d-4ec5-90c6-61862a5394c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {448dc59f-b144-46cd-b434-f2ee1ffba51e}, !- Handle
  Node 1083,                              !- Name
  {a6262e55-527c-4512-a36c-8ef2da0ea6a0}, !- Inlet Port
  {bf6aabb4-8cde-4328-a15f-66f844a8bbe8}; !- Outlet Port

OS:Connection,
  {48595015-6f13-43dc-91f2-b159c9c2e4ef}, !- Handle
  {4f1a187e-5446-4c9f-bcd2-ce799e2bd6da}, !- Name
  {12e654f1-509d-4ec5-90c6-61862a5394c5}, !- Source Object
  3,                                      !- Outlet Port
  {6a02d4ae-abb0-43c5-b1e8-3d37fe22eeb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6262e55-527c-4512-a36c-8ef2da0ea6a0}, !- Handle
  {c2846aaf-3c4c-47d5-afd9-7e45f769bb45}, !- Name
  {6a02d4ae-abb0-43c5-b1e8-3d37fe22eeb9}, !- Source Object
  6,                                      !- Outlet Port
  {448dc59f-b144-46cd-b434-f2ee1ffba51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6aabb4-8cde-4328-a15f-66f844a8bbe8}, !- Handle
  {8badd6d3-3f72-4fe7-a0ad-894402de5c50}, !- Name
  {448dc59f-b144-46cd-b434-f2ee1ffba51e}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  157;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {772f4985-44fc-43b6-8d2b-90f72e41257e}, !- Handle
  Controller Water Coil 173,              !- Name
  {6a02d4ae-abb0-43c5-b1e8-3d37fe22eeb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {12e654f1-509d-4ec5-90c6-61862a5394c5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {0830208f-8b13-484a-8d1a-77457fb831fb}, !- Handle
  Rooftop Terrace Level Stair ST602 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {983a979a-6c49-4395-a7eb-94c9dcc3ed15}, !- Air Inlet Node Name
  {4cdcead5-257c-4ed4-95d4-fca3b5ab49a2}, !- Air Outlet Node Name
  {84797343-275f-4487-a2fe-16f66650f8d7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {6a02d4ae-abb0-43c5-b1e8-3d37fe22eeb9}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {618f6e8d-ab09-4f2b-b23b-132012ea5ba7}, !- Handle
  Node 1084,                              !- Name
  {4f167f51-14e2-433a-a637-94cbb099235a}, !- Inlet Port
  {983a979a-6c49-4395-a7eb-94c9dcc3ed15}; !- Outlet Port

OS:Connection,
  {4f167f51-14e2-433a-a637-94cbb099235a}, !- Handle
  {bac1b225-dfef-4f65-9f4d-249ee67d5d15}, !- Name
  {f2a07c08-05da-4e05-8baa-9d4949690c35}, !- Source Object
  3,                                      !- Outlet Port
  {618f6e8d-ab09-4f2b-b23b-132012ea5ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983a979a-6c49-4395-a7eb-94c9dcc3ed15}, !- Handle
  {d27d205f-4b73-47f0-8b45-410c9f9bd488}, !- Name
  {618f6e8d-ab09-4f2b-b23b-132012ea5ba7}, !- Source Object
  3,                                      !- Outlet Port
  {0830208f-8b13-484a-8d1a-77457fb831fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0b6f8ff-fe35-48b6-bd42-5ba96e7b9bd5}, !- Handle
  Node 1085,                              !- Name
  {4cdcead5-257c-4ed4-95d4-fca3b5ab49a2}, !- Inlet Port
  {64be1a95-e1fc-4960-8c76-3bf430e44e9b}; !- Outlet Port

OS:Connection,
  {64be1a95-e1fc-4960-8c76-3bf430e44e9b}, !- Handle
  {3e08aaa7-d0c4-4f66-bb9c-dead6716840d}, !- Name
  {b0b6f8ff-fe35-48b6-bd42-5ba96e7b9bd5}, !- Source Object
  3,                                      !- Outlet Port
  {935158a8-f59a-46d5-83c4-ffe4c5a6cf6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cdcead5-257c-4ed4-95d4-fca3b5ab49a2}, !- Handle
  {8b9ed7a9-045f-43cb-afb1-43e8668a64f0}, !- Name
  {0830208f-8b13-484a-8d1a-77457fb831fb}, !- Source Object
  4,                                      !- Outlet Port
  {b0b6f8ff-fe35-48b6-bd42-5ba96e7b9bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8973d9b1-19bc-4ff3-96e0-c7669ca6cd31}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  6.30835225839011e-005,                  !- Maximum Water Flow Rate {m3/s}
  {dc30b14d-2d5e-4d70-836c-0374e890912e}, !- Water Inlet Node Name
  {d28719bd-f382-4bc9-bc54-217f700c51bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5861.4214,                              !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42f6c86d-47cc-4795-9c68-da47e175d44b}, !- Handle
  Node 1086,                              !- Name
  {27955da0-64ad-4a1b-b71e-50c62df1d6ba}, !- Inlet Port
  {dc30b14d-2d5e-4d70-836c-0374e890912e}; !- Outlet Port

OS:Connection,
  {27955da0-64ad-4a1b-b71e-50c62df1d6ba}, !- Handle
  {93ac4017-7e6f-4aff-8b55-aa66b3cb3320}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  158,                                    !- Outlet Port
  {42f6c86d-47cc-4795-9c68-da47e175d44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f3066c2-6c3c-4c39-b6d1-300572f6bfb4}, !- Handle
  Node 1087,                              !- Name
  {d28719bd-f382-4bc9-bc54-217f700c51bf}, !- Inlet Port
  {1e03c64a-65ba-43ee-83e5-097561836a22}; !- Outlet Port

OS:Connection,
  {dc30b14d-2d5e-4d70-836c-0374e890912e}, !- Handle
  {3c931fc8-9591-4f35-931d-130ad0a61484}, !- Name
  {42f6c86d-47cc-4795-9c68-da47e175d44b}, !- Source Object
  3,                                      !- Outlet Port
  {8973d9b1-19bc-4ff3-96e0-c7669ca6cd31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d28719bd-f382-4bc9-bc54-217f700c51bf}, !- Handle
  {b8beb22f-63c3-4ff8-9840-daab741d8fab}, !- Name
  {8973d9b1-19bc-4ff3-96e0-c7669ca6cd31}, !- Source Object
  6,                                      !- Outlet Port
  {6f3066c2-6c3c-4c39-b6d1-300572f6bfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e03c64a-65ba-43ee-83e5-097561836a22}, !- Handle
  {d35e86b3-33c1-485d-b304-b1f79009fd71}, !- Name
  {6f3066c2-6c3c-4c39-b6d1-300572f6bfb4}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  158;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ec9bf719-6224-4511-a094-36a18c3c5dd0}, !- Handle
  Controller Water Coil 174,              !- Name
  {8973d9b1-19bc-4ff3-96e0-c7669ca6cd31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {42f6c86d-47cc-4795-9c68-da47e175d44b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  6.30835225839011e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a08162e5-dcc4-4360-934f-316a99af091e}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000176633863234923,                   !- Design Water Flow Rate {m3/s}
  0.2831684658,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fd8e2112-9174-4e22-a929-dd44abeb0bf1}, !- Water Inlet Node Name
  {8da14628-530d-4751-9433-2e600b368e50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {da0c068b-5876-4827-aeef-8eec3b21c4cc}, !- Handle
  Node 1088,                              !- Name
  {4ab6f476-37d3-43d6-86ae-58ffd69ea687}, !- Inlet Port
  {fd8e2112-9174-4e22-a929-dd44abeb0bf1}; !- Outlet Port

OS:Connection,
  {4ab6f476-37d3-43d6-86ae-58ffd69ea687}, !- Handle
  {784b58df-f2af-4e30-8746-5f68493edc67}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  23,                                     !- Outlet Port
  {da0c068b-5876-4827-aeef-8eec3b21c4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e80deead-4748-48db-917b-66acf61b5921}, !- Handle
  Node 1089,                              !- Name
  {8da14628-530d-4751-9433-2e600b368e50}, !- Inlet Port
  {322ec909-a567-4e8b-81f1-69c5c7018b38}; !- Outlet Port

OS:Connection,
  {fd8e2112-9174-4e22-a929-dd44abeb0bf1}, !- Handle
  {867ebccf-b71b-4312-8277-b3cb7bec6070}, !- Name
  {da0c068b-5876-4827-aeef-8eec3b21c4cc}, !- Source Object
  3,                                      !- Outlet Port
  {a08162e5-dcc4-4360-934f-316a99af091e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8da14628-530d-4751-9433-2e600b368e50}, !- Handle
  {b62c26fe-1e46-469e-8bfc-e822fd3c0911}, !- Name
  {a08162e5-dcc4-4360-934f-316a99af091e}, !- Source Object
  11,                                     !- Outlet Port
  {e80deead-4748-48db-917b-66acf61b5921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322ec909-a567-4e8b-81f1-69c5c7018b38}, !- Handle
  {6d13bab2-08d7-42e3-bc69-11cd8709d46e}, !- Name
  {e80deead-4748-48db-917b-66acf61b5921}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f62b0f38-9895-4b2b-b234-5478ce45bc61}, !- Handle
  Controller Water Coil 175,              !- Name
  {a08162e5-dcc4-4360-934f-316a99af091e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {da0c068b-5876-4827-aeef-8eec3b21c4cc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000176633863234923,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {820fd8e9-0a47-4849-aa58-18f9e096fa29}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.2831684658,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1e7ae98-c08f-4218-bcf7-8ae61c3e02d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {679c2cd2-306b-4b5a-a01e-44c07c73c140}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1e7ae98-c08f-4218-bcf7-8ae61c3e02d3}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {679c2cd2-306b-4b5a-a01e-44c07c73c140}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {049a45d4-77d5-42eb-ab99-12a7da7ce419}, !- Handle
  Rooftop Terrace Level Lobby CR601 600C Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.2831684658,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.05663369316,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d5617a69-8f27-4c54-9b3a-a7edade58f67}, !- Air Inlet Node Name
  {442386a6-9aa2-4f1d-8b7b-2900e58e773e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {820fd8e9-0a47-4849-aa58-18f9e096fa29}, !- Supply Air Fan Name
  {a08162e5-dcc4-4360-934f-316a99af091e}, !- Cooling Coil Name
  0.000176633863234923,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8973d9b1-19bc-4ff3-96e0-c7669ca6cd31}, !- Heating Coil Name
  6.30835225839011e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {20cdfcc5-2649-45cd-bf3d-01e40f53fd52}, !- Handle
  Node 1090,                              !- Name
  {4c9d4ffe-44ad-46f2-95ef-7cf0e390dff2}, !- Inlet Port
  {d5617a69-8f27-4c54-9b3a-a7edade58f67}; !- Outlet Port

OS:Connection,
  {4c9d4ffe-44ad-46f2-95ef-7cf0e390dff2}, !- Handle
  {a9fa0676-b7c6-4ab3-8f9e-02da2304de98}, !- Name
  {e720d30f-9314-4d16-9124-7ed43cba87f5}, !- Source Object
  3,                                      !- Outlet Port
  {20cdfcc5-2649-45cd-bf3d-01e40f53fd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5617a69-8f27-4c54-9b3a-a7edade58f67}, !- Handle
  {bb37c24b-0aca-4338-851c-17dd9020d6e9}, !- Name
  {20cdfcc5-2649-45cd-bf3d-01e40f53fd52}, !- Source Object
  3,                                      !- Outlet Port
  {049a45d4-77d5-42eb-ab99-12a7da7ce419}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {110c218b-d8cb-46b6-a318-60be9243442b}, !- Handle
  Node 1091,                              !- Name
  {442386a6-9aa2-4f1d-8b7b-2900e58e773e}, !- Inlet Port
  {b3028d13-88c2-4802-93a5-0d4f95d62afe}; !- Outlet Port

OS:Connection,
  {b3028d13-88c2-4802-93a5-0d4f95d62afe}, !- Handle
  {d87d5c16-2218-47ff-abc9-ed252c71230c}, !- Name
  {110c218b-d8cb-46b6-a318-60be9243442b}, !- Source Object
  3,                                      !- Outlet Port
  {ecb0c799-ddb7-4377-be01-73753dbb9b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {442386a6-9aa2-4f1d-8b7b-2900e58e773e}, !- Handle
  {46e71182-e5ab-4401-a18b-96dae98cb85a}, !- Name
  {049a45d4-77d5-42eb-ab99-12a7da7ce419}, !- Source Object
  10,                                     !- Outlet Port
  {110c218b-d8cb-46b6-a318-60be9243442b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {185defdf-dd40-46bc-b90a-52ed41d9a67d}, !- Handle
  Coaches Level Stair ST401 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {e62003bb-c32f-48b0-b74c-5775de820459}, !- Water Inlet Node Name
  {2338a1a9-966e-4164-a2b0-9fd652914157}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {e998f17f-2268-4dde-8ec4-367662ef7164}, !- Handle
  Coaches Level Stair ST401 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {dfba597c-44a3-4cc4-a580-6f883e6995d5}, !- Handle
  Node 1092,                              !- Name
  {5a014cf8-9f68-4701-b763-d3ad9d71fd49}, !- Inlet Port
  {e62003bb-c32f-48b0-b74c-5775de820459}; !- Outlet Port

OS:Connection,
  {5a014cf8-9f68-4701-b763-d3ad9d71fd49}, !- Handle
  {846f1fff-430a-4eda-8811-52f6b67f7bad}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  159,                                    !- Outlet Port
  {dfba597c-44a3-4cc4-a580-6f883e6995d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f00c9493-216b-4d6b-b561-cbd106595364}, !- Handle
  Node 1093,                              !- Name
  {2338a1a9-966e-4164-a2b0-9fd652914157}, !- Inlet Port
  {58427823-dfe5-4dd3-87b8-dabc21f967fa}; !- Outlet Port

OS:Connection,
  {e62003bb-c32f-48b0-b74c-5775de820459}, !- Handle
  {d4aad340-e013-4eb3-bcc4-667bc2be4b4d}, !- Name
  {dfba597c-44a3-4cc4-a580-6f883e6995d5}, !- Source Object
  3,                                      !- Outlet Port
  {185defdf-dd40-46bc-b90a-52ed41d9a67d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2338a1a9-966e-4164-a2b0-9fd652914157}, !- Handle
  {3e8e7896-c06f-4ca5-9234-0fdbb8452346}, !- Name
  {185defdf-dd40-46bc-b90a-52ed41d9a67d}, !- Source Object
  6,                                      !- Outlet Port
  {f00c9493-216b-4d6b-b561-cbd106595364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58427823-dfe5-4dd3-87b8-dabc21f967fa}, !- Handle
  {c1767119-2626-4098-b690-5e1a49a49707}, !- Name
  {f00c9493-216b-4d6b-b561-cbd106595364}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  159;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a0f8fd81-4378-402d-a6cd-3d95e20ad2e7}, !- Handle
  Controller Water Coil 176,              !- Name
  {185defdf-dd40-46bc-b90a-52ed41d9a67d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {dfba597c-44a3-4cc4-a580-6f883e6995d5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {37ab5cf1-0106-4268-b304-b2d9070115df}, !- Handle
  Coaches Level Stair ST401 Unit Heater,  !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {d6d1b853-f242-46dd-af46-9b36f9522db9}, !- Air Inlet Node Name
  {4de11eba-0e0c-4697-b3aa-2789a191a47e}, !- Air Outlet Node Name
  {e998f17f-2268-4dde-8ec4-367662ef7164}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {185defdf-dd40-46bc-b90a-52ed41d9a67d}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7f2d9565-459d-43cb-9650-92b04bdd6dc9}, !- Handle
  Node 1094,                              !- Name
  {141b90fc-0923-4cba-a267-a6612fdd4aab}, !- Inlet Port
  {d6d1b853-f242-46dd-af46-9b36f9522db9}; !- Outlet Port

OS:Connection,
  {141b90fc-0923-4cba-a267-a6612fdd4aab}, !- Handle
  {74d182dd-9302-41ec-bcfa-e3b52cbee592}, !- Name
  {65dfd904-578c-4b91-b925-6c562ffb418f}, !- Source Object
  3,                                      !- Outlet Port
  {7f2d9565-459d-43cb-9650-92b04bdd6dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d1b853-f242-46dd-af46-9b36f9522db9}, !- Handle
  {c060219f-481c-4723-bb50-be61ffe71935}, !- Name
  {7f2d9565-459d-43cb-9650-92b04bdd6dc9}, !- Source Object
  3,                                      !- Outlet Port
  {37ab5cf1-0106-4268-b304-b2d9070115df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd2b92f0-a04d-49f4-9a0d-910574a1f9da}, !- Handle
  Node 1095,                              !- Name
  {4de11eba-0e0c-4697-b3aa-2789a191a47e}, !- Inlet Port
  {fef0e7df-b4a6-4012-a3ea-57274894ddf5}; !- Outlet Port

OS:Connection,
  {fef0e7df-b4a6-4012-a3ea-57274894ddf5}, !- Handle
  {73b3575b-1545-419b-b867-d82986a907ab}, !- Name
  {cd2b92f0-a04d-49f4-9a0d-910574a1f9da}, !- Source Object
  3,                                      !- Outlet Port
  {9b19530d-9867-496f-8c76-ac726da1b183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4de11eba-0e0c-4697-b3aa-2789a191a47e}, !- Handle
  {7fe03c55-090f-4db6-bb81-fa1f29083bd4}, !- Name
  {37ab5cf1-0106-4268-b304-b2d9070115df}, !- Source Object
  4,                                      !- Outlet Port
  {cd2b92f0-a04d-49f4-9a0d-910574a1f9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81518301-a1d4-4a2b-b105-47f0d20affb6}, !- Handle
  Rooftop Terrace Level Restroom RRM602 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000214483976785264,                   !- Maximum Water Flow Rate {m3/s}
  {228b2bd8-db20-4ca0-9b9c-a9b764bcf662}, !- Water Inlet Node Name
  {563f14a1-b6f3-44c8-bba7-65d19f26d655}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  14917.317463,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {163c4254-a710-4d66-971a-cc33459ad25a}, !- Handle
  Rooftop Terrace Level Restroom RRM602 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {27a71cac-3acd-4b7e-9472-71086bcae7eb}, !- Handle
  Node 1096,                              !- Name
  {78052878-9392-4173-b583-285d54db398c}, !- Inlet Port
  {228b2bd8-db20-4ca0-9b9c-a9b764bcf662}; !- Outlet Port

OS:Connection,
  {78052878-9392-4173-b583-285d54db398c}, !- Handle
  {3e71d6a9-e2a7-4346-b71d-f05b45f46f85}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  160,                                    !- Outlet Port
  {27a71cac-3acd-4b7e-9472-71086bcae7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c195270f-f80e-4874-8db7-ac7f34c6c4e0}, !- Handle
  Node 1097,                              !- Name
  {563f14a1-b6f3-44c8-bba7-65d19f26d655}, !- Inlet Port
  {87ecfeaa-f8a1-4d51-b577-b860fa876956}; !- Outlet Port

OS:Connection,
  {228b2bd8-db20-4ca0-9b9c-a9b764bcf662}, !- Handle
  {c00cdb66-0ecd-412f-8531-8d3defce8969}, !- Name
  {27a71cac-3acd-4b7e-9472-71086bcae7eb}, !- Source Object
  3,                                      !- Outlet Port
  {81518301-a1d4-4a2b-b105-47f0d20affb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {563f14a1-b6f3-44c8-bba7-65d19f26d655}, !- Handle
  {2f63afba-65b5-411d-933e-5a9864083972}, !- Name
  {81518301-a1d4-4a2b-b105-47f0d20affb6}, !- Source Object
  6,                                      !- Outlet Port
  {c195270f-f80e-4874-8db7-ac7f34c6c4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ecfeaa-f8a1-4d51-b577-b860fa876956}, !- Handle
  {c69c134e-5297-43ff-9860-4e83c96a594e}, !- Name
  {c195270f-f80e-4874-8db7-ac7f34c6c4e0}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  160;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5ab877f7-970c-4749-aaca-552904ba1686}, !- Handle
  Controller Water Coil 177,              !- Name
  {81518301-a1d4-4a2b-b105-47f0d20affb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {27a71cac-3acd-4b7e-9472-71086bcae7eb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000214483976785264,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {f7912eb1-a90b-484f-9a39-dfedb8c8e25c}, !- Handle
  Rooftop Terrace Level Restroom RRM602 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {67fccf89-1b13-4cfc-bd83-e58a4b609641}, !- Air Inlet Node Name
  {c83d5f7b-73a7-4872-97ba-6378fc266d32}, !- Air Outlet Node Name
  {163c4254-a710-4d66-971a-cc33459ad25a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {81518301-a1d4-4a2b-b105-47f0d20affb6}, !- Heating Coil Name
  0.000214483976785264,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9a3e7827-8562-4fc2-b8fc-95407c88bc3e}, !- Handle
  Node 1098,                              !- Name
  {ff6e9395-f905-4a69-94e8-9713c39d79fc}, !- Inlet Port
  {67fccf89-1b13-4cfc-bd83-e58a4b609641}; !- Outlet Port

OS:Connection,
  {ff6e9395-f905-4a69-94e8-9713c39d79fc}, !- Handle
  {7b3bce3d-eb02-43bc-be3f-40ac6489ac42}, !- Name
  {a252b5cb-f1f7-4df6-b420-ac00b5a2de1b}, !- Source Object
  3,                                      !- Outlet Port
  {9a3e7827-8562-4fc2-b8fc-95407c88bc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fccf89-1b13-4cfc-bd83-e58a4b609641}, !- Handle
  {ddc8c182-f7f2-41a7-ad1b-3401d0125634}, !- Name
  {9a3e7827-8562-4fc2-b8fc-95407c88bc3e}, !- Source Object
  3,                                      !- Outlet Port
  {f7912eb1-a90b-484f-9a39-dfedb8c8e25c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbb8a41b-655a-44c7-99a3-93cf8d9240a3}, !- Handle
  Node 1099,                              !- Name
  {c83d5f7b-73a7-4872-97ba-6378fc266d32}, !- Inlet Port
  {8fd163ae-26e1-41ee-b933-62e82158ae0c}; !- Outlet Port

OS:Connection,
  {8fd163ae-26e1-41ee-b933-62e82158ae0c}, !- Handle
  {29140dbd-5f36-46fe-9a0d-5c32e1773f02}, !- Name
  {cbb8a41b-655a-44c7-99a3-93cf8d9240a3}, !- Source Object
  3,                                      !- Outlet Port
  {1b3257b6-80b6-4445-b719-5c911a021247}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c83d5f7b-73a7-4872-97ba-6378fc266d32}, !- Handle
  {b9ef62a4-d4c7-4ea7-9e40-94827825b35e}, !- Name
  {f7912eb1-a90b-484f-9a39-dfedb8c8e25c}, !- Source Object
  4,                                      !- Outlet Port
  {cbb8a41b-655a-44c7-99a3-93cf8d9240a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ca2b936-1518-4885-83f3-2760987b6bb7}, !- Handle
  Coaches Level Stair ST402 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {591cffc5-31f6-46e6-bb59-8a3db4faf171}, !- Water Inlet Node Name
  {42e2cc16-c327-4dff-8541-5041e077f78c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {5cd3d7b4-a82b-4cfb-b115-7ec96db33b2c}, !- Handle
  Coaches Level Stair ST402 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {415a652e-296b-4825-8a33-ffa205fdc116}, !- Handle
  Node 1100,                              !- Name
  {66338e7e-5bd6-48ef-9241-eb8cd2a6f549}, !- Inlet Port
  {591cffc5-31f6-46e6-bb59-8a3db4faf171}; !- Outlet Port

OS:Connection,
  {66338e7e-5bd6-48ef-9241-eb8cd2a6f549}, !- Handle
  {41f39b3a-889d-4112-9efe-460c48ca01e8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  161,                                    !- Outlet Port
  {415a652e-296b-4825-8a33-ffa205fdc116}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a15b6ba1-a460-4326-8c66-8c8aefcc6bdc}, !- Handle
  Node 1101,                              !- Name
  {42e2cc16-c327-4dff-8541-5041e077f78c}, !- Inlet Port
  {4d21314d-6cd1-4c4f-bbab-774012997018}; !- Outlet Port

OS:Connection,
  {591cffc5-31f6-46e6-bb59-8a3db4faf171}, !- Handle
  {999ea166-d98b-46ea-acdc-2aba3bbe7a6a}, !- Name
  {415a652e-296b-4825-8a33-ffa205fdc116}, !- Source Object
  3,                                      !- Outlet Port
  {1ca2b936-1518-4885-83f3-2760987b6bb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42e2cc16-c327-4dff-8541-5041e077f78c}, !- Handle
  {ea7da6b1-1f08-4700-99bb-df81242315ff}, !- Name
  {1ca2b936-1518-4885-83f3-2760987b6bb7}, !- Source Object
  6,                                      !- Outlet Port
  {a15b6ba1-a460-4326-8c66-8c8aefcc6bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d21314d-6cd1-4c4f-bbab-774012997018}, !- Handle
  {2aad6e9f-1658-4fd9-ac6d-ab36e4bba0e3}, !- Name
  {a15b6ba1-a460-4326-8c66-8c8aefcc6bdc}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  161;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c1cc2dbe-e219-48c6-add7-e0a035918caa}, !- Handle
  Controller Water Coil 178,              !- Name
  {1ca2b936-1518-4885-83f3-2760987b6bb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {415a652e-296b-4825-8a33-ffa205fdc116}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {5a86fa04-ec35-436b-a8f7-4544a94ae065}, !- Handle
  Coaches Level Stair ST402 Unit Heater,  !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8bb5f14a-22a0-4470-a3a3-980ad0ab4ad6}, !- Air Inlet Node Name
  {e3baaaef-d7d9-4cfd-bcfb-e4fd947c3441}, !- Air Outlet Node Name
  {5cd3d7b4-a82b-4cfb-b115-7ec96db33b2c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1ca2b936-1518-4885-83f3-2760987b6bb7}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8dfd9441-3de1-4083-89b3-a86ce0077700}, !- Handle
  Node 1102,                              !- Name
  {fa05ecee-2663-4d94-bdde-6395711834a0}, !- Inlet Port
  {8bb5f14a-22a0-4470-a3a3-980ad0ab4ad6}; !- Outlet Port

OS:Connection,
  {fa05ecee-2663-4d94-bdde-6395711834a0}, !- Handle
  {0df06232-5789-4798-9b3c-13126342f4a7}, !- Name
  {6a022f1e-6ab6-4d7f-9292-535113a60a22}, !- Source Object
  3,                                      !- Outlet Port
  {8dfd9441-3de1-4083-89b3-a86ce0077700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb5f14a-22a0-4470-a3a3-980ad0ab4ad6}, !- Handle
  {d07a75db-c792-4888-9785-beae3c038b06}, !- Name
  {8dfd9441-3de1-4083-89b3-a86ce0077700}, !- Source Object
  3,                                      !- Outlet Port
  {5a86fa04-ec35-436b-a8f7-4544a94ae065}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f65be9a3-f4d6-48d1-9aa5-3e6c8d68fcfd}, !- Handle
  Node 1103,                              !- Name
  {e3baaaef-d7d9-4cfd-bcfb-e4fd947c3441}, !- Inlet Port
  {13a3fc09-60c3-46a6-b6d8-2cae6cd4f70c}; !- Outlet Port

OS:Connection,
  {13a3fc09-60c3-46a6-b6d8-2cae6cd4f70c}, !- Handle
  {5333eb50-3834-4f19-bfab-21ccaf152707}, !- Name
  {f65be9a3-f4d6-48d1-9aa5-3e6c8d68fcfd}, !- Source Object
  3,                                      !- Outlet Port
  {7a60d575-148d-422a-9cf4-e081205a7d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3baaaef-d7d9-4cfd-bcfb-e4fd947c3441}, !- Handle
  {ceafec01-78e7-46cf-922e-19f97918934d}, !- Name
  {5a86fa04-ec35-436b-a8f7-4544a94ae065}, !- Source Object
  4,                                      !- Outlet Port
  {f65be9a3-f4d6-48d1-9aa5-3e6c8d68fcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e20953b2-c6e7-4bcd-a1bc-ca0e7ce6045b}, !- Handle
  Field Level Vestibule 687 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000428967953570527,                   !- Maximum Water Flow Rate {m3/s}
  {ab7a68b7-29ae-492a-a6e2-19a48393efa9}, !- Water Inlet Node Name
  {8a6cba47-34a0-4a23-b893-53c0aec5b67e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29834.634926,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {f3c951d5-c87a-406e-b5e0-313a7d2bbba1}, !- Handle
  Field Level Vestibule 687 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d24034a0-5f26-4bba-a03f-49fc21613a94}, !- Handle
  Node 1104,                              !- Name
  {567459a4-39ce-42a7-8664-5afad57fc989}, !- Inlet Port
  {ab7a68b7-29ae-492a-a6e2-19a48393efa9}; !- Outlet Port

OS:Connection,
  {567459a4-39ce-42a7-8664-5afad57fc989}, !- Handle
  {8f79fd43-3d74-4df7-999b-70bc7f30ebdd}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  162,                                    !- Outlet Port
  {d24034a0-5f26-4bba-a03f-49fc21613a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc8bfea0-7b40-4223-9fb7-1023e76b5950}, !- Handle
  Node 1105,                              !- Name
  {8a6cba47-34a0-4a23-b893-53c0aec5b67e}, !- Inlet Port
  {4577aa6a-c006-497e-a0ec-32f6e5161801}; !- Outlet Port

OS:Connection,
  {ab7a68b7-29ae-492a-a6e2-19a48393efa9}, !- Handle
  {672b73b3-41fb-40e0-9651-e84681df62a2}, !- Name
  {d24034a0-5f26-4bba-a03f-49fc21613a94}, !- Source Object
  3,                                      !- Outlet Port
  {e20953b2-c6e7-4bcd-a1bc-ca0e7ce6045b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a6cba47-34a0-4a23-b893-53c0aec5b67e}, !- Handle
  {cee74879-4f3f-4312-93a8-6ca3d5e6e25c}, !- Name
  {e20953b2-c6e7-4bcd-a1bc-ca0e7ce6045b}, !- Source Object
  6,                                      !- Outlet Port
  {dc8bfea0-7b40-4223-9fb7-1023e76b5950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4577aa6a-c006-497e-a0ec-32f6e5161801}, !- Handle
  {4987931f-8f3a-4b87-bc8b-dbaa839fcd33}, !- Name
  {dc8bfea0-7b40-4223-9fb7-1023e76b5950}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  162;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {00308008-77d0-4b01-a419-d7356b8b1b83}, !- Handle
  Controller Water Coil 179,              !- Name
  {e20953b2-c6e7-4bcd-a1bc-ca0e7ce6045b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d24034a0-5f26-4bba-a03f-49fc21613a94}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000428967953570527,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {d4f61ded-8acd-4927-858d-b879cad81873}, !- Handle
  Field Level Vestibule 687 Unit Heater,  !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {f5704557-f081-425d-b4e8-b27aefba5250}, !- Air Inlet Node Name
  {ebd11b72-e53f-4d00-bcb7-ea072cb03c9f}, !- Air Outlet Node Name
  {f3c951d5-c87a-406e-b5e0-313a7d2bbba1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e20953b2-c6e7-4bcd-a1bc-ca0e7ce6045b}, !- Heating Coil Name
  0.000428967953570527,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a8375d90-014d-489a-b72a-56e5786f9556}, !- Handle
  Node 1106,                              !- Name
  {1d6f210c-77d4-493b-af9a-140e307a3da9}, !- Inlet Port
  {f5704557-f081-425d-b4e8-b27aefba5250}; !- Outlet Port

OS:Connection,
  {1d6f210c-77d4-493b-af9a-140e307a3da9}, !- Handle
  {8b02f463-457e-4df9-93fc-d4f298c8cee2}, !- Name
  {ce512d9a-7492-4245-9de0-a7e1716908e0}, !- Source Object
  3,                                      !- Outlet Port
  {a8375d90-014d-489a-b72a-56e5786f9556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5704557-f081-425d-b4e8-b27aefba5250}, !- Handle
  {a20efeb1-fd8f-4dae-9f1d-5120352b5885}, !- Name
  {a8375d90-014d-489a-b72a-56e5786f9556}, !- Source Object
  3,                                      !- Outlet Port
  {d4f61ded-8acd-4927-858d-b879cad81873}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e95904e1-4097-4aa5-8201-8cd284fa486d}, !- Handle
  Node 1107,                              !- Name
  {ebd11b72-e53f-4d00-bcb7-ea072cb03c9f}, !- Inlet Port
  {204db422-1dce-4cfb-b2ed-4e5323eaa0b7}; !- Outlet Port

OS:Connection,
  {204db422-1dce-4cfb-b2ed-4e5323eaa0b7}, !- Handle
  {c8142abd-ccf8-45a3-9525-0d1cd6d04a11}, !- Name
  {e95904e1-4097-4aa5-8201-8cd284fa486d}, !- Source Object
  3,                                      !- Outlet Port
  {7ce7e921-bfe5-43a7-bebd-eb14ce39df03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd11b72-e53f-4d00-bcb7-ea072cb03c9f}, !- Handle
  {3a64554e-2a04-45fd-8c65-2215c6e3bdf6}, !- Name
  {d4f61ded-8acd-4927-858d-b879cad81873}, !- Source Object
  4,                                      !- Outlet Port
  {e95904e1-4097-4aa5-8201-8cd284fa486d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb40d8ce-0cfb-495a-8772-cc392cc2c668}, !- Handle
  Field Level IDF 131 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  {88a7f64d-d371-408d-b474-9c9611198043}, !- Water Inlet Node Name
  {5c7a6295-f4d6-4fae-8c74-798dc8046780}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {392ca042-3a68-40e9-b3e3-f2cac18a9ce1}, !- Handle
  Node 1108,                              !- Name
  {2d2c7282-abf3-46a3-94d5-6b47e3d626c2}, !- Inlet Port
  {88a7f64d-d371-408d-b474-9c9611198043}; !- Outlet Port

OS:Connection,
  {2d2c7282-abf3-46a3-94d5-6b47e3d626c2}, !- Handle
  {652c0416-39c6-48dd-a297-1dc04b64586a}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  163,                                    !- Outlet Port
  {392ca042-3a68-40e9-b3e3-f2cac18a9ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffb614f6-e68e-4c7d-917f-4caec169b5a3}, !- Handle
  Node 1109,                              !- Name
  {5c7a6295-f4d6-4fae-8c74-798dc8046780}, !- Inlet Port
  {3fa825b3-a169-4b4a-a51d-65ee350200bb}; !- Outlet Port

OS:Connection,
  {88a7f64d-d371-408d-b474-9c9611198043}, !- Handle
  {80c696fd-4aff-4d57-bed7-a70d17589bea}, !- Name
  {392ca042-3a68-40e9-b3e3-f2cac18a9ce1}, !- Source Object
  3,                                      !- Outlet Port
  {cb40d8ce-0cfb-495a-8772-cc392cc2c668}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c7a6295-f4d6-4fae-8c74-798dc8046780}, !- Handle
  {f45f0327-2d77-47c9-b122-a27159019566}, !- Name
  {cb40d8ce-0cfb-495a-8772-cc392cc2c668}, !- Source Object
  6,                                      !- Outlet Port
  {ffb614f6-e68e-4c7d-917f-4caec169b5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa825b3-a169-4b4a-a51d-65ee350200bb}, !- Handle
  {80814dee-cbea-4561-8538-9d5cf9fe6d1c}, !- Name
  {ffb614f6-e68e-4c7d-917f-4caec169b5a3}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  163;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9441359b-c09e-4366-bd91-bb224891ecdc}, !- Handle
  Controller Water Coil 180,              !- Name
  {cb40d8ce-0cfb-495a-8772-cc392cc2c668}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {392ca042-3a68-40e9-b3e3-f2cac18a9ce1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {42d4b28c-193a-467f-b5fd-db6ee74fff23}, !- Handle
  Field Level IDF 131 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9e1c6238-f0f8-420d-a267-4dbda440eb41}, !- Water Inlet Node Name
  {eefb9eac-d1a4-4736-b9c8-978caa02f522}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {af75597b-5fd2-4a4b-9f90-d39b16b52817}, !- Handle
  Node 1110,                              !- Name
  {b464342a-5408-401c-b8ac-37273e05bd33}, !- Inlet Port
  {9e1c6238-f0f8-420d-a267-4dbda440eb41}; !- Outlet Port

OS:Connection,
  {b464342a-5408-401c-b8ac-37273e05bd33}, !- Handle
  {043ebfcf-fd4f-4725-a6e2-a33657abd6fb}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  24,                                     !- Outlet Port
  {af75597b-5fd2-4a4b-9f90-d39b16b52817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2064909c-8f43-4585-b0d4-9b3319b6f1a0}, !- Handle
  Node 1111,                              !- Name
  {eefb9eac-d1a4-4736-b9c8-978caa02f522}, !- Inlet Port
  {35bb2b16-30be-4c1c-8273-9f5f6f441880}; !- Outlet Port

OS:Connection,
  {9e1c6238-f0f8-420d-a267-4dbda440eb41}, !- Handle
  {119851b0-b464-49f6-b277-b29721fe7f6d}, !- Name
  {af75597b-5fd2-4a4b-9f90-d39b16b52817}, !- Source Object
  3,                                      !- Outlet Port
  {42d4b28c-193a-467f-b5fd-db6ee74fff23}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eefb9eac-d1a4-4736-b9c8-978caa02f522}, !- Handle
  {4d4dd473-b68b-46af-8ba6-da2267b97938}, !- Name
  {42d4b28c-193a-467f-b5fd-db6ee74fff23}, !- Source Object
  11,                                     !- Outlet Port
  {2064909c-8f43-4585-b0d4-9b3319b6f1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bb2b16-30be-4c1c-8273-9f5f6f441880}, !- Handle
  {cd6fae51-e762-40a2-9ce8-53390a824394}, !- Name
  {2064909c-8f43-4585-b0d4-9b3319b6f1a0}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69c625fc-5996-41dc-948e-fe78ffb33ac7}, !- Handle
  Controller Water Coil 181,              !- Name
  {42d4b28c-193a-467f-b5fd-db6ee74fff23}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {af75597b-5fd2-4a4b-9f90-d39b16b52817}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1f8581b9-f90d-4951-9855-c0b416694a55}, !- Handle
  Field Level IDF 131 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf4834ad-1ea0-4fbb-8bcf-a967408cdab6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {95540c7a-b342-47a6-a416-cbed14f7e290}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf4834ad-1ea0-4fbb-8bcf-a967408cdab6}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {95540c7a-b342-47a6-a416-cbed14f7e290}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {ad8976d0-a16e-4893-bd08-aa149b323e14}, !- Handle
  Field Level IDF 131 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {556d2fe8-bd1d-43fd-81a6-6e1186e974d2}, !- Air Inlet Node Name
  {78ea6f04-f0f8-4b90-8a90-9af2878ae8a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1f8581b9-f90d-4951-9855-c0b416694a55}, !- Supply Air Fan Name
  {42d4b28c-193a-467f-b5fd-db6ee74fff23}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cb40d8ce-0cfb-495a-8772-cc392cc2c668}, !- Heating Coil Name
  0,                                      !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {d22d86fc-16aa-491d-ace9-cde96564aa92}, !- Handle
  Node 1112,                              !- Name
  {ab26792d-4209-49d7-85fd-c1f152ac5a51}, !- Inlet Port
  {556d2fe8-bd1d-43fd-81a6-6e1186e974d2}; !- Outlet Port

OS:Connection,
  {ab26792d-4209-49d7-85fd-c1f152ac5a51}, !- Handle
  {2a087b08-d645-4d47-a652-3541ce4610f7}, !- Name
  {00762c32-432a-4bcf-9d51-2959fda41304}, !- Source Object
  3,                                      !- Outlet Port
  {d22d86fc-16aa-491d-ace9-cde96564aa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556d2fe8-bd1d-43fd-81a6-6e1186e974d2}, !- Handle
  {6811bd48-884d-48f5-b212-ab06e0b8b536}, !- Name
  {d22d86fc-16aa-491d-ace9-cde96564aa92}, !- Source Object
  3,                                      !- Outlet Port
  {ad8976d0-a16e-4893-bd08-aa149b323e14}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c2641340-3a0d-42e3-a018-5755d29251f7}, !- Handle
  Node 1113,                              !- Name
  {78ea6f04-f0f8-4b90-8a90-9af2878ae8a0}, !- Inlet Port
  {66110ec8-5b0d-4827-86e6-ea6b3856e2e2}; !- Outlet Port

OS:Connection,
  {66110ec8-5b0d-4827-86e6-ea6b3856e2e2}, !- Handle
  {ddd17dfa-5ba6-4210-994f-2045530f2f46}, !- Name
  {c2641340-3a0d-42e3-a018-5755d29251f7}, !- Source Object
  3,                                      !- Outlet Port
  {be57ca1e-e124-4114-ab8c-570fcb244369}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ea6f04-f0f8-4b90-8a90-9af2878ae8a0}, !- Handle
  {a5311360-0142-40e8-966f-f800d5033076}, !- Name
  {ad8976d0-a16e-4893-bd08-aa149b323e14}, !- Source Object
  10,                                     !- Outlet Port
  {c2641340-3a0d-42e3-a018-5755d29251f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e1b93f85-a84f-46ea-bb65-f779863cf201}, !- Handle
  Athletic Admin Level Stair ST502 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {6524516b-4c5a-4ca3-aaa2-ea2779a4c46a}, !- Water Inlet Node Name
  {83003818-f0bc-4996-9642-c9bde6670f4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {2a3d27a7-ef59-4724-86fc-ff77c985b0e9}, !- Handle
  Athletic Admin Level Stair ST502 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c84d686c-1e42-47d6-8622-24397dc0afe6}, !- Handle
  Node 1114,                              !- Name
  {141cb15a-bc0a-488c-abf2-68b9fd63c4e2}, !- Inlet Port
  {6524516b-4c5a-4ca3-aaa2-ea2779a4c46a}; !- Outlet Port

OS:Connection,
  {141cb15a-bc0a-488c-abf2-68b9fd63c4e2}, !- Handle
  {c2224993-3302-481e-9beb-772a103f46ec}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  164,                                    !- Outlet Port
  {c84d686c-1e42-47d6-8622-24397dc0afe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa894c6c-a83f-43a3-833d-6d4208c779e8}, !- Handle
  Node 1115,                              !- Name
  {83003818-f0bc-4996-9642-c9bde6670f4a}, !- Inlet Port
  {2aff6a10-cd97-4664-a9c6-615113d41bf8}; !- Outlet Port

OS:Connection,
  {6524516b-4c5a-4ca3-aaa2-ea2779a4c46a}, !- Handle
  {10e231a5-9ae6-4cbe-b3b5-75c235016f81}, !- Name
  {c84d686c-1e42-47d6-8622-24397dc0afe6}, !- Source Object
  3,                                      !- Outlet Port
  {e1b93f85-a84f-46ea-bb65-f779863cf201}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83003818-f0bc-4996-9642-c9bde6670f4a}, !- Handle
  {bd2202b4-f12d-43b9-905c-3edd62f56354}, !- Name
  {e1b93f85-a84f-46ea-bb65-f779863cf201}, !- Source Object
  6,                                      !- Outlet Port
  {fa894c6c-a83f-43a3-833d-6d4208c779e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aff6a10-cd97-4664-a9c6-615113d41bf8}, !- Handle
  {b679f4a0-2eea-4a09-89d1-093a5f8a54c4}, !- Name
  {fa894c6c-a83f-43a3-833d-6d4208c779e8}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  164;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ee324c67-7cdc-4548-b90e-4a9d13abd34a}, !- Handle
  Controller Water Coil 182,              !- Name
  {e1b93f85-a84f-46ea-bb65-f779863cf201}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c84d686c-1e42-47d6-8622-24397dc0afe6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {13e4e5b2-f1ce-4164-93e5-154c97139c31}, !- Handle
  Athletic Admin Level Stair ST502 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {45ce3744-e83c-4a13-9ed0-5a01312b84e1}, !- Air Inlet Node Name
  {0218ea93-1740-44f7-a6b6-94618c714964}, !- Air Outlet Node Name
  {2a3d27a7-ef59-4724-86fc-ff77c985b0e9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e1b93f85-a84f-46ea-bb65-f779863cf201}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {227fe0ed-70bb-4d08-bcc6-bdddae2e4417}, !- Handle
  Node 1116,                              !- Name
  {5aab35d2-df1c-456f-a270-88523c5bf8da}, !- Inlet Port
  {45ce3744-e83c-4a13-9ed0-5a01312b84e1}; !- Outlet Port

OS:Connection,
  {5aab35d2-df1c-456f-a270-88523c5bf8da}, !- Handle
  {ff694a1d-8fb7-4ecc-b56f-b4177a348d34}, !- Name
  {19164b01-a807-405b-83e6-40d57ff05c69}, !- Source Object
  3,                                      !- Outlet Port
  {227fe0ed-70bb-4d08-bcc6-bdddae2e4417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ce3744-e83c-4a13-9ed0-5a01312b84e1}, !- Handle
  {ef5a5cc4-5248-49a4-b3cb-db40fc61269e}, !- Name
  {227fe0ed-70bb-4d08-bcc6-bdddae2e4417}, !- Source Object
  3,                                      !- Outlet Port
  {13e4e5b2-f1ce-4164-93e5-154c97139c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90910739-7fa7-41a5-b877-136d65c61975}, !- Handle
  Node 1117,                              !- Name
  {0218ea93-1740-44f7-a6b6-94618c714964}, !- Inlet Port
  {62856abe-7a0a-4840-bb09-bcc9ffec17d9}; !- Outlet Port

OS:Connection,
  {62856abe-7a0a-4840-bb09-bcc9ffec17d9}, !- Handle
  {b89c71f3-85d8-4e50-9c9b-a5b9afd1b9c2}, !- Name
  {90910739-7fa7-41a5-b877-136d65c61975}, !- Source Object
  3,                                      !- Outlet Port
  {178a3b92-712b-4048-828a-2d5bdd1e5c53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0218ea93-1740-44f7-a6b6-94618c714964}, !- Handle
  {98e94df7-9954-4f58-956b-379acb843e1e}, !- Name
  {13e4e5b2-f1ce-4164-93e5-154c97139c31}, !- Source Object
  4,                                      !- Outlet Port
  {90910739-7fa7-41a5-b877-136d65c61975}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {539c88c7-81bb-4ed9-aacd-35a479ffbe0d}, !- Handle
  Concourse Level IDF 315 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.15417612919505e-005,                  !- Maximum Water Flow Rate {m3/s}
  {704c9570-948f-4a3b-a0ef-97ce1862f0a2}, !- Water Inlet Node Name
  {ac8a7d6d-843c-4934-9185-14a7661692b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3135.860449,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db873a71-793a-4189-9cc3-b9233d6b1020}, !- Handle
  Node 1118,                              !- Name
  {0fbd8ecb-fe36-4358-8525-5f9b750f7af1}, !- Inlet Port
  {704c9570-948f-4a3b-a0ef-97ce1862f0a2}; !- Outlet Port

OS:Connection,
  {0fbd8ecb-fe36-4358-8525-5f9b750f7af1}, !- Handle
  {b8ce07cb-8abc-4e83-9328-f2efb4fb3766}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  165,                                    !- Outlet Port
  {db873a71-793a-4189-9cc3-b9233d6b1020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3d2bd88-5fc6-4010-a5c2-e67265909880}, !- Handle
  Node 1119,                              !- Name
  {ac8a7d6d-843c-4934-9185-14a7661692b1}, !- Inlet Port
  {bbb84d71-e279-4a35-b4d9-29f21421d9a2}; !- Outlet Port

OS:Connection,
  {704c9570-948f-4a3b-a0ef-97ce1862f0a2}, !- Handle
  {6f8a13d9-2f40-4ab0-92b3-64f93810f67c}, !- Name
  {db873a71-793a-4189-9cc3-b9233d6b1020}, !- Source Object
  3,                                      !- Outlet Port
  {539c88c7-81bb-4ed9-aacd-35a479ffbe0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac8a7d6d-843c-4934-9185-14a7661692b1}, !- Handle
  {daefe832-dfab-4922-a704-8f5482455184}, !- Name
  {539c88c7-81bb-4ed9-aacd-35a479ffbe0d}, !- Source Object
  6,                                      !- Outlet Port
  {e3d2bd88-5fc6-4010-a5c2-e67265909880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb84d71-e279-4a35-b4d9-29f21421d9a2}, !- Handle
  {aa01647e-924e-48c9-a54f-82588bdcea96}, !- Name
  {e3d2bd88-5fc6-4010-a5c2-e67265909880}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  165;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a045cc15-df1a-4351-a3cd-1ca92fd06612}, !- Handle
  Controller Water Coil 183,              !- Name
  {539c88c7-81bb-4ed9-aacd-35a479ffbe0d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {db873a71-793a-4189-9cc3-b9233d6b1020}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.15417612919505e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {93aca1be-8989-4379-9939-074ead4a9050}, !- Handle
  Concourse Level IDF 315 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000315417612919505,                   !- Design Water Flow Rate {m3/s}
  0.7079211645,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {18af138b-6f17-4dab-8cbb-e4c684b8cfe5}, !- Water Inlet Node Name
  {c5f98308-c44c-4608-9616-31f2c9244a1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {306f5986-06d2-438d-93f9-40a80aca2203}, !- Handle
  Node 1120,                              !- Name
  {af894290-0375-4818-8363-c5200be24e20}, !- Inlet Port
  {18af138b-6f17-4dab-8cbb-e4c684b8cfe5}; !- Outlet Port

OS:Connection,
  {af894290-0375-4818-8363-c5200be24e20}, !- Handle
  {d639768c-d1ed-419b-b225-e9fb1593ff2d}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  25,                                     !- Outlet Port
  {306f5986-06d2-438d-93f9-40a80aca2203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29594b4-d466-4cbb-81f3-f65a473ad4e0}, !- Handle
  Node 1121,                              !- Name
  {c5f98308-c44c-4608-9616-31f2c9244a1f}, !- Inlet Port
  {d3f76546-47b2-43a2-a591-e8728749fc4a}; !- Outlet Port

OS:Connection,
  {18af138b-6f17-4dab-8cbb-e4c684b8cfe5}, !- Handle
  {bb3b2097-ac9e-427c-bec5-6bbe9ecbc00d}, !- Name
  {306f5986-06d2-438d-93f9-40a80aca2203}, !- Source Object
  3,                                      !- Outlet Port
  {93aca1be-8989-4379-9939-074ead4a9050}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c5f98308-c44c-4608-9616-31f2c9244a1f}, !- Handle
  {92cba076-924d-4baf-84e5-d3f97715e32f}, !- Name
  {93aca1be-8989-4379-9939-074ead4a9050}, !- Source Object
  11,                                     !- Outlet Port
  {e29594b4-d466-4cbb-81f3-f65a473ad4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f76546-47b2-43a2-a591-e8728749fc4a}, !- Handle
  {aff70b43-834a-47dc-92ed-189a0a94d2fa}, !- Name
  {e29594b4-d466-4cbb-81f3-f65a473ad4e0}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {adea15ac-1891-409f-b23c-5d552410ae69}, !- Handle
  Controller Water Coil 184,              !- Name
  {93aca1be-8989-4379-9939-074ead4a9050}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {306f5986-06d2-438d-93f9-40a80aca2203}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000315417612919505,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cf1c6c3b-5b52-42a4-a393-1a4586d26c72}, !- Handle
  Concourse Level IDF 315 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.7079211645,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b8f5cbd-3691-4016-8b04-805dd15ff08a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd459c20-1747-4240-ae89-7774a95355d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b8f5cbd-3691-4016-8b04-805dd15ff08a}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {fd459c20-1747-4240-ae89-7774a95355d3}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {f88cfc9f-0dba-4ce9-8dee-61ab41b76efe}, !- Handle
  Concourse Level IDF 315 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.7079211645,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fedbdcdc-1888-484d-9846-7bd8aadbfd6c}, !- Air Inlet Node Name
  {22c1fcde-5f3b-4fac-8bae-94064a2057e2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cf1c6c3b-5b52-42a4-a393-1a4586d26c72}, !- Supply Air Fan Name
  {93aca1be-8989-4379-9939-074ead4a9050}, !- Cooling Coil Name
  0.000315417612919505,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {539c88c7-81bb-4ed9-aacd-35a479ffbe0d}, !- Heating Coil Name
  3.15417612919505e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {907b8d6e-015b-434a-a9fd-8a00506ad2ed}, !- Handle
  Node 1122,                              !- Name
  {7f01534f-bd27-4816-aee5-0afc1bc0437d}, !- Inlet Port
  {fedbdcdc-1888-484d-9846-7bd8aadbfd6c}; !- Outlet Port

OS:Connection,
  {7f01534f-bd27-4816-aee5-0afc1bc0437d}, !- Handle
  {6034630d-7c1f-449a-9338-297496ce17da}, !- Name
  {275e6984-bf7f-4657-bb1c-90ceffb5d475}, !- Source Object
  3,                                      !- Outlet Port
  {907b8d6e-015b-434a-a9fd-8a00506ad2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedbdcdc-1888-484d-9846-7bd8aadbfd6c}, !- Handle
  {8b2facd6-8c18-4533-8210-5df24794b948}, !- Name
  {907b8d6e-015b-434a-a9fd-8a00506ad2ed}, !- Source Object
  3,                                      !- Outlet Port
  {f88cfc9f-0dba-4ce9-8dee-61ab41b76efe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a5e512f-511a-4998-94dd-c57e3390fff5}, !- Handle
  Node 1123,                              !- Name
  {22c1fcde-5f3b-4fac-8bae-94064a2057e2}, !- Inlet Port
  {ac081acd-6dd5-42eb-9d5a-93d676227490}; !- Outlet Port

OS:Connection,
  {ac081acd-6dd5-42eb-9d5a-93d676227490}, !- Handle
  {5d0cd099-a0f9-4ec2-ab00-1b3ebfc172f2}, !- Name
  {5a5e512f-511a-4998-94dd-c57e3390fff5}, !- Source Object
  3,                                      !- Outlet Port
  {25599ee3-dc80-4a61-b707-9c3f5e06e228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22c1fcde-5f3b-4fac-8bae-94064a2057e2}, !- Handle
  {bde7c891-0df3-45d4-82a1-a8e959f1f952}, !- Name
  {f88cfc9f-0dba-4ce9-8dee-61ab41b76efe}, !- Source Object
  10,                                     !- Outlet Port
  {5a5e512f-511a-4998-94dd-c57e3390fff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d09299d-1db2-4f41-880b-5b86048d2157}, !- Handle
  Athletic Admin Level Mechanical 509 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  4.41584658087308e-005,                  !- Maximum Water Flow Rate {m3/s}
  {b72c3028-c988-4373-9262-59584f1e571a}, !- Water Inlet Node Name
  {37182a25-4678-4e9f-91cd-1649224c16bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3897.845231,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fde57800-1abe-4b60-9a47-6b97130567d8}, !- Handle
  Node 1124,                              !- Name
  {45e4f32a-936a-4b2b-88c8-a3feaf83b7b1}, !- Inlet Port
  {b72c3028-c988-4373-9262-59584f1e571a}; !- Outlet Port

OS:Connection,
  {45e4f32a-936a-4b2b-88c8-a3feaf83b7b1}, !- Handle
  {356475c8-0f32-4843-8953-d72bd504a0a4}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  166,                                    !- Outlet Port
  {fde57800-1abe-4b60-9a47-6b97130567d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a7f5531-701e-4e5f-a0db-2ecb9fe03485}, !- Handle
  Node 1125,                              !- Name
  {37182a25-4678-4e9f-91cd-1649224c16bc}, !- Inlet Port
  {760863be-57b8-43d0-a3e0-06f6f0ebda09}; !- Outlet Port

OS:Connection,
  {b72c3028-c988-4373-9262-59584f1e571a}, !- Handle
  {eb45d766-d1da-4f18-ac41-354d68e6ed35}, !- Name
  {fde57800-1abe-4b60-9a47-6b97130567d8}, !- Source Object
  3,                                      !- Outlet Port
  {0d09299d-1db2-4f41-880b-5b86048d2157}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37182a25-4678-4e9f-91cd-1649224c16bc}, !- Handle
  {8197d927-b2e1-4eb0-8157-a1b0aab871b9}, !- Name
  {0d09299d-1db2-4f41-880b-5b86048d2157}, !- Source Object
  6,                                      !- Outlet Port
  {6a7f5531-701e-4e5f-a0db-2ecb9fe03485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760863be-57b8-43d0-a3e0-06f6f0ebda09}, !- Handle
  {9bd195f6-00f4-49bc-a93a-ee1acfdeb998}, !- Name
  {6a7f5531-701e-4e5f-a0db-2ecb9fe03485}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  166;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c233db91-789e-49c7-ba22-2d9e25077b04}, !- Handle
  Controller Water Coil 185,              !- Name
  {0d09299d-1db2-4f41-880b-5b86048d2157}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fde57800-1abe-4b60-9a47-6b97130567d8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  4.41584658087308e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {eeddfb1c-1215-4382-ae4c-f065e803134b}, !- Handle
  Athletic Admin Level Mechanical 509 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000119858692909412,                   !- Design Water Flow Rate {m3/s}
  0.1887789772,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00b8b248-cc94-4b8f-93d9-a394771f8931}, !- Water Inlet Node Name
  {ceea4bdf-1a75-48d5-8601-b10076435693}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c734cbdc-d6b1-430a-b950-67c3bc476655}, !- Handle
  Node 1126,                              !- Name
  {c16a6ab9-175d-4723-8fff-5e536834bf05}, !- Inlet Port
  {00b8b248-cc94-4b8f-93d9-a394771f8931}; !- Outlet Port

OS:Connection,
  {c16a6ab9-175d-4723-8fff-5e536834bf05}, !- Handle
  {1fdc5afb-5580-44df-81d1-45144d161ebf}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  26,                                     !- Outlet Port
  {c734cbdc-d6b1-430a-b950-67c3bc476655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {421e2a55-699a-4b69-9cdc-0f4b1b2977e4}, !- Handle
  Node 1127,                              !- Name
  {ceea4bdf-1a75-48d5-8601-b10076435693}, !- Inlet Port
  {ce2cf236-dd33-49b1-8854-af15d48cf42f}; !- Outlet Port

OS:Connection,
  {00b8b248-cc94-4b8f-93d9-a394771f8931}, !- Handle
  {004c5320-0b4a-4116-b142-74a8816a3a6d}, !- Name
  {c734cbdc-d6b1-430a-b950-67c3bc476655}, !- Source Object
  3,                                      !- Outlet Port
  {eeddfb1c-1215-4382-ae4c-f065e803134b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ceea4bdf-1a75-48d5-8601-b10076435693}, !- Handle
  {b3ec7f32-6984-4d79-9a34-85cfbd610f14}, !- Name
  {eeddfb1c-1215-4382-ae4c-f065e803134b}, !- Source Object
  11,                                     !- Outlet Port
  {421e2a55-699a-4b69-9cdc-0f4b1b2977e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2cf236-dd33-49b1-8854-af15d48cf42f}, !- Handle
  {1beee976-8a28-4117-a8e0-1f91d1c1863f}, !- Name
  {421e2a55-699a-4b69-9cdc-0f4b1b2977e4}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf41505f-6d89-4eff-9f6a-ec9152ae15ed}, !- Handle
  Controller Water Coil 186,              !- Name
  {eeddfb1c-1215-4382-ae4c-f065e803134b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c734cbdc-d6b1-430a-b950-67c3bc476655}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000119858692909412,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {78ccb011-1423-4aa5-9200-623fe4bf485e}, !- Handle
  Athletic Admin Level Mechanical 509 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.1887789772,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f191bbf0-0d18-413f-9960-944a173271de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bcc8e4f2-623e-439e-a91e-06123e1217cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f191bbf0-0d18-413f-9960-944a173271de}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {bcc8e4f2-623e-439e-a91e-06123e1217cd}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {f391872f-4863-4859-93b0-c55ac9b6ffa1}, !- Handle
  Athletic Admin Level Mechanical 509 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.1887789772,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.03775579544,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2a7166c7-58b3-4e95-a884-6ee82db278de}, !- Air Inlet Node Name
  {7c8fc072-a7ab-43cd-a19b-1101fa5c5305}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {78ccb011-1423-4aa5-9200-623fe4bf485e}, !- Supply Air Fan Name
  {eeddfb1c-1215-4382-ae4c-f065e803134b}, !- Cooling Coil Name
  0.000119858692909412,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0d09299d-1db2-4f41-880b-5b86048d2157}, !- Heating Coil Name
  4.41584658087308e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {9a0ee3ee-cca2-4d20-b48d-352d91370f31}, !- Handle
  Node 1128,                              !- Name
  {2b722835-1729-4bb1-914a-e42ca1cd7778}, !- Inlet Port
  {2a7166c7-58b3-4e95-a884-6ee82db278de}; !- Outlet Port

OS:Connection,
  {2b722835-1729-4bb1-914a-e42ca1cd7778}, !- Handle
  {e89a5cd1-5c64-4794-9712-6e925e9699b2}, !- Name
  {d9067801-525e-4ac0-8aab-39763c41e6aa}, !- Source Object
  3,                                      !- Outlet Port
  {9a0ee3ee-cca2-4d20-b48d-352d91370f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7166c7-58b3-4e95-a884-6ee82db278de}, !- Handle
  {ba2fa09f-3fbf-4e18-9f6c-fdb2daa7e88e}, !- Name
  {9a0ee3ee-cca2-4d20-b48d-352d91370f31}, !- Source Object
  3,                                      !- Outlet Port
  {f391872f-4863-4859-93b0-c55ac9b6ffa1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3bd5bbac-23f8-4b29-a2bc-e3360a8087bf}, !- Handle
  Node 1129,                              !- Name
  {7c8fc072-a7ab-43cd-a19b-1101fa5c5305}, !- Inlet Port
  {62c4c1d9-8b8e-4c1d-b1b0-dca1c361c8a1}; !- Outlet Port

OS:Connection,
  {62c4c1d9-8b8e-4c1d-b1b0-dca1c361c8a1}, !- Handle
  {d34b472a-4bb9-4ef3-8c7c-686361014628}, !- Name
  {3bd5bbac-23f8-4b29-a2bc-e3360a8087bf}, !- Source Object
  3,                                      !- Outlet Port
  {0013f6c9-6180-477a-a7e9-8111835a67e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c8fc072-a7ab-43cd-a19b-1101fa5c5305}, !- Handle
  {734f6907-7c34-4b61-8dd2-d06cfdd5a2a0}, !- Name
  {f391872f-4863-4859-93b0-c55ac9b6ffa1}, !- Source Object
  10,                                     !- Outlet Port
  {3bd5bbac-23f8-4b29-a2bc-e3360a8087bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4a42aed-a8e7-479f-819b-abc54f4cba73}, !- Handle
  Field Level Stair ST101 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {b1199f3a-c725-486d-a214-3791496fb338}, !- Water Inlet Node Name
  {02b05af8-7a86-4c0b-9262-40192d338e14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {cc167d82-2a48-4824-b36b-3be31e548762}, !- Handle
  Field Level Stair ST101 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ad39e9db-7a12-4a9b-bcea-ca6d652e447a}, !- Handle
  Node 1130,                              !- Name
  {d96c147e-0ab7-427c-95da-b51278428365}, !- Inlet Port
  {b1199f3a-c725-486d-a214-3791496fb338}; !- Outlet Port

OS:Connection,
  {d96c147e-0ab7-427c-95da-b51278428365}, !- Handle
  {390811f0-af36-4818-bfaf-a5b0f007f93e}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  167,                                    !- Outlet Port
  {ad39e9db-7a12-4a9b-bcea-ca6d652e447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e44b208-4690-491a-a984-fc81c546549c}, !- Handle
  Node 1131,                              !- Name
  {02b05af8-7a86-4c0b-9262-40192d338e14}, !- Inlet Port
  {ebcae4b8-ff0f-4daa-92ac-00bc41e0ea25}; !- Outlet Port

OS:Connection,
  {b1199f3a-c725-486d-a214-3791496fb338}, !- Handle
  {d0a85e44-6735-45f1-96b5-ccd12e0cd3e1}, !- Name
  {ad39e9db-7a12-4a9b-bcea-ca6d652e447a}, !- Source Object
  3,                                      !- Outlet Port
  {f4a42aed-a8e7-479f-819b-abc54f4cba73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02b05af8-7a86-4c0b-9262-40192d338e14}, !- Handle
  {4c4ecb2b-ba8b-411c-9f55-bb1101d0e335}, !- Name
  {f4a42aed-a8e7-479f-819b-abc54f4cba73}, !- Source Object
  6,                                      !- Outlet Port
  {4e44b208-4690-491a-a984-fc81c546549c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcae4b8-ff0f-4daa-92ac-00bc41e0ea25}, !- Handle
  {9687352e-c3a2-41fe-969d-9dadf9a7ebc6}, !- Name
  {4e44b208-4690-491a-a984-fc81c546549c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  167;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bd67f966-6c90-45ce-8370-2405a3c5c4bf}, !- Handle
  Controller Water Coil 187,              !- Name
  {f4a42aed-a8e7-479f-819b-abc54f4cba73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ad39e9db-7a12-4a9b-bcea-ca6d652e447a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {6ffaaf81-be4a-4e80-bac6-0b7f9cf962f3}, !- Handle
  Field Level Stair ST101 Unit Heater,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {46efc4b2-08ec-4361-a5c8-603aa9570420}, !- Air Inlet Node Name
  {acb2f45a-a577-4c51-804f-7685600d006d}, !- Air Outlet Node Name
  {cc167d82-2a48-4824-b36b-3be31e548762}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f4a42aed-a8e7-479f-819b-abc54f4cba73}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1c41ee8c-cdb6-45ed-b1f0-fd5d7eb22bb4}, !- Handle
  Node 1132,                              !- Name
  {7a848839-6cff-481c-92b4-3a9d92a18aee}, !- Inlet Port
  {46efc4b2-08ec-4361-a5c8-603aa9570420}; !- Outlet Port

OS:Connection,
  {7a848839-6cff-481c-92b4-3a9d92a18aee}, !- Handle
  {0a417743-0168-4d0f-8fa6-2f56547a9719}, !- Name
  {e452c492-84f3-4f82-9c70-713e764a41b4}, !- Source Object
  3,                                      !- Outlet Port
  {1c41ee8c-cdb6-45ed-b1f0-fd5d7eb22bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46efc4b2-08ec-4361-a5c8-603aa9570420}, !- Handle
  {ef6cb27c-7d14-47af-b581-dd2bafd5e102}, !- Name
  {1c41ee8c-cdb6-45ed-b1f0-fd5d7eb22bb4}, !- Source Object
  3,                                      !- Outlet Port
  {6ffaaf81-be4a-4e80-bac6-0b7f9cf962f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0885d36e-a2d8-46c5-9091-effa3c1f2265}, !- Handle
  Node 1133,                              !- Name
  {acb2f45a-a577-4c51-804f-7685600d006d}, !- Inlet Port
  {a6ddbdb8-2fd5-4757-a67e-d0e516ec6d32}; !- Outlet Port

OS:Connection,
  {a6ddbdb8-2fd5-4757-a67e-d0e516ec6d32}, !- Handle
  {16c11295-043b-48bd-9aa3-fe777ac40fc5}, !- Name
  {0885d36e-a2d8-46c5-9091-effa3c1f2265}, !- Source Object
  3,                                      !- Outlet Port
  {887d5798-2f3e-43d1-8a1e-bb3f25827d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acb2f45a-a577-4c51-804f-7685600d006d}, !- Handle
  {9a4c3239-b517-4b5f-8969-ceda9e1cae74}, !- Name
  {6ffaaf81-be4a-4e80-bac6-0b7f9cf962f3}, !- Source Object
  4,                                      !- Outlet Port
  {0885d36e-a2d8-46c5-9091-effa3c1f2265}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01e9109c-e704-4b5e-8317-fd84c2bfd51d}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  4.41584658087308e-005,                  !- Maximum Water Flow Rate {m3/s}
  {abb3a641-7e84-406c-8124-99cafd4b3ccd}, !- Water Inlet Node Name
  {8cbb4b7f-686c-49c0-aab8-7a733fc50b55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3897.845231,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  14.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  35,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23c80345-dec7-40ee-9101-b7d6d4c44410}, !- Handle
  Node 1134,                              !- Name
  {2ce5a577-67fc-4ffc-88ee-428a7530a56f}, !- Inlet Port
  {abb3a641-7e84-406c-8124-99cafd4b3ccd}; !- Outlet Port

OS:Connection,
  {2ce5a577-67fc-4ffc-88ee-428a7530a56f}, !- Handle
  {47640b5e-d09c-4a29-befd-68a05a92c515}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  168,                                    !- Outlet Port
  {23c80345-dec7-40ee-9101-b7d6d4c44410}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bf7d625-0659-4152-a867-07a099bc2d31}, !- Handle
  Node 1135,                              !- Name
  {8cbb4b7f-686c-49c0-aab8-7a733fc50b55}, !- Inlet Port
  {f48c4f5f-225d-4b9d-aa14-2eebf644bb88}; !- Outlet Port

OS:Connection,
  {abb3a641-7e84-406c-8124-99cafd4b3ccd}, !- Handle
  {d379d0bd-9b31-4264-9360-e2b85c5f7db4}, !- Name
  {23c80345-dec7-40ee-9101-b7d6d4c44410}, !- Source Object
  3,                                      !- Outlet Port
  {01e9109c-e704-4b5e-8317-fd84c2bfd51d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cbb4b7f-686c-49c0-aab8-7a733fc50b55}, !- Handle
  {7634e01c-88e3-4b91-80db-2593d3c9cf99}, !- Name
  {01e9109c-e704-4b5e-8317-fd84c2bfd51d}, !- Source Object
  6,                                      !- Outlet Port
  {1bf7d625-0659-4152-a867-07a099bc2d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48c4f5f-225d-4b9d-aa14-2eebf644bb88}, !- Handle
  {c1c38afc-8b70-4874-8e50-ad47cbd3e629}, !- Name
  {1bf7d625-0659-4152-a867-07a099bc2d31}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  168;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e970bbdb-5763-4ad4-9c54-771dc6c864a8}, !- Handle
  Controller Water Coil 188,              !- Name
  {01e9109c-e704-4b5e-8317-fd84c2bfd51d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {23c80345-dec7-40ee-9101-b7d6d4c44410}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  4.41584658087308e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8790085b-89ec-4460-bc38-685dcc824798}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000119858692909412,                   !- Design Water Flow Rate {m3/s}
  0.1887789772,                           !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  25.8888888888889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2de4a00e-883c-4845-944b-b19566c2d4e4}, !- Water Inlet Node Name
  {03da9d01-91f8-4972-8cdc-e0915f166995}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d2f938f2-0a72-45e6-a925-f3138b69456e}, !- Handle
  Node 1136,                              !- Name
  {9af1f656-002a-479b-8859-5f37fb3696aa}, !- Inlet Port
  {2de4a00e-883c-4845-944b-b19566c2d4e4}; !- Outlet Port

OS:Connection,
  {9af1f656-002a-479b-8859-5f37fb3696aa}, !- Handle
  {fa89621d-0805-4331-9bf2-4cee8194e654}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  27,                                     !- Outlet Port
  {d2f938f2-0a72-45e6-a925-f3138b69456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1d2060-f47f-4ac6-ad5a-0c6ef7de4269}, !- Handle
  Node 1137,                              !- Name
  {03da9d01-91f8-4972-8cdc-e0915f166995}, !- Inlet Port
  {ebe7cdb7-42da-4732-8d09-915310d15752}; !- Outlet Port

OS:Connection,
  {2de4a00e-883c-4845-944b-b19566c2d4e4}, !- Handle
  {96197444-de95-425f-b0dd-bbc5677a0fdc}, !- Name
  {d2f938f2-0a72-45e6-a925-f3138b69456e}, !- Source Object
  3,                                      !- Outlet Port
  {8790085b-89ec-4460-bc38-685dcc824798}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {03da9d01-91f8-4972-8cdc-e0915f166995}, !- Handle
  {f8d31254-fc85-4a5e-b4f2-41ddd8b470e2}, !- Name
  {8790085b-89ec-4460-bc38-685dcc824798}, !- Source Object
  11,                                     !- Outlet Port
  {2c1d2060-f47f-4ac6-ad5a-0c6ef7de4269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe7cdb7-42da-4732-8d09-915310d15752}, !- Handle
  {a408af11-389c-4d86-b47f-e4a7fc019167}, !- Name
  {2c1d2060-f47f-4ac6-ad5a-0c6ef7de4269}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d609838-cb42-45a5-b8c8-8c3081c81f31}, !- Handle
  Controller Water Coil 189,              !- Name
  {8790085b-89ec-4460-bc38-685dcc824798}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d2f938f2-0a72-45e6-a925-f3138b69456e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000119858692909412,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6713d7fa-d187-4b3b-96a0-69389a76edcd}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  0.1887789772,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8dd0a5d5-9045-4dfa-8d71-a16bf3687813}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c22d83ae-b5f8-484e-bc48-14b5427371d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8dd0a5d5-9045-4dfa-8d71-a16bf3687813}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {c22d83ae-b5f8-484e-bc48-14b5427371d8}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {d03cd96e-f09d-46ba-92ec-ab4ac1d644ea}, !- Handle
  Rooftop Terrace Level Lobby CR631 632 Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.1887789772,                           !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0.03775579544,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cb5aaea1-d201-4d39-89e0-20669ba55c47}, !- Air Inlet Node Name
  {251117e2-4793-40f9-acd8-8528c011caa2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6713d7fa-d187-4b3b-96a0-69389a76edcd}, !- Supply Air Fan Name
  {8790085b-89ec-4460-bc38-685dcc824798}, !- Cooling Coil Name
  0.000119858692909412,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {01e9109c-e704-4b5e-8317-fd84c2bfd51d}, !- Heating Coil Name
  4.41584658087308e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2285fa3e-bb86-461d-9382-d0518a402f8b}, !- Handle
  Node 1138,                              !- Name
  {5dc8c1a8-6495-4625-9d75-3455644f2b77}, !- Inlet Port
  {cb5aaea1-d201-4d39-89e0-20669ba55c47}; !- Outlet Port

OS:Connection,
  {5dc8c1a8-6495-4625-9d75-3455644f2b77}, !- Handle
  {d5b5b581-d122-459b-a226-5167ddb816fa}, !- Name
  {f865a92a-1524-4909-8aec-ed8af5ef6ba8}, !- Source Object
  3,                                      !- Outlet Port
  {2285fa3e-bb86-461d-9382-d0518a402f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5aaea1-d201-4d39-89e0-20669ba55c47}, !- Handle
  {d72afb33-e3e5-4711-ae31-fd23d4900eb2}, !- Name
  {2285fa3e-bb86-461d-9382-d0518a402f8b}, !- Source Object
  3,                                      !- Outlet Port
  {d03cd96e-f09d-46ba-92ec-ab4ac1d644ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b1c9d266-bdce-42f7-b5d1-5982b9034fe1}, !- Handle
  Node 1139,                              !- Name
  {251117e2-4793-40f9-acd8-8528c011caa2}, !- Inlet Port
  {04a3cffe-5a48-4353-a958-a5d03e22a38e}; !- Outlet Port

OS:Connection,
  {04a3cffe-5a48-4353-a958-a5d03e22a38e}, !- Handle
  {fc5ce5c6-bc1e-428a-abc3-32fb7bfc55ba}, !- Name
  {b1c9d266-bdce-42f7-b5d1-5982b9034fe1}, !- Source Object
  3,                                      !- Outlet Port
  {8b9d9a2e-b690-40a2-8f8d-a785ecd192eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {251117e2-4793-40f9-acd8-8528c011caa2}, !- Handle
  {edc26fb7-965c-445f-89cd-ec10ad7d070f}, !- Name
  {d03cd96e-f09d-46ba-92ec-ab4ac1d644ea}, !- Source Object
  10,                                     !- Outlet Port
  {b1c9d266-bdce-42f7-b5d1-5982b9034fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fad52674-4cde-4752-818f-5accd84ef0b5}, !- Handle
  Field Level Stair ST104 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000107241988392632,                   !- Maximum Water Flow Rate {m3/s}
  {0b791e0e-b9f7-4383-ae14-4695927ca24e}, !- Water Inlet Node Name
  {93007956-529f-4735-a4f9-ce3589837e3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7458.6587315,                           !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {2c5fe6e7-e131-449f-8f2e-8856d788f5c6}, !- Handle
  Field Level Stair ST104 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {cefad0b1-ccce-4f39-a8a6-423676ca29c9}, !- Handle
  Node 1140,                              !- Name
  {e311c325-a7b0-474a-b1e4-bcc7b3131487}, !- Inlet Port
  {0b791e0e-b9f7-4383-ae14-4695927ca24e}; !- Outlet Port

OS:Connection,
  {e311c325-a7b0-474a-b1e4-bcc7b3131487}, !- Handle
  {ec5abb72-4904-4160-8268-f66f411c3248}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  169,                                    !- Outlet Port
  {cefad0b1-ccce-4f39-a8a6-423676ca29c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {796812b7-ad62-446a-aead-4e6ac1ce81a7}, !- Handle
  Node 1141,                              !- Name
  {93007956-529f-4735-a4f9-ce3589837e3b}, !- Inlet Port
  {5007db57-70d4-4b17-96ba-f71d0463af62}; !- Outlet Port

OS:Connection,
  {0b791e0e-b9f7-4383-ae14-4695927ca24e}, !- Handle
  {00341438-a6c9-47a1-b943-36e06b3b6c4f}, !- Name
  {cefad0b1-ccce-4f39-a8a6-423676ca29c9}, !- Source Object
  3,                                      !- Outlet Port
  {fad52674-4cde-4752-818f-5accd84ef0b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93007956-529f-4735-a4f9-ce3589837e3b}, !- Handle
  {35ff0d7c-b8a0-415a-830f-85b89f5a00d0}, !- Name
  {fad52674-4cde-4752-818f-5accd84ef0b5}, !- Source Object
  6,                                      !- Outlet Port
  {796812b7-ad62-446a-aead-4e6ac1ce81a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5007db57-70d4-4b17-96ba-f71d0463af62}, !- Handle
  {5583f15a-f735-4b5b-959c-48d14ab179f6}, !- Name
  {796812b7-ad62-446a-aead-4e6ac1ce81a7}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  169;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {43934445-65ad-4bd6-9f24-40a380c54fa8}, !- Handle
  Controller Water Coil 190,              !- Name
  {fad52674-4cde-4752-818f-5accd84ef0b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {cefad0b1-ccce-4f39-a8a6-423676ca29c9}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000107241988392632,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {df2cac22-21f5-438d-a216-e90eb2e07df7}, !- Handle
  Field Level Stair ST104 Unit Heater,    !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {7fdbd529-9611-4d5c-b6ac-c627822e95c0}, !- Air Inlet Node Name
  {c3ecec2a-417a-419a-ad2a-8ce9261632d0}, !- Air Outlet Node Name
  {2c5fe6e7-e131-449f-8f2e-8856d788f5c6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fad52674-4cde-4752-818f-5accd84ef0b5}, !- Heating Coil Name
  0.000107241988392632,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b6af69bf-b351-432c-ab7b-a9893fcaf026}, !- Handle
  Node 1142,                              !- Name
  {2e10dd23-2f44-478a-811f-d50383b20b89}, !- Inlet Port
  {7fdbd529-9611-4d5c-b6ac-c627822e95c0}; !- Outlet Port

OS:Connection,
  {2e10dd23-2f44-478a-811f-d50383b20b89}, !- Handle
  {425e1eed-163b-49b7-be39-3f8eaa547f02}, !- Name
  {1fb0e628-db60-4218-8bd4-f3719e226080}, !- Source Object
  3,                                      !- Outlet Port
  {b6af69bf-b351-432c-ab7b-a9893fcaf026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fdbd529-9611-4d5c-b6ac-c627822e95c0}, !- Handle
  {91400820-6b9a-4157-816e-016a45b22b47}, !- Name
  {b6af69bf-b351-432c-ab7b-a9893fcaf026}, !- Source Object
  3,                                      !- Outlet Port
  {df2cac22-21f5-438d-a216-e90eb2e07df7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d27784dd-d716-4284-ba73-723788ee78e0}, !- Handle
  Node 1143,                              !- Name
  {c3ecec2a-417a-419a-ad2a-8ce9261632d0}, !- Inlet Port
  {fb438d7e-c8ef-44d8-b3bf-1f7e25a2123b}; !- Outlet Port

OS:Connection,
  {fb438d7e-c8ef-44d8-b3bf-1f7e25a2123b}, !- Handle
  {3d8a08ee-4324-4fec-99ae-18b17b1658d8}, !- Name
  {d27784dd-d716-4284-ba73-723788ee78e0}, !- Source Object
  3,                                      !- Outlet Port
  {f68dff23-10f7-4170-9ce9-f7ea22d873e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ecec2a-417a-419a-ad2a-8ce9261632d0}, !- Handle
  {a81af4ba-9e69-4cb2-b9f1-722003db61d1}, !- Name
  {df2cac22-21f5-438d-a216-e90eb2e07df7}, !- Source Object
  4,                                      !- Outlet Port
  {d27784dd-d716-4284-ba73-723788ee78e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {811bc6d9-fa4a-4ad7-a304-88e6bb6ef2c8}, !- Handle
  Field Level Mechanical Southeast Four Pipe Fan Coil Unit Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  6.30835225839011e-005,                  !- Maximum Water Flow Rate {m3/s}
  {cab4f9b9-9c89-4b1c-8a77-e3893b95d199}, !- Water Inlet Node Name
  {b64871be-879e-4a56-93cb-b881f3a61475}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6271.720898,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  22.2222222222222,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  26.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {169a99d3-7e6c-495c-a774-d41222db5344}, !- Handle
  Node 1144,                              !- Name
  {4eedb3bf-cba2-424c-9255-1c4123e9f339}, !- Inlet Port
  {cab4f9b9-9c89-4b1c-8a77-e3893b95d199}; !- Outlet Port

OS:Connection,
  {4eedb3bf-cba2-424c-9255-1c4123e9f339}, !- Handle
  {88b5a5ba-26db-4857-8405-7cfc64cb2c89}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  170,                                    !- Outlet Port
  {169a99d3-7e6c-495c-a774-d41222db5344}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac9ba6a3-0745-4434-ac98-f397584be04b}, !- Handle
  Node 1145,                              !- Name
  {b64871be-879e-4a56-93cb-b881f3a61475}, !- Inlet Port
  {4b9c4614-31e5-415d-9a2f-2cea84dbefe8}; !- Outlet Port

OS:Connection,
  {cab4f9b9-9c89-4b1c-8a77-e3893b95d199}, !- Handle
  {1cf1e7a8-1f09-4758-ade2-b21790230693}, !- Name
  {169a99d3-7e6c-495c-a774-d41222db5344}, !- Source Object
  3,                                      !- Outlet Port
  {811bc6d9-fa4a-4ad7-a304-88e6bb6ef2c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b64871be-879e-4a56-93cb-b881f3a61475}, !- Handle
  {bb71131e-fd98-4258-a8fe-7f97f5be7b75}, !- Name
  {811bc6d9-fa4a-4ad7-a304-88e6bb6ef2c8}, !- Source Object
  6,                                      !- Outlet Port
  {ac9ba6a3-0745-4434-ac98-f397584be04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9c4614-31e5-415d-9a2f-2cea84dbefe8}, !- Handle
  {6b316552-6dfe-4337-9c22-608fdf4b68da}, !- Name
  {ac9ba6a3-0745-4434-ac98-f397584be04b}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  170;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4a003892-59e1-48db-9c3b-3f33c28b60ee}, !- Handle
  Controller Water Coil 191,              !- Name
  {811bc6d9-fa4a-4ad7-a304-88e6bb6ef2c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {169a99d3-7e6c-495c-a774-d41222db5344}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  6.30835225839011e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {e66dd3f6-1902-433f-ab27-34ccbc132e68}, !- Handle
  Field Level Mechanical Southeast Four Pipe Fan Coil Unit Cooling Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.000630835225839011,                   !- Design Water Flow Rate {m3/s}
  1.415842329,                            !- Design Air Flow Rate {m3/s}
  8.88888888888889,                       !- Design Inlet Water Temperature {C}
  22.2222222222222,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {23749cfd-32e1-4f34-be27-7990d11cf4d7}, !- Water Inlet Node Name
  {fc6c8b4b-dbf8-4f45-9f62-b16d84e1165b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b186396e-8732-418a-808e-8fdc24f0ccc4}, !- Handle
  Node 1146,                              !- Name
  {fe114a6e-13a7-48ad-b546-7b77a0701d71}, !- Inlet Port
  {23749cfd-32e1-4f34-be27-7990d11cf4d7}; !- Outlet Port

OS:Connection,
  {fe114a6e-13a7-48ad-b546-7b77a0701d71}, !- Handle
  {3dcd5937-7cd6-4149-b464-3bab322d1a8b}, !- Name
  {8cc7977b-f501-4e1e-b570-7f30623f5f79}, !- Source Object
  28,                                     !- Outlet Port
  {b186396e-8732-418a-808e-8fdc24f0ccc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0435a38-593c-498d-ab0c-b650f95f007a}, !- Handle
  Node 1147,                              !- Name
  {fc6c8b4b-dbf8-4f45-9f62-b16d84e1165b}, !- Inlet Port
  {fcc9ab71-0495-4752-9894-4a5cf31c4639}; !- Outlet Port

OS:Connection,
  {23749cfd-32e1-4f34-be27-7990d11cf4d7}, !- Handle
  {ec9cd9c8-0ba8-45b6-b983-f0b790c42ade}, !- Name
  {b186396e-8732-418a-808e-8fdc24f0ccc4}, !- Source Object
  3,                                      !- Outlet Port
  {e66dd3f6-1902-433f-ab27-34ccbc132e68}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc6c8b4b-dbf8-4f45-9f62-b16d84e1165b}, !- Handle
  {f2783295-802d-4aa4-9ded-3d1cb8421d0f}, !- Name
  {e66dd3f6-1902-433f-ab27-34ccbc132e68}, !- Source Object
  11,                                     !- Outlet Port
  {b0435a38-593c-498d-ab0c-b650f95f007a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc9ab71-0495-4752-9894-4a5cf31c4639}, !- Handle
  {c82f8d75-b341-4cc0-8c4a-755f486d92eb}, !- Name
  {b0435a38-593c-498d-ab0c-b650f95f007a}, !- Source Object
  3,                                      !- Outlet Port
  {089ba976-9e1e-4613-ae19-adb0906970e9}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b0a85d7-09f5-4989-80b9-f821ba2bd0b5}, !- Handle
  Controller Water Coil 192,              !- Name
  {e66dd3f6-1902-433f-ab27-34ccbc132e68}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b186396e-8732-418a-808e-8fdc24f0ccc4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000630835225839011,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f2350b64-6b4f-40dd-906a-abb6bc70d2ae}, !- Handle
  Field Level Mechanical Southeast Four Pipe Fan Coil Unit Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  426.5,                                  !- Pressure Rise {Pa}
  1.415842329,                            !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {811ea1ed-9833-4fd9-9ea6-d8a9218dd310}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af79cb03-869a-425f-9166-42ed9a8cae4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {811ea1ed-9833-4fd9-9ea6-d8a9218dd310}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {af79cb03-869a-425f-9166-42ed9a8cae4b}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:ZoneHVAC:FourPipeFanCoil,
  {2715e861-f842-4a72-aa84-c5c08683d533}, !- Handle
  Field Level Mechanical Southeast Four Pipe Fan Coil Unit, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.415842329,                            !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2d37a306-4521-40e6-b407-9b927f828fe1}, !- Air Inlet Node Name
  {94ac52e9-0ba8-45c7-a350-e3f4ff079550}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f2350b64-6b4f-40dd-906a-abb6bc70d2ae}, !- Supply Air Fan Name
  {e66dd3f6-1902-433f-ab27-34ccbc132e68}, !- Cooling Coil Name
  0.000630835225839011,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {811bc6d9-fa4a-4ad7-a304-88e6bb6ef2c8}, !- Heating Coil Name
  6.30835225839011e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {dcc36ed1-6791-4153-8cdc-64ba5c7e7487}, !- Handle
  Node 1148,                              !- Name
  {1495afc0-d35d-45d0-b705-e30c0e89b406}, !- Inlet Port
  {2d37a306-4521-40e6-b407-9b927f828fe1}; !- Outlet Port

OS:Connection,
  {1495afc0-d35d-45d0-b705-e30c0e89b406}, !- Handle
  {40baf85e-c0c1-4739-b0d9-b555310001ad}, !- Name
  {ec5c4770-104b-4c15-8229-a56f52a4cb48}, !- Source Object
  3,                                      !- Outlet Port
  {dcc36ed1-6791-4153-8cdc-64ba5c7e7487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d37a306-4521-40e6-b407-9b927f828fe1}, !- Handle
  {fe435bde-78df-4f83-ae1a-d40357ca5ec6}, !- Name
  {dcc36ed1-6791-4153-8cdc-64ba5c7e7487}, !- Source Object
  3,                                      !- Outlet Port
  {2715e861-f842-4a72-aa84-c5c08683d533}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {18461641-eabe-4797-b46f-3c2e86b27781}, !- Handle
  Node 1149,                              !- Name
  {94ac52e9-0ba8-45c7-a350-e3f4ff079550}, !- Inlet Port
  {0df1bf18-f65d-4616-8916-defd585cb625}; !- Outlet Port

OS:Connection,
  {0df1bf18-f65d-4616-8916-defd585cb625}, !- Handle
  {1b12a0b1-17d0-4de3-8852-fa62ee2d82bc}, !- Name
  {18461641-eabe-4797-b46f-3c2e86b27781}, !- Source Object
  3,                                      !- Outlet Port
  {f09b36e8-77c6-4111-8742-fe9ff4ba4148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94ac52e9-0ba8-45c7-a350-e3f4ff079550}, !- Handle
  {074e1cd6-0cb6-4169-8ca9-9288d6c48f1f}, !- Name
  {2715e861-f842-4a72-aa84-c5c08683d533}, !- Source Object
  10,                                     !- Outlet Port
  {18461641-eabe-4797-b46f-3c2e86b27781}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa3dde06-09b1-4ecd-93a0-e41443f3340b}, !- Handle
  Concourse Level Mechanical 326 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000334342669694676,                   !- Maximum Water Flow Rate {m3/s}
  {71513cab-b417-4fd7-87b2-8b6d559cf120}, !- Water Inlet Node Name
  {94450cbc-5d74-4eea-8c9c-d064838af9a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15239.69564,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  38.8888888888889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {0a9f5ff2-8481-4130-9b18-2512d6febc64}, !- Handle
  Concourse Level Mechanical 326 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  0.5191421873,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7cf7e365-da0d-4e1a-88ac-ba24d115ef32}, !- Handle
  Node 1150,                              !- Name
  {1afd7796-9b54-4d8d-a1ed-25c4ca3d5842}, !- Inlet Port
  {71513cab-b417-4fd7-87b2-8b6d559cf120}; !- Outlet Port

OS:Connection,
  {1afd7796-9b54-4d8d-a1ed-25c4ca3d5842}, !- Handle
  {dfa32ea9-c0ae-4c58-9d7d-0083b7567984}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  171,                                    !- Outlet Port
  {7cf7e365-da0d-4e1a-88ac-ba24d115ef32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {576c6872-2b9c-4396-ad8d-6b666b313784}, !- Handle
  Node 1151,                              !- Name
  {94450cbc-5d74-4eea-8c9c-d064838af9a0}, !- Inlet Port
  {313c5836-8e7a-4804-b37a-585f7785dcf3}; !- Outlet Port

OS:Connection,
  {71513cab-b417-4fd7-87b2-8b6d559cf120}, !- Handle
  {3e00b1fa-9a48-48a8-a9b3-27671c6fa4af}, !- Name
  {7cf7e365-da0d-4e1a-88ac-ba24d115ef32}, !- Source Object
  3,                                      !- Outlet Port
  {fa3dde06-09b1-4ecd-93a0-e41443f3340b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94450cbc-5d74-4eea-8c9c-d064838af9a0}, !- Handle
  {1e7202ab-24d2-4f52-a51a-44320f1fcaee}, !- Name
  {fa3dde06-09b1-4ecd-93a0-e41443f3340b}, !- Source Object
  6,                                      !- Outlet Port
  {576c6872-2b9c-4396-ad8d-6b666b313784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313c5836-8e7a-4804-b37a-585f7785dcf3}, !- Handle
  {388f70d7-8482-4afc-be4e-0e1f329a796a}, !- Name
  {576c6872-2b9c-4396-ad8d-6b666b313784}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  171;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d3f1a2d2-ec8f-409a-b0c1-8074e72f4f7a}, !- Handle
  Controller Water Coil 193,              !- Name
  {fa3dde06-09b1-4ecd-93a0-e41443f3340b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7cf7e365-da0d-4e1a-88ac-ba24d115ef32}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000334342669694676,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {64560124-91d3-485c-8b24-32e382ea91d0}, !- Handle
  Concourse Level Mechanical 326 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8c953686-15d6-41d4-bdd7-6ca29c334b79}, !- Air Inlet Node Name
  {aafadb63-3d7a-42ff-830a-6ef37d6f7582}, !- Air Outlet Node Name
  {0a9f5ff2-8481-4130-9b18-2512d6febc64}, !- Supply Air Fan Name
  0.5191421873,                           !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fa3dde06-09b1-4ecd-93a0-e41443f3340b}, !- Heating Coil Name
  0.000334342669694676,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c58fa0f3-60b1-49ee-acdb-a9fad6987365}, !- Handle
  Node 1152,                              !- Name
  {85dd373c-89a4-42c6-9dd6-315885570458}, !- Inlet Port
  {8c953686-15d6-41d4-bdd7-6ca29c334b79}; !- Outlet Port

OS:Connection,
  {85dd373c-89a4-42c6-9dd6-315885570458}, !- Handle
  {4315639c-c440-4d9f-8cdf-5478c9be904c}, !- Name
  {64adea58-9901-45da-a978-97e2a33e043f}, !- Source Object
  3,                                      !- Outlet Port
  {c58fa0f3-60b1-49ee-acdb-a9fad6987365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c953686-15d6-41d4-bdd7-6ca29c334b79}, !- Handle
  {46cc3125-5547-47ee-a78b-1671c3169a05}, !- Name
  {c58fa0f3-60b1-49ee-acdb-a9fad6987365}, !- Source Object
  3,                                      !- Outlet Port
  {64560124-91d3-485c-8b24-32e382ea91d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa7dda39-ff14-4373-aa9c-519508d05f7b}, !- Handle
  Node 1153,                              !- Name
  {aafadb63-3d7a-42ff-830a-6ef37d6f7582}, !- Inlet Port
  {1c27d723-cdce-4262-a7be-4a784e0bfcaf}; !- Outlet Port

OS:Connection,
  {1c27d723-cdce-4262-a7be-4a784e0bfcaf}, !- Handle
  {784b6940-dab2-4757-ab8f-f4e41679b51e}, !- Name
  {fa7dda39-ff14-4373-aa9c-519508d05f7b}, !- Source Object
  3,                                      !- Outlet Port
  {6c28ed82-0c68-4c7b-b35c-52b6513cb350}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aafadb63-3d7a-42ff-830a-6ef37d6f7582}, !- Handle
  {15104a02-ed15-4d25-866b-1faba2e23c3d}, !- Name
  {64560124-91d3-485c-8b24-32e382ea91d0}, !- Source Object
  4,                                      !- Outlet Port
  {fa7dda39-ff14-4373-aa9c-519508d05f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ca9d4f6-6b3e-47aa-bee1-8002a43bdbf7}, !- Handle
  Rooftop Terrace Level Stair ST603 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {06e6f2bd-5faa-44ad-bce1-7677ccaaa10e}, !- Water Inlet Node Name
  {51c30bef-4018-478a-ad2b-b69714de119d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {74367dca-a4c7-48f4-8992-44768f9a38da}, !- Handle
  Rooftop Terrace Level Stair ST603 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {18893dd5-e5ae-47d0-96f6-39fa011519e4}, !- Handle
  Node 1154,                              !- Name
  {104319e3-7611-42db-b84b-430f0a4554f6}, !- Inlet Port
  {06e6f2bd-5faa-44ad-bce1-7677ccaaa10e}; !- Outlet Port

OS:Connection,
  {104319e3-7611-42db-b84b-430f0a4554f6}, !- Handle
  {b2bc0659-7d63-4226-9b49-42ad0b19f786}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  172,                                    !- Outlet Port
  {18893dd5-e5ae-47d0-96f6-39fa011519e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcdadc93-122a-4531-a604-b48322a97c9c}, !- Handle
  Node 1155,                              !- Name
  {51c30bef-4018-478a-ad2b-b69714de119d}, !- Inlet Port
  {6164a4dc-f06c-4a03-95af-2bda2158e827}; !- Outlet Port

OS:Connection,
  {06e6f2bd-5faa-44ad-bce1-7677ccaaa10e}, !- Handle
  {0e3d3a24-ed4f-484f-bbc1-34bce1bb3386}, !- Name
  {18893dd5-e5ae-47d0-96f6-39fa011519e4}, !- Source Object
  3,                                      !- Outlet Port
  {6ca9d4f6-6b3e-47aa-bee1-8002a43bdbf7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51c30bef-4018-478a-ad2b-b69714de119d}, !- Handle
  {e9b7d09e-1c94-46dd-83c6-ef74126ca990}, !- Name
  {6ca9d4f6-6b3e-47aa-bee1-8002a43bdbf7}, !- Source Object
  6,                                      !- Outlet Port
  {fcdadc93-122a-4531-a604-b48322a97c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6164a4dc-f06c-4a03-95af-2bda2158e827}, !- Handle
  {4b2c130e-7822-4243-b05d-5435f0983346}, !- Name
  {fcdadc93-122a-4531-a604-b48322a97c9c}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  172;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {86f7e098-3ab0-46e9-9c3c-01cbe111185f}, !- Handle
  Controller Water Coil 194,              !- Name
  {6ca9d4f6-6b3e-47aa-bee1-8002a43bdbf7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {18893dd5-e5ae-47d0-96f6-39fa011519e4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {a9cefb7a-6e16-4133-b1f0-6850ed90c876}, !- Handle
  Rooftop Terrace Level Stair ST603 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {5b91542d-6320-4172-9417-a4d950b6ee27}, !- Air Inlet Node Name
  {a2fb1b93-38e3-4fdf-9c12-f74312745d24}, !- Air Outlet Node Name
  {74367dca-a4c7-48f4-8992-44768f9a38da}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {6ca9d4f6-6b3e-47aa-bee1-8002a43bdbf7}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {89d76d17-df72-4de1-87d8-07920fb15c69}, !- Handle
  Node 1156,                              !- Name
  {e466a640-8d9b-48c2-ac48-e8ee22cceca4}, !- Inlet Port
  {5b91542d-6320-4172-9417-a4d950b6ee27}; !- Outlet Port

OS:Connection,
  {e466a640-8d9b-48c2-ac48-e8ee22cceca4}, !- Handle
  {9a9fc4c3-6e30-42c2-b90a-a2392121c4f4}, !- Name
  {74a5d396-3e7a-4abb-bcc7-772e6bcfc6de}, !- Source Object
  3,                                      !- Outlet Port
  {89d76d17-df72-4de1-87d8-07920fb15c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b91542d-6320-4172-9417-a4d950b6ee27}, !- Handle
  {eae00e58-c134-4546-92f1-ee011047fd77}, !- Name
  {89d76d17-df72-4de1-87d8-07920fb15c69}, !- Source Object
  3,                                      !- Outlet Port
  {a9cefb7a-6e16-4133-b1f0-6850ed90c876}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {968c7882-c6dd-4f38-86f3-405936b5a53e}, !- Handle
  Node 1157,                              !- Name
  {a2fb1b93-38e3-4fdf-9c12-f74312745d24}, !- Inlet Port
  {e3b7ebd5-e9b3-47e8-a368-d9f6d66637e5}; !- Outlet Port

OS:Connection,
  {e3b7ebd5-e9b3-47e8-a368-d9f6d66637e5}, !- Handle
  {60a9f492-e175-4d8c-aa17-51ee4b2b5999}, !- Name
  {968c7882-c6dd-4f38-86f3-405936b5a53e}, !- Source Object
  3,                                      !- Outlet Port
  {d763d13c-5cbc-46c8-b41a-ec0ed4187fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2fb1b93-38e3-4fdf-9c12-f74312745d24}, !- Handle
  {7b49f3a1-520e-4724-a0b1-7688d41fd593}, !- Name
  {a9cefb7a-6e16-4133-b1f0-6850ed90c876}, !- Source Object
  4,                                      !- Outlet Port
  {968c7882-c6dd-4f38-86f3-405936b5a53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7e88862-9bc9-4145-8bbc-481cfab87a20}, !- Handle
  Main Level Mechanical 213 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  0.000668685339389352,                   !- Maximum Water Flow Rate {m3/s}
  {4cb77766-57ae-4ff6-94cb-7eb4f9415e8a}, !- Water Inlet Node Name
  {6d029845-fcdd-4bee-93cd-d3536fe2a0ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  30479.39128,                            !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  38.8888888888889,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {4f0baf66-3635-445f-bcd8-af607f147584}, !- Handle
  Main Level Mechanical 213 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  1.0382843746,                           !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {b2e8f118-be0d-4207-b3eb-0a54e76543c1}, !- Handle
  Node 1158,                              !- Name
  {fa2e54a3-5636-4d84-8b69-1d47a997a807}, !- Inlet Port
  {4cb77766-57ae-4ff6-94cb-7eb4f9415e8a}; !- Outlet Port

OS:Connection,
  {fa2e54a3-5636-4d84-8b69-1d47a997a807}, !- Handle
  {ed1f823e-f530-43b0-8645-1883c67d46d8}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  173,                                    !- Outlet Port
  {b2e8f118-be0d-4207-b3eb-0a54e76543c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4540c082-a51f-4047-a331-bd7d80f8a31d}, !- Handle
  Node 1159,                              !- Name
  {6d029845-fcdd-4bee-93cd-d3536fe2a0ec}, !- Inlet Port
  {0b73bb6b-e317-4bd3-aacb-1e5ddde13f3f}; !- Outlet Port

OS:Connection,
  {4cb77766-57ae-4ff6-94cb-7eb4f9415e8a}, !- Handle
  {8d14f237-dd47-4d38-958f-11ccdf5bd7bb}, !- Name
  {b2e8f118-be0d-4207-b3eb-0a54e76543c1}, !- Source Object
  3,                                      !- Outlet Port
  {f7e88862-9bc9-4145-8bbc-481cfab87a20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d029845-fcdd-4bee-93cd-d3536fe2a0ec}, !- Handle
  {3edd6fd6-808d-4660-bb4c-bd77be0be4ba}, !- Name
  {f7e88862-9bc9-4145-8bbc-481cfab87a20}, !- Source Object
  6,                                      !- Outlet Port
  {4540c082-a51f-4047-a331-bd7d80f8a31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b73bb6b-e317-4bd3-aacb-1e5ddde13f3f}, !- Handle
  {949328c7-50e1-410a-a469-8f0bae07ab97}, !- Name
  {4540c082-a51f-4047-a331-bd7d80f8a31d}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  173;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {54c1bf8c-eaa2-4e07-b102-b2403f2573ce}, !- Handle
  Controller Water Coil 195,              !- Name
  {f7e88862-9bc9-4145-8bbc-481cfab87a20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b2e8f118-be0d-4207-b3eb-0a54e76543c1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  0.000668685339389352,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {539692e2-b36a-4c4f-9927-d26026060d09}, !- Handle
  Main Level Mechanical 213 Unit Heater,  !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {3e65826f-be07-4c8e-b84e-77b267d7b06d}, !- Air Inlet Node Name
  {ff8b7547-9f62-4d75-84da-5a9da95c0ab1}, !- Air Outlet Node Name
  {4f0baf66-3635-445f-bcd8-af607f147584}, !- Supply Air Fan Name
  1.0382843746,                           !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f7e88862-9bc9-4145-8bbc-481cfab87a20}, !- Heating Coil Name
  0.000668685339389352,                   !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {177f2423-ed53-4f10-9140-716f3bfb58c8}, !- Handle
  Node 1160,                              !- Name
  {3c7c0dbf-dd4e-4f40-ba12-018575fccfff}, !- Inlet Port
  {3e65826f-be07-4c8e-b84e-77b267d7b06d}; !- Outlet Port

OS:Connection,
  {3c7c0dbf-dd4e-4f40-ba12-018575fccfff}, !- Handle
  {0c92c69b-3a33-4bbd-a865-2cca71604627}, !- Name
  {06ad7368-81f0-41ce-88cf-5731a3f6fc58}, !- Source Object
  3,                                      !- Outlet Port
  {177f2423-ed53-4f10-9140-716f3bfb58c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e65826f-be07-4c8e-b84e-77b267d7b06d}, !- Handle
  {0ae74bcc-2e71-4a81-9214-3119b9be0513}, !- Name
  {177f2423-ed53-4f10-9140-716f3bfb58c8}, !- Source Object
  3,                                      !- Outlet Port
  {539692e2-b36a-4c4f-9927-d26026060d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58b61d00-abcf-4d6a-8a9f-b8ecfbc301bf}, !- Handle
  Node 1161,                              !- Name
  {ff8b7547-9f62-4d75-84da-5a9da95c0ab1}, !- Inlet Port
  {bc734480-5500-447d-ade0-fbe9c08f3507}; !- Outlet Port

OS:Connection,
  {bc734480-5500-447d-ade0-fbe9c08f3507}, !- Handle
  {15ef1a75-9367-432a-826d-f68db103e2bc}, !- Name
  {58b61d00-abcf-4d6a-8a9f-b8ecfbc301bf}, !- Source Object
  3,                                      !- Outlet Port
  {0bc0756b-33f2-4867-a659-802990b10c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff8b7547-9f62-4d75-84da-5a9da95c0ab1}, !- Handle
  {dd7782b5-efb1-4e1a-89db-1ae820851ad0}, !- Name
  {539692e2-b36a-4c4f-9927-d26026060d09}, !- Source Object
  4,                                      !- Outlet Port
  {58b61d00-abcf-4d6a-8a9f-b8ecfbc301bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8d760ba-028b-4b22-83d6-d1220445327f}, !- Handle
  Athletic Admin Level Stair ST501 Unit Heater Heating Coil, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  3.57473294852385e-005,                  !- Maximum Water Flow Rate {m3/s}
  {77d8746a-3e88-4fee-852b-a44ef808dee8}, !- Water Inlet Node Name
  {c39361c1-0aca-4adb-ba63-87c316a8867e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2486.21957706898,                       !- Rated Capacity {W}
  82.2222222222222,                       !- Rated Inlet Water Temperature {C}
  15.5555555555556,                       !- Rated Inlet Air Temperature {C}
  60,                                     !- Rated Outlet Water Temperature {C}
  37.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {45778fe3-59f8-4bcc-a565-ac43742d3255}, !- Handle
  Athletic Admin Level Stair ST501 Unit Heater Fan, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  0.3,                                    !- Fan Efficiency
  190.71,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {84d831da-7131-4f38-9b6d-39c5b94ba6fa}, !- Handle
  Node 1162,                              !- Name
  {2a081a9b-8757-443c-86af-670706a2e2f3}, !- Inlet Port
  {77d8746a-3e88-4fee-852b-a44ef808dee8}; !- Outlet Port

OS:Connection,
  {2a081a9b-8757-443c-86af-670706a2e2f3}, !- Handle
  {e01657ff-f77f-4468-84fa-b4a10cb771ab}, !- Name
  {0f92154c-a0ba-42e6-89ec-2f4ae5e4bce0}, !- Source Object
  174,                                    !- Outlet Port
  {84d831da-7131-4f38-9b6d-39c5b94ba6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c741c7ca-f62b-47ef-a6e0-157cf17e6999}, !- Handle
  Node 1163,                              !- Name
  {c39361c1-0aca-4adb-ba63-87c316a8867e}, !- Inlet Port
  {f49458ac-6f9b-4342-b47f-7e6662860993}; !- Outlet Port

OS:Connection,
  {77d8746a-3e88-4fee-852b-a44ef808dee8}, !- Handle
  {534aea23-9e89-4ce8-9426-32ac21dc1601}, !- Name
  {84d831da-7131-4f38-9b6d-39c5b94ba6fa}, !- Source Object
  3,                                      !- Outlet Port
  {e8d760ba-028b-4b22-83d6-d1220445327f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c39361c1-0aca-4adb-ba63-87c316a8867e}, !- Handle
  {13728b4b-4438-4045-9aed-2e5a96ec74ad}, !- Name
  {e8d760ba-028b-4b22-83d6-d1220445327f}, !- Source Object
  6,                                      !- Outlet Port
  {c741c7ca-f62b-47ef-a6e0-157cf17e6999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49458ac-6f9b-4342-b47f-7e6662860993}, !- Handle
  {85a4c735-a1be-4348-80a7-5dd07dea7ffc}, !- Name
  {c741c7ca-f62b-47ef-a6e0-157cf17e6999}, !- Source Object
  3,                                      !- Outlet Port
  {df96a2db-6777-472d-a86e-a666b64ba7f2}, !- Target Object
  174;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a2e6b9b3-8a12-41a7-b6c1-ca39a7bbd229}, !- Handle
  Controller Water Coil 196,              !- Name
  {e8d760ba-028b-4b22-83d6-d1220445327f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {84d831da-7131-4f38-9b6d-39c5b94ba6fa}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  3.57473294852385e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:UnitHeater,
  {bf4bcced-ea7b-42fe-a577-cdc9098c06c4}, !- Handle
  Athletic Admin Level Stair ST501 Unit Heater, !- Name
  {044283fc-f667-4fee-8bdc-77e8304ba0cb}, !- Availability Schedule Name
  {8816da54-5de9-47e4-94d2-be43359cfdd6}, !- Air Inlet Node Name
  {c9fdb29b-468e-4c60-b32e-95c4130d463f}, !- Air Outlet Node Name
  {45778fe3-59f8-4bcc-a565-ac43742d3255}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e8d760ba-028b-4b22-83d6-d1220445327f}, !- Heating Coil Name
  3.57473294852385e-005,                  !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8855fdb9-8a8f-481c-b010-f9a1ea6036eb}, !- Handle
  Node 1164,                              !- Name
  {08ae8fa9-45e2-476a-8335-6bf976f44078}, !- Inlet Port
  {8816da54-5de9-47e4-94d2-be43359cfdd6}; !- Outlet Port

OS:Connection,
  {08ae8fa9-45e2-476a-8335-6bf976f44078}, !- Handle
  {854fad78-95bf-49a8-821e-53d942a7641a}, !- Name
  {c3659129-3e0f-455f-93cc-9a4270e82982}, !- Source Object
  3,                                      !- Outlet Port
  {8855fdb9-8a8f-481c-b010-f9a1ea6036eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8816da54-5de9-47e4-94d2-be43359cfdd6}, !- Handle
  {587c5634-0620-4a4d-a194-1266815ad330}, !- Name
  {8855fdb9-8a8f-481c-b010-f9a1ea6036eb}, !- Source Object
  3,                                      !- Outlet Port
  {bf4bcced-ea7b-42fe-a577-cdc9098c06c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21bfdb3d-d731-42b2-846b-7bb87eab1ad6}, !- Handle
  Node 1165,                              !- Name
  {c9fdb29b-468e-4c60-b32e-95c4130d463f}, !- Inlet Port
  {bcb64af9-aa6e-401e-ac13-f65705353c4f}; !- Outlet Port

OS:Connection,
  {bcb64af9-aa6e-401e-ac13-f65705353c4f}, !- Handle
  {b14f692e-9b70-431e-be99-6abff272b2e6}, !- Name
  {21bfdb3d-d731-42b2-846b-7bb87eab1ad6}, !- Source Object
  3,                                      !- Outlet Port
  {04c607cb-0fa9-45ea-b3ab-7dc44d541715}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9fdb29b-468e-4c60-b32e-95c4130d463f}, !- Handle
  {e10482f4-abf4-4508-93e4-8cce7a211a47}, !- Name
  {bf4bcced-ea7b-42fe-a577-cdc9098c06c4}, !- Source Object
  4,                                      !- Outlet Port
  {21bfdb3d-d731-42b2-846b-7bb87eab1ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {f25bdc83-ec8e-49dd-a709-cfb3cf142cfa}, !- Handle
  Apply Proposed HVAC,                    !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Exterior:Lights:Definition,
  {58305e3b-1fae-4a6b-a312-9a52ae055816}, !- Handle
  NE_Ops Exterior Lights Definition,      !- Name
  3701;                                   !- Design Level {W}

OS:Exterior:Lights,
  {37d90491-5709-447b-9765-ed56071924f7}, !- Handle
  NE_Ops Exterior Lights,                 !- Name
  {58305e3b-1fae-4a6b-a312-9a52ae055816}, !- Exterior Lights Definition Name
  {448e9e18-cc59-4b38-9012-e280c2e15146}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Constant,
  {448e9e18-cc59-4b38-9012-e280c2e15146}, !- Handle
  Exterior Lights 1 Always On Schedule,   !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:LifeCycleCost,
  {bdfc504c-c06e-485c-8f67-a5d3dbfcfc1c}, !- Handle
  Apply Exterior Lighting Power,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Lights:Definition,
  {d2ab5d5f-e393-4f02-b6e0-01bdd5204df9}, !- Handle
  90.1-2007 - Office - Conference Lights Definition - Meeting Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.413203270847,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {ec31c326-0a05-4830-ac35-ca2b546144eb}, !- Handle
  90.1-2007 - Office - Conference Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.979188625034,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {8416ba85-82dc-4284-8f6d-e1ac5a84bb62}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition - MechRoom Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.045142979173,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {3b99b760-cf00-4065-80a9-b3d854595169}, !- Handle
  90.1-2007 - Office - Restroom Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729201,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {b2cd6935-ef34-4b21-8dfc-1faee7eee0bd}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition - ElecRoom Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169,                          !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1c24891a-0254-4247-b7cc-fa2f114dcffa}, !- Handle
  90.1-2007 - Office - IT_Room Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.718767437527,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {841c8a71-4070-4b6d-998a-bfc10d596170}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Lights Definition - Pool Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.812511625018,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {b15fdf60-1735-49a0-902d-93aa794fb024}, !- Handle
  90.1-2007 - Office - BreakRoom Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.072932812525,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {b8feaac0-f0f4-4555-8ea2-4c2383f068d2}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights Definition - ReducedOffice Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406541694,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {a20540d2-6e9d-4d7b-9109-95e913f5665a}, !- Handle
  90.1-2007 - Office - Stair Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.520842375014,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d20ea931-d0ba-4a62-a780-b9e0971ba68f}, !- Handle
  90.1-2007 - Office - Corridor Lights Definition - Vestibule Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.520842375014,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d0a74630-8452-419d-9209-f5e4edac2363}, !- Handle
  90.1-2007 - Office - IT_Room Lights Definition - ServerRoom Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.211819979189,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {fa2bf8be-7974-49ee-bef4-88d32647d3a0}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition - Lobby Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.520842375014,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2cf9eab8-7c1a-4171-9e20-fc573b2731bf}, !- Handle
  90.1-2007 - CU - Dining Lights Definition - Proposed, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.013894916676,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:LifeCycleCost,
  {61ee2623-f5c7-4dcf-b44a-3d15672ac863}, !- Handle
  Reduce LPD by Space Type,               !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Lights:Definition,
  {3c5a5cb9-6641-498f-a9e8-8320e2691d81}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - OpenOffice - AHU-2-03 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.3937627875198,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {ab579265-4934-4e3c-886a-f2639a1fc9a7}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Laundry - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4250108500168,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {e7c9cf7d-5a24-47d5-aefd-5e8a2b2c4286}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Storage - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6500093000144,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {a447eec3-73e7-48d2-b867-6d2ef14cb05d}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Lobby - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {30405e24-95ee-432a-8771-0a95851c3929}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Restroom - Concourse Level Lounge 300 RRW305 RRM306 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9781449562809,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {5fe8257a-6405-4188-8d58-05d3896b04c6}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ClosedOffice - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.3937627875198,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {e4b43570-2268-412c-bac6-c18da4fc2749}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Lobby - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2278ab91-cc47-4b1c-91b5-7fca56855de5}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Restroom - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9781449562809,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {8c44c075-6dd2-400f-80d0-7887f328d748}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Storage - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6500093000144,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {cd9b1adb-517b-4eaf-88c2-095f257482db}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - NoVentilation AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {09899a86-a88d-4df8-a303-78f4d7e32332}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR620 623 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d30db549-da0c-4afb-8df7-f860a7538e0a}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ReducedOffice - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.9437658875246,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {30b8b437-1a5a-439c-b1e7-d792fd690735}, !- Handle
  90.1-2007 - NE_Ops - RedOff - ClosedOffice - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.3937627875198,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {4bed5077-8a0c-4bec-87e7-b853cd8bdee4}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Restroom - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9781449562809,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {07f46400-19db-4d0c-b681-f240347cdc96}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Corridor - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d8890b32-e7e9-4da8-84fb-9d0c448bd6a2}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerOther - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.4906379812701,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {40733e35-b6f2-4f0a-938e-4c27070e476b}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR630 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1e514182-d175-411a-95d2-98653598f9be}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - AHU-2-03 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {c7686b8b-e912-4da0-bc4b-bcc8ce3296a6}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Lobby - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {42bf52e3-5151-4bf6-8c0a-476779170537}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Storage - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6500093000144,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {fcfbef1a-758b-4dac-b582-768516848a13}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Corridor - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2ae547d3-63c2-4489-b81a-48d7d74ac627}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Corridor - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6f30d44c-71ce-4251-a354-13f1a2f9fc17}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR601 600C AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {43e30cdc-32b2-4853-bc06-f70d9b934701}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Laundry - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4250108500168,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2ad07146-25ee-4a53-a525-91edcd2819be}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Dining - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.7125054250084,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {1ea11d69-5591-454c-b429-97f9ddd3d19c}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ReducedOffice - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.9437658875246,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {c7ab48fc-241f-4d62-9e30-b1c4f0362475}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerPlayer - AHU-2-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.9093868187683,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2bc8327f-5492-46a9-9fe3-6d981f328cdb}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Corridor - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {af5963ca-ab63-4f04-abea-1cc652258116}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - ClosedOffice - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.3937627875198,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {2bb0751d-fefc-4078-b14d-874bb0735363}, !- Handle
  90.1-2007 - NE_Ops - UnoccOffFlr3 - Restroom - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9781449562809,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {c9a3a61f-6cc1-4135-85bf-bfdc0cd34014}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Corridor - Concourse Level Lounge 300 RRW305 RRM306 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {26d79543-e30f-4d21-945d-4b50106ffe55}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - LockerOther - AHU-1-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.4906379812701,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {3687ce37-d3f4-4206-9778-316023859c88}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Training - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.1656333312629,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {40d93a8d-1e20-4cd1-b53d-e34035da7389}, !- Handle
  90.1-2007 - NE_Ops - RedOff - Storage - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6500093000144,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {6b9a79b2-df93-42dc-938c-21d6a6d69b51}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Lobby - Rooftop Terrace Level Lobby CR631 632 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.0687581375126,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {f4373b69-4fa1-45f2-b850-b352348dc579}, !- Handle
  90.1-2007 - NE_Ops - FullOffOther - Kitchen - AHU-3-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.625023250036,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d942b714-580f-48e9-8035-3430ffe5a7b8}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Storage - NoVentilation AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.6500093000144,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {865040fa-1fb8-4bee-8098-77926c09cd81}, !- Handle
  90.1-2007 - NE_Ops - FullOffFlr1 - Weight - AHU-2-02 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.5218860437671,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {0a2274d0-bd73-4a77-a2be-636574d67e46}, !- Handle
  90.1-2007 - NE_Ops - RedOff - CoachesOffice - AHU-6-01 AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.6187612375174,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {c6a6f7de-ab10-4831-a067-c41edcd1f553}, !- Handle
  90.1-2007 - NE_Ops - AlwaysOn - Restroom - NoVentilation AppG ALC Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.9781449562809,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:LifeCycleCost,
  {e3193906-84ef-4259-9590-1b08d936ba03}, !- Handle
  Apply Appendix G Automatic Lighting Control Reductions, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {27a3df3e-3afb-41bf-bf80-787daf28ae31}, !- Handle
  Replace Roof Constructions,             !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {90153bf0-29b3-4518-824a-d8b95d19d5fd}, !- Handle
  Replace Wall Constructions,             !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {4dba03ac-2209-4835-88a9-e786c2937cef}, !- Handle
  Replace Glazing Constructions,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {11a8eab4-95e8-449e-8145-6d80e18eccec}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {2f4d3cfd-eca2-43a8-8cd1-926f1fa7f1b3}, !- Handle
  Default Medium Office Hot Water Schedule 1, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  {33dce9d5-29f9-416f-81c6-ef560370a132}, !- Default Day Schedule Name
  {50ead467-83cf-497a-aa75-a0b1596de738}, !- Summer Design Day Schedule Name
  {367c06a6-9bf2-479f-ba49-6937aa8e94d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33dce9d5-29f9-416f-81c6-ef560370a132}, !- Handle
  Default Medium Office Hot Water Schedule 1 Weekday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {cd0804b4-b5e9-4720-acf2-d3876afec596}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {367c06a6-9bf2-479f-ba49-6937aa8e94d0}, !- Handle
  Default Medium Office Hot Water Schedule 1 Winter Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f4ff457-6906-48c6-a5c3-e9bba469f839}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50ead467-83cf-497a-aa75-a0b1596de738}, !- Handle
  Default Medium Office Hot Water Schedule 1 Summer Design Day, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {26150332-1212-411d-993a-ad8d4633bacd}, !- Handle
  Default Medium Office Hot Water Schedule 1 Saturday Rule, !- Name
  {2f4d3cfd-eca2-43a8-8cd1-926f1fa7f1b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bde8a80c-e199-463f-8aa1-44b536e8e04b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bde8a80c-e199-463f-8aa1-44b536e8e04b}, !- Handle
  Default Medium Office Hot Water Schedule 1 Saturday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {cfe67e57-a32f-4131-81bd-35ac46b1ec12}, !- Handle
  Default Medium Office Hot Water Schedule 1 Sunday Rule, !- Name
  {2f4d3cfd-eca2-43a8-8cd1-926f1fa7f1b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {950f9ea2-e9cf-4570-8035-eb9231a7c4dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {950f9ea2-e9cf-4570-8035-eb9231a7c4dd}, !- Handle
  Default Medium Office Hot Water Schedule 1 Sunday, !- Name
  {05a9260f-6582-4572-9cf5-b2d831543f3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {bb688cd0-ef70-4280-8f80-fe8869d04de4}, !- Handle
  NE_Ops Proposed Faucet DHW Load Hot Water Target Temperature Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {27957e9d-4790-4fb1-a127-ae7d52744c79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27957e9d-4790-4fb1-a127-ae7d52744c79}, !- Handle
  NE_Ops Proposed Faucet DHW Load Hot Water Target Temperature Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40.5555555555556;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {73c23be1-5f33-477c-92d4-70a147398e19}, !- Handle
  NE_Ops Proposed Faucet DHW Load Water Use Equipment Definition, !- Name
  DHW,                                    !- End-Use Subcategory
  2.77832602453831e-005,                  !- Peak Flow Rate {m3/s}
  {bb688cd0-ef70-4280-8f80-fe8869d04de4}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {19cb0612-ba8a-4781-836a-992e35b4027b}, !- Handle
  NE_Ops Proposed Faucet DHW Load Water Use Equipment, !- Name
  {73c23be1-5f33-477c-92d4-70a147398e19}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2f4d3cfd-eca2-43a8-8cd1-926f1fa7f1b3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {53cd495d-d31f-46f7-9a85-72d6defb08e4}, !- Handle
  NE_Ops Proposed Faucet DHW Load Water Use Connections, !- Name
  {7c8c8c55-aa08-4f18-a537-9c12b897485a}, !- Inlet Node Name
  {ce75a223-870f-4477-a5a3-a6279020fd1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19cb0612-ba8a-4781-836a-992e35b4027b}; !- Water Use Equipment Name 1

OS:Node,
  {9a01e1f6-09b8-41cb-a40c-c16c6a527965}, !- Handle
  Node 214,                               !- Name
  {0cf92174-1cf6-45b7-aee9-ec9ad4877b99}, !- Inlet Port
  {7c8c8c55-aa08-4f18-a537-9c12b897485a}; !- Outlet Port

OS:Connection,
  {0cf92174-1cf6-45b7-aee9-ec9ad4877b99}, !- Handle
  {16a5f3d1-a092-4bdb-ae10-45ac650a459f}, !- Name
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Source Object
  4,                                      !- Outlet Port
  {9a01e1f6-09b8-41cb-a40c-c16c6a527965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb37fe99-fcb0-4a6a-b405-d3f80187ad17}, !- Handle
  Node 215,                               !- Name
  {ce75a223-870f-4477-a5a3-a6279020fd1f}, !- Inlet Port
  {485d0cfd-ddf6-4af1-baff-fa052244f8ce}; !- Outlet Port

OS:Connection,
  {7c8c8c55-aa08-4f18-a537-9c12b897485a}, !- Handle
  {38d54eb2-95a0-40eb-8a30-288302da9ff7}, !- Name
  {9a01e1f6-09b8-41cb-a40c-c16c6a527965}, !- Source Object
  3,                                      !- Outlet Port
  {53cd495d-d31f-46f7-9a85-72d6defb08e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce75a223-870f-4477-a5a3-a6279020fd1f}, !- Handle
  {1689398d-421a-4d6c-858e-7d113135de77}, !- Name
  {53cd495d-d31f-46f7-9a85-72d6defb08e4}, !- Source Object
  3,                                      !- Outlet Port
  {fb37fe99-fcb0-4a6a-b405-d3f80187ad17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485d0cfd-ddf6-4af1-baff-fa052244f8ce}, !- Handle
  {f47f932d-3b5e-43fe-9e5d-576f1d7d7ed1}, !- Name
  {fb37fe99-fcb0-4a6a-b405-d3f80187ad17}, !- Source Object
  3,                                      !- Outlet Port
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a654b641-da16-429e-9365-23b4e48cd103}, !- Handle
  NE_Ops Proposed Shower DHW Load Hot Water Target Temperature Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {4d80c42d-6283-4c26-a7e5-b42f91e6e623}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d80c42d-6283-4c26-a7e5-b42f91e6e623}, !- Handle
  NE_Ops Proposed Shower DHW Load Hot Water Target Temperature Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333333;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {4a47788f-c759-4aef-b605-0edd273c5091}, !- Handle
  NE_Ops Proposed Shower DHW Load Water Use Equipment Definition, !- Name
  DHW,                                    !- End-Use Subcategory
  9.71502035958153e-005,                  !- Peak Flow Rate {m3/s}
  {a654b641-da16-429e-9365-23b4e48cd103}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b1369733-a6f3-4f37-b918-779df1e0c922}, !- Handle
  NE_Ops Proposed Shower DHW Load Water Use Equipment, !- Name
  {4a47788f-c759-4aef-b605-0edd273c5091}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b1e0c154-2102-4397-b7d9-8bbbc2f20ec5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e606775d-a244-4193-bcac-2c98af125700}, !- Handle
  NE_Ops Proposed Shower DHW Load Water Use Connections, !- Name
  {0c511e16-e2a5-48a1-955c-b90d24c50f11}, !- Inlet Node Name
  {b712ab7a-e562-4781-a1bb-62e182579fb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1369733-a6f3-4f37-b918-779df1e0c922}; !- Water Use Equipment Name 1

OS:Node,
  {2b9adea5-bc61-477e-9b8a-83bfbe48df59}, !- Handle
  Node 216,                               !- Name
  {32f54d1c-84b7-4932-b711-825b91037a85}, !- Inlet Port
  {0c511e16-e2a5-48a1-955c-b90d24c50f11}; !- Outlet Port

OS:Connection,
  {32f54d1c-84b7-4932-b711-825b91037a85}, !- Handle
  {c714ba38-2177-4855-be90-08a296bbde2c}, !- Name
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Source Object
  5,                                      !- Outlet Port
  {2b9adea5-bc61-477e-9b8a-83bfbe48df59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29019b54-9253-4381-9e6f-132aee18211a}, !- Handle
  Node 217,                               !- Name
  {b712ab7a-e562-4781-a1bb-62e182579fb8}, !- Inlet Port
  {e2cb07a6-8886-473f-ab77-5853660e0643}; !- Outlet Port

OS:Connection,
  {0c511e16-e2a5-48a1-955c-b90d24c50f11}, !- Handle
  {ee9b34c4-8d56-4431-b655-d63fd763f486}, !- Name
  {2b9adea5-bc61-477e-9b8a-83bfbe48df59}, !- Source Object
  3,                                      !- Outlet Port
  {e606775d-a244-4193-bcac-2c98af125700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b712ab7a-e562-4781-a1bb-62e182579fb8}, !- Handle
  {37ad6dd9-547a-42d1-b02d-a6dbe52c8a63}, !- Name
  {e606775d-a244-4193-bcac-2c98af125700}, !- Source Object
  3,                                      !- Outlet Port
  {29019b54-9253-4381-9e6f-132aee18211a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cb07a6-8886-473f-ab77-5853660e0643}, !- Handle
  {f277076e-5c49-4588-93dd-1774374d3f6a}, !- Name
  {29019b54-9253-4381-9e6f-132aee18211a}, !- Source Object
  3,                                      !- Outlet Port
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {334aa1b4-cc08-4bb3-bfe0-3b5d5d4fee08}, !- Handle
  NE_Ops Laundry DHW Load Hot Water Target Temperature Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {cbed9c0e-b188-4e30-80b7-0541f1f77f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbed9c0e-b188-4e30-80b7-0541f1f77f05}, !- Handle
  NE_Ops Laundry DHW Load Hot Water Target Temperature Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {0ced36e9-11ac-442c-b247-037219ffa464}, !- Handle
  NE_Ops Laundry DHW Load Water Use Equipment Definition, !- Name
  DHW,                                    !- End-Use Subcategory
  0.0001183125,                           !- Peak Flow Rate {m3/s}
  {334aa1b4-cc08-4bb3-bfe0-3b5d5d4fee08}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {817153cc-cd30-4b35-afc2-7d4eaa892de8}, !- Handle
  NE_Ops Laundry DHW Load Water Use Equipment, !- Name
  {0ced36e9-11ac-442c-b247-037219ffa464}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {84b73561-c9b1-4d8b-aeef-dbb8034d2d89}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f77df7be-1d39-43b4-9f10-6f3895b51772}, !- Handle
  NE_Ops Laundry DHW Load Water Use Connections, !- Name
  {cbc5c432-44a9-4e82-aec5-5b363d9736c7}, !- Inlet Node Name
  {8e13ab62-f00f-4497-ba18-5f16b4a35a9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {817153cc-cd30-4b35-afc2-7d4eaa892de8}; !- Water Use Equipment Name 1

OS:Node,
  {830cdf70-e81d-4a3b-b829-632a53b93533}, !- Handle
  Node 218,                               !- Name
  {08cdc38a-18ee-468a-97ac-31268a92b1c2}, !- Inlet Port
  {cbc5c432-44a9-4e82-aec5-5b363d9736c7}; !- Outlet Port

OS:Connection,
  {08cdc38a-18ee-468a-97ac-31268a92b1c2}, !- Handle
  {f5cd3f5f-c006-4fa3-9a60-bfaf198fa280}, !- Name
  {d1cfec6c-577a-4cda-81f2-f1ba651a2859}, !- Source Object
  6,                                      !- Outlet Port
  {830cdf70-e81d-4a3b-b829-632a53b93533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {140b7b0e-1433-4eb1-aa24-e781e5f25eb7}, !- Handle
  Node 219,                               !- Name
  {8e13ab62-f00f-4497-ba18-5f16b4a35a9f}, !- Inlet Port
  {b7130f92-cfd9-4ab5-898b-68bfc0102f97}; !- Outlet Port

OS:Connection,
  {cbc5c432-44a9-4e82-aec5-5b363d9736c7}, !- Handle
  {37513d0b-b2e3-4547-b9e6-58f149890be7}, !- Name
  {830cdf70-e81d-4a3b-b829-632a53b93533}, !- Source Object
  3,                                      !- Outlet Port
  {f77df7be-1d39-43b4-9f10-6f3895b51772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e13ab62-f00f-4497-ba18-5f16b4a35a9f}, !- Handle
  {03375083-4c46-40c5-8e1e-29b7834859b1}, !- Name
  {f77df7be-1d39-43b4-9f10-6f3895b51772}, !- Source Object
  3,                                      !- Outlet Port
  {140b7b0e-1433-4eb1-aa24-e781e5f25eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7130f92-cfd9-4ab5-898b-68bfc0102f97}, !- Handle
  {901f7487-75c9-4621-9405-d9a08116cc9b}, !- Name
  {140b7b0e-1433-4eb1-aa24-e781e5f25eb7}, !- Source Object
  3,                                      !- Outlet Port
  {11b1a94b-0d9e-42b9-92cb-36b9651db9ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {39f09c52-a1e6-4d16-af4f-11c2baf2789a}, !- Handle
  NE_Ops Snowmelt Load Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {aad59134-fdc1-452f-817f-ccf85b274752}, !- Default Day Schedule Name
  {362af8d2-573a-42ce-abb6-39aac86052aa}, !- Summer Design Day Schedule Name
  {ba16b270-81e7-4609-b345-88d1e63de2db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aad59134-fdc1-452f-817f-ccf85b274752}, !- Handle
  NE_Ops Snowmelt Load Schedule Weekdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb6f7840-cd08-4132-a2ea-1b6852af7070}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba16b270-81e7-4609-b345-88d1e63de2db}, !- Handle
  NE_Ops Snowmelt Load Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  411472;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c65b1053-8a64-4692-b9af-8f3dfbe1f7dd}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {362af8d2-573a-42ce-abb6-39aac86052aa}, !- Handle
  NE_Ops Snowmelt Load Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {971d073f-4177-4627-9b59-6fb7ddec474e}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterMondays Rule, !- Name
  {39f09c52-a1e6-4d16-af4f-11c2baf2789a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee585bf6-667a-41a1-8f3b-3c553b45a72c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee585bf6-667a-41a1-8f3b-3c553b45a72c}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterMondays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  411472,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a62c1ae6-bb33-4b62-8401-391236cbf2d5}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterThursdays Rule, !- Name
  {39f09c52-a1e6-4d16-af4f-11c2baf2789a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c11760db-ac17-4788-9c31-7f3a9272f47d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c11760db-ac17-4788-9c31-7f3a9272f47d}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterThursdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  411472;                                 !- Value Until Time 2

OS:Schedule:Rule,
  {c59a5293-cd4f-4e0c-a571-e60669c5e118}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterSaturdays Rule, !- Name
  {39f09c52-a1e6-4d16-af4f-11c2baf2789a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {601b6ec7-dab4-4ec9-8a93-73e4462108fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {601b6ec7-dab4-4ec9-8a93-73e4462108fd}, !- Handle
  NE_Ops Snowmelt Load Schedule WinterSaturdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  411472,                                 !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  411472;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {951e7b54-8e51-445b-a3ce-463acc40a3bf}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {b7496ee1-9a25-415a-ac64-1ef4322333d7}, !- Default Day Schedule Name
  {830fb98b-4d2a-4fc4-ba08-02eec46f2e7b}, !- Summer Design Day Schedule Name
  {0c3f2020-f294-415d-a0c2-7a135268a0ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7496ee1-9a25-415a-ac64-1ef4322333d7}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule Weekdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78e4fbcf-4aee-42cf-8f6b-e812f09becf4}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c3f2020-f294-415d-a0c2-7a135268a0ad}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e293c625-37e2-4db7-825d-32d5043cd27a}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {830fb98b-4d2a-4fc4-ba08-02eec46f2e7b}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8a72036-85a2-4e37-93d0-39a166ab963a}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterMondays Rule, !- Name
  {951e7b54-8e51-445b-a3ce-463acc40a3bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae3ed289-a02f-4566-9f60-aa581e907984}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae3ed289-a02f-4566-9f60-aa581e907984}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterMondays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf5e696f-1607-4d77-a8b2-8ac67e3b683c}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterThursdays Rule, !- Name
  {951e7b54-8e51-445b-a3ce-463acc40a3bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac1c22e6-1250-40cc-9696-91a1f9094480}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac1c22e6-1250-40cc-9696-91a1f9094480}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterThursdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {830b630a-a1fc-4641-a65d-7723136aabac}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterSaturdays Rule, !- Name
  {951e7b54-8e51-445b-a3ce-463acc40a3bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87e348ed-b05a-423a-a840-6705d79e6aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87e348ed-b05a-423a-a840-6705d79e6aeb}, !- Handle
  NE_Ops Snowmelt Flow Fraction Schedule WinterSaturdays, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

