
OS:Version,
  {31aeb4e8-a633-4f30-9a18-d3f612302f01}, !- Handle
  1.11.2;                                 !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Default Day Schedule Name
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Summer Design Day Schedule Name
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {868baa5f-da01-445a-994f-6c6787547ea5}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {0641d0ff-4231-421a-9389-7b82524a19ba}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Default Day Schedule Name
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Summer Design Day Schedule Name
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {68812eb9-619d-47e2-bd4b-4e3b8987011c}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0b596ac5-df32-47fa-8cdd-b434dd223a94}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Large Office HtgSetp,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f80fc661-2858-4988-ada5-e6c492332983}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Large Office ClgSetp,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {ccb2ba27-b2d6-4f5f-b02b-091c4def877f}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Handle
  Small Office HtgSetp,                   ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Default Day Schedule Name
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Summer Design Day Schedule Name
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {59307f1f-95bc-49ae-b50e-42836a04e0cc}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {9847a62b-fb76-4ab8-9344-f3f532928c11}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Default Day Schedule Name
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Summer Design Day Schedule Name
  {2103cebf-d42f-4cd2-b503-7600479676a2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2103cebf-d42f-4cd2-b503-7600479676a2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {40345165-334a-485e-87cf-103e70023132}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0972da99-d044-41cb-8d26-0439235fb34a}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {29e85813-e082-484e-9498-1a4d8fea56d6}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999929651036,                      !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095000064,                           !- Thickness {m}
  0.159999929651036,                      !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.001499997,                            !- Thickness {m}
  45.0060000340363,                       !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {7ee3de1e-3acb-46f8-b326-e0d110afc067}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {b7d78015-fd6e-4e8b-acae-b36a383cc839}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {9d570abd-7161-4acd-b0f8-f5cc5ae6469a}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Handle
  Exterior Door,                          !- Name
  {86548314-8b11-4d64-92e9-1d273781321f}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:StandardsInformation:Construction,
  {8360869b-2b70-474f-bade-2c09b27cfba6}, !- Handle
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {cad7c527-8a45-4046-8bf0-17cbfd392d59}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {25062cfa-6bd6-430b-9904-0ac9e4813ccf}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {2a6ca43b-dbe2-45bc-8629-f564966c2345}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Facility,
  {07356f9e-20c5-41d3-94a0-75eb2aa226c4}; !- Handle

OS:Rendering:Color,
  {47ee5058-e479-436c-9670-14c945469fb3}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a6ca43b-dbe2-45bc-8629-f564966c2345}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cad7c527-8a45-4046-8bf0-17cbfd392d59}, !- Handle
  Rendering Color 35,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25062cfa-6bd6-430b-9904-0ac9e4813ccf}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86548314-8b11-4d64-92e9-1d273781321f}, !- Handle
  Rendering Color 37,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd0d993e-36ec-48c0-b0ab-4ee978b9f6c4}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8685e512-9020-4aaa-8db4-bdc0c2568cbc}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8ce8b9c-ea45-4ddd-8b5d-a3fe4f521876}, !- Handle
  Rendering Color 40,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d570abd-7161-4acd-b0f8-f5cc5ae6469a}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad9e4068-d5db-4b51-935f-ad2832c778a9}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7d78015-fd6e-4e8b-acae-b36a383cc839}, !- Handle
  Rendering Color 43,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a47aa762-5704-4d71-a56a-c250e4a5c08c}, !- Handle
  Rendering Color 44,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ee3de1e-3acb-46f8-b326-e0d110afc067}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ab71052-fe95-4d5a-92fa-603018292b1f}, !- Handle
  Rendering Color 46,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3f59aff-c1ad-47fe-8362-5c1c31ebf962}, !- Handle
  Rendering Color 47,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1503d660-9430-48b5-a3ed-a1b4d8dd4167}, !- Handle
  Rendering Color 48,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {524fb723-01c7-4187-b02e-e0524dfe8d5e}, !- Handle
  Rendering Color 49,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0ac1661-2a83-49b7-9192-45fcb4b8f141}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29e85813-e082-484e-9498-1a4d8fea56d6}, !- Handle
  Rendering Color 51,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb743fe5-93d4-4b47-bcca-4312fe94078b}, !- Handle
  Rendering Color 52,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ea32feb-5c59-451a-ba13-6dd6ac6452dd}, !- Handle
  Rendering Color 53,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4527b4f0-899c-4596-b422-28f3cd27e9ef}, !- Handle
  Rendering Color 54,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7e6a2c8-1faf-419c-89c4-54a191453b1c}, !- Handle
  Rendering Color 55,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e03372ab-7198-4be3-8d72-6be985d52f8c}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54ebbe28-5233-4801-94a9-4a6774cd454a}, !- Handle
  Rendering Color 57,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb9f1be6-2b4b-427e-9cc8-1e22759acef3}, !- Handle
  Rendering Color 58,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}, !- Handle
  90.1-2007 - MidriseApartment - Apartment, !- Name
  ,                                       !- Default Construction Set Name
  {4c989420-d5a8-4fb6-a562-2071831507cb}, !- Default Schedule Set Name
  {2c933fe3-63cd-410e-bfae-147a0e0beacc}, !- Group Rendering Name
  {98e4c539-e57e-4f2c-ac07-9599fd618367}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {2c933fe3-63cd-410e-bfae-147a0e0beacc}, !- Handle
  Rendering Color 59,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4c989420-d5a8-4fb6-a562-2071831507cb}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9b6c5e1b-284f-4620-959a-bc32449e8fd4}, !- Number of People Schedule Name
  {2be8e4fa-aa18-4bc1-85a2-fb9f56faaa63}, !- People Activity Level Schedule Name
  {c2b55db7-4809-4539-8dcf-0a842a5aef3f}, !- Lighting Schedule Name
  {5f0557cd-b8d7-48ea-b31c-7b71636f4c25}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {840d84fb-dcd8-4eac-839c-903076266afa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {43ce06a6-df94-46c9-9af7-3faab28d92c3}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.22049655210421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b0f5b5b-9e10-476b-bbc9-117134734080}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Lights, !- Name
  {43ce06a6-df94-46c9-9af7-3faab28d92c3}, !- Lights Definition Name
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c2b55db7-4809-4539-8dcf-0a842a5aef3f}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {7d6e8b24-7a5a-41b8-9379-82792f83a244}, ! Default Day Schedule Name
  {83d03519-01bb-40c1-a21b-695fd1005d0f}, ! Summer Design Day Schedule Name
  {25415004-2dce-4dcb-8c64-fa65806b55f5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d6e8b24-7a5a-41b8-9379-82792f83a244}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {83d03519-01bb-40c1-a21b-695fd1005d0f}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {25415004-2dce-4dcb-8c64-fa65806b55f5}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:People:Definition,
  {035d2af3-cf72-4297-b8e1-47ad29bcb8f9}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de787dd4-6ab5-41ca-b9e0-c49cd12acef5}, !- Handle
  90.1-2007 - MidriseApartment - Apartment People, !- Name
  {035d2af3-cf72-4297-b8e1-47ad29bcb8f9}, !- People Definition Name
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9b6c5e1b-284f-4620-959a-bc32449e8fd4}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {ecfeab6e-eb09-42f0-9cca-1b9a77d9dc60}, ! Default Day Schedule Name
  {b6a6e7dc-50e3-479b-b437-07325240321c}, ! Summer Design Day Schedule Name
  {924cd8f8-1998-4551-b818-f3f4171e7219}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecfeab6e-eb09-42f0-9cca-1b9a77d9dc60}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {b6a6e7dc-50e3-479b-b437-07325240321c}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {924cd8f8-1998-4551-b818-f3f4171e7219}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {2be8e4fa-aa18-4bc1-85a2-fb9f56faaa63}, ! Handle
  MidriseApartment Activity,              ! Name
  {cedbc8f2-67b2-4463-933c-33876d91779c}, ! Schedule Type Limits Name
  {9235f000-33f0-4267-b8cd-0b0469e5d9fc}, ! Default Day Schedule Name
  {adde51c3-7e24-4b3e-8204-b32c82091fd3}, ! Summer Design Day Schedule Name
  {2946b1de-1784-46f9-84b3-28c03f07a460}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cedbc8f2-67b2-4463-933c-33876d91779c}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9235f000-33f0-4267-b8cd-0b0469e5d9fc}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {cedbc8f2-67b2-4463-933c-33876d91779c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {adde51c3-7e24-4b3e-8204-b32c82091fd3}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {cedbc8f2-67b2-4463-933c-33876d91779c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2946b1de-1784-46f9-84b3-28c03f07a460}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {cedbc8f2-67b2-4463-933c-33876d91779c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {75b79788-cd1f-4781-8b94-0aa4b475da10}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Infiltration, !- Name
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0002032,                              !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {840d84fb-dcd8-4eac-839c-903076266afa}, ! Handle
  MidriseApartment Infil,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6957e559-6d59-4f33-bd52-5157f3fb7ee7}, ! Default Day Schedule Name
  {89ad41ce-13bc-4316-a2c8-f816eb9b7a68}, ! Summer Design Day Schedule Name
  {cec6678f-63f9-49d9-b576-f75f2da880ce}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6957e559-6d59-4f33-bd52-5157f3fb7ee7}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89ad41ce-13bc-4316-a2c8-f816eb9b7a68}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cec6678f-63f9-49d9-b576-f75f2da880ce}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {c26f7c6b-225b-410c-8402-b54aad076017}, !- Handle
  90.1-2007 - MidriseApartment - Reduce Apartment Appliance Loads by 3% for EnergyStar, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.75875751751504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b81f9d26-57ea-40ba-bb56-c9342800fd05}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Electric Equipment, !- Name
  {c26f7c6b-225b-410c-8402-b54aad076017}, !- Electric Equipment Definition Name
  {81ac0bf7-7d82-49c0-8161-46dbe950fac0}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5f0557cd-b8d7-48ea-b31c-7b71636f4c25}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {21a40d36-34f0-4612-bc24-687afadb5898}, ! Default Day Schedule Name
  {3af8439a-20e5-4d3e-8400-8783b65e4bd2}, ! Summer Design Day Schedule Name
  {73d75d2e-7369-47b7-a67f-db0d8eccf90a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21a40d36-34f0-4612-bc24-687afadb5898}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {3af8439a-20e5-4d3e-8400-8783b65e4bd2}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {73d75d2e-7369-47b7-a67f-db0d8eccf90a}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {414bc220-2b54-45a4-bd87-abd49e0358e2}, !- Handle
  90.1-2007 - MidriseApartment - Apartment Thermostat, !- Name
  {414fee29-5be0-4fd4-b305-4769d04959e9}, !- Heating Setpoint Temperature Schedule Name
  {84c5693c-b2ae-48af-a781-bc9216fa0d57}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {414fee29-5be0-4fd4-b305-4769d04959e9}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {cdf0df41-2ae8-43ff-8f85-43e9321703ee}, ! Schedule Type Limits Name
  {4ffcd1df-83c5-499f-8cd5-eeb0397b0d57}, ! Default Day Schedule Name
  {ddb14dee-76db-470b-b9e6-2c50d4ca20d6}, !- Summer Design Day Schedule Name
  {2961a766-e675-4886-89e4-158bf7ce95af}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cdf0df41-2ae8-43ff-8f85-43e9321703ee}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {4ffcd1df-83c5-499f-8cd5-eeb0397b0d57}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {cdf0df41-2ae8-43ff-8f85-43e9321703ee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {ddb14dee-76db-470b-b9e6-2c50d4ca20d6}, !- Handle
  Schedule Day 5,                         !- Name
  {cdf0df41-2ae8-43ff-8f85-43e9321703ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {2961a766-e675-4886-89e4-158bf7ce95af}, !- Handle
  Schedule Day 4,                         !- Name
  {cdf0df41-2ae8-43ff-8f85-43e9321703ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {84c5693c-b2ae-48af-a781-bc9216fa0d57}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {c0ece0d2-cf76-4fe3-a2bd-099747db2798}, ! Schedule Type Limits Name
  {c3475af8-81ea-4816-961e-b92258293d3a}, ! Default Day Schedule Name
  {ac04c3af-2480-4117-9dbb-8780aa641b6e}, !- Summer Design Day Schedule Name
  {2dac8a2a-7207-47d0-ac0f-e335db82d5b4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c0ece0d2-cf76-4fe3-a2bd-099747db2798}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c3475af8-81ea-4816-961e-b92258293d3a}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {c0ece0d2-cf76-4fe3-a2bd-099747db2798}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {ac04c3af-2480-4117-9dbb-8780aa641b6e}, !- Handle
  Schedule Day 3,                         !- Name
  {c0ece0d2-cf76-4fe3-a2bd-099747db2798}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {2dac8a2a-7207-47d0-ac0f-e335db82d5b4}, !- Handle
  Schedule Day 2,                         !- Name
  {c0ece0d2-cf76-4fe3-a2bd-099747db2798}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:SpaceType,
  {6c501d14-3d0d-4e7f-a7dc-7a15fc71d3a5}, !- Handle
  90.1-2007 - MidriseApartment - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {455d38cc-1963-4aee-99c2-8b7ec4f46c38}, !- Default Schedule Set Name
  {10d49d7c-020d-48df-afb2-f2817557f870}, !- Group Rendering Name
  {5bf28bad-4cf6-47f1-bc0a-08e064e3ffe2}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {10d49d7c-020d-48df-afb2-f2817557f870}, !- Handle
  Rendering Color 60,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {455d38cc-1963-4aee-99c2-8b7ec4f46c38}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {412cc17f-46e9-48f4-9073-e329b05896b6}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {840d84fb-dcd8-4eac-839c-903076266afa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {921701cc-6034-4fc2-94c6-754b4084f7a8}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.13542893752454,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e6a15522-3266-49a8-b1f1-30aeb69d8af7}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Lights, !- Name
  {921701cc-6034-4fc2-94c6-754b4084f7a8}, !- Lights Definition Name
  {6c501d14-3d0d-4e7f-a7dc-7a15fc71d3a5}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {412cc17f-46e9-48f4-9073-e329b05896b6}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {94af99b6-7acf-46f0-a608-610a2efb7cd6}, ! Default Day Schedule Name
  {f0272912-3913-41a1-b403-1b764e217f80}, ! Summer Design Day Schedule Name
  {de3790c6-97c4-4290-b703-689a4ea3bd66}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {94af99b6-7acf-46f0-a608-610a2efb7cd6}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0272912-3913-41a1-b403-1b764e217f80}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {de3790c6-97c4-4290-b703-689a4ea3bd66}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {5bf28bad-4cf6-47f1-bc0a-08e064e3ffe2}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cc243ac9-91dd-4cff-88d9-25b2f9ad0679}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Infiltration, !- Name
  {6c501d14-3d0d-4e7f-a7dc-7a15fc71d3a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {d7d93bcc-e36b-453e-af2c-55e85f96009d}, !- Handle
  90.1-2007 - MidriseApartment - Corridor Thermostat, !- Name
  {3b02a255-6cc5-489c-a52e-d35c408bbbe3}, !- Heating Setpoint Temperature Schedule Name
  {498ed6a0-bdc3-402b-99c2-d431be8f89dd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b02a255-6cc5-489c-a52e-d35c408bbbe3}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {9cb99e2a-3396-4122-94f1-fd9c0f9d246f}, !- Schedule Type Limits Name
  {71704fc3-0fab-4ab8-a960-befbf362ff0b}, !- Default Day Schedule Name
  {4e8f4bd7-83a3-4abd-ae63-7fc4ed8b74d3}, !- Summer Design Day Schedule Name
  {c9ec005a-1c36-40f4-b57c-e927fb26a09f}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9cb99e2a-3396-4122-94f1-fd9c0f9d246f}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {71704fc3-0fab-4ab8-a960-befbf362ff0b}, !- Handle
  Schedule Day 1,                         !- Name
  {9cb99e2a-3396-4122-94f1-fd9c0f9d246f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {4e8f4bd7-83a3-4abd-ae63-7fc4ed8b74d3}, !- Handle
  Schedule Day 8,                         !- Name
  {9cb99e2a-3396-4122-94f1-fd9c0f9d246f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c9ec005a-1c36-40f4-b57c-e927fb26a09f}, !- Handle
  Schedule Day 7,                         !- Name
  {9cb99e2a-3396-4122-94f1-fd9c0f9d246f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {498ed6a0-bdc3-402b-99c2-d431be8f89dd}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {9b7d7730-f458-48ed-90ca-d52ca4d890c5}, !- Schedule Type Limits Name
  {acdcccd7-8b0e-4c5e-a13e-1a585704e68d}, !- Default Day Schedule Name
  {84d157d6-3c17-4e95-bd8f-d90791493653}, !- Summer Design Day Schedule Name
  {48a1ad48-4805-48e2-9a08-c97901412177}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9b7d7730-f458-48ed-90ca-d52ca4d890c5}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {acdcccd7-8b0e-4c5e-a13e-1a585704e68d}, !- Handle
  Schedule Day 6,                         !- Name
  {9b7d7730-f458-48ed-90ca-d52ca4d890c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {84d157d6-3c17-4e95-bd8f-d90791493653}, !- Handle
  Schedule Day 11,                        !- Name
  {9b7d7730-f458-48ed-90ca-d52ca4d890c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {48a1ad48-4805-48e2-9a08-c97901412177}, !- Handle
  Schedule Day 10,                        !- Name
  {9b7d7730-f458-48ed-90ca-d52ca4d890c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Rendering:Color,
  {38481196-f6bc-4c03-8764-7c355d26fc6b}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {be01d983-ae2a-47bd-b60a-d72ccc429250}, !- Handle
  90.1-2007 - MidriseApartment - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8017a199-2c97-4a36-b2e9-7ea117ff5a27}, !- Handle
  90.1-2007 - MidriseApartment - Office Thermostat, !- Name
  {c66218e4-86d6-4290-8be3-9852befc644f}, !- Heating Setpoint Temperature Schedule Name
  {7d477ed0-259b-40d9-9713-39c308ac0623}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c66218e4-86d6-4290-8be3-9852befc644f}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {f1102344-3b5f-4af0-8923-eab63bf32400}, ! Schedule Type Limits Name
  {36f4b47e-80c1-4f3f-8574-85f9265156fa}, ! Default Day Schedule Name
  {7ef42d07-dbdd-4308-a0f2-2f316b169199}, ! Summer Design Day Schedule Name
  {187ad1a5-e52a-48e2-8003-02cee55df045}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f1102344-3b5f-4af0-8923-eab63bf32400}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {36f4b47e-80c1-4f3f-8574-85f9265156fa}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {f1102344-3b5f-4af0-8923-eab63bf32400}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {7ef42d07-dbdd-4308-a0f2-2f316b169199}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {f1102344-3b5f-4af0-8923-eab63bf32400}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {187ad1a5-e52a-48e2-8003-02cee55df045}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {f1102344-3b5f-4af0-8923-eab63bf32400}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {7d477ed0-259b-40d9-9713-39c308ac0623}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {c228456a-6e9e-490f-adfe-9971cc0906b1}, ! Schedule Type Limits Name
  {88e4d3b2-a178-4ceb-8936-d9b7880228e4}, ! Default Day Schedule Name
  {b6eb7507-8a4a-496d-987a-bb9f6e084ace}, ! Summer Design Day Schedule Name
  {90459edf-ae14-4c23-924c-6764dc7d08dc}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c228456a-6e9e-490f-adfe-9971cc0906b1}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88e4d3b2-a178-4ceb-8936-d9b7880228e4}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {c228456a-6e9e-490f-adfe-9971cc0906b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {b6eb7507-8a4a-496d-987a-bb9f6e084ace}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {c228456a-6e9e-490f-adfe-9971cc0906b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {90459edf-ae14-4c23-924c-6764dc7d08dc}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {c228456a-6e9e-490f-adfe-9971cc0906b1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:DefaultConstructionSet,
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Handle
  90.1-2007 - CZ5-6 - MidriseApartment,   !- Name
  {167d3b01-0b55-4dd2-a0d9-a57034472a45}, !- Default Exterior Surface Constructions Name
  {a4da5dbc-2ff8-4f47-a497-2782025ce628}, !- Default Interior Surface Constructions Name
  {9dcb1dfa-b468-4822-a7ed-e8677f3b73e5}, !- Default Ground Contact Surface Constructions Name
  {f93012f6-eed5-48f5-a9e9-1ff2e3631c22}, !- Default Exterior SubSurface Constructions Name
  {432f526e-129a-4bde-8390-ea801e11f20a}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Construction,
  {186931f0-92a3-4617-abe6-a49e0dd1c88f}, !- Handle
  ASHRAE 90.1-2007 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  {40f79e73-13ca-4988-925a-3a97d4d9f35a}, !- Surface Rendering Name
  {493f2434-349b-4bbf-ab06-4fcaeb0b5646}, !- Layer 1
  {c2f94932-b68f-4304-a2ff-8a87012941c7}, !- Layer 2
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {d64c7321-2ea3-4aff-80e2-e32759e0e571}, !- Handle
  {186931f0-92a3-4617-abe6-a49e0dd1c88f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {493f2434-349b-4bbf-ab06-4fcaeb0b5646}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.0100000054,                           !- Thickness {m}
  0.110000014734789,                      !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {c2f94932-b68f-4304-a2ff-8a87012941c7}, !- Handle
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.14382242,                             !- Thickness {m}
  0.0489999829627514,                     !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9c078c6-cc37-4559-8d51-80b0cd68fbcc}, !- Handle
  ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8, !- Name
  {0fe7d585-3193-4a28-b406-934afef5843f}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {f88b4430-84bd-446c-97d8-d79484326537}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {47c4dd32-9030-4675-938c-85f058ebdafd}, !- Handle
  {c9c078c6-cc37-4559-8d51-80b0cd68fbcc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f88b4430-84bd-446c-97d8-d79484326537}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137201,                            !- Thickness {m}
  0.0489999829627514,                     !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {83554b37-ace8-4885-ba2e-09e7f7f76350}, !- Handle
  ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6, !- Name
  {3ce1b4b3-905a-45a3-85f7-796c808f6293}, !- Surface Rendering Name
  {374bddac-4707-4ecf-a29d-8079666e05e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {913bac12-ae49-4cfd-b581-bd081c554f79}, !- Handle
  {83554b37-ace8-4885-ba2e-09e7f7f76350}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {374bddac-4707-4ecf-a29d-8079666e05e1}, !- Handle
  Fixed Window 3.12/0.40/0.31,            !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Rendering:Color,
  {40f79e73-13ca-4988-925a-3a97d4d9f35a}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fe7d585-3193-4a28-b406-934afef5843f}, !- Handle
  Rendering Color 63,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ce1b4b3-905a-45a3-85f7-796c808f6293}, !- Handle
  Rendering Color 64,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:BuildingStory,
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Handle
  B1,                                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {99a43d81-ba62-4d9d-851d-9f95cd2e80f9}; !- Group Rendering Name

OS:Space,
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Handle
  B1 Garage,                              !- Name
  {81749868-2afe-444d-8e14-42d544e3fb8a}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -132.620474283805,                      !- X Origin {m}
  47.4659941182475,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Building Story Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4b1db579-ad98-434f-95fd-0ff6f65fff7c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cef6dff-d4fc-4a82-9983-405473142de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.3380000000311, -15.0623380666873, 0, !- X,Y,Z Vertex 1 {m}
  -27.7876000000312, -15.0623380666874, 0, !- X,Y,Z Vertex 2 {m}
  -27.7876000000312, -24.9683380666874, 0, !- X,Y,Z Vertex 3 {m}
  -37.338000000031, -24.9683380666875, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d14246-3394-44b0-9618-943744a30b48}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.4064593911713, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 27.4064593911713, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e131b962-deb1-4f73-99b3-9c29a2a382d9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4752000000128, 27.4064593911713, 3.048, !- X,Y,Z Vertex 1 {m}
  17.4752000000128, 27.4064593911713, 0,  !- X,Y,Z Vertex 2 {m}
  0, 27.4064593911713, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 27.4064593911713, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d48ed8a-e051-4383-9cf8-e18638fd3e21}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4752000000141, 35.9408593911707, 3.048, !- X,Y,Z Vertex 1 {m}
  17.4752000000141, 35.9408593911707, 0,  !- X,Y,Z Vertex 2 {m}
  17.4752000000128, 27.4064593911713, 0,  !- X,Y,Z Vertex 3 {m}
  17.4752000000128, 27.4064593911713, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60e4d4d-9fe2-4dd3-9c62-e8c73244eae5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.6260000000319, 35.9408593911707, 3.048, !- X,Y,Z Vertex 1 {m}
  55.6260000000319, 35.9408593911707, 0,  !- X,Y,Z Vertex 2 {m}
  17.4752000000141, 35.9408593911707, 0,  !- X,Y,Z Vertex 3 {m}
  17.4752000000141, 35.9408593911707, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7149e341-71b2-45e3-952d-54f2ae33201e}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.6260000000319, -38.1763371588517, 3.048, !- X,Y,Z Vertex 1 {m}
  55.6260000000319, -38.1763371588517, 0, !- X,Y,Z Vertex 2 {m}
  55.6260000000319, 35.9408593911707, 0,  !- X,Y,Z Vertex 3 {m}
  55.6260000000319, 35.9408593911707, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a2fcd5-9a0d-4a14-8c07-903c90802c67}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9524000000366, -38.1763371588517, 3.048, !- X,Y,Z Vertex 1 {m}
  -50.9524000000366, -38.1763371588517, 0, !- X,Y,Z Vertex 2 {m}
  55.6260000000319, -38.1763371588517, 0, !- X,Y,Z Vertex 3 {m}
  55.6260000000319, -38.1763371588517, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d41017-aa46-4857-9124-70f6420257b0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9524000000366, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -50.9524000000366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -50.9524000000366, -38.1763371588517, 0, !- X,Y,Z Vertex 3 {m}
  -50.9524000000366, -38.1763371588517, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd42187-4f04-4aaa-b1a0-8db6698fee7c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -50.9524000000366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.9524000000366, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3cb25b-1181-4d7d-affa-dbbc53ccac89}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30168a6f-b395-481f-868c-d57b45559dd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8084000000247, 15.0874619333123, 3.048, !- X,Y,Z Vertex 1 {m}
  41.8084000000247, 24.5870619333124, 3.048, !- X,Y,Z Vertex 2 {m}
  34.8995999998942, 24.5870619333124, 3.048, !- X,Y,Z Vertex 3 {m}
  34.8995999998942, 15.0874619333123, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Handle
  B1 ST Stairs,                           !- Name
  {d701833e-4b01-4ace-9cea-84fd2b024809}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.633674283818,                      !- X Origin {m}
  22.4976569594139,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Building Story Name
  {5c3cfcb8-e770-4860-9043-28274b282991}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d00038d-6e9e-4d59-a113-892e300064d7}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1114b938-a8d7-4fc3-8b1d-82b68aa0a093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000002144, -1.499438118045e-026, 0, !- X,Y,Z Vertex 1 {m}
  4.29260000000614, -8.8392, 0,           !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -8.8392, 0,     !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -1.50816051880149e-044, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a1f683-ab30-48b1-befc-58b1e1de4bd0}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000002144, -6.56004176644687e-027, 3.048, !- X,Y,Z Vertex 1 {m}
  4.29260000002144, -1.21829347091156e-026, -5.18650345221681e-054, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, -2.81144647133437e-027, 5.18650345221685e-054, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, 2.81144647133437e-027, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24376f18-557e-4014-b746-c19f97074ad0}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000000614, -8.8392, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.29260000000614, -8.8392, 0,           !- X,Y,Z Vertex 2 {m}
  4.29260000002144, -2.2491571770675e-026, 0, !- X,Y,Z Vertex 3 {m}
  4.29260000002144, -1.12457858853375e-026, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982060eb-afef-4b6f-a561-d63a80ae70e3}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, -8.8392, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, -8.8392, 0,     !- X,Y,Z Vertex 2 {m}
  4.29260000000614, -8.8392, 0,           !- X,Y,Z Vertex 3 {m}
  4.29260000000614, -8.8392, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46c66c3-e40e-4621-8291-f8f210c5860c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84711686258183e-030, 4.3736655045243e-043, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84711686258183e-030, -1.50816051880149e-044, 0, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -8.8392, 0,     !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -8.8392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd1a36c-340d-4d3e-b3dc-b6cd5dcdf9ea}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ead4cb74-3402-4af1-984f-46c3748861c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {819d69fd-e2bc-47eb-9e36-a3a419436d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000000614, -8.8392, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.29260000002144, -3.7485952951125e-027, 3.048, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, 4.3736655045243e-043, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -8.8392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Handle
  B1 NT Elevator E,                       !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90.81207428378,                        !- X Origin {m}
  22.3960560515598,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Building Story Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2def8a49-8dcf-4ff1-ba05-051140931037}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c103f73-687c-4899-920f-1485542d6877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04978469955522e-045, 10.5664000000001, 3.61564276712679e-091, !- X,Y,Z Vertex 1 {m}
  -1.04978469955522e-045, 2.08594775026543e-091, -3.61564276712679e-091, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 1.73258740687743e-014, -3.61564276712679e-091, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 10.5664000000001, 3.61564276712678e-091; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd783b9-1491-46d1-967f-10616776c424}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5822750000061, 1.73258740687743e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.5822750000061, 1.73258740687743e-014, 2.20606647581293e-061, !- X,Y,Z Vertex 2 {m}
  -5.24892349777601e-045, -2.56474457505455e-030, -3.54888954804688e-061, !- X,Y,Z Vertex 3 {m}
  -4.19913879822093e-045, -2.56474457505455e-030, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed729f4d-158f-46bc-a633-0baea0c5a0a8}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5822750000061, 10.5664000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.5822750000061, 10.5664000000001, 0, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 1.73258740687743e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b12ff1-d1c6-4727-9051-55648b227371}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5664000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.04978469955522e-045, 10.5664000000001, 7.23128553425357e-091, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 10.5664000000001, 0, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 10.5664000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5ce4b2-9fef-4705-8153-725d81c062db}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67424644844327e-045, -2.56474457505455e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.57467704933283e-045, 3.6504085629645e-091, -1.08469283013804e-090, !- X,Y,Z Vertex 2 {m}
  1.57467704933283e-045, 10.5664000000001, 1.08469283013804e-090, !- X,Y,Z Vertex 3 {m}
  -5.2489234977761e-046, 10.5664000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d24f08-c080-4afa-a61d-1e0b8d7cd553}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {878d8070-950c-46ff-ba64-1c6d8ee80f43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.19913879822088e-045, -2.56474457505455e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 10.5664000000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 10.5664000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 1.73258740687743e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Handle
  B1 ST Elevator,                         !- Name
  {c1cfaac1-da91-43a8-94e0-03193e3be3f2}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.958474283836,                      !- X Origin {m}
  22.49765605156,                         !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Building Story Name
  {2b42e584-4927-47d1-b818-7317f500ad52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6cd8cdf0-47e2-466d-a142-c665efd5939e}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 9.90600000000015, -4.08986394780884e-090, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 6.93034962750971e-014, -2.14851691557432e-060, !- X,Y,Z Vertex 2 {m}
  -7.44453702897777e-044, 1.02589783002182e-029, -2.14851691557434e-060, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, 9.90600000000018, 1.79698631720468e-075; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b1cd67-0d79-430a-91f7-5a2b5fcec73f}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, 9.90600000000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-014, 9.90600000000018, 2.14084364087584e-059, !- X,Y,Z Vertex 2 {m}
  7.60874223932845e-030, 1.02589783002182e-029, -1.34282307223396e-059, !- X,Y,Z Vertex 3 {m}
  1.03444697860534e-029, 6.03092337375961e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1699fee-e628-40be-b840-35f5b109e110}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 9.90600000000015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 9.90600000000015, 0,  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-014, 9.90600000000018, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, 9.90600000000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c31e8d-c37e-49e3-8480-c0f58f289884}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 6.93034962750971e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 6.93034962750971e-014, -2.14851691557433e-060, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 9.90600000000015, 0,  !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 9.90600000000015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009b66f0-25e1-4864-bd3c-bbef304e8921}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.03444697860534e-029, 1.02589783002183e-029, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.44453702897785e-044, 1.02589783002182e-029, -7.67327469847939e-061, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 6.93034962750971e-014, -6.13861975878381e-061, !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 6.93034962750971e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd0d503-24b8-4d56-848e-c6d23af62074}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fd07c88-6b10-4aa4-a71b-704e0024fa7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 7.105427357601e-014, 3.048, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 9.90600000000015, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-014, 9.90600000000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Handle
  B1 NT Elevator W,                       !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -97.7208742839108,                      !- X Origin {m}
  62.5534560515598,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {fa7e57b6-65ce-46e1-bfc2-2501054ee0de}, !- Building Story Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e7a63f58-3a5a-4c38-ba30-8b279e078713}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf474c4-85cb-4196-bdfc-a9c56b4e5d91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 1 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 9.49960000000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bb3e2f-1e5e-45f6-88c0-be685830ae04}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 9.49960000000009, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -1.40331513514149e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00cfd94a-01a9-4d46-84df-0cd57d5e6ca6}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, 9.49960000000009, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 9.49960000000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12fd2f9e-d9fa-46c6-9b6a-aa62e245bd59}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, -2.31011654250324e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 3 {m}
  6.90880000013051, 9.49960000000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50756dd-db5f-4acc-85d4-a74c428e0354}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84711686258183e-030, -1.28637220718874e-044, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.90880000013051, -2.31011654250324e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f09c22-0b6f-42dd-abea-e139ddb18a3f}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c677126-37e6-45c9-a3ae-a7548dfa39f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b48cb0-532d-4951-a223-ee836f3ca38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, -2.31011654250324e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, 9.49960000000009, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 9.49960000000009, 3.048, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -1.40331513514149e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {99a43d81-ba62-4d9d-851d-9f95cd2e80f9}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Space,
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Handle
  B2 NT Elevator W,                       !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -97.7208742839108,                      !- X Origin {m}
  62.5534560515598,                       !- Y Origin {m}
  -6.096,                                 !- Z Origin {m}
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Building Story Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b70a3067-f440-4099-8616-91fd689f23d0}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, 9.49960000000009, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 9.49960000000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d48d2d-f271-49bc-b385-26cded3cb1cb}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 9.49960000000009, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -1.40331513514149e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a12f339-4f33-4e22-be68-0d8e830ed69d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 1 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 9.49960000000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca1f75d-3bb4-4475-9284-3a1b9e5ed277}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84711686258183e-030, -1.28637220718874e-044, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84711686258183e-030, -1.28637220718874e-044, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.90880000013051, -2.31011654250324e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b536aea-e74b-4687-b0db-f35190a317ec}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, -2.31011654250324e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013051, 9.49960000000009, 0,  !- X,Y,Z Vertex 3 {m}
  6.90880000013051, 9.49960000000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf474c4-85cb-4196-bdfc-a9c56b4e5d91}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ec94890-26f0-4142-a127-b7268772762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a63f58-3a5a-4c38-ba30-8b279e078713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013051, -2.31011654250324e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.90880000013051, 9.49960000000009, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 9.49960000000009, 3.048, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -1.40331513514149e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Handle
  B2 ST Stairs,                           !- Name
  {d701833e-4b01-4ace-9cea-84fd2b024809}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.633674283818,                      !- X Origin {m}
  22.4976569594139,                       !- Y Origin {m}
  -6.096,                                 !- Z Origin {m}
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Building Story Name
  {2522d14f-a518-458f-9421-a2356f589578}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {000d9533-bd86-4e60-b8dd-8365a123ad28}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000002144, -1.2495317650375e-026, -1.43873900596243e-060, !- X,Y,Z Vertex 1 {m}
  4.29260000000614, -8.8392, 1.43873900596755e-060, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -8.8392, 1.47710537945476e-060, !- X,Y,Z Vertex 3 {m}
  -1.41060951628e-029, 5.52992190227217e-044, -1.40037263247508e-060; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dccc38-df1c-4e5d-8cbc-75810866e7a9}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000002144, -3.59240382448281e-027, 3.048, !- X,Y,Z Vertex 1 {m}
  4.29260000002144, -9.84006264967031e-027, -5.44262707948684e-054, !- X,Y,Z Vertex 2 {m}
  -1.41060951628e-029, -2.65525500070469e-027, 5.4426242403752e-054, !- X,Y,Z Vertex 3 {m}
  4.85346696052058e-054, 3.59240382448281e-027, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e9ad93-1b4f-4eed-b09f-0acbd795e0c8}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000000614, -8.8392, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.29260000000614, -8.8392, 0,           !- X,Y,Z Vertex 2 {m}
  4.29260000002144, -2.2491571770675e-026, 0, !- X,Y,Z Vertex 3 {m}
  4.29260000002144, -1.09334029440781e-026, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a99c6f-46df-4968-bc49-1fddf199537f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, -8.8392, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, -8.8392, 2.9158443854223e-060, !- X,Y,Z Vertex 2 {m}
  4.29260000000614, -8.8392, 0,           !- X,Y,Z Vertex 3 {m}
  4.29260000000614, -8.8392, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c7a977-18d3-491d-bff2-e5be2ab72dd0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41060951627964e-029, 9.37148823778127e-028, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.41060951628e-029, 5.52992190227224e-044, -9.97525710802352e-060, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -8.8392, 5.21782679496623e-060, !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -8.8392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1114b938-a8d7-4fc3-8b1d-82b68aa0a093}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f9c5f4f-1cd0-453b-9c6d-29c540f0f9ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d00038d-6e9e-4d59-a113-892e300064d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29260000000614, -8.8392, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.29260000002144, -9.37148823778126e-028, 3.048, !- X,Y,Z Vertex 2 {m}
  4.09191593861221e-055, 9.37148823778127e-028, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -8.8392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Handle
  B2 ST Elevator,                         !- Name
  {c1cfaac1-da91-43a8-94e0-03193e3be3f2}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.958474283836,                      !- X Origin {m}
  22.49765605156,                         !- Y Origin {m}
  -6.096,                                 !- Z Origin {m}
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Building Story Name
  {14e33471-d842-474f-9571-7851517dd26c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {24cf5f85-a7c5-4832-880e-74c2f67baab2}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 7.105427357601e-014, 3.048, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 9.90600000000015, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-014, 9.90600000000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1553861-6617-4e61-97b7-0b3ae213856c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.69423372516358e-030, 1.02589783002183e-029, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.44453702897799e-044, 1.02589783002182e-029, -7.67327469847939e-061, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 6.93034962750971e-014, -6.13861975878381e-061, !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 6.93034962750971e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbd752f-39ee-430d-89f3-6a60eea6606d}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 6.93034962750971e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 6.93034962750971e-014, -2.14851691557433e-060, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 9.90600000000015, 0,  !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 9.90600000000015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b853cc-56a3-4bc7-958f-3de5f27cda6b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 9.90600000000015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 9.90600000000015, 0,  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-014, 9.90600000000018, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, 9.90600000000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cab70a-dcc7-435d-8f66-4d5c2d2e402f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, 9.90600000000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-014, 9.90600000000018, 3.79827097574745e-059, !- X,Y,Z Vertex 2 {m}
  7.60874223932845e-030, 1.02589783002182e-029, -8.97773139722131e-060, !- X,Y,Z Vertex 3 {m}
  1.03444697860534e-029, 6.03092337375968e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9536fe-7a72-4b08-b4d0-6cee82a2605a}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {276844b3-40b9-405a-87f7-9d3fd9148cb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, 9.90600000000018, 1.79698631720468e-075, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 9.90600000000015, -4.08986394780884e-090, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 6.93034962750971e-014, -2.14851691557432e-060, !- X,Y,Z Vertex 3 {m}
  -7.44453702897782e-044, 1.02589783002182e-029, -2.14851691557434e-060; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Handle
  B2 NT Elevator E,                       !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90.81207428378,                        !- X Origin {m}
  22.3960560515598,                       !- Y Origin {m}
  -6.096,                                 !- Z Origin {m}
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Building Story Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c103f73-687c-4899-920f-1485542d6877}, !- Handle
  Surface 53,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2def8a49-8dcf-4ff1-ba05-051140931037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14935409866558e-045, -1.92355843129091e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 10.5664000000001, 3.048,             !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 10.5664000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 1.73258740687743e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0344c588-6496-421d-9446-f43aa9ea8b40}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14935409866558e-045, -1.92355843129091e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.14935409866558e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 2 {m}
  5.05806681784554e-061, 10.5664000000001, 0, !- X,Y,Z Vertex 3 {m}
  5.05806681784554e-061, 10.5664000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d891c03-65e1-4ea3-80e6-c31747e3e008}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5664000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.05806681784554e-061, 10.5664000000001, 0, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 10.5664000000001, 0, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 10.5664000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f93f4c-f935-4633-baee-4e3804c3cc04}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5822750000061, 10.5664000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.5822750000061, 10.5664000000001, 0, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 1.73258740687743e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879665e0-60aa-48db-90f1-2c184b31bedc}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05806681784554e-061, 10.5664000000001, 0, !- X,Y,Z Vertex 1 {m}
  -3.14935409866558e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 2 {m}
  -10.5822750000061, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.5822750000061, 10.5664000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07cb639-e8fe-4be6-b590-31069703c9ea}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03194-6436-49c1-8894-e2beaed0be28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5822750000061, 1.73258740687743e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.5822750000061, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  -3.14935409866573e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 3 {m}
  -3.14935409866573e-045, -1.92355843129091e-030, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Handle
  B2 Garage,                              !- Name
  {81749868-2afe-444d-8e14-42d544e3fb8a}, !- Space Type Name
  {cf4a82fc-cbc9-46ed-861d-34d085364509}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -132.620474283805,                      !- X Origin {m}
  47.4659941182475,                       !- Y Origin {m}
  -6.096,                                 !- Z Origin {m}
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Building Story Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c0600b6c-9dec-45c7-abd3-48e460046d5d}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df483f38-c5f8-415e-9836-f880b0cf1d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.8084000000247, 15.0874619333123, 3.048, !- X,Y,Z Vertex 1 {m}
  41.8084000000247, 24.5870619333124, 3.048, !- X,Y,Z Vertex 2 {m}
  38.0536228201379, 24.5870619333124, 3.048, !- X,Y,Z Vertex 3 {m}
  34.8995999998942, 22.5491967138313, 3.048, !- X,Y,Z Vertex 4 {m}
  34.8995999998942, 15.0874619333123, 3.048; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {51b8a4bc-1f71-4dec-815d-536e1bada308}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4752000000141, 35.9408593911707, 3.048, !- X,Y,Z Vertex 1 {m}
  17.4752000000141, 35.9408593911707, 0,  !- X,Y,Z Vertex 2 {m}
  17.4752000000128, 27.4064593911713, 0,  !- X,Y,Z Vertex 3 {m}
  17.4752000000128, 27.4064593911713, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bfa22a-1518-4551-a673-84f9ceb23f9b}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.6260000000319, 35.9408593911707, 3.048, !- X,Y,Z Vertex 1 {m}
  55.6260000000319, 35.9408593911707, 0,  !- X,Y,Z Vertex 2 {m}
  17.4752000000141, 35.9408593911707, 0,  !- X,Y,Z Vertex 3 {m}
  17.4752000000141, 35.9408593911707, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0fba34-d759-47c8-9e41-c5df22d2211e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.6260000000319, -38.1763371588517, 3.048, !- X,Y,Z Vertex 1 {m}
  55.6260000000319, -38.1763371588517, 0, !- X,Y,Z Vertex 2 {m}
  55.6260000000319, 35.9408593911707, 0,  !- X,Y,Z Vertex 3 {m}
  55.6260000000319, 35.9408593911707, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970e065d-9484-4e6d-9233-98b000113f4f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9524000000366, -38.1763371588517, 3.048, !- X,Y,Z Vertex 1 {m}
  -50.9524000000366, -38.1763371588517, 0, !- X,Y,Z Vertex 2 {m}
  55.6260000000319, -38.1763371588517, 0, !- X,Y,Z Vertex 3 {m}
  55.6260000000319, -38.1763371588517, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebd5d19-8215-4ebb-812d-ba5404773673}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4752000000128, 27.4064593911713, 3.048, !- X,Y,Z Vertex 1 {m}
  17.4752000000128, 27.4064593911713, 0,  !- X,Y,Z Vertex 2 {m}
  0, 27.4064593911713, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 27.4064593911713, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63931a1-77b3-4ac7-b8c7-c304656c2c3a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9524000000366, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -50.9524000000366, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -50.9524000000366, -38.1763371588517, 0, !- X,Y,Z Vertex 3 {m}
  -50.9524000000366, -38.1763371588517, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd221a1-4de3-434b-8c7c-cf1bb77e5449}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -50.9524000000366, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.9524000000366, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aabc2ff-a34d-4d0b-b23c-0119ce4c600a}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.4064593911713, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 27.4064593911713, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2e51fd-de69-4300-9f3d-afea84ca98ed}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d527b9f5-dd08-45eb-9b35-ad5df86f65ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.6260000000319, 35.9408593911707, 0,  !- X,Y,Z Vertex 1 {m}
  55.6260000000319, -38.1763371588517, 0, !- X,Y,Z Vertex 2 {m}
  -50.9524000000366, -38.1763371588517, 0, !- X,Y,Z Vertex 3 {m}
  -50.9524000000366, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 27.4064593911713, 0,                 !- X,Y,Z Vertex 6 {m}
  17.4752000000128, 27.4064593911713, 0,  !- X,Y,Z Vertex 7 {m}
  17.4752000000141, 35.9408593911707, 0;  !- X,Y,Z Vertex 8 {m}

OS:BuildingStory,
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Handle
  ST L01,                                 !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {57f0c563-37d0-432a-acb8-4092f6b162ef}; !- Group Rendering Name

OS:Space,
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Handle
  ST L01 Retail S,                        !- Name
  {f20f157b-3b0e-45d4-9f02-50edeededec9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.958457418243,                      !- X Origin {m}
  22.4976206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9cf4979b-9558-46b2-b182-ec8737c0409c}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f5f341c-5b39-4c03-b505-67f897edcb83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-014, 6.00408611717285e-013, 0, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-014, -12.34439909215, 0, !- X,Y,Z Vertex 2 {m}
  -13.2588000000061, -12.3443990921505, 0, !- X,Y,Z Vertex 3 {m}
  -13.2588000000061, 3.5527136788005e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1b7bf9-afa1-4c8c-93ee-34c0e4318bc6}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afebbac-b7bd-4669-aca6-d34829bec6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, -12.34439909215, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, -12.34439909215, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-014, 6.00630301050842e-013, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-014, 6.00630301050842e-013, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629574cb-f9fc-4292-a013-ee67846f6c5a}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2588000000061, -12.3443990921505, 5.1816, !- X,Y,Z Vertex 1 {m}
  -13.2588000000061, -12.3443990921505, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-014, -12.34439909215, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-014, -12.34439909215, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778e8aa6-b590-43cd-9424-4be385600cda}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2588000000061, 2.88764567812905e-015, 5.1816, !- X,Y,Z Vertex 1 {m}
  -13.2588000000061, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -13.2588000000061, -12.3443990921505, 0, !- X,Y,Z Vertex 3 {m}
  -13.2588000000061, -12.3443990921505, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221c38d8-5ca5-4f7c-8eef-3e7530e455b0}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60a20c3-d311-404e-9b76-578c35728d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, 6.00630301050842e-013, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, 6.00630301050842e-013, 0, !- X,Y,Z Vertex 2 {m}
  -13.2588000000061, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -13.2588000000061, 2.88764567812905e-015, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2e4a58-ff73-48cf-bd7d-0ba7706fef51}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00aa9745-349d-45b7-9fb9-d2174f1a8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8b2f29-2137-48e3-b3b4-7ceed670c481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2588000000061, -12.3443990921505, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-014, -12.34439909215, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-014, 6.00408611717285e-013, 5.1816, !- X,Y,Z Vertex 3 {m}
  -13.2588000000061, 3.5527136788005e-015, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Handle
  ST L01 Retail SE,                       !- Name
  {f20f157b-3b0e-45d4-9f02-50edeededec9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.633657418225,                      !- X Origin {m}
  10.1532216026129,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e8fc1d1a-884a-44a7-81d5-1626c32b07cf}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faaffda0-f64e-4a99-a465-a724d51d4180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.68655930110617e-005, 12.344435356801, -8.57510299200648e-020, !- X,Y,Z Vertex 1 {m}
  -2.09106972749638e-055, 1.09519678550405e-047, 1.57660913060335e-027, !- X,Y,Z Vertex 2 {m}
  -23.7744000000176, -1.09519685137738e-047, -1.57660922543246e-027, !- X,Y,Z Vertex 3 {m}
  -23.7744168656112, 12.3444344489472, -8.57510267668465e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f001a08a-f153-47d9-a63d-552ed9bc3c55}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744000000176, 0, 5.1816,           !- X,Y,Z Vertex 1 {m}
  -23.7744000000176, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608607ec-5ba0-41b6-852c-6327a434cd06}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dbfe37-11d9-44ab-b7b9-2abd2599a087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7744000000176, 12.3443990921506, 5.1816, !- X,Y,Z Vertex 1 {m}
  -23.7744000000176, 12.3443990921506, 0, !- X,Y,Z Vertex 2 {m}
  -23.7744000000176, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.7744000000176, 0, 5.1816;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f0db05-fbb3-4ff9-af2f-e58578ac4272}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16faba7f-5378-46ee-8670-91045b1697ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-014, 12.3443990921505, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-014, 12.3443990921505, 0, !- X,Y,Z Vertex 2 {m}
  -23.7744000000176, 12.3443990921506, 0, !- X,Y,Z Vertex 3 {m}
  -23.7744000000176, 12.3443990921506, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0889bbf7-ea25-4c6d-848c-de51014b3d49}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7485f8c-6a4b-464c-ade8-d68423df4d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.50523535680073, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.50523535680073, 0, !- X,Y,Z Vertex 2 {m}
  6.93034962750971e-014, 12.3443990921505, 0, !- X,Y,Z Vertex 3 {m}
  6.93034962750971e-014, 12.3443990921505, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739fe39f-ac2b-47a8-9c8b-718cccda570f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1816,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 3.50523535680073, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 3.50523535680073, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81c65b3-ce0c-4d3d-8bf9-02f8272ca1a4}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba1def9c-9311-4c5a-9974-2534b8a63e42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b55b84-b0b5-48db-8fbd-b238117ded4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-013, 3.505235356801, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-013, 12.3443990921508, 5.1816, !- X,Y,Z Vertex 2 {m}
  -0.0254168655997091, 12.3443011718452, 5.1816, !- X,Y,Z Vertex 3 {m}
  -0.025416865599766, 3.505235356801, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Handle
  ST L01 Stairs,                          !- Name
  {d701833e-4b01-4ace-9cea-84fd2b024809}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -132.341074283812,                      !- X Origin {m}
  13.6584569594139,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {819d69fd-e2bc-47eb-9e36-a3a419436d2c}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd1a36c-340d-4d3e-b3dc-b6cd5dcdf9ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.83916373534978, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.29258313441288, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.29258313441282, 8.83916373534979, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11364e9e-c0ce-461d-8f11-7d98ccb701c7}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29258313441288, 0, 5.1816,           !- X,Y,Z Vertex 1 {m}
  -4.29258313441288, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7485f8c-6a4b-464c-ade8-d68423df4d1f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0889bbf7-ea25-4c6d-848c-de51014b3d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29258313441282, 8.83916373534979, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.29258313441282, 8.83916373534979, 0, !- X,Y,Z Vertex 2 {m}
  -4.29258313441288, -2.93620238747586e-029, 0, !- X,Y,Z Vertex 3 {m}
  -4.29258313441288, -2.93620238747586e-029, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90acff91-77ce-4dad-b299-89ee53d11756}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad71976e-605a-45a2-a3a0-d7c4e53940cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.83916373534978, 5.1816,            !- X,Y,Z Vertex 1 {m}
  0, 8.83916373534978, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.29258313441282, 8.83916373534979, 0, !- X,Y,Z Vertex 3 {m}
  -4.29258313441282, 8.83916373534979, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26e051d-1350-4e37-a137-0855e1957290}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1816,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.83916373534978, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.83916373534978, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69774691-f504-48ee-86e9-1bda5d603056}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f48fb95-6230-4d0f-825b-9e5cd107dd65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4757c87-f667-4577-bd5a-09082334dee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1816,                           !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-014, 8.83906581504421, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.29258313441281, 8.83916373534979, 5.1816, !- X,Y,Z Vertex 3 {m}
  -4.29258313441289, 0, 5.1816;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Handle
  ST L01 Retail W,                        !- Name
  {f20f157b-3b0e-45d4-9f02-50edeededec9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -183.217257418249,                      !- X Origin {m}
  47.1864216026129,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bb6b5b07-5890-499d-9391-69d39e96f235}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bff77af-4d97-4d94-bbb1-f61b2248370c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.258800000006, -9.53940087495135, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  13.2587831344129, -14.7827655510527, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  0, -14.7827655510527, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  0, -14.645805670238, -8.57510283434557e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5df69c3-6d31-40fe-9f23-7d7525f26db4}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.258800000006, -8.77706958096951e-005, 5.1816, !- X,Y,Z Vertex 1 {m}
  13.258800000006, -8.77706958096951e-005, 3.24660496413329e-040, !- X,Y,Z Vertex 2 {m}
  6.19823771754877e-025, 9.36316996137966e-020, -3.47979151044272e-040, !- X,Y,Z Vertex 3 {m}
  6.19823771754876e-025, 9.36316996137966e-020, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ed6794-9ab6-47b2-bb12-261709bec602}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a33d8c-576b-4c75-a5c9-6bd8d603222f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.258800000006, -14.3256009078493, 5.1816, !- X,Y,Z Vertex 1 {m}
  13.258800000006, -14.3256009078493, 0,  !- X,Y,Z Vertex 2 {m}
  13.258800000006, -8.77706958096951e-005, 0, !- X,Y,Z Vertex 3 {m}
  13.258800000006, -8.77706958096951e-005, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd56f6c5-60c1-4492-8e25-7e124796b27d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049a9899-edd9-40fd-833b-4b5c8dff0e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2588000000061, -24.6888009078494, 5.1816, !- X,Y,Z Vertex 1 {m}
  13.2588000000061, -24.6888009078494, 0, !- X,Y,Z Vertex 2 {m}
  13.258800000006, -14.3256009078493, 0,  !- X,Y,Z Vertex 3 {m}
  13.258800000006, -14.3256009078493, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60a20c3-d311-404e-9b76-578c35728d4a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221c38d8-5ca5-4f7c-8eef-3e7530e455b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.6888009078494, 5.1816,           !- X,Y,Z Vertex 1 {m}
  0, -24.6888009078494, 0,                !- X,Y,Z Vertex 2 {m}
  13.2588000000061, -24.6888009078494, 0, !- X,Y,Z Vertex 3 {m}
  13.2588000000061, -24.6888009078494, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffcf4fe-be2b-4ee5-a49c-68eeaa5fe71d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.76931872815712e-025, 9.60615880119046e-020, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.58977290938571e-025, -2.04738813590024e-051, -9.75520265329892e-051, !- X,Y,Z Vertex 2 {m}
  -1.58977290938571e-025, -24.6888009078494, 9.75520265329887e-051, !- X,Y,Z Vertex 3 {m}
  1.58977290938571e-025, -24.6888009078494, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48960cf-b5c1-41f1-893c-a1e8c90ec861}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fb43d52-bd2b-4dc4-9263-ee9ec0e8c4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8bb0f4-a471-4fad-a654-2177363a1b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2333831344071, -24.6888988281551, 5.1816, !- X,Y,Z Vertex 1 {m}
  13.2588000000061, -24.6888009078494, 5.1816, !- X,Y,Z Vertex 2 {m}
  13.2588000000059, -14.3256009078499, 5.1816, !- X,Y,Z Vertex 3 {m}
  13.233383134407, -14.325698828155, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Handle
  ST L01 Elevator,                        !- Name
  {c1cfaac1-da91-43a8-94e0-03193e3be3f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.958457418243,                      !- X Origin {m}
  22.4976206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8e42e80-3d2e-40d2-9313-e76658f1f593}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3015459c-96ed-49d2-930b-7dc6a97c0da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.68655930679051e-005, 9.90603535679728, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  9.55038313440681, 9.90603535679725, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  9.55038313440681, 3.53567971700386e-005, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  -1.68655930110617e-005, 3.53567970989843e-005, -8.57510283434557e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049a9899-edd9-40fd-833b-4b5c8dff0e1b}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd56f6c5-60c1-4492-8e25-7e124796b27d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.38606992550194e-013, 10.3632000000001, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.38606992550194e-013, 10.3632000000001, 4.7854495575294e-059, !- X,Y,Z Vertex 2 {m}
  -3.59064240507637e-029, -4.80245624026198e-043, -5.41018187574472e-059, !- X,Y,Z Vertex 3 {m}
  -3.59064240507637e-029, -4.80245624026213e-043, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3216be8c-3e34-43ae-aa21-0cec41c04dc2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09d713a-6ef6-449b-9a8d-9785ce86617a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 10.3632000000001, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 10.3632000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.38606992550194e-013, 10.3632000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.38606992550194e-013, 10.3632000000001, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84bbff8-047c-4fb3-a45b-22a54977d289}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13ab282-34ba-4cd4-aadb-842c4b4a6417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999983, 6.93034962750971e-014, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.55039999999983, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 10.3632000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 10.3632000000001, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93032b94-503f-4f23-aed4-1023d9c03b64}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87df2cc6-b93b-48af-9780-70b86e2c9c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59064240507637e-029, 7.6942337251634e-030, 5.1816, !- X,Y,Z Vertex 1 {m}
  -5.58340277173329e-044, 7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  9.55039999999983, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.55039999999983, 6.93034962750971e-014, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21c5ae9-fc43-4c0b-84a9-0562aa7d0dd6}, !- Handle
  Surface 101,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {487a7cd3-bae8-4ead-8027-13537337850d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cedc947b-4439-44e7-9f44-98f72b7594a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.52498313440094, -9.79203051016952e-005, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.52498313440094, 10.363102079695, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-013, 10.3632000000001, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Handle
  ST L01 Loading,                         !- Name
  {42ccee09-b288-45af-ad5a-00b0fc2ae500}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -160.408057418243,                      !- X Origin {m}
  22.4976206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b5ac9cc-a989-476b-a90e-739fcd953f2c}, !- Handle
  Surface 102,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d492ddc-2ac2-4b3a-977b-253fbc3bf3f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47709775198348, 10.3632000000002, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  -1.68655932100137e-005, 9.9060353567973, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-013, 10.3632000000001, -8.57510283434557e-020; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d13ab282-34ba-4cd4-aadb-842c4b4a6417}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f84bbff8-047c-4fb3-a45b-22a54977d289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18278213764091e-044, 10.3632000000001, 5.1816, !- X,Y,Z Vertex 1 {m}
  -7.88521425093989e-046, 10.3632000000001, 1.91991983273806e-090, !- X,Y,Z Vertex 2 {m}
  -2.44441641779123e-044, -7.69423372516366e-030, -1.91991983273809e-090, !- X,Y,Z Vertex 3 {m}
  -1.18278213764092e-044, 1.85992233796488e-089, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db306290-9451-461a-ab5a-a7dbed7fd05a}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827b0a60-7ee1-4c05-ad64-fcbcebbaa84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0669831344305, 10.3632000000001, 5.1816, !- X,Y,Z Vertex 1 {m}
  28.0669831344305, 10.3632000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.3632000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  1.10392999513152e-044, 10.3632000000001, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4321fb-07ee-4f90-81d0-6b2d69c55b11}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0669831344305, -9.24046617001295e-014, 5.1816, !- X,Y,Z Vertex 1 {m}
  28.0669831344305, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.0669831344305, 10.3632000000001, 0,  !- X,Y,Z Vertex 3 {m}
  28.0669831344305, 10.3632000000001, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad71976e-605a-45a2-a3a0-d7c4e53940cb}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90acff91-77ce-4dad-b299-89ee53d11756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744000000176, -7.79664333094843e-014, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.7744000000176, -7.79664333094843e-014, 0, !- X,Y,Z Vertex 2 {m}
  28.0669831344305, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  28.0669831344305, -9.24046617001295e-014, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16faba7f-5378-46ee-8670-91045b1697ea}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f0db05-fbb3-4ff9-af2f-e58578ac4272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.62719855543216e-044, -7.69423372516366e-030, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.52326856030063e-044, -7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  23.7744000000176, -7.79664333094843e-014, 0, !- X,Y,Z Vertex 3 {m}
  23.7744000000176, -7.79664333094843e-014, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d24598-5564-4a27-b661-d1251984c7cb}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5d3cfdd-721d-4bb8-838c-5dc8192cf8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463d79af-0c60-4695-a2c5-539bcb24e1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-013, 6.26803269093885, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.23967483848682, 10.3632000000005, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-013, 10.3632000000001, 5.1816; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Handle
  ST L01 Garage,                          !- Name
  {81749868-2afe-444d-8e14-42d544e3fb8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.958457418243,                      !- X Origin {m}
  47.1863338319169,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2a3dc161-1b9a-478b-b285-e42dee76cb79}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecce724b-9254-49de-a947-5d988e1c25de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94080000000059, -6.09591370207107, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  37.617383134431, -6.09598557102941, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  11.0274977519835, -14.3255131371538, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  -1.13686837721616e-013, -14.3255131371539, -8.57510283434557e-020, !- X,Y,Z Vertex 4 {m}
  0, -9.53931310425535, -8.57510283434557e-020; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b5501ea9-a7fc-4cfa-ba18-50859b697b17}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94080000000007, 8.77706957403916e-005, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.94080000000007, 8.77706957403916e-005, 5.93680342007499e-041, !- X,Y,Z Vertex 2 {m}
  -4.05516387775637e-025, 4.130810276984e-020, -5.09228998254635e-041, !- X,Y,Z Vertex 3 {m}
  -4.05516387775638e-025, 4.130810276984e-020, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3c978a-ec13-4ff5-8b47-63e6c733704d}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917990dd-18a0-4dd6-a125-0a608a72135a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.94080000000004, -6.0959137020711, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.94080000000004, -6.0959137020711, 0,  !- X,Y,Z Vertex 2 {m}
  8.94080000000007, 8.77706957403916e-005, 0, !- X,Y,Z Vertex 3 {m}
  8.94080000000007, 8.77706957403916e-005, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a3dde7-673e-4528-a340-c306b788149e}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4010757c-89fc-4e01-87c6-fc3743786a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6173831344304, -6.09598557102944, 5.1816, !- X,Y,Z Vertex 1 {m}
  37.6173831344304, -6.09598557102944, 0, !- X,Y,Z Vertex 2 {m}
  8.94080000000004, -6.0959137020711, 0,  !- X,Y,Z Vertex 3 {m}
  8.94080000000004, -6.0959137020711, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936901ef-c5a5-4292-bc54-7658cba99f40}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6173831344304, -14.3255131371535, 5.1816, !- X,Y,Z Vertex 1 {m}
  37.6173831344304, -14.3255131371535, 0, !- X,Y,Z Vertex 2 {m}
  37.6173831344304, -6.09598557102944, 0, !- X,Y,Z Vertex 3 {m}
  37.6173831344304, -6.09598557102944, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827b0a60-7ee1-4c05-ad64-fcbcebbaa84e}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db306290-9451-461a-ab5a-a7dbed7fd05a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999997, -14.3255131371535, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.55039999999997, -14.3255131371535, 0, !- X,Y,Z Vertex 2 {m}
  37.6173831344304, -14.3255131371535, 0, !- X,Y,Z Vertex 3 {m}
  37.6173831344304, -14.3255131371535, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09d713a-6ef6-449b-9a8d-9785ce86617a}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3216be8c-3e34-43ae-aa21-0cec41c04dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.3255131371535, 5.1816,           !- X,Y,Z Vertex 1 {m}
  0, -14.3255131371535, 0,                !- X,Y,Z Vertex 2 {m}
  9.55039999999997, -14.3255131371535, 0, !- X,Y,Z Vertex 3 {m}
  9.55039999999997, -14.3255131371535, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a33d8c-576b-4c75-a5c9-6bd8d603222f}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ed6794-9ab6-47b2-bb12-261709bec602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87650720615917e-025, 2.54868294211431e-020, 5.1816, !- X,Y,Z Vertex 1 {m}
  -6.25502402053057e-026, -5.46232796309993e-052, -1.51016386820343e-051, !- X,Y,Z Vertex 2 {m}
  6.25502402053056e-026, -14.3255131371535, 1.51016386820343e-051, !- X,Y,Z Vertex 3 {m}
  -6.25502402053057e-026, -14.3255131371535, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56664f54-0504-42cf-8735-d317f6327809}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b3bc45f-c806-49a4-9e57-2869a6ac4246}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae53a02-0faa-4b84-99cd-f1dc56a14366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7900748384868, -14.3255131371535, 5.1816, !- X,Y,Z Vertex 1 {m}
  28.3291770188905, -6.09596229302259, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.94080000000005, -6.0959137020711, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.94080000000008, 8.77706957425062e-005, 5.1816, !- X,Y,Z Vertex 4 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 5 {m}
  0, -14.3255131371535, 5.1816;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Handle
  ST L01 Elec,                            !- Name
  {e2ec1529-b14c-40c2-b378-1fc76e44aefd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -132.341074283812,                      !- X Origin {m}
  47.1863234961299,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {f80b289f-52c9-42ae-b472-8a83bb83ca01}, !- Building Story Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6c23a454-6d4e-489b-93b0-e36c40073ac2}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d31ef4-6c46-448a-b6b2-bfcec12933ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6765831344304, 9.81064827740852e-005, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.09597523524241, 0,                !- X,Y,Z Vertex 3 {m}
  -28.6765831344304, -6.09590336628407, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33360409-9ec9-4261-8149-83e6b9171a12}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.32488086642389e-026, -6.09597523524241, 5.1816, !- X,Y,Z Vertex 1 {m}
  -8.83253910949214e-028, -6.09597523524241, 2.4089469544762e-054, !- X,Y,Z Vertex 2 {m}
  -2.7380871239427e-026, -8.26162055430731e-021, -2.40894695447621e-054, !- X,Y,Z Vertex 3 {m}
  -1.32488086642389e-026, -3.96725063245116e-053, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4010757c-89fc-4e01-87c6-fc3743786a92}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a3dde7-673e-4528-a340-c306b788149e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6765831344304, -6.09590336628407, 5.1816, !- X,Y,Z Vertex 1 {m}
  -28.6765831344304, -6.09590336628407, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.09597523524241, 0,                !- X,Y,Z Vertex 3 {m}
  1.23655547532896e-026, -6.09597523524241, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917990dd-18a0-4dd6-a125-0a608a72135a}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e3c978a-ec13-4ff5-8b47-63e6c733704d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6765831344304, 9.81064827740283e-005, 5.1816, !- X,Y,Z Vertex 1 {m}
  -28.6765831344304, 9.81064827740283e-005, 0, !- X,Y,Z Vertex 2 {m}
  -28.6765831344304, -6.09590336628407, 0, !- X,Y,Z Vertex 3 {m}
  -28.6765831344304, -6.09590336628407, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c40858-8186-45d3-b162-4fba69da375e}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06296799035211e-026, -8.26162055426501e-021, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.82641251503763e-026, -8.26162055430731e-021, -6.84253958070663e-043, !- X,Y,Z Vertex 2 {m}
  -28.6765831344304, 9.81064827740283e-005, -2.52093563499718e-042, !- X,Y,Z Vertex 3 {m}
  -28.6765831344304, 9.81064827740283e-005, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5d6fa7-4a86-450f-af43-5c8f06d28c83}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {060257a1-bf54-47be-a252-bc11dfd109bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3289a5ef-6635-4150-a796-03f92924834f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.28820611554053, -6.09595195723557, 5.1816, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 2 {m}
  -28.6765831344304, 9.81064827740852e-005, 5.1816, !- X,Y,Z Vertex 3 {m}
  -28.6765831344304, -6.09590336628407, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {57f0c563-37d0-432a-acb8-4092f6b162ef}, !- Handle
  Rendering Color 66,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Handle
  NT L01,                                 !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.4516,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b13be437-412c-4377-ba44-b59bc6bad4ee}; !- Group Rendering Name

OS:Space,
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Handle
  NT L01 Retail,                          !- Name
  {f20f157b-3b0e-45d4-9f02-50edeededec9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.0124574181875,                      !- X Origin {m}
  10.3056216026129,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4357bcba-07bc-4940-975c-506e42db10d0}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {587c2f9c-6426-4049-973e-ecd20cabfc0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-013, 12.09039909215, -1.01198937577495e-019, !- X,Y,Z Vertex 1 {m}
  16.0020000000051, 12.0903990921497, -8.06735933402664e-020, !- X,Y,Z Vertex 2 {m}
  16.0020000000048, -5.50670620214078e-014, -5.07743500319014e-021, !- X,Y,Z Vertex 3 {m}
  3.28400110823109e-041, 1.77635683940025e-015, -2.56027792404174e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc3a1c51-b866-4b12-b9cd-79d6b271323d}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 3.05435004589225, 6.4516, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 3.05435004589225, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a923f683-32a6-4235-a143-8e922ff559c8}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {901b26bf-7aad-43db-a6a1-dd41fc074c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 12.0903990921507, 6.4516, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 12.0903990921507, 0, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 3.05435004589225, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 3.05435004589225, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95dca87-2f6b-4bd6-b769-c756cea33597}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7969c817-515c-4aa1-8782-343c6d811a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000018, 12.0903990921507, 6.4516, !- X,Y,Z Vertex 1 {m}
  3.20040000000018, 12.0903990921507, 0,  !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 12.0903990921507, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 12.0903990921507, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041e36e7-0de8-4da0-a5b9-96a42eb0a08b}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05098383-772a-46d8-8617-d1d0dbf65b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0020000000048, 12.0903990921507, 6.4516, !- X,Y,Z Vertex 1 {m}
  16.0020000000048, 12.0903990921507, 0,  !- X,Y,Z Vertex 2 {m}
  3.20040000000018, 12.0903990921507, 0,  !- X,Y,Z Vertex 3 {m}
  3.20040000000018, 12.0903990921507, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de472beb-8c1d-4df3-a138-a22a103bc496}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0020000000048, -5.48652678844519e-014, 6.4516, !- X,Y,Z Vertex 1 {m}
  16.0020000000048, -5.48652678844519e-014, 0, !- X,Y,Z Vertex 2 {m}
  16.0020000000048, 12.0903990921507, 0,  !- X,Y,Z Vertex 3 {m}
  16.0020000000048, 12.0903990921507, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb5a2aa-e9b4-4f74-9bc7-97959a18ecb5}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4516,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.0020000000048, -5.48652678844519e-014, 0, !- X,Y,Z Vertex 3 {m}
  16.0020000000048, -5.48652678844519e-014, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c6c30d-bde4-448f-b297-2dc7c34bd541}, !- Handle
  Surface 131,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad41e887-85bd-42af-a536-3832a1403818}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9cc379-4894-4fa7-84ef-e8765e6a1966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0020000000048, -5.50670620214078e-014, 6.4516, !- X,Y,Z Vertex 1 {m}
  16.0020000000048, 12.0903990921507, 6.4516, !- X,Y,Z Vertex 2 {m}
  1.00071325760109, 12.0903990921497, 6.4516, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-013, 7.98000692947376, 6.4516, !- X,Y,Z Vertex 4 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 5 {m}

OS:Space,
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Handle
  NT L01 Lobby,                           !- Name
  {73337aa7-8f2a-43e4-b946-cbb90eda9014}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.394332418193,                      !- X Origin {m}
  22.3960206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {83123cb8-2c1c-4213-a433-7018cd6dacfc}, !- Handle
  Surface 132,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7491d584-67be-4def-8880-69964aa5822f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.11590769747272e-013, -8.83691945695488e-041, -1.0718878542931e-019, !- X,Y,Z Vertex 1 {m}
  -1.33846491081613e-005, -10.4012990921463, -6.43132509898511e-020, !- X,Y,Z Vertex 2 {m}
  -14.1573249999875, -10.4012990921463, -2.14377773536046e-020, !- X,Y,Z Vertex 3 {m}
  -14.157324999988, 8.83691945695489e-041, -6.43132712576014e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab62154-6908-4156-bd21-3bd4a103cc0b}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df07869e-9cbb-4745-8c75-00f249f05456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38187500000594, -2.88764567812905e-015, 6.4516, !- X,Y,Z Vertex 1 {m}
  7.38187500000594, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901b26bf-7aad-43db-a6a1-dd41fc074c46}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a923f683-32a6-4235-a143-8e922ff559c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38187500000594, -9.03604904625849, 6.4516, !- X,Y,Z Vertex 1 {m}
  7.38187500000594, -9.03604904625849, 0, !- X,Y,Z Vertex 2 {m}
  7.38187500000594, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  7.38187500000594, -2.88764567812905e-015, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca102a68-c4a5-4c2e-a1eb-9c5cb78f1b02}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43547500001243, -9.03604904625849, 6.4516, !- X,Y,Z Vertex 1 {m}
  4.43547500001243, -9.03604904625849, 0, !- X,Y,Z Vertex 2 {m}
  7.38187500000594, -9.03604904625849, 0, !- X,Y,Z Vertex 3 {m}
  7.38187500000594, -9.03604904625849, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0de049-3e15-4446-8523-6ed5f213855b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43547500001243, -10.4012990921463, 6.4516, !- X,Y,Z Vertex 1 {m}
  4.43547500001243, -10.4012990921463, 0, !- X,Y,Z Vertex 2 {m}
  4.43547500001243, -9.03604904625849, 0, !- X,Y,Z Vertex 3 {m}
  4.43547500001243, -9.03604904625849, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ed8dd6-37b8-4ffc-b87a-3c48b17b2ce0}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1573249999875, -10.4012990921463, 6.4516, !- X,Y,Z Vertex 1 {m}
  -14.1573249999875, -10.4012990921463, 0, !- X,Y,Z Vertex 2 {m}
  4.43547500001243, -10.4012990921463, 0, !- X,Y,Z Vertex 3 {m}
  4.43547500001243, -10.4012990921463, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e1b5f7-f045-4c35-bffa-06cbd59ad4a3}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.1573249999875, 0, 6.4516,           !- X,Y,Z Vertex 1 {m}
  -14.1573249999875, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -14.1573249999875, -10.4012990921463, 0, !- X,Y,Z Vertex 3 {m}
  -14.1573249999875, -10.4012990921463, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e31d959-372f-42c8-ba70-ea033e2739e4}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dccdfc29-4fd7-459b-ab2c-23edc40586ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4516,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.1573249999875, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.1573249999875, 0, 6.4516;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26bb1b7-0592-4fe8-a6a5-54953e94afc6}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73642972-dd7b-4a6b-a301-e97218eadd75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35866dfd-5581-4aa3-964f-3db2160c1b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38187500000593, -9.03604904625849, 6.4516, !- X,Y,Z Vertex 1 {m}
  7.38187500000593, -4.11039216267624, 6.4516, !- X,Y,Z Vertex 2 {m}
  6.3658750000055, -8.28357404625935, 6.4516, !- X,Y,Z Vertex 3 {m}
  6.3658750000055, -9.03604904625849, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Handle
  NT L01 Mgmt,                            !- Name
  {b59ae4ce-1a32-4d28-9ac1-82987ee004ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -115.551657418181,                      !- X Origin {m}
  22.3960206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {00865be9-9089-4dba-aba9-f71acc621778}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cbd33e45-288a-409c-aa2c-d17713d9f563}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0182a98d-1365-4bdd-ab94-6ed1d7532643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.78205761331078, 7.73430000000217, 0,  !- X,Y,Z Vertex 1 {m}
  0, 5.77906657021307, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.73430000000217, 0;                 !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {0bb8dba9-c4b3-4037-a7a3-38d5d02c4df4}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.73430000000217, 6.4516,            !- X,Y,Z Vertex 1 {m}
  0, 7.73430000000217, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f50a06-bd37-4059-8206-3234a324ec07}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249999875, 7.73430000000217, 6.4516, !- X,Y,Z Vertex 1 {m}
  14.1573249999875, 7.73430000000217, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.73430000000217, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.73430000000217, 6.4516;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bda7d2-991e-4c3f-9817-70a3bb82c370}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72f877c0-d48e-46b7-88c6-061a0e25c0ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249999875, 0, 6.4516,            !- X,Y,Z Vertex 1 {m}
  14.1573249999875, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.1573249999875, 7.73430000000217, 0,  !- X,Y,Z Vertex 3 {m}
  14.1573249999875, 7.73430000000217, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dccdfc29-4fd7-459b-ab2c-23edc40586ae}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e31d959-372f-42c8-ba70-ea033e2739e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4516,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.1573249999875, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.1573249999875, 0, 6.4516;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4d1452-bde1-4f0c-bad8-36d313f45a14}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c9e64eb-9513-4da0-a937-4efecbbb190d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec96f18e-38ae-46fe-aef0-1221f6c942fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249999875, 0.758825045887999, 6.4516, !- X,Y,Z Vertex 1 {m}
  14.1573249999875, 7.73430000000217, 6.4516, !- X,Y,Z Vertex 2 {m}
  13.141324999988, 7.73430000000217, 6.4516, !- X,Y,Z Vertex 3 {m}
  13.141324999988, 0.758825045887999, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Handle
  NT L01 Elevator E,                      !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.394332418193,                      !- X Origin {m}
  32.8608206947628,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27d51677-f205-449b-adb7-32978dfe1e90}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6dfe89-42fb-4a2a-b46a-40bafcc1f628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, -2.02554287521229e-055, 2.47190382124799e-035, !- X,Y,Z Vertex 1 {m}
  10.582258134413, -10.464764643203, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  -1.68655931105377e-005, -10.464764643203, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  1.83128918071905e-072, -2.0042600877988e-055, 2.44593102937179e-035; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18581ec-79a1-47f3-b808-0caeb8b6a7d5}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, 0, 6.4516,            !- X,Y,Z Vertex 1 {m}
  10.5822750000061, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e1744e-3972-44a3-896d-cae6474e58ee}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956587e3-c7df-4087-950f-5423ee9cc7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, -10.4648000000002, 6.4516, !- X,Y,Z Vertex 1 {m}
  10.5822750000061, -10.4648000000002, 0, !- X,Y,Z Vertex 2 {m}
  10.5822750000061, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.5822750000061, 0, 6.4516;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7969c817-515c-4aa1-8782-343c6d811a74}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95dca87-2f6b-4bd6-b769-c756cea33597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.38187500000594, -10.4648000000002, 6.4516, !- X,Y,Z Vertex 1 {m}
  7.38187500000594, -10.4648000000002, 0, !- X,Y,Z Vertex 2 {m}
  10.5822750000061, -10.4648000000002, 0, !- X,Y,Z Vertex 3 {m}
  10.5822750000061, -10.4648000000002, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df07869e-9cbb-4745-8c75-00f249f05456}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab62154-6908-4156-bd21-3bd4a103cc0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4648000000002, 6.4516,           !- X,Y,Z Vertex 1 {m}
  0, -10.4648000000002, 0,                !- X,Y,Z Vertex 2 {m}
  7.38187500000594, -10.4648000000002, 0, !- X,Y,Z Vertex 3 {m}
  7.38187500000594, -10.4648000000002, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f877c0-d48e-46b7-88c6-061a0e25c0ab}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bda7d2-991e-4c3f-9817-70a3bb82c370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.730499999998, 6.4516,             !- X,Y,Z Vertex 1 {m}
  0, -2.730499999998, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.4648000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.4648000000002, 6.4516;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a5424c-37d6-4ed3-95c8-62112feb4a39}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4516,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.730499999998, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -2.730499999998, 6.4516;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ca521a-19a1-45a1-a019-26588ddc61fa}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ebe63cf-429d-4344-81a5-0e9e0b301f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9949d1-8d39-4fea-8dda-680bc1b34315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.56627500000612, -9.7059749541119, 6.4516, !- X,Y,Z Vertex 1 {m}
  9.56627500000612, 0, 6.4516,            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4516,                           !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-013, -9.7059749541119, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Handle
  NT L01 Loading,                         !- Name
  {42ccee09-b288-45af-ad5a-00b0fc2ae500}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.0104574181824,                      !- X Origin {m}
  32.8608206947628,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {280771bf-f995-43e6-a167-4c213686d019}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b7ce3d-5de5-447f-ba0f-536bf0c53063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.4648000000002, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8016000000046, -10.4648000000002, 0, !- X,Y,Z Vertex 3 {m}
  -12.8016000000046, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabe0cdb-c0a2-4a7c-839e-2fa9d826e226}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4648000000002, 6.4516,           !- X,Y,Z Vertex 1 {m}
  0, -10.4648000000002, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4516;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05098383-772a-46d8-8617-d1d0dbf65b24}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041e36e7-0de8-4da0-a5b9-96a42eb0a08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016000000046, -10.4648000000002, 6.4516, !- X,Y,Z Vertex 1 {m}
  -12.8016000000046, -10.4648000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, -10.4648000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.4648000000002, 6.4516;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956587e3-c7df-4087-950f-5423ee9cc7b8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e1744e-3972-44a3-896d-cae6474e58ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016000000046, 0, 6.4516,           !- X,Y,Z Vertex 1 {m}
  -12.8016000000046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8016000000046, -10.4648000000002, 0, !- X,Y,Z Vertex 3 {m}
  -12.8016000000046, -10.4648000000002, 6.4516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827a458a-8c63-49b5-9615-241c60c96e11}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4516,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.8016000000046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.8016000000046, 0, 6.4516;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda17ac7-6313-40af-8c74-2aee436b8051}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25f008b2-f8e2-42da-af52-78d7cff9c2e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75eeba37-d240-4942-9985-cb45a641d5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.4648000000002, 6.4516,           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.4516,                           !- X,Y,Z Vertex 2 {m}
  -12.4535337096806, 0, 6.4516,           !- X,Y,Z Vertex 3 {m}
  -12.8016000000046, -1.42966922939492, 6.4516, !- X,Y,Z Vertex 4 {m}
  -12.8016000000046, -10.4648000000002, 6.4516; !- X,Y,Z Vertex 5 {m}

OS:Rendering:Color,
  {b13be437-412c-4377-ba44-b59bc6bad4ee}, !- Handle
  Rendering Color 67,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:BuildingStory,
  {708ffb70-6ac6-4d99-9a3a-b8970054d707}, !- Handle
  B2,                                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {45c09697-fa4a-4840-a03c-afe56db7f1cc}; !- Group Rendering Name

OS:Space,
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Handle
  NT L01 Bike,                            !- Name
  {42ccee09-b288-45af-ad5a-00b0fc2ae500}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -117.609057418199,                      !- X Origin {m}
  68.6748043408518,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73636689-9707-4bd9-ab91-b85d5d2a524e}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e06ea290-0113-424e-8d66-dc739377e6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5024350089399e-054, -25.283133020217, -8.57510283434555e-020, !- X,Y,Z Vertex 1 {m}
  8.93445000001898, -27.5844560799645, -8.57510283434555e-020, !- X,Y,Z Vertex 2 {m}
  0, -27.5844560799644, 0;                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f4b15a67-7290-4e9a-b64a-d3cce012cade}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61619999999998, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  2.61619999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a65efd-359d-432a-a068-1d55267b1aed}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877489b1-f289-4058-8372-821daf032266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93445000001899, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  8.93445000001899, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.61619999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.61619999999998, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c33a98-ca66-4c76-9821-f9848e5d8d3d}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3945b2-9324-439a-bc21-984ec1a5c990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93445000001899, -6.12138364608881, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.93445000001899, -6.12138364608881, 0, !- X,Y,Z Vertex 2 {m}
  8.93445000001899, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.93445000001899, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd1397e-c35b-4ea0-b09e-71f60d2a6481}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be9cc1b-087c-4a91-8a68-34fdccb4d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.93445000001899, -27.5844560799644, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.93445000001899, -27.5844560799644, 0, !- X,Y,Z Vertex 2 {m}
  8.93445000001899, -6.12138364608881, 0, !- X,Y,Z Vertex 3 {m}
  8.93445000001899, -6.12138364608881, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df52925-f97b-487a-86fd-ed8a4ff2f045}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -27.5844560799644, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -27.5844560799644, 0,                !- X,Y,Z Vertex 2 {m}
  8.93445000001899, -27.5844560799644, 0, !- X,Y,Z Vertex 3 {m}
  8.93445000001899, -27.5844560799644, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e7989b-0251-4470-8f0e-59a321013f31}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -27.5844560799644, 0,                !- X,Y,Z Vertex 3 {m}
  0, -27.5844560799644, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299f02e1-eac0-473f-b53f-84fb28dc3df9}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a7f310b-fcdb-484f-b3a4-d0fd3fde4d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ea4a6c-543c-4936-b2fd-5eb40b09fbcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.934450000019, -27.5844560799645, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.93445000001898, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  2.61620000000001, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  2.61620000000001, -27.5844560799637, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Handle
  NT L01 Garage Dn,                       !- Name
  {81749868-2afe-444d-8e14-42d544e3fb8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -108.67460741818,                       !- X Origin {m}
  62.5534206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {76493712-d181-46d0-817c-bf338a949b3e}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d256e9-835e-4e01-8484-88fa95738a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.15327499999987, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.15327499999987, -21.4630724338756, 0, !- X,Y,Z Vertex 2 {m}
  0, -21.4630724338756, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f53519-de12-4f96-bfd1-4b210425bb37}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca2b48e-ed5f-4f2b-be2c-445be3bf02a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.15327499999986, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  7.15327499999986, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a52633a-ecbe-4dd2-b0a6-dbf28b07b835}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dea13e-87dd-4d3c-8f62-0cea41cf6037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.15327499999986, -21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.15327499999986, -21.4630724338756, 0, !- X,Y,Z Vertex 2 {m}
  7.15327499999986, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.15327499999986, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3476706d-62db-457b-9f82-2a1ce3df3b71}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.4630724338756, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -21.4630724338756, 0,                !- X,Y,Z Vertex 2 {m}
  7.15327499999986, -21.4630724338756, 0, !- X,Y,Z Vertex 3 {m}
  7.15327499999986, -21.4630724338756, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be9cc1b-087c-4a91-8a68-34fdccb4d5f1}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd1397e-c35b-4ea0-b09e-71f60d2a6481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -21.4630724338756, 0,                !- X,Y,Z Vertex 3 {m}
  0, -21.4630724338756, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9db9cd-6ffe-4091-9003-0c0f514306c8}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7807bb31-4f27-4a2c-a07f-788fb4e3cd99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99414556-a71f-4f51-939e-3cfc78051ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.15327499999987, -21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.15327499999987, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -21.4630724338756, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Handle
  NT L01 Storage,                         !- Name
  {42ccee09-b288-45af-ad5a-00b0fc2ae500}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.52133241818,                       !- X Origin {m}
  41.0903482608879,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d7d737b7-ed1d-4f57-a8d9-3054632dd730}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21426870-595c-4ba8-9ef7-57bc79f81ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80045813426919, 21.4631077906719, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  19.2944749999995, 21.4630724338756, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  19.2944749999995, 0, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  18.8338452220844, 0, -8.57510283434557e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dea13e-87dd-4d3c-8f62-0cea41cf6037}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a52633a-ecbe-4dd2-b0a6-dbf28b07b835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.4630724338756, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 21.4630724338756, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de7b7dd-4b7f-4cae-a93e-ea368aa97912}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dbbecf7-f853-4958-8f4b-78c8901d31fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80047499986278, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.80047499986278, 21.4630724338756, 0,  !- X,Y,Z Vertex 2 {m}
  0, 21.4630724338756, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 21.4630724338756, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd0dcaa-1387-44a8-b4f6-98079f2815b4}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e131b382-a8d0-4351-994a-d07a9083a1ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7092749999932, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.7092749999932, 21.4630724338756, 0,  !- X,Y,Z Vertex 2 {m}
  3.80047499986278, 21.4630724338756, 0,  !- X,Y,Z Vertex 3 {m}
  3.80047499986278, 21.4630724338756, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb46a7f-fabe-48d1-883c-cade791eb322}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50aa6d86-a851-43ba-80e4-b34ddea0cdae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2944749999997, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  19.2944749999997, 21.4630724338756, 0,  !- X,Y,Z Vertex 2 {m}
  10.7092749999932, 21.4630724338756, 0,  !- X,Y,Z Vertex 3 {m}
  10.7092749999932, 21.4630724338756, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b7a1f3-c231-4469-b3ac-1daabcaf0287}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed49f9f0-7e41-4c3c-adee-3c4b6827c633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2944749999997, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  19.2944749999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.2944749999997, 21.4630724338756, 0,  !- X,Y,Z Vertex 3 {m}
  19.2944749999997, 21.4630724338756, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2803aa87-bbb6-429a-b4d9-c6eaca89ec00}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.2944749999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.2944749999997, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5266e6e2-e8aa-46d3-8222-83b29e95dd65}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1e71ef8-bd68-4087-9a11-b216d317e3cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f41d94-996b-4954-bfc9-e9a2e01b081a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9475983006414e-014, -6.03961325396085e-013, 3.6576, !- X,Y,Z Vertex 1 {m}
  19.2944749999995, -7.105427357601e-015, 3.6576, !- X,Y,Z Vertex 2 {m}
  19.2944749999997, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 3 {m}
  -9.9475983006414e-014, 21.463072433875, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Handle
  NT L01 Misc,                            !- Name
  {42ccee09-b288-45af-ad5a-00b0fc2ae500}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -82.2268574181805,                      !- X Origin {m}
  41.0903482608879,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {81584ba8-ae15-4b50-9b93-d4952290f5f7}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e88d14-11d4-470b-ba47-8b71e2378e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23238313440739, 21.4631077906719, -6.4313237472401e-020, !- X,Y,Z Vertex 1 {m}
  5.2324000000004, -4.28249416652766e-041, -2.14377217706312e-020, !- X,Y,Z Vertex 2 {m}
  1.75665870472478e-040, 4.28250122123813e-041, 2.14377570857804e-020, !- X,Y,Z Vertex 3 {m}
  -1.75666436697107e-040, 21.4630724338756, -2.14378261862039e-020; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed49f9f0-7e41-4c3c-adee-3c4b6827c633}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b7a1f3-c231-4469-b3ac-1daabcaf0287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.4630724338756, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 21.4630724338756, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08327590-03e1-4dc5-8495-ebf61f99565c}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd2511c-e720-4e52-9ae3-2f5e0d33beb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23240000000042, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.23240000000042, 21.4630724338756, 0,  !- X,Y,Z Vertex 2 {m}
  0, 21.4630724338756, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 21.4630724338756, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbccf3df-ce35-4f62-a69d-c03e5d372935}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23240000000039, 2.38930191224284e-029, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.23240000000039, 5.97325478060724e-030, 0, !- X,Y,Z Vertex 2 {m}
  5.23240000000042, 21.4630724338756, 0,  !- X,Y,Z Vertex 3 {m}
  5.23240000000042, 21.4630724338756, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642a89de-3acf-4afb-8328-467f26aa6464}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67138297116025e-060, 4.47994108545537e-030, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.67138297116028e-060, -4.47994108545536e-030, 1.09743395281884e-059, !- X,Y,Z Vertex 2 {m}
  5.23240000000039, 4.47994108545536e-030, -1.09743395281884e-059, !- X,Y,Z Vertex 3 {m}
  5.23240000000039, 1.34398232563661e-029, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a04cd55-490b-434e-be88-4b16a9ea82ad}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {775b8fc6-3c83-4af6-aad7-f83c22bf4ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf9ea6fd-96f5-45cd-9d13-dcc2722910f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2324000000004, 0, 3.6576,             !- X,Y,Z Vertex 1 {m}
  5.23240000000042, 21.4630724338756, 3.6576, !- X,Y,Z Vertex 2 {m}
  0, 21.4630724338756, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Handle
  NT L01 Garage Up,                       !- Name
  {81749868-2afe-444d-8e14-42d544e3fb8a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -82.2268574181805,                      !- X Origin {m}
  83.2541751254318,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b2b42f99-a124-4d66-b867-068581cf612e}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22aaa191-da5a-4b6d-9780-5d0d833e863a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12114786740858e-013, 0, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  -4.12114786740858e-013, -20.7007544306691, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  -8.5852168655998, -20.700719073872, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  -8.5852168655998, -11.2011190738719, -8.57510283434557e-020, !- X,Y,Z Vertex 4 {m}
  -15.4940168657303, -11.2011190738719, -8.57510283434557e-020, !- X,Y,Z Vertex 5 {m}
  -15.4940168657303, 0, -8.57510283434557e-020; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0d2856f3-391c-4ec6-86c8-1841b902911e}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705f46ec-58e9-43c4-aaf7-53d027eee172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20.7007544306691, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -20.7007544306691, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50aa6d86-a851-43ba-80e4-b34ddea0cdae}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb46a7f-fabe-48d1-883c-cade791eb322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.58520000000658, -20.7007544306691, 3.6576, !- X,Y,Z Vertex 1 {m}
  -8.58520000000658, -20.7007544306691, 0, !- X,Y,Z Vertex 2 {m}
  0, -20.7007544306691, 0,                !- X,Y,Z Vertex 3 {m}
  0, -20.7007544306691, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5099d437-771f-45a5-9e77-53a6b8010fc7}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da70408c-94cd-45a7-9aa8-6a095cd6ff31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.58520000000651, -11.201154430669, 3.6576, !- X,Y,Z Vertex 1 {m}
  -8.58520000000651, -11.201154430669, 0, !- X,Y,Z Vertex 2 {m}
  -8.58520000000658, -20.7007544306691, 0, !- X,Y,Z Vertex 3 {m}
  -8.58520000000658, -20.7007544306691, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53c1cb9-b079-45e4-a3b0-7615184a4e28}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5765bd-5d5b-476b-bc37-58a9ad3fd470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.494000000137, -11.201154430669, 3.6576, !- X,Y,Z Vertex 1 {m}
  -15.494000000137, -11.201154430669, 0,  !- X,Y,Z Vertex 2 {m}
  -8.58520000000651, -11.201154430669, 0, !- X,Y,Z Vertex 3 {m}
  -8.58520000000651, -11.201154430669, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033e8ad8-7040-41e6-aa1f-385af96ee65d}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df1c908-071a-4266-a011-567948846ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.7660000000186, -11.201154430669, 3.6576, !- X,Y,Z Vertex 1 {m}
  -32.7660000000186, -11.201154430669, 0, !- X,Y,Z Vertex 2 {m}
  -15.494000000137, -11.201154430669, 0,  !- X,Y,Z Vertex 3 {m}
  -15.494000000137, -11.201154430669, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30eccb4f-9ed4-4f28-bfee-94324eae3f24}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.7660000000186, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -32.7660000000186, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -32.7660000000186, -11.201154430669, 0, !- X,Y,Z Vertex 3 {m}
  -32.7660000000186, -11.201154430669, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada6c22d-3d95-4e2e-82f6-ee302337b157}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -32.7660000000186, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -32.7660000000186, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6addcaeb-2ab3-4259-b53d-85103e29a3cf}, !- Handle
  Surface 197,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f31fdbbd-81bf-4fa6-b49b-2d465bba5c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18bbd440-5fcf-4123-b5e2-8bb50add4b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.58520000000658, -20.7007544306691, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-013, -20.7007544306683, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.83693077310454e-013, 0, 3.6576,      !- X,Y,Z Vertex 3 {m}
  -32.7660000000185, 9.9475983006414e-013, 3.6576, !- X,Y,Z Vertex 4 {m}
  -32.766000000019, -11.201154430669, 3.6576, !- X,Y,Z Vertex 5 {m}
  -8.58520000000651, -11.201154430669, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Handle
  NT L01 Corridor,                        !- Name
  {6c501d14-3d0d-4e7f-a7dc-7a15fc71d3a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -97.7208574183179,                      !- X Origin {m}
  72.0530206947628,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e70b48bd-9221-4582-86a3-27aeaea85850}, !- Handle
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00f0713e-321b-4f2d-8c93-19a8f80d3d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.436517257295, 0, -8.57510283434557e-020, !- X,Y,Z Vertex 1 {m}
  -1.68655928973749e-005, -9.49956464320299, -8.57510283434557e-020, !- X,Y,Z Vertex 2 {m}
  -10.9537499998621, -9.49959999999989, -8.57510283434557e-020, !- X,Y,Z Vertex 3 {m}
  -10.9537499998621, -3.37821635391099, -8.57510283434557e-020, !- X,Y,Z Vertex 4 {m}
  -14.1690539061334, -3.37821635391099, -8.57510283434557e-020, !- X,Y,Z Vertex 5 {m}
  -15.9434880646426, 0, -8.57510283434557e-020; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e89e2df1-0c17-404a-9382-edc6b621bbcf}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a7aecf-6e39-4853-bd35-d7f3da3dd397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-014, -9.49960000000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-014, -9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dbbecf7-f853-4958-8f4b-78c8901d31fe}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de7b7dd-4b7f-4cae-a93e-ea368aa97912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80047499986271, -9.49960000000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.80047499986271, -9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  6.93034962750971e-014, -9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  6.93034962750971e-014, -9.49960000000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca2b48e-ed5f-4f2b-be2c-445be3bf02a3}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f53519-de12-4f96-bfd1-4b210425bb37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9537499998626, -9.49960000000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  -10.9537499998626, -9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  -3.80047499986271, -9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  -3.80047499986271, -9.49960000000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3945b2-9324-439a-bc21-984ec1a5c990}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c33a98-ca66-4c76-9821-f9848e5d8d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9537499998626, -3.37821635391128, 3.6576, !- X,Y,Z Vertex 1 {m}
  -10.9537499998626, -3.37821635391128, 0, !- X,Y,Z Vertex 2 {m}
  -10.9537499998626, -9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  -10.9537499998626, -9.49960000000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877489b1-f289-4058-8372-821daf032266}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a65efd-359d-432a-a068-1d55267b1aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2719999998816, -3.37821635391128, 3.6576, !- X,Y,Z Vertex 1 {m}
  -17.2719999998816, -3.37821635391128, 0, !- X,Y,Z Vertex 2 {m}
  -10.9537499998626, -3.37821635391128, 0, !- X,Y,Z Vertex 3 {m}
  -10.9537499998626, -3.37821635391128, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b190e32c-cdf6-4e5b-9580-aab26b571f92}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.2719999998816, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -17.2719999998816, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -17.2719999998816, -3.37821635391128, 0, !- X,Y,Z Vertex 3 {m}
  -17.2719999998816, -3.37821635391128, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df1c908-071a-4266-a011-567948846ea1}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {033e8ad8-7040-41e6-aa1f-385af96ee65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.2719999998816, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.2719999998816, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a81e171-4290-4433-b11b-4d6f76d76359}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2415fe5-0b7a-4d7c-9708-46b91183218a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2400648a-b716-4234-91d9-72dbcdcb42fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-014, -9.49960000000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -17.2719999998816, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -17.2719999998811, -3.378216353911, 3.6576, !- X,Y,Z Vertex 4 {m}
  -10.9537499998621, -3.378216353911, 3.6576, !- X,Y,Z Vertex 5 {m}
  -10.9537499998621, -9.4995999999999, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Handle
  NT L01 Elevator W,                      !- Name
  {d073ec70-5ec3-41c4-ba96-f907bbd98877}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -97.7208574183169,                      !- X Origin {m}
  62.5534206947629,                       !- Y Origin {m}
  8.57510283434557e-020,                  !- Z Origin {m}
  {c2b90f05-619c-46d7-91b3-d6181b6b5c91}, !- Building Story Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {25b48cb0-532d-4951-a223-ee836f3ca38f}, !- Handle
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f09c22-0b6f-42dd-abea-e139ddb18a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013045, 9.4996000000001, 0,   !- X,Y,Z Vertex 1 {m}
  6.90880000013038, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -6.93034962750971e-014, 9.49960000000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a7aecf-6e39-4853-bd35-d7f3da3dd397}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e89e2df1-0c17-404a-9382-edc6b621bbcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.93034962750971e-014, 9.49960000000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.93034962750971e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5765bd-5d5b-476b-bc37-58a9ad3fd470}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d53c1cb9-b079-45e4-a3b0-7615184a4e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013045, 9.4996000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.90880000013045, 9.4996000000001, 0,   !- X,Y,Z Vertex 2 {m}
  -6.93034962750971e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  -6.93034962750971e-014, 9.49960000000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da70408c-94cd-45a7-9aa8-6a095cd6ff31}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5099d437-771f-45a5-9e77-53a6b8010fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013038, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  6.90880000013038, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.90880000013045, 9.4996000000001, 0,   !- X,Y,Z Vertex 3 {m}
  6.90880000013045, 9.4996000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e131b382-a8d0-4351-994a-d07a9083a1ee}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96ea0ae-c974-4cb8-8a90-664de0a7566e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd0dcaa-1387-44a8-b4f6-98079f2815b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
