  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96182362-3c61-40d5-be48-5b2101db66dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0962295-00af-467e-bcc8-013f1e36472c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19563749999991, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -3.19563749999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.19563749999991, -4.2989500000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19563749999991, -4.2989500000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748e8bf6-b7bc-4844-85c1-4492d9a41bd6}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96182362-3c61-40d5-be48-5b2101db66dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.19563749999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.19563749999991, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55da766d-b243-48a8-9249-febd9997f302}, !- Handle
  Surface 255,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96182362-3c61-40d5-be48-5b2101db66dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f200597-8be9-4b9f-8bf0-03e6d3ba46f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2989500000003, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  -3.19563749999991, 0, 2.54,             !- X,Y,Z Vertex 3 {m}
  -3.19563749999991, -4.2989500000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Handle
  Floor1_113_Elec,                        !- Name
  {5891fb84-62ff-4885-994e-3340f0ac28a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  85.9535999999999,                       !- X Origin {m}
  4.11479999999986,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a34ae463-7e52-4d40-ab85-339f04771f6e}, !- Building Story Name
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf985a7e-ddd8-47f8-946b-819ff94a5d56}, !- Handle
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.11480000000003, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19760000000009, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19760000000009, 4.11480000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcdf357-13f1-4a68-a06d-2d0ec59b22a7}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1101f02d-971e-4ace-b9b7-3cfc04047cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66140037026943, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -2.66140037026943, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbf310c-bb47-42f5-8082-b4e0b6cb602c}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9cca669-9e77-4515-9531-923ab86c5a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19760000000009, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -6.19760000000009, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.66140037026943, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.66140037026943, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b2d995-73ed-4627-97d7-147519841a9a}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19760000000009, 4.11480000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.19760000000009, 4.11480000000003, 0, !- X,Y,Z Vertex 2 {m}
  -6.19760000000009, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19760000000009, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0301f1c0-652e-47f5-801d-c1fdd9d0b285}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.11480000000003, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 4.11480000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.19760000000009, 4.11480000000003, 0, !- X,Y,Z Vertex 3 {m}
  -6.19760000000009, 4.11480000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e54767-a833-49c8-adba-dadec32dff15}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d406de-9730-4b28-893f-7ba211ac6b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.11480000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.11480000000003, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c383066-79e2-4246-b6a6-b3eb8e556dec}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5605cda3-b58a-403e-86d4-e5b281eca80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94ad6667-08c4-4692-bfd8-2618c6ce828f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 4.11480000000003, 2.54,              !- X,Y,Z Vertex 2 {m}
  -6.19760000000009, 4.11480000000003, 2.54, !- X,Y,Z Vertex 3 {m}
  -6.19760000000009, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Handle
  Floor1_123_BusinessCenter,              !- Name
  {add979de-e8f6-41e9-8844-4147e110b74d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  35.8647999999998,                       !- X Origin {m}
  -2.28600000000002,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a34ae463-7e52-4d40-ab85-339f04771f6e}, !- Building Story Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47dd06d3-cb26-4827-bd9b-c3fa571d7bf9}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.479925, 0,                        !- X,Y,Z Vertex 2 {m}
  -5.25779999999984, -4.479925, 0,        !- X,Y,Z Vertex 3 {m}
  -5.25779999999984, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed505bcb-a83a-4dc5-8bf3-c294e26616bf}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.28599999999977, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.28599999999977, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7136eb47-3b0f-4b4e-a000-6787baf48719}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14552e9a-41e0-4ebc-94a0-f6698b61f562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.479925, 2.54,                     !- X,Y,Z Vertex 1 {m}
  0, -4.479925, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -2.28599999999977, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.28599999999977, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08e6946-f741-4458-b22f-39fcd6ac6196}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db32988-8d56-472e-8fc0-aa1d0bd7a2e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.25779999999984, -4.479925, 2.54,     !- X,Y,Z Vertex 1 {m}
  -5.25779999999984, -4.479925, 0,        !- X,Y,Z Vertex 2 {m}
  0, -4.479925, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -4.479925, 2.54;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa96381d-1a78-4303-beee-4b97412dc007}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e71369-3656-49f5-8a7a-c036077bc851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.25779999999984, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -5.25779999999984, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.25779999999984, -4.479925, 0,        !- X,Y,Z Vertex 3 {m}
  -5.25779999999984, -4.479925, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f0bb31-e756-4ea3-b086-4825bb10f729}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.67360000000039, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -4.67360000000039, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.25779999999984, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.25779999999984, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21d035d-1ded-4e38-908f-b43274e927de}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.67360000000039, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.67360000000039, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876b2f5a-89c0-4b64-adc9-d6751510af23}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0060f019-8146-4cf7-97d9-31e9fda37428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {335b1df5-aad2-4564-807f-1f7f494c6c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.479925, 2.54,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  -5.25779999999984, 0, 2.54,             !- X,Y,Z Vertex 3 {m}
  -5.25779999999984, -4.479925, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f77878e3-7771-4b10-9e08-0a18b15ecb44}, !- Handle
  Rendering Color 22,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  0.889,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8142aeab-3896-4cf0-822a-a171bad33bed}; !- Group Rendering Name

OS:Rendering:Color,
  {8142aeab-3896-4cf0-822a-a171bad33bed}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  0.889,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {53966ba0-5c7c-4413-ad9e-d85bceee74c7}; !- Group Rendering Name

OS:Space,
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Handle
  Attic_Floor1,                           !- Name
  {ff0d9a32-a5ea-453c-93d9-5721a49808d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  40.5384000000007,                       !- X Origin {m}
  -2.286176388889,                        !- Y Origin {m}
  2.54,                                   !- Z Origin {m}
  {a34ae463-7e52-4d40-ab85-339f04771f6e}, !- Building Story Name
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {92096d6c-5ce2-48d8-bda4-61847b43592d}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000039, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67360000000039, -0.000176388888886322, 0, !- X,Y,Z Vertex 2 {m}
  0.000107998593000048, -0.000176388888886322, 0, !- X,Y,Z Vertex 3 {m}
  0.000107998593000048, -0.000176388888886322, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d919a5-0b2a-4c27-9bd6-872fa9a6ed05}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000039, -2.28617638888866, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67360000000039, -2.28617638888866, 0, !- X,Y,Z Vertex 2 {m}
  4.67360000000039, -0.000176388888886322, 0, !- X,Y,Z Vertex 3 {m}
  4.67360000000039, -0.000176388888886322, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7a415b-57fa-4aed-8e4b-2dc7fc84c384}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5384000000002, -2.28617638888866, 0.889, !- X,Y,Z Vertex 1 {m}
  40.5384000000002, -2.28617638888866, 0, !- X,Y,Z Vertex 2 {m}
  4.67360000000039, -2.28617638888866, 0, !- X,Y,Z Vertex 3 {m}
  4.67360000000039, -2.28617638888866, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1664b8a-0367-47a7-a07e-54aafd4a7ed3}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5384000000002, -12.1715388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  40.5384000000002, -12.1715388888887, 0, !- X,Y,Z Vertex 2 {m}
  40.5384000000002, -2.28617638888866, 0, !- X,Y,Z Vertex 3 {m}
  40.5384000000002, -2.28617638888866, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827abdcf-08be-4cc0-9fe6-9a0d3c3d4c73}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0492000000004, -12.1715388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  38.0492000000004, -12.1715388888887, 0, !- X,Y,Z Vertex 2 {m}
  40.5384000000002, -12.1715388888887, 0, !- X,Y,Z Vertex 3 {m}
  40.5384000000002, -12.1715388888887, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c9148b-2c48-42a7-8239-834dd373bf9a}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0492000000004, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  38.0492000000004, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  38.0492000000004, -12.1715388888887, 0, !- X,Y,Z Vertex 3 {m}
  38.0492000000004, -12.1715388888887, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b7b786-04f9-48e9-ae0a-5aef4bd7cbf9}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3916000000003, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  34.3916000000003, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  38.0492000000004, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  38.0492000000004, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7883aa57-09a4-4b9e-a0c8-ecd7fd18ac9b}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3916000000004, -20.269376388889, 0.889, !- X,Y,Z Vertex 1 {m}
  34.3916000000004, -20.269376388889, 0,  !- X,Y,Z Vertex 2 {m}
  34.3916000000003, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  34.3916000000003, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d266c674-136c-40b4-b2e2-ebca5c5e1b34}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9230000000002, -20.269376388889, 0.889, !- X,Y,Z Vertex 1 {m}
  18.9230000000002, -20.269376388889, 0,  !- X,Y,Z Vertex 2 {m}
  34.3916000000004, -20.269376388889, 0,  !- X,Y,Z Vertex 3 {m}
  34.3916000000004, -20.269376388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8779cdf3-769d-473e-82cc-425341d5f4eb}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9230000000002, -19.710576388889, 0.889, !- X,Y,Z Vertex 1 {m}
  18.9230000000002, -19.710576388889, 0,  !- X,Y,Z Vertex 2 {m}
  18.9230000000002, -20.269376388889, 0,  !- X,Y,Z Vertex 3 {m}
  18.9230000000002, -20.269376388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad672fc3-0f28-45c3-8b7d-543bb34df6fb}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5796000000004, -19.710576388889, 0.889, !- X,Y,Z Vertex 1 {m}
  14.5796000000004, -19.710576388889, 0,  !- X,Y,Z Vertex 2 {m}
  18.9230000000002, -19.710576388889, 0,  !- X,Y,Z Vertex 3 {m}
  18.9230000000002, -19.710576388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3521b2-5c14-4205-b374-411f92cd366f}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5796000000004, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  14.5796000000004, -20.2693763888888, 0, !- X,Y,Z Vertex 2 {m}
  14.5796000000004, -19.710576388889, 0,  !- X,Y,Z Vertex 3 {m}
  14.5796000000004, -19.710576388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ccba26-3bcd-45fd-b9ad-04fc5f5c495d}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.26941250000037, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  9.26941250000037, -20.2693763888888, 0, !- X,Y,Z Vertex 2 {m}
  14.5796000000004, -20.2693763888888, 0, !- X,Y,Z Vertex 3 {m}
  14.5796000000004, -20.2693763888888, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56494682-098e-41b2-a43d-31507d8f8c55}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.269522047148, -19.710576388889, 0.889, !- X,Y,Z Vertex 1 {m}
  9.269522047148, -19.710576388889, 0,    !- X,Y,Z Vertex 2 {m}
  9.26941250000037, -20.2693763888888, 0, !- X,Y,Z Vertex 3 {m}
  9.26941250000037, -20.2693763888888, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df811480-979b-42d7-b842-29fdeff79487}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000039, -19.710576388889, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67360000000039, -19.710576388889, 0,  !- X,Y,Z Vertex 2 {m}
  9.269522047148, -19.710576388889, 0,    !- X,Y,Z Vertex 3 {m}
  9.269522047148, -19.710576388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409690f9-eb81-4347-86c0-55602555c586}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000032, -21.5711263888891, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67360000000032, -21.5711263888891, 0, !- X,Y,Z Vertex 2 {m}
  4.67360000000039, -19.710576388889, 0,  !- X,Y,Z Vertex 3 {m}
  4.67360000000039, -19.710576388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e70673f-d461-446d-bc27-1ce2a9c61ede}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80669999999921, -21.571126388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -2.80669999999921, -21.571126388889, 0, !- X,Y,Z Vertex 2 {m}
  4.67360000000032, -21.5711263888891, 0, !- X,Y,Z Vertex 3 {m}
  4.67360000000032, -21.5711263888891, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {681b1dc9-1f8a-4229-98b4-3fca8cd7639f}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80669999999921, -22.993526388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -2.80669999999921, -22.993526388889, 0, !- X,Y,Z Vertex 2 {m}
  -2.80669999999921, -21.571126388889, 0, !- X,Y,Z Vertex 3 {m}
  -2.80669999999921, -21.571126388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ddb4ba-87a6-4a11-b1cb-74250a7165ac}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.26769999999979, -22.993526388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -8.26769999999979, -22.993526388889, 0, !- X,Y,Z Vertex 2 {m}
  -2.80669999999921, -22.993526388889, 0, !- X,Y,Z Vertex 3 {m}
  -2.80669999999921, -22.993526388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192d631a-cab1-436c-a0b7-0d7ad286c47b}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.26769999999979, -21.5711263888891, 0.889, !- X,Y,Z Vertex 1 {m}
  -8.26769999999979, -21.5711263888891, 0, !- X,Y,Z Vertex 2 {m}
  -8.26769999999979, -22.993526388889, 0, !- X,Y,Z Vertex 3 {m}
  -8.26769999999979, -22.993526388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24cf9ed-87c7-4977-96ef-aa4b491aac40}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7479999999997, -21.5711263888891, 0.889, !- X,Y,Z Vertex 1 {m}
  -15.7479999999997, -21.5711263888891, 0, !- X,Y,Z Vertex 2 {m}
  -8.26769999999979, -21.5711263888891, 0, !- X,Y,Z Vertex 3 {m}
  -8.26769999999979, -21.5711263888891, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf4867f-2ad2-4031-8a46-2e41b273dbab}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7479999999997, -19.7105763888889, 0.889, !- X,Y,Z Vertex 1 {m}
  -15.7479999999997, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -15.7479999999997, -21.5711263888891, 0, !- X,Y,Z Vertex 3 {m}
  -15.7479999999997, -21.5711263888891, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7703dfda-ee77-4ab0-b321-0cfcce531c91}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0913999999996, -19.7105763888889, 0.889, !- X,Y,Z Vertex 1 {m}
  -20.0913999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -15.7479999999997, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -15.7479999999997, -19.7105763888889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beefd7b6-ce97-443a-bbdf-50d2b4af1ae5}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0913999999996, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -20.0913999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 2 {m}
  -20.0913999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -20.0913999999996, -19.7105763888889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2150f586-daba-4e46-a66a-fc0ac27efd32}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6539999999996, -20.2693763888889, 0.889, !- X,Y,Z Vertex 1 {m}
  -25.6539999999996, -20.2693763888889, 0, !- X,Y,Z Vertex 2 {m}
  -20.0913999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 3 {m}
  -20.0913999999996, -20.2693763888888, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6c8c4c-0981-4cdf-88e9-8d0df1025204}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.6539999999996, -19.7105763888889, 0.889, !- X,Y,Z Vertex 1 {m}
  -25.6539999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -25.6539999999996, -20.2693763888889, 0, !- X,Y,Z Vertex 3 {m}
  -25.6539999999996, -20.2693763888889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727d9472-640f-49e5-bf03-22da11911445}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.9973999999995, -19.7105763888889, 0.889, !- X,Y,Z Vertex 1 {m}
  -29.9973999999995, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -25.6539999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -25.6539999999996, -19.7105763888889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df172fe-39dc-4da5-8a65-aaf242463e84}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.9973999999995, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -29.9973999999995, -20.2693763888888, 0, !- X,Y,Z Vertex 2 {m}
  -29.9973999999995, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -29.9973999999995, -19.7105763888889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4febc8ac-233c-49ba-b5c3-ceea364751a0}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.4151999999996, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -45.4151999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 2 {m}
  -29.9973999999995, -20.2693763888888, 0, !- X,Y,Z Vertex 3 {m}
  -29.9973999999995, -20.2693763888888, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed04c178-b611-44fd-b7ed-0dac52bca972}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.4151999999995, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  -45.4151999999995, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  -45.4151999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 3 {m}
  -45.4151999999996, -20.2693763888888, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b58b26-6c46-4a66-b851-7bf3c5a2bc4c}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.1235999999996, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  -49.1235999999996, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  -45.4151999999995, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  -45.4151999999995, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d577c253-3c62-4103-9b3e-bd2f09854273}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -49.1235999999996, -12.1715388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  -49.1235999999996, -12.1715388888887, 0, !- X,Y,Z Vertex 2 {m}
  -49.1235999999996, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  -49.1235999999996, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e8c0ac-5898-4770-910a-39a6866f94d4}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.6127999999996, -12.1715388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  -51.6127999999996, -12.1715388888887, 0, !- X,Y,Z Vertex 2 {m}
  -49.1235999999996, -12.1715388888887, 0, !- X,Y,Z Vertex 3 {m}
  -49.1235999999996, -12.1715388888887, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55ec9d1-6c09-4eea-91a4-fa825ec9597e}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.6127999999996, -2.28617638888866, 0.889, !- X,Y,Z Vertex 1 {m}
  -51.6127999999996, -2.28617638888866, 0, !- X,Y,Z Vertex 2 {m}
  -51.6127999999996, -12.1715388888887, 0, !- X,Y,Z Vertex 3 {m}
  -51.6127999999996, -12.1715388888887, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577a9606-7103-47c6-a721-0d93ec143fd1}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7479999999996, -2.28617638888866, 0.889, !- X,Y,Z Vertex 1 {m}
  -15.7479999999996, -2.28617638888866, 0, !- X,Y,Z Vertex 2 {m}
  -51.6127999999996, -2.28617638888866, 0, !- X,Y,Z Vertex 3 {m}
  -51.6127999999996, -2.28617638888866, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9623cf-aefd-41bf-a273-03ef9d5a9727}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7479999999996, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 1 {m}
  -15.7479999999996, -0.000176388888886322, 0, !- X,Y,Z Vertex 2 {m}
  -15.7479999999996, -2.28617638888866, 0, !- X,Y,Z Vertex 3 {m}
  -15.7479999999996, -2.28617638888866, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a063f3a-3538-4e91-8857-612fa4770813}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.0744, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 1 {m}
  -11.0744, -0.000176388888886322, 0,     !- X,Y,Z Vertex 2 {m}
  -15.7479999999996, -0.000176388888886322, 0, !- X,Y,Z Vertex 3 {m}
  -15.7479999999996, -0.000176388888886322, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c3ff15d-1a1b-4b3a-95c7-3036b71d0a55}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.0744, 1.83021111111125, 0.889,      !- X,Y,Z Vertex 1 {m}
  -11.0744, 1.83021111111125, 0,          !- X,Y,Z Vertex 2 {m}
  -11.0744, -0.000176388888886322, 0,     !- X,Y,Z Vertex 3 {m}
  -11.0744, -0.000176388888886322, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa48dee-06ef-4b1d-ae16-4a48126ba68a}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.83021111111125, 0.889,             !- X,Y,Z Vertex 1 {m}
  0, 1.83021111111125, 0,                 !- X,Y,Z Vertex 2 {m}
  -11.0744, 1.83021111111125, 0,          !- X,Y,Z Vertex 3 {m}
  -11.0744, 1.83021111111125, 0.889;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64972776-2ab9-4d2c-9046-dbcbb9ad3cfd}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.889,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.83021111111125, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.83021111111125, 0.889;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d361bda-272b-49a9-b2d4-9e54e8b6f4e3}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7a894c-06c8-4c6e-8447-4001f2ad52de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3916000000004, -20.269376388889, 0.889, !- X,Y,Z Vertex 1 {m}
  34.391600000001, -12.1715388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  22.5806000000001, -12.1715388888887, 0.889, !- X,Y,Z Vertex 3 {m}
  22.5806000000001, -15.0671388888887, 0.889, !- X,Y,Z Vertex 4 {m}
  18.9229999999999, -15.0671388888887, 0.889, !- X,Y,Z Vertex 5 {m}
  18.9230000000002, -20.269376388889, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {53966ba0-5c7c-4413-ad9e-d85bceee74c7}, !- Handle
  Rendering Color 24,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.54,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {93e3503f-1a81-4844-b627-50240680b51e}; !- Group Rendering Name

OS:Space,
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Handle
  Floor4_405_IT,                          !- Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  50.9492250000002,                       !- X Origin {m}
  15.5067,                                !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b506e7da-1b8b-45f2-8bd6-cfeafc0b203c}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed77cb59-0fa0-4dfe-ad06-68f762681737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ce3930-c313-4e3d-a15c-e4f48191b1ce}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd2cf91-ccdf-47b0-98cc-ad6573e97aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77825000000003, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef58753-c281-41ed-8046-f356fc28fef7}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, -3.77825000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.77825000000003, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b84ef3b-5745-4bd0-be28-9113655d0b09}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, -1.91769999999978, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, -1.91769999999978, 0, !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -3.77825000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b38be79-b642-44df-a551-26f50179a7ea}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1818f329-fbf2-46af-a9a3-87f219d275e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -1.91769999999978, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -1.91769999999978, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f41a24-2175-4466-afa2-9685a9210f08}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423fb8dd-78c4-43ee-af89-e2cefcc6fb6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66858750000018, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -2.66858750000018, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf54156-c653-46d4-bccd-b97169f943e2}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f65fa44-d081-4772-9e4f-83b703173418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.66858750000018, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.66858750000018, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e369daae-054f-4d35-baa6-3849d60cfd18}, !- Handle
  Surface 326,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f383f4e-2b21-4c5b-8f63-d9742e01656e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d22cf26-2436-4b70-89ad-abd523686fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77825000000003, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, 0, 2.54,             !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -3.77825000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Handle
  Floor4_412_414_416_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  41.805225,                              !- X Origin {m}
  9.88536249999963,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0317eaeb-0ee3-4753-bf79-f6481d7e9a6a}, !- Handle
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6bf1134-1355-44dc-b0de-868e35d3e2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 3 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 4 {m}
  -9.144, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 5 {m}
  -5.4864, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 6 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 7 {m}
  0, -2.89560000000002, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1788c52a-9348-4ea8-b5f8-c16ba562cafe}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c892924d-a43f-4227-a874-dadf089435e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.74017360087616e-045, 1.92355843129091e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f2015d-db7a-448c-8fa5-914c6de99fa8}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3a767a-c14e-4cc6-bdb3-24667f85e3ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -7.53903750000025, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e363db15-204c-4ab9-aba9-e87e67e4a498}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -7.53903750000025, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4348d3d-9c7c-4889-b18e-78cd5e43feb8}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -9.3995875000004, 2.54,         !- X,Y,Z Vertex 1 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -9.39958750000044, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd2cf91-ccdf-47b0-98cc-ad6573e97aa1}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ce3930-c313-4e3d-a15c-e4f48191b1ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -5.62133750000037, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 2 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e82f27-ed30-4a0c-80f2-a4cbd1255321}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8feca1-2214-48ed-8dd3-4b4344563c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -1.15505827125162e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -9.144, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 3 {m}
  -9.144, -5.62133750000037, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f3380d-6d70-4774-bcff-31f9428422c6}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ddc0504-a34e-4ae8-aee6-a98eb3bd53e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -1.15505827125162e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  -5.4864, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 2 {m}
  -9.144, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -9.144, -1.15505827125162e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3674117-c923-414f-9aae-b0902bdee806}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d188833-80e9-49f7-9c03-a61a4fd455ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -5.4864, -1.15505827125162e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -5.4864, -1.15505827125162e-014, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048bfccb-0b9d-499f-ac71-61eddf1c7044}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65339a0e-08ad-4b58-b280-62c93a38ffd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e03743-db39-4b2e-b32a-6f361698d90b}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4017f51b-4fac-49f0-ad82-8709b567eebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74017360087616e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feed2cc7-a910-4e73-a860-155e392190cb}, !- Handle
  Surface 338,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14e01532-967a-4c5f-a989-492d7537076c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee3eb94-f0eb-4dc4-9544-ff84df3d26de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 2 {m}
  3.74017360087616e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 4 {m}
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 5 {m}
  -5.4864, -1.15505827125162e-014, 2.54,  !- X,Y,Z Vertex 6 {m}
  -9.144, -1.15505827125162e-014, 2.54,   !- X,Y,Z Vertex 7 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 8 {m}

OS:Space,
  {3687c335-f948-40a4-817e-7945fb632809}, !- Handle
  Floor4_428_Studio,                      !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  85.9536,                                !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6d497ba6-baab-493f-ba65-b10a1abce438}, !- Handle
  Surface 339,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5d852b-5e2f-4b8d-852d-fa51abb57798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1324752003823, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  15.4178, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.4178, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  3.81727520038232, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 6 {m}
  3.81727520038232, -2.89559999999997, 0, !- X,Y,Z Vertex 7 {m}
  11.1324752003823, -2.89559999999997, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {346f4df4-42f2-45bf-b61a-e3313c8285d0}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {181fd518-2364-43a5-b453-ffae6a845d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81727520038232, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  3.81727520038232, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dcf24c-9ffb-4598-aacf-890b0d87fe86}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f79e4d-5cf5-4019-95c5-0fa5eaf71624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81727520038232, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  3.81727520038232, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.81727520038232, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.81727520038232, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b7e8b6-af44-4e86-a8e1-1d8f8d483977}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5ac31a-55c0-4a57-ab9a-e6a0fa2a8d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1324752003823, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  11.1324752003823, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.81727520038232, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.81727520038232, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80fdec6-1788-4892-8a00-b249b79150cb}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90575221-3d64-4c51-99be-f9abb5e32b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1324752003823, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  11.1324752003823, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  11.1324752003823, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  11.1324752003823, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1484e298-12f9-4106-82cc-c723c06e236e}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8249fbee-6b49-4509-b4e6-92af5be43fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4178, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  15.4178, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.1324752003823, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  11.1324752003823, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b095c51-f8a8-4fdc-8b6a-ec81318a95aa}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e607ee-eb2b-4cb7-912c-2f47e611ce28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4178, -7.53903750000012, 2.54,       !- X,Y,Z Vertex 1 {m}
  15.4178, -7.53903750000012, 0,          !- X,Y,Z Vertex 2 {m}
  15.4178, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.4178, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561dd006-a4b4-43fd-bf2a-e6b276a56d51}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4178, -8.09783750000007, 2.54,       !- X,Y,Z Vertex 1 {m}
  15.4178, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  15.4178, -7.53903750000012, 0,          !- X,Y,Z Vertex 3 {m}
  15.4178, -7.53903750000012, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99118494-f840-4c76-9bab-bdca6168f092}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  15.4178, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  15.4178, -8.09783750000007, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ebaaad-1535-49b2-9b96-dd981312c90e}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b56dd48-c2e3-4e07-b2e5-25676280978e}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90162d07-83c0-4645-a94e-ea5055754c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044f7e25-8587-41bb-9e7a-20837ab02c97}, !- Handle
  Surface 350,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3687c335-f948-40a4-817e-7945fb632809}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a95f6e-3a7a-4fd0-90e7-726a28390a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4178, -8.09783750000007, 2.54,       !- X,Y,Z Vertex 1 {m}
  15.4178, 0, 2.54,                       !- X,Y,Z Vertex 2 {m}
  11.1324752003823, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 3 {m}
  11.1324752003823, -2.89559999999997, 2.54, !- X,Y,Z Vertex 4 {m}
  3.81727520038232, -2.89559999999997, 2.54, !- X,Y,Z Vertex 5 {m}
  3.81727520038232, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 6 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 7 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Handle
  Floor4_420_422_424_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  70.5357999999998,                       !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff667d61-8c2a-4b32-9e2b-8d1f10d1dd99}, !- Handle
  Surface 351,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd4c78c-8a1a-48dc-ad94-59ac32fe5658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1747826235946, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000014, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -7.53903750000014, 0, !- X,Y,Z Vertex 4 {m}
  9.90599999999991, -8.09783750000007, 0, !- X,Y,Z Vertex 5 {m}
  4.34339999999995, -8.09783750000014, 0, !- X,Y,Z Vertex 6 {m}
  4.34339999999995, -7.53903750000012, 0, !- X,Y,Z Vertex 7 {m}
  0, -7.53903750000012, 0,                !- X,Y,Z Vertex 8 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 9 {m}
  5.68838262359464, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 10 {m}
  5.68838262359464, -2.89559999999997, 0, !- X,Y,Z Vertex 11 {m}
  11.1747826235946, -2.89559999999997, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {e2b94791-891f-442a-907e-f33c7440e119}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf26830-ec23-4dac-911e-80ce4c70b8eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68838262359464, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  5.68838262359464, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95779e50-751c-4138-abbd-17333e988a53}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9603c942-1c06-4660-a224-4ea28328c411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68838262359464, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  5.68838262359464, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.68838262359464, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.68838262359464, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b28f48-c0b9-4f06-8823-c016be5e9010}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584dbe7e-c7d6-4ed9-a5ce-fa2ec60fe969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1747826235946, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  11.1747826235946, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.68838262359464, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  5.68838262359464, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a87d71-7e28-46df-a65d-028ccbde84d1}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50fca1a-ff23-4419-96dc-ae3952cba14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1747826235946, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  11.1747826235946, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  11.1747826235946, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  11.1747826235946, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d0e1d9-a8fc-486d-9930-411201ec5424}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4647f13-dbda-49ea-9b0c-b45e7de25664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  14.2493999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.1747826235946, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  11.1747826235946, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1048b706-85d2-48e0-8a21-435152bc4122}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0454c5a5-e4b9-4904-a3af-e277b9b331c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.2493999999999, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1818f329-fbf2-46af-a9a3-87f219d275e9}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b38be79-b642-44df-a551-26f50179a7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -7.53903750000014, 2.54, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -7.53903750000014, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -5.62133750000036, 0, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -5.62133750000036, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82dd24f2-10dd-4c61-8b07-f827d609f7ae}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -7.53903750000014, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -7.53903750000014, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000014, 0, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baec4274-e533-4265-bc23-9d363fd539e8}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -7.53903750000014, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -7.53903750000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9261ba-497b-4bc8-994c-760878422a52}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34339999999991, -8.09783750000014, 2.54, !- X,Y,Z Vertex 1 {m}
  4.34339999999995, -8.09783750000014, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7824c74f-8d59-418f-bbdd-776fea663e5d}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34339999999994, -7.53903750000012, 2.54, !- X,Y,Z Vertex 1 {m}
  4.34339999999995, -7.53903750000012, 0, !- X,Y,Z Vertex 2 {m}
  4.34339999999995, -8.09783750000014, 0, !- X,Y,Z Vertex 3 {m}
  4.34339999999991, -8.09783750000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46bc9f33-d370-492b-8409-107017cd61a2}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.53903750000012, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.53903750000012, 0,                !- X,Y,Z Vertex 2 {m}
  4.34339999999995, -7.53903750000012, 0, !- X,Y,Z Vertex 3 {m}
  4.34339999999994, -7.53903750000012, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e607ee-eb2b-4cb7-912c-2f47e611ce28}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b095c51-f8a8-4fdc-8b6a-ec81318a95aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.53903750000012, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.53903750000012, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d289b8a0-fb8c-4354-9a20-f575ecf3a3b5}, !- Handle
  Surface 365,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17d84d10-1786-467a-bb85-31d4bbb4a6cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20887ec9-e644-4952-ab58-6802b2c66e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34339999999991, -8.09783750000014, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -8.09783750000007, 2.54, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -7.53903750000014, 2.54, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000014, 2.54, !- X,Y,Z Vertex 4 {m}
  14.2493999999999, 0, 2.54,              !- X,Y,Z Vertex 5 {m}
  11.1747826235946, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 6 {m}
  11.1747826235946, -2.89559999999997, 2.54, !- X,Y,Z Vertex 7 {m}
  5.68838262359464, -2.89559999999997, 2.54, !- X,Y,Z Vertex 8 {m}
  5.68838262359464, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 9 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 10 {m}
  0, -7.53903750000012, 2.54,             !- X,Y,Z Vertex 11 {m}
  4.34339999999994, -7.53903750000012, 2.54; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Handle
  Floor4_406_408_410_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  35.8647999999998,                       !- X Origin {m}
  9.88536249999961,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {887310c6-b9e0-4c0f-a7c0-664edd461e07}, !- Handle
  Surface 366,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790f632e-3443-4277-bf32-982aa8eb7078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999991, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.76299999999991, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 4 {m}
  9.906, -7.53903750000027, 0,            !- X,Y,Z Vertex 5 {m}
  9.906, -8.09783750000007, 0,            !- X,Y,Z Vertex 6 {m}
  4.59581250000009, -8.09783750000007, 0, !- X,Y,Z Vertex 7 {m}
  4.59592204714763, -7.53903750000024, 0, !- X,Y,Z Vertex 8 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {1fe572a8-96b3-4ed2-9132-f18646c1aaed}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa843f59-3a89-4d37-987d-89f44af8bcc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999991, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  8.76299999999991, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb330908-cd2f-4d47-a6fa-03d13b1a3119}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3d5356-7380-4672-9a65-d75370136c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999991, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  8.76299999999991, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999991, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.76299999999991, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada66ac9-f515-4bd7-b967-be4d4806839b}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6ae93e6-73a3-41f8-9832-429cfac3e9f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999991, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  8.76299999999991, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779707ea-a04b-4db1-bb2f-df319a7fb162}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d5abc3-c344-417b-8a8a-d48455a47247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d52d16-3d54-488d-84d9-cb7fe71adb45}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 1 {m}
  9.906, -7.53903750000027, 0,            !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bcb3b0-44a9-47f3-be54-5368ced39bec}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.906, -8.09783750000007, 2.54,         !- X,Y,Z Vertex 1 {m}
  9.906, -8.09783750000007, 0,            !- X,Y,Z Vertex 2 {m}
  9.906, -7.53903750000027, 0,            !- X,Y,Z Vertex 3 {m}
  9.906, -7.53903750000027, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01700a18-4f5c-4b62-a063-f0ea552db779}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59581250000009, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59581250000009, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.906, -8.09783750000007, 0,            !- X,Y,Z Vertex 3 {m}
  9.906, -8.09783750000007, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad4c998-fe41-42ec-a631-e400d70a312d}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59592204714763, -7.53903750000024, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59592204714763, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  4.59581250000009, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563b4f27-d4b9-4493-90f4-ec0f596fc560}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 2 {m}
  4.59592204714763, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  4.59592204714763, -7.53903750000024, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3a767a-c14e-4cc6-bdb3-24667f85e3ff}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f2015d-db7a-448c-8fa5-914c6de99fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.53903750000024, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf32d09-e8ff-4e8b-a6e9-0713b2dbdca7}, !- Handle
  Surface 377,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3431d7a-042f-430c-8dee-7be8147c0431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {468151c4-67db-4086-a8a1-b048b53ddf85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.906, -8.09783750000007, 2.54,         !- X,Y,Z Vertex 1 {m}
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 4 {m}
  8.76299999999991, -2.8956, 2.54,        !- X,Y,Z Vertex 5 {m}
  8.76299999999991, 0, 2.54,              !- X,Y,Z Vertex 6 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 7 {m}
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 8 {m}
  4.59592204714763, -7.53903750000024, 2.54, !- X,Y,Z Vertex 9 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Handle
  Floor4_400_404_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  17.9578,                                !- X Origin {m}
  9.88536249999963,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {061c7777-a48d-42d8-9b9f-950840f38896}, !- Handle
  Surface 378,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bddcd0b-a843-4f5e-8f47-e36df4e44572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  -3.6576, -8.09783750000028, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 4 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c568bde5-5566-4f7a-a506-8755940cdb06}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa7fd77-c98f-49e6-ab70-c393c7d080ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d4f5291-3009-4f98-a50b-a11719eb9e96}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fcc6a3-331f-4b34-a4df-bb9c6377072d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.8110000000001, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb45a14a-b6d1-4b5a-9db6-b6fb4a670d9d}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e67906-7fe0-47e0-95b7-721fd026223e}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -8.09783750000028, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.6576, -8.09783750000028, 0,          !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -8.09783750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7324e8-ed53-4cb2-a974-42926f22d167}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -7.53903750000028, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.6576, -7.53903750000028, 0,          !- X,Y,Z Vertex 2 {m}
  -3.6576, -8.09783750000028, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d5abc3-c344-417b-8a8a-d48455a47247}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779707ea-a04b-4db1-bb2f-df319a7fb162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, -7.53903750000028, 0,          !- X,Y,Z Vertex 3 {m}
  -3.6576, -7.53903750000028, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d1c48f-fa72-489c-8681-d81fc86e2377}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1388cb47-4758-4fc7-8c6d-7281abc37934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.8956, 2.54;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {452b70f7-5493-42f2-b7a4-6e4188b650c8}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535d2b85-3de5-4d5b-ad8a-0042d44f9f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0624ead-4da3-4a9b-bb57-67b1e546aa24}, !- Handle
  Surface 387,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25e21f41-7919-47cb-a5d9-6767f3f90059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a482153-ad85-4542-a8b9-ba2cc5c9fd97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 0, 2.54,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 4 {m}
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 5 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Handle
  Floor4_401_Stair2,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  89.6619999999998,                       !- X Origin {m}
  9.88536249999951,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c796f32-d447-4f09-98f4-f458f3c58408}, !- Handle
  Surface 388,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ec2bd5-a167-469d-bde2-9024caf6edea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd0d81e-605b-4305-8a7e-545d12efb698}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14ed050-9759-404a-8072-adc1b2e90803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90162d07-83c0-4645-a94e-ea5055754c8b}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b56dd48-c2e3-4e07-b2e5-25676280978e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.70840000000009, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6157d760-5224-4084-a020-00d56ee8f98f}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  3.70840000000009, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223de042-91a6-4616-bb5f-74944b36d3fb}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f3dfa9-85d4-4d17-a88a-95bf514f4eb6}, !- Handle
  Surface 393,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2932d6c-14ac-4e6f-bac5-16026568a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341c39d4-41f0-4c39-b4d5-ecbbcb2dfd10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Handle
  Floor4_400_Stair1,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14679999999999,                       !- X Origin {m}
  9.88536249999965,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {8519f503-5526-46ef-bed8-18389027ba69}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ae037055-17f1-47bd-9b2a-d5ac27a63882}, !- Handle
  Surface 394,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bcd21a-53e6-4d28-970b-1a870d4b83c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f851827-6fcf-47d8-a78d-dcfff30ad171}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1afbc60b-8426-45d4-afcf-c0ab4fd1b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cbbe27-a2ff-4dc2-9f46-9deae8f350d1}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000103, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e14c3c-05d8-46da-bace-9901c5efa946}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  3.6576, -7.03262500000103, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82fcc6a3-331f-4b34-a4df-bb9c6377072d}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d4f5291-3009-4f98-a50b-a11719eb9e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dec5d95-bd24-410d-8b4d-6ec25b1d1941}, !- Handle
  Surface 399,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e666dda6-5bc3-4d49-8e58-8a4783da8f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683f029c-8b67-4c98-91c3-82bf19b6963e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000103, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Handle
  Floor4_Corridor,                        !- Name
  {147e76b2-c078-4ee5-8e0f-31b3f3fa38be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  64.5413999999999,                       !- X Origin {m}
  8.23436249999954,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dfe684a2-667a-4e6f-a49b-127e1909f813}, !- Handle
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0dd940b-2437-413f-b02c-7f2f0afa3ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999991, 1.4478, 0,            !- X,Y,Z Vertex 1 {m}
  6.09599999999991, -1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  64.5413999999998, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.5413999999998, -1.65100000000006, 0, !- X,Y,Z Vertex 4 {m}
  10.9235875, -1.65100000000006, 0,       !- X,Y,Z Vertex 5 {m}
  10.9235875, -7.27233750000042, 0,       !- X,Y,Z Vertex 6 {m}
  8.25499999999981, -7.27233750000042, 0, !- X,Y,Z Vertex 7 {m}
  8.25499999999991, -1.65100000000006, 0, !- X,Y,Z Vertex 8 {m}
  -27.6098000000001, -1.65100000000006, 0, !- X,Y,Z Vertex 9 {m}
  -27.6098000000001, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 10 {m}
  3.65759999999991, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 11 {m}
  3.6576, 1.4478, 0;                      !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {812b06f7-aabe-44ad-97d9-cb98cea791a2}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e0eabee-f602-4202-a900-6d5d756d335d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999991, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  -3.64472125377038e-044, -3.84711686258183e-030, 0, !- X,Y,Z Vertex 3 {m}
  -3.64472125377038e-044, -3.84711686258183e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47cf413d-1e08-4a8d-8e9c-f6a385800185}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b62bf6a-1fd7-480a-8b4c-a792853e96e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 1.4478, 2.54,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 1.4478, 0,                      !- X,Y,Z Vertex 2 {m}
  3.65759999999991, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999991, -3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1cd0c6-1951-47f7-bbcf-0adcc69e455e}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f999af24-9a80-48cd-9955-afc23e35e7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999991, 1.4478, 2.54,         !- X,Y,Z Vertex 1 {m}
  6.09599999999991, 1.4478, 0,            !- X,Y,Z Vertex 2 {m}
  3.6576, 1.4478, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 1.4478, 2.54;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bac764e-d5a1-4df9-bf3c-7e7b1063cda1}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e46eeb-a4f0-4916-b453-9ace13d80cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999991, -1.03955244412646e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  6.09599999999991, -1.03955244412646e-013, 0, !- X,Y,Z Vertex 2 {m}
  6.09599999999991, 1.4478, 0,            !- X,Y,Z Vertex 3 {m}
  6.09599999999991, 1.4478, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83270045-3b02-4433-983d-007139878aa2}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303e5db9-8e31-49ba-b086-b62b15a894bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.3449000000001, -1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  16.3449000000001, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  6.09599999999991, -1.03955244412646e-013, 0, !- X,Y,Z Vertex 3 {m}
  6.09599999999991, -1.03955244412646e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e3ce10-ae49-43d6-9a01-4c850fe651dc}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d99cc36-222c-4eb8-9a17-774d07606360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.7903999999999, 6.9303496275097e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  24.7903999999999, 6.9303496275097e-014, 0, !- X,Y,Z Vertex 2 {m}
  16.3449000000001, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  16.3449000000001, -1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ce732a-8395-453a-a526-b92297847896}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15136a9-63e6-46e5-a975-0dfe14cf0e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.1055999999999, 6.93034962750971e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  32.1055999999999, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 2 {m}
  24.7903999999999, 6.9303496275097e-014, 0, !- X,Y,Z Vertex 3 {m}
  24.7903999999999, 6.9303496275097e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4598ba9c-fb49-483f-8cc5-7133ce197a98}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80084e2-292b-4968-b203-24e7db20d234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4301999999999, -8.08540789876133e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  38.4301999999999, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 2 {m}
  32.1055999999999, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 3 {m}
  32.1055999999999, 6.93034962750971e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed0cc1d-6e21-445e-8f43-4f1fe7cb1a5f}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfcea856-0f19-419b-9710-1991ccb83d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7547999999999, 1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  44.7547999999999, 1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  38.4301999999999, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 3 {m}
  38.4301999999999, -8.08540789876133e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51063044-6481-4f5e-a7cb-9cc06e35dd59}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee9768ee-e33e-48cc-a25b-7fdf1b88da38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.0699999999999, 1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  52.0699999999999, 1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  44.7547999999999, 1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  44.7547999999999, 1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703c98d7-2cc1-410e-aebe-689d016f6a4c}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c5f47a-6944-4c48-bd45-55b4662d8a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.3945999999999, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  58.3945999999999, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  52.0699999999999, 1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  52.0699999999999, 1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a568614-db85-486f-91a8-8490ed77a4d4}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1932353e-16c5-475c-a72c-0fa142357276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.5413999999998, -9.24046617001295e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  64.5413999999998, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  58.3945999999999, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  58.3945999999999, -2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b1e014-42f5-4295-9576-cdae0134b4f8}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.5413999999998, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  64.5413999999998, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  64.5413999999998, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  64.5413999999998, -9.24046617001295e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8a63ac-558a-4c78-8a6e-98d6dd24a118}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0521999999999, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  62.0521999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  64.5413999999998, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  64.5413999999998, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afbc60b-8426-45d4-afcf-c0ab4fd1b5ed}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f851827-6fcf-47d8-a78d-dcfff30ad171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.3945999999999, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  58.3945999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  62.0521999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  62.0521999999999, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa7fd77-c98f-49e6-ab70-c393c7d080ea}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c568bde5-5566-4f7a-a506-8755940cdb06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5835999999997, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  46.5835999999997, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  58.3945999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  58.3945999999999, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8fe1ad-d2e9-4826-82f5-c5767a91edb1}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b775da1a-4931-4ce4-bdd7-451ebfc6011a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4395999999997, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  37.4395999999997, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  46.5835999999997, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  46.5835999999997, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa843f59-3a89-4d37-987d-89f44af8bcc6}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe572a8-96b3-4ed2-9132-f18646c1aaed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6765999999999, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  28.6765999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  37.4395999999997, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  37.4395999999997, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c892924d-a43f-4227-a874-dadf089435e6}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1788c52a-9348-4ea8-b5f8-c16ba562cafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7361750000001, -1.65100000000005, 2.54, !- X,Y,Z Vertex 1 {m}
  22.7361750000001, -1.65100000000005, 0, !- X,Y,Z Vertex 2 {m}
  28.6765999999999, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  28.6765999999999, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c324a729-e507-4cde-a872-51814d560664}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07bbf1d-55f3-47b0-b046-c674cc38c951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2497750000001, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  17.2497750000001, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  22.7361750000001, -1.65100000000005, 0, !- X,Y,Z Vertex 3 {m}
  22.7361750000001, -1.65100000000005, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddc0504-a34e-4ae8-aee6-a98eb3bd53e4}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f3380d-6d70-4774-bcff-31f9428422c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5921750000001, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  13.5921750000001, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  17.2497750000001, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  17.2497750000001, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50eb02a-5bca-4983-8b64-798ffa867cdf}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda0584f-4989-4d6c-a81c-747277334392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9235875, -1.65100000000006, 2.54,    !- X,Y,Z Vertex 1 {m}
  10.9235875, -1.65100000000006, 0,       !- X,Y,Z Vertex 2 {m}
  13.5921750000001, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  13.5921750000001, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582439cc-6c4e-44ff-a4bc-edcc3ef178e3}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff7af01-e702-4a94-941d-f955083ad384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9235875, -7.27233750000042, 2.54,    !- X,Y,Z Vertex 1 {m}
  10.9235875, -7.27233750000042, 0,       !- X,Y,Z Vertex 2 {m}
  10.9235875, -1.65100000000006, 0,       !- X,Y,Z Vertex 3 {m}
  10.9235875, -1.65100000000006, 2.54;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423fb8dd-78c4-43ee-af89-e2cefcc6fb6d}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f41a24-2175-4466-afa2-9685a9210f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25499999999981, -7.27233750000042, 2.54, !- X,Y,Z Vertex 1 {m}
  8.25499999999981, -7.27233750000042, 0, !- X,Y,Z Vertex 2 {m}
  10.9235875, -7.27233750000042, 0,       !- X,Y,Z Vertex 3 {m}
  10.9235875, -7.27233750000042, 2.54;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0454c5a5-e4b9-4904-a3af-e277b9b331c5}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1048b706-85d2-48e0-8a21-435152bc4122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25499999999991, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  8.25499999999991, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  8.25499999999981, -7.27233750000042, 0, !- X,Y,Z Vertex 3 {m}
  8.25499999999981, -7.27233750000042, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4647f13-dbda-49ea-9b0c-b45e7de25664}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d0e1d9-a8fc-486d-9930-411201ec5424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18038262359466, -1.65100000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  5.18038262359466, -1.65100000000002, 0, !- X,Y,Z Vertex 2 {m}
  8.25499999999991, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  8.25499999999991, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29002f4f-2369-40ce-b329-61cfb5f10a1c}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97aa6413-2189-4887-81e7-efd7eeeee16e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.306017376405338, -1.65100000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  -0.306017376405338, -1.65100000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.18038262359466, -1.65100000000002, 0, !- X,Y,Z Vertex 3 {m}
  5.18038262359466, -1.65100000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf26830-ec23-4dac-911e-80ce4c70b8eb}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b94791-891f-442a-907e-f33c7440e119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9944, -1.65100000000006, 2.54,       !- X,Y,Z Vertex 1 {m}
  -5.9944, -1.65100000000006, 0,          !- X,Y,Z Vertex 2 {m}
  -0.306017376405338, -1.65100000000002, 0, !- X,Y,Z Vertex 3 {m}
  -0.306017376405338, -1.65100000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8249fbee-6b49-4509-b4e6-92af5be43fe2}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1484e298-12f9-4106-82cc-c723c06e236e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2797247996177, -1.65100000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  -10.2797247996177, -1.65100000000002, 0, !- X,Y,Z Vertex 2 {m}
  -5.9944, -1.65100000000006, 0,          !- X,Y,Z Vertex 3 {m}
  -5.9944, -1.65100000000006, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a325f23e-0648-4ce8-bfeb-e051e1f7ba33}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a2947d-76c8-41b5-a951-74d174ba7efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.5949247996177, -1.65100000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  -17.5949247996177, -1.65100000000002, 0, !- X,Y,Z Vertex 2 {m}
  -10.2797247996177, -1.65100000000002, 0, !- X,Y,Z Vertex 3 {m}
  -10.2797247996177, -1.65100000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {181fd518-2364-43a5-b453-ffae6a845d5a}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {346f4df4-42f2-45bf-b61a-e3313c8285d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.4122, -1.65100000000006, 2.54,      !- X,Y,Z Vertex 1 {m}
  -21.4122, -1.65100000000006, 0,         !- X,Y,Z Vertex 2 {m}
  -17.5949247996177, -1.65100000000002, 0, !- X,Y,Z Vertex 3 {m}
  -17.5949247996177, -1.65100000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14ed050-9759-404a-8072-adc1b2e90803}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd0d81e-605b-4305-8a7e-545d12efb698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1206000000001, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  -25.1206000000001, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  -21.4122, -1.65100000000006, 0,         !- X,Y,Z Vertex 3 {m}
  -21.4122, -1.65100000000006, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10d77de-8f71-4293-a80f-a647fdbedaa0}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.6098000000001, -1.65100000000006, 2.54, !- X,Y,Z Vertex 1 {m}
  -27.6098000000001, -1.65100000000006, 0, !- X,Y,Z Vertex 2 {m}
  -25.1206000000001, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  -25.1206000000001, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7a6576-6875-44d2-b83d-e42b544b2c2b}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.6098000000001, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -27.6098000000001, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -27.6098000000001, -1.65100000000006, 0, !- X,Y,Z Vertex 3 {m}
  -27.6098000000001, -1.65100000000006, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254465bb-af9e-452b-a467-d5125d4fc3e6}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da89e13-3f81-4e07-80a4-11f73475a90d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -27.6098000000001, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -27.6098000000001, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5847d41-11fa-43a8-8708-7e727630589c}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df97934e-2c9a-454c-a3ee-a79324143716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8016, 0, 2.54,                      !- X,Y,Z Vertex 1 {m}
  -12.8016, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -18.288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -18.288, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dac5fb0-7786-4f15-8e0d-fe0cbf2fe0ea}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8772ca8-f086-4a61-994e-e46220a9586a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 2 {m}
  -12.8016, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.8016, 0, 2.54;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d564c4d9-1d0c-4753-b64d-37231139f2b5}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3de2845-5fe6-485f-83bd-7379b4f2e181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64472125377038e-044, -3.84711686258183e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.64472125377038e-044, -3.84711686258183e-030, 0, !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.31011654250324e-014, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a7598d-6131-4ee9-882d-60e57226d259}, !- Handle
  Surface 439,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c69ffc4f-25d2-48ad-8af7-c9af803eed32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2268b9c-f566-4ac3-aa83-ee7f4e4d9b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9235875, -7.27233750000042, 2.54,    !- X,Y,Z Vertex 1 {m}
  10.9235875, -1.65100000000006, 2.54,    !- X,Y,Z Vertex 2 {m}
  64.5413999999998, -1.65100000000006, 2.54, !- X,Y,Z Vertex 3 {m}
  64.5413999999998, -9.24046617001295e-014, 2.54, !- X,Y,Z Vertex 4 {m}
  6.09599999999991, -1.03955244412646e-013, 2.54, !- X,Y,Z Vertex 5 {m}
  6.09599999999991, 1.4478, 2.54,         !- X,Y,Z Vertex 6 {m}
  3.6576, 1.4478, 2.54,                   !- X,Y,Z Vertex 7 {m}
  3.65759999999991, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 8 {m}
  -27.6098000000001, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 9 {m}
  -27.6098000000001, -1.65100000000006, 2.54, !- X,Y,Z Vertex 10 {m}
  8.25499999999991, -1.65100000000006, 2.54, !- X,Y,Z Vertex 11 {m}
  8.25499999999981, -7.27233750000042, 2.54; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Handle
  Floor4_404_Elev,                        !- Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  53.6178125,                             !- X Origin {m}
  9.8853624999997,                        !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28e58184-6b74-4ea0-ac61-0c69d8b66f9b}, !- Handle
  Surface 440,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef815361-2b1c-46e5-9965-ac85c975fd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda0584f-4989-4d6c-a81c-747277334392}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50eb02a-5bca-4983-8b64-798ffa867cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  2.66858750000014, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8feca1-2214-48ed-8dd3-4b4344563c8d}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e82f27-ed30-4a0c-80f2-a4cbd1255321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  2.66858750000014, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.66858750000014, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f65fa44-d081-4772-9e4f-83b703173418}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf54156-c653-46d4-bccd-b97169f943e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.62133750000036, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 3 {m}
  2.66858750000014, -5.62133750000036, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff7af01-e702-4a94-941d-f955083ad384}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582439cc-6c4e-44ff-a4bc-edcc3ef178e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a21cf1-90ed-40c4-88e6-9bef717c2408}, !- Handle
  Surface 445,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d011d8a-7823-4484-8381-266fb0ae0f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6930b32-ca19-48e9-b36f-65bb4303aa41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, 0, 2.54,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Handle
  Floor4_428_Rest,                        !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  82.1363247996179,                       !- X Origin {m}
  9.88536249999954,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cdddfa19-e195-40fb-8131-49f6ae6cae18}, !- Handle
  Surface 446,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38d49537-01fa-4e81-a922-933b38edd252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a2947d-76c8-41b5-a951-74d174ba7efa}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a325f23e-0648-4ce8-bfeb-e051e1f7ba33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90575221-3d64-4c51-99be-f9abb5e32b68}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b80fdec6-1788-4892-8a00-b249b79150cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5ac31a-55c0-4a57-ab9a-e6a0fa2a8d7a}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b7e8b6-af44-4e86-a8e1-1d8f8d483977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f79e4d-5cf5-4019-95c5-0fa5eaf71624}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9dcf24c-9ffb-4598-aacf-890b0d87fe86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39998de8-b9c5-4791-b56d-20553d6e4298}, !- Handle
  Surface 451,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9a8402a-5d45-444c-b7d9-98500eda6d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdedbaa3-6b5e-411b-ad04-e79a83936b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Handle
  Floor4_420_422_424_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  64.8474173764059,                       !- X Origin {m}
  9.88536249999958,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {31cb8edb-1fa6-44a7-82a4-67e38428229d}, !- Handle
  Surface 452,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45fec977-13a3-4d98-b3d6-af0770c9f559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97aa6413-2189-4887-81e7-efd7eeeee16e}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29002f4f-2369-40ce-b329-61cfb5f10a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50fca1a-ff23-4419-96dc-ae3952cba14d}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a87d71-7e28-46df-a65d-028ccbde84d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  5.4864, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584dbe7e-c7d6-4ed9-a5ce-fa2ec60fe969}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54b28f48-c0b9-4f06-8823-c016be5e9010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9603c942-1c06-4660-a224-4ea28328c411}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95779e50-751c-4138-abbd-17333e988a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002f100f-366b-4e5a-b661-b0a9a61b473b}, !- Handle
  Surface 457,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b338f3-cdf0-42a1-a344-58175693d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a02b7a7-89a4-40ab-bbb8-fc3fda4075bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Handle
  Floor4_412_414_416_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  47.2916250000002,                       !- X Origin {m}
  9.88536249999963,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48666420-8e42-471b-9c12-29800a5832d8}, !- Handle
  Surface 458,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5743c8c2-a2cc-4eec-9e2e-31e8350b56fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.15505827125162e-014, 0,       !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07bbf1d-55f3-47b0-b046-c674cc38c951}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c324a729-e507-4cde-a872-51814d560664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 1.15505827125162e-014, 2.54,    !- X,Y,Z Vertex 1 {m}
  5.4864, 1.15505827125162e-014, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4017f51b-4fac-49f0-ad82-8709b567eebb}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e03743-db39-4b2e-b32a-6f361698d90b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000001, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000001, 0,           !- X,Y,Z Vertex 2 {m}
  5.4864, 1.15505827125162e-014, 0,       !- X,Y,Z Vertex 3 {m}
  5.4864, 1.15505827125162e-014, 2.54;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65339a0e-08ad-4b58-b280-62c93a38ffd3}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048bfccb-0b9d-499f-ac71-61eddf1c7044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000001, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000001, 0,                !- X,Y,Z Vertex 2 {m}
  5.4864, -2.89560000000001, 0,           !- X,Y,Z Vertex 3 {m}
  5.4864, -2.89560000000001, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d188833-80e9-49f7-9c03-a61a4fd455ca}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3674117-c923-414f-9aae-b0902bdee806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000001, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e067695c-2498-46c7-8e65-40140abbe0c5}, !- Handle
  Surface 463,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d0f7647-e015-4ecc-b98a-d8c396e8c596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9fed674-bb2e-4a15-b289-2b2a200cc2f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000001, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, 1.15505827125162e-014, 2.54,    !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000001, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Handle
  Floor4_00_04_06_08_10_Rest,             !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  27.1017999999999,                       !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b13a1752-118a-467d-a740-db416e8899b2}, !- Handle
  Surface 464,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ffa36d-a81d-4e7c-bf2f-6e84e22c42a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b775da1a-4931-4ce4-bdd7-451ebfc6011a}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8fe1ad-d2e9-4826-82f5-c5767a91edb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535d2b85-3de5-4d5b-ad8a-0042d44f9f8c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {452b70f7-5493-42f2-b7a4-6e4188b650c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.54;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1388cb47-4758-4fc7-8c6d-7281abc37934}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d1c48f-fa72-489c-8681-d81fc86e2377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48640000000002, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -2.8956, 2.54;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ae93e6-73a3-41f8-9832-429cfac3e9f3}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada66ac9-f515-4bd7-b967-be4d4806839b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  5.48640000000002, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3d5356-7380-4672-9a65-d75370136c27}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb330908-cd2f-4d47-a6fa-03d13b1a3119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cd1e7f-a36f-4a25-9e50-6bdeda2e5967}, !- Handle
  Surface 470,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c66fb6f2-a80e-4c30-801c-45a915986819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a599e419-f60a-460d-b18c-6df9d35ef547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Handle
  Floor4_429_431_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  82.8293999999999,                       !- X Origin {m}
  8.23436249999958,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2ca2cbd8-7ac7-4908-a105-ed2ed7598967}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f61266-6923-4bf5-8df1-9c6ee724185e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -9.32180000000009, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, 8.23436250000001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1da89e13-3f81-4e07-80a4-11f73475a90d}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254465bb-af9e-452b-a467-d5125d4fc3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b571d6-1dda-499b-8a77-7de61b5da605}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, 8.23436250000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a48c7da-a89e-40ee-863e-39585c9c798b}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, 8.23436250000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57abca2-bdbf-4f40-b243-8791e1c80bd8}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0291dd53-37f2-4244-9882-e2b71e45a0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  1.8288, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabf0707-5940-486d-ac2d-d488cfe9bdf2}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3e0c86-2f46-4049-9de1-e325c4672009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82879999999998, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d687910-82ff-451c-b6aa-5756fc34b9e1}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ae4852-7c53-45e8-a1aa-5329796b2552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffe98c8-7357-490e-a77e-97dcd1205f82}, !- Handle
  Surface 478,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efb497ac-7414-43de-924e-d58881a36ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59e7bfc0-b484-44a7-8e6b-561b55469fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 3 {m}
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 4 {m}
  -9.32180000000009, 8.23436250000001, 2.54, !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Handle
  Floor4_429_431_Rest,                    !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  77.3429999999998,                       !- X Origin {m}
  8.23436249999954,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cf813795-d972-45de-afbe-89a32cb20302}, !- Handle
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cee56a8-6593-4eb0-95ce-a25ecab284d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df97934e-2c9a-454c-a3ee-a79324143716}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5847d41-11fa-43a8-8708-7e727630589c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ae4852-7c53-45e8-a1aa-5329796b2552}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d687910-82ff-451c-b6aa-5756fc34b9e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3e0c86-2f46-4049-9de1-e325c4672009}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabf0707-5940-486d-ac2d-d488cfe9bdf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212ef3a5-74c8-4330-ae2a-bb3b8c404386}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd29780-20d6-4ca3-8d8b-09ceb3fbb4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48dd547-a126-46cc-961e-e2d74694a649}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f57e3d-b698-408a-b710-595297b3223b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e467c270-3119-4751-a4b9-25ae89467c21}, !- Handle
  Surface 485,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64fc1322-e8f1-4d5c-96c6-b6e53b73dd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ccda13-4ed7-4fc4-ab66-2ed8d272d281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Handle
  Floor4_410_Lounge,                      !- Name
  {17741b43-b848-4f1d-a316-8910bb5e38e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  70.9421999999998,                       !- X Origin {m}
  8.23436249999963,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da493791-39b2-456e-a353-932b62139141}, !- Handle
  Surface 486,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51e8916-07af-4187-a2e9-1372b2f41a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 4 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 5 {m}
  -10.0584, 8.23436250000004, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d8772ca8-f086-4a61-994e-e46220a9586a}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dac5fb0-7786-4f15-8e0d-fe0cbf2fe0ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.31011654250324e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f57e3d-b698-408a-b710-595297b3223b}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48dd547-a126-46cc-961e-e2d74694a649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd29780-20d6-4ca3-8d8b-09ceb3fbb4f4}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212ef3a5-74c8-4330-ae2a-bb3b8c404386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0291dd53-37f2-4244-9882-e2b71e45a0a2}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57abca2-bdbf-4f40-b243-8791e1c80bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 2 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be33b8da-41a0-48b7-a876-9a96975ea5af}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 8.23436250000004, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26be5c91-5499-4ee3-bed3-aa4c75c0210e}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5cdbc8-511f-4ab0-8607-a43c65bb0428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000004, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b608fb4d-622a-4379-b5c4-97433110683c}, !- Handle
  Surface 493,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f119fc-b6a3-44f4-b84b-f55845043734}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e77de5f-362c-4ec0-b8a1-af14b8571f85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 4 {m}
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 5 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Handle
  Floor4_417_Studio,                      !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  64.5413999999999,                       !- X Origin {m}
  8.23436249999954,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6b627fec-fbf2-421a-bc9e-d282cff812cf}, !- Handle
  Surface 494,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda391f8-593a-4032-a00e-b48e28359056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 5 {m}
  -6.4008, 8.23436250000001, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c3de2845-5fe6-485f-83bd-7379b4f2e181}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d564c4d9-1d0c-4753-b64d-37231139f2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5cdbc8-511f-4ab0-8607-a43c65bb0428}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26be5c91-5499-4ee3-bed3-aa4c75c0210e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 8.23436250000001, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.31011654250324e-014, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d1270e-9721-4bba-b82c-1f8af7a6dbb2}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 8.23436250000001, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d879662b-990f-47a8-963d-9e0ba1fcb08c}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9587db-57b3-424a-8eef-4130f7fa360a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab06be8-44b3-43aa-942b-b1556518f81e}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbda79d-3e2a-4ecf-a088-437ad332c559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bba074-c0c9-4d53-bc80-f572358c3876}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2326a1b5-f181-4c90-8a52-f215ff6a50e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbe2d9a-c52e-4be4-9ce5-9ffe483d59f8}, !- Handle
  Surface 501,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {376e0668-46b3-4f3b-9503-3b27a58c95c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {123eeb16-e118-459b-bcef-6dde55deede8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 2.89559999999999, 2.54, !- X,Y,Z Vertex 4 {m}
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 5 {m}
  -6.4008, 8.23436250000001, 2.54;        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Handle
  Floor4_425_411_Rest,                    !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  60.8837999999999,                       !- X Origin {m}
  8.23436249999961,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47ded044-f1a2-4cb9-8430-7e601c566a39}, !- Handle
  Surface 502,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6194cda-9aff-4c30-ac37-189d4d339f0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000005, 2.89560000000003, 0,  !- X,Y,Z Vertex 1 {m}
  2.43840000000002, 1.44780000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.44780000000003, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -3.65759999999993, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 5 {m}
  -3.65759999999993, 2.89560000000003, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5e0eabee-f602-4202-a900-6d5d756d335d}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812b06f7-aabe-44ad-97d9-cb98cea791a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999993, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65759999999993, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.8893436685636e-044, 1.0438510420472e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2326a1b5-f181-4c90-8a52-f215ff6a50e0}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06bba074-c0c9-4d53-bc80-f572358c3876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999993, 2.89560000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65759999999993, 2.89560000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.65759999999993, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.65759999999993, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbda79d-3e2a-4ecf-a088-437ad332c559}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab06be8-44b3-43aa-942b-b1556518f81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 2.89560000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 2.89560000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.65759999999993, 2.89560000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.65759999999993, 2.89560000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65170b23-223c-4ecf-9f4f-e9aab18b3752}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18fdfe5-aab9-47b3-b152-cb50ec261d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000005, 2.89560000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  2.43840000000005, 2.89560000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 2.89560000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 2.89560000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d68518e-f21d-4464-b660-582a44d5a78f}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fddaf2d-3e45-485e-9bf2-7f04f785b3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000002, 1.44780000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  2.43840000000002, 1.44780000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.43840000000005, 2.89560000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.43840000000005, 2.89560000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f999af24-9a80-48cd-9955-afc23e35e7d0}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1cd0c6-1951-47f7-bbcf-0adcc69e455e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 1.44780000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 1.44780000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.43840000000002, 1.44780000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.43840000000002, 1.44780000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b62bf6a-1fd7-480a-8b4c-a792853e96e5}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47cf413d-1e08-4a8d-8e9c-f6a385800185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8893436685636e-044, 1.0438510420472e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 1.44780000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 1.44780000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cef3d8a-68f3-4390-a853-ff10924ccb14}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {194f3b88-48e2-4fc6-96ab-b416446ea331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb459e19-b256-4cbb-96d4-9a09ed9ff45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8893436685636e-044, 1.0438510420472e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 1.44780000000003, 2.54, !- X,Y,Z Vertex 2 {m}
  2.43840000000002, 1.44780000000003, 2.54, !- X,Y,Z Vertex 3 {m}
  2.43840000000005, 2.89560000000003, 2.54, !- X,Y,Z Vertex 4 {m}
  -3.65759999999993, 2.89560000000003, 2.54, !- X,Y,Z Vertex 5 {m}
  -3.65759999999993, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Handle
  Floor4_425_Studio,                      !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  48.1965000000002,                       !- X Origin {m}
  8.2343624999997,                        !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {91a399ff-ca3c-48bc-a62c-522c0d34acf8}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b3f0791-38b0-4bdc-b556-e0bc1628bc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.2489000000002, 4.62023308500648e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.2489000000002, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 5 {m}
  -12.6873000000001, 8.23436250000016, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {303e5db9-8e31-49ba-b086-b62b15a894bf}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83270045-3b02-4433-983d-007139878aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2489000000002, 4.62023308500648e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -10.2489000000002, 4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e46eeb-a4f0-4916-b453-9ace13d80cbb}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bac764e-d5a1-4df9-bf3c-7e7b1063cda1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2489000000002, 1.44780000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -10.2489000000002, 1.44780000000015, 0, !- X,Y,Z Vertex 2 {m}
  -10.2489000000002, 4.62023308500648e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.2489000000002, 4.62023308500648e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fddaf2d-3e45-485e-9bf2-7f04f785b3e3}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d68518e-f21d-4464-b660-582a44d5a78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2489000000002, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -10.2489000000002, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -10.2489000000002, 1.44780000000015, 0, !- X,Y,Z Vertex 3 {m}
  -10.2489000000002, 1.44780000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18fdfe5-aab9-47b3-b152-cb50ec261d9a}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65170b23-223c-4ecf-9f4f-e9aab18b3752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 2 {m}
  -10.2489000000002, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -10.2489000000002, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9587db-57b3-424a-8eef-4130f7fa360a}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d879662b-990f-47a8-963d-9e0ba1fcb08c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000001, 8.23436250000016, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000001, 8.23436250000016, 0, !- X,Y,Z Vertex 2 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfd34ca-cc41-4a26-b9aa-e33d0c8c74df}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000032, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000016, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000001, 8.23436250000016, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42dc4f70-7652-4bd0-a264-91b5caaf7163}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c98fae1-317d-42fc-b476-85909d470912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000032, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29aa4e1-9200-4e58-acbd-7b40f5ba21e6}, !- Handle
  Surface 519,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e7c0c60-6028-4af2-a34e-8fbe6f5eb71f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238c8fe1-7739-4247-9163-5cbbe3b4caf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000032, 2.54,              !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000016, 2.54, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 4 {m}
  -10.2489000000002, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -10.2489000000002, 4.62023308500648e-014, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Handle
  Floor4_413_415_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  39.7509999999998,                       !- X Origin {m}
  8.23436249999949,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c3ebec2-8110-44e9-b495-da23ed62fb0e}, !- Handle
  Surface 520,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c10df318-90b8-48d9-8dee-d873b5a70646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -8.44549999999977, -2.19461071537808e-013, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6d99cc36-222c-4eb8-9a17-774d07606360}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e3ce10-ae49-43d6-9a01-4c850fe651dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, -2.19461071537808e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -8.44549999999977, -2.19461071537808e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c98fae1-317d-42fc-b476-85909d470912}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42dc4f70-7652-4bd0-a264-91b5caaf7163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, 8.2343625000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 2 {m}
  -8.44549999999977, -2.19461071537808e-013, 0, !- X,Y,Z Vertex 3 {m}
  -8.44549999999977, -2.19461071537808e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845a06f8-43b1-4dde-bf37-736f823c617d}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 3 {m}
  -8.44549999999977, 8.2343625000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50da323b-ce4f-4ba3-bb8f-38d371076168}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5d7f53-4bce-432a-a90c-da9d7b9dc485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999985, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88dbfd7-509e-4f7a-b4c9-844bab4251ae}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f23852a-8987-43bc-b21a-4036835f32ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee576929-feed-4edd-848c-2839348150f9}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27815493-e80f-4ce2-a742-e059ca412ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ad3153-26e0-442c-8be7-99538e38db1d}, !- Handle
  Surface 527,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d473756c-4a29-4ff5-9bab-fa575818335c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918adfaa-9184-4ca0-9343-3820cc87dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, -2.19461071537808e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 4 {m}
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 5 {m}
  -8.44549999999977, 8.2343625000001, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Handle
  Floor4_09_11_13_15_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  32.4358000000001,                       !- X Origin {m}
  8.23436249999958,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c4736c7-e661-4f88-a8ff-bef119991d27}, !- Handle
  Surface 528,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917eebc2-a70b-497c-b98b-c6765fb125fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15136a9-63e6-46e5-a975-0dfe14cf0e98}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ce732a-8395-453a-a526-b92297847896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27815493-e80f-4ce2-a742-e059ca412ffb}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee576929-feed-4edd-848c-2839348150f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f23852a-8987-43bc-b21a-4036835f32ef}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c88dbfd7-509e-4f7a-b4c9-844bab4251ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a532dca2-5dc1-4aa1-aa05-87a6620ea6bf}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bbe94a-490d-415c-bca7-e29eb9169e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bcde5e-0bf7-44cd-bb40-ea7481e6b75a}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1731fd9e-900c-437c-86e8-e5b089eb1883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eb3089-a70e-43c0-abdf-0e6923deba86}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e8ab4e9-a33a-4584-96d8-3b270e49119c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75932e6-7883-46ee-aab0-a74744e94afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Handle
  Floor4_409_411_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  26.1111999999999,                       !- X Origin {m}
  8.23436249999963,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b6778f3-4755-4f03-ac75-5ceb9035ec69}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0834e62-71ad-465f-9e4f-bf9fb56f801a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a80084e2-292b-4968-b203-24e7db20d234}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4598ba9c-fb49-483f-8cc5-7133ce197a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1731fd9e-900c-437c-86e8-e5b089eb1883}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62bcde5e-0bf7-44cd-bb40-ea7481e6b75a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bbe94a-490d-415c-bca7-e29eb9169e92}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a532dca2-5dc1-4aa1-aa05-87a6620ea6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5d7f53-4bce-432a-a90c-da9d7b9dc485}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50da323b-ce4f-4ba3-bb8f-38d371076168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfff5ae1-7c2a-44b1-a8da-b654cba1d7f7}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67067331097701e-029, 8.23436250000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829bfc86-598f-42b6-896a-e989dfb68060}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a11215-39e7-466f-ac11-7227e5f923f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.67067331097701e-029, 8.23436250000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530208f8-efcd-4c44-944e-0e275f4ce10a}, !- Handle
  Surface 542,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0602c45a-5fce-407a-8c29-464c9627c7e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32abea3d-bcf1-40e4-9690-bebdaf052af2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.67067331097701e-029, 8.23436250000001, 2.54, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {decb0969-25df-44e6-9764-a18630522e73}, !- Handle
  Floor4_405_407_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  19.7866,                                !- X Origin {m}
  8.23436249999954,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {693a82ea-c745-4f06-b63e-686cef6d38cf}, !- Handle
  Surface 543,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daadc5ea-c113-4923-9006-25295a8bc122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 5 {m}
  -6.32460000000005, 8.23436249999981, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bfcea856-0f19-419b-9710-1991ccb83d7e}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed0cc1d-6e21-445e-8f43-4f1fe7cb1a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a11215-39e7-466f-ac11-7227e5f923f3}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829bfc86-598f-42b6-896a-e989dfb68060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000005, 8.23436249999981, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000005, 8.23436249999981, 0, !- X,Y,Z Vertex 2 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb1f4d11-95a3-4117-b9b8-dd00b41e23f0}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -6.32460000000005, 8.23436249999981, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000005, 8.23436249999981, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04581ceb-d74b-4766-9827-5692ec55472c}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f394cb72-8ba8-49ce-b63a-86e5a715a4e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999985, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2925d602-54c4-4e97-8d67-60b1881e511f}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea17f01f-ac9b-4974-9b5e-a297b9d28269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e8e425-c644-44c6-98a1-37e9a3b168fe}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c923b51-f5e5-48bf-8078-cf892f7a9d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cfa9a2-3d21-4eba-b597-2a57470f367b}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {decb0969-25df-44e6-9764-a18630522e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73aae5d9-0834-4d06-a445-1031e3eab3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8956, 2.54,         !- X,Y,Z Vertex 4 {m}
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32460000000005, 8.23436249999981, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Handle
  Floor4_401_403_405_407_Rest,            !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  12.4714,                                !- X Origin {m}
  8.23436249999951,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1375ea80-a203-497b-a0d8-7e0f8f9310e5}, !- Handle
  Surface 551,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405c976d-8614-4d02-af3a-093b10eeb597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee9768ee-e33e-48cc-a25b-7fdf1b88da38}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51063044-6481-4f5e-a7cb-9cc06e35dd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c923b51-f5e5-48bf-8078-cf892f7a9d9b}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e8e425-c644-44c6-98a1-37e9a3b168fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea17f01f-ac9b-4974-9b5e-a297b9d28269}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2925d602-54c4-4e97-8d67-60b1881e511f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e284ddf-4c64-4c17-8129-2e5e89b3399b}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc8881c-dbf5-4fb1-b637-4fb0a76ac3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4f4ff2-c24a-445c-931f-8911c4a452c6}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023749cc-bcfb-472f-a659-2928f63bd7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa51ac4-a6e7-4b20-bb39-a345ceed2269}, !- Handle
  Surface 557,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bf42919-344e-4bfc-9331-c736dcff76d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059541fc-4ba7-490c-bad6-13bd068b0630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Handle
  Floor4_401_403_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14679999999999,                       !- X Origin {m}
  8.23436249999965,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ac0b622c-dbce-45bf-a9f1-59b30bbd8bbd}, !- Handle
  Surface 558,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0a2efa-919b-46c7-a609-c9e62c02b902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {15c5f47a-6944-4c48-bd45-55b4662d8a6f}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703c98d7-2cc1-410e-aebe-689d016f6a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023749cc-bcfb-472f-a659-2928f63bd7f1}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4f4ff2-c24a-445c-931f-8911c4a452c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc8881c-dbf5-4fb1-b637-4fb0a76ac3c3}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e284ddf-4c64-4c17-8129-2e5e89b3399b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000015, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f394cb72-8ba8-49ce-b63a-86e5a715a4e3}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04581ceb-d74b-4766-9827-5692ec55472c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000015, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d21d35-8228-43ff-89ea-a44216e13e0a}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957afc67-6fb0-4641-bddf-3ff5bd3a1cea}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80270a79-20f8-48dc-9d92-d282ac19520b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000004, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61cbd883-d579-450d-b7bc-aecb24870eb3}, !- Handle
  Surface 565,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f2be4e6-9517-4493-a0b1-040184365e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f0d6bc-dcce-448f-a014-4d2d8f75ec63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000015, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Handle
  Floor4_408_409_Storage,                 !- Name
  {9f539ac4-f2fc-4575-9a58-74be47af71ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  8.23436249999968,                       !- Y Origin {m}
  10.3378,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {20bb212b-f9c0-4dd3-971a-cb0a05fc4feb}, !- Handle
  Surface 566,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c906b3a2-6a2a-4716-9aa9-13f7897dba4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2343625000001, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.2343625000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1932353e-16c5-475c-a72c-0fa142357276}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a568614-db85-486f-91a8-8490ed77a4d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999988, 6.93034962750971e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999988, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.66717099127431e-043, -4.13949774413805e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80270a79-20f8-48dc-9d92-d282ac19520b}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957afc67-6fb0-4641-bddf-3ff5bd3a1cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999991, 8.2343625000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999991, 8.2343625000001, 0,  !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 6.93034962750971e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 6.93034962750971e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8345d1-148f-4514-b457-f014406b8db6}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2343625000001, 2.54,               !- X,Y,Z Vertex 1 {m}
  0, 8.2343625000001, 0,                  !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.2343625000001, 0,  !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.2343625000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e44ddb-f93a-4580-88c3-b0194497079d}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.66717099127431e-043, -4.13949774413805e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2343625000001, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.2343625000001, 2.54;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9942fb-cba9-48c9-a8a8-a56dd700f67a}, !- Handle
  Surface 571,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c69b4ad8-5798-46d3-a228-89c5f6d2d166}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a6b7910-6fa7-48e6-a25d-5023de357e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.66717099127431e-043, -4.13949774413805e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.2343625000001, 2.54,               !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.2343625000001, 2.54, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 6.93034962750971e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Handle
  Floor3_305_IT,                          !- Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  50.9492250000002,                       !- X Origin {m}
  15.5066999999999,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {372a1353-1772-4adf-b456-9ea9f465d77a}, !- Handle
  Surface 572,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5830f90-4288-4129-8aa7-bf5992fc9c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f22f3e-915c-4186-a6c1-6218aaa2dc1d}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c848f312-df22-478e-92cb-c6736ea2cf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77825000000003, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970be6d6-a487-44c5-9e6a-486074e07093}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, -3.77825000000003, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.77825000000003, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.77825000000003, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa3f2ea-b0a0-4173-85dc-5203d48b5eaf}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, -1.91769999999978, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, -1.91769999999978, 0, !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -3.77825000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -3.77825000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26670987-8e45-463f-978d-ba491cb7d13b}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53971a4a-f366-4347-b069-fc2539824cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.33717500000028, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -5.33717500000028, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, -1.91769999999978, 0, !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -1.91769999999978, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79abb121-4d66-4d1e-9fe8-63f6e186f274}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935a53b0-e689-4ab4-b721-e12aac059893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66858750000014, 0, 2.54,             !- X,Y,Z Vertex 1 {m}
  -2.66858750000014, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {689a441e-c6ce-4da9-b958-2f64ec56d6b1}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e77959-be8e-4786-9555-33285b79b75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.66858750000014, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.66858750000014, 0, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870943eb-f7f1-4c09-9f4b-f39980dd4825}, !- Handle
  Surface 579,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da8241fa-207d-490f-9a4c-45e33e2d6cad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e13ebff-c0a1-4bbf-8e2a-01c033c5a038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77825000000003, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  -5.33717500000028, 0, 2.54,             !- X,Y,Z Vertex 3 {m}
  -5.33717500000028, -3.77825000000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Handle
  Floor3_312_314_316_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  41.805225,                              !- X Origin {m}
  9.88536249999951,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c8a1cd0-e49b-4c35-8a83-f30a757c4c60}, !- Handle
  Surface 580,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3196ca6-9ce5-480e-8706-d6dfd49b1bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 2 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, -1.73258740687743e-014, 0,      !- X,Y,Z Vertex 4 {m}
  -5.4864, -5.77529135625809e-015, 0,     !- X,Y,Z Vertex 5 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 6 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {93200f38-e6b1-4811-a193-da7a8dff31ca}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a52ea60-fe1f-4df4-86b5-f5b3ef433031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.74017360087619e-045, 1.92355843129091e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e22d9e-4fa6-4c56-960a-bb7123dd0fa2}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47281616-c220-4aa7-9cf8-4b753a345857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -7.53903750000025, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e311fc7e-f1f6-4802-b1d7-994237d6c719}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -7.53903750000025, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c7072e-a16c-43bf-8f53-5e8a307352bd}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -9.3995875000004, 2.54,         !- X,Y,Z Vertex 1 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -9.39958750000044, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c848f312-df22-478e-92cb-c6736ea2cf17}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68f22f3e-915c-4186-a6c1-6218aaa2dc1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -5.62133750000037, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 2 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09082d93-880a-4d7e-9815-f729ddbdccdf}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c1393a-acf3-4127-b3ec-994ae28e0f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -1.73258740687743e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -9.144, -1.73258740687743e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 3 {m}
  -9.144, -5.62133750000037, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c85697-a578-4bf5-b7c5-554b7f63afc2}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe000ac-b2b8-4969-bcf3-2cf50f4ec0f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -5.77529135625809e-015, 2.54,  !- X,Y,Z Vertex 1 {m}
  -5.4864, -5.77529135625809e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -9.144, -1.73258740687743e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -9.144, -1.73258740687743e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6390112d-c227-4c7a-91cd-38b8e21263dc}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a508e4bb-d9f5-41d2-800b-800f09333427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -5.4864, -5.77529135625809e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -5.4864, -5.77529135625809e-015, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f7702d-de2c-4d22-9012-68589e1bbcad}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6cb1e4-ac24-4986-bd95-33e6be18c540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d82ef8-3b7d-4dd7-a649-2c0c1a499d28}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4156e1e2-946e-4e13-be7b-b44bdeef638c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74017360087619e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c209c2e1-9fc5-4baa-922d-dd802b34eba4}, !- Handle
  Surface 591,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d915a68-232f-4842-8eea-a18c0f065c4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adcb9a1e-f193-42b9-8034-bb0bacd26cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 2 {m}
  3.74017360087619e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 4 {m}
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 5 {m}
  -5.4864, -5.77529135625809e-015, 2.54,  !- X,Y,Z Vertex 6 {m}
  -9.144, -1.73258740687743e-014, 2.54,   !- X,Y,Z Vertex 7 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 8 {m}

OS:Space,
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Handle
  Floor3_328_330_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  85.9535999999999,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c77aee1f-5163-4604-b59a-bb849fdc9919}, !- Handle
  Surface 592,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c106ca2-dfc3-4ee3-aa2d-d379e361d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 4 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c572d5d3-2733-4cf9-aaf2-2d2937625629}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db0b16fc-6ee3-4ccc-82e3-18e8714ec901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad958be1-8f80-444c-b785-59c282e8c508}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf5e77e-b95a-4600-a167-78a530fb4dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d553b45f-6c0a-4447-a8ba-d8e1e4ed1e44}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53680e7-2024-4006-9a8f-9be112ecd9f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -2.89559999999998, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f620ec30-16ad-4845-af0d-90791fd41da5}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11bfa8bf-c5ae-4af1-a4fd-3127b68a0379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -8.09783750000018, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -2.89559999999998, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ac8801-45db-4310-b74e-63f442459098}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -8.09783750000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c2b5ee1-9a36-41dc-81c1-5b9baa848d78}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea75dab-9aba-4c0a-ba87-ad4df73d954d}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d6d0d4-c924-496c-bf69-c1c38c967773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09fb2a8-3f3e-422d-a184-174fcf28c8ae}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {853df56c-5bf3-4e4b-8f83-5f62862b568a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {886f05a1-5ea7-4f52-8f33-4c4c54a1c511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -8.09783750000018, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -2.89559999999998, 2.54, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, -2.89559999999997, 2.54, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 5 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Handle
  Floor3_324_326_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  72.3899999999998,                       !- X Origin {m}
  9.88536249999954,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4c8b2423-1e9d-4cfe-adad-ccecd3af11bc}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b640f5-6a3f-4160-87a6-3a24ed8e2fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 4 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 5 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 6 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 7 {m}
  0, -2.8956, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2bd4f969-8f6c-4cb6-b3a2-73128b2c3b56}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e7a2b0-f8f9-4a42-bb68-86a1eda79ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19759999999998, -2.88764567812905e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f427d2-d9db-4db9-aa83-49f5c80caf3a}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8017fee-12fe-49e4-b053-0f56759dbf2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19759999999998, -7.53903750000015, 2.54, !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -2.88764567812905e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502560da-5b13-4330-b238-67a157ad56f9}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8542, -7.53903750000015, 2.54,        !- X,Y,Z Vertex 1 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -7.53903750000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09bf9da-89a0-499c-9485-984f19c62346}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85420000000002, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  1.8542, -7.53903750000015, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe48a37f-f5b8-4d2b-adc0-8ced92c23b98}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000009, -8.09783750000022, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 2 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.85420000000002, -8.0978375000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bfa8bf-c5ae-4af1-a4fd-3127b68a0379}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f620ec30-16ad-4845-af0d-90791fd41da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000008, -2.89560000000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000009, -8.09783750000022, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b06839-e31b-405a-9761-5639bf0bc901}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b4c324-0695-4135-90f0-c83e530f0bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000008, -2.89560000000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d03f6e0-fc85-4045-82dc-d8a2de84713c}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66a078e-b887-425d-b6da-df190083c03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a687d7e-32b3-4108-8c31-c4ad56d6bad7}, !- Handle
  Surface 610,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {507bf79a-f987-47c8-89d5-e2fe996c8d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {259cbea3-80f1-43b7-9921-adbe6f008ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000009, -8.09783750000022, 2.54, !- X,Y,Z Vertex 1 {m}
  1.85420000000002, -8.0978375000001, 2.54, !- X,Y,Z Vertex 2 {m}
  1.8542, -7.53903750000015, 2.54,        !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -7.53903750000015, 2.54, !- X,Y,Z Vertex 4 {m}
  6.19759999999998, -2.88764567812905e-014, 2.54, !- X,Y,Z Vertex 5 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 6 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 7 {m}
  -3.65760000000008, -2.89560000000001, 2.54; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Handle
  Floor3_320_322_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  59.3610173764059,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {92b27b8c-8b2f-455a-a9a2-a68711e83ebc}, !- Handle
  Surface 611,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062c1ddd-14c3-4c72-8145-f9bd8f6036b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359468, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 6 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 7 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 8 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 9 {m}
  -6.83138262359468, -8.09783750000017, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {5a40ba8d-efed-437c-82c9-9258545ae448}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c4358e-a4e2-4238-ac03-b9173c34ee0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640527, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e103d6-cd7a-443d-9a5e-1a4582dfe402}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93821c1f-c889-4360-9248-d8dd7b475cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640522, -5.62133750000039, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640522, -5.62133750000039, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640527, -3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53971a4a-f366-4347-b069-fc2539824cb4}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26670987-8e45-463f-978d-ba491cb7d13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640522, -7.53903750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640522, -5.62133750000039, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640522, -5.62133750000039, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c128c3-7cf5-4ee6-8b71-2149b02f8d01}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26878262359475, -7.53903750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640522, -7.53903750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1cd6210-5cc9-4d99-ab28-b766d96c51c1}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26878262359474, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 3 {m}
  -1.26878262359475, -7.53903750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74d45ba-d934-403c-b6ab-8e1c66d65515}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359466, -8.09783750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -8.09783750000017, 0, !- X,Y,Z Vertex 2 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.26878262359474, -8.0978375000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {effa2948-c543-4ef9-bc84-10cfc0bea6cd}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359467, -7.53903750000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -7.53903750000015, 1.72350835443666e-029, !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -8.09783750000017, 0, !- X,Y,Z Vertex 3 {m}
  -6.83138262359466, -8.09783750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8017fee-12fe-49e4-b053-0f56759dbf2d}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f427d2-d9db-4db9-aa83-49f5c80caf3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359468, -2.88764567812905e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -7.53903750000015, 1.72350835443666e-029, !- X,Y,Z Vertex 3 {m}
  -6.83138262359467, -7.53903750000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987c4a62-1500-416d-a010-3ab7eb130840}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe873880-a7d5-4941-a16d-10b475dee1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.83138262359468, -2.88764567812905e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cff7d7-dd7b-47c0-85f8-6ffc7e42f76e}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de68fc1-0ddc-437c-8609-b4bae5ea5eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137b78cd-9716-4a22-95d0-7e85399fb312}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6718807c-24a5-45f8-b6cd-1b7f0d0dc088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.8956, 2.54;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ede61c-99dd-4134-b16a-eea3fbe7b530}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b8d36d-d506-4fa3-8fa7-8c9e170f6084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcfffae-d5ee-4845-8ec5-f32f079d78b8}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab6a2fbc-d522-4d66-bd3a-4b188aee26b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5328523-8f00-4ba9-91d7-bed71035dc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359466, -8.09783750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359474, -8.0978375000001, 2.54, !- X,Y,Z Vertex 2 {m}
  -1.26878262359475, -7.53903750000017, 2.54, !- X,Y,Z Vertex 3 {m}
  3.07461737640522, -7.53903750000017, 2.54, !- X,Y,Z Vertex 4 {m}
  3.07461737640527, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 5 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 6 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 7 {m}
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 8 {m}
  -3.6576, 0, 2.54,                       !- X,Y,Z Vertex 9 {m}
  -6.83138262359468, -2.88764567812905e-014, 2.54; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Handle
  Floor3_306_308_310_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  35.8647999999998,                       !- X Origin {m}
  9.88536249999951,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {00fa7198-caf7-401b-88c0-4ba4e700b76a}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {990c9a17-cc49-49d9-9719-fd3db2501e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 4 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 5 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 6 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 7 {m}
  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 8 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {14f72dcb-815c-4be3-a7f4-f5a073d172db}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b40fb4-9ca6-4f46-9a07-e789a1afa3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d83aa7-9f49-4157-9dc0-b5d9b3e6a26c}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8bf660-7a6b-416f-9edd-0a6cc2110e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.76299999999988, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5df3a3-d5e8-499f-ab62-5562c4cd5f46}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ba490c-8ff8-4f5a-8f15-35ca4ea1ac5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  8.76299999999988, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65e1f6c-d84f-471e-a70f-3d4bbe41aba1}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651af0bd-d631-4518-8c5c-2f0f1c319f89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc4c0fa-6db8-4104-b077-e1d925a5a3eb}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 1 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a810cb3a-1cdd-4670-8456-f95fa24c2e92}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90600000000001, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 3 {m}
  9.906, -7.53903750000027, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b08536f-99e3-44ff-9722-c971e25fd054}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59581250000009, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  9.90600000000001, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720fa1cd-4323-4591-bebd-9a81ca2a9dcc}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59592204714768, -7.53903750000024, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc735940-5ea0-4a21-aecc-0504ffa5f8c3}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 2 {m}
