  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  4.59592204714768, -7.53903750000024, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47281616-c220-4aa7-9cf8-4b753a345857}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e22d9e-4fa6-4c56-960a-bb7123dd0fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.53903750000024, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c207a8-e4bd-4a1c-b31d-52ae741252d9}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25da2ef2-6f1d-45f1-826d-0ae3d25b7863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abf2521-41cb-4303-82db-657343ee9573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90600000000001, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 4 {m}
  8.76299999999988, -2.8956, 2.54,        !- X,Y,Z Vertex 5 {m}
  8.76299999999988, 0, 2.54,              !- X,Y,Z Vertex 6 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 7 {m}
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 8 {m}
  4.59592204714768, -7.53903750000024, 2.54, !- X,Y,Z Vertex 9 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Handle
  Floor3_300_304_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  17.9578,                                !- X Origin {m}
  9.88536249999951,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c36aae04-1481-45b7-9bae-716d87be8cb4}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85620373-daa1-4564-84ed-9563684316d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 4 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6db019bb-a3bf-4ebf-b500-8efcae20b9ed}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {697f891c-425b-4156-b9a6-f1b9fb5cb538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 5.77529135625809e-015, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6.38022172165383e-046, -1.304813802559e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f9ed9a-93a9-4a42-9057-420fc294de72}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f9b1ea-04b4-4643-a41e-86ab6fe6ad06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, 5.77529135625809e-015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459a5642-e265-4f89-ab71-36d8d2e4067e}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c317a4fc-858e-49e0-88c0-487397cdbdcc}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -8.09783750000028, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -8.09783750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c54f5f42-8841-4fa4-9386-e31031beab0e}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999998, -7.53903750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65759999999997, -7.53903750000028, 2.01075974684277e-029, !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651af0bd-d631-4518-8c5c-2f0f1c319f89}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65e1f6c-d84f-471e-a70f-3d4bbe41aba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999998, -2.8956, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 2 {m}
  -3.65759999999997, -7.53903750000028, 2.01075974684277e-029, !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -7.53903750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5a091b-82be-4d6e-b3fc-17400c1aae8b}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff154f0d-c52f-4e19-8371-b3f0f8762b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -2.8956, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95ec460-50db-48e8-805f-abc98bf6aec4}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06d0a23-2235-4de6-a9e4-738db6b536da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.38022172165383e-046, -1.304813802559e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164b02d8-259b-423e-a1b5-0dc8e220f168}, !- Handle
  Surface 646,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4aa1db0-82ec-4437-87ce-2e801b56d19f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c35be50-a01e-4681-8689-f2aee71970c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 5.77529135625809e-015, 2.54, !- X,Y,Z Vertex 2 {m}
  6.38022172165383e-046, -1.304813802559e-030, 2.54, !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 4 {m}
  -3.65759999999998, -2.8956, 2.54,       !- X,Y,Z Vertex 5 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Handle
  Floor3_301_Stair2,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  89.6620000000008,                       !- X Origin {m}
  9.88536249999945,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f013878-53d6-4c33-935e-969265dd5f5c}, !- Handle
  Surface 647,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbe642e-17cc-4b53-b4a2-849df12f9d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86eb66f6-2386-4aec-a6c2-7e992eefd76e}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b514d7d-f9cf-4465-a9e8-79d9e1cffb16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d6d0d4-c924-496c-bf69-c1c38c967773}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea75dab-9aba-4c0a-ba87-ad4df73d954d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.70840000000009, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14be7fa0-d39b-4948-a387-f6dba20c0d0f}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  3.70840000000009, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a29218-9ace-4437-841a-dad63a900c7d}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec794e2-4574-441d-9809-1ecdcb3aed5e}, !- Handle
  Surface 652,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34dc0db3-418c-40f6-b2e5-528275046c81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd75005-f20f-489b-95a2-664134f92f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Handle
  Floor3_300_Stair1,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14679999999999,                       !- X Origin {m}
  9.88536249999954,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9e71e968-97b8-482d-a8ee-66e5b982f87f}, !- Handle
  Surface 653,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2dce08d-9a1f-42e1-842d-d1b8d0718892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.6576, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 2 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000103, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa1e7fe-434c-47ab-adfd-0cab73bc0fa4}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff48920b-ccb7-4fc7-84b8-7e1dbb1f92c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -5.77529135625809e-015, 2.54,   !- X,Y,Z Vertex 1 {m}
  3.6576, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2754d7-738a-47d3-b6b9-5433d7bef558}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000103, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -5.77529135625809e-015, 0,      !- X,Y,Z Vertex 3 {m}
  3.6576, -5.77529135625809e-015, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be2697a-2b55-4767-bedf-97863014ebd1}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  3.6576, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  3.6576, -7.03262500000103, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f9b1ea-04b4-4643-a41e-86ab6fe6ad06}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f9ed9a-93a9-4a42-9057-420fc294de72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b464c3b-2772-4b61-b99a-c9f4fb57323a}, !- Handle
  Surface 658,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a4ea39d-68e4-47b5-8fac-ee202519fd84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d83f5f6d-e4fb-4f95-a33b-2e6c97cb1538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000103, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, -5.77529135625809e-015, 2.54,   !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Handle
  Floor3_Corridor,                        !- Name
  {147e76b2-c078-4ee5-8e0f-31b3f3fa38be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  19.7866,                                !- X Origin {m}
  8.23436249999933,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f5280de7-5356-4865-b995-de9c58e52e29}, !- Handle
  Surface 659,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae92afd8-7ca1-4258-8f8a-a0bcc7596220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -3.6384335544426e-013, 0, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 4 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 5 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 6 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 7 {m}
  -72.3646, -1.44382283906452e-013, 0;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2e661984-3402-4c4d-a791-0ea24fe9fe1d}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d16196f-1072-4989-a8ab-2af38627dc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fbed13-86eb-4a97-bfe4-3a09e26d6033}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23026a7-8174-47f2-9cf1-47779e6afd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6398, -1.5015757526271e-013, 2.54,   !- X,Y,Z Vertex 1 {m}
  13.6398, -1.5015757526271e-013, 0,      !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f335a688-eff1-4fda-afbe-4f48262e3bbd}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf1bee7-2b0b-4e01-9811-e2bd98ecc556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -3.68174823961453e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -3.6384335544426e-013, 0, !- X,Y,Z Vertex 2 {m}
  13.6398, -1.5015757526271e-013, 0,      !- X,Y,Z Vertex 3 {m}
  13.6398, -1.5015757526271e-013, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04a20bf-50a0-4ad0-b552-42efff355d71}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -3.6384335544426e-013, 0, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -3.68174823961453e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb21e50-a98c-4bf4-b748-8ec82e7c7eeb}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2974, -1.65100000000018, 2.54,       !- X,Y,Z Vertex 1 {m}
  17.2974, -1.65100000000018, 0,          !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff48920b-ccb7-4fc7-84b8-7e1dbb1f92c4}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa1e7fe-434c-47ab-adfd-0cab73bc0fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6398, -1.65100000000018, 2.54,       !- X,Y,Z Vertex 1 {m}
  13.6398, -1.65100000000018, 0,          !- X,Y,Z Vertex 2 {m}
  17.2974, -1.65100000000018, 0,          !- X,Y,Z Vertex 3 {m}
  17.2974, -1.65100000000018, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {697f891c-425b-4156-b9a6-f1b9fb5cb538}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db019bb-a3bf-4ebf-b500-8efcae20b9ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999984, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  1.82879999999984, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  13.6398, -1.65100000000018, 0,          !- X,Y,Z Vertex 3 {m}
  13.6398, -1.65100000000018, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60450d1e-0f7d-4cc1-9d94-0798182f4aaa}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5392eeb-d21e-4af9-a23a-daaf4573df9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31520000000016, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -7.31520000000016, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  1.82879999999984, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  1.82879999999984, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b40fb4-9ca6-4f46-9a07-e789a1afa3c0}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f72dcb-815c-4be3-a7f4-f5a073d172db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0782, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -16.0782, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -7.31520000000016, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -7.31520000000016, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a52ea60-fe1f-4df4-86b5-f5b3ef433031}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93200f38-e6b1-4811-a193-da7a8dff31ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0186249999998, -1.65100000000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -22.0186249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 2 {m}
  -16.0782, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -16.0782, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40bafc4-9555-457d-99b7-a27aa3cbd394}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a00f22a-8b83-43d2-ab51-6f29f3c6cf0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5050249999998, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -27.5050249999998, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -22.0186249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 3 {m}
  -22.0186249999998, -1.65100000000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe000ac-b2b8-4969-bcf3-2cf50f4ec0f5}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c85697-a578-4bf5-b7c5-554b7f63afc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.1626249999998, -1.65100000000019, 2.54, !- X,Y,Z Vertex 1 {m}
  -31.1626249999998, -1.65100000000019, 0, !- X,Y,Z Vertex 2 {m}
  -27.5050249999998, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -27.5050249999998, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b8cbf2-084b-4b61-ac5c-3f3b437f24d7}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c6eb5b-a2bf-425f-a2e7-6a61e49f9e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -31.1626249999998, -1.65100000000019, 0, !- X,Y,Z Vertex 3 {m}
  -31.1626249999998, -1.65100000000019, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3feacfce-541f-4ba5-8001-24c557cda97b}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c854f2bd-804d-4ad2-8ee4-b5de53f3f4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -7.27233750000054, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935a53b0-e689-4ab4-b721-e12aac059893}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79abb121-4d66-4d1e-9fe8-63f6e186f274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.4998, -7.27233750000054, 2.54,      !- X,Y,Z Vertex 1 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -7.27233750000054, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93821c1f-c889-4360-9248-d8dd7b475cf8}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e103d6-cd7a-443d-9a5e-1a4582dfe402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.4998, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 3 {m}
  -36.4998, -7.27233750000054, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c4358e-a4e2-4238-ac03-b9173c34ee0e}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a40ba8d-efed-437c-82c9-9258545ae448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5744173764053, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -39.5744173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -36.4998, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3535a62b-9824-4d95-b56c-4dc9c86c3c24}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a4feab-df48-4b5b-8e48-bb135a4255d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2320173764053, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -43.2320173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -39.5744173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -39.5744173764053, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe873880-a7d5-4941-a16d-10b475dee1cc}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987c4a62-1500-416d-a010-3ab7eb130840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4058, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -46.4058, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -43.2320173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -43.2320173764053, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e7a2b0-f8f9-4a42-bb68-86a1eda79ea7}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd4f969-8f6c-4cb6-b3a2-73128b2c3b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.6033999999999, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -52.6033999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -46.4058, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -46.4058, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9b26f2-a788-4286-974c-24c9b856b64a}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce88aae-46bf-40bd-b467-ad74a9e9096c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.9185999999999, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -59.9185999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -52.6033999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -52.6033999999999, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0b16fc-6ee3-4ccc-82e3-18e8714ec901}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c572d5d3-2733-4cf9-aaf2-2d2937625629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1669999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -66.1669999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -59.9185999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -59.9185999999999, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b514d7d-f9cf-4465-a9e8-79d9e1cffb16}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86eb66f6-2386-4aec-a6c2-7e992eefd76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.8754, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -69.8754, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -66.1669999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -66.1669999999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a751e01f-1cd1-4685-a1e5-5d5a1c353fbb}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.3646, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -69.8754, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -69.8754, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f66aa1-66fe-4a27-b7a6-f1a52494031c}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.3646, -1.38606992550194e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -72.3646, -1.44382283906452e-013, 0,    !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2fdbef-31ef-4a27-b005-692238a70978}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7b8512-18e5-47f4-951d-f55f3847d875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.0427999999999, -1.25612586998613e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -63.0427999999999, -1.28500232676742e-013, 1.64143652803483e-030, !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.44382283906452e-013, 0,    !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.38606992550194e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbdcbd9-2a44-4098-a086-84596805f0ac}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f811606-d78a-4878-a30a-fe4159a590f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5563999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -57.5563999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -63.0427999999999, -1.28500232676742e-013, 1.64143652803483e-030, !- X,Y,Z Vertex 3 {m}
  -63.0427999999999, -1.25612586998613e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5855c45e-0ee3-43dc-82bb-6404f36d9ced}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca348c9b-a9cf-447b-895d-97879993f7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1555999999999, -1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -51.1555999999999, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  -57.5563999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -57.5563999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5d5f26-94c0-44be-985a-d7dd441641be}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4cf399-91d5-462e-a619-2aa566ecbb03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.7547999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -44.7547999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -51.1555999999999, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -51.1555999999999, -1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2dfbe8-311c-43ec-9284-5dd29a86f065}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a8c96d-2fb0-4b72-86ba-3a669ba49c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4395999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -37.4395999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -44.7547999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -44.7547999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27800142-447d-4830-8928-d315fcd382c7}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2c55b8-d253-4c01-8a98-cb259349d2d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4098999999998, -2.7143869374413e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -28.4098999999998, -2.7143869374413e-013, 0, !- X,Y,Z Vertex 2 {m}
  -37.4395999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -37.4395999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e653192a-f28c-4081-ab81-604f9e0a5f58}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8d4876-0fae-4204-be69-7261084baf86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.9644, -5.77529135625809e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -19.9644, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 2 {m}
  -28.4098999999998, -2.7143869374413e-013, 0, !- X,Y,Z Vertex 3 {m}
  -28.4098999999998, -2.7143869374413e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e065d8f6-3883-4b4f-a7d0-c0d0fceac4ac}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff84a63-a0e2-4f2b-8ff3-c20a7b2179c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6492, -5.77529135625809e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6492, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 2 {m}
  -19.9644, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 3 {m}
  -19.9644, -5.77529135625809e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d36a03-287c-481c-b35c-1984c839d171}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b523c4-d1f2-4b09-86dd-56abc763ada5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  -12.6492, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 3 {m}
  -12.6492, -5.77529135625809e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af259fa8-327f-4760-90df-278a84535675}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fb0c2e9-dfdf-4949-90bf-6cbbaa78af65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e144176-8a63-4cc2-b166-176772462d82}, !- Handle
  Surface 695,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6700bfa8-becf-4a0e-8b43-4beb29a81a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27dd195-5d7a-4350-97f9-55748f993da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -7.27233750000054, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -3.68174823961453e-013, 2.54, !- X,Y,Z Vertex 4 {m}
  -72.3646, -1.38606992550194e-013, 2.54, !- X,Y,Z Vertex 5 {m}
  -72.3646, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 6 {m}
  -36.4998, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 7 {m}
  -36.4998, -7.27233750000054, 2.54;      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Handle
  Floor3_304_Elevator,                    !- Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  53.6178125000001,                       !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1edc266e-afd2-4e5c-9153-a612534d677a}, !- Handle
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cc3634-bbfa-4e83-a3aa-8be7c26f41e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c6eb5b-a2bf-425f-a2e7-6a61e49f9e7f}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b8cbf2-084b-4b61-ac5c-3f3b437f24d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.77529135625809e-015, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c1393a-acf3-4127-b3ec-994ae28e0f92}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09082d93-880a-4d7e-9815-f729ddbdccdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.66858750000014, -5.77529135625809e-015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e77959-be8e-4786-9555-33285b79b75f}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {689a441e-c6ce-4da9-b958-2f64ec56d6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.62133750000036, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 3 {m}
  2.66858750000014, -5.62133750000036, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c854f2bd-804d-4ad2-8ee4-b5de53f3f4ed}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3feacfce-541f-4ba5-8001-24c557cda97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466c7312-cf35-477d-9b34-3827058aedf7}, !- Handle
  Surface 701,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6741db47-922b-4504-b1f7-52bd58ff9e76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd20c400-ff78-4c39-80a5-6fdd04084603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.77529135625809e-015, 2.54, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Handle
  Floor3_24_26_28_30_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  79.7051999999999,                       !- X Origin {m}
  9.88536249999942,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6a27f73e-99f7-4c80-884d-b21913ee76d9}, !- Handle
  Surface 702,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef998be-6944-4bf7-a488-71489c4fea1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce88aae-46bf-40bd-b467-ad74a9e9096c}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9b26f2-a788-4286-974c-24c9b856b64a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66a078e-b887-425d-b6da-df190083c03e}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d03f6e0-fc85-4045-82dc-d8a2de84713c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b4c324-0695-4135-90f0-c83e530f0bba}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b06839-e31b-405a-9761-5639bf0bc901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999993, -2.89560000000001, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999993, -2.89560000000001, 0, !- X,Y,Z Vertex 2 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53680e7-2024-4006-9a8f-9be112ecd9f1}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d553b45f-6c0a-4447-a8ba-d8e1e4ed1e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  3.65759999999993, -2.89560000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999993, -2.89560000000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf5e77e-b95a-4600-a167-78a530fb4dfb}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad958be1-8f80-444c-b785-59c282e8c508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f44f20-00b0-4ecd-8285-86c0f10e65e7}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19ab0d5d-b460-4844-856b-3e6bff5a5c1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc522df7-75ac-4cff-9e4b-5781f887f854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Handle
  Floor3_320_322_Rest,                    !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  63.0186173764059,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4fac5aa2-41bd-4c9b-8c38-85f35d88c1fd}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ab1073-02a0-474c-a4d1-806e3d081fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a4feab-df48-4b5b-8e48-bb135a4255d2}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3535a62b-9824-4d95-b56c-4dc9c86c3c24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b8d36d-d506-4fa3-8fa7-8c9e170f6084}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54ede61c-99dd-4134-b16a-eea3fbe7b530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6718807c-24a5-45f8-b6cd-1b7f0d0dc088}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137b78cd-9716-4a22-95d0-7e85399fb312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de68fc1-0ddc-437c-8609-b4bae5ea5eea}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cff7d7-dd7b-47c0-85f8-6ffc7e42f76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69caea8d-dd4b-4104-a5df-743eef2772be}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3127e7c-11e5-4586-abda-89dcf81681f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2922ddac-0235-486e-a728-d55a177b433b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Handle
  Floor3_312_314_316_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  47.2916250000002,                       !- X Origin {m}
  9.88536249999951,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {029ce218-570b-41dd-9a6e-c841b2ee9c8b}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47238ab-485d-42bb-8738-bd0cdac4f6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a00f22a-8b83-43d2-ab51-6f29f3c6cf0a}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40bafc4-9555-457d-99b7-a27aa3cbd394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 5.77529135625809e-015, 2.54,    !- X,Y,Z Vertex 1 {m}
  5.4864, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4156e1e2-946e-4e13-be7b-b44bdeef638c}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d82ef8-3b7d-4dd7-a649-2c0c1a499d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  5.4864, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  5.4864, 5.77529135625809e-015, 2.54;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6cb1e4-ac24-4986-bd95-33e6be18c540}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f7702d-de2c-4d22-9012-68589e1bbcad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 2 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 3 {m}
  5.4864, -2.89560000000002, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a508e4bb-d9f5-41d2-800b-800f09333427}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6390112d-c227-4c7a-91cd-38b8e21263dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd18acf-470d-46cb-bb42-b4811e3a9dd3}, !- Handle
  Surface 720,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e697159-6898-406e-9288-c8fc948836a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664daff5-6710-4e01-8474-aadf8dab13a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, 5.77529135625809e-015, 2.54,    !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Handle
  Floor3_00_04_06_08_10_Rest,             !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  27.1017999999999,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5c5171f-6bbd-437d-b1bf-be5390ffd484}, !- Handle
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53919183-a414-4d20-b4b3-96a4bace3d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5392eeb-d21e-4af9-a23a-daaf4573df9e}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60450d1e-0f7d-4cc1-9d94-0798182f4aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06d0a23-2235-4de6-a9e4-738db6b536da}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95ec460-50db-48e8-805f-abc98bf6aec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.54;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff154f0d-c52f-4e19-8371-b3f0f8762b65}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5a091b-82be-4d6e-b3fc-17400c1aae8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48640000000002, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -2.8956, 2.54;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ba490c-8ff8-4f5a-8f15-35ca4ea1ac5c}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5df3a3-d5e8-499f-ab62-5562c4cd5f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  5.48640000000002, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8bf660-7a6b-416f-9edd-0a6cc2110e3f}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d83aa7-9f49-4157-9dc0-b5d9b3e6a26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6666ce4e-c274-4292-8aee-7e26c23a706c}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d09c754-ba11-436a-85bf-eb8550afafb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294d0d90-f5d2-4bf9-b1dc-deac1adb4732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Handle
  Floor3_329_331_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  82.8293999999999,                       !- X Origin {m}
  8.23436249999954,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1a3acf3d-5c68-4bb8-91d6-bf5bef14b939}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d25e8bb9-5397-45d7-a795-086b4c0e6279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -9.32180000000009, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, 8.23436250000001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9c7b8512-18e5-47f4-951d-f55f3847d875}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c2fdbef-31ef-4a27-b005-692238a70978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, -1.73258740687743e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd34012-84c6-4c2f-935e-adbf88f548e8}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, 8.23436250000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, -1.73258740687743e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb22630-fa07-4b3f-a6a5-2429ea271c75}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, 8.23436250000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3487ee9e-cd86-45bf-851a-0e6b9f835e39}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46770a0-8e36-492b-9a50-e6a7a91f630e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  1.8288, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3786b17-57e5-432f-b8e4-627bcadd7e9c}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2ed4ae-6bad-4028-802e-d68cbf6d377d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82879999999998, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc468f09-9fe7-42ad-b3a6-93cabfa8aa52}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51715033-1606-4b4c-b110-e3e943ec7fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51959bd-0886-4246-9be7-28885b94faf2}, !- Handle
  Surface 735,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d55b7734-1dac-41f9-8f72-1d1ade53325f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5d27df-226a-4ed3-b585-2fd7c4fa7fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, -1.73258740687743e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 4 {m}
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, 8.23436250000001, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Handle
  Floor3_25_27_29_31_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  77.3429999999998,                       !- X Origin {m}
  8.23436249999951,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ae72637-7e9f-461e-a2d0-ca08d8e863c9}, !- Handle
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732cd4ef-d987-4ff6-aea3-50c65ec3f618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f811606-d78a-4878-a30a-fe4159a590f3}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cbdcbd9-2a44-4098-a086-84596805f0ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51715033-1606-4b4c-b110-e3e943ec7fb1}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc468f09-9fe7-42ad-b3a6-93cabfa8aa52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2ed4ae-6bad-4028-802e-d68cbf6d377d}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3786b17-57e5-432f-b8e4-627bcadd7e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bab57f-a18b-4bfb-8e8a-31ccc384b1ab}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a30bf02-12b0-4bdf-906c-844397bcc0ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {997fca99-77aa-4615-887d-61ac7566dbca}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c93faeb1-03ad-43c1-9ac4-164014d542a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f5bc49-1951-45c4-b734-6537c857c2dc}, !- Handle
  Surface 742,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {145c9195-8459-45fa-b6d8-17d60440bcde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11481366-860e-4dc8-be9f-4d7c0eb7f18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Handle
  Floor3_325_327_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  70.9421999999998,                       !- X Origin {m}
  8.23436249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01c11ba1-a1b7-4993-8df3-792a334cf498}, !- Handle
  Surface 743,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6720acf7-b5a9-456d-a477-90a9aa7fcd9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 4 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 5 {m}
  -10.0584, 8.23436250000004, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ca348c9b-a9cf-447b-895d-97879993f7b9}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5855c45e-0ee3-43dc-82bb-6404f36d9ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.31011654250324e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c93faeb1-03ad-43c1-9ac4-164014d542a5}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997fca99-77aa-4615-887d-61ac7566dbca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a30bf02-12b0-4bdf-906c-844397bcc0ab}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bab57f-a18b-4bfb-8e8a-31ccc384b1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46770a0-8e36-492b-9a50-e6a7a91f630e}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3487ee9e-cd86-45bf-851a-0e6b9f835e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 2 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aea8dd1-902a-46dd-ac63-e9f18bdbbfc5}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 8.23436250000004, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28aef792-09cd-4e05-8a03-3c9553a2613d}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a7e9a8-debb-4e6b-b9b8-b2615dff98e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000004, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc24eb30-a86c-40bd-bbf1-0e6d4cdaeff1}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b800658e-c936-488c-b0da-3fb938c1df53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ab4808c-94c6-42ce-ba28-afd45eb9cce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 4 {m}
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 5 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Handle
  Floor3_321_323_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  64.5414,                                !- X Origin {m}
  8.23436249999942,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a69482a0-04f0-4a50-9dd1-52d6ca72d095}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b538a822-91bb-4884-a038-b6a532f4fa64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 5 {m}
  -6.4008, 8.23436250000001, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {db4cf399-91d5-462e-a619-2aa566ecbb03}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5d5f26-94c0-44be-985a-d7dd441641be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a7e9a8-debb-4e6b-b9b8-b2615dff98e7}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28aef792-09cd-4e05-8a03-3c9553a2613d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 8.23436250000001, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.31011654250324e-014, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d338df-6b67-4128-b3d0-6f3dbb730ae4}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 8.23436250000001, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644d427a-84b0-4d11-9bb9-2acb888c2667}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cffe04eb-b4e0-431f-afd7-e7e1b14da22c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8805329-191a-4808-9882-3db91426238c}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b4e8a5-3567-49b3-a215-44acf1dae38b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a596290-bc3f-4c5b-9bcb-fdd1a341fd97}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c301e96-31c2-44d8-9afe-502b8d36ca21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e8c012-fea5-4f14-9189-52e5f15a717f}, !- Handle
  Surface 758,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9efaf2f5-9bc7-4951-ab9f-8b6cdc45c90f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074dd1d6-9ab8-4558-b275-91f6bac6739a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 4 {m}
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 5 {m}
  -6.4008, 8.23436250000001, 2.54;        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Handle
  Floor3_17_19_21_23_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  57.2261999999999,                       !- X Origin {m}
  8.23436249999947,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be9dce81-e9d2-4d30-ab48-0a58b77da765}, !- Handle
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {172b440c-92fd-49ca-849d-64fbebeabedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a8c96d-2fb0-4b72-86ba-3a669ba49c0d}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2dfbe8-311c-43ec-9284-5dd29a86f065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c301e96-31c2-44d8-9afe-502b8d36ca21}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a596290-bc3f-4c5b-9bcb-fdd1a341fd97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b4e8a5-3567-49b3-a215-44acf1dae38b}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8805329-191a-4808-9882-3db91426238c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c8de1b-2d36-4474-9ee6-f4402befb00f}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a17e46b9-6429-4613-9a95-04dfd7256339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c906ea50-0143-4b6d-b157-4c85d9964800}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36490e37-c743-4605-aec5-09a9fbaf8306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014eac8c-1659-47d3-9535-7d6da02b9391}, !- Handle
  Surface 765,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e405b394-d514-471f-b5be-29c7cf878549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec9a19ad-5062-4676-9e07-d69fe5192935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Handle
  Floor3_317_319_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  48.1965000000002,                       !- X Origin {m}
  8.23436249999961,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b8fc17ef-82ae-4904-b7e5-c8df2b689d76}, !- Handle
  Surface 766,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025184b1-6c1e-4626-ba29-74ccdf961fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 1.44382283906452e-013, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 4 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 5 {m}
  -12.6873000000001, 8.23436250000016, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0d2c55b8-d253-4c01-8a98-cb259349d2d2}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27800142-447d-4830-8928-d315fcd382c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02970000000014, 1.44382283906452e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.02970000000014, 1.44382283906452e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.28076174741623e-043, -2.05179566004364e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36490e37-c743-4605-aec5-09a9fbaf8306}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c906ea50-0143-4b6d-b157-4c85d9964800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02970000000014, 2.89560000000014, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 1.44382283906452e-013, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 1.44382283906452e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17e46b9-6429-4613-9a95-04dfd7256339}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c8de1b-2d36-4474-9ee6-f4402befb00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 2.89560000000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffe04eb-b4e0-431f-afd7-e7e1b14da22c}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644d427a-84b0-4d11-9bb9-2acb888c2667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000001, 8.23436250000016, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000001, 8.23436250000016, 0, !- X,Y,Z Vertex 2 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1bc7e4-80f2-44ab-8bb1-a7b6f695c33b}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000031, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000016, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000001, 8.23436250000016, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8117ac5f-27f4-425b-86cf-22a41626cbac}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ab33fc-aed0-41f1-924b-609ddb7a9ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28076174741623e-043, -2.05179566004364e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000032, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000031, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500c01e0-e50d-46e2-8196-a456ff1ec354}, !- Handle
  Surface 773,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c1099a8-52f1-496a-885b-ef2d2e46d602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892ad90d-23d1-4989-8898-fda8eea3ae9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28076174741623e-043, -2.05179566004364e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000031, 2.54,              !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000016, 2.54, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 4 {m}
  -9.02970000000014, 2.89560000000014, 2.54, !- X,Y,Z Vertex 5 {m}
  -9.02970000000014, 1.44382283906452e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Handle
  Floor3_313_315_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  39.7509999999997,                       !- X Origin {m}
  8.23436249999938,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {09d264e5-914a-4573-9597-cf160b8018fe}, !- Handle
  Surface 774,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f868f7b-f1d0-4c62-9823-575d68d4f644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -8.44549999999977, -2.13685780181549e-013, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7e8d4876-0fae-4204-be69-7261084baf86}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e653192a-f28c-4081-ab81-604f9e0a5f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, -2.13685780181549e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -8.44549999999977, -2.13685780181549e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ab33fc-aed0-41f1-924b-609ddb7a9ed0}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8117ac5f-27f4-425b-86cf-22a41626cbac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, 8.2343625000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 2 {m}
  -8.44549999999977, -2.13685780181549e-013, 0, !- X,Y,Z Vertex 3 {m}
  -8.44549999999977, -2.13685780181549e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b79ccd-4863-4d72-9136-3b379365f6da}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -8.44549999999977, 8.2343625000001, 0,  !- X,Y,Z Vertex 3 {m}
  -8.44549999999977, 8.2343625000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4e49a9-e53a-486a-820c-970cc4abe3e1}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {834ae8db-3cd3-4d82-ae0b-59a1f356dba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999986, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf927e0-1176-4b8d-8522-c643b0cad700}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1400188-c988-4995-a2c7-620cdc7a24f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a1966a-2903-4b41-8358-90bea728957f}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23652ebe-87ed-4700-bc42-5dee19d5d0b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7358fcf-41e0-497b-a343-446f2f664efe}, !- Handle
  Surface 781,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34135e7a-644b-4409-8e05-293f05c34690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bb0be1-81cf-4612-9c34-2e01cd3acce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.44549999999977, -2.13685780181549e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 4 {m}
  3.65759999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 5 {m}
  -8.44549999999977, 8.2343625000001, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Handle
  Floor3_09_11_13_15_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  32.4358,                                !- X Origin {m}
  8.23436249999945,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb63ae5a-6931-4064-88d7-ab42c957b1d0}, !- Handle
  Surface 782,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12db1f1-22a2-40f2-ba9e-05ab5aa76b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff84a63-a0e2-4f2b-8ff3-c20a7b2179c3}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e065d8f6-3883-4b4f-a7d0-c0d0fceac4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23652ebe-87ed-4700-bc42-5dee19d5d0b9}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a1966a-2903-4b41-8358-90bea728957f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1400188-c988-4995-a2c7-620cdc7a24f5}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf927e0-1176-4b8d-8522-c643b0cad700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41390c5-d3eb-42ab-968c-ec147afacdd3}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b035bd5f-6c71-40c9-acfd-e42ec7682f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd9cd42-bab2-4435-86c7-64da5c35dddd}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1985d4f-7ac4-4a0f-bad5-6332d95d6abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da3f327-0bb6-4237-959e-233907102a9d}, !- Handle
  Surface 788,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3e9b6ab-df1c-4b7a-b1e9-25007a9f4a4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e34ab9-5b36-4427-a9db-58a5accdbdb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Handle
  Floor3_309_311_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  26.1111999999999,                       !- X Origin {m}
  8.23436249999963,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d3773c5-51e2-4e09-bd04-8e5830648e78}, !- Handle
  Surface 789,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee8ec0d-37b5-4007-8eee-a9271f94fc0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d3b523c4-d1f2-4b09-86dd-56abc763ada5}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d36a03-287c-481c-b35c-1984c839d171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1985d4f-7ac4-4a0f-bad5-6332d95d6abd}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd9cd42-bab2-4435-86c7-64da5c35dddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b035bd5f-6c71-40c9-acfd-e42ec7682f03}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41390c5-d3eb-42ab-968c-ec147afacdd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834ae8db-3cd3-4d82-ae0b-59a1f356dba4}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4e49a9-e53a-486a-820c-970cc4abe3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa7ee76-0bb8-4d95-9932-6be66eb6f13d}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.13972441784052e-029, 8.23436250000004, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66094ce3-32c3-4bae-a340-833b57d5f149}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6940d05b-637d-401b-8583-5ff6d81e7404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 3 {m}
  6.13972441784052e-029, 8.23436250000004, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dc18ac-9a80-43ab-a78f-e4afd3ab7be2}, !- Handle
  Surface 796,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6317bf01-3222-45c3-93af-413fb71c7646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa2ecae-1c99-4082-8a88-0692417f6c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  6.13972441784052e-029, 8.23436250000004, 2.54, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Handle
  Floor3_305_307_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  19.7866,                                !- X Origin {m}
  8.23436249999933,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d905b5e3-6834-46cf-989e-e3a970af0c1a}, !- Handle
  Surface 797,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5c1660-bec0-4d15-b3ce-9286dd6e0bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 5 {m}
  -6.32460000000005, 8.23436249999982, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8fb0c2e9-dfdf-4949-90bf-6cbbaa78af65}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af259fa8-327f-4760-90df-278a84535675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6940d05b-637d-401b-8583-5ff6d81e7404}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66094ce3-32c3-4bae-a340-833b57d5f149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000005, 8.23436249999982, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000005, 8.23436249999982, 0, !- X,Y,Z Vertex 2 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f5c365-a4d1-497b-932b-accb5cb8c7cf}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -6.32460000000005, 8.23436249999982, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000005, 8.23436249999982, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee72078b-5a99-45a5-b6df-9eaf250d1f22}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b54b1081-0124-4dde-b5e9-97f2e15d7ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999985, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884eeacd-8b76-4a68-b859-f5edea765ab4}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {534d9ff8-a09f-4c61-8229-8b317c281abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53bb9a9-699b-4ed2-b408-461ee29ee521}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b88d8cc-b30f-4b60-808e-2a69ac82510b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d22f8ca-3364-466a-99e5-29178eda24c1}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {355ad762-84c4-4258-ac2a-011eb944809d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2882c5-56e9-4fd1-a96c-c0a788c58ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 4 {m}
  3.65759999999991, 8.23436249999985, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32460000000005, 8.23436249999982, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Handle
  Floor3_01_03_05_07_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  12.4714,                                !- X Origin {m}
  8.23436249999928,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05327369-2128-4bf4-98dd-020c4624c28d}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5997d371-744f-45a7-b3ef-03c38174e4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d16196f-1072-4989-a8ab-2af38627dc33}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e661984-3402-4c4d-a791-0ea24fe9fe1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b88d8cc-b30f-4b60-808e-2a69ac82510b}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b53bb9a9-699b-4ed2-b408-461ee29ee521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534d9ff8-a09f-4c61-8229-8b317c281abe}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884eeacd-8b76-4a68-b859-f5edea765ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbba85a3-94c5-4407-83b0-0bb9ec123610}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12879fef-9157-4696-9e8d-dae473eff47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68ac89-29db-4db9-909d-6a5839674723}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375efd21-4cf9-4dc7-a69c-68e751d5ee7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a09e5f4-5ed2-4f09-8bb3-8ab78a34428c}, !- Handle
  Surface 811,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14825a87-c7ee-4de4-8734-e898b5982ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5d6575-59a3-4a62-9e89-8e52a5c31f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Handle
  Floor3_301_303_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14680000000001,                       !- X Origin {m}
  8.23436249999956,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27a6c82f-f5e7-42f9-a657-8046f5d679d6}, !- Handle
  Surface 812,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {087c5d76-6e4f-4d9a-90e5-ab98a2c0da04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b23026a7-8174-47f2-9cf1-47779e6afd00}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fbed13-86eb-4a97-bfe4-3a09e26d6033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375efd21-4cf9-4dc7-a69c-68e751d5ee7d}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68ac89-29db-4db9-909d-6a5839674723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12879fef-9157-4696-9e8d-dae473eff47c}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbba85a3-94c5-4407-83b0-0bb9ec123610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b54b1081-0124-4dde-b5e9-97f2e15d7ef4}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee72078b-5a99-45a5-b6df-9eaf250d1f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46ce48e-2f9e-4c0d-bbc4-8af35eea6427}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.13972441784052e-029, 8.23436250000004, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768a480e-766f-4221-ba59-f993d620ed0e}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90df24f-bd85-49eb-9154-641c0bd753fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000003, 0, !- X,Y,Z Vertex 3 {m}
  6.13972441784052e-029, 8.23436250000004, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f210eac-ddd3-4e72-878c-275c6f21fc63}, !- Handle
  Surface 819,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69402eed-643e-426e-86fa-fd3a788a0b35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4218d87a-a281-4087-830a-1b78bf1bf901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  6.13972441784052e-029, 8.23436250000004, 2.54, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Handle
  Floor3_308_309_Storage,                 !- Name
  {9f539ac4-f2fc-4575-9a58-74be47af71ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.23436249999975,                       !- Y Origin {m}
  6.8834,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eccddacd-73fd-4b6f-80b7-356f2c59a4a0}, !- Handle
  Surface 820,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c3b59e-a47e-404f-8bbc-cfacf12ec3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000024, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 2.13685780181549e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.23436250000024, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf1bee7-2b0b-4e01-9811-e2bd98ecc556}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f335a688-eff1-4fda-afbe-4f48262e3bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999988, 2.13685780181549e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999988, 2.13685780181549e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5.04289657004311e-042, -1.45061953165086e-028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90df24f-bd85-49eb-9154-641c0bd753fb}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768a480e-766f-4221-ba59-f993d620ed0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999991, 8.23436250000024, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999991, 8.23436250000024, 0, !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 2.13685780181549e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 2.13685780181549e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe96645-060e-4d40-9ae3-0f9e5007f396}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000024, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000024, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.23436250000024, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.23436250000024, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0feee99d-a306-4355-91d1-07add91c1fb0}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.04289657004311e-042, -1.45061953165086e-028, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000024, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000024, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45230f8c-1fbc-45e2-83b7-090a1649cac1}, !- Handle
  Surface 825,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0106feb1-534f-4e24-a21b-f951ea3f70ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07131b33-2565-4d02-a0be-913d47f06064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.04289657004311e-042, -1.45061953165086e-028, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000024, 2.54,              !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.23436250000024, 2.54, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 2.13685780181549e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Handle
  Floor2_205_IT,                          !- Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  56.2864000000009,                       !- X Origin {m}
  17.4243999999997,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc4f55fd-2a1d-497d-9c23-b0d0d1561b9b}, !- Handle
  Surface 826,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2a73f6-ac0f-4d20-8b3b-1b34afb12a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33717500000028, 1.91769999999978, 0,  !- X,Y,Z Vertex 1 {m}
  5.33717500000028, -1.86055000000025, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.86055000000025, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.91769999999978, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a64d110-2733-425e-82c6-12a5e215cc69}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0c6d33-18d8-4847-b09e-b5c1416ad817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.91769999999978, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 1.91769999999978, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9941d756-0530-4471-8add-1532024e73e2}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9edd67c-b181-4421-ae19-862b71bd5a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, 1.91769999999978, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, 1.91769999999978, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.91769999999978, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.91769999999978, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8948cb3-5254-45a0-9229-6549082831b2}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99671f84-7139-426b-951e-91590d63a5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33717500000028, 1.91769999999978, 2.54, !- X,Y,Z Vertex 1 {m}
  5.33717500000028, 1.91769999999978, 0,  !- X,Y,Z Vertex 2 {m}
  2.66858750000014, 1.91769999999978, 0,  !- X,Y,Z Vertex 3 {m}
  2.66858750000014, 1.91769999999978, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b06cb1-210d-4926-bce5-28e7ae31170e}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b05258ef-6c3c-427c-9df5-e0a19ddf8681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33717500000028, -1.86055000000025, 2.54, !- X,Y,Z Vertex 1 {m}
  5.33717500000028, -1.86055000000025, 0, !- X,Y,Z Vertex 2 {m}
  5.33717500000028, 1.91769999999978, 0,  !- X,Y,Z Vertex 3 {m}
  5.33717500000028, 1.91769999999978, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636372a1-5520-41e0-b4a0-c9d20b3023c1}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.86055000000025, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -1.86055000000025, 0,                !- X,Y,Z Vertex 2 {m}
  5.33717500000028, -1.86055000000025, 0, !- X,Y,Z Vertex 3 {m}
  5.33717500000028, -1.86055000000025, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd455aae-50d8-40e8-b179-6226519e2555}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.86055000000025, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.86055000000025, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3476ab-7b22-4a0e-a23f-0f8291da0178}, !- Handle
  Surface 833,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddfa5739-8de3-42ef-aa2a-138e8ecca529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bbff430-73e5-4241-a93b-d7743dcc8dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33717500000028, -1.86055000000025, 2.54, !- X,Y,Z Vertex 1 {m}
  5.33717500000028, 1.91769999999978, 2.54, !- X,Y,Z Vertex 2 {m}
  0, 1.91769999999978, 2.54,              !- X,Y,Z Vertex 3 {m}
  0, -1.86055000000025, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Handle
  Floor2_212_214_216_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  41.8052250000009,                       !- X Origin {m}
  9.88536249999963,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32f4b596-2324-4003-a99f-56c9b3ed9a62}, !- Handle
  Surface 834,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb65a36-759e-4dd2-95bf-ac422078ad5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 3 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 4 {m}
  -9.144, -2.31011654250324e-014, 0,      !- X,Y,Z Vertex 5 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 6 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 7 {m}
  0, -2.89560000000002, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f4f3e884-fa3f-4444-bb21-dc809d99b4c2}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e02b408-1049-4874-a8eb-392bd48c240b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.7401736008762e-045, 1.92355843129091e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de5b859-8753-46fd-be45-7f8dec8883c5}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07be1390-ca2f-4d66-83a3-d95f55a66e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -7.53903750000025, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aab5b28-672c-40c9-8046-2c0487b3485a}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -7.53903750000025, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -7.53903750000025, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83566265-9968-4b5d-ae34-e6e94213fb89}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -9.3995875000004, 2.54,         !- X,Y,Z Vertex 1 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 2 {m}
  5.94042499999972, -9.39958750000044, 0, !- X,Y,Z Vertex 3 {m}
  5.94042499999972, -9.39958750000044, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05258ef-6c3c-427c-9df5-e0a19ddf8681}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b06cb1-210d-4926-bce5-28e7ae31170e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -5.62133750000037, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 2 {m}
  -9.144, -9.3995875000004, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85acd0ac-06c4-4e2c-9ae9-62e487329a3a}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be146185-f0cb-411a-9c74-17e9df349961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -2.31011654250324e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -9.144, -2.31011654250324e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -9.144, -5.62133750000037, 0,           !- X,Y,Z Vertex 3 {m}
  -9.144, -5.62133750000037, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f64d6d-2acf-47a0-a509-a31c535b79a2}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0230029e-9d8c-4a00-b05b-aa777484fdad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.144, -2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -9.144, -2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e3e184-b57f-47c4-b2c1-d2a0b84358a9}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d98e815-82b7-465f-a409-5c734962cf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177ac363-273c-4b47-a622-87484089b752}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173d6a79-8fe2-42be-9c34-d32c6a20b241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 2 {m}
  -5.4864, -2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c09c5b2-2c07-4372-b8f9-c19556aa2179}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f257e08c-0185-4d0f-a122-6c0a98275ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7401736008762e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2e34e9-61de-45b4-ad3f-2f84865700ce}, !- Handle
  Surface 845,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e603229-632a-4938-91da-63f86c05bb21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de95b824-ffe5-4bb1-88b7-f7ee92f408e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94042499999972, -9.39958750000044, 2.54, !- X,Y,Z Vertex 1 {m}
  5.94042499999972, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 2 {m}
  3.7401736008762e-045, 1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 4 {m}
  -5.4864, -2.89560000000002, 2.54,       !- X,Y,Z Vertex 5 {m}
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 6 {m}
  -9.144, -2.31011654250324e-014, 2.54,   !- X,Y,Z Vertex 7 {m}
  -9.144, -9.3995875000004, 2.54;         !- X,Y,Z Vertex 8 {m}

OS:Space,
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Handle
  Floor2_228_230_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  85.9536000000008,                       !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1b1cc8ea-fd71-4df3-9806-12ad99f5960b}, !- Handle
  Surface 846,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c072a92b-e671-4dc0-97b9-b831f046c978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 4 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dadb1f48-d0d3-4bcf-98a8-9683a3072df1}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf9c25d-ce11-43fa-af49-7018bbb72fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db4bc13-ac25-4bab-9514-097a245f167a}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c51157b-53ae-45c2-860e-916bbf22c1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999998, -2.89559999999997, 2.54, !- X,Y,Z Vertex 1 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, 3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c91da5-7221-42da-8080-fff4f3d6a7cc}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f14f158-e525-4d01-9264-a9d2d0550d86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -2.89559999999998, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, -2.89559999999997, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, -2.89559999999997, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71acfa8-eb71-440e-8aaa-e3c02d576ce0}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b0e99d-f57a-4781-b66d-24e78da23e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -8.09783750000018, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -2.89559999999998, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -2.89559999999998, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f4a16c-f9a9-4b5d-bf36-b83878c7cfbc}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90599999999991, -8.09783750000018, 0, !- X,Y,Z Vertex 3 {m}
  9.90599999999991, -8.09783750000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0567a9-8afa-4608-8d49-83749d9b0df2}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191829a0-bc55-42aa-8c95-a2ffad8ee5ae}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db69bca-ed7a-45ae-9253-5ba97dbbd8d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb6e3de-ed6d-4702-aaf3-0ab619ec5a39}, !- Handle
  Surface 854,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d529d664-3ca2-4c4e-b7a6-cedd9831d496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c2d0dc-ea0c-468f-9cec-5d8947aaa80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90599999999991, -8.09783750000018, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90599999999991, -2.89559999999998, 2.54, !- X,Y,Z Vertex 2 {m}
  6.24839999999998, -2.89559999999997, 2.54, !- X,Y,Z Vertex 3 {m}
  6.24839999999998, 3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 5 {m}
  -9.24046617001295e-014, -8.09783750000007, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Handle
  Floor2_224_226_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  72.3900000000007,                       !- X Origin {m}
  9.88536249999949,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6440b02e-7ea5-4924-a5e7-09eb64c78bf2}, !- Handle
  Surface 855,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {673a6954-3648-4fbd-b3b0-43dda74bb8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19759999999998, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 2 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 4 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 5 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 6 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {982f4142-d939-4eee-9688-192834aafb76}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3770d2b9-3f42-40f5-8135-1afc976bc16e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19759999999998, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cddccf8-0179-46a7-9440-6502d27157ec}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45af9768-1045-4c41-a837-4a6dbdc7eb35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19759999999998, -7.53903750000015, 2.54, !- X,Y,Z Vertex 1 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c6a9a6-995c-4735-bdcd-a411973b8dc8}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8542, -7.53903750000015, 2.54,        !- X,Y,Z Vertex 1 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -7.53903750000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbab668-aa60-40b0-a359-cd69cccd5448}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85420000000002, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.85420000000002, -7.53903750000015, 0, !- X,Y,Z Vertex 3 {m}
  1.8542, -7.53903750000015, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619d1884-77a3-4b89-8e7d-8e8cf03f7b43}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000009, -8.09783750000022, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 2 {m}
  1.85420000000002, -8.0978375000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.85420000000002, -8.0978375000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b0e99d-f57a-4781-b66d-24e78da23e4f}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71acfa8-eb71-440e-8aaa-e3c02d576ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000008, -2.89560000000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.65760000000007, -8.09783750000022, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000009, -8.09783750000022, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bae7b0-773b-4eef-b5f8-f2e0901ec439}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ce7db8-2f14-4577-afc0-8f833bb58280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.65760000000007, -2.89560000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000008, -2.89560000000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f136bb96-8ba7-43b1-83c4-cb0afe7253a9}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96105558-2aeb-47db-b46d-c4abb9792629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aad0dfb-5a56-4e5d-8c6c-3bcf5d61434b}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {902a336a-9f34-4228-9a08-257e174dab0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f01e15f-707c-4159-b8ec-8682682fb1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85420000000002, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  1.8542, -7.53903750000015, 2.54,        !- X,Y,Z Vertex 2 {m}
  6.19759999999998, -7.53903750000015, 2.54, !- X,Y,Z Vertex 3 {m}
  6.19759999999998, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 5 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 6 {m}
  -3.65760000000008, -2.89560000000001, 2.54, !- X,Y,Z Vertex 7 {m}
  -3.65760000000009, -8.09783750000022, 2.54; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Handle
  Floor2_220_222_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  59.3610173764059,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dd6a6d27-eefa-40ce-98df-a3fc922e1406}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8c0ea9-36df-4e32-8765-e3b57d6dc46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 2 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 3 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 4 {m}
  -6.83138262359468, -8.09783750000017, 0, !- X,Y,Z Vertex 5 {m}
  -6.83138262359468, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 6 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 7 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 8 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {6997465d-259c-417b-9987-15c332f40a99}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9331656a-f2c6-440d-ba15-280df09c971a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640527, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146cda0c-3b81-402a-8255-7713c6a18b65}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50436975-903a-41c4-a35b-c7dcfdd3a6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640522, -5.62133750000039, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640522, -5.62133750000039, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640527, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640527, -3.46517481375486e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0c6d33-18d8-4847-b09e-b5c1416ad817}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a64d110-2733-425e-82c6-12a5e215cc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07461737640522, -7.53903750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640522, -5.62133750000039, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640522, -5.62133750000039, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f644d2-75d1-4994-8946-da050b132f04}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26878262359475, -7.53903750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 2 {m}
  3.07461737640522, -7.53903750000017, 0, !- X,Y,Z Vertex 3 {m}
  3.07461737640522, -7.53903750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e9b6a6-24fc-4d2e-89a4-d71d15ddf59b}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26878262359474, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.26878262359473, -7.53903750000017, 0, !- X,Y,Z Vertex 3 {m}
  -1.26878262359475, -7.53903750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d674ee-25c8-4aaf-b2b6-864062bc6a62}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359466, -8.09783750000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -8.09783750000017, 0, !- X,Y,Z Vertex 2 {m}
  -1.26878262359473, -8.0978375000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.26878262359474, -8.0978375000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1457d6e-4ede-4829-8625-a54e9ad1e634}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359467, -7.53903750000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -7.53903750000015, 1.72350835443666e-029, !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -8.09783750000017, 0, !- X,Y,Z Vertex 3 {m}
  -6.83138262359466, -8.09783750000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45af9768-1045-4c41-a837-4a6dbdc7eb35}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cddccf8-0179-46a7-9440-6502d27157ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.83138262359468, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.83138262359468, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -7.53903750000015, 1.72350835443666e-029, !- X,Y,Z Vertex 3 {m}
  -6.83138262359467, -7.53903750000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f90fa0e-f700-40d2-a494-400f0b20a83f}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86dba36a-475d-465a-b776-ea40806b7acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 5.12948915010911e-030, 2.54,   !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.83138262359468, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.83138262359468, -2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085aa27b-e224-43cf-8926-aa9cb99620bb}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1800809e-174b-4a62-b9fa-ce37547b6854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 1 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 5.12948915010911e-030, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bfd43d-c807-4b23-96f0-d5f767f4c1ef}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2bf966-eaa6-4825-bf8c-2a455280b896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.8956, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.8956, 2.54;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9552b1-4e53-46f8-a9c2-744de2fbffe5}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b46d98a-e780-4a87-9333-072fc4727c78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77c6f63-4cf6-402f-96bc-5a08eec8767e}, !- Handle
  Surface 878,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e96a1e18-f95b-4e25-ba2b-706309e7d388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b4b88a-a482-4555-9220-1abc7d614e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26878262359474, -8.0978375000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.26878262359475, -7.53903750000017, 2.54, !- X,Y,Z Vertex 2 {m}
  3.07461737640522, -7.53903750000017, 2.54, !- X,Y,Z Vertex 3 {m}
  3.07461737640527, -3.46517481375486e-014, 2.54, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 5 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 6 {m}
  -3.6576, -2.8956, 2.54,                 !- X,Y,Z Vertex 7 {m}
  -3.6576, 5.12948915010911e-030, 2.54,   !- X,Y,Z Vertex 8 {m}
  -6.83138262359468, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 9 {m}
  -6.83138262359466, -8.09783750000017, 2.54; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Handle
  Floor2_206_208_210_Studio,              !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  35.8648000000006,                       !- X Origin {m}
  9.88536249999958,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ac992911-f8c9-4184-9551-2c3ed43e02ce}, !- Handle
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4344caeb-fa19-4f04-bc48-c1e47733313c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 4 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 5 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 6 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 7 {m}
  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 8 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {7326c4fb-c382-4e9b-aec9-306732ec502b}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a925de-3d68-493e-b402-35fa5d05bd46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d012f0-4784-4614-9c51-0d6d9b9ded02}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8debe54-ebbb-4196-aa82-4d29507c96f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76299999999988, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999988, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.76299999999988, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6e272f-41f8-4058-a36d-863783cdc165}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d7657d-9158-4194-bc97-5082e8b72e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  8.76299999999988, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  8.76299999999988, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a437a3-c1d8-4742-8bf3-923c8bae7f76}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {324ccff9-599a-4ac5-9b13-d7bfe152ad68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f748f9c-9887-4b52-9b45-0ce97a76d01a}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 1 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -7.53903750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb115c95-2833-48e0-94d5-9a2ef53749b4}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90600000000001, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90600000000002, -7.53903750000027, 0, !- X,Y,Z Vertex 3 {m}
  9.906, -7.53903750000027, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6262f969-47aa-43ed-bc12-203e3273357b}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59581250000009, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  9.90600000000002, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  9.90600000000001, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b31ecd-d90e-46e9-9143-cb1a63bc40b3}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.59592204714768, -7.53903750000024, 2.54, !- X,Y,Z Vertex 1 {m}
  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  4.59581250000005, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30d3a62-e1fe-45c9-ae69-9077cb95da42}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 2 {m}
  4.59592204714767, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  4.59592204714768, -7.53903750000024, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07be1390-ca2f-4d66-83a3-d95f55a66e30}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de5b859-8753-46fd-be45-7f8dec8883c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.53903750000024, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.53903750000024, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc19d5c8-bbe2-4925-aba1-81e757462b03}, !- Handle
  Surface 890,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aece9797-3628-4e97-955a-2ab572029b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f10d74d-198d-43c7-9501-e6080d179b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90600000000001, -8.09783750000007, 2.54, !- X,Y,Z Vertex 1 {m}
  9.906, -7.53903750000027, 2.54,         !- X,Y,Z Vertex 2 {m}
  14.2493999999999, -7.53903750000028, 2.54, !- X,Y,Z Vertex 3 {m}
  14.2493999999999, -2.8956, 2.54,        !- X,Y,Z Vertex 4 {m}
  8.76299999999988, -2.8956, 2.54,        !- X,Y,Z Vertex 5 {m}
  8.76299999999988, 0, 2.54,              !- X,Y,Z Vertex 6 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 7 {m}
  0, -7.53903750000024, 2.54,             !- X,Y,Z Vertex 8 {m}
  4.59592204714768, -7.53903750000024, 2.54, !- X,Y,Z Vertex 9 {m}
  4.59581250000009, -8.09783750000007, 2.54; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Handle
  Floor2_200_204_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  17.9578000000009,                       !- X Origin {m}
  9.88536249999965,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa7a894c-06c8-4c6e-8447-4001f2ad52de}, !- Handle
  Surface 891,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d361bda-272b-49a9-b2d4-9e54e8b6f4e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 4 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1796eed8-9146-424a-a711-20073c664635}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3444460-8211-4f20-a945-6d91c657b155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, 1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.88114645355888e-045, -1.92355843129091e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ffe243-9798-4b98-87d1-53480f127828}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c79b971c-64cf-4f39-b718-3b722f0904c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, 1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd5cfc4d-a020-4c55-8279-9294dcdf5fb8}, !- Handle
  Surface 894,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4625f44-b773-4a8c-8e87-72b2a27e3c99}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -8.09783750000028, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  11.8110000000001, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  11.8110000000001, -8.09783750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ac6dce-d034-41d7-af93-b2b2cead9be5}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999998, -7.53903750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65759999999997, -7.53903750000028, 2.01075974684277e-029, !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {324ccff9-599a-4ac5-9b13-d7bfe152ad68}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a437a3-c1d8-4742-8bf3-923c8bae7f76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65759999999998, -2.8956, 2.54,       !- X,Y,Z Vertex 1 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 2 {m}
  -3.65759999999997, -7.53903750000028, 2.01075974684277e-029, !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -7.53903750000028, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177ae2c5-fc32-4f59-9d8c-da7664ce8980}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c530d3c-54b3-4194-852a-5cbebd71c253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.65759999999998, -2.8956, 0,          !- X,Y,Z Vertex 3 {m}
  -3.65759999999998, -2.8956, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa54e62-ee96-466f-8b49-dc06a2b461b1}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0910e73-5883-4cb2-9226-21dc3c34edd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.88114645355888e-045, -1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623b15d4-1ecd-4563-a34b-cde5c09b6b6a}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1851b17-e34a-4c30-a9d6-7380745e8d4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0c5b31-375d-4554-a00b-b2d46f0e12c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8110000000001, -8.09783750000028, 2.54, !- X,Y,Z Vertex 1 {m}
  11.8110000000001, 1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 2 {m}
  1.88114645355888e-045, -1.92355843129091e-030, 2.54, !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 4 {m}
  -3.65759999999998, -2.8956, 2.54,       !- X,Y,Z Vertex 5 {m}
  -3.6576, -8.09783750000028, 2.54;       !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Handle
  Floor2_201_Stair2,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  89.6620000000008,                       !- X Origin {m}
  9.88536249999954,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fd87483a-944c-43e9-9f12-4d7345b43714}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be73a27e-b5bc-44b4-ac26-47be2ae98e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d17535-6096-41c2-a036-a2fd89200405}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447c8a7e-c3ac-42f2-96f9-c51e67fde346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db69bca-ed7a-45ae-9253-5ba97dbbd8d0}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191829a0-bc55-42aa-8c95-a2ffad8ee5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  3.70840000000009, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.70840000000009, 0, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b46c003-caa1-435a-b5fb-e40c02861e93}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.03262500000103, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 2 {m}
  3.70840000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  3.70840000000009, -7.03262500000103, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0828ceab-f090-4847-8c9d-715d60119804}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.03262500000103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb78c2b-704b-480b-b0c8-65b596c09cf8}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac180cb5-89d7-4b1a-97a5-c87b23d854e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acab186d-34eb-43b4-ad3c-f30fabf52e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70840000000009, -7.03262500000103, 2.54, !- X,Y,Z Vertex 1 {m}
  3.70840000000009, 0, 2.54,              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -7.03262500000103, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Handle
  Floor2_200_Stair1,                      !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14679999999999,                       !- X Origin {m}
  9.88536249999965,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4b78ca41-aded-4ba1-a477-7c01a50eb796}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ae83c2-b5d8-40da-98aa-96a0f60c90f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 1 {m}
  3.6576, -7.03262500000104, 0,           !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.03262500000104, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98da4b96-dd1b-406e-8349-7057e17061dc}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd6a0d92-961c-430f-9ca4-0e2e8c7327e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -1.15505827125162e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  3.6576, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19af7f53-bd9f-4f05-9356-8a96d765c36c}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000104, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, -7.03262500000104, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -1.15505827125162e-014, 0,      !- X,Y,Z Vertex 3 {m}
  3.6576, -1.15505827125162e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4b5591-eead-4b9b-9c32-89f628312e42}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -7.03262500000104, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -7.03262500000104, 0, !- X,Y,Z Vertex 2 {m}
  3.6576, -7.03262500000104, 0,           !- X,Y,Z Vertex 3 {m}
  3.6576, -7.03262500000104, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79b971c-64cf-4f39-b718-3b722f0904c5}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ffe243-9798-4b98-87d1-53480f127828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -7.03262500000104, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000104, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd44555e-7bcf-4bf8-ba4d-225c2196d6ed}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71650a0d-655e-4d9d-a3cb-8c28b36d1efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6bb665-189b-4bd8-9993-8aea3f89b3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.03262500000104, 2.54,        !- X,Y,Z Vertex 1 {m}
  3.6576, -1.15505827125162e-014, 2.54,   !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -7.03262500000104, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Handle
  Floor2_Corridor,                        !- Name
  {147e76b2-c078-4ee5-8e0f-31b3f3fa38be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  19.7866,                                !- X Origin {m}
  8.23436249999945,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6bab7be-4d96-49e8-a486-3b71dbbdf3b6}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f06b90-6981-445f-8065-249b3987de6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -3.58068064088002e-013, 0, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 4 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 5 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 6 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 7 {m}
  -72.3646, -1.5015757526271e-013, 0;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bd64b1ad-7a3d-4ee8-b3c6-1f358d919820}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef4c5e3-2bf3-44a4-b2d9-658d39887479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bc06c6-a87e-4164-8db8-b9056311243d}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd4daf4-cca2-4892-8ff0-71cace79526f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6398, -1.5015757526271e-013, 2.54,   !- X,Y,Z Vertex 1 {m}
  13.6398, -1.5015757526271e-013, 0,      !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4999482-5154-42a6-a161-0eee499b6e29}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625d2b49-d0be-4145-82b1-f8045f6e7949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -3.58068064088002e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -3.58068064088002e-013, 0, !- X,Y,Z Vertex 2 {m}
  13.6398, -1.5015757526271e-013, 0,      !- X,Y,Z Vertex 3 {m}
  13.6398, -1.5015757526271e-013, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c746a9-1978-4d36-860a-7232956903ff}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7865999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -3.58068064088002e-013, 0, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -3.58068064088002e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7237a884-35dd-4d58-89ed-60d22d1d73ec}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2974, -1.65100000000018, 2.54,       !- X,Y,Z Vertex 1 {m}
  17.2974, -1.65100000000018, 0,          !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd6a0d92-961c-430f-9ca4-0e2e8c7327e9}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98da4b96-dd1b-406e-8349-7057e17061dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6398, -1.65100000000017, 2.54,       !- X,Y,Z Vertex 1 {m}
  13.6398, -1.65100000000017, 0,          !- X,Y,Z Vertex 2 {m}
  17.2974, -1.65100000000018, 0,          !- X,Y,Z Vertex 3 {m}
  17.2974, -1.65100000000018, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3444460-8211-4f20-a945-6d91c657b155}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1796eed8-9146-424a-a711-20073c664635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999984, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  1.82879999999984, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  13.6398, -1.65100000000017, 0,          !- X,Y,Z Vertex 3 {m}
  13.6398, -1.65100000000017, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3045c70-f90a-4d60-91e4-2f4e9a1ceaae}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8824a3-a730-4428-95ad-287da981443d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31520000000016, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -7.31520000000016, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  1.82879999999984, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  1.82879999999984, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a925de-3d68-493e-b402-35fa5d05bd46}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7326c4fb-c382-4e9b-aec9-306732ec502b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0782, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -16.0782, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -7.31520000000016, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -7.31520000000016, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e02b408-1049-4874-a8eb-392bd48c240b}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f3e884-fa3f-4444-bb21-dc809d99b4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0186249999998, -1.65100000000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -22.0186249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 2 {m}
  -16.0782, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -16.0782, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bcfd02-b1cd-43e6-a4ad-144fb58ce785}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c54adb3-af7f-46f6-8e5f-f5209ec98af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5050249999998, -1.65100000000017, 2.54, !- X,Y,Z Vertex 1 {m}
  -27.5050249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 2 {m}
  -22.0186249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 3 {m}
  -22.0186249999998, -1.65100000000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0230029e-9d8c-4a00-b05b-aa777484fdad}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f64d6d-2acf-47a0-a509-a31c535b79a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.1626249999998, -1.6510000000002, 2.54, !- X,Y,Z Vertex 1 {m}
  -31.1626249999998, -1.6510000000002, 0, !- X,Y,Z Vertex 2 {m}
  -27.5050249999998, -1.65100000000017, 0, !- X,Y,Z Vertex 3 {m}
  -27.5050249999998, -1.65100000000017, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f625a0d0-e5ef-4613-a372-a85adea4b2b7}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b32b5cd-25e8-4cae-82f9-eb94777804a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -31.1626249999998, -1.6510000000002, 0, !- X,Y,Z Vertex 3 {m}
  -31.1626249999998, -1.6510000000002, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf98dc3-ff41-4c6e-8709-9bf835270602}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4e0e77-e550-46b1-a603-055bd8dde344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -7.27233750000054, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9edd67c-b181-4421-ae19-862b71bd5a82}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9941d756-0530-4471-8add-1532024e73e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.4998, -7.27233750000054, 2.54,      !- X,Y,Z Vertex 1 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 2 {m}
  -33.8312124999999, -7.27233750000054, 0, !- X,Y,Z Vertex 3 {m}
  -33.8312124999999, -7.27233750000054, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50436975-903a-41c4-a35b-c7dcfdd3a6aa}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146cda0c-3b81-402a-8255-7713c6a18b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.4998, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -36.4998, -7.27233750000054, 0,         !- X,Y,Z Vertex 3 {m}
  -36.4998, -7.27233750000054, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9331656a-f2c6-440d-ba15-280df09c971a}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6997465d-259c-417b-9987-15c332f40a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5744173764053, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -39.5744173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -36.4998, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -36.4998, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cd59ae-3254-4971-bd74-fa4d8d7ee141}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2f5421-fd25-4879-bb83-03a97b16fa5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2320173764053, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -43.2320173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -39.5744173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -39.5744173764053, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dba36a-475d-465a-b776-ea40806b7acf}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f90fa0e-f700-40d2-a494-400f0b20a83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4058, -1.65100000000017, 2.54,      !- X,Y,Z Vertex 1 {m}
  -46.4058, -1.65100000000017, 0,         !- X,Y,Z Vertex 2 {m}
  -43.2320173764053, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -43.2320173764053, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3770d2b9-3f42-40f5-8135-1afc976bc16e}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {982f4142-d939-4eee-9688-192834aafb76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.6033999999999, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -52.6033999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -46.4058, -1.65100000000017, 0,         !- X,Y,Z Vertex 3 {m}
  -46.4058, -1.65100000000017, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6942287-6f1e-4110-b876-50f474c51f9f}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6edb64f-fcfa-4f34-aed6-fd6d37ce6c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.9185999999999, -1.65100000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -59.9185999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 2 {m}
  -52.6033999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -52.6033999999999, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf9c25d-ce11-43fa-af49-7018bbb72fe8}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadb1f48-d0d3-4bcf-98a8-9683a3072df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -66.1669999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 1 {m}
  -66.1669999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 2 {m}
  -59.9185999999999, -1.65100000000015, 0, !- X,Y,Z Vertex 3 {m}
  -59.9185999999999, -1.65100000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447c8a7e-c3ac-42f2-96f9-c51e67fde346}, !- Handle
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d17535-6096-41c2-a036-a2fd89200405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -69.8754, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -69.8754, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -66.1669999999999, -1.65100000000018, 0, !- X,Y,Z Vertex 3 {m}
  -66.1669999999999, -1.65100000000018, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82816ea0-7319-4554-91f5-148688c7fec2}, !- Handle
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.3646, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 1 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 2 {m}
  -69.8754, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -69.8754, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ceaf07-bb75-417a-8ca8-47495f45adda}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baeca620-26d0-466e-9a84-4f7dbe40ef9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.0427999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -63.0427999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.5015757526271e-013, 0,     !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.5015757526271e-013, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78075973-6729-4794-b996-d102e9493309}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb72c37-0ca0-4640-8dc9-234b5555a9bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.5563999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -57.5563999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -63.0427999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -63.0427999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f245a824-c4bd-4f94-8312-49e77380f684}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af65b53-f081-47e0-9ae9-89dab43adfae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.1555999999999, -1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -51.1555999999999, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  -57.5563999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -57.5563999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22714829-c688-48f3-bc7b-c22af41bc2c9}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2fd280-9165-4f38-9f64-455328b9ebce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.7547999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -44.7547999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -51.1555999999999, -1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -51.1555999999999, -1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaee8980-dee3-431b-9e1c-8349d9eb5ab3}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bac76b-a810-470b-b1fb-99d2dba8f1f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4395999999999, -1.27056409837678e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -37.4395999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 2 {m}
  -44.7547999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -44.7547999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627e924f-f5b7-459d-99ad-c279c3371ddc}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b687676c-755e-4483-a5b9-d3b07fa28f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4098999999998, -2.65663402387872e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -28.4098999999998, -2.65663402387872e-013, 0, !- X,Y,Z Vertex 2 {m}
  -37.4395999999999, -1.27056409837678e-013, 0, !- X,Y,Z Vertex 3 {m}
  -37.4395999999999, -1.27056409837678e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c14972-848e-4991-87a2-e37e4261dfd9}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91840aa-e33d-4406-953d-c4d28fd2ab25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0664999999996, -2.88764567812905e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -24.0664999999996, -2.88764567812905e-013, 0, !- X,Y,Z Vertex 2 {m}
  -28.4098999999998, -2.65663402387872e-013, 0, !- X,Y,Z Vertex 3 {m}
  -28.4098999999998, -2.65663402387872e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d335b8-7908-4db9-b826-e65325328002}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a27135-976a-43cd-a793-44f78a056b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.1356, -5.77529135625809e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -18.1356, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 2 {m}
  -24.0664999999996, -2.88764567812905e-013, 0, !- X,Y,Z Vertex 3 {m}
  -24.0664999999996, -2.88764567812905e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7885db0f-f15a-4340-a445-b97658b21e31}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefa17a7-7455-478b-9ce7-c6a77cb60f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6492, -5.77529135625809e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6492, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 2 {m}
  -18.1356, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 3 {m}
  -18.1356, -5.77529135625809e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a410abad-fdd3-42c3-9077-64216f73d05b}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14933d04-f4fe-424e-90e0-efb7d684e07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  -12.6492, -5.77529135625809e-014, 0,    !- X,Y,Z Vertex 3 {m}
  -12.6492, -5.77529135625809e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839dfa1d-a0c7-4818-8d0a-354afb90c1ae}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999f6b6d-c23d-4d0b-85cc-617513af6bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3495f55a-de88-45a2-8e89-18bff41ee213}, !- Handle
  Surface 950,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdc3358-61f7-4f38-b839-2395b1d41370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.8312124999999, -7.27233750000054, 2.54, !- X,Y,Z Vertex 1 {m}
  -33.8312124999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -1.65100000000018, 2.54, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -3.58068064088002e-013, 2.54, !- X,Y,Z Vertex 4 {m}
  -72.3646, -1.5015757526271e-013, 2.54,  !- X,Y,Z Vertex 5 {m}
  -72.3646, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 6 {m}
  -36.4998, -1.65100000000018, 2.54,      !- X,Y,Z Vertex 7 {m}
  -36.4998, -7.27233750000054, 2.54;      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Handle
  Floor2_204_Elevator,                    !- Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  53.6178125000009,                       !- X Origin {m}
  9.88536249999961,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ba2646f9-9c69-4b44-b95b-ad615da9bf64}, !- Handle
  Surface 951,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe11dad-b77d-4d58-b8e1-089bd86a423f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b32b5cd-25e8-4cae-82f9-eb94777804a8}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f625a0d0-e5ef-4613-a372-a85adea4b2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be146185-f0cb-411a-9c74-17e9df349961}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85acd0ac-06c4-4e2c-9ae9-62e487329a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.66858750000014, -1.15505827125162e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99671f84-7139-426b-951e-91590d63a5bd}, !- Handle
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8948cb3-5254-45a0-9229-6549082831b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.62133750000036, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 2 {m}
  2.66858750000014, -5.62133750000036, 0, !- X,Y,Z Vertex 3 {m}
  2.66858750000014, -5.62133750000036, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4e0e77-e550-46b1-a603-055bd8dde344}, !- Handle
  Surface 955,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf98dc3-ff41-4c6e-8709-9bf835270602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.62133750000036, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a60527-7f2e-4053-b97d-aa1b8a64d526}, !- Handle
  Surface 956,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3b183ae-32fa-4246-bb9d-826e41d0f36d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e90a95-98f8-4a5e-9261-55056b2124b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66858750000014, -5.62133750000036, 2.54, !- X,Y,Z Vertex 1 {m}
  2.66858750000014, -1.15505827125162e-014, 2.54, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -5.62133750000036, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Handle
  Floor2_24_26_28_30_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  79.7052000000008,                       !- X Origin {m}
  9.88536249999945,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc11ec5d-081b-441c-892e-1b3a1fe76695}, !- Handle
  Surface 957,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf8a36d-6593-47ac-bd42-3d151917c85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6edb64f-fcfa-4f34-aed6-fd6d37ce6c8b}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6942287-6f1e-4110-b876-50f474c51f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96105558-2aeb-47db-b46d-c4abb9792629}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f136bb96-8ba7-43b1-83c4-cb0afe7253a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ce7db8-2f14-4577-afc0-8f833bb58280}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34bae7b0-773b-4eef-b5f8-f2e0901ec439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999993, -2.89560000000001, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999993, -2.89560000000001, 0, !- X,Y,Z Vertex 2 {m}
  7.3152, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f14f158-e525-4d01-9264-a9d2d0550d86}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c91da5-7221-42da-8080-fff4f3d6a7cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  3.65759999999993, -2.89560000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999993, -2.89560000000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c51157b-53ae-45c2-860e-916bbf22c1fe}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db4bc13-ac25-4bab-9514-097a245f167a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584c05b3-ca1b-4454-9916-6483d065b48c}, !- Handle
  Surface 963,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1a1fe2c-ed18-4cf4-899b-4ed10203a57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b446efd-4584-4a87-a37d-f37623cf400c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Handle
  Floor2_220_222_Rest,                    !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  63.0186173764059,                       !- X Origin {m}
  9.88536249999947,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {57253908-b660-4bab-994e-7b330050be0c}, !- Handle
  Surface 964,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {249e2b29-bb68-4e68-a881-13f96bfbf28f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2f5421-fd25-4879-bb83-03a97b16fa5a}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0cd59ae-3254-4971-bd74-fa4d8d7ee141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b46d98a-e780-4a87-9333-072fc4727c78}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9552b1-4e53-46f8-a9c2-744de2fbffe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f2bf966-eaa6-4825-bf8c-2a455280b896}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bfd43d-c807-4b23-96f0-d5f767f4c1ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  3.6576, -2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1800809e-174b-4a62-b9fa-ce37547b6854}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {085aa27b-e224-43cf-8926-aa9cb99620bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669e3f24-01f2-48e0-855a-89665edd2786}, !- Handle
  Surface 969,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dbb638c-64ad-4a84-b3a6-04f1a7c1e85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdad429-063b-4128-b768-aa06712a4ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Handle
  Floor2_212_214_216_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  47.2916250000011,                       !- X Origin {m}
  9.88536249999963,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {301fdb55-a18a-4d99-af16-cb13845e43e7}, !- Handle
  Surface 970,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9079b88-fc6d-4d74-86b9-7604966e0b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c54adb3-af7f-46f6-8e5f-f5209ec98af0}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76bcfd02-b1cd-43e6-a4ad-144fb58ce785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 2.54,                        !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f257e08c-0185-4d0f-a122-6c0a98275ca7}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c09c5b2-2c07-4372-b8f9-c19556aa2179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173d6a79-8fe2-42be-9c34-d32c6a20b241}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177ac363-273c-4b47-a622-87484089b752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.89560000000002, 2.54,             !- X,Y,Z Vertex 1 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 2 {m}
  5.4864, -2.89560000000002, 0,           !- X,Y,Z Vertex 3 {m}
  5.4864, -2.89560000000002, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d98e815-82b7-465f-a409-5c734962cf63}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e3e184-b57f-47c4-b2c1-d2a0b84358a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.89560000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a2f6ab8-a5c5-4e0a-bac4-5dd2119588af}, !- Handle
  Surface 975,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a3cd265-6483-4eef-99ac-21e98f9534f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a922d5-2106-4fb3-ba03-974a2c1ad807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 2.54,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.89560000000002, 2.54;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Handle
  Floor2_00_04_06_08_10_Rest,             !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  27.1018000000008,                       !- X Origin {m}
  9.88536249999956,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7ab5ffbf-be28-4c2e-85f5-912d6d930aaa}, !- Handle
  Surface 976,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccddf957-d577-44c1-9cf7-80f7673b313d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8824a3-a730-4428-95ad-287da981443d}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3045c70-f90a-4d60-91e4-2f4e9a1ceaae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0910e73-5883-4cb2-9226-21dc3c34edd5}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fa54e62-ee96-466f-8b49-dc06a2b461b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.54;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c530d3c-54b3-4194-852a-5cbebd71c253}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177ae2c5-fc32-4f59-9d8c-da7664ce8980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48640000000002, -2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  9.144, -2.8956, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -2.8956, 2.54;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d7657d-9158-4194-bc97-5082e8b72e42}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6e272f-41f8-4058-a36d-863783cdc165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8956, 2.54,                       !- X,Y,Z Vertex 1 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 2 {m}
  5.48640000000002, -2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  5.48640000000002, -2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8debe54-ebbb-4196-aa82-4d29507c96f6}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d012f0-4784-4614-9c51-0d6d9b9ded02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.8956, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de1e3bc-4b32-47c7-afc4-533c9909b810}, !- Handle
  Surface 982,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {973f4246-7705-499a-8383-9a13f5a5e132}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13431cb2-0ee7-46f8-b41c-6e7208853194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -2.8956, 2.54,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.54,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.54,                             !- X,Y,Z Vertex 3 {m}
  0, -2.8956, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Handle
  Floor2_229_231_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  82.8294000000009,                       !- X Origin {m}
  8.23436249999949,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9f6aa85e-44dc-4b66-8eba-7a3a45cdd524}, !- Handle
  Surface 983,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f755d3-edd6-4863-9db3-04b930fdfc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -9.32180000000009, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, 8.23436250000001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {baeca620-26d0-466e-9a84-4f7dbe40ef9d}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7ceaf07-bb75-417a-8ca8-47495f45adda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, -2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b0f46d-5a36-45e7-8d11-2234c3fd3b4e}, !- Handle
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.32180000000009, 8.23436250000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, -2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738f7135-d0e0-445a-b278-4889728f36d0}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.32180000000009, 8.23436250000001, 0, !- X,Y,Z Vertex 3 {m}
  -9.32180000000009, 8.23436250000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e365598-e0bd-4e12-8024-52b97862c4da}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d9b0a9f-43ed-4efa-9bce-0bdecceb0010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  1.8288, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  1.8288, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82af81d7-71ab-4659-8584-71178504b8a4}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01db7275-f5cd-4d75-9f9d-a9dbc142c8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82879999999998, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c001f49-d15c-403c-8f57-16836255363a}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246f4f24-fe2e-4965-b1bd-0ee05252663c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b50494-86f3-4d4b-87df-769972fff5e2}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecbb407d-aad5-4e6d-b3b5-328442365a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ee4682-8af4-4421-b427-ea43e7557fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 3 {m}
  1.8288, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 4 {m}
  -9.32180000000009, 8.23436250000001, 2.54, !- X,Y,Z Vertex 5 {m}
  -9.32180000000009, -2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Handle
  Floor2_25_27_29_31_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  77.3430000000007,                       !- X Origin {m}
  8.23436249999947,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1571ccbc-00b6-428d-abc1-0d0b02e36199}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a0ec48-efc9-4b79-abfd-27559d32eed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb72c37-0ca0-4640-8dc9-234b5555a9bb}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78075973-6729-4794-b996-d102e9493309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246f4f24-fe2e-4965-b1bd-0ee05252663c}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c001f49-d15c-403c-8f57-16836255363a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01db7275-f5cd-4d75-9f9d-a9dbc142c8dd}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82af81d7-71ab-4659-8584-71178504b8a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d8e57c-3cc9-4434-a3e4-a461c3caa47d}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66c359f-282a-40f6-afa2-059f03e68103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea2cf76-efce-4422-b8d7-c6bedaaa1747}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c17571a8-003e-443e-a930-b473019a2f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f48185e-fe55-4696-8b60-0c319eec31b4}, !- Handle
  Surface 997,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0fec558-6d37-44b2-9cf4-9f50b07a5f31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ceebd54-ec4c-478d-bde6-5e8e0c41675d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Handle
  Floor2_225_227_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  70.9422000000007,                       !- X Origin {m}
  8.23436249999949,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {393f1871-16ce-4ac2-b23f-96ed6424359a}, !- Handle
  Surface 998,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659b62ac-a180-48aa-ad80-a3176495fbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 4 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 5 {m}
  -10.0584, 8.23436250000004, 0;          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8af65b53-f081-47e0-9ae9-89dab43adfae}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f245a824-c4bd-4f94-8312-49e77380f684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.31011654250324e-014, 2.54,   !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c17571a8-003e-443e-a930-b473019a2f7b}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea2cf76-efce-4422-b8d7-c6bedaaa1747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.31011654250324e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66c359f-282a-40f6-afa2-059f03e68103}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d8e57c-3cc9-4434-a3e4-a461c3caa47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.89560000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.89560000000002, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9b0a9f-43ed-4efa-9bce-0bdecceb0010}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e365598-e0bd-4e12-8024-52b97862c4da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 1 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 2 {m}
  -10.0584, 2.89560000000002, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaae6d32-7dae-470e-adbc-3ef829b5e15f}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0584, 8.23436250000004, 2.54;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a413fc95-edea-4176-bfe7-ed8fd5c81dfc}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160f30a8-1c62-42cb-a757-33c6ae2c5d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000004, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2993114c-4c5a-408f-8782-6e3d355225aa}, !- Handle
  Surface 1005,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d18e5b9-3176-48f4-a79d-e44321a3fea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7c6327-09e0-4abf-a1fc-8b0b8fa016e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 2 {m}
  -10.0584, 8.23436250000004, 2.54,       !- X,Y,Z Vertex 3 {m}
  -10.0584, 2.89560000000002, 2.54,       !- X,Y,Z Vertex 4 {m}
  -6.4008, 2.89560000000002, 2.54,        !- X,Y,Z Vertex 5 {m}
  -6.4008, 2.31011654250324e-014, 2.54;   !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Handle
  Floor2_221_223_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  64.5414000000009,                       !- X Origin {m}
  8.23436249999949,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9c0ae56c-a82a-4641-97f7-9c804c68d8af}, !- Handle
  Surface 1006,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7a042a-5db9-40c7-bb48-45cc4744e298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 5 {m}
  -6.4008, 8.23436250000001, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9b2fd280-9165-4f38-9f64-455328b9ebce}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22714829-c688-48f3-bc7b-c22af41bc2c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.31011654250324e-014, 2.54,  !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160f30a8-1c62-42cb-a757-33c6ae2c5d0f}, !- Handle
  Surface 1008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a413fc95-edea-4176-bfe7-ed8fd5c81dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 8.23436250000001, 2.54,        !- X,Y,Z Vertex 1 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.31011654250324e-014, 0,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.31011654250324e-014, 2.54;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7f124c-08ca-4da6-a155-06709920fc81}, !- Handle
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.4008, 8.23436250000001, 0,           !- X,Y,Z Vertex 3 {m}
  -6.4008, 8.23436250000001, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f88fe7-dcc4-41aa-92da-72087b70beef}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877705f6-fd83-4783-8a01-948a84efead4}, !- Outside Boundary Condition Object
