  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  3.6576, 8.23436250000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 8.23436250000001, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2213d40-c46e-4a11-840f-b57e57d50a99}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e45332-7c81-4698-9d2e-ddb1990b76c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999998, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74991130-79b2-4b83-916e-9cb43df3e720}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfa1c995-feef-4520-b93f-766b8df2d05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b34f9c9-cb93-4484-8236-0b23f2ac4c83}, !- Handle
  Surface 1013,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c06c815-551e-4b1f-8b4e-49c3d59997ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c558061f-22f8-44f3-9bef-2f8c89dc1ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.8956, 2.54,         !- X,Y,Z Vertex 3 {m}
  3.6576, 8.23436250000001, 2.54,         !- X,Y,Z Vertex 4 {m}
  -6.4008, 8.23436250000001, 2.54,        !- X,Y,Z Vertex 5 {m}
  -6.4008, -2.31011654250324e-014, 2.54;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Handle
  Floor2_17_19_21_23_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  57.2262000000009,                       !- X Origin {m}
  8.23436249999951,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {89005981-fca4-4a88-b087-eff685f155b1}, !- Handle
  Surface 1014,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25b4b3e-feda-40af-be21-6c798062ceef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bac76b-a810-470b-b1fb-99d2dba8f1f8}, !- Handle
  Surface 1015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaee8980-dee3-431b-9e1c-8349d9eb5ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa1c995-feef-4520-b93f-766b8df2d05b}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74991130-79b2-4b83-916e-9cb43df3e720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e45332-7c81-4698-9d2e-ddb1990b76c2}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2213d40-c46e-4a11-840f-b57e57d50a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301034bd-6c79-43ac-a826-61a84aa9887e}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f53b5a-affd-4211-8cf8-b1b4eb120052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d210219a-144b-474b-b00c-ed63e94798a1}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8486989-fc6e-49e3-9074-905ab6951a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d25e6b72-3997-4ed1-b5dc-485ea49f15f6}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {399adaf1-eadc-4b34-b3a5-b94589631d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec6d82dd-c2f8-47be-b5d2-de8dd388fafd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Handle
  Floor2_217_219_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  48.1965000000012,                       !- X Origin {m}
  8.23436249999968,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {abafc7cd-37f1-44b0-a904-1ff93971a03d}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27082592-fd57-47bb-85ff-735e94051e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 4 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 5 {m}
  -12.6873000000001, 8.23436250000015, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b687676c-755e-4483-a5b9-d3b07fa28f47}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627e924f-f5b7-459d-99ad-c279c3371ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02970000000014, 1.38606992550194e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.02970000000014, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.14953127751958e-043, -2.05179566004364e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8486989-fc6e-49e3-9074-905ab6951a71}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d210219a-144b-474b-b00c-ed63e94798a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.02970000000014, 2.89560000000014, 2.54, !- X,Y,Z Vertex 1 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 1.38606992550194e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f53b5a-affd-4211-8cf8-b1b4eb120052}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301034bd-6c79-43ac-a826-61a84aa9887e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 2 {m}
  -9.02970000000014, 2.89560000000014, 0, !- X,Y,Z Vertex 3 {m}
  -9.02970000000014, 2.89560000000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877705f6-fd83-4783-8a01-948a84efead4}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f88fe7-dcc4-41aa-92da-72087b70beef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6873000000001, 8.23436250000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -12.6873000000001, 8.23436250000015, 0, !- X,Y,Z Vertex 2 {m}
  -12.6873000000002, 2.89560000000014, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f94cd12-6cd5-43f2-8fb6-09555c17ca1e}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.74987978213931e-028, 8.2343625000003, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000015, 0, !- X,Y,Z Vertex 3 {m}
  -12.6873000000001, 8.23436250000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecf0ac3-7aaa-4848-82c6-bd4d4d3082b3}, !- Handle
  Surface 1027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1344a459-bdd9-466c-af42-cfb86e0d7eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14953127751958e-043, -2.05179566004364e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 3 {m}
  -1.74987978213931e-028, 8.2343625000003, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661a9aed-bc19-4503-b374-5d2998c4c4b6}, !- Handle
  Surface 1028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9218b747-1779-47ec-a25e-aed8b62585c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607e5cd5-2d6e-44e8-b16c-ad9559d01fc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14953127751958e-043, -2.05179566004364e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  -1.74987978213931e-028, 8.2343625000003, 2.54, !- X,Y,Z Vertex 2 {m}
  -12.6873000000001, 8.23436250000015, 2.54, !- X,Y,Z Vertex 3 {m}
  -12.6873000000002, 2.89560000000014, 2.54, !- X,Y,Z Vertex 4 {m}
  -9.02970000000014, 2.89560000000014, 2.54, !- X,Y,Z Vertex 5 {m}
  -9.02970000000014, 1.38606992550194e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Handle
  Floor2_OpenBelow,                       !- Name
  {6829b6d0-8d88-4460-b680-c73213a7526a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  43.8530999999999,                       !- X Origin {m}
  8.23436249999968,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14a8c993-bffd-4526-addc-c56226b613b5}, !- Handle
  Surface 1029,                           !- Name
  Floor,                                  !- Surface Type
  {3fbf22cf-85b1-4cb0-ab81-e47e66efd1cc}, !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc160e0b-cffe-40a9-91ee-5084fae8789b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.34340000000016, 8.23436250000034, 0, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.34340000000016, 2.31011654250324e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91840aa-e33d-4406-953d-c4d28fd2ab25}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c14972-848e-4991-87a2-e37e4261dfd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.34340000000016, 2.31011654250324e-014, 2.54, !- X,Y,Z Vertex 1 {m}
  -4.34340000000016, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -2.04615930036219e-044, -3.84711686258183e-030, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1344a459-bdd9-466c-af42-cfb86e0d7eb8}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecf0ac3-7aaa-4848-82c6-bd4d4d3082b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.34340000000016, 8.23436250000034, 2.54, !- X,Y,Z Vertex 1 {m}
  -4.34340000000016, 8.23436250000034, 0, !- X,Y,Z Vertex 2 {m}
  -4.34340000000016, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.34340000000016, 2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce1e633-60e3-41de-a466-e51bda42c180}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55924716858156e-029, 8.23436250000031, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.34340000000016, 8.23436250000034, 0, !- X,Y,Z Vertex 3 {m}
  -4.34340000000016, 8.23436250000034, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df1ce03-f781-4cad-ad66-0311fbc44dbd}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c01286c1-84fa-4809-916e-b2fa42e3d684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04615930036219e-044, -3.84711686258183e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000031, 0,                 !- X,Y,Z Vertex 3 {m}
  7.55924716858156e-029, 8.23436250000031, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e558cec2-c90c-4c22-8857-e779683dd460}, !- Handle
  Surface 1034,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9cd03c3-6e5d-4b2f-8472-b5033ab91d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91bdfc2-b570-45be-84f9-1ec6921feccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.04615930036219e-044, -3.84711686258183e-030, 2.54, !- X,Y,Z Vertex 1 {m}
  7.55924716858156e-029, 8.23436250000031, 2.54, !- X,Y,Z Vertex 2 {m}
  -4.34340000000016, 8.23436250000034, 2.54, !- X,Y,Z Vertex 3 {m}
  -4.34340000000016, 2.31011654250324e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Handle
  Floor2_215_Studio,                      !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  37.9222000000009,                       !- X Origin {m}
  8.2343624999994,                        !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1b948c7-60e9-47a6-a8e8-9f9ba725730d}, !- Handle
  Surface 1035,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffed325-c859-4889-af83-d3655c282195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -5.93089999999961, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 5 {m}
  -5.93089999999961, 8.23436250000008, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {79a27135-976a-43cd-a793-44f78a056b9d}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d335b8-7908-4db9-b826-e65325328002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.93089999999961, -2.31011654250324e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.93089999999961, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01286c1-84fa-4809-916e-b2fa42e3d684}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3df1ce03-f781-4cad-ad66-0311fbc44dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.93089999999961, 8.23436250000008, 2.54, !- X,Y,Z Vertex 1 {m}
  -5.93089999999961, 8.23436250000008, 0, !- X,Y,Z Vertex 2 {m}
  -5.93089999999961, -2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -5.93089999999961, -2.31011654250324e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8123ab99-e3af-4791-998e-68f92ff52663}, !- Handle
  Surface 1038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 1 {m}
  1.82879999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -5.93089999999961, 8.23436250000008, 0, !- X,Y,Z Vertex 3 {m}
  -5.93089999999961, 8.23436250000008, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3324a0c2-787d-49a9-9e33-13d85227df0c}, !- Handle
  Surface 1039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5159336c-c9f5-400f-be38-40e5b65a72d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.82879999999997, 2.8956, 2.54,         !- X,Y,Z Vertex 1 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 2 {m}
  1.82879999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  1.82879999999991, 8.23436249999986, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c92b30d-452f-4073-b55c-4bfc573829cb}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28945d66-70ce-4d41-be9d-b0703a2b900d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  1.82879999999998, 2.8956, 0,            !- X,Y,Z Vertex 3 {m}
  1.82879999999997, 2.8956, 2.54;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672edb08-3c46-4365-8ee5-6972e9a18630}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d513ed62-db6e-4579-9a2d-8011b4209bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a431e7c7-7cf1-4d68-af2a-bd9ea957e38c}, !- Handle
  Surface 1042,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8c01594-b875-4210-ab81-af9db4429672}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa84044c-7bef-4061-afce-3818a3e6ce02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  1.82879999999997, 2.8956, 2.54,         !- X,Y,Z Vertex 3 {m}
  1.82879999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 4 {m}
  -5.93089999999961, 8.23436250000008, 2.54, !- X,Y,Z Vertex 5 {m}
  -5.93089999999961, -2.31011654250324e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Handle
  Floor2_11_13_15_Rest,                   !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  32.4358000000009,                       !- X Origin {m}
  8.23436249999942,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dba46bba-6382-4d4d-b3cf-7b8680a82ac0}, !- Handle
  Surface 1043,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff867d6-36e1-4cc2-ad72-e327def16e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefa17a7-7455-478b-9ce7-c6a77cb60f68}, !- Handle
  Surface 1044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7885db0f-f15a-4340-a445-b97658b21e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d513ed62-db6e-4579-9a2d-8011b4209bb0}, !- Handle
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672edb08-3c46-4365-8ee5-6972e9a18630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28945d66-70ce-4d41-be9d-b0703a2b900d}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c92b30d-452f-4073-b55c-4bfc573829cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.8956, 2.54,        !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c48f36e-81b1-41cd-9792-e2fd5707bbc3}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac52c6a-1729-43f9-b825-3d2ddffd3ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.8956, 0,           !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.8956, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dd8b12-93ee-4b6c-804b-f98e8165915c}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fd6894-19e3-4fea-aaaa-94bce5a02cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df961ef4-b00a-4cf9-8cfd-785cff81673b}, !- Handle
  Surface 1049,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a114dd6a-d42e-4e9e-b3d2-59de80c09e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6d4946-edb7-407f-9e3d-f02926b2c1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Handle
  Floor2_211_213_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  26.1112000000009,                       !- X Origin {m}
  8.23436249999961,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4abcd7cd-0f96-4455-930a-d5b50d5383c8}, !- Handle
  Surface 1050,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3d1e221-793c-4463-bb99-a3ff6b76d3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {14933d04-f4fe-424e-90e0-efb7d684e07e}, !- Handle
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a410abad-fdd3-42c3-9077-64216f73d05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fd6894-19e3-4fea-aaaa-94bce5a02cbf}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97dd8b12-93ee-4b6c-804b-f98e8165915c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac52c6a-1729-43f9-b825-3d2ddffd3ef5}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c48f36e-81b1-41cd-9792-e2fd5707bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000015, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5159336c-c9f5-400f-be38-40e5b65a72d1}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3324a0c2-787d-49a9-9e33-13d85227df0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000015, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000015, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f702db-92db-4c1e-8ce2-bbc64ac142a8}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61739be-808b-4c0b-9a7d-ab1a29267089}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8320ef6f-0c11-4069-b345-996e247c6b35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000004, 0, !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000004, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8f698e-1cfc-4b67-b5af-06c1beef6b60}, !- Handle
  Surface 1057,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d535622-75ee-4597-aa42-17a7013beeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae6fbff-e16f-46b2-b95a-a197e957b291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000004, 2.54,              !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000015, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Handle
  Floor2_207_209_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  19.7866,                                !- X Origin {m}
  8.23436249999945,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e39ef36-e139-45ac-9eec-fd7eab9dc1cb}, !- Handle
  Surface 1058,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e631414-9df7-4cbe-ba3a-220dec526705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 5 {m}
  -6.32460000000005, 8.23436249999983, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {999f6b6d-c23d-4d0b-85cc-617513af6bd2}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {839dfa1d-a0c7-4818-8d0a-354afb90c1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000002, -2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8320ef6f-0c11-4069-b345-996e247c6b35}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61739be-808b-4c0b-9a7d-ab1a29267089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32460000000005, 8.23436249999983, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32460000000005, 8.23436249999983, 0, !- X,Y,Z Vertex 2 {m}
  -6.32460000000002, -2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6025dda1-0092-4262-b9e5-40e3f6f16141}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 2 {m}
  -6.32460000000005, 8.23436249999983, 0, !- X,Y,Z Vertex 3 {m}
  -6.32460000000005, 8.23436249999983, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb2c63e-3c8e-4a82-ac09-56cefe84cd28}, !- Handle
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b10ec1-48e1-4c85-b3cf-0dbb1ce45d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.65759999999995, 8.23436249999985, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999986, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d13cac0-d3ed-4848-96ef-f499c77f61ac}, !- Handle
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5fbe3c-f548-41ef-9093-b8075c007df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65759999999998, 2.89559999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec940fdc-4554-4cc9-ad47-46f075a290ba}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187aab22-6ad6-452d-980d-47322d7e7126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c5870c-6295-4b0e-b50f-c0d857f7ba20}, !- Handle
  Surface 1065,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b992f37f-c0a9-4f63-b024-53d6171fd9f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc2db8d4-6b49-465d-9773-180c75b353ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 2.89559999999999, 2.54, !- X,Y,Z Vertex 3 {m}
  3.65759999999991, 8.23436249999986, 2.54, !- X,Y,Z Vertex 4 {m}
  -6.32460000000005, 8.23436249999983, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32460000000002, -2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Handle
  Floor2_03_05_07_09_Rest,                !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  12.4714,                                !- X Origin {m}
  8.2343624999994,                        !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c4be362b-c242-4a2f-ae1f-e79cb5541c38}, !- Handle
  Surface 1066,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e603aa29-eaa2-49aa-b8bc-e7411b0a5ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef4c5e3-2bf3-44a4-b2d9-658d39887479}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd64b1ad-7a3d-4ee8-b3c6-1f358d919820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 2.54,                       !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187aab22-6ad6-452d-980d-47322d7e7126}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec940fdc-4554-4cc9-ad47-46f075a290ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5fbe3c-f548-41ef-9093-b8075c007df4}, !- Handle
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d13cac0-d3ed-4848-96ef-f499c77f61ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65760000000002, 2.89559999999999, 2.54, !- X,Y,Z Vertex 1 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.8956, 2.54;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1f13e9-20fd-4c76-bec2-31356cfabe59}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b3106b1-2631-418e-8b2c-84de1d9e7bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.65760000000002, 2.89559999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.65760000000002, 2.89559999999999, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3524e008-7d5d-4431-8c13-e6601aadf9a1}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe1393a9-e3d3-4ff4-bf9f-0f96b4793893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.8956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.8956, 2.54;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76053df-21ff-4bec-80a5-f0a9a256d60a}, !- Handle
  Surface 1072,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {703175d6-13c2-40c5-a613-155253e28a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7653667-8faa-41ad-a131-c54de4f74d3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 2.8956, 2.54,                        !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.8956, 2.54,                  !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 2.54;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Handle
  Floor2_203_205_Studio,                  !- Name
  {75e8aeee-6b48-4a8b-b709-623d71ecef02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  6.14680000000001,                       !- X Origin {m}
  8.23436249999956,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f9cc718b-76a4-4cce-81bd-7ad04019215d}, !- Handle
  Surface 1073,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8529a4f9-fcde-4afe-bdac-552952b16088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 4 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 5 {m}
  -9.98220000000002, 8.2343625, 0;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cd4daf4-cca2-4892-8ff0-71cace79526f}, !- Handle
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bc06c6-a87e-4164-8db8-b9056311243d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 1.5015757526271e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.04183512617937e-043, 2.12360850814517e-029, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1393a9-e3d3-4ff4-bf9f-0f96b4793893}, !- Handle
  Surface 1075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3524e008-7d5d-4431-8c13-e6601aadf9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 1.5015757526271e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b3106b1-2631-418e-8b2c-84de1d9e7bae}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1f13e9-20fd-4c76-bec2-31356cfabe59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 1 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 2 {m}
  -6.32459999999998, 2.89560000000015, 0, !- X,Y,Z Vertex 3 {m}
  -6.32459999999998, 2.89560000000015, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b10ec1-48e1-4c85-b3cf-0dbb1ce45d05}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb2c63e-3c8e-4a82-ac09-56cefe84cd28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 1 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 2 {m}
  -9.9822, 2.89560000000014, 0,           !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c699b5-212b-4612-9f01-6fcd62d5fa45}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.08834163872126e-029, 8.23436250000001, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 0,        !- X,Y,Z Vertex 3 {m}
  -9.98220000000002, 8.2343625, 2.54;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe7937a-6c9a-4398-b30d-e6863ccc0bc9}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a65bee4-cc5a-46d2-b285-7169c6b883e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 8.23436250000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.08834163872126e-029, 8.23436250000001, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db8bd22-f9b0-4459-8ad8-abc6d5237a49}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d482cc9c-2366-44d8-8b4f-147ffd280361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4de624f-8268-47e1-a668-e9cd40c8a4b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04183512617937e-043, 2.12360850814517e-029, 2.54, !- X,Y,Z Vertex 1 {m}
  -2.08834163872126e-029, 8.23436250000001, 2.54, !- X,Y,Z Vertex 2 {m}
  -9.98220000000002, 8.2343625, 2.54,     !- X,Y,Z Vertex 3 {m}
  -9.9822, 2.89560000000014, 2.54,        !- X,Y,Z Vertex 4 {m}
  -6.32459999999998, 2.89560000000015, 2.54, !- X,Y,Z Vertex 5 {m}
  -6.32459999999998, 1.5015757526271e-013, 2.54; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Handle
  Floor2_Laundry,                         !- Name
  {77f51cd9-bef8-4dc0-a1b1-30bae9a1c93e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  9.12496034288779e-013,                  !- X Origin {m}
  8.23436249999975,                       !- Y Origin {m}
  3.429,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {8f459856-2244-494a-9814-fe61ead8e347}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72ae4a78-13c9-4222-824e-d7693074e108}, !- Handle
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7b897a-ba19-4476-b8ce-579ab1fb40a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000023, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.23436250000023, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625d2b49-d0be-4145-82b1-f8045f6e7949}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4999482-5154-42a6-a161-0eee499b6e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999988, 2.07910488825291e-013, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999988, 2.07910488825291e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.54;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a65bee4-cc5a-46d2-b285-7169c6b883e6}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe7937a-6c9a-4398-b30d-e6863ccc0bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14679999999991, 8.23436250000023, 2.54, !- X,Y,Z Vertex 1 {m}
  -6.14679999999991, 8.23436250000023, 0, !- X,Y,Z Vertex 2 {m}
  -6.14679999999988, 2.07910488825291e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef56112-5187-4952-b4ba-ada32c9afc75}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.23436250000023, 2.54,              !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000023, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.23436250000023, 0, !- X,Y,Z Vertex 3 {m}
  -6.14679999999991, 8.23436250000023, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22b5d7f-f7e1-4e80-9c69-50cde816ef9a}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.23436250000023, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.23436250000023, 2.54;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53332266-0f39-4203-831a-c61793c30e3b}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecdcb625-4915-41c1-83bd-4cde895aa703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb1a162-7e88-4616-8d0e-d98953a067d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.54,                             !- X,Y,Z Vertex 1 {m}
  0, 8.23436250000023, 2.54,              !- X,Y,Z Vertex 2 {m}
  -6.14679999999991, 8.23436250000023, 2.54, !- X,Y,Z Vertex 3 {m}
  -6.14679999999988, 2.07910488825291e-013, 2.54; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {93e3503f-1a81-4844-b627-50240680b51e}, !- Handle
  Rendering Color 25,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Space,
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Handle
  Attic_Floor2,                           !- Name
  {ff0d9a32-a5ea-453c-93d9-5721a49808d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  92.1512000000007,                       !- X Origin {m}
  9.88536249999945,                       !- Y Origin {m}
  5.969,                                  !- Z Origin {m}
  {9c4a8e9b-326e-48c9-b316-b4396708560b}, !- Building Story Name
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2f01e15f-707c-4159-b8ec-8682682fb1c9}, !- Handle
  Surface 1087,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aad0dfb-5a56-4e5d-8c6c-3bcf5d61434b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, 8.08540789876133e-014, -5.48417542375179e-016, !- X,Y,Z Vertex 1 {m}
  25.9588, -7.53903750000012, 3.58302873717816e-017, !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -7.53903750000012, -1.87195324024296e-016, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -8.09783750000007, -1.4389036801863e-016, !- X,Y,Z Vertex 4 {m}
  16.1035999999999, -8.09783750000007, -4.26911173123611e-016, !- X,Y,Z Vertex 5 {m}
  16.1035999999999, -2.89559999999991, -8.30065550483223e-016, !- X,Y,Z Vertex 6 {m}
  19.7612, -2.8955999999999, -6.4225450930757e-016, !- X,Y,Z Vertex 7 {m}
  19.7612, 1.03955244412646e-013, -8.66652917700585e-016; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {743cd365-9ecf-4194-a60b-ff5cf56499ce}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.88536250000007, 0.9144,            !- X,Y,Z Vertex 1 {m}
  0, 9.88536250000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d195fe-cb2f-408d-a3c8-38dbcdabcab6}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 0.9144, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.88536250000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.88536250000007, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bf0c87-fe3d-473e-b6ae-45118af46edb}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 0, 0.9144,            !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 9.88536250000006, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beb1969-84cd-43c8-a36e-ffe87f5bca18}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  89.662, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 0, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7ca02c-daf1-45ea-80dd-2357c21109de}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  89.662, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  89.662, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2697880b-e3d6-40f0-b761-a7db8dedb14c}, !- Handle
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0043999999999, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  89.662, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b8b009-d4bd-4e58-84f7-99060fd9e7bb}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, -8.09783750000028, 0.9144,     !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5238d456-e069-4180-b154-3cd0dfc56fdf}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -8.09783750000028, 0.9144, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 3 {m}
  86.0044, -8.09783750000028, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad55b6c1-7bb6-47b4-9f7f-4a8c451bc26f}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -7.53903750000028, 0.9144, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -8.09783750000028, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c463cab5-5e79-48ed-b324-4cd534841e43}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -7.53903750000027, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -7.53903750000028, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0400a2ee-611c-4185-bf65-5788519a9a63}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -7.53903750000027, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652c369f-b681-4f62-b33c-3945190194a1}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8822125, -8.09783750000007, 0.9144,  !- X,Y,Z Vertex 1 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 2 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -8.09783750000007, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbb2ea5-1b9e-4dc7-9789-75ba775de808}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8823220471476, -7.53903750000024, 0.9144, !- X,Y,Z Vertex 1 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 3 {m}
  60.8822125, -8.09783750000007, 0.9144;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac7e23-220b-40f5-bbda-0ccb0db36e5e}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -7.53903750000024, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 2 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  60.8823220471476, -7.53903750000024, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ed65c8-5b70-4b92-9468-4105dcf2e3f3}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -7.53903750000024, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe23b65-dd6f-497f-a86b-eb6a234186ce}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -9.39958750000039, 0.9144,     !- X,Y,Z Vertex 1 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -9.39958750000043, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac7917c-e514-4eb2-929b-390bf1ecf346}, !- Handle
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -9.39958750000039, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80ff12f-7b75-429f-987b-cb1e7c3e3b29}, !- Handle
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -7.53903750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171dad0a-6ae0-486f-b55f-339a221f25af}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -7.53903750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4884e795-a798-4b9e-b2bf-3e75cde4099d}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -8.09783750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8054beb0-720a-4d8a-99d0-ac8d6c3a0e7f}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -7.53903750000012, 0.9144,     !- X,Y,Z Vertex 1 {m}
  25.9588, -7.53903750000012, 3.58302873717816e-017, !- X,Y,Z Vertex 2 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 3 {m}
  25.9588, -8.09783750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edeee9c4-7f41-4bb5-9ef4-ea00018bc2a7}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -7.53903750000012, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -7.53903750000012, -1.87195324024296e-016, !- X,Y,Z Vertex 2 {m}
  25.9588, -7.53903750000012, 3.58302873717816e-017, !- X,Y,Z Vertex 3 {m}
  25.9588, -7.53903750000012, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06442759-9884-40be-9e8a-6d104a46faa2}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -8.09783750000007, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -8.09783750000007, -1.4389036801863e-016, !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -7.53903750000012, -1.87195324024296e-016, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -7.53903750000012, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d54cfb3-c545-4e38-a189-587020ed71a1}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, -8.09783750000007, 0.9144,      !- X,Y,Z Vertex 1 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -8.09783750000007, -1.4389036801863e-016, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -8.09783750000007, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4a1edd-60d1-49aa-90d6-76d829bc3acb}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19760000000009, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 3 {m}
  6.1976, -8.09783750000007, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da92d801-780b-4605-b990-a620e2e9663e}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  6.19760000000009, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ee80af-f40b-4993-96bd-afdb01190329}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95189bf5-4d63-4fa6-b19e-ab0961683aeb}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9144,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6720acf7-b5a9-456d-a477-90a9aa7fcd9f}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c11ba1-a1b7-4993-8df3-792a334cf498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209000000001, 1.65100000000007, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  21.209000000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  11.150600000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  11.150600000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  14.808200000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  14.808200000001, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {ce74e872-61ac-488d-a24b-935668ba56cc}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Space,
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Handle
  Attic_Floor3,                           !- Name
  {ff0d9a32-a5ea-453c-93d9-5721a49808d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  92.1511999999998,                       !- X Origin {m}
  9.88536249999949,                       !- Y Origin {m}
  9.4234,                                 !- Z Origin {m}
  {7c899d0b-3bf5-4a5e-91ac-4925422dca28}, !- Building Story Name
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c35be50-a01e-4681-8689-f2aee71970c9}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164b02d8-259b-423e-a1b5-0dc8e220f168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, 1.03955244412646e-013, -1.49815205435021e-015, !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 5.05717382427732e-017, !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, -2.30510244786412e-016, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -2.8955999999999, -1.22544611389587e-015, !- X,Y,Z Vertex 4 {m}
  74.1934, -2.8955999999999, -1.15898337899241e-015, !- X,Y,Z Vertex 5 {m}
  74.1934, 1.03955244412646e-013, -1.71277130247594e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3b0317ce-a58d-4dc7-938c-e712a75cc53a}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.88536250000007, 0.9144,            !- X,Y,Z Vertex 1 {m}
  0, 9.88536250000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9144;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a86d5d-83cf-4581-bdee-6e294ffd872c}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 0.9144, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.88536250000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.88536250000007, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e906aad6-c58b-44e4-adcd-9fac14e2bbab}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 0, 0.9144,            !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 9.88536250000006, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d7f219-9227-452a-b7bd-205789362458}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  89.662, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 0, 0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e6aa38-b585-4226-be7d-319d1f0def71}, !- Handle
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  89.662, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  89.662, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67342b86-bb4e-4c84-a40f-5582bc41b45d}, !- Handle
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0043999999999, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  89.662, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a2fa1b-47e4-4b99-85bb-079603de31f9}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, -8.09783750000028, 0.9144,     !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 5.05717382427732e-017, !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a63ff2-6da1-4000-84f1-48e8161ca1b2}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -8.09783750000028, 0.9144, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -8.09783750000028, -2.30510244786412e-016, !- X,Y,Z Vertex 2 {m}
  86.0044, -8.09783750000028, 5.05717382427732e-017, !- X,Y,Z Vertex 3 {m}
  86.0044, -8.09783750000028, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34251df5-ce4d-4f24-b255-36cfdc7c5935}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -7.53903750000028, 0.9144, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, -2.30510244786412e-016, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -8.09783750000028, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf5868c-d44d-4082-ae4a-4869119a747a}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -7.53903750000027, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -7.53903750000028, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17d7a6d-8652-4de9-9287-b991c9281109}, !- Handle
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -7.53903750000027, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676ccd7b-6301-463a-a8c2-da757c475ba1}, !- Handle
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8822125, -8.09783750000007, 0.9144,  !- X,Y,Z Vertex 1 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 2 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -8.09783750000007, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017a3eab-e4fc-406b-9427-7f34770dd074}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8823220471476, -7.53903750000024, 0.9144, !- X,Y,Z Vertex 1 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 3 {m}
  60.8822125, -8.09783750000007, 0.9144;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491428f4-66c2-4a43-b6c1-845228edab40}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -7.53903750000024, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 2 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  60.8823220471476, -7.53903750000024, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3806e14-e296-49dd-ba53-c4fc0aa57413}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -7.53903750000024, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9d8e93-dd35-4c2b-bdd1-98e764dd8dbf}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -9.39958750000039, 0.9144,     !- X,Y,Z Vertex 1 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -9.39958750000043, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f70dfc-c2a2-4b31-a658-53ee60481db0}, !- Handle
  Surface 1134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -9.39958750000039, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60b447e-235b-4a09-857d-169ebf57aebe}, !- Handle
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -7.53903750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c05664-c262-4814-9c55-0ec0c7baca01}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -7.53903750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b81c0a-b407-47e4-ad3d-c7908eeef4c2}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -8.09783750000014, 0.9144,     !- X,Y,Z Vertex 1 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66dbbf9-d140-4c68-b685-b17975817fec}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -7.53903750000012, 0.9144,     !- X,Y,Z Vertex 1 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 2 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 3 {m}
  25.9588, -8.09783750000014, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f99694-2f7f-48e0-a5c9-25d5f6e2fad0}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -7.53903750000012, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 2 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 3 {m}
  25.9588, -7.53903750000012, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb2e348-3faf-4e64-9b6e-5a45ae49407a}, !- Handle
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -8.09783750000007, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -7.53903750000012, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd3319b-0bb5-4d4e-a7d6-50517714ee42}, !- Handle
  Surface 1141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, -8.09783750000007, 0.9144,      !- X,Y,Z Vertex 1 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -8.09783750000007, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c5729e-6e6d-4269-b382-62faf140788d}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19760000000009, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 3 {m}
  6.1976, -8.09783750000007, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0ab4fc-8880-4d71-9b95-77c403f8f21f}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  6.19760000000009, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb064920-ce3a-478f-8721-3068eabeccd2}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07ac584-0a9a-4ea7-a6ae-4e253e52d96d}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9144,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c906b3a2-6a2a-4716-9aa9-13f7897dba4a}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20bb212b-f9c0-4dd3-971a-cb0a05fc4feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 1.651, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 9.88536250000006, 0.9144, !- X,Y,Z Vertex 2 {m}
  86.0044, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  86.0044000000001, 1.65100000000007, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Handle
  Attic_Floor4,                           !- Name
  {ff0d9a32-a5ea-453c-93d9-5721a49808d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -180,                                   !- Direction of Relative North {deg}
  92.1511999999998,                       !- X Origin {m}
  9.88536249999949,                       !- Y Origin {m}
  12.8778,                                !- Z Origin {m}
  {9f21e67c-e2a4-4c4a-a7fd-9e4519d95d05}, !- Building Story Name
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2268b9c-f566-4ac3-aa83-ee7f4e4d9b88}, !- Handle
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8a7598d-6131-4ee9-882d-60e57226d259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7057999999999, 3.0988, -1.22562890086766e-015, !- X,Y,Z Vertex 1 {m}
  33.7057999999999, 1.6509999999999, -1.22046031728103e-015, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 1.65099999999991, -1.07864345905224e-015, !- X,Y,Z Vertex 3 {m}
  92.1511999999999, -3.82966932773476e-033, -1.07274946022537e-015, !- X,Y,Z Vertex 4 {m}
  38.5333875, 8.60254607337782e-034, -1.20285225212773e-015, !- X,Y,Z Vertex 5 {m}
  38.5333875, -5.62133750000036, -1.18278431958356e-015, !- X,Y,Z Vertex 6 {m}
  35.8647999999998, -5.62133750000042, -1.18925960583635e-015, !- X,Y,Z Vertex 7 {m}
  35.8647999999999, -5.77529135625809e-014, -1.20932753838052e-015, !- X,Y,Z Vertex 8 {m}
  3.14558029056246e-033, -4.62792404089063e-033, -1.2963529203097e-015, !- X,Y,Z Vertex 9 {m}
  -3.43531777779505e-034, 1.65099999999999, -1.30224691913657e-015, !- X,Y,Z Vertex 10 {m}
  31.2673999999999, 1.65099999999997, -1.2263770571289e-015, !- X,Y,Z Vertex 11 {m}
  31.2674, 3.0988, -1.23154564071554e-015; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {d4a040ad-7064-4569-a510-cf8715fc3bc2}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82993840800769e-034, 9.88536250000006, 1.143, !- X,Y,Z Vertex 1 {m}
  9.82993840800769e-034, 9.88536250000006, 1.42024949865947e-066, !- X,Y,Z Vertex 2 {m}
  3.14558029056246e-033, -4.62792404089063e-033, -1.2963529203097e-015, !- X,Y,Z Vertex 3 {m}
  9.82993840800768e-034, 1.6421706103016e-067, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc57a457-f00e-4dae-9d68-2378f7bb323c}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 1.143, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 2 {m}
  9.82993840800769e-034, 9.88536250000006, 1.42024949865947e-066, !- X,Y,Z Vertex 3 {m}
  -9.82993840800769e-034, 9.88536250000006, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54599491-88ff-4dff-b74a-bfc9dbe43a3f}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 0, 1.143,             !- X,Y,Z Vertex 1 {m}
  92.1511999999999, -3.82966932773476e-033, -1.07274946022537e-015, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 9.88536250000006, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7bfee4-6804-48d7-bd44-6fce99c8b398}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, 1.43612599790054e-033, 1.143,   !- X,Y,Z Vertex 1 {m}
  89.662, -1.43612599790052e-033, 2.80688347874415e-066, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, -3.82966932773476e-033, -1.07274946022537e-015, !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 0, 1.143;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e6cdce-40d4-4821-b36b-6b07c6274d07}, !- Handle
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -7.03262500000103, 1.143,       !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  89.662, -1.43612599790052e-033, 2.80688347874415e-066, !- X,Y,Z Vertex 3 {m}
  89.662, 1.43612599790054e-033, 1.143;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5cf249-62b9-4d7d-a92d-5fe71480657f}, !- Handle
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0043999999999, -7.03262500000103, 1.143, !- X,Y,Z Vertex 1 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  89.662, -7.03262500000103, 1.143;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0699f07-b895-475c-97f0-86b03463ffde}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, -8.09783750000028, 1.143,      !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -7.03262500000103, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3351f52e-517b-44e6-bbed-60901d7c930e}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -8.09783750000028, 1.143, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 2 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 3 {m}
  86.0044, -8.09783750000028, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1088fa-c219-476d-853a-f2c4ff20e6e9}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.5357999999999, -7.53903750000028, 1.143, !- X,Y,Z Vertex 1 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -8.09783750000028, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda704d8-b96a-4220-b24a-cb0d958cb90f}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -7.53903750000027, 1.143,      !- X,Y,Z Vertex 1 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -7.53903750000028, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8f0c2d-bb2a-4f9a-8fca-200a19a597cb}, !- Handle
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -8.09783750000007, 1.143,      !- X,Y,Z Vertex 1 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -7.53903750000027, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21477948-6ba1-4ddf-8d5c-748723dfa666}, !- Handle
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8822125, -8.09783750000007, 1.143,   !- X,Y,Z Vertex 1 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 2 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  66.1924, -8.09783750000007, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c82d665-77ad-4f33-b1e6-937ae609ff4c}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8823220471476, -7.53903750000024, 1.143, !- X,Y,Z Vertex 1 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 2 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 3 {m}
  60.8822125, -8.09783750000007, 1.143;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8415f8d-3740-4fb7-8d7a-6d3bdfb8df0f}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -7.53903750000024, 1.143,      !- X,Y,Z Vertex 1 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 2 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 3 {m}
  60.8823220471476, -7.53903750000024, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51165dd7-60a7-4032-9857-d1bceaedbdac}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 1.143,      !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -7.53903750000024, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1f9bbe-7d28-4f7a-97c0-8325dcba498d}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -9.39958750000039, 1.143,      !- X,Y,Z Vertex 1 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 2 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 3 {m}
  56.2864, -9.39958750000043, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b79adf-debb-4dbd-aa5d-ba39353d514c}, !- Handle
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8648, -7.53903750000014, 1.143,      !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -9.39958750000039, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959410ef-08e8-4391-8b19-4c44c667d074}, !- Handle
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -7.53903750000014, 1.143,      !- X,Y,Z Vertex 1 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  35.8648, -7.53903750000014, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1c0c82-4c7f-4a87-a830-6309b4e2f6c7}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -8.09783750000007, 1.143,      !- X,Y,Z Vertex 1 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -7.53903750000014, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1709fc78-a83c-423d-adbe-946f5c234ced}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -8.09783750000014, 1.143,      !- X,Y,Z Vertex 1 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a74d57-0bc9-4967-88ad-eab600706881}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, -7.53903750000012, 1.143,      !- X,Y,Z Vertex 1 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 2 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 3 {m}
  25.9588, -8.09783750000014, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19645584-2e4d-46ac-b754-9f7ad71f8f9c}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -7.53903750000012, 1.143, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 2 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 3 {m}
  25.9588, -7.53903750000012, 1.143;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0c1729-2ca3-47ac-907a-42c8bd4737d6}, !- Handle
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -8.09783750000007, 1.143, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -7.53903750000012, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba939ad5-e615-4cc5-a658-7b3c9661f80a}, !- Handle
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, -8.09783750000007, 1.143,       !- X,Y,Z Vertex 1 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -8.09783750000007, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c525ad-1ef2-47a8-89cd-337efb4fbdbb}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19760000000009, -7.03262500000103, 1.143, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 3 {m}
  6.1976, -8.09783750000007, 1.143;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c60be84-c09f-4a4b-86cc-27e504ab9df0}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, -7.03262500000103, 1.143,       !- X,Y,Z Vertex 1 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  6.19760000000009, -7.03262500000103, 1.143; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf120873-3e70-4284-a24f-b54d93088e93}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4892, 0, 1.143,                       !- X,Y,Z Vertex 1 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, -7.03262500000103, 1.143;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40298540-1ebf-416e-8c28-8ee777a8889e}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82993840800768e-034, 1.6421706103016e-067, 1.143, !- X,Y,Z Vertex 1 {m}
  3.14558029056246e-033, -4.62792404089063e-033, -1.2963529203097e-015, !- X,Y,Z Vertex 2 {m}
  2.4892, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 1.143;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6b3b7f-7002-499a-b1c3-f432c72621b7}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 1.143,      !- X,Y,Z Vertex 1 {m}
  56.2864, -7.53903750000024, 1.143,      !- X,Y,Z Vertex 2 {m}
  60.8823220471476, -7.53903750000024, 1.143, !- X,Y,Z Vertex 3 {m}
  60.8822125, -8.09783750000007, 1.143,   !- X,Y,Z Vertex 4 {m}
  66.1924, -8.09783750000007, 1.143,      !- X,Y,Z Vertex 5 {m}
  66.1924, -7.53903750000027, 1.143,      !- X,Y,Z Vertex 6 {m}
  70.5357999999999, -7.53903750000028, 1.143, !- X,Y,Z Vertex 7 {m}
  70.5357999999999, -8.09783750000028, 1.143, !- X,Y,Z Vertex 8 {m}
  86.0044, -8.09783750000028, 1.143,      !- X,Y,Z Vertex 9 {m}
  86.0043999999999, -7.03262500000103, 1.143, !- X,Y,Z Vertex 10 {m}
  89.662, -7.03262500000103, 1.143,       !- X,Y,Z Vertex 11 {m}
  89.662, 1.43612599790054e-033, 1.143,   !- X,Y,Z Vertex 12 {m}
  92.1511999999999, 0, 1.143,             !- X,Y,Z Vertex 13 {m}
  92.1511999999999, 9.88536250000006, 1.143, !- X,Y,Z Vertex 14 {m}
  -9.82993840800769e-034, 9.88536250000006, 1.143, !- X,Y,Z Vertex 15 {m}
  9.82993840800768e-034, 1.6421706103016e-067, 1.143, !- X,Y,Z Vertex 16 {m}
  2.4892, 0, 1.143,                       !- X,Y,Z Vertex 17 {m}
  2.4892, -7.03262500000103, 1.143,       !- X,Y,Z Vertex 18 {m}
  6.19760000000009, -7.03262500000103, 1.143, !- X,Y,Z Vertex 19 {m}
  6.1976, -8.09783750000007, 1.143,       !- X,Y,Z Vertex 20 {m}
  21.6154000000001, -8.09783750000007, 1.143, !- X,Y,Z Vertex 21 {m}
  21.6154000000001, -7.53903750000012, 1.143, !- X,Y,Z Vertex 22 {m}
  25.9588, -7.53903750000012, 1.143,      !- X,Y,Z Vertex 23 {m}
  25.9588, -8.09783750000014, 1.143,      !- X,Y,Z Vertex 24 {m}
  31.5214, -8.09783750000007, 1.143,      !- X,Y,Z Vertex 25 {m}
  31.5214, -7.53903750000014, 1.143,      !- X,Y,Z Vertex 26 {m}
  35.8648, -7.53903750000014, 1.143,      !- X,Y,Z Vertex 27 {m}
  35.8648, -9.39958750000039, 1.143;      !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {37e34ab9-5b36-4427-a9db-58a5accdbdb7}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da3f327-0bb6-4237-959e-233907102a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7154, 4.5466000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  59.7154, 1.65100000000015, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  52.4002, 1.6510000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  52.4002, 4.5466000000002, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f61266-6923-4bf5-8df1-9c6ee724185e}, !- Handle
  Surface 1178,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca2cbd8-7ac7-4908-a105-ed2ed7598967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3218, 1.651, 0.914399999999999,       !- X,Y,Z Vertex 1 {m}
  9.3218, 4.5466, 0.914399999999999,      !- X,Y,Z Vertex 2 {m}
  11.1506, 4.5466, 0.914399999999999,     !- X,Y,Z Vertex 3 {m}
  11.1506, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  0, 9.88536250000007, 0.9144,            !- X,Y,Z Vertex 5 {m}
  1.23362192496355e-031, 1.65099999999999, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {daadc5ea-c113-4923-9006-25295a8bc122}, !- Handle
  Surface 1179,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {693a82ea-c745-4f06-b63e-686cef6d38cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.3646, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  72.3646, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  76.0222, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  76.0222, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  66.04, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  66.04, 1.651, 0.914399999999999;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {405c976d-8614-4d02-af3a-093b10eeb597}, !- Handle
  Surface 1180,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1375ea80-a203-497b-a0d8-7e0f8f9310e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.6798, 1.65100000000015, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  79.6798, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  72.3646, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  72.3646, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07131b33-2565-4d02-a0be-913d47f06064}, !- Handle
  Surface 1181,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45230f8c-1fbc-45e2-83b7-090a1649cac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 1.6509999999999, -9.92628201856864e-016, !- X,Y,Z Vertex 2 {m}
  86.0044, 1.65100000000009, -1.89501747627218e-015, !- X,Y,Z Vertex 3 {m}
  86.0044, 9.88536250000008, -9.92628201856855e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abf2521-41cb-4303-82db-657343ee9573}, !- Handle
  Surface 1182,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37c207a8-e4bd-4a1c-b31d-52ae741252d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0493999999999, 1.03955244412646e-013, -1.69917171546564e-015, !- X,Y,Z Vertex 1 {m}
  65.0493999999999, -2.8955999999999, -1.07166250432369e-015, !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -2.8955999999999, -1.22544611389587e-015, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 4 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 5 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 6 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 7 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 8 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 9 {m}
  56.2863999999997, 9.24046617001295e-014, -1.61192865974384e-015; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {0cee56a8-6593-4eb0-95ce-a25ecab284d6}, !- Handle
  Surface 1183,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf813795-d972-45de-afbe-89a32cb20302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8082, 1.651, 0.914399999999999,      !- X,Y,Z Vertex 1 {m}
  14.8082, 4.5466, 0.914399999999999,     !- X,Y,Z Vertex 2 {m}
  9.3218, 4.5466, 0.914399999999999,      !- X,Y,Z Vertex 3 {m}
  9.3218, 1.651, 0.914399999999999;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074dd1d6-9ab8-4558-b275-91f6bac6739a}, !- Handle
  Surface 1184,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42e8c012-fea5-4f14-9189-52e5f15a717f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2673999999999, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  31.2674, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  27.6098, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  27.6098, 1.65100000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  21.209, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  21.209, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ec9a19ad-5062-4676-9e07-d69fe5192935}, !- Handle
  Surface 1185,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014eac8c-1659-47d3-9535-7d6da02b9391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.925, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  34.925, 1.65100000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  27.6098, 1.65100000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  27.6098, 4.54660000000009, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2882c5-56e9-4fd1-a96c-c0a788c58ee7}, !- Handle
  Surface 1186,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d22f8ca-3364-466a-99e5-29178eda24c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.0221999999999, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  76.0222, 4.54660000000023, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  72.3646, 4.5466000000003, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  72.3646, 1.6510000000003, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  66.04, 1.651, -1.44382283906452e-015,   !- X,Y,Z Vertex 5 {m}
  66.04, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4b5d6575-59a3-4a62-9e89-8e52a5c31f7d}, !- Handle
  Surface 1187,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a09e5f4-5ed2-4f09-8bb3-8ab78a34428c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.6798, 4.5466000000003, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  79.6798, 1.65100000000024, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  72.3646, 1.6510000000003, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  72.3646, 4.5466000000003, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892ad90d-23d1-4989-8898-fda8eea3ae9a}, !- Handle
  Surface 1188,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500c01e0-e50d-46e2-8196-a456ff1ec354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  43.9547, 1.651, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  34.925, 1.65100000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  34.925, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  31.2674, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  31.2673999999999, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {886f05a1-5ea7-4f52-8f33-4c4c54a1c511}, !- Handle
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09fb2a8-3f3e-422d-a184-174fcf28c8ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.446, 1.38606992550194e-013, -1.7078920361382e-015, !- X,Y,Z Vertex 1 {m}
  12.446, -2.89559999999986, -1.34392734692742e-015, !- X,Y,Z Vertex 2 {m}
  16.1035999999999, -2.89559999999987, -1.71899461822853e-015, !- X,Y,Z Vertex 3 {m}
  16.1035999999999, -8.09783750000011, -1.06509533832514e-015, !- X,Y,Z Vertex 4 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 5 {m}
  6.1976, 1.03955244412646e-013, -1.06715211433211e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cc522df7-75ac-4cff-9e4b-5781f887f854}, !- Handle
  Surface 1190,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f44f20-00b0-4ecd-8285-86c0f10e65e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7612, 1.03955244412646e-013, -1.52062401860035e-015, !- X,Y,Z Vertex 1 {m}
  19.7612, -2.8955999999999, -1.3670216595287e-015, !- X,Y,Z Vertex 2 {m}
  12.446, -2.89559999999986, -1.34392734692742e-015, !- X,Y,Z Vertex 3 {m}
  12.446, 1.38606992550194e-013, -1.7078920361382e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0834e62-71ad-465f-9e4f-bf9fb56f801a}, !- Handle
  Surface 1191,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6778f3-4755-4f03-ac75-5ceb9035ec69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.04, 1.651, 0.914399999999999,        !- X,Y,Z Vertex 1 {m}
  66.04, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  56.0578, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  56.0578, 4.54660000000014, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  59.7154, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  59.7154, 1.65100000000015, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b5328523-8f00-4ba9-91d7-bed71035dc0a}, !- Handle
  Surface 1192,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcfffae-d5ee-4845-8ec5-f32f079d78b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8647999999993, 6.93034962750971e-014, -1.40036214823972e-015, !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 4 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 5 {m}
  25.9588, 6.93034962750971e-014, -1.47718666650132e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {adcb9a1e-f193-42b9-8034-bb0bacd26cef}, !- Handle
  Surface 1193,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c209c2e1-9fc5-4baa-922d-dd802b34eba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2863999999997, 9.24046617001295e-014, -1.61192865974384e-015, !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  41.201975, -9.3995875000003, -8.78864370948888e-016, !- X,Y,Z Vertex 3 {m}
  41.201975, 8.08540789876133e-014, -2.00878130718017e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10df318-90b8-48d9-8dee-d873b5a70646}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3ebec2-8110-44e9-b495-da23ed62fb0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4002, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  52.4002, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  56.0578, 4.54660000000014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  56.0578, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  43.9547000000002, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  43.9547, 1.6509999999999, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ef0a2efa-919b-46c7-a609-c9e62c02b902}, !- Handle
  Surface 1195,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0b622c-dbce-45bf-a9f1-59b30bbd8bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044000000001, 1.65100000000007, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  86.0044, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  76.0222, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  76.0222, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  79.6798, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  79.6798, 1.65100000000015, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1b3f0791-38b0-4bdc-b556-e0bc1628bc9e}, !- Handle
  Surface 1196,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a399ff-ca3c-48bc-a62c-522c0d34acf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547, 1.6509999999999, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  43.9547000000002, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  31.2674, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  31.2673999999998, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  33.7058000000001, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  33.7057999999998, 1.65099999999994, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ed77cb59-0fa0-4dfe-ad06-68f762681737}, !- Handle
  Surface 1197,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b506e7da-1b8b-45f2-8bd6-cfeafc0b203c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, -9.39958750000039, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  41.201975, -5.62133750000037, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  35.8647999999999, -5.62133750000036, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  35.8648, -9.39958750000039, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef815361-2b1c-46e5-9965-ac85c975fd52}, !- Handle
  Surface 1198,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e58184-6b74-4ea0-ac61-0c69d8b66f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, -5.62133750000037, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  41.2019750000001, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  38.5333875, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  38.5333874999998, -5.6213375000004, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917eebc2-a70b-497c-b98b-c6765fb125fa}, !- Handle
  Surface 1199,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c4736c7-e661-4f88-a8ff-bef119991d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7154, 1.65100000000015, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  59.7154, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  52.4002, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  52.4002, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd75005-f20f-489b-95a2-664134f92f5d}, !- Handle
  Surface 1200,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec794e2-4574-441d-9809-1ecdcb3aed5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, 1.03955244412646e-013, -1.06715211433211e-015, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e13ebff-c0a1-4bbf-8e2a-01c033c5a038}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870943eb-f7f1-4c09-9f4b-f39980dd4825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, -5.62133750000027, -1.89501747627221e-015, !- X,Y,Z Vertex 1 {m}
  41.201975, -9.3995875000003, -8.78864370948888e-016, !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.8647999999993, -5.62133750000029, -9.92628201856845e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259cbea3-80f1-43b7-9921-adbe6f008ea1}, !- Handle
  Surface 1202,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a687d7e-32b3-4108-8c31-c4ad56d6bad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9588, 6.93034962750971e-014, -1.47718666650132e-015, !- X,Y,Z Vertex 1 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 2 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 3 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 4 {m}
  16.1035999999999, -8.09783750000011, -1.06509533832514e-015, !- X,Y,Z Vertex 5 {m}
  16.1035999999999, -2.89559999999987, -1.71899461822853e-015, !- X,Y,Z Vertex 6 {m}
  19.7612, -2.8955999999999, -1.3670216595287e-015, !- X,Y,Z Vertex 7 {m}
  19.7612, 1.03955244412646e-013, -1.52062401860035e-015; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a27dd195-5d7a-4350-97f9-55748f993da3}, !- Handle
  Surface 1203,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e144176-8a63-4cc2-b166-176772462d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.59289067447567e-034, 1.65100000000016, -7.62869111112752e-016, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 1.6509999999999, -9.92628201856864e-016, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  38.5333875000001, 1.15505827125162e-013, -8.1904552541028e-016, !- X,Y,Z Vertex 4 {m}
  38.5333874999998, -5.62133750000031, -1.09796438415993e-015, !- X,Y,Z Vertex 5 {m}
  35.8647999999993, -5.62133750000029, -9.92628201856845e-016, !- X,Y,Z Vertex 6 {m}
  35.8647999999993, 6.93034962750971e-014, -1.40036214823972e-015, !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bd20c400-ff78-4c39-80a5-6fdd04084603}, !- Handle
  Surface 1204,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466c7312-cf35-477d-9b34-3827058aedf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, 8.08540789876133e-014, -2.00878130718017e-015, !- X,Y,Z Vertex 1 {m}
  41.201975, -5.62133750000027, -1.89501747627221e-015, !- X,Y,Z Vertex 2 {m}
  38.5333874999998, -5.62133750000031, -1.09796438415993e-015, !- X,Y,Z Vertex 3 {m}
  38.5333875000001, 1.15505827125162e-013, -8.1904552541028e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bcd21a-53e6-4d28-970b-1a870d4b83c2}, !- Handle
  Surface 1205,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae037055-17f1-47bd-9b2a-d5ac27a63882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  89.662, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  86.0044000000001, 1.85263716482473e-031, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0dd940b-2437-413f-b02c-7f2f0afa3ff2}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe684a2-667a-4e6f-a49b-127e1909f813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5333874999998, -5.6213375000004, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  38.5333875, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0.9144,            !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 1.651, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  33.7057999999998, 1.65099999999994, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  33.7057999999998, 3.09880000000005, 0.914399999999999, !- X,Y,Z Vertex 6 {m}
  31.2674, 3.0988, 0.914399999999999,     !- X,Y,Z Vertex 7 {m}
  31.2673999999999, 1.65099999999997, 0.914399999999999, !- X,Y,Z Vertex 8 {m}
  1.23362192496355e-031, 1.65099999999999, 0.914399999999999, !- X,Y,Z Vertex 9 {m}
  0, 0, 0.9144,                           !- X,Y,Z Vertex 10 {m}
  35.8647999999999, 8.05372702117172e-034, 0.914399999999999, !- X,Y,Z Vertex 11 {m}
  35.8647999999999, -5.62133750000036, 0.914399999999999; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {58ffa36d-a81d-4e7c-bf2f-6e84e22c42a0}, !- Handle
  Surface 1207,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13a1752-118a-467d-a740-db416e8899b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1934, -2.8956, 0.914399999999999,    !- X,Y,Z Vertex 1 {m}
  74.1934, 0, 0.914399999999999,          !- X,Y,Z Vertex 2 {m}
  65.0494, 0, 0.914399999999999,          !- X,Y,Z Vertex 3 {m}
  65.0494, -2.8956, 0.914399999999999;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d83f5f6d-e4fb-4f95-a33b-2e6c97cb1538}, !- Handle
  Surface 1208,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b464c3b-2772-4b61-b99a-c9f4fb57323a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.0044, 1.03955244412646e-013, -1.49815205435021e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd4c78c-8a1a-48dc-ad94-59ac32fe5658}, !- Handle
  Surface 1209,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff667d61-8c2a-4b32-9e2b-8d1f10d1dd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 2 {m}
  35.8648, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 3 {m}
  35.8647999999999, 8.05372702117172e-034, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  21.6154, 0, 0.914399999999999,          !- X,Y,Z Vertex 5 {m}
  21.6154000000001, -7.53903750000012, 0.9144, !- X,Y,Z Vertex 6 {m}
  25.9588, -7.53903750000012, 0.9144,     !- X,Y,Z Vertex 7 {m}
  25.9588, -8.09783750000014, 0.9144;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bda391f8-593a-4032-a00e-b48e28359056}, !- Handle
  Surface 1210,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b627fec-fbf2-421a-bc9e-d282cff812cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6098, 1.651, 0.914399999999999,      !- X,Y,Z Vertex 1 {m}
  27.6098000000001, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  31.2673999999998, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  31.2674, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  21.209, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  21.209, 1.65099999999998, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a51e8916-07af-4187-a2e9-1372b2f41a1d}, !- Handle
  Surface 1211,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da493791-39b2-456e-a353-932b62139141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209, 1.65099999999998, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  21.209, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  11.1506, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  11.1506, 4.5466, 0.914399999999999,     !- X,Y,Z Vertex 4 {m}
  14.8082, 4.5466, 0.914399999999999,     !- X,Y,Z Vertex 5 {m}
  14.8082, 1.651, 0.914399999999999;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {de5d27df-226a-4ed3-b585-2fd7c4fa7fdf}, !- Handle
  Surface 1212,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d51959bd-0886-4246-9be7-28885b94faf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1506, 9.88536250000008, -1.01950802254246e-015, !- X,Y,Z Vertex 1 {m}
  11.1506, 4.54660000000009, -1.60297221833483e-015, !- X,Y,Z Vertex 2 {m}
  9.3218, 4.54660000000009, -1.44418875775643e-015, !- X,Y,Z Vertex 3 {m}
  9.3218, 1.65100000000009, -1.76064391479636e-015, !- X,Y,Z Vertex 4 {m}
  -6.59289067447567e-034, 1.65100000000016, -7.62869111112752e-016, !- X,Y,Z Vertex 5 {m}
  0, 9.88536250000007, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {30ec2bd5-a167-469d-bde2-9024caf6edea}, !- Handle
  Surface 1213,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c796f32-d447-4f09-98f4-f458f3c58408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19760000000009, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  6.1976, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  2.4892, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  2.4892, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa2ecae-1c99-4082-8a88-0692417f6c18}, !- Handle
  Surface 1214,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97dc18ac-9a80-43ab-a78f-e4afd3ab7be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.04, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  66.04, 1.651, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  59.7154, 1.65100000000015, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  59.7154, 4.5466000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  56.0578, 4.54660000000018, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  56.0577999999999, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e5d852b-5e2f-4b8d-852d-fa51abb57798}, !- Handle
  Surface 1215,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d497ba6-baab-493f-ba65-b10a1abce438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -8.09783750000007, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154, 0, 0.914399999999999,          !- X,Y,Z Vertex 2 {m}
  6.1976, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  6.1976, -8.09783750000007, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bddcd0b-a843-4f5e-8f47-e36df4e44572}, !- Handle
  Surface 1216,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061c7777-a48d-42d8-9b9f-950840f38896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, -8.09783750000028, 0.9144,     !- X,Y,Z Vertex 1 {m}
  86.0044000000001, 1.85263716482473e-031, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  74.1934, 0, 0.914399999999999,          !- X,Y,Z Vertex 3 {m}
  74.1934, -2.8956, 0.914399999999999,    !- X,Y,Z Vertex 4 {m}
  70.5358, -2.8956, 0.914399999999999,    !- X,Y,Z Vertex 5 {m}
  70.5357999999999, -8.09783750000028, 0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {790f632e-3443-4277-bf32-982aa8eb7078}, !- Handle
  Surface 1217,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887310c6-b9e0-4c0f-a7c0-664edd461e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -7.53903750000027, 0.9144,     !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -7.53903750000028, 0.9144, !- X,Y,Z Vertex 3 {m}
  70.5358, -2.8956, 0.914399999999999,    !- X,Y,Z Vertex 4 {m}
  65.0494, -2.8956, 0.914399999999999,    !- X,Y,Z Vertex 5 {m}
  65.0494, 0, 0.914399999999999,          !- X,Y,Z Vertex 6 {m}
  56.2864, -1.9151380473604e-031, 0.914399999999999, !- X,Y,Z Vertex 7 {m}
  56.2864, -7.53903750000024, 0.9144,     !- X,Y,Z Vertex 8 {m}
  60.8823220471476, -7.53903750000024, 0.9144, !- X,Y,Z Vertex 9 {m}
  60.8822125, -8.09783750000007, 0.9144;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {4218d87a-a281-4087-830a-1b78bf1bf901}, !- Handle
  Surface 1218,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f210eac-ddd3-4e72-878c-275c6f21fc63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, 9.88536250000008, -9.92628201856855e-016, !- X,Y,Z Vertex 1 {m}
  86.0044, 1.65100000000009, -1.89501747627218e-015, !- X,Y,Z Vertex 2 {m}
  79.6798, 1.65100000000024, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  79.6798, 4.5466000000003, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  76.0222, 4.54660000000023, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  76.0221999999999, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d6194cda-9aff-4c30-ac37-189d4d339f0c}, !- Handle
  Surface 1219,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ded044-f1a2-4cb9-8430-7e601c566a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2673999999999, 1.65099999999997, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  31.2674, 3.0988, 0.914399999999999,     !- X,Y,Z Vertex 2 {m}
  33.7057999999998, 3.09880000000005, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  33.7058000000001, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  27.6098000000001, 4.54660000000003, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  27.6098, 1.651, 0.914399999999999;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a7bb0be1-81cf-4612-9c34-2e01cd3acce5}, !- Handle
  Surface 1220,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7358fcf-41e0-497b-a343-446f2f664efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.0577999999999, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  56.0578, 4.54660000000018, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  52.4002, 4.5466000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  52.4002, 1.6510000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  43.9547, 1.651, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  43.9547, 9.88536250000008, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {294d0d90-f5d2-4bf9-b1dc-deac1adb4732}, !- Handle
  Surface 1221,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6666ce4e-c274-4292-8aee-7e26c23a706c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1934, 1.03955244412646e-013, -1.71277130247594e-015, !- X,Y,Z Vertex 1 {m}
  74.1934, -2.8955999999999, -1.15898337899241e-015, !- X,Y,Z Vertex 2 {m}
  65.0493999999999, -2.8955999999999, -1.07166250432369e-015, !- X,Y,Z Vertex 3 {m}
  65.0493999999999, 1.03955244412646e-013, -1.69917171546564e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab4808c-94c6-42ce-ba28-afd45eb9cce1}, !- Handle
  Surface 1222,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc24eb30-a86c-40bd-bbf1-0e6d4cdaeff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209, 9.88536250000008, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  21.209, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  14.8082, 1.65100000000009, -1.48681066030931e-015, !- X,Y,Z Vertex 3 {m}
  14.8082, 4.54660000000009, -1.41682617459437e-015, !- X,Y,Z Vertex 4 {m}
  11.1506, 4.54660000000009, -1.60297221833483e-015, !- X,Y,Z Vertex 5 {m}
  11.1506, 9.88536250000008, -1.01950802254246e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {11481366-860e-4dc8-be9f-4d7c0eb7f18b}, !- Handle
  Surface 1223,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f5bc49-1951-45c4-b734-6537c857c2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8082, 4.54660000000009, -1.41682617459437e-015, !- X,Y,Z Vertex 1 {m}
  14.8082, 1.65100000000009, -1.48681066030931e-015, !- X,Y,Z Vertex 2 {m}
  9.3218, 1.65100000000009, -1.76064391479636e-015, !- X,Y,Z Vertex 3 {m}
  9.3218, 4.54660000000009, -1.44418875775643e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6bf1134-1355-44dc-b0de-868e35d3e2c2}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0317eaeb-0ee3-4753-bf79-f6481d7e9a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.2864, -1.9151380473604e-031, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  41.2019750000001, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  41.201975, -9.39958750000039, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f868f7b-f1d0-4c62-9823-575d68d4f644}, !- Handle
  Surface 1225,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09d264e5-914a-4573-9597-cf160b8018fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.400200000001, 1.6510000000002, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  52.400200000001, 4.5466000000002, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  56.057800000001, 4.54660000000018, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  56.0578000000009, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  43.954700000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  43.954700000001, 1.651, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b12db1f1-22a2-40f2-ba9e-05ab5aa76b33}, !- Handle
  Surface 1226,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb63ae5a-6931-4064-88d7-ab42c957b1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.715400000001, 1.65100000000015, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  59.715400000001, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  52.400200000001, 4.5466000000002, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  52.400200000001, 1.6510000000002, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4de624f-8268-47e1-a668-e9cd40c8a4b8}, !- Handle
  Surface 1227,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db8bd22-f9b0-4459-8ad8-abc6d5237a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044000000001, 9.88536250000006, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  86.004400000001, 1.65100000000005, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  79.679800000001, 1.6510000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  79.679800000001, 4.54660000000024, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  76.022200000001, 4.54660000000018, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  76.022200000001, 9.8853625000001, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dc2db8d4-6b49-465d-9773-180c75b353ea}, !- Handle
  Surface 1228,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c5870c-6295-4b0e-b50f-c0d857f7ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.022200000001, 9.8853625000001, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  76.022200000001, 4.54660000000018, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  72.364600000001, 4.5466000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  72.364600000001, 1.6510000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  66.040000000001, 1.65099999999999, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  66.0400000000009, 9.88536250000003, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {72cc3634-bbfa-4e83-a3aa-8be7c26f41e7}, !- Handle
  Surface 1229,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1edc266e-afd2-4e5c-9153-a612534d677a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975000001, -5.62133750000031, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  41.2019750000012, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  38.533387500001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  38.5333875000008, -5.62133750000031, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5997d371-744f-45a7-b3ef-03c38174e4b2}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05327369-2128-4bf4-98dd-020c4624c28d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.679800000001, 1.65100000000024, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  79.679800000001, 4.5466000000003, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  72.364600000001, 4.5466000000003, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  72.364600000001, 1.6510000000003, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee8ec0d-37b5-4007-8eee-a9271f94fc0f}, !- Handle
  Surface 1231,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3773c5-51e2-4e09-bd04-8e5830648e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.040000000001, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  66.0400000000009, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  56.0578000000009, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  56.057800000001, 4.54660000000018, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  59.715400000001, 4.54660000000015, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  59.715400000001, 1.65100000000015, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {36c3b59e-a47e-404f-8bbc-cfacf12ec3f8}, !- Handle
  Surface 1232,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eccddacd-73fd-4b6f-80b7-356f2c59a4a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 1.6509999999999, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 9.88536250000006, 0.9144, !- X,Y,Z Vertex 2 {m}
  86.004400000001, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  86.0044000000011, 1.6510000000001, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e90a95-98f8-4a5e-9261-55056b2124b4}, !- Handle
  Surface 1233,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a60527-7f2e-4053-b97d-aa1b8a64d526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, -2.31011654250324e-014, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  41.2019750000003, -5.62133750000032, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  38.5333875000011, -5.62133750000035, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  38.5333875000011, 1.15505827125162e-014, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b640f5-6a3f-4160-87a6-3a24ed8e2fde}, !- Handle
  Surface 1234,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8b2423-1e9d-4cfe-adad-ccecd3af11bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154000000001, -8.09783750000007, 0.9144, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -7.53903750000012, 0.9144, !- X,Y,Z Vertex 2 {m}
  25.9588, -7.53903750000012, 0.9144,     !- X,Y,Z Vertex 3 {m}
  25.958800000001, 6.93034962750971e-014, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  19.761200000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  19.761200000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 6 {m}
  16.1036000000009, -2.89559999999987, 0.914399999999999, !- X,Y,Z Vertex 7 {m}
  16.1036000000009, -8.09783750000007, 0.914399999999999; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {57c2d0dc-ea0c-468f-9cec-5d8947aaa80c}, !- Handle
  Surface 1235,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb6e3de-ed6d-4702-aaf3-0ab619ec5a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4460000000011, 4.62023308500648e-014, -8.54695835265404e-016, !- X,Y,Z Vertex 1 {m}
  12.446, -2.89559999999997, -6.49341219219506e-016, !- X,Y,Z Vertex 2 {m}
  16.1035999999999, -2.89559999999991, -8.30065550483223e-016, !- X,Y,Z Vertex 3 {m}
  16.1035999999999, -8.09783750000007, -4.26911173123611e-016, !- X,Y,Z Vertex 4 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 5 {m}
  6.1976, 7.91139743284505e-033, -5.70295539873392e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d25e8bb9-5397-45d7-a795-086b4c0e6279}, !- Handle
  Surface 1236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a3acf3d-5c68-4bb8-91d6-bf5bef14b939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.32180000000102, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  9.32180000000102, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  11.150600000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  11.150600000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  0, 9.88536250000007, 0.9144,            !- X,Y,Z Vertex 5 {m}
  9.24046617001295e-013, 1.65100000000007, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2dce08d-9a1f-42e1-842d-d1b8d0718892}, !- Handle
  Surface 1237,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e71e968-97b8-482d-a8ee-66e5b982f87f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -7.03262500000103, 0.9144,      !- X,Y,Z Vertex 1 {m}
  89.662, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  86.0044000000011, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -7.03262500000103, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062c1ddd-14c3-4c72-8145-f9bd8f6036b3}, !- Handle
  Surface 1238,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b27b8c-8b2f-455a-a9a2-a68711e83ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5214, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  31.5214, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 2 {m}
  35.8648, -7.53903750000014, 0.9144,     !- X,Y,Z Vertex 3 {m}
  35.8648000000003, 6.93034962750971e-014, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  25.958800000001, 6.93034962750971e-014, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  25.9588, -8.09783750000014, 0.9144;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {732cd4ef-d987-4ff6-aea3-50c65ec3f618}, !- Handle
  Surface 1239,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae72637-7e9f-461e-a2d0-ca08d8e863c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.808200000001, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  14.808200000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  9.32180000000102, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  9.32180000000102, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172b440c-92fd-49ca-849d-64fbebeabedf}, !- Handle
  Surface 1240,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9dce81-e9d2-4d30-ab48-0a58b77da765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.925000000001, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  34.9250000000008, 4.54660000000014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  27.609800000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  27.609800000001, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c106ca2-dfc3-4ee3-aa2d-d379e361d6b0}, !- Handle
  Surface 1241,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77aee1f-5163-4604-b59a-bb849fdc9919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1036000000009, -8.09783750000007, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  16.1036000000009, -2.89559999999987, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  12.446000000001, -2.89559999999986, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  12.446000000001, 1.38606992550194e-013, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  6.19760000000102, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  6.1976, -8.09783750000007, 0.9144;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3fbe642e-17cc-4b53-b4a2-849df12f9d5a}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f013878-53d6-4c33-935e-969265dd5f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19760000000009, -7.03262500000103, 0.9144, !- X,Y,Z Vertex 1 {m}
  6.19760000000102, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  2.4892, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  2.4892, -7.03262500000103, 0.9144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbff430-73e5-4241-a93b-d7743dcc8dd2}, !- Handle
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3476ab-7b22-4a0e-a23f-0f8291da0178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.2019750000003, -5.62133750000032, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  41.2019750000003, -9.39958750000039, -4.51194637207715e-016, !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.864800000001, -5.62133750000035, -4.51194637207661e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef998be-6944-4bf7-a488-71489c4fea1a}, !- Handle
  Surface 1244,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a27f73e-99f7-4c80-884d-b21913ee76d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.761200000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  19.761200000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  12.446000000001, 1.38606992550194e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  12.446000000001, -2.89559999999986, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de95b824-ffe5-4bb1-88b7-f7ee92f408e1}, !- Handle
  Surface 1245,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2e34e9-61de-45b4-ad3f-2f84865700ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2863999999997, -1.15505827125162e-014, -4.51194637207656e-016, !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  41.2019750000003, -9.39958750000039, -4.51194637207715e-016, !- X,Y,Z Vertex 3 {m}
  41.201975, -2.31011654250324e-014, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025184b1-6c1e-4626-ba29-74ccdf961fd7}, !- Handle
  Surface 1246,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8fc17ef-82ae-4904-b7e5-c8df2b689d76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.954700000001, 1.651, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  43.954700000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  31.267400000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  31.267400000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  34.9250000000008, 4.54660000000014, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  34.925000000001, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b538a822-91bb-4884-a038-b6a532f4fa64}, !- Handle
  Surface 1247,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69482a0-04f0-4a50-9dd1-52d6ca72d095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.609800000001, 1.65100000000009, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  27.609800000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  31.267400000001, 4.54660000000009, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  31.267400000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  21.209000000001, 9.88536250000008, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  21.209000000001, 1.65100000000007, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {087c5d76-6e4f-4d9a-90e5-ab98a2c0da04}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a6c82f-f5e7-42f9-a657-8046f5d679d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044000000011, 1.6510000000001, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  86.004400000001, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  76.022200000001, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  76.022200000001, 4.54660000000029, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  79.679800000001, 4.5466000000003, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  79.679800000001, 1.65100000000024, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {990c9a17-cc49-49d9-9719-fd3db2501e32}, !- Handle
  Surface 1249,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00fa7198-caf7-401b-88c0-4ba4e700b76a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.1924, -8.09783750000007, 0.9144,     !- X,Y,Z Vertex 1 {m}
  66.1924, -7.53903750000027, 0.9144,     !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -7.53903750000028, 0.9144, !- X,Y,Z Vertex 3 {m}
  70.535800000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  65.049400000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  65.049400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 6 {m}
  56.286400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 7 {m}
  56.2864, -7.53903750000024, 0.9144,     !- X,Y,Z Vertex 8 {m}
  60.8823220471476, -7.53903750000024, 0.9144, !- X,Y,Z Vertex 9 {m}
  60.8822125, -8.09783750000007, 0.9144;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {85620373-daa1-4564-84ed-9563684316d8}, !- Handle
  Surface 1250,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c36aae04-1481-45b7-9bae-716d87be8cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044, -8.09783750000028, 0.9144,     !- X,Y,Z Vertex 1 {m}
  86.0044000000011, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  74.193400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  74.193400000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  70.535800000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  70.5357999999999, -8.09783750000028, 0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d5830f90-4288-4129-8aa7-bf5992fc9c74}, !- Handle
  Surface 1251,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372a1353-1772-4adf-b456-9ea9f465d77a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975000001, -9.39958750000035, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  41.201975000001, -5.62133750000031, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  35.8648000000007, -5.62133750000031, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  35.8648, -9.39958750000039, 0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5c1660-bec0-4d15-b3ce-9286dd6e0bfb}, !- Handle
  Surface 1252,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d905b5e3-6834-46cf-989e-e3a970af0c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.364600000001, 1.6510000000003, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  72.364600000001, 4.5466000000003, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  76.022200000001, 4.54660000000029, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  76.022200000001, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  66.0400000000009, 9.88536250000006, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  66.040000000001, 1.65100000000009, 0.914399999999999; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {53919183-a414-4d20-b4b3-96a4bace3d43}, !- Handle
  Surface 1253,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c5171f-6bbd-437d-b1bf-be5390ffd484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.193400000001, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  74.193400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  65.049400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  65.049400000001, -2.8955999999999, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b4b88a-a482-4555-9220-1abc7d614e58}, !- Handle
  Surface 1254,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b77c6f63-4cf6-402f-96bc-5a08eec8767e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.864800000001, 1.15505827125162e-014, -5.1826407490941e-016, !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 4 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 5 {m}
  25.9588, 8.08540789876133e-014, -5.48417542375179e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {19ee4682-8af4-4421-b427-ea43e7557fac}, !- Handle
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b50494-86f3-4d4b-87df-769972fff5e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1506, 9.8853625000001, -4.99487231240285e-016, !- X,Y,Z Vertex 1 {m}
  11.1506, 4.54660000000009, -8.01583948456238e-016, !- X,Y,Z Vertex 2 {m}
  9.3218, 4.54660000000009, -7.25365603301415e-016, !- X,Y,Z Vertex 3 {m}
  9.3218, 1.65100000000009, -8.89214670265999e-016, !- X,Y,Z Vertex 4 {m}
  1.01645127870142e-012, 1.65100000000005, -5.0071282760188e-016, !- X,Y,Z Vertex 5 {m}
  0, 9.88536250000007, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4d0c5b31-375d-4554-a00b-b2d46f0e12c8}, !- Handle
  Surface 1256,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {623b15d4-1ecd-4563-a34b-cde5c09b6b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.004400000001, 2.31011654250324e-014, -7.87637261283991e-016, !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5358000000001, -2.8956, -5.79178416094356e-016, !- X,Y,Z Vertex 4 {m}
  74.1934000000001, -2.8956, -5.59099788941218e-016, !- X,Y,Z Vertex 5 {m}
  74.1934000000008, 1.15505827125162e-014, -8.52474494799331e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3f10d74d-198d-43c7-9501-e6080d179b54}, !- Handle
  Surface 1257,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc19d5c8-bbe2-4925-aba1-81e757462b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.0494000000008, 1.15505827125162e-014, -7.78879514658741e-016, !- X,Y,Z Vertex 1 {m}
  65.0494000000001, -2.8956, -4.9652278668687e-016, !- X,Y,Z Vertex 2 {m}
  70.5358000000001, -2.8956, -5.79178416094356e-016, !- X,Y,Z Vertex 3 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 4 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 5 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 6 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 7 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 8 {m}
  56.2864, -7.53903750000024, 0,          !- X,Y,Z Vertex 9 {m}
  56.2863999999997, -1.15505827125162e-014, -4.51194637207656e-016; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {13431cb2-0ee7-46f8-b41c-6e7208853194}, !- Handle
  Surface 1258,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de1e3bc-4b32-47c7-afc4-533c9909b810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1934000000008, 1.15505827125162e-014, -8.52474494799331e-016, !- X,Y,Z Vertex 1 {m}
  74.1934000000001, -2.8956, -5.59099788941218e-016, !- X,Y,Z Vertex 2 {m}
  65.0494000000001, -2.8956, -4.9652278668687e-016, !- X,Y,Z Vertex 3 {m}
  65.0494000000008, 1.15505827125162e-014, -7.78879514658741e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ceebd54-ec4c-478d-bde6-5e8e0c41675d}, !- Handle
  Surface 1259,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f48185e-fe55-4696-8b60-0c319eec31b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8082, 4.54660000000009, -6.88320735907127e-016, !- X,Y,Z Vertex 1 {m}
  14.8082000000011, 1.65100000000007, -7.5550210315739e-016, !- X,Y,Z Vertex 2 {m}
  9.3218, 1.65100000000009, -8.89214670265999e-016, !- X,Y,Z Vertex 3 {m}
  9.3218, 4.54660000000009, -7.25365603301415e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607e5cd5-2d6e-44e8-b16c-ad9559d01fc6}, !- Handle
  Surface 1260,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661a9aed-bc19-4503-b374-5d2998c4c4b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547000000008, 9.88536250000008, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  43.9547000000012, 1.65099999999993, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  34.9250000000011, 1.65100000000007, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  34.925, 4.54660000000009, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  31.2674, 4.54660000000009, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  31.2674, 9.88536250000008, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {acab186d-34eb-43b4-ad3c-f30fabf52e57}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb78c2b-704b-480b-b0c8-65b596c09cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, 7.91139743284505e-033, -5.70295539873392e-016, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b446efd-4584-4a87-a37d-f37623cf400c}, !- Handle
  Surface 1262,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584c05b3-ca1b-4454-9916-6483d065b48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7612, 1.03955244412646e-013, -8.66652917700585e-016, !- X,Y,Z Vertex 1 {m}
  19.7612, -2.8955999999999, -6.4225450930757e-016, !- X,Y,Z Vertex 2 {m}
  12.446, -2.89559999999997, -6.49341219219506e-016, !- X,Y,Z Vertex 3 {m}
  12.4460000000011, 4.62023308500648e-014, -8.54695835265404e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7653667-8faa-41ad-a131-c54de4f74d3f}, !- Handle
  Surface 1263,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76053df-21ff-4bec-80a5-f0a9a256d60a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.679800000001, 4.54660000000024, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  79.679800000001, 1.6510000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  72.364600000001, 1.6510000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  72.364600000001, 4.5466000000002, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae92afd8-7ca1-4258-8f8a-a0bcc7596220}, !- Handle
  Surface 1264,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5280de7-5356-4865-b995-de9c58e52e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5333875000008, -5.62133750000031, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  38.533387500001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0.9144,            !- X,Y,Z Vertex 3 {m}
  92.1511999999999, 1.6509999999999, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  9.24046617001295e-013, 1.65100000000007, 0.914399999999999, !- X,Y,Z Vertex 5 {m}
  0, 0, 0.9144,                           !- X,Y,Z Vertex 6 {m}
  35.8648000000003, 6.93034962750971e-014, 0.914399999999999, !- X,Y,Z Vertex 7 {m}
  35.8648000000007, -5.62133750000031, 0.914399999999999; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c558061f-22f8-44f3-9bef-2f8c89dc1ff2}, !- Handle
  Surface 1265,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b34f9c9-cb93-4484-8236-0b23f2ac4c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209, 9.88536250000013, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  31.2674, 9.88536250000008, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  31.2674, 4.54660000000009, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  27.6098, 4.54660000000009, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  27.6098000000011, 1.65100000000007, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  21.2090000000011, 1.65100000000005, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ec6d82dd-c2f8-47be-b5d2-de8dd388fafd}, !- Handle
  Surface 1266,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d25e6b72-3997-4ed1-b5dc-485ea49f15f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.925, 4.54660000000009, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  34.9250000000011, 1.65100000000007, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  27.6098000000011, 1.65100000000007, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  27.6098, 4.54660000000009, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdc3358-61f7-4f38-b839-2395b1d41370}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3495f55a-de88-45a2-8e89-18bff41ee213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.01645127870142e-012, 1.65100000000005, -5.0071282760188e-016, !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 1.65099999999984, -3.05455712105942e-016, !- X,Y,Z Vertex 2 {m}
  92.1511999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  38.5333875000011, 1.15505827125162e-014, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  38.5333875000011, -5.62133750000035, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  35.864800000001, -5.62133750000035, -4.51194637207661e-016, !- X,Y,Z Vertex 6 {m}
  35.864800000001, 1.15505827125162e-014, -5.1826407490941e-016, !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ddb1a162-7e88-4616-8d0e-d98953a067d6}, !- Handle
  Surface 1268,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53332266-0f39-4203-831a-c61793c30e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 1.65099999999984, -3.05455712105942e-016, !- X,Y,Z Vertex 2 {m}
  86.004400000001, 1.65100000000005, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  86.0044000000001, 9.88536250000006, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6d4946-edb7-407f-9e3d-f02926b2c1cc}, !- Handle
  Surface 1269,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df961ef4-b00a-4cf9-8cfd-785cff81673b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7154, 4.54660000000015, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  59.715400000001, 1.65100000000014, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  54.229000000001, 1.65100000000014, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  54.2290000000001, 4.5466000000002, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae6fbff-e16f-46b2-b95a-a197e957b291}, !- Handle
  Surface 1270,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8f698e-1cfc-4b67-b5af-06c1beef6b60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.0578, 9.88536250000006, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  66.0400000000009, 9.88536250000003, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  66.040000000001, 1.65099999999999, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  59.715400000001, 1.65100000000014, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  59.7154, 4.54660000000015, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  56.0578, 4.54660000000015, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b91bdfc2-b570-45be-84f9-1ec6921feccb}, !- Handle
  Surface 1271,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e558cec2-c90c-4c22-8857-e779683dd460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.2981000000005, 9.88536250000027, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  48.2981000000014, 1.65099999999991, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  43.9547000000012, 1.65099999999993, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  43.9547000000008, 9.88536250000008, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa84044c-7bef-4061-afce-3818a3e6ce02}, !- Handle
  Surface 1272,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a431e7c7-7cf1-4d68-af2a-bd9ea957e38c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.0578, 9.88536250000006, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  56.0578, 4.54660000000015, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  54.2290000000001, 4.5466000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  54.229000000001, 1.65100000000014, -7.21911419532262e-016, !- X,Y,Z Vertex 4 {m}
  48.2981000000014, 1.65099999999991, -7.21911419532262e-016, !- X,Y,Z Vertex 5 {m}
  48.2981000000005, 9.88536250000027, -7.21911419532262e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7f6bb665-189b-4bd8-9993-8aea3f89b3f8}, !- Handle
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd44555e-7bcf-4bf8-ba4d-225c2196d6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.004400000001, 2.31011654250324e-014, -7.87637261283991e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7c6327-09e0-4abf-a1fc-8b0b8fa016e4}, !- Handle
  Surface 1274,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2993114c-4c5a-408f-8782-6e3d355225aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209, 9.88536250000013, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  21.2090000000011, 1.65100000000005, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  14.8082000000011, 1.65100000000007, -7.5550210315739e-016, !- X,Y,Z Vertex 3 {m}
  14.8082, 4.54660000000009, -6.88320735907127e-016, !- X,Y,Z Vertex 4 {m}
  11.1506, 4.54660000000009, -8.01583948456238e-016, !- X,Y,Z Vertex 5 {m}
  11.1506, 9.8853625000001, -4.99487231240285e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e3196ca6-9ce5-480e-8706-d6dfd49b1bab}, !- Handle
  Surface 1275,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c8a1cd0-e49b-4c35-8a83-f30a757c4c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2864, -9.39958750000043, 0.9144,     !- X,Y,Z Vertex 1 {m}
  56.286400000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  41.2019750000012, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  41.201975000001, -9.39958750000035, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a482153-ad85-4542-a8b9-ba2cc5c9fd97}, !- Handle
  Surface 1276,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0624ead-4da3-4a9b-bb57-67b1e546aa24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0043999999999, -5.77529135625809e-014, -1.62055268837189e-015, !- X,Y,Z Vertex 1 {m}
  86.0044, -8.09783750000028, 0,          !- X,Y,Z Vertex 2 {m}
  70.5357999999999, -8.09783750000028, 0, !- X,Y,Z Vertex 3 {m}
  70.5358, -2.8956, -1.1231258592069e-015, !- X,Y,Z Vertex 4 {m}
  74.1934, -2.8956, -1.1004770865504e-015, !- X,Y,Z Vertex 5 {m}
  74.1933999999997, -5.77529135625809e-014, -1.69368935007517e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d6930b32-ca19-48e9-b36f-65bb4303aa41}, !- Handle
  Surface 1277,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a21cf1-90ed-40c4-88e6-9bef717c2408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.5333875, 8.60254607337782e-034, -1.20285225212773e-015, !- X,Y,Z Vertex 1 {m}
  41.201975, -1.15505827125162e-014, -1.45134831376858e-015, !- X,Y,Z Vertex 2 {m}
  41.201975, -5.62133750000037, -1.43629736436046e-015, !- X,Y,Z Vertex 3 {m}
  38.5333875, -5.62133750000036, -1.18278431958356e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d22cf26-2436-4b70-89ad-abd523686fb3}, !- Handle
  Surface 1278,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e369daae-054f-4d35-baa6-3849d60cfd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.201975, -5.62133750000037, -1.43629736436046e-015, !- X,Y,Z Vertex 1 {m}
  41.201975, -9.39958750000039, -7.19229928983636e-016, !- X,Y,Z Vertex 2 {m}
  35.8648, -9.39958750000039, 0,          !- X,Y,Z Vertex 3 {m}
  35.8647999999998, -5.62133750000042, -1.18925960583635e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee3eb94-f0eb-4dc4-9544-ff84df3d26de}, !- Handle
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feed2cc7-a910-4e73-a860-155e392190cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2863999999997, -1.15505827125162e-014, -8.20054122541437e-016, !- X,Y,Z Vertex 1 {m}
  56.2864, -9.39958750000043, 0,          !- X,Y,Z Vertex 2 {m}
  41.201975, -9.39958750000039, -7.19229928983636e-016, !- X,Y,Z Vertex 3 {m}
  41.201975, -1.15505827125162e-014, -1.45134831376858e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341c39d4-41f0-4c39-b4d5-ecbbcb2dfd10}, !- Handle
  Surface 1280,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f3dfa9-85d4-4d17-a88a-95bf514f4eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1976, 6.96186309594291e-032, -6.09112760230329e-016, !- X,Y,Z Vertex 1 {m}
  6.19760000000009, -7.03262500000103, 0, !- X,Y,Z Vertex 2 {m}
  2.4892, -7.03262500000103, 0,           !- X,Y,Z Vertex 3 {m}
  2.4892, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {468151c4-67db-4086-a8a1-b048b53ddf85}, !- Handle
  Surface 1281,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf32d09-e8ff-4e8b-a6e9-0713b2dbdca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2863999999997, -1.15505827125162e-014, -8.20054122541437e-016, !- X,Y,Z Vertex 1 {m}
  65.0493999999997, -5.77529135625809e-014, -1.40382715150736e-015, !- X,Y,Z Vertex 2 {m}
  65.0493999999999, -2.8956, -8.98002894104482e-016, !- X,Y,Z Vertex 3 {m}
  70.5358, -2.8956, -1.1231258592069e-015, !- X,Y,Z Vertex 4 {m}
  70.5357999999999, -7.53903750000028, 0, !- X,Y,Z Vertex 5 {m}
  66.1924, -7.53903750000027, 0,          !- X,Y,Z Vertex 6 {m}
  66.1924, -8.09783750000007, 0,          !- X,Y,Z Vertex 7 {m}
  60.8822125, -8.09783750000007, 0,       !- X,Y,Z Vertex 8 {m}
  60.8823220471476, -7.53903750000024, 0, !- X,Y,Z Vertex 9 {m}
  56.2864, -7.53903750000024, 0;          !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {74a95f6e-3a7a-4fd0-90e7-726a28390a3e}, !- Handle
  Surface 1282,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {044f7e25-8587-41bb-9e7a-20837ab02c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6154, 3.21787204084473e-032, -1.21822552046068e-015, !- X,Y,Z Vertex 1 {m}
  21.6154000000001, -8.09783750000007, 0, !- X,Y,Z Vertex 2 {m}
  6.1976, -8.09783750000007, 0,           !- X,Y,Z Vertex 3 {m}
  6.1976, 6.96186309594291e-032, -6.09112760230329e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238c8fe1-7739-4247-9163-5cbbe3b4caf1}, !- Handle
  Surface 1283,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29aa4e1-9200-4e58-acbd-7b40f5ba21e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9547, 9.88536250000006, -1.51014577513471e-015, !- X,Y,Z Vertex 1 {m}
  43.9547000000001, 1.65099999999985, -1.3535180660431e-015, !- X,Y,Z Vertex 2 {m}
  33.7057999999999, 1.6509999999999, -1.22046031728103e-015, !- X,Y,Z Vertex 3 {m}
  33.7058000000001, 4.54660000000003, -1.3553231586607e-015, !- X,Y,Z Vertex 4 {m}
  31.2674, 4.54659999999999, -1.34264859316314e-015, !- X,Y,Z Vertex 5 {m}
  31.2673999999999, 9.88536250000006, -1.44419842653023e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4e77de5f-362c-4ec0-b8a1-af14b8571f85}, !- Handle
  Surface 1284,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b608fb4d-622a-4379-b5c4-97433110683c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.209, 9.88536250000006, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  21.209, 1.65099999999998, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  14.8082, 1.651, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  14.8082, 4.5466, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  11.1506, 4.5466, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  11.1506, 9.88536250000006, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5a6b7910-6fa7-48e6-a25d-5023de357e3b}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9942fb-cba9-48c9-a8a8-a56dd700f67a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  92.1511999999999, 9.88536250000006, 0,  !- X,Y,Z Vertex 1 {m}
  92.1511999999999, 1.65099999999991, -1.07864345905224e-015, !- X,Y,Z Vertex 2 {m}
  86.0043999999999, 1.65099999999998, -1.93855306365065e-015, !- X,Y,Z Vertex 3 {m}
  86.0044000000001, 9.88536250000006, -9.49092614478381e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f0d6bc-dcce-448f-a014-4d2d8f75ec63}, !- Handle
  Surface 1286,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61cbd883-d579-450d-b7bc-aecb24870eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.0044000000001, 9.88536250000006, -9.49092614478381e-016, !- X,Y,Z Vertex 1 {m}
  86.0043999999999, 1.65099999999998, -1.93855306365065e-015, !- X,Y,Z Vertex 2 {m}
  79.6797999999999, 1.65100000000013, -1.73499389914375e-015, !- X,Y,Z Vertex 3 {m}
  79.6798, 4.54660000000015, -1.51886729317081e-015, !- X,Y,Z Vertex 4 {m}
  76.0222, 4.54660000000009, -1.52704971548247e-015, !- X,Y,Z Vertex 5 {m}
  76.0221999999999, 9.88536250000006, -1.12856628571987e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {123eeb16-e118-459b-bcef-6dde55deede8}, !- Handle
  Surface 1287,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fbe2d9a-c52e-4be4-9ce5-9ffe483d59f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2673999999999, 9.88536250000006, -1.44419842653023e-015, !- X,Y,Z Vertex 1 {m}
  31.2674, 4.54659999999999, -1.34264859316314e-015, !- X,Y,Z Vertex 2 {m}
  27.6098, 4.5466, -1.42978858928726e-015, !- X,Y,Z Vertex 3 {m}
  27.6098, 1.651, -1.42660957580208e-015, !- X,Y,Z Vertex 4 {m}
  21.209, 1.65099999999998, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  21.209, 9.88536250000006, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {20887ec9-e644-4952-ab58-6802b2c66e5c}, !- Handle
  Surface 1288,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d289b8a0-fb8c-4354-9a20-f575ecf3a3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.8647999999999, -5.77529135625809e-014, -1.20932753838052e-015, !- X,Y,Z Vertex 1 {m}
  35.8648, -7.53903750000014, 0,          !- X,Y,Z Vertex 2 {m}
  31.5214, -7.53903750000014, 0,          !- X,Y,Z Vertex 3 {m}
  31.5214, -8.09783750000007, 0,          !- X,Y,Z Vertex 4 {m}
  25.9588, -8.09783750000014, 0,          !- X,Y,Z Vertex 5 {m}
  25.9588, -7.53903750000012, 0,          !- X,Y,Z Vertex 6 {m}
  21.6154000000001, -7.53903750000012, 0, !- X,Y,Z Vertex 7 {m}
  21.6154, 3.21787204084473e-032, -1.21822552046068e-015; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a599e419-f60a-460d-b18c-6df9d35ef547}, !- Handle
  Surface 1289,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cd1e7f-a36f-4a25-9e50-6bdeda2e5967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.1933999999997, -5.77529135625809e-014, -1.69368935007517e-015, !- X,Y,Z Vertex 1 {m}
  74.1934, -2.8956, -1.1004770865504e-015, !- X,Y,Z Vertex 2 {m}
  65.0493999999999, -2.8956, -8.98002894104482e-016, !- X,Y,Z Vertex 3 {m}
  65.0493999999997, -5.77529135625809e-014, -1.40382715150736e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059541fc-4ba7-490c-bad6-13bd068b0630}, !- Handle
  Surface 1290,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa51ac4-a6e7-4b20-bb39-a345ceed2269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.6798, 4.54660000000015, -1.51886729317081e-015, !- X,Y,Z Vertex 1 {m}
  79.6797999999999, 1.65100000000013, -1.73499389914375e-015, !- X,Y,Z Vertex 2 {m}
  72.3646, 1.65100000000009, -1.47496056074584e-015, !- X,Y,Z Vertex 3 {m}
  72.3646, 4.54660000000009, -1.4126851173832e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75932e6-7883-46ee-aab0-a74744e94afb}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eb3089-a70e-43c0-abdf-0e6923deba86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7154, 4.54660000000015, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  59.7153999999999, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  52.4001999999999, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  52.4002, 4.54660000000009, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73aae5d9-0834-4d06-a445-1031e3eab3c4}, !- Handle
  Surface 1292,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96cfa9a2-3d21-4eba-b597-2a57470f367b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.0221999999999, 9.88536250000006, -1.12856628571987e-015, !- X,Y,Z Vertex 1 {m}
  76.0222, 4.54660000000009, -1.52704971548247e-015, !- X,Y,Z Vertex 2 {m}
  72.3646, 4.54660000000009, -1.4126851173832e-015, !- X,Y,Z Vertex 3 {m}
  72.3646, 1.65100000000009, -1.47496056074584e-015, !- X,Y,Z Vertex 4 {m}
  66.04, 1.65099999999988, -1.49126900026576e-015, !- X,Y,Z Vertex 5 {m}
  66.0399999999999, 9.88536250000006, -1.3957716544153e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {32abea3d-bcf1-40e4-9690-bebdaf052af2}, !- Handle
  Surface 1293,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530208f8-efcd-4c44-944e-0e275f4ce10a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.0399999999999, 9.88536250000006, -1.3957716544153e-015, !- X,Y,Z Vertex 1 {m}
  66.04, 1.65099999999988, -1.49126900026576e-015, !- X,Y,Z Vertex 2 {m}
  59.7153999999999, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  59.7154, 4.54660000000015, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  56.0578, 4.54660000000014, -1.44382283906452e-015, !- X,Y,Z Vertex 5 {m}
  56.0578, 9.88536250000006, -1.44382283906452e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eb459e19-b256-4cbb-96d4-9a09ed9ff45e}, !- Handle
  Surface 1294,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cef3d8a-68f3-4390-a853-ff10924ccb14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7058000000001, 4.54660000000003, -1.3553231586607e-015, !- X,Y,Z Vertex 1 {m}
  33.7057999999999, 3.0988, -1.22562890086766e-015, !- X,Y,Z Vertex 2 {m}
  31.2674, 3.0988, -1.23154564071554e-015, !- X,Y,Z Vertex 3 {m}
  31.2673999999999, 1.65099999999997, -1.2263770571289e-015, !- X,Y,Z Vertex 4 {m}
  27.6098, 1.651, -1.42660957580208e-015, !- X,Y,Z Vertex 5 {m}
  27.6098, 4.5466, -1.42978858928726e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {683f029c-8b67-4c98-91c3-82bf19b6963e}, !- Handle
  Surface 1295,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dec5d95-bd24-410d-8b4d-6ec25b1d1941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  89.662, -1.43612599790052e-033, 2.80688347874415e-066, !- X,Y,Z Vertex 1 {m}
  89.662, -7.03262500000103, 0,           !- X,Y,Z Vertex 2 {m}
  86.0043999999999, -7.03262500000103, 0, !- X,Y,Z Vertex 3 {m}
  86.0043999999999, -5.77529135625809e-014, -1.62055268837189e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ccda13-4ed7-4fc4-ab66-2ed8d272d281}, !- Handle
  Surface 1296,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e467c270-3119-4751-a4b9-25ae89467c21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8082, 4.5466, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  14.8082, 1.651, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  9.3218, 1.651, -1.44382283906452e-015,  !- X,Y,Z Vertex 3 {m}
  9.3218, 4.5466, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e7bfc0-b484-44a7-8e6b-561b55469fd5}, !- Handle
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fffe98c8-7357-490e-a77e-97dcd1205f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1506, 9.88536250000006, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  11.1506, 4.5466, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  9.3218, 4.5466, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  9.3218, 1.651, -1.44382283906452e-015,  !- X,Y,Z Vertex 4 {m}
  -3.43531777779505e-034, 1.65099999999999, -1.30224691913657e-015, !- X,Y,Z Vertex 5 {m}
  9.82993840800769e-034, 9.88536250000006, 1.42024949865947e-066; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {918adfaa-9184-4ca0-9343-3820cc87dbda}, !- Handle
  Surface 1298,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ad3153-26e0-442c-8be7-99538e38db1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.0578, 9.88536250000006, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  56.0578, 4.54660000000014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  52.4002, 4.54660000000009, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  52.4001999999999, 1.65100000000007, -1.44382283906452e-015, !- X,Y,Z Vertex 4 {m}
  43.9547000000001, 1.65099999999985, -1.3535180660431e-015, !- X,Y,Z Vertex 5 {m}
  43.9547, 9.88536250000006, -1.51014577513471e-015; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {caf8a36d-6593-47ac-bd42-3d151917c85d}, !- Handle
  Surface 1299,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc11ec5d-081b-441c-892e-1b3a1fe76695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.8516, -15.0671388888886, 0.889,     !- X,Y,Z Vertex 1 {m}
  -31.8516, -12.1715388888886, 0.889,     !- X,Y,Z Vertex 2 {m}
  -39.1668, -12.1715388888887, 0.889,     !- X,Y,Z Vertex 3 {m}
  -39.1668, -15.0671388888887, 0.889;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7a042a-5db9-40c7-bb48-45cc4744e298}, !- Handle
  Surface 1300,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c0ae56c-a82a-4641-97f7-9c804c68d8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.003, -10.5205388888886, 0.889,      !- X,Y,Z Vertex 1 {m}
  -24.003, -7.6249388888886, 0.889,       !- X,Y,Z Vertex 2 {m}
  -20.3454000000002, -7.62493888888866, 0.889, !- X,Y,Z Vertex 3 {m}
  -20.3454000000001, -2.28617638888866, 0.889, !- X,Y,Z Vertex 4 {m}
  -30.4038, -2.28617638888866, 0.889,     !- X,Y,Z Vertex 5 {m}
  -30.4038, -10.5205388888886, 0.889;     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7e631414-9df7-4cbe-ba3a-220dec526705}, !- Handle
  Surface 1301,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e39ef36-e139-45ac-9eec-fd7eab9dc1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.751800000001, -10.5205388888885, 0.889, !- X,Y,Z Vertex 1 {m}
  20.751800000001, -7.62493888888849, 0.889, !- X,Y,Z Vertex 2 {m}
  24.409400000001, -7.62493888888851, 0.889, !- X,Y,Z Vertex 3 {m}
  24.4094000000009, -2.28617638888866, 0.889, !- X,Y,Z Vertex 4 {m}
  14.4272000000009, -2.28617638888866, 0.889, !- X,Y,Z Vertex 5 {m}
  14.427200000001, -10.5205388888887, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d8f755d3-edd6-4863-9db3-04b930fdfc00}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6aa85e-44dc-4b66-8eba-7a3a45cdd524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.291, -10.5205388888886, 0.889,      !- X,Y,Z Vertex 1 {m}
  -42.291, -7.6249388888886, 0.889,       !- X,Y,Z Vertex 2 {m}
  -40.4622, -7.6249388888886, 0.889,      !- X,Y,Z Vertex 3 {m}
  -40.4622, -2.28617638888866, 0.889,     !- X,Y,Z Vertex 4 {m}
  -51.6127999999996, -2.28617638888866, 0.889, !- X,Y,Z Vertex 5 {m}
  -51.6127999999996, -10.5205388888886, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7ff867d6-36e1-4cc2-ad72-e327def16e4b}, !- Handle
  Surface 1303,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba46bba-6382-4d4d-b3cf-7b8680a82ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1026, -10.5205388888885, 0.889,       !- X,Y,Z Vertex 1 {m}
  8.1026, -7.62493888888854, 0.889,       !- X,Y,Z Vertex 2 {m}
  2.61620000000009, -7.62493888888849, 0.889, !- X,Y,Z Vertex 3 {m}
  2.61620000000009, -10.5205388888885, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8426be6c-4f25-4c94-aa2c-d5808b4872c5}, !- Handle
  Surface 1304,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.80669999999921, -22.993526388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -2.80669999999921, -21.571126388889, 0.889, !- X,Y,Z Vertex 2 {m}
  -8.26769999999979, -21.5711263888891, 0.889, !- X,Y,Z Vertex 3 {m}
  -8.26769999999979, -22.993526388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe11dad-b77d-4d58-b8e1-089bd86a423f}, !- Handle
  Surface 1305,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2646f9-9c69-4b44-b95b-ad615da9bf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4108249999997, -17.792876388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -10.410825, -12.1715388888887, 0.889,   !- X,Y,Z Vertex 2 {m}
  -13.0794125, -12.1715388888887, 0.889,  !- X,Y,Z Vertex 3 {m}
  -13.0794124999998, -17.792876388889, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25b4b3e-feda-40af-be21-6c798062ceef}, !- Handle
  Surface 1306,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89005981-fca4-4a88-b087-eff685f155b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.6878000000002, -10.5205388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  -16.6878000000002, -7.62493888888866, 0.889, !- X,Y,Z Vertex 2 {m}
  -24.003, -7.6249388888886, 0.889,       !- X,Y,Z Vertex 3 {m}
  -24.003, -10.5205388888886, 0.889;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc160e0b-cffe-40a9-91ee-5084fae8789b}, !- Handle
  Surface 1307,                           !- Name
  RoofCeiling,                            !- Surface Type
  {3fbf22cf-85b1-4cb0-ab81-e47e66efd1cc}, !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a8c993-bffd-4526-addc-c56226b613b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.65809999999917, -10.5205388888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -3.31469999999954, -10.5205388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  -3.31469999999954, -2.28617638888842, 0.889, !- X,Y,Z Vertex 3 {m}
  -7.65809999999917, -2.28617638888845, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f06b90-6981-445f-8065-249b3987de6f}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6bab7be-4d96-49e8-a486-3b71dbbdf3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.0794124999998, -17.792876388889, 0.889, !- X,Y,Z Vertex 1 {m}
  -13.0794125, -12.1715388888887, 0.889,  !- X,Y,Z Vertex 2 {m}
  40.5384000000002, -12.1715388888887, 0.889, !- X,Y,Z Vertex 3 {m}
  40.5384000000002, -10.5205388888888, 0.889, !- X,Y,Z Vertex 4 {m}
  -51.6127999999996, -10.5205388888886, 0.889, !- X,Y,Z Vertex 5 {m}
  -51.6127999999996, -12.1715388888887, 0.889, !- X,Y,Z Vertex 6 {m}
  -15.7479999999997, -12.1715388888886, 0.889, !- X,Y,Z Vertex 7 {m}
  -15.748, -17.792876388889, 0.889;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7baeedb1-97b6-4279-89f8-bf2bd3cd5ffa}, !- Handle
  Surface 1309,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000039, -2.28617638888866, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67360000000039, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 2 {m}
  0.000107998593000048, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 3 {m}
  0, 0, 0.889,                            !- X,Y,Z Vertex 4 {m}
  0, 1.83021111111125, 0.889,             !- X,Y,Z Vertex 5 {m}
  -11.0744, 1.83021111111125, 0.889,      !- X,Y,Z Vertex 6 {m}
  -11.0744, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 7 {m}
  -15.7479999999996, -0.000176388888886322, 0.889, !- X,Y,Z Vertex 8 {m}
  -15.7479999999996, -2.28617638888866, 0.889; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {c072a92b-e671-4dc0-97b9-b831f046c978}, !- Handle
  Surface 1310,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1cc8ea-fd71-4df3-9806-12ad99f5960b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.5092000000001, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -35.5092000000001, -15.0671388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  -39.1668, -15.0671388888887, 0.889,     !- X,Y,Z Vertex 3 {m}
  -39.1668, -12.1715388888887, 0.889,     !- X,Y,Z Vertex 4 {m}
  -45.4152, -12.1715388888887, 0.889,     !- X,Y,Z Vertex 5 {m}
  -45.4151999999996, -20.2693763888888, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {27082592-fd57-47bb-85ff-735e94051e83}, !- Handle
  Surface 1311,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abafc7cd-37f1-44b0-a904-1ff93971a03d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.65809999999917, -10.5205388888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -7.65809999999917, -2.28617638888845, 0.889, !- X,Y,Z Vertex 2 {m}
  -20.3454000000001, -2.28617638888866, 0.889, !- X,Y,Z Vertex 3 {m}
  -20.3454000000002, -7.62493888888866, 0.889, !- X,Y,Z Vertex 4 {m}
  -16.6878000000002, -7.62493888888866, 0.889, !- X,Y,Z Vertex 5 {m}
  -16.6878000000002, -10.5205388888887, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fb7b897a-ba19-4476-b8ce-579ab1fb40a1}, !- Handle
  Surface 1312,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ae4a78-13c9-4222-824e-d7693074e108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5384000000002, -10.5205388888888, 0.889, !- X,Y,Z Vertex 1 {m}
  40.5384000000002, -2.28617638888866, 0.889, !- X,Y,Z Vertex 2 {m}
  34.3916000000001, -2.28617638888866, 0.889, !- X,Y,Z Vertex 3 {m}
  34.3916000000001, -10.5205388888886, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8529a4f9-fcde-4afe-bdac-552952b16088}, !- Handle
  Surface 1313,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cc718b-76a4-4cce-81bd-7ad04019215d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.3916000000001, -10.5205388888886, 0.889, !- X,Y,Z Vertex 1 {m}
  34.3916000000001, -2.28617638888866, 0.889, !- X,Y,Z Vertex 2 {m}
  24.4094000000009, -2.28617638888866, 0.889, !- X,Y,Z Vertex 3 {m}
  24.409400000001, -7.62493888888851, 0.889, !- X,Y,Z Vertex 4 {m}
  28.067000000001, -7.62493888888849, 0.889, !- X,Y,Z Vertex 5 {m}
  28.067000000001, -10.5205388888885, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e603aa29-eaa2-49aa-b8bc-e7411b0a5ece}, !- Handle
  Surface 1314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4be362b-c242-4a2f-ae1f-e79cb5541c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.067000000001, -10.5205388888885, 0.889, !- X,Y,Z Vertex 1 {m}
  28.067000000001, -7.62493888888849, 0.889, !- X,Y,Z Vertex 2 {m}
  20.751800000001, -7.62493888888849, 0.889, !- X,Y,Z Vertex 3 {m}
  20.751800000001, -10.5205388888885, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {673a6954-3648-4fbd-b3b0-43dda74bb8b5}, !- Handle
  Surface 1315,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6440b02e-7ea5-4924-a5e7-09eb64c78bf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.9973999999995, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -29.9973999999995, -19.7105763888889, 0.889, !- X,Y,Z Vertex 2 {m}
  -25.6539999999996, -19.7105763888889, 0.889, !- X,Y,Z Vertex 3 {m}
  -25.654, -12.1715388888886, 0.889,      !- X,Y,Z Vertex 4 {m}
  -31.8516, -12.1715388888886, 0.889,     !- X,Y,Z Vertex 5 {m}
  -31.8516, -15.0671388888886, 0.889,     !- X,Y,Z Vertex 6 {m}
  -35.5092000000001, -15.0671388888887, 0.889, !- X,Y,Z Vertex 7 {m}
  -35.5092000000001, -20.2693763888888, 0.889; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5275f5c4-8b75-448a-a9d9-b632b6fa39a1}, !- Handle
  Surface 1316,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd7d4fd-d8b4-4864-89c1-2ba93605da43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.415000000002, -12.1715388888887, 0,  !- X,Y,Z Vertex 1 {m}
  18.415000000002, -15.0671388888887, 0,  !- X,Y,Z Vertex 2 {m}
  21.830903125002, -15.0671388888887, 0,  !- X,Y,Z Vertex 3 {m}
  21.830903125002, -20.269376388889, 0,   !- X,Y,Z Vertex 4 {m}
  18.9230000000002, -20.269376388889, 0,  !- X,Y,Z Vertex 5 {m}
  18.9230000000002, -19.710576388889, 0,  !- X,Y,Z Vertex 6 {m}
  14.5796000000004, -19.710576388889, 0,  !- X,Y,Z Vertex 7 {m}
  14.5796000000004, -20.2693763888888, 0, !- X,Y,Z Vertex 8 {m}
  9.26941250000037, -20.2693763888888, 0, !- X,Y,Z Vertex 9 {m}
  9.27100000000111, -12.1715388888887, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {69749e9e-4fb5-4a3c-8da6-d8f863163a47}, !- Handle
  Surface 1317,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1f13760-13c3-4941-9d73-3fc911a4c385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.391600000001, -12.1715388888887, 0,  !- X,Y,Z Vertex 1 {m}
  34.3916000000004, -20.269376388889, 0,  !- X,Y,Z Vertex 2 {m}
  21.830903125002, -20.269376388889, 0,   !- X,Y,Z Vertex 3 {m}
  21.830903125002, -15.0671388888887, 0,  !- X,Y,Z Vertex 4 {m}
  25.730200000002, -15.0671388888887, 0,  !- X,Y,Z Vertex 5 {m}
  25.730200000002, -12.1715388888887, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f5373ca0-5258-4c72-a67f-1e6f0bb69538}, !- Handle
  Surface 1318,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe91a16e-a82b-4afc-9730-977d67ca4887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.404799999999, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -38.404799999999, -15.0671388888887, 0, !- X,Y,Z Vertex 2 {m}
  -35.6869999999991, -15.0671388888887, 0, !- X,Y,Z Vertex 3 {m}
  -35.6869999999991, -20.2693763888889, 0, !- X,Y,Z Vertex 4 {m}
  -45.4151999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 5 {m}
  -45.4151999999989, -12.1715388888887, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0ae6dd42-6b13-4ece-a981-cf9d3a1b5935}, !- Handle
  Surface 1319,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40aae180-0e1d-4909-a748-63a0bf18139b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0492000000004, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  38.0492000000004, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  34.3916000000003, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  34.391600000001, -12.1715388888887, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff0ea30-15db-44a0-8939-4becc48005a2}, !- Handle
  Surface 1320,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050d0115-ed2f-4741-b376-174ddd954793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.26941250000203, -2.28617638888879, 0, !- X,Y,Z Vertex 1 {m}
  9.26941250000203, -10.5205388888888, 0, !- X,Y,Z Vertex 2 {m}
  -0.584199999998429, -10.5205388888887, 0, !- X,Y,Z Vertex 3 {m}
  -0.584199999998799, -4.48010138888898, 0, !- X,Y,Z Vertex 4 {m}
  4.67360000000102, -4.48010138888898, 0, !- X,Y,Z Vertex 5 {m}
  4.67360000000039, -2.28617638888866, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {05099d7c-8150-4291-8115-428eaaad79d2}, !- Handle
  Surface 1321,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dce37f3-f174-415b-bd6b-9c40d8450c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.875749999998, -2.28617638888898, 0, !- X,Y,Z Vertex 1 {m}
  -21.875749999998, -10.520538888889, 0,  !- X,Y,Z Vertex 2 {m}
  -30.1751999999981, -10.5205388888886, 0, !- X,Y,Z Vertex 3 {m}
  -30.175199999999, -7.6249388888886, 0,  !- X,Y,Z Vertex 4 {m}
  -33.645474999999, -7.624938888889, 0,   !- X,Y,Z Vertex 5 {m}
  -33.645474999999, -2.286176388889, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c75b6d25-8ff9-4af4-99d2-ed875f0644ee}, !- Handle
  Surface 1322,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968a4811-b2cb-4d02-9356-33f05e410c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.4151999999989, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -45.4151999999995, -19.2041638888898, 0, !- X,Y,Z Vertex 2 {m}
  -49.1235999999996, -19.2041638888898, 0, !- X,Y,Z Vertex 3 {m}
  -49.1235999999996, -12.1715388888887, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be73a27e-b5bc-44b4-ac26-47be2ae98e5b}, !- Handle
  Surface 1323,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd87483a-944c-43e9-9f12-4d7345b43714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.4151999999995, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  -45.4152, -12.1715388888887, 0.889,     !- X,Y,Z Vertex 2 {m}
  -49.1235999999996, -12.1715388888887, 0.889, !- X,Y,Z Vertex 3 {m}
  -49.1235999999996, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877ef2c1-a540-4b35-87ab-cff060502914}, !- Handle
  Surface 1324,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d7dc09-7a26-4727-b483-ae38ff979c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000102, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  4.67360000000032, -21.5711263888891, 0, !- X,Y,Z Vertex 2 {m}
  -2.80669999999921, -21.571126388889, 0, !- X,Y,Z Vertex 3 {m}
  -2.80669999999921, -22.993526388889, 0, !- X,Y,Z Vertex 4 {m}
  -8.26769999999979, -22.993526388889, 0, !- X,Y,Z Vertex 5 {m}
  -8.26769999999979, -21.5711263888891, 0, !- X,Y,Z Vertex 6 {m}
  -10.410824999998, -21.5711263888891, 0, !- X,Y,Z Vertex 7 {m}
  -10.4108249999988, -12.1715388888887, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6dffc9ad-6ee9-4eb4-824b-58ef22a05577}, !- Handle
  Surface 1325,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aeec8f4-3c64-4482-8193-c37184c9f625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.730200000002, -12.1715388888887, 0,  !- X,Y,Z Vertex 1 {m}
  25.730200000002, -15.0671388888887, 0,  !- X,Y,Z Vertex 2 {m}
  18.415000000002, -15.0671388888887, 0,  !- X,Y,Z Vertex 3 {m}
  18.415000000002, -12.1715388888887, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868ffd8f-7cce-44de-a648-4c7d14db799d}, !- Handle
  Surface 1326,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f6158b-baf2-428e-9947-2d4ac2c6a516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5384000000002, -6.58512638888899, 0, !- X,Y,Z Vertex 1 {m}
  40.5384000000002, -10.5205388888887, 0, !- X,Y,Z Vertex 2 {m}
  37.3427625000011, -10.5205388888887, 0, !- X,Y,Z Vertex 3 {m}
  37.3427625000011, -6.58512638888899, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacab591-0ab7-4398-a05c-57aa201fb0fd}, !- Handle
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf09b7df-6a3e-4c89-b2f5-5b259cf563d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.089599999999, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -31.089599999999, -15.0671388888887, 0, !- X,Y,Z Vertex 2 {m}
  -38.404799999999, -15.0671388888887, 0, !- X,Y,Z Vertex 3 {m}
  -38.404799999999, -12.1715388888887, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf0ea88-5294-48c5-bd29-374af96ddc6d}, !- Handle
  Surface 1328,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7e3256-b949-42be-b7e9-52f3fc959ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27100000000111, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  9.269522047148, -19.710576388889, 0,    !- X,Y,Z Vertex 2 {m}
  4.67360000000039, -19.710576388889, 0,  !- X,Y,Z Vertex 3 {m}
  4.67360000000102, -12.1715388888887, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943cda96-6b4b-4493-867e-4930c78720f6}, !- Handle
  Surface 1329,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7cb536f-e08e-41e4-b989-1ad4ddea1587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4858500000018, -2.28617638888879, 0, !- X,Y,Z Vertex 1 {m}
  26.4858500000018, -10.5205388888888, 0, !- X,Y,Z Vertex 2 {m}
  19.2801875000019, -10.5205388888888, 0, !- X,Y,Z Vertex 3 {m}
  19.2801875000021, -2.28617638888879, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b0fb42-fa50-447a-9870-f89248bbe93b}, !- Handle
  Surface 1330,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd3202d-0e6e-4e79-a2db-cf6ac0425b83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.3427625000011, -2.28617638888898, 0, !- X,Y,Z Vertex 1 {m}
  37.3427625000011, -10.5205388888887, 0, !- X,Y,Z Vertex 2 {m}
  40.5384000000002, -10.5205388888887, 0, !- X,Y,Z Vertex 3 {m}
  40.5384000000002, -12.1715388888887, 0, !- X,Y,Z Vertex 4 {m}
  -51.6127999999996, -12.1715388888887, 0, !- X,Y,Z Vertex 5 {m}
  -51.6127999999981, -10.5205388888886, 0, !- X,Y,Z Vertex 6 {m}
  -48.0766003702675, -10.5205388888886, 0, !- X,Y,Z Vertex 7 {m}
  -48.0766003702684, -6.40097638888899, 0, !- X,Y,Z Vertex 8 {m}
  -45.415199999999, -6.40097638888899, 0, !- X,Y,Z Vertex 9 {m}
  -45.415199999998, -10.5205388888886, 0, !- X,Y,Z Vertex 10 {m}
  26.4858500000018, -10.5205388888888, 0, !- X,Y,Z Vertex 11 {m}
  26.4858500000018, -2.28617638888879, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7f716b8f-1177-4469-bfb7-f2b01563af45}, !- Handle
  Surface 1331,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5984db5a-9013-45ec-9da7-4bd0e7e2b766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.653999999998, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -25.6539999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -29.9973999999995, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -29.9973999999995, -20.2693763888888, 0, !- X,Y,Z Vertex 4 {m}
  -35.6869999999991, -20.2693763888889, 0, !- X,Y,Z Vertex 5 {m}
  -35.6869999999991, -15.0671388888887, 0, !- X,Y,Z Vertex 6 {m}
  -31.089599999999, -15.0671388888887, 0, !- X,Y,Z Vertex 7 {m}
  -31.089599999999, -12.1715388888887, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8778730e-f918-4e0f-9ad5-ed4aad8eea56}, !- Handle
  Surface 1332,                           !- Name
  Floor,                                  !- Surface Type
  {3fbf22cf-85b1-4cb0-ab81-e47e66efd1cc}, !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1d3bbd-ad62-491f-9c7a-d4569ad945be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.83021111111125, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.584199999998429, -0.000176388888886322, 0, !- X,Y,Z Vertex 3 {m}
  -0.584199999998429, -10.5205388888887, 0, !- X,Y,Z Vertex 4 {m}
  -15.7479999999986, -10.5205388888887, 0, !- X,Y,Z Vertex 5 {m}
  -15.7479999999996, -0.000176388888886322, 0, !- X,Y,Z Vertex 6 {m}
  -11.0744, -0.000176388888886322, 0,     !- X,Y,Z Vertex 7 {m}
  -11.0744, 1.83021111111125, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b82b1cc0-b2e2-4df0-9ff1-1ed9dc004772}, !- Handle
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1594654c-2ff4-4451-9fb7-8c8a40b6e5d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.747999999999, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -15.7479999999997, -19.7105763888889, 0, !- X,Y,Z Vertex 2 {m}
  -20.0913999999996, -19.7105763888889, 0, !- X,Y,Z Vertex 3 {m}
  -20.0913999999996, -20.2693763888888, 0, !- X,Y,Z Vertex 4 {m}
  -25.6539999999996, -20.2693763888889, 0, !- X,Y,Z Vertex 5 {m}
  -25.653999999998, -15.2195388888887, 0, !- X,Y,Z Vertex 6 {m}
  -23.825199999998, -15.2195388888887, 0, !- X,Y,Z Vertex 7 {m}
  -23.825199999998, -12.1715388888887, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a78977cf-eca3-46bd-a8f8-a57c8e00eb7e}, !- Handle
  Surface 1334,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4b277f-0d0f-4e64-aaae-f003f3713190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.825199999998, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -23.825199999998, -15.2195388888887, 0, !- X,Y,Z Vertex 2 {m}
  -25.653999999998, -15.2195388888887, 0, !- X,Y,Z Vertex 3 {m}
  -25.653999999998, -12.1715388888887, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7522c8d-21a2-4423-8e12-41f95bc64f47}, !- Handle
  Surface 1336,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f5765b-b510-439a-9c21-55f8c69652cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0766003702684, -6.40097638888899, 0, !- X,Y,Z Vertex 1 {m}
  -48.0766003702675, -10.5205388888886, 0, !- X,Y,Z Vertex 2 {m}
  -51.6127999999981, -10.5205388888886, 0, !- X,Y,Z Vertex 3 {m}
  -51.6127999999991, -6.40097638888899, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d126dc-ec74-4f69-9531-895541bcd2bd}, !- Handle
  Surface 1337,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb4d9119-9822-4c8b-aad6-11065143eb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7479999999996, -2.28617638888866, 0, !- X,Y,Z Vertex 1 {m}
  -15.7479999999986, -10.5205388888887, 0, !- X,Y,Z Vertex 2 {m}
  -21.875749999998, -10.520538888889, 0,  !- X,Y,Z Vertex 3 {m}
  -21.875749999998, -2.28617638888898, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f200597-8be9-4b9f-8bf0-03e6d3ba46f9}, !- Handle
  Surface 1338,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55da766d-b243-48a8-9249-febd9997f302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5384000000002, -2.28617638888866, 0, !- X,Y,Z Vertex 1 {m}
  40.5384000000002, -6.58512638888899, 0, !- X,Y,Z Vertex 2 {m}
  37.3427625000011, -6.58512638888899, 0, !- X,Y,Z Vertex 3 {m}
  37.3427625000011, -2.28617638888898, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d1e221-793c-4463-bb99-a3ff6b76d3fd}, !- Handle
  Surface 1339,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4abcd7cd-0f96-4455-930a-d5b50d5383c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.427200000001, -10.5205388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  14.4272000000009, -2.28617638888866, 0.889, !- X,Y,Z Vertex 2 {m}
  4.445, -2.28617638888868, 0.889,        !- X,Y,Z Vertex 3 {m}
  4.445, -7.62493888888854, 0.889,        !- X,Y,Z Vertex 4 {m}
  8.1026, -7.62493888888854, 0.889,       !- X,Y,Z Vertex 5 {m}
  8.1026, -10.5205388888885, 0.889;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {83ae83c2-b5d8-40da-98aa-96a0f60c90f2}, !- Handle
  Surface 1340,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b78ca41-aded-4ba1-a477-7c01a50eb796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.0492000000004, -19.2041638888898, 0.889, !- X,Y,Z Vertex 1 {m}
  38.0492000000004, -12.1715388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  34.391600000001, -12.1715388888887, 0.889, !- X,Y,Z Vertex 3 {m}
  34.3916000000003, -19.2041638888898, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659b62ac-a180-48aa-ad80-a3176495fbc2}, !- Handle
  Surface 1341,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {393f1871-16ce-4ac2-b23f-96ed6424359a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4038, -10.5205388888886, 0.889,     !- X,Y,Z Vertex 1 {m}
  -30.4038, -2.28617638888866, 0.889,     !- X,Y,Z Vertex 2 {m}
  -40.4622, -2.28617638888866, 0.889,     !- X,Y,Z Vertex 3 {m}
  -40.4622, -7.6249388888886, 0.889,      !- X,Y,Z Vertex 4 {m}
  -36.8046, -7.62493888888857, 0.889,     !- X,Y,Z Vertex 5 {m}
  -36.8045999999989, -10.5205388888886, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ccddf957-d577-44c1-9cf7-80f7673b313d}, !- Handle
  Surface 1342,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab5ffbf-be28-4c2e-85f5-912d6d930aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5806000000001, -15.0671388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  22.5806000000001, -12.1715388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  13.4365999999999, -12.1715388888887, 0.889, !- X,Y,Z Vertex 3 {m}
  13.4365999999999, -15.0671388888887, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a0ec48-efc9-4b79-abfd-27559d32eed9}, !- Handle
  Surface 1343,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1571ccbc-00b6-428d-abc1-0d0b02e36199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.8045999999989, -10.5205388888886, 0.889, !- X,Y,Z Vertex 1 {m}
  -36.8046, -7.62493888888857, 0.889,     !- X,Y,Z Vertex 2 {m}
  -42.291, -7.6249388888886, 0.889,       !- X,Y,Z Vertex 3 {m}
  -42.291, -10.5205388888886, 0.889;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ad6667-08c4-4692-bfd8-2618c6ce828f}, !- Handle
  Surface 1344,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c383066-79e2-4246-b6a6-b3eb8e556dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.415199999999, -2.28617638888896, 0, !- X,Y,Z Vertex 1 {m}
  -45.415199999999, -6.40097638888899, 0, !- X,Y,Z Vertex 2 {m}
  -51.6127999999991, -6.40097638888899, 0, !- X,Y,Z Vertex 3 {m}
  -51.6127999999996, -2.28617638888866, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b47d7a3-b8fa-4759-ac9b-eadb77bcd569}, !- Handle
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bece4d6-8dd8-4b3d-982e-b3d93d52337d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4108249999988, -17.792876388889, 0, !- X,Y,Z Vertex 1 {m}
  -10.410824999998, -21.5711263888891, 0, !- X,Y,Z Vertex 2 {m}
  -15.7479999999997, -21.5711263888891, 0, !- X,Y,Z Vertex 3 {m}
  -15.7479999999991, -17.792876388889, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4344caeb-fa19-4f04-bc48-c1e47733313c}, !- Handle
  Surface 1346,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac992911-f8c9-4184-9551-2c3ed43e02ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5796000000004, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  14.5796000000004, -19.710576388889, 0.889, !- X,Y,Z Vertex 2 {m}
  18.9230000000002, -19.710576388889, 0.889, !- X,Y,Z Vertex 3 {m}
  18.9229999999999, -15.0671388888887, 0.889, !- X,Y,Z Vertex 4 {m}
  13.4365999999999, -15.0671388888887, 0.889, !- X,Y,Z Vertex 5 {m}
  13.4365999999999, -12.1715388888887, 0.889, !- X,Y,Z Vertex 6 {m}
  4.67359999999972, -12.1715388888887, 0.889, !- X,Y,Z Vertex 7 {m}
  4.67360000000039, -19.710576388889, 0.889, !- X,Y,Z Vertex 8 {m}
  9.269522047148, -19.710576388889, 0.889, !- X,Y,Z Vertex 9 {m}
  9.26941250000037, -20.2693763888888, 0.889; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {eebf145f-97df-44ca-bc83-f053e567c506}, !- Handle
  Surface 1347,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1418de-3649-4384-97fa-458b2e38597d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.175199999999, -7.6249388888886, 0,  !- X,Y,Z Vertex 1 {m}
  -30.1751999999981, -10.5205388888886, 0, !- X,Y,Z Vertex 2 {m}
  -37.490399999998, -10.5205388888886, 0, !- X,Y,Z Vertex 3 {m}
  -37.490399999999, -7.624938888889, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c9983e-a4c0-4b1a-8dd9-22c27274a5e9}, !- Handle
  Surface 1348,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98458bec-5afb-4a39-8ab9-dd1f7019cd78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.415199999999, -2.28617638888896, 0, !- X,Y,Z Vertex 1 {m}
  -33.645474999999, -2.286176388889, 0,   !- X,Y,Z Vertex 2 {m}
  -33.645474999999, -7.624938888889, 0,   !- X,Y,Z Vertex 3 {m}
  -37.490399999999, -7.624938888889, 0,   !- X,Y,Z Vertex 4 {m}
  -37.490399999998, -10.5205388888886, 0, !- X,Y,Z Vertex 5 {m}
  -45.415199999998, -10.5205388888886, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {335b1df5-aad2-4564-807f-1f7f494c6c23}, !- Handle
  Surface 1349,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {876b2f5a-89c0-4b64-adc9-d6751510af23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000039, -0.000176388888886322, 0, !- X,Y,Z Vertex 1 {m}
  4.67360000000102, -4.48010138888898, 0, !- X,Y,Z Vertex 2 {m}
  -0.584199999998799, -4.48010138888898, 0, !- X,Y,Z Vertex 3 {m}
  -0.584199999998429, -0.000176388888886322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e34cd3-9412-4c81-adb5-f8c7c099e832}, !- Handle
  Surface 1350,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ece285b-0cd1-484d-b248-ef72a539f160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4108249999988, -12.1715388888887, 0, !- X,Y,Z Vertex 1 {m}
  -10.4108249999988, -17.792876388889, 0, !- X,Y,Z Vertex 2 {m}
  -15.7479999999991, -17.792876388889, 0, !- X,Y,Z Vertex 3 {m}
  -15.747999999999, -12.1715388888887, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2a73f6-ac0f-4d20-8b3b-1b34afb12a0f}, !- Handle
  Surface 1351,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc4f55fd-2a1d-497d-9c23-b0d0d1561b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4108249999997, -21.5711263888891, 0.889, !- X,Y,Z Vertex 1 {m}
  -10.4108249999997, -17.792876388889, 0.889, !- X,Y,Z Vertex 2 {m}
  -15.748, -17.792876388889, 0.889,       !- X,Y,Z Vertex 3 {m}
  -15.7479999999997, -21.5711263888891, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8c0ea9-36df-4e32-8765-e3b57d6dc46e}, !- Handle
  Surface 1352,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd6a6d27-eefa-40ce-98df-a3fc922e1406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0913999999996, -20.2693763888888, 0.889, !- X,Y,Z Vertex 1 {m}
  -20.0913999999996, -19.7105763888889, 0.889, !- X,Y,Z Vertex 2 {m}
  -15.7479999999997, -19.7105763888889, 0.889, !- X,Y,Z Vertex 3 {m}
  -15.7479999999997, -12.1715388888886, 0.889, !- X,Y,Z Vertex 4 {m}
  -25.654, -12.1715388888886, 0.889,      !- X,Y,Z Vertex 5 {m}
  -25.6539999999996, -20.2693763888889, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ceb65a36-759e-4dd2-95bf-ac422078ad5d}, !- Handle
  Surface 1353,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f4b596-2324-4003-a99f-56c9b3ed9a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67360000000032, -21.5711263888891, 0.889, !- X,Y,Z Vertex 1 {m}
  4.67359999999972, -12.1715388888887, 0.889, !- X,Y,Z Vertex 2 {m}
  -10.410825, -12.1715388888887, 0.889,   !- X,Y,Z Vertex 3 {m}
  -10.4108249999997, -21.5711263888891, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffed325-c859-4889-af83-d3655c282195}, !- Handle
  Surface 1354,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b948c7-60e9-47a6-a8e8-9f9ba725730d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.31469999999954, -10.5205388888887, 0.889, !- X,Y,Z Vertex 1 {m}
  2.61620000000009, -10.5205388888885, 0.889, !- X,Y,Z Vertex 2 {m}
  2.61620000000009, -7.62493888888849, 0.889, !- X,Y,Z Vertex 3 {m}
  4.445, -7.62493888888854, 0.889,        !- X,Y,Z Vertex 4 {m}
  4.445, -2.28617638888868, 0.889,        !- X,Y,Z Vertex 5 {m}
  -3.31469999999954, -2.28617638888842, 0.889; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {79b67974-d814-4db0-bf67-3a2d723403d0}, !- Handle
  Surface 1356,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0068466d-890f-42f4-8061-ffc22c7117e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5076125000018, -2.28617638888898, 0, !- X,Y,Z Vertex 1 {m}
  35.5076125000018, -10.520538888889, 0,  !- X,Y,Z Vertex 2 {m}
  29.108400000002, -10.520538888889, 0,   !- X,Y,Z Vertex 3 {m}
  29.108400000002, -2.28617638888898, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37efe75f-38a4-4dc8-bd46-e21f80b5c87a}, !- Handle
  Surface 1355,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c6d448-6445-470b-9ef6-0a72dae642e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.975012500002, -7.62493888888879, 0,  !- X,Y,Z Vertex 1 {m}
  15.9750125000018, -10.5205388888888, 0, !- X,Y,Z Vertex 2 {m}
  12.3174125000018, -10.5205388888888, 0, !- X,Y,Z Vertex 3 {m}
  12.317412500002, -7.62493888888879, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460d04f4-656b-4101-9e4f-f73ec6f3b5ac}, !- Handle
  Surface 276,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a31a8cec-aa26-4915-afef-d47c9ab7b4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2801875000021, -2.28617638888879, 0, !- X,Y,Z Vertex 1 {m}
  19.2801875000019, -10.5205388888888, 0, !- X,Y,Z Vertex 2 {m}
  9.26941250000203, -10.5205388888888, 0, !- X,Y,Z Vertex 3 {m}
  9.26941250000203, -2.28617638888879, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9079b88-fc6d-4d74-86b9-7604966e0b26}, !- Handle
  Surface 1357,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301fdb55-a18a-4d99-af16-cb13845e43e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.266825, -15.0671388888887, 0.889,    !- X,Y,Z Vertex 1 {m}
  -1.266825, -12.1715388888887, 0.889,    !- X,Y,Z Vertex 2 {m}
  -6.753225, -12.1715388888887, 0.889,    !- X,Y,Z Vertex 3 {m}
  -6.753225, -15.0671388888887, 0.889;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {249e2b29-bb68-4e68-a881-13f96bfbf28f}, !- Handle
  Surface 1359,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954383a3-fd17-49b6-92ec-d08632223316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57253908-b660-4bab-994e-7b330050be0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.822617376405, -15.0671388888886, 0.889, !- X,Y,Z Vertex 1 {m}
  -18.822617376405, -12.1715388888886, 0.889, !- X,Y,Z Vertex 2 {m}
  -22.480217376405, -12.1715388888886, 0.889, !- X,Y,Z Vertex 3 {m}
  -22.480217376405, -15.0671388888886, 0.889; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdad429-063b-4128-b768-aa06712a4ded}, !- Handle
  Surface 1360,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669e3f24-01f2-48e0-855a-89665edd2786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.790182623595, 1.03955244412646e-013, -7.21911419532262e-016, !- X,Y,Z Vertex 1 {m}
  32.790182623595, -2.8955999999999, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  29.132582623595, -2.8955999999999, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  29.1325826235957, 4.62023308500648e-014, -7.21911419532262e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a922d5-2106-4fb3-ba03-974a2c1ad807}, !- Handle
  Surface 1361,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a2f6ab8-a5c5-4e0a-bac4-5dd2119588af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.345975, 0, -7.21911419532262e-016,   !- X,Y,Z Vertex 1 {m}
  50.345975, -2.89560000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  44.859575, -2.89560000000002, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  44.859575, 0, -7.21911419532262e-016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ab1073-02a0-474c-a4d1-806e3d081fec}, !- Handle
  Surface 1358,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fac5aa2-41bd-4c9b-8c38-85f35d88c1fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.790182623595, -2.8955999999999, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  32.790182623595, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  29.132582623595, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  29.132582623595, -2.8955999999999, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47238ab-485d-42bb-8738-bd0cdac4f6f5}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a25dc83-058b-4062-a172-fb92ef99d9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029ce218-570b-41dd-9a6e-c841b2ee9c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.345975000001, -2.89559999999992, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  50.345975000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  44.859575000001, 1.03955244412646e-013, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  44.859575000001, -2.89559999999992, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2922ddac-0235-486e-a728-d55a177b433b}, !- Handle
  Surface 1364,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69caea8d-dd4b-4104-a5df-743eef2772be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.790182623594, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  32.790182623594, -2.8955999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  29.132582623594, -2.8955999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  29.132582623594, 1.03955244412646e-013, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664daff5-6710-4e01-8474-aadf8dab13a4}, !- Handle
  Surface 1365,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd18acf-470d-46cb-bb42-b4811e3a9dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.345975, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  50.345975, -2.89559999999992, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  44.859575, -2.89559999999992, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  44.859575, 1.03955244412646e-013, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fec977-13a3-4d98-b3d6-af0770c9f559}, !- Handle
  Surface 1363,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31cb8edb-1fa6-44a7-82a4-67e38428229d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.7901826235946, -2.89559999999997, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  32.7901826235946, 3.46517481375486e-014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  27.3037826235947, 3.46517481375486e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  27.3037826235947, -2.89559999999997, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5743c8c2-a2cc-4eec-9e2e-31e8350b56fc}, !- Handle
  Surface 1368,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48666420-8e42-471b-9c12-29800a5832d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.345975, -2.89560000000002, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  50.345975, 0, 0.914399999999999,        !- X,Y,Z Vertex 2 {m}
  44.8595750000001, -5.77529135625809e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  44.859575, -2.89560000000002, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d49537-01fa-4e81-a922-933b38edd252}, !- Handle
  Surface 1367,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42650b25-0b34-4830-82a2-57d6b08a804c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdddfa19-e195-40fb-8131-49f6ae6cae18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3300752003823, -2.89559999999997, 0.914399999999999, !- X,Y,Z Vertex 1 {m}
  17.3300752003823, -2.31011654250324e-014, 0.914399999999999, !- X,Y,Z Vertex 2 {m}
  10.0148752003823, -2.31011654250324e-014, 0.914399999999999, !- X,Y,Z Vertex 3 {m}
  10.0148752003823, -2.89559999999997, 0.914399999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdedbaa3-6b5e-411b-ad04-e79a83936b24}, !- Handle
  Surface 1369,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39998de8-b9c5-4791-b56d-20553d6e4298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3300752003823, 3.46517481375486e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  17.3300752003823, -2.89559999999997, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  10.0148752003823, -2.89559999999997, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  10.0148752003823, 3.46517481375486e-014, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a02b7a7-89a4-40ab-bbb8-fc3fda4075bc}, !- Handle
  Surface 1370,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002f100f-366b-4e5a-b661-b0a9a61b473b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.7901826235947, -2.31011654250324e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  32.7901826235946, -2.89559999999997, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  27.3037826235947, -2.89559999999997, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  27.3037826235947, -2.31011654250324e-014, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fed674-bb2e-4a15-b289-2b2a200cc2f7}, !- Handle
  Surface 1372,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f7ab66f-b45a-480a-9a15-cf864e86acb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e067695c-2498-46c7-8e65-40140abbe0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.345975, 0, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  50.345975, -2.89560000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  44.859575, -2.89560000000002, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  44.859575, -1.15505827125162e-014, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed0a506a-bed9-4a27-aab2-e3ff31a730cc}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e236cc33-0f3c-4334-be6c-bb3ae9b576c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1614625, 0, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  9.1614625, 0, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  5.5038625, 0, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  5.5038625, 0, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad6899-1e3a-4ac3-8393-dbc479f7f171}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b589c9a-6772-4954-a5fb-fe62f21c9879}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.03082709668669, 0, 2.0875625,         !- X,Y,Z Vertex 1 {m}
  9.03082709668669, 0, 0.9144,            !- X,Y,Z Vertex 2 {m}
  6.59242709668669, 0, 0.9144,            !- X,Y,Z Vertex 3 {m}
  6.59242709668669, 0, 2.0875625;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a4d0f4c-c9b0-453c-994d-f8cc2c692fa1}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a0f6ab0c-b992-459b-a451-98e4f346cc64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90143893588572, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.90143893588572, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.98703893588572, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.98703893588572, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f6ab0c-b992-459b-a451-98e4f346cc64}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8650522a-909f-4199-803f-dbaf7081dd9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12774999999982, 8.66293703438716e-015, 2.54, !- X,Y,Z Vertex 1 {m}
  6.12774999999982, -8.66293703438722e-015, 5.90917150092575e-029, !- X,Y,Z Vertex 2 {m}
  4.81334296638447, -4.33146851719358e-014, -2.95458575046283e-028, !- X,Y,Z Vertex 3 {m}
  4.81334296638447, -2.59888111031614e-014, 2.54; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fc81003-8d9f-40ac-a47a-3ba4ac4ff0dc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2310cb46-8a5c-403d-ad0d-6d5abb832209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.3760267659776, -0.000176388888886322, 2.10288472490195, !- X,Y,Z Vertex 1 {m}
  -12.3760267659776, -0.000176388888886322, 0.578884724901953, !- X,Y,Z Vertex 2 {m}
  -13.5952267659776, -0.000176388888886322, 0.578884724901953, !- X,Y,Z Vertex 3 {m}
  -13.5952267659776, -0.000176388888886322, 2.10288472490195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f754fa72-6a59-45dc-9ad8-449843f713a1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c42eb826-d349-4042-a863-46e63d34aaa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.49598012787203, 1.83021111111125, 2.11308515383205, !- X,Y,Z Vertex 1 {m}
  -2.49598012787203, 1.83021111111125, 0.589085153832047, !- X,Y,Z Vertex 2 {m}
  -7.37278012787203, 1.83021111111125, 0.589085153832047, !- X,Y,Z Vertex 3 {m}
  -7.37278012787203, 1.83021111111125, 2.11308515383205; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c05e237-7367-4c6f-84b5-97322b7f86e7}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {29b47633-6251-4ac4-a968-5748ac38fc85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.365448037091885, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, 0.365448037091885, 0,                !- X,Y,Z Vertex 2 {m}
  0, 1.58464803709189, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.58464803709189, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d74f0b2f-897b-4d53-b78d-920ad37282dc}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f21d035d-1ded-4e38-908f-b43274e927de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.924820708519389, 0, 2.1386611752401, !- X,Y,Z Vertex 1 {m}
  -0.924820708519389, 0, 0.614661175240101, !- X,Y,Z Vertex 2 {m}
  -2.14402070851939, 0, 0.614661175240101, !- X,Y,Z Vertex 3 {m}
  -2.14402070851939, 0, 2.1386611752401;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f6d20a-e7c5-466a-ba25-6583fc4e697e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d44bae06-a023-447f-bdaa-51165134196d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.946144174698964, 8.2343625, 2.4384,  !- X,Y,Z Vertex 1 {m}
  -0.946144174698964, 8.2343625, 0.9144,  !- X,Y,Z Vertex 2 {m}
  -2.16534417469896, 8.2343625, 0.9144,   !- X,Y,Z Vertex 3 {m}
  -2.16534417469896, 8.2343625, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebaf35a8-bcca-404c-b078-f933c71bbd00}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c93cdd8-dc90-420c-935d-b0ce370eaf51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.18671371942383, 8.2343625, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.18671371942383, 8.2343625, 0.9144,    !- X,Y,Z Vertex 2 {m}
  1.74831371942383, 8.2343625, 0.9144,    !- X,Y,Z Vertex 3 {m}
  1.74831371942383, 8.2343625, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c26f08b-bfa1-4a39-9e03-e9cc6c4a0cc9}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {211d3fe5-7388-4192-8c48-f38d0c39f7f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.15513756114525, 8.23436250000005, 2.1336, !- X,Y,Z Vertex 1 {m}
  -2.15513756114525, 8.23436250000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.98393756114525, 8.23436250000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.98393756114525, 8.23436250000005, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a24d2c5d-2d4e-4d08-a30d-fdd4e226148a}, !- Handle
  Sub Surface 11,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17047397-0ccb-4a6e-9a4b-0e3f4a9e68f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.2862677499551, 8.23436249999501, 2.1336, !- X,Y,Z Vertex 1 {m}
  50.2862677499551, 8.23436249999501, 0,  !- X,Y,Z Vertex 2 {m}
  49.2194677499551, 8.23436249999501, 0,  !- X,Y,Z Vertex 3 {m}
  49.2194677499551, 8.23436249999501, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b00100a4-2e88-473f-90f8-a29e5d4e67b9}, !- Handle
  Sub Surface 12,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8dd106e4-a935-4e09-9a49-b86109244ecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.7602835080676, 8.23436250000006, 2.1336, !- X,Y,Z Vertex 1 {m}
  58.7602835080676, 8.23436250000006, 0,  !- X,Y,Z Vertex 2 {m}
  57.6934835080676, 8.23436250000006, 0,  !- X,Y,Z Vertex 3 {m}
  57.6934835080676, 8.23436250000006, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac177e8e-bc1f-47a1-8b46-71863eab1869}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4ffba620-79f5-4018-b12f-d0aff13f7965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83063457664593, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.83063457664593, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.91623457664593, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.91623457664593, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce4ece8e-6a58-4055-b3fc-7b02be453fa3}, !- Handle
  Sub Surface 14,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cbb68b08-651e-4838-b7f2-35af3beca661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.88827970934552, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -3.88827970934552, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.82147970934552, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.82147970934552, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d44cf26f-a63c-4ded-9fc9-0f423943714d}, !- Handle
  Sub Surface 15,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ac29c228-1253-4cc6-a73d-86a979481aee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.4141499999997, -1.37215417983775, 2.1336, !- X,Y,Z Vertex 1 {m}
  62.4141499999997, -1.37215417983775, 0, !- X,Y,Z Vertex 2 {m}
  62.4141499999997, -0.305354179837753, 0, !- X,Y,Z Vertex 3 {m}
  62.4141499999997, -0.305354179837753, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5b4e8f5-0f69-4472-baab-25f37d82e7f3}, !- Handle
  Sub Surface 16,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3be105b3-1b0d-4bbe-8c9c-e5ecaa3eeeaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, -5.87832897690324, 2.1336,      !- X,Y,Z Vertex 1 {m}
  3.6576, -5.87832897690324, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -4.81152897690324, 0,           !- X,Y,Z Vertex 3 {m}
  3.6576, -4.81152897690324, 2.1336;      !- X,Y,Z Vertex 4 {m}

