OS:SubSurface,
  {95915e7f-0306-4d87-9d8e-7e17de4251e9}, !- Handle
  Sub Surface 17,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {99b2d995-73ed-4627-97d7-147519841a9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19760000000009, 3.43734903352948, 2.1336, !- X,Y,Z Vertex 1 {m}
  -6.19760000000009, 3.43734903352948, 0, !- X,Y,Z Vertex 2 {m}
  -6.19760000000009, 2.37054903352948, 0, !- X,Y,Z Vertex 3 {m}
  -6.19760000000009, 2.37054903352948, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6fe21b-6f8e-4658-b0fe-b7e2d799b11a}, !- Handle
  Sub Surface 18,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {aacd6f73-8d65-44a5-ab69-42b4aebdb9a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.7370500000001, -0.242533522339864, 2.1336, !- X,Y,Z Vertex 1 {m}
  -29.7370500000001, -0.242533522339864, 0, !- X,Y,Z Vertex 2 {m}
  -29.7370500000001, -1.30933352233986, 0, !- X,Y,Z Vertex 3 {m}
  -29.7370500000001, -1.30933352233986, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61c1e227-ba8b-4fa9-a22c-92a8ee179c96}, !- Handle
  Sub Surface 19,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e6538d7a-9078-4929-a0e7-558f7ba4f360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.586360770102638, 2.1336,          !- X,Y,Z Vertex 1 {m}
  0, -0.586360770102638, 0,               !- X,Y,Z Vertex 2 {m}
  0, -1.65316077010264, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.65316077010264, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b722e8c-d3ca-4d80-80b9-a2169a879c52}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9a532c9-6531-433c-9883-b666699aab9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.36858291882253, -8.09783750000007, 2.08848597721417, !- X,Y,Z Vertex 1 {m}
  2.36858291882253, -8.09783750000007, 0.564485977214173, !- X,Y,Z Vertex 2 {m}
  6.02618291882253, -8.09783750000007, 0.564485977214173, !- X,Y,Z Vertex 3 {m}
  6.02618291882253, -8.09783750000007, 2.08848597721417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06dc142-1e76-4dfb-9fde-1ba336c8c87b}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad3fe843-ef39-4239-92af-083f651e75ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.27043913182996, -8.09783750000009, 2.14523542916824, !- X,Y,Z Vertex 1 {m}
  -3.27043913182996, -8.09783750000009, 0.621235429168242, !- X,Y,Z Vertex 2 {m}
  -2.05123913182996, -8.09783750000009, 0.621235429168242, !- X,Y,Z Vertex 3 {m}
  -2.05123913182996, -8.09783750000009, 2.14523542916824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3d55ec5-1dbd-4e87-8e8a-ddb216c74e50}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45b3eca8-f5f3-4c61-aaf9-bf565521988d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15466429734449, -7.53903750000012, 2.07691941220699, !- X,Y,Z Vertex 1 {m}
  2.15466429734449, -7.53903750000012, 0.552919412206988, !- X,Y,Z Vertex 2 {m}
  3.37386429734449, -7.53903750000012, 0.552919412206988, !- X,Y,Z Vertex 3 {m}
  3.37386429734449, -7.53903750000012, 2.07691941220699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eba6106-3787-4ab1-9a07-852494c84cb2}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e08d0d5-5e33-4163-85e4-ad557123a169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.522335317018872, -8.09783750000011, 2.09144119342628, !- X,Y,Z Vertex 1 {m}
  -0.522335317018872, -8.09783750000011, 0.567441193426282, !- X,Y,Z Vertex 2 {m}
  0.696864682981128, -8.09783750000011, 0.567441193426282, !- X,Y,Z Vertex 3 {m}
  0.696864682981128, -8.09783750000011, 2.09144119342628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbcf3375-b708-4977-a2be-4e9cd6c1dad0}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2841ace4-d6d8-4d6c-8c3c-d60fc7b6ff6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.04370446710382, -7.53903750000013, 2.10713126996444, !- X,Y,Z Vertex 1 {m}
  5.04370446710382, -7.53903750000013, 0.583131269964438, !- X,Y,Z Vertex 2 {m}
  6.26290446710382, -7.53903750000013, 0.583131269964438, !- X,Y,Z Vertex 3 {m}
  6.26290446710382, -7.53903750000013, 2.10713126996444; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a1a81e-70e0-4ae3-997d-8296ffcdc71d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63a96516-1031-47cc-a65f-2d9fbfc0e4ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19236157472847, -10.8219875000003, 2.49155863648358, !- X,Y,Z Vertex 1 {m}
  2.19236157472847, -10.8219875000003, 0.0436336364835822, !- X,Y,Z Vertex 2 {m}
  7.54858657472847, -10.8219875000003, 0.0436336364835822, !- X,Y,Z Vertex 3 {m}
  7.54858657472847, -10.8219875000003, 2.49155863648358; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0569b1a3-f490-46cc-840b-f3162ef46db1}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9ea664-f6ca-4bb5-8b2f-395b6ee03494}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.25384104801445, -7.53903750000024, 2.03164999842584, !- X,Y,Z Vertex 1 {m}
  1.25384104801445, -7.53903750000024, 0.50764999842584, !- X,Y,Z Vertex 2 {m}
  2.47304104801445, -7.53903750000024, 0.50764999842584, !- X,Y,Z Vertex 3 {m}
  2.47304104801445, -7.53903750000024, 2.03164999842584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b9abbe4-9969-4c94-a36d-1093917712d6}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf91e00a-d944-4651-b693-a9d6266575f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10862516913064, -8.09783750000007, 2.13702892378754, !- X,Y,Z Vertex 1 {m}
  1.10862516913064, -8.09783750000007, 0.61302892378754, !- X,Y,Z Vertex 2 {m}
  2.32782516913064, -8.09783750000007, 0.61302892378754, !- X,Y,Z Vertex 3 {m}
  2.32782516913064, -8.09783750000007, 2.13702892378754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba36a8e6-2282-4e84-9093-bf639889ded8}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54b38ecd-a0e5-4b8d-8bd8-f31397f87ecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53811230467117, -7.53903750000026, 1.9917543557631, !- X,Y,Z Vertex 1 {m}
  6.53811230467117, -7.53903750000026, 0.467754355763097, !- X,Y,Z Vertex 2 {m}
  7.75731230467117, -7.53903750000026, 0.467754355763097, !- X,Y,Z Vertex 3 {m}
  7.75731230467117, -7.53903750000026, 1.9917543557631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abcab76c-5f86-4f95-8b3e-26c7a89efab6}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b58dc581-65fb-4066-b195-16e76c13a686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.83222731129978, -8.09783750000028, 2.16015173791523, !- X,Y,Z Vertex 1 {m}
  -2.83222731129978, -8.09783750000028, 0.636151737915228, !- X,Y,Z Vertex 2 {m}
  2.04457268870022, -8.09783750000028, 0.636151737915228, !- X,Y,Z Vertex 3 {m}
  2.04457268870022, -8.09783750000028, 2.16015173791523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45e7e841-1008-4072-adb5-44fe196218ef}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f4a16c-f9a9-4b5d-bf36-b83878c7cfbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75185852483921, -8.09783750000007, 2.07864924550369, !- X,Y,Z Vertex 1 {m}
  1.75185852483921, -8.09783750000007, 0.554649245503689, !- X,Y,Z Vertex 2 {m}
  5.40945852483921, -8.09783750000007, 0.554649245503689, !- X,Y,Z Vertex 3 {m}
  5.40945852483921, -8.09783750000007, 2.07864924550369; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b3404a8-5bef-428a-9e42-e9510ccb93f4}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {619d1884-77a3-4b89-8e7d-8e8cf03f7b43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.2609353211847, -8.09783750000014, 2.0541357863232, !- X,Y,Z Vertex 1 {m}
  -2.2609353211847, -8.09783750000014, 0.530135786323204, !- X,Y,Z Vertex 2 {m}
  -1.0417353211847, -8.09783750000014, 0.530135786323204, !- X,Y,Z Vertex 3 {m}
  -1.0417353211847, -8.09783750000014, 2.0541357863232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2557a610-0893-42c1-8a69-f8a1520b28ed}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89c6a9a6-995c-4735-bdcd-a411973b8dc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.82606033269749, -7.53903750000015, 2.06253351090804, !- X,Y,Z Vertex 1 {m}
  2.82606033269749, -7.53903750000015, 0.538533510908038, !- X,Y,Z Vertex 2 {m}
  4.04526033269749, -7.53903750000015, 0.538533510908038, !- X,Y,Z Vertex 3 {m}
  4.04526033269749, -7.53903750000015, 2.06253351090804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {896f1f10-fd87-4894-a159-72f7c736f7a0}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70d674ee-25c8-4aaf-b2b6-864062bc6a62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.08414534300129, -8.09783750000008, 2.04720214298195, !- X,Y,Z Vertex 1 {m}
  -5.08414534300129, -8.09783750000008, 0.523202142981955, !- X,Y,Z Vertex 2 {m}
  -3.86494534300129, -8.09783750000008, 0.523202142981955, !- X,Y,Z Vertex 3 {m}
  -3.86494534300129, -8.09783750000008, 2.04720214298195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1d40f92-766c-438b-bc5d-4bd7739c7026}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1f644d2-75d1-4994-8946-da050b132f04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0251114073355362, -7.53903750000017, 2.09516479954305, !- X,Y,Z Vertex 1 {m}
  0.0251114073355362, -7.53903750000017, 0.571164799543051, !- X,Y,Z Vertex 2 {m}
  1.24431140733554, -7.53903750000017, 0.571164799543051, !- X,Y,Z Vertex 3 {m}
  1.24431140733554, -7.53903750000017, 2.09516479954305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872831f0-7844-46a7-8ac0-3e4d2198d461}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {636372a1-5520-41e0-b4a0-c9d20b3023c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.57159924498415, -1.86055000000025, 2.10677876748285, !- X,Y,Z Vertex 1 {m}
  1.57159924498415, -1.86055000000025, 0.582778767482854, !- X,Y,Z Vertex 2 {m}
  2.79079924498415, -1.86055000000025, 0.582778767482854, !- X,Y,Z Vertex 3 {m}
  2.79079924498415, -1.86055000000025, 2.10677876748285; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b07799d-a2e3-407b-a3db-82d64815ba94}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83566265-9968-4b5d-ae34-e6e94213fb89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.28272568831781, -9.39958750000042, 2.16142982591858, !- X,Y,Z Vertex 1 {m}
  -5.28272568831781, -9.39958750000042, 0.637429825918582, !- X,Y,Z Vertex 2 {m}
  -1.62512568831781, -9.39958750000042, 0.637429825918582, !- X,Y,Z Vertex 3 {m}
  -1.62512568831781, -9.39958750000042, 2.16142982591858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f717bd48-7887-401d-a490-6844e8ba1488}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d30d3a62-e1fe-45c9-ae69-9077cb95da42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.12980280576241, -7.53903750000024, 2.06406939296124, !- X,Y,Z Vertex 1 {m}
  1.12980280576241, -7.53903750000024, 0.54006939296124, !- X,Y,Z Vertex 2 {m}
  2.34900280576241, -7.53903750000024, 0.54006939296124, !- X,Y,Z Vertex 3 {m}
  2.34900280576241, -7.53903750000024, 2.06406939296124; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f55fd0a-2511-4786-9688-05dc6591db18}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6262f969-47aa-43ed-bc12-203e3273357b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.96112794097393, -8.09783750000007, 2.0989089486367, !- X,Y,Z Vertex 1 {m}
  5.96112794097393, -8.09783750000007, 0.574908948636701, !- X,Y,Z Vertex 2 {m}
  7.18032794097393, -8.09783750000007, 0.574908948636701, !- X,Y,Z Vertex 3 {m}
  7.18032794097393, -8.09783750000007, 2.0989089486367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4eca6ed-0865-4d07-9f1f-fcd510789341}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f748f9c-9887-4b52-9b45-0ce97a76d01a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0047512746584, -7.53903750000025, 2.07782715257391, !- X,Y,Z Vertex 1 {m}
  11.0047512746584, -7.53903750000025, 0.553827152573909, !- X,Y,Z Vertex 2 {m}
  12.2239512746585, -7.53903750000025, 0.553827152573909, !- X,Y,Z Vertex 3 {m}
  12.2239512746585, -7.53903750000025, 2.07782715257391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebcba576-9bd4-4d03-8985-f7f520cdd228}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4625f44-b773-4a8c-8e87-72b2a27e3c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.267786831487678, -8.09783750000028, 1.93653203507299, !- X,Y,Z Vertex 1 {m}
  0.267786831487678, -8.09783750000028, 0.412532035072994, !- X,Y,Z Vertex 2 {m}
  5.14458683148768, -8.09783750000028, 0.412532035072994, !- X,Y,Z Vertex 3 {m}
  5.14458683148768, -8.09783750000028, 1.93653203507299; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3f60cad-3433-4651-a81c-e83f7a14b0a6}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03c746a9-1978-4d36-860a-7232956903ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7865999999999, -1.44963290986193, 2.09628321517694, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.44963290986193, 0.572283215176939, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -0.230432909861928, 0.572283215176939, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -0.230432909861928, 2.09628321517694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19c15f82-5546-4521-94e3-83397dd7fc0e}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6c699b5-212b-4612-9f01-6fcd62d5fa45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.62424763053485, 8.23436250000002, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.62424763053485, 8.23436250000002, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.06264763053485, 8.23436250000002, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.06264763053485, 8.23436250000002, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f3c381-3215-4954-9ffd-af7ada379efc}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6025dda1-0092-4262-b9e5-40e3f6f16141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.691075986890597, 8.23436249999984, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.691075986890597, 8.23436249999984, 0.6858, !- X,Y,Z Vertex 2 {m}
  -1.7473240131094, 8.23436249999984, 0.6858, !- X,Y,Z Vertex 3 {m}
  -1.7473240131094, 8.23436249999984, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d3992f0-724b-442b-8e3d-ea82b3ea104c}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39f702db-92db-4c1e-8ce2-bbc64ac142a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.79472835758195, 8.23436250000004, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.79472835758195, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.23312835758195, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.23312835758195, 8.23436250000004, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edc4a4d9-f945-4647-9752-09584bfde9a3}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8123ab99-e3af-4791-998e-68f92ff52663}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.193155194056624, 8.23436249999991, 2.2098, !- X,Y,Z Vertex 1 {m}
  -0.193155194056624, 8.23436249999991, 0.6858, !- X,Y,Z Vertex 2 {m}
  -2.63155519405662, 8.23436249999991, 0.6858, !- X,Y,Z Vertex 3 {m}
  -2.63155519405662, 8.23436249999991, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3fbf22cf-85b1-4cb0-ab81-e47e66efd1cc}, !- Handle
  Air Wall,                               !- Name
  {bf82293a-d11f-4e2e-ae2d-3105ac5e9e03}, !- Surface Rendering Name
  {51090bab-bc24-48ba-94b0-b7f5986685a9}; !- Layer 1

OS:Material:AirWall,
  {51090bab-bc24-48ba-94b0-b7f5986685a9}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {cebee0e4-a975-4e80-9ca4-696d03f9788d}, !- Handle
  {51090bab-bc24-48ba-94b0-b7f5986685a9}; !- Material Name

OS:StandardsInformation:Construction,
  {a7608f3a-e972-492f-bb93-510a89efe8f5}, !- Handle
  {3fbf22cf-85b1-4cb0-ab81-e47e66efd1cc}; !- Construction Name

OS:Rendering:Color,
  {bf82293a-d11f-4e2e-ae2d-3105ac5e9e03}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SubSurface,
  {87866843-af52-4766-9ec6-92c9d07b43c3}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cce1e633-60e3-41de-a466-e51bda42c180}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.480496560675544, 8.23436250000031, 2.2098, !- X,Y,Z Vertex 1 {m}
  -0.480496560675544, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 2 {m}
  -2.91889656067554, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 3 {m}
  -2.91889656067554, 8.23436250000031, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8f09556-654d-47f5-916b-629e21386353}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f94cd12-6cd5-43f2-8fb6-09555c17ca1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.30579669910282, 8.23436250000031, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.30579669910282, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.74419669910282, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.74419669910282, 8.23436250000031, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42e7297f-76e0-4114-a210-8da106e92019}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d7f124c-08ca-4da6-a155-06709920fc81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.828190952231384, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.828190952231384, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 2 {m}
  -1.61020904776862, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 3 {m}
  -1.61020904776862, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {834826e0-4618-4b82-ae2c-e3b6c9a3d70c}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaae6d32-7dae-470e-adbc-3ef829b5e15f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.04811918015435, 8.23436250000004, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.04811918015435, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.48651918015435, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.48651918015435, 8.23436250000004, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be310209-6088-470b-939e-2fe510459e96}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {738f7135-d0e0-445a-b278-4889728f36d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.81950667678513, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  -1.81950667678513, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 2 {m}
  -4.25790667678513, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 3 {m}
  -4.25790667678513, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956f354d-600d-4fa4-ae15-9fab7d9f3e91}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e528f-8e8d-4921-aeee-041e4f7cb7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.3646, -1.5015757526271e-013, 2.54,  !- X,Y,Z Vertex 1 {m}
  -72.3646, -1.5015757526271e-013, 0,     !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.65100000000018, 0,         !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.65100000000018, 2.54;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e4f4df-439c-4851-904c-98e8dfa26643}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {956f354d-600d-4fa4-ae15-9fab7d9f3e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.3646, -0.185457197159041, 2.02674432447087, !- X,Y,Z Vertex 1 {m}
  -72.3646, -0.185457197159041, 0.502744324470866, !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.40465719715904, 0.502744324470866, !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.40465719715904, 2.02674432447087; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea49146a-ad34-4740-97bc-c9a1ae3a1649}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09f66aa1-66fe-4a27-b7a6-f1a52494031c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.3646, -0.138827316919099, 1.93645918460598, !- X,Y,Z Vertex 1 {m}
  -72.3646, -0.138827316919099, 0.412459184605984, !- X,Y,Z Vertex 2 {m}
  -72.3646, -1.3580273169191, 0.412459184605984, !- X,Y,Z Vertex 3 {m}
  -72.3646, -1.3580273169191, 1.93645918460598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6f7391a-51f8-4b7e-9cfd-52ae76a16c51}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68ac8801-45db-4310-b74e-63f442459098}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.36711731746575, -8.09783750000007, 2.09920781221304, !- X,Y,Z Vertex 1 {m}
  1.36711731746575, -8.09783750000007, 0.575207812213041, !- X,Y,Z Vertex 2 {m}
  5.02471731746575, -8.09783750000007, 0.575207812213041, !- X,Y,Z Vertex 3 {m}
  5.02471731746575, -8.09783750000007, 2.09920781221304; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d99eca7d-eaa0-4cf8-847d-3291a41a4f04}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe48a37f-f5b8-4d2b-adc0-8ced92c23b98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.45190282690253, -8.09783750000014, 1.75298296728767, !- X,Y,Z Vertex 1 {m}
  -2.45190282690253, -8.09783750000014, 0.533782967287667, !- X,Y,Z Vertex 2 {m}
  -0.927902826902526, -8.09783750000014, 0.533782967287667, !- X,Y,Z Vertex 3 {m}
  -0.927902826902526, -8.09783750000014, 1.75298296728767; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4ab14e7-2cd7-47ec-95f7-6ee2d02b05b6}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {502560da-5b13-4330-b238-67a157ad56f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99112622022517, -7.53903750000015, 1.83635573319929, !- X,Y,Z Vertex 1 {m}
  2.99112622022517, -7.53903750000015, 0.617155733199294, !- X,Y,Z Vertex 2 {m}
  4.51512622022517, -7.53903750000015, 0.617155733199294, !- X,Y,Z Vertex 3 {m}
  4.51512622022517, -7.53903750000015, 1.83635573319929; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32707f76-4646-4a60-85c8-c4081fad1e9b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f74d45ba-d934-403c-b6ab-8e1c66d65515}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.45790478594892, -8.09783750000008, 1.97412719348448, !- X,Y,Z Vertex 1 {m}
  -5.45790478594892, -8.09783750000008, 0.754927193484477, !- X,Y,Z Vertex 2 {m}
  -3.93390478594892, -8.09783750000008, 0.754927193484477, !- X,Y,Z Vertex 3 {m}
  -3.93390478594892, -8.09783750000008, 1.97412719348448; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fcbff07-3a6f-4a5f-a1c2-1e8c237b8970}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25c128c3-7cf5-4ee6-8b71-2149b02f8d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.114418052327359, -7.53903750000017, 2.15781106049379, !- X,Y,Z Vertex 1 {m}
  -0.114418052327359, -7.53903750000017, 0.633811060493787, !- X,Y,Z Vertex 2 {m}
  1.10478194767264, -7.53903750000017, 0.633811060493787, !- X,Y,Z Vertex 3 {m}
  1.10478194767264, -7.53903750000017, 2.15781106049379; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8db71f40-671b-4dd9-a52a-ad636f9fe57c}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {970be6d6-a487-44c5-9e6a-486074e07093}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.88612404267274, -3.77825000000003, 1.74608364903251, !- X,Y,Z Vertex 1 {m}
  -3.88612404267274, -3.77825000000003, 0.526883649032507, !- X,Y,Z Vertex 2 {m}
  -2.36212404267274, -3.77825000000003, 0.526883649032507, !- X,Y,Z Vertex 3 {m}
  -2.36212404267274, -3.77825000000003, 1.74608364903251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0b8cc1d-9e9b-492b-874b-b02c415c4d92}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0c7072e-a16c-43bf-8f53-5e8a307352bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.33858698197014, -9.39958750000042, 2.05623168042806, !- X,Y,Z Vertex 1 {m}
  -5.33858698197014, -9.39958750000042, 0.532231680428058, !- X,Y,Z Vertex 2 {m}
  -1.68098698197014, -9.39958750000042, 0.532231680428058, !- X,Y,Z Vertex 3 {m}
  -1.68098698197014, -9.39958750000042, 2.05623168042806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db660f06-e27d-4108-9791-30e19790734d}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc735940-5ea0-4a21-aecc-0504ffa5f8c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.936469238276517, -7.53903750000024, 2.05632349962511, !- X,Y,Z Vertex 1 {m}
  0.936469238276517, -7.53903750000024, 0.532323499625115, !- X,Y,Z Vertex 2 {m}
  2.15566923827652, -7.53903750000024, 0.532323499625115, !- X,Y,Z Vertex 3 {m}
  2.15566923827652, -7.53903750000024, 2.05632349962511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfc971f1-acfb-4225-95c5-65d99fac9f47}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b08536f-99e3-44ff-9722-c971e25fd054}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.07884304849991, -8.09783750000007, 1.7477867455934, !- X,Y,Z Vertex 1 {m}
  6.07884304849991, -8.09783750000007, 0.5285867455934, !- X,Y,Z Vertex 2 {m}
  7.60284304849991, -8.09783750000007, 0.5285867455934, !- X,Y,Z Vertex 3 {m}
  7.60284304849991, -8.09783750000007, 1.7477867455934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4564dc9d-ed57-49b7-a402-87f2aca98ef8}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cc4c0fa-6db8-4104-b077-e1d925a5a3eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1576033911395, -7.53903750000025, 2.15552480306335, !- X,Y,Z Vertex 1 {m}
  11.1576033911395, -7.53903750000025, 0.631524803063355, !- X,Y,Z Vertex 2 {m}
  12.3768033911395, -7.53903750000025, 0.631524803063355, !- X,Y,Z Vertex 3 {m}
  12.3768033911395, -7.53903750000025, 2.15552480306335; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d61f9f0-526a-4306-bed4-83d2da6f6d95}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c317a4fc-858e-49e0-88c0-487397cdbdcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.41247728206305, -8.09783750000028, 2.13920868699643, !- X,Y,Z Vertex 1 {m}
  0.41247728206305, -8.09783750000028, 0.615208686996432, !- X,Y,Z Vertex 2 {m}
  5.28927728206305, -8.09783750000028, 0.615208686996432, !- X,Y,Z Vertex 3 {m}
  5.28927728206305, -8.09783750000028, 2.13920868699643; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2238da03-28cd-4d03-a984-832d022fef9c}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c04a20bf-50a0-4ad0-b552-42efff355d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.7865999999999, -1.5662500691399, 1.56185904664858, !- X,Y,Z Vertex 1 {m}
  19.7865999999999, -1.5662500691399, 0.342659046648579, !- X,Y,Z Vertex 2 {m}
  19.7865999999999, -0.0422500691399001, 0.342659046648579, !- X,Y,Z Vertex 3 {m}
  19.7865999999999, -0.0422500691399001, 1.56185904664858; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c0382a-8465-4340-9065-44401d2e141c}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f46ce48e-2f9e-4c0d-bbc4-8af35eea6427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.60202223268085, 8.23436250000003, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.60202223268085, 8.23436250000003, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.04042223268085, 8.23436250000003, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.04042223268085, 8.23436250000003, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a0cddbb-951e-4d56-b78b-46e85cca3e07}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79f5c365-a4d1-497b-932b-accb5cb8c7cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.604767200944493, 8.23436249999984, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.604767200944493, 8.23436249999984, 0.6858, !- X,Y,Z Vertex 2 {m}
  -1.83363279905551, 8.23436249999984, 0.6858, !- X,Y,Z Vertex 3 {m}
  -1.83363279905551, 8.23436249999984, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f58725c9-516c-4b61-8b37-c0881fb5a3dc}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7aa7ee76-0bb8-4d95-9932-6be66eb6f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.76412138711896, 8.23436250000003, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.76412138711896, 8.23436250000003, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.20252138711896, 8.23436250000003, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.20252138711896, 8.23436250000003, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e8de2d8-aabf-4663-9eaa-744465126cbe}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54b79ccd-4863-4d72-9136-3b379365f6da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0271899818330436, 8.23436249999993, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.0271899818330436, 8.23436249999993, 0.6858, !- X,Y,Z Vertex 2 {m}
  -4.84961001816696, 8.23436249999993, 0.6858, !- X,Y,Z Vertex 3 {m}
  -4.84961001816696, 8.23436249999993, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1b386dc-8ced-4742-9f0c-aa27a4f7e772}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad1bc7e4-80f2-44ab-8bb1-a7b6f695c33b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.19760555900012, 8.23436250000031, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.19760555900012, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.63600555900012, 8.23436250000031, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.63600555900012, 8.23436250000031, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2b008e8-870e-4eec-9163-0091dbcf2be0}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8d338df-6b67-4128-b3d0-6f3dbb730ae4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.810028280525893, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.810028280525893, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 2 {m}
  -1.62837171947411, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 3 {m}
  -1.62837171947411, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a144fb35-da98-406a-a192-5c1069e6b8b9}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9aea8dd1-902a-46dd-ac63-e9f18bdbbfc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.10445545901351, 8.23436250000004, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.10445545901351, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 2 {m}
  -5.54285545901351, 8.23436250000004, 0.6858, !- X,Y,Z Vertex 3 {m}
  -5.54285545901351, 8.23436250000004, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58b1ef4f-89a8-4de0-86ef-89d9777cdac8}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adb22630-fa07-4b3f-a6a5-2429ea271c75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.84628970870298, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  -1.84628970870298, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 2 {m}
  -4.28468970870298, 8.23436250000001, 0.6858, !- X,Y,Z Vertex 3 {m}
  -4.28468970870298, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6b1681-8f91-4863-ae3b-d400edcc49d5}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54d21d35-8228-43ff-89ea-a44216e13e0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.61266049445067, 8.23436250000004, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.61266049445067, 8.23436250000004, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -5.05106049445067, 8.23436250000004, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -5.05106049445067, 8.23436250000004, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8213c85-2ec5-4eec-9d86-b8fa109b89d9}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb1f4d11-95a3-4117-b9b8-dd00b41e23f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6727783644944, 8.23436249999983, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.6727783644944, 8.23436249999983, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -1.7656216355056, 8.23436249999983, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -1.7656216355056, 8.23436249999983, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e975b7-d52e-48e1-8298-ab9e17ec8b90}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfff5ae1-7c2a-44b1-a8da-b654cba1d7f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.75682354007987, 8.23436250000002, 2.2098, !- X,Y,Z Vertex 1 {m}
  -2.75682354007987, 8.23436250000002, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -5.19522354007987, 8.23436250000002, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -5.19522354007987, 8.23436250000002, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {320c95ae-3585-4c03-951f-116ce1178410}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {845a06f8-43b1-4dde-bf37-736f823c617d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.129247389975746, 8.23436249999993, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.129247389975746, 8.23436249999993, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -4.74755261002425, 8.23436249999993, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -4.74755261002425, 8.23436249999993, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aedf0db-4ff6-4f90-80fb-3dac573cfe4b}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acfd34ca-cc41-4a26-b9aa-e33d0c8c74df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.21537061101626, 8.23436250000032, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.21537061101626, 8.23436250000032, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -5.65377061101626, 8.23436250000032, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -5.65377061101626, 8.23436250000032, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39386af7-ed0b-433f-b783-a30baf3b2e26}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11d1270e-9721-4bba-b82c-1f8af7a6dbb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.735669900524579, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  0.735669900524579, 8.23436250000001, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -1.70273009947542, 8.23436250000001, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -1.70273009947542, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03975270-0f7b-4b5e-8c4c-badae7050b4a}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be33b8da-41a0-48b7-a876-9a96975ea5af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.16126875567934, 8.23436250000004, 2.2098, !- X,Y,Z Vertex 1 {m}
  -3.16126875567934, 8.23436250000004, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -5.59966875567934, 8.23436250000004, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -5.59966875567934, 8.23436250000004, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e770d1e-67ab-4109-b666-fcaf843c596a}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a48c7da-a89e-40ee-863e-39585c9c798b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76644385506169, 8.23436250000001, 2.2098, !- X,Y,Z Vertex 1 {m}
  -1.76644385506169, 8.23436250000001, 0.685800000000001, !- X,Y,Z Vertex 2 {m}
  -4.20484385506169, 8.23436250000001, 0.685800000000001, !- X,Y,Z Vertex 3 {m}
  -4.20484385506169, 8.23436250000001, 2.2098; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d8ea731-4429-49d0-8fa0-bb9b91cbb253}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea7a6576-6875-44d2-b83d-e42b544b2c2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.6098000000001, -0.0849787534288561, 1.65392610180008, !- X,Y,Z Vertex 1 {m}
  -27.6098000000001, -0.0849787534288561, 0.434726101800076, !- X,Y,Z Vertex 2 {m}
  -27.6098000000001, -1.60897875342886, 0.434726101800076, !- X,Y,Z Vertex 3 {m}
  -27.6098000000001, -1.60897875342886, 1.65392610180008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dfe0202-1e2d-4081-bbcb-0a0902c379f5}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99118494-f840-4c76-9bab-bdca6168f092}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.07170193346679, -8.09783750000007, 2.18917587847531, !- X,Y,Z Vertex 1 {m}
  4.07170193346679, -8.09783750000007, 0.665175878475314, !- X,Y,Z Vertex 2 {m}
  8.94850193346679, -8.09783750000007, 0.665175878475314, !- X,Y,Z Vertex 3 {m}
  8.94850193346679, -8.09783750000007, 2.18917587847531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42621fe4-c190-4632-a0fd-62dcc07fbb3a}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46bc9f33-d370-492b-8409-107017cd61a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02736423337025, -7.53903750000012, 2.04391660070628, !- X,Y,Z Vertex 1 {m}
  1.02736423337025, -7.53903750000012, 0.519916600706285, !- X,Y,Z Vertex 2 {m}
  2.24656423337025, -7.53903750000012, 0.519916600706285, !- X,Y,Z Vertex 3 {m}
  2.24656423337025, -7.53903750000012, 2.04391660070628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bbbda0d-fed1-4051-8543-5d27ba27ba3c}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f9261ba-497b-4bc8-994c-760878422a52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.86069120298511, -8.09783750000019, 2.01526849407975, !- X,Y,Z Vertex 1 {m}
  5.86069120298511, -8.09783750000019, 0.491268494079745, !- X,Y,Z Vertex 2 {m}
  7.07989120298511, -8.09783750000019, 0.491268494079745, !- X,Y,Z Vertex 3 {m}
  7.07989120298511, -8.09783750000019, 2.01526849407975; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9bc63ef-dbcb-48a9-94e3-9970165b3071}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82dd24f2-10dd-4c61-8b07-f827d609f7ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0918240915215, -7.53903750000014, 2.00052521122998, !- X,Y,Z Vertex 1 {m}
  11.0918240915215, -7.53903750000014, 0.476525211229975, !- X,Y,Z Vertex 2 {m}
  12.3110240915215, -7.53903750000014, 0.476525211229975, !- X,Y,Z Vertex 3 {m}
  12.3110240915215, -7.53903750000014, 2.00052521122998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ea1b60a-8116-4eb0-bdf1-acb150301af4}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ef58753-c281-41ed-8046-f356fc28fef7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.37556046947588, -3.77825000000003, 2.19566289571019, !- X,Y,Z Vertex 1 {m}
  -4.37556046947588, -3.77825000000003, 0.67166289571019, !- X,Y,Z Vertex 2 {m}
  -3.15636046947588, -3.77825000000003, 0.67166289571019, !- X,Y,Z Vertex 3 {m}
  -3.15636046947588, -3.77825000000003, 2.19566289571019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82da9ce1-27a9-4bc9-a7a3-4b46081062b7}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4348d3d-9c7c-4889-b18e-78cd5e43feb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.43953100734642, -9.39958750000042, 2.20857236546991, !- X,Y,Z Vertex 1 {m}
  -5.43953100734642, -9.39958750000042, 0.68457236546991, !- X,Y,Z Vertex 2 {m}
  -1.78193100734642, -9.39958750000042, 0.68457236546991, !- X,Y,Z Vertex 3 {m}
  -1.78193100734642, -9.39958750000042, 2.20857236546991; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae76c381-2f87-4fec-9c05-e2daf1dd506d}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {563b4f27-d4b9-4493-90f4-ec0f596fc560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.912888389520814, -7.53903750000024, 2.03475169254932, !- X,Y,Z Vertex 1 {m}
  0.912888389520814, -7.53903750000024, 0.510751692549318, !- X,Y,Z Vertex 2 {m}
  2.13208838952081, -7.53903750000024, 0.510751692549318, !- X,Y,Z Vertex 3 {m}
  2.13208838952081, -7.53903750000024, 2.03475169254932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03dc8e03-62f3-444b-9424-a16d351e11b5}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01700a18-4f5c-4b62-a063-f0ea552db779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.99067336094599, -8.09783750000007, 1.76394099053768, !- X,Y,Z Vertex 1 {m}
  5.99067336094599, -8.09783750000007, 0.544740990537681, !- X,Y,Z Vertex 2 {m}
  7.51467336094599, -8.09783750000007, 0.544740990537681, !- X,Y,Z Vertex 3 {m}
  7.51467336094599, -8.09783750000007, 1.76394099053768; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {610de008-6183-41a2-bf43-e4c818bfca3c}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37d52d16-3d54-488d-84d9-cb7fe71adb45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0813828734689, -7.53903750000025, 1.90361319231349, !- X,Y,Z Vertex 1 {m}
  11.0813828734689, -7.53903750000025, 0.684413192313487, !- X,Y,Z Vertex 2 {m}
  12.6053828734689, -7.53903750000025, 0.684413192313487, !- X,Y,Z Vertex 3 {m}
  12.6053828734689, -7.53903750000025, 1.90361319231349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a4bcd24-568b-445c-8a7c-8c7d5fd1f94e}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e67906-7fe0-47e0-95b7-721fd026223e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.309078092557511, -8.09783750000028, 1.93980137950092, !- X,Y,Z Vertex 1 {m}
  0.309078092557511, -8.09783750000028, 0.415801379500924, !- X,Y,Z Vertex 2 {m}
  5.18587809255751, -8.09783750000028, 0.415801379500924, !- X,Y,Z Vertex 3 {m}
  5.18587809255751, -8.09783750000028, 1.93980137950092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {764a0c78-bb08-4e98-b394-474e12324222}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94b1e014-42f5-4295-9576-cdae0134b4f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.5413999999998, -1.60114344977102, 1.53542209153323, !- X,Y,Z Vertex 1 {m}
  64.5413999999998, -1.60114344977102, 0.316222091533227, !- X,Y,Z Vertex 2 {m}
  64.5413999999998, -0.077143449771024, 0.316222091533227, !- X,Y,Z Vertex 3 {m}
  64.5413999999998, -0.077143449771024, 1.53542209153323; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Handle
  Thermal Zone: Floor1_123_BusinessCenter, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d7e4cfc-33e8-4f4e-88e5-2cba5121068c}, !- Zone Air Inlet Port List
  {133de368-bc93-43c8-afee-39b5bec3486f}, !- Zone Air Exhaust Port List
  {9274fb96-d521-46b6-b259-8f82356b60ad}, !- Zone Air Node Name
  {0c807c5d-ea4b-4536-99c2-954082341fb5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d18c7c7-5dde-4e34-8314-2c32aeb6eaf2}, !- Group Rendering Name
  {fc991853-817e-4515-b67b-83b0798592d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4e62088-098c-4d91-9c45-38b7e250fdc1}, !- Handle
  Node 1,                                 !- Name
  {9274fb96-d521-46b6-b259-8f82356b60ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9274fb96-d521-46b6-b259-8f82356b60ad}, !- Handle
  {8a9feb79-9da4-427b-b215-0d863adb79bc}, !- Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Source Object
  11,                                     !- Outlet Port
  {d4e62088-098c-4d91-9c45-38b7e250fdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d7e4cfc-33e8-4f4e-88e5-2cba5121068c}, !- Handle
  Port List 1,                            !- Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- HVAC Component
  {db50f598-c101-442f-95ef-a4324278e277}, !- Port 1
  {fc0afee2-251b-4a20-be19-0b70ca6e48bc}; !- Port 2

OS:PortList,
  {133de368-bc93-43c8-afee-39b5bec3486f}, !- Handle
  Port List 2,                            !- Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- HVAC Component
  {82254a33-17b7-4353-8f12-30a366d7bd24}; !- Port 1

OS:Sizing:Zone,
  {b32c2c38-f222-4341-9492-2170f8ccf951}, !- Handle
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38910229-f1d0-424f-8705-88a684b5fabd}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9c0bf046-0243-496f-9720-d440a3d46031}, !- Thermal Zone
  {c7f67956-1891-4b0d-8c12-860d43d5cafe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ab91691-2438-407b-96ee-ca559ae9e3a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- Handle
  Thermal Zone: Floor3_308_309_Storage,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eee1a9b-c10a-4f3b-883d-138a0b769917}, !- Zone Air Inlet Port List
  {75278e93-6c46-4d29-bfa8-e56a1d4634a7}, !- Zone Air Exhaust Port List
  {c398831f-cfb5-4bf4-b4fd-d7f5efe87f60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04db3cb1-f2ea-4925-81ad-bc8cca33f197}, !- Group Rendering Name
  {2e2e53ff-6a88-4b82-b5d6-976f3631887b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57b96109-0f60-4cef-9475-27651181cbc5}, !- Handle
  Node 2,                                 !- Name
  {c398831f-cfb5-4bf4-b4fd-d7f5efe87f60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c398831f-cfb5-4bf4-b4fd-d7f5efe87f60}, !- Handle
  {273c876c-3880-40cf-b2ad-756132ae986f}, !- Name
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- Source Object
  11,                                     !- Outlet Port
  {57b96109-0f60-4cef-9475-27651181cbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eee1a9b-c10a-4f3b-883d-138a0b769917}, !- Handle
  Port List 3,                            !- Name
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- HVAC Component
  {44e2705c-e30b-4571-a1d2-263308b63be2}; !- Port 1

OS:PortList,
  {75278e93-6c46-4d29-bfa8-e56a1d4634a7}, !- Handle
  Port List 4,                            !- Name
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- HVAC Component
  {e75cbfc0-c7a2-4883-932a-d9888a202e63}; !- Port 1

OS:Sizing:Zone,
  {b2d99a9c-c0ef-4582-b8ac-850e95b1327c}, !- Handle
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ff3dd0d-5751-41b7-b761-b14e7810a8bf}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7aec864f-c4ef-43de-99ee-8312b88fe556}, !- Thermal Zone
  {0927cd3d-19bf-4baf-aa99-b5c14f03c7f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Handle
  Thermal Zone: Floor4_409_411_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0666c31f-241a-4d10-bbd6-5dc0197ab179}, !- Zone Air Inlet Port List
  {1e10e44a-e137-49ac-9861-5c3c3513f663}, !- Zone Air Exhaust Port List
  {4431cf9a-d1ce-45ce-8d7c-6d8b8b57bd5d}, !- Zone Air Node Name
  {be9cff26-9d78-4094-92b3-ffd6bf746083}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45389b39-d88c-457c-800c-a80f306fc80f}, !- Group Rendering Name
  {e408db23-a638-453b-a3b2-326414195cc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a55c5929-21df-4dae-b5de-bac5c4279bcf}, !- Handle
  Node 3,                                 !- Name
  {4431cf9a-d1ce-45ce-8d7c-6d8b8b57bd5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4431cf9a-d1ce-45ce-8d7c-6d8b8b57bd5d}, !- Handle
  {aa71349f-56d8-412d-b9e0-f945d14d0561}, !- Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Source Object
  11,                                     !- Outlet Port
  {a55c5929-21df-4dae-b5de-bac5c4279bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0666c31f-241a-4d10-bbd6-5dc0197ab179}, !- Handle
  Port List 5,                            !- Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- HVAC Component
  {033dab52-bf87-466f-8f22-4af8e1f94ea7}, !- Port 1
  {b4e105b4-aa3b-42bb-b3c8-ef9943c3d335}; !- Port 2

OS:PortList,
  {1e10e44a-e137-49ac-9861-5c3c3513f663}, !- Handle
  Port List 6,                            !- Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- HVAC Component
  {3d08fe94-b197-473c-8119-30971663f817}; !- Port 1

OS:Sizing:Zone,
  {04efe353-0646-43b2-98da-451fa7153e7e}, !- Handle
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44e6706b-36b0-44d3-99e7-79bebd2d926a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5109cc8d-9af8-4653-a64b-e8f22e02fc2a}, !- Thermal Zone
  {bc7d1195-e202-4db0-a601-53fde4fabb83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5db9ea9-421c-4d4a-bec5-16859b493ec5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- Handle
  Thermal Zone: Floor1_129_127_125_123_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0866600c-a518-415e-91a5-cfc9b35cb1c0}, !- Zone Air Inlet Port List
  {284ee679-3cb9-4088-ab1d-b08bea775c45}, !- Zone Air Exhaust Port List
  {2065396d-040c-4118-8ef0-95769851c580}, !- Zone Air Node Name
  {36a0943b-69f5-41e3-ae71-3eafa8cb9c6b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96eb898a-1aa2-4d90-aa2c-3599a1348a32}, !- Group Rendering Name
  {2159990b-f66f-4a02-89e6-e557e8cda9a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0225276b-1a9a-44ae-a6a7-72304c4e2446}, !- Handle
  Node 4,                                 !- Name
  {2065396d-040c-4118-8ef0-95769851c580}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2065396d-040c-4118-8ef0-95769851c580}, !- Handle
  {f938ae5f-e5f1-44eb-9f55-5d9e30bbd364}, !- Name
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- Source Object
  11,                                     !- Outlet Port
  {0225276b-1a9a-44ae-a6a7-72304c4e2446}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0866600c-a518-415e-91a5-cfc9b35cb1c0}, !- Handle
  Port List 7,                            !- Name
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- HVAC Component
  {d9426b64-6fcf-45ff-9dcc-4af8d6e1550a}, !- Port 1
  {8df944bf-16df-4b18-a30f-0820a071a006}; !- Port 2

OS:PortList,
  {284ee679-3cb9-4088-ab1d-b08bea775c45}, !- Handle
  Port List 8,                            !- Name
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- HVAC Component
  {2dd161e5-bae3-4388-b78b-c99f073846e5}, !- Port 1
  {a8764d0c-38c2-497a-8cbc-10931e68ce6b}; !- Port 2

OS:Sizing:Zone,
  {f33a2f88-dbf3-463c-90a6-61cd6257347c}, !- Handle
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a093889-a984-4c11-8758-995a55d043f1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b2286d10-80e5-4b25-81ed-e1237020c3c8}, !- Thermal Zone
  {4b05c21a-4ac2-4c4c-a0f2-e3b4d02cb3c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8f04ae9d-dd29-4cd7-bc14-f6d432977ac9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1de56010-ab13-4600-aa73-4c24402c1db4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- Handle
  Thermal Zone: Floor1_107_109_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {680081e5-c538-4451-a6d6-9d7167bcecac}, !- Zone Air Inlet Port List
  {6276e377-c4db-4388-b4ab-573e5272784d}, !- Zone Air Exhaust Port List
  {e84bf938-1e5e-4751-9e75-4c4c278b5606}, !- Zone Air Node Name
  {f0d17221-4332-4968-b6da-a2fff1bef38a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10bd2347-f7ea-4e35-9363-32f567930d62}, !- Group Rendering Name
  {d4955659-5ff6-4ac9-8b35-9fcdc2ba8d01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48426fc5-530c-4688-bc9c-755fcf34661d}, !- Handle
  Node 5,                                 !- Name
  {e84bf938-1e5e-4751-9e75-4c4c278b5606}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e84bf938-1e5e-4751-9e75-4c4c278b5606}, !- Handle
  {4730c4a1-8c66-448d-bbaf-f31fe76b33d8}, !- Name
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- Source Object
  11,                                     !- Outlet Port
  {48426fc5-530c-4688-bc9c-755fcf34661d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {680081e5-c538-4451-a6d6-9d7167bcecac}, !- Handle
  Port List 9,                            !- Name
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- HVAC Component
  {6b1ecb4e-641d-46ba-b45c-15e8140e3945}, !- Port 1
  {3c7f735c-f688-4513-ab2b-e7d6d2623952}; !- Port 2

OS:PortList,
  {6276e377-c4db-4388-b4ab-573e5272784d}, !- Handle
  Port List 10,                           !- Name
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- HVAC Component
  {f396fc82-9a34-4550-95ee-c0158ecaff17}; !- Port 1

OS:Sizing:Zone,
  {609eff8c-fe3f-4b8e-bad7-a52b611afced}, !- Handle
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cd9d758-2c2b-4f27-aac7-052b8b96e5ee}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- Thermal Zone
  {6513c780-f876-4ca9-8790-7f5db6edcbda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ffec92c4-c39f-4076-b208-7afa5e853481}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Handle
  Thermal Zone: Floor3_25_27_29_31_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b24023b6-796a-49a4-902f-2ab70d2f66ec}, !- Zone Air Inlet Port List
  {ed6c9ce0-7df1-4965-a808-571e789717db}, !- Zone Air Exhaust Port List
  {ea3d933b-c46f-47ba-a49a-731d5be66230}, !- Zone Air Node Name
  {e7402d46-583e-4a01-8fd7-c68667291c81}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {404ecd25-2df5-4907-b99f-4d713334001c}, !- Group Rendering Name
  {a8471147-978f-46fb-9a6d-00e8bfc6b5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3826ca6d-8223-47d1-bfe3-ce5a8898e48a}, !- Handle
  Node 6,                                 !- Name
  {ea3d933b-c46f-47ba-a49a-731d5be66230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea3d933b-c46f-47ba-a49a-731d5be66230}, !- Handle
  {9d37f19f-437e-4445-893b-484f4a1764f9}, !- Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Source Object
  11,                                     !- Outlet Port
  {3826ca6d-8223-47d1-bfe3-ce5a8898e48a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b24023b6-796a-49a4-902f-2ab70d2f66ec}, !- Handle
  Port List 11,                           !- Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- HVAC Component
  {59f4cf0d-6cf8-49bf-ab89-0410f923b13d}, !- Port 1
  {7043324e-2644-47d0-90f5-a99b10b61d17}; !- Port 2

OS:PortList,
  {ed6c9ce0-7df1-4965-a808-571e789717db}, !- Handle
  Port List 12,                           !- Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- HVAC Component
  {f68c9887-8f35-406c-9710-35b0f86f8537}, !- Port 1
  {d43c0837-1646-4b05-9116-031ed7e61f8d}; !- Port 2

OS:Sizing:Zone,
  {def2f356-0e7f-4f6c-af9f-a5b2fe9aa4d8}, !- Handle
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cd025f0-277e-441b-8af8-95e45cbbfd6c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8dbd1bd7-4254-4a20-b17b-4123d3c5fc39}, !- Thermal Zone
  {8ba06bfb-434b-4164-ac41-fc8da51124d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16d1a896-a42a-4042-89e6-65a34f116963}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {56b992af-600b-4a16-b872-1269c72e1429}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Handle
  Thermal Zone: Floor3_01_03_05_07_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a43fb13-8dcc-481a-9608-1451dc59a45c}, !- Zone Air Inlet Port List
  {f6e08b90-4d3b-4cac-8999-89d84d1fe6e4}, !- Zone Air Exhaust Port List
  {19730e6d-8ea7-43f1-b441-8b28d5d48471}, !- Zone Air Node Name
  {56d78e3f-d228-44c2-8f11-0bb8006f3297}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {147b8142-a550-418d-b615-2e38b5629603}, !- Group Rendering Name
  {c7dad31f-144e-4556-adeb-ce01aa553589}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee97a0af-9f0f-4b10-ab09-89e73ec3ad90}, !- Handle
  Node 7,                                 !- Name
  {19730e6d-8ea7-43f1-b441-8b28d5d48471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19730e6d-8ea7-43f1-b441-8b28d5d48471}, !- Handle
  {f70a668d-c96e-4cfa-8efd-a027da309597}, !- Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Source Object
  11,                                     !- Outlet Port
  {ee97a0af-9f0f-4b10-ab09-89e73ec3ad90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a43fb13-8dcc-481a-9608-1451dc59a45c}, !- Handle
  Port List 13,                           !- Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- HVAC Component
  {737f8940-c42a-484c-9394-a61098afcab9}, !- Port 1
  {7f79d1b6-3982-4ace-9179-6eb0438649b6}; !- Port 2

OS:PortList,
  {f6e08b90-4d3b-4cac-8999-89d84d1fe6e4}, !- Handle
  Port List 14,                           !- Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- HVAC Component
  {50221488-f583-4ee8-b51c-c65d610f3683}, !- Port 1
  {2805feb6-8ece-4402-92a8-9d614b1aa037}; !- Port 2

OS:Sizing:Zone,
  {576885ca-3107-4cfb-ac57-4b04830273b8}, !- Handle
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65931af9-3841-4880-8069-653a48fef9f6}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {34c0c181-1aee-4ccf-92b7-3206eee0873d}, !- Thermal Zone
  {42ddfad4-a5fd-454e-92cf-447077bf44cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d311f137-c8ef-4889-a6c0-ce3834cbe8e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {46e55d9e-afbc-42f1-9532-ba6b0023758d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Handle
  Thermal Zone: Floor4_412_414_416_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17717593-2de3-447a-8878-7a83826fa6e1}, !- Zone Air Inlet Port List
  {8274634a-df76-47f7-8f06-3223fbd7b34b}, !- Zone Air Exhaust Port List
  {8a8d741f-329f-41c2-810b-a427c78812d1}, !- Zone Air Node Name
  {4f7c5f08-d6fc-4db0-97ce-6080ce4cb979}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aaf84235-7cd9-488a-ac32-4ad9be779d7b}, !- Group Rendering Name
  {262a8073-2761-49e9-b5a1-34e139250295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8385a170-4bd8-4ad9-bdb3-71af7cbfcddc}, !- Handle
  Node 8,                                 !- Name
  {8a8d741f-329f-41c2-810b-a427c78812d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a8d741f-329f-41c2-810b-a427c78812d1}, !- Handle
  {0660667a-ca28-4912-b885-f6b484ded612}, !- Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Source Object
  11,                                     !- Outlet Port
  {8385a170-4bd8-4ad9-bdb3-71af7cbfcddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17717593-2de3-447a-8878-7a83826fa6e1}, !- Handle
  Port List 15,                           !- Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- HVAC Component
  {e23d9ec3-b25d-4ce8-90d0-27d9be75ee30}, !- Port 1
  {eb47fc0d-0605-410b-851b-c026674863ae}; !- Port 2

OS:PortList,
  {8274634a-df76-47f7-8f06-3223fbd7b34b}, !- Handle
  Port List 16,                           !- Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- HVAC Component
  {0860c682-1e6c-48fc-8db5-2cd490e8d624}; !- Port 1

OS:Sizing:Zone,
  {905e91f6-d53f-4763-a2ba-85e6174c018c}, !- Handle
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0da7a53e-cf2c-4538-825d-131e65953f23}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {20d549c6-4250-4ec5-8d99-4b56250cb4c0}, !- Thermal Zone
  {ecfcc0f7-aac0-4e42-9b6b-fa491f38c440}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0f6987c6-fe0d-48ce-a8e7-4a6472ae9c55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Handle
  Thermal Zone: Floor4_420_422_424_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {946a1061-46cd-4e80-9c3c-7c3fb4918531}, !- Zone Air Inlet Port List
  {ca1fd34b-e266-4785-a81d-dd34e22ebbd3}, !- Zone Air Exhaust Port List
  {e3bf84a1-5771-4c3e-aa35-ab66719a9974}, !- Zone Air Node Name
  {b0c751d5-1346-4e09-a58d-7126e4c4d7be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9dd60f2-c5c9-49ef-9c16-2104074c9f79}, !- Group Rendering Name
  {37a293f4-4b35-4953-b7dd-2a6625813de8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fa0639c-491c-4919-8e1c-fedea6619892}, !- Handle
  Node 9,                                 !- Name
  {e3bf84a1-5771-4c3e-aa35-ab66719a9974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3bf84a1-5771-4c3e-aa35-ab66719a9974}, !- Handle
  {cb59dee4-2c33-4188-921d-c6ea4c129bde}, !- Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Source Object
  11,                                     !- Outlet Port
  {9fa0639c-491c-4919-8e1c-fedea6619892}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {946a1061-46cd-4e80-9c3c-7c3fb4918531}, !- Handle
  Port List 17,                           !- Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- HVAC Component
  {2abde774-8072-4a9e-acbc-9692031e33a1}, !- Port 1
  {f12a6845-16c8-4de2-96da-20506948e4e9}; !- Port 2

OS:PortList,
  {ca1fd34b-e266-4785-a81d-dd34e22ebbd3}, !- Handle
  Port List 18,                           !- Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- HVAC Component
  {cfcdff68-2de3-42aa-ac85-7127bc15e0e3}; !- Port 1

OS:Sizing:Zone,
  {11491ff6-5fc7-4224-b41a-c8b9fbe83d73}, !- Handle
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {252c7cc2-2863-4605-9542-aac9792faf69}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {3788856a-8864-43c9-b215-e0de9f150b1a}, !- Thermal Zone
  {39e8ad8d-c880-4f3b-87bb-07fd3fddea69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8f3dc74-2950-4d76-a806-fca9622ab8df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Handle
  Thermal Zone: Floor4_425_411_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb414409-1412-46d1-9874-d6ad9182438a}, !- Zone Air Inlet Port List
  {147a72f2-1879-4b33-aa3d-dfce7d93df79}, !- Zone Air Exhaust Port List
  {a96b0645-5d7f-482a-956f-802a0373cfe7}, !- Zone Air Node Name
  {57f54081-b85f-42a4-bddf-a867807ec64d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cf03e96-152d-427d-abb5-cb64f1b62f37}, !- Group Rendering Name
  {a243b945-8502-4d6f-918f-fe96d179ea71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff8c98f-f5cb-4d1f-909e-92e912906250}, !- Handle
  Node 10,                                !- Name
  {a96b0645-5d7f-482a-956f-802a0373cfe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96b0645-5d7f-482a-956f-802a0373cfe7}, !- Handle
  {0d26d5dc-8f16-4b62-aba2-dbaba06903a1}, !- Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Source Object
  11,                                     !- Outlet Port
  {cff8c98f-f5cb-4d1f-909e-92e912906250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb414409-1412-46d1-9874-d6ad9182438a}, !- Handle
  Port List 19,                           !- Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- HVAC Component
  {85301d5c-9458-45ff-b022-66aa3bee3016}, !- Port 1
  {e0a09e60-135b-4803-b0d3-5a34a3df6644}; !- Port 2

OS:PortList,
  {147a72f2-1879-4b33-aa3d-dfce7d93df79}, !- Handle
  Port List 20,                           !- Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- HVAC Component
  {7f7cf62f-f431-41d4-ae39-747e40276514}, !- Port 1
  {11d65ab2-5e22-4ccd-b6b7-499b237ea817}; !- Port 2

OS:Sizing:Zone,
  {0a12415a-df39-4981-8371-a2a1205d5406}, !- Handle
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58440154-77c6-4796-bd1c-812a56216158}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5f24d706-87c4-48a6-ae5f-fd748ce1a84e}, !- Thermal Zone
  {71ca3b33-c664-48cf-b01d-4cc692634916}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a60f751c-b5eb-4ec6-8451-d51ad6f71fcc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9d624df2-4403-48db-a8be-885dd9729676}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Handle
  Thermal Zone: Floor3_24_26_28_30_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d08c58dc-46df-4513-9b41-b8d5d1dc2b5a}, !- Zone Air Inlet Port List
  {c4c29382-8d12-403c-a97b-3a075b6da5e3}, !- Zone Air Exhaust Port List
  {df857cf0-cde2-433b-8f68-5c740d9ce89c}, !- Zone Air Node Name
  {9edb07af-0102-40f5-8d1d-c3bb966f9bc6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e73eef2c-0eaf-4124-9112-26f55151cb45}, !- Group Rendering Name
  {f1e808ef-38fa-4dc6-9697-57f2165a322b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e693a3-e65b-44bb-8531-63f5c965c841}, !- Handle
  Node 11,                                !- Name
  {df857cf0-cde2-433b-8f68-5c740d9ce89c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df857cf0-cde2-433b-8f68-5c740d9ce89c}, !- Handle
  {9fc715a9-f62c-4ebd-88c7-52e33694c170}, !- Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Source Object
  11,                                     !- Outlet Port
  {a7e693a3-e65b-44bb-8531-63f5c965c841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d08c58dc-46df-4513-9b41-b8d5d1dc2b5a}, !- Handle
  Port List 21,                           !- Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- HVAC Component
  {5cad0580-e485-4078-b8af-c534a638c19f}, !- Port 1
  {689a8095-eeb6-4bda-aabc-aa815d9b82e3}; !- Port 2

OS:PortList,
  {c4c29382-8d12-403c-a97b-3a075b6da5e3}, !- Handle
  Port List 22,                           !- Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- HVAC Component
  {d936059f-c538-4b60-a3f6-d7505251db85}, !- Port 1
  {a82c136a-96b1-4a94-a3d7-59e0b4b31b92}; !- Port 2

OS:Sizing:Zone,
  {9231fe61-2ce9-471e-8d08-84038e22607e}, !- Handle
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6da4016b-8708-4c34-a6c6-3607778da234}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {87ca63c1-a877-426f-b7b2-1d361985118a}, !- Thermal Zone
  {bcabbd2a-5c33-46f7-876f-4860282f325b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fc2044f2-3865-4a14-b2c0-681f5930285b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ef436a59-2730-4052-9aaf-7275db00fa1a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Handle
  Thermal Zone: Floor2_225_227_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e4be8f0-af31-48f1-a943-c72e3d42ad16}, !- Zone Air Inlet Port List
  {b3d3911a-2a81-4918-8963-de08bacaf59b}, !- Zone Air Exhaust Port List
  {cf42b43f-8b7e-48ab-a67d-e06517e7f217}, !- Zone Air Node Name
  {bec87e78-c5f0-47d6-b700-07007d484928}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34142c26-a21c-40da-99c7-7a9d8d5fccac}, !- Group Rendering Name
  {0f8633e0-4af1-4997-8dc5-e18ddd19438f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db184a01-7f11-4079-b1f1-6a0c96f75eae}, !- Handle
  Node 12,                                !- Name
  {cf42b43f-8b7e-48ab-a67d-e06517e7f217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf42b43f-8b7e-48ab-a67d-e06517e7f217}, !- Handle
  {f31bda4c-a9f2-4e49-b2e6-2ec55124ce5c}, !- Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Source Object
  11,                                     !- Outlet Port
  {db184a01-7f11-4079-b1f1-6a0c96f75eae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e4be8f0-af31-48f1-a943-c72e3d42ad16}, !- Handle
  Port List 23,                           !- Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- HVAC Component
  {dc1ea0ad-7ae5-4c04-a512-4d81dfbb0ef1}, !- Port 1
  {b6dda24c-c40c-44cd-90d6-d350f08393ad}; !- Port 2

OS:PortList,
  {b3d3911a-2a81-4918-8963-de08bacaf59b}, !- Handle
  Port List 24,                           !- Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- HVAC Component
  {ad3b5f51-ee46-4ed9-81f6-75e2045ba831}; !- Port 1

OS:Sizing:Zone,
  {ef9d4ccd-77de-41e2-9c96-ed62ca17d0c2}, !- Handle
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {191a84d2-bb96-4d87-a125-0aa23b2c9df6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Thermal Zone
  {1c3dbf7a-fb75-45ca-bc81-533c4203d131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a969191-ddce-4d60-848f-7a5b16be338f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Handle
  Thermal Zone: Floor3_306_308_310_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3f487c0-e55c-4a53-a1b0-1f225ffd931a}, !- Zone Air Inlet Port List
  {b6bb07b5-d40b-432a-bc9f-2ec1407b721e}, !- Zone Air Exhaust Port List
  {8b77c1e1-9e9b-4bd8-ae34-83f70a812122}, !- Zone Air Node Name
  {87af0209-15bd-4a0a-95bf-985363926ec3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38774e71-f12f-4093-9c29-6875d5713e3a}, !- Group Rendering Name
  {2367e4d1-c936-45bb-a5b2-4c8b9294d0fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd6c4311-2140-478b-8be0-4532665a4b10}, !- Handle
  Node 13,                                !- Name
  {8b77c1e1-9e9b-4bd8-ae34-83f70a812122}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b77c1e1-9e9b-4bd8-ae34-83f70a812122}, !- Handle
  {e85948fb-4a5f-4d6b-99f0-bc74b7c912f0}, !- Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Source Object
  11,                                     !- Outlet Port
  {cd6c4311-2140-478b-8be0-4532665a4b10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3f487c0-e55c-4a53-a1b0-1f225ffd931a}, !- Handle
  Port List 25,                           !- Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- HVAC Component
  {909a3a71-b60a-4928-ad60-fd634792f014}, !- Port 1
  {a4d69d93-9322-48f0-ad6b-7331e47ed3fd}; !- Port 2

OS:PortList,
  {b6bb07b5-d40b-432a-bc9f-2ec1407b721e}, !- Handle
  Port List 26,                           !- Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- HVAC Component
  {9edd4ab4-3288-4ab6-b223-37d79b130585}; !- Port 1

OS:Sizing:Zone,
  {a25e9f2d-a9fb-4764-9e14-1dcdbca049b0}, !- Handle
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c5e3835-d3ec-4679-89c7-807300e78fa0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5758d0f5-f8a3-49da-9012-aba597901c2d}, !- Thermal Zone
  {7d70db74-d2b0-4f6d-a02c-203a11855c57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2606169b-6bf0-423d-aeaf-c5d603924e08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Handle
  Thermal Zone: Floor4_400_404_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3073bcde-0b23-401d-93e4-3c2d9be3d714}, !- Zone Air Inlet Port List
  {d0b233d2-5b0a-4b6e-9d97-bdd0e4293817}, !- Zone Air Exhaust Port List
  {53053e0a-cb02-445b-9ced-800b2e04bfb7}, !- Zone Air Node Name
  {6260f5b1-6572-4cdd-83ef-87dbccf196be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d9a7d49-f1c9-42c4-9bff-1f48ace0f12a}, !- Group Rendering Name
  {a8000b35-736f-4330-9a4f-abfc3f8d24b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6011f1b-c74f-4394-b2a1-1e473ef50e23}, !- Handle
  Node 14,                                !- Name
  {53053e0a-cb02-445b-9ced-800b2e04bfb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53053e0a-cb02-445b-9ced-800b2e04bfb7}, !- Handle
  {5930e3b6-4c96-475f-a367-954c2fa1699a}, !- Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Source Object
  11,                                     !- Outlet Port
  {b6011f1b-c74f-4394-b2a1-1e473ef50e23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3073bcde-0b23-401d-93e4-3c2d9be3d714}, !- Handle
  Port List 27,                           !- Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- HVAC Component
  {29db7786-0075-40f9-b43d-be567277feb6}, !- Port 1
  {4bb03460-dc4e-486a-91f1-cc13d9e7eac4}; !- Port 2

OS:PortList,
  {d0b233d2-5b0a-4b6e-9d97-bdd0e4293817}, !- Handle
  Port List 28,                           !- Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- HVAC Component
  {db59056c-1639-4af4-818d-afca984bed2d}; !- Port 1

OS:Sizing:Zone,
  {79ff5301-4625-4095-a019-1f85b144bddc}, !- Handle
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c32a8a6-56d3-4c0d-a366-9a8c1c0bf996}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {8362268b-42c8-4737-ba43-18b21c19a91b}, !- Thermal Zone
  {affd6c12-fa11-4eb0-b920-5913a4552a97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6cd1480-b1ef-4bef-b981-7e8011fc7165}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Handle
  Thermal Zone: Floor2_Corridor,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0592564b-d93c-4447-8640-0bbaf51559c3}, !- Zone Air Inlet Port List
  {033dda6f-9ae7-4c2e-bc6c-6959f05e3def}, !- Zone Air Exhaust Port List
  {38c4f203-e903-45e6-a2d4-6b8d8cdcdbed}, !- Zone Air Node Name
  {2908bf80-6f02-42ed-ba44-d90e28125e11}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e867616c-19f1-4e9f-b14b-48ed15e19806}, !- Group Rendering Name
  {6677d48a-8641-45ea-b00f-da7f51c86d20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81b32cfc-120d-488b-978f-c103a0c396bd}, !- Handle
  Node 15,                                !- Name
  {38c4f203-e903-45e6-a2d4-6b8d8cdcdbed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38c4f203-e903-45e6-a2d4-6b8d8cdcdbed}, !- Handle
  {d5d85e5d-02c2-4fb4-a843-38eaae21e4df}, !- Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Source Object
  11,                                     !- Outlet Port
  {81b32cfc-120d-488b-978f-c103a0c396bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0592564b-d93c-4447-8640-0bbaf51559c3}, !- Handle
  Port List 29,                           !- Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- HVAC Component
  {b0ed953e-475a-42b5-a114-846f13e55cf0}; !- Port 1

OS:PortList,
  {033dda6f-9ae7-4c2e-bc6c-6959f05e3def}, !- Handle
  Port List 30,                           !- Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}; !- HVAC Component

OS:Sizing:Zone,
  {14840435-9cb7-4269-92fc-b9d6b53cf714}, !- Handle
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e44de5e-cfe6-4f81-8d1f-87cc6c937738}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1ceb2658-ca6a-47eb-8a58-56f0fe037be7}, !- Thermal Zone
  {66f96366-34b0-4a42-b577-696c5da8be29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Handle
  Thermal Zone: Floor2_212_214_216_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97ed0d43-ef8e-47c7-a1e2-d052c223833b}, !- Zone Air Inlet Port List
  {f92e13f4-adae-466f-9685-da1149eaea70}, !- Zone Air Exhaust Port List
  {fefd16a3-4dd6-4322-8364-aed29a04cd4b}, !- Zone Air Node Name
  {d275ace9-245d-49dc-a8d5-ec4321950cc6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af8ac681-8bdb-4f0a-8a13-cff2c2cdf531}, !- Group Rendering Name
  {8c9e7527-fa5f-4c05-842f-adacb26b2db1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4b9666f-b193-4730-83b6-cb299df562e3}, !- Handle
  Node 16,                                !- Name
  {fefd16a3-4dd6-4322-8364-aed29a04cd4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fefd16a3-4dd6-4322-8364-aed29a04cd4b}, !- Handle
  {c9828e1b-5a0a-48b9-9f8a-3b31f6b13f7f}, !- Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Source Object
  11,                                     !- Outlet Port
  {d4b9666f-b193-4730-83b6-cb299df562e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97ed0d43-ef8e-47c7-a1e2-d052c223833b}, !- Handle
  Port List 31,                           !- Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- HVAC Component
  {f1f1ca6f-fdfd-4cfb-90e9-0aecec35a973}, !- Port 1
  {90884484-821a-4f98-bb7d-04ec85f885aa}; !- Port 2

OS:PortList,
  {f92e13f4-adae-466f-9685-da1149eaea70}, !- Handle
  Port List 32,                           !- Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- HVAC Component
  {0314a445-1b82-4779-bcbd-6860e8a544ff}, !- Port 1
  {bcb8dffb-f9d9-4e25-a7ed-c9a50d50cb63}; !- Port 2

OS:Sizing:Zone,
  {695e9bfe-8a57-49aa-8c58-9b3725192b06}, !- Handle
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {930945ca-d934-4fc8-9b4b-d7f74136db1f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {8b41a1e1-f737-4941-a856-bab5b2666f1a}, !- Thermal Zone
  {8f3c293b-4046-406d-97e8-2af5e8f594a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fc1450f6-1a85-4954-b491-ca3765ae0480}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7676cc33-f75f-4d7c-bd7d-ee0a985bede5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- Handle
  Thermal Zone: Floor1_137_HousekeepingOffice, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5030333d-0779-491c-9393-b3a2f86e9393}, !- Zone Air Inlet Port List
  {80a819e9-1cd6-4073-80f4-5f7f365fe595}, !- Zone Air Exhaust Port List
  {e8c8fa45-ee5b-4342-bde0-f2f92ed6d0b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c346ea16-2838-49ba-a2e2-87175bbbda16}, !- Group Rendering Name
  {f333631f-6f7c-4d09-b688-f26ee4e4af53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3009db42-fe6f-4463-b11f-f42c7747239f}, !- Handle
  Node 17,                                !- Name
  {e8c8fa45-ee5b-4342-bde0-f2f92ed6d0b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c8fa45-ee5b-4342-bde0-f2f92ed6d0b6}, !- Handle
  {6f45a6d3-b022-4677-9976-feeef6b9c2ed}, !- Name
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- Source Object
  11,                                     !- Outlet Port
  {3009db42-fe6f-4463-b11f-f42c7747239f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5030333d-0779-491c-9393-b3a2f86e9393}, !- Handle
  Port List 33,                           !- Name
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- HVAC Component
  {da35f529-03ff-4f4d-8fff-61249bf87ec6}; !- Port 1

OS:PortList,
  {80a819e9-1cd6-4073-80f4-5f7f365fe595}, !- Handle
  Port List 34,                           !- Name
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- HVAC Component
  {601ed6ce-a969-4170-8248-6a585653a0ac}; !- Port 1

OS:Sizing:Zone,
  {23a07b08-6952-42cb-a7ee-d33fc7c0ca10}, !- Handle
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e55e232-a0d8-4c84-b064-9a9a4597ec62}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f0a824cb-92a1-4169-91c2-60182ff9c9ad}, !- Thermal Zone
  {0b5bcbf2-b4cb-4973-9f74-84db188f0ae4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Handle
  Thermal Zone: Floor2_220_222_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18af6ac0-e9cc-48ca-a1d1-643974504493}, !- Zone Air Inlet Port List
  {356531c0-3ace-4e10-8f69-8534bc9dd5f4}, !- Zone Air Exhaust Port List
  {e25ebf15-eb41-400a-9132-1c6115adfda7}, !- Zone Air Node Name
  {159f8e16-81e8-4bb3-9dbe-3bab99bc76f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d831164c-3e99-4711-bca0-c8603002ce88}, !- Group Rendering Name
  {5be56ac0-a260-4d54-b7b7-e6da4e2737ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7552cff-db24-4b1a-86d5-7551be568a19}, !- Handle
  Node 18,                                !- Name
  {e25ebf15-eb41-400a-9132-1c6115adfda7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e25ebf15-eb41-400a-9132-1c6115adfda7}, !- Handle
  {701eb055-69c3-490c-9f40-79a8e16b8a9a}, !- Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Source Object
  11,                                     !- Outlet Port
  {f7552cff-db24-4b1a-86d5-7551be568a19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18af6ac0-e9cc-48ca-a1d1-643974504493}, !- Handle
  Port List 35,                           !- Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- HVAC Component
  {a3f9374a-71d3-48f9-87ef-f1fbc101cdea}, !- Port 1
  {4afba14d-20bc-4da8-8efa-a93ae15a0666}; !- Port 2

OS:PortList,
  {356531c0-3ace-4e10-8f69-8534bc9dd5f4}, !- Handle
  Port List 36,                           !- Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- HVAC Component
  {9b453699-5482-4aff-b9e3-8ffccedc6987}, !- Port 1
  {6757cf3d-9225-4f99-98ca-814d38349544}; !- Port 2

OS:Sizing:Zone,
  {6a115bb3-5462-4d60-9ca8-2e59a82e57c6}, !- Handle
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b053ed2-b4fa-4458-bc4c-5ac4b04e1648}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Thermal Zone
  {f8c0d946-53af-44e3-889c-6ca2dd05b71e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1286752b-2a30-4afe-a209-31cffb522534}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {568ba302-b812-434d-8851-9a8d58473adf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Handle
  Thermal Zone: Floor3_312_314_316_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f4e0123-fadf-4a3d-a236-c76be232211a}, !- Zone Air Inlet Port List
  {197ab871-a016-460c-bb31-d64b7a06464c}, !- Zone Air Exhaust Port List
  {97367fad-0e48-4599-ac59-5a8de0d10902}, !- Zone Air Node Name
  {6288827e-78b5-4e7e-ad37-5a89fe84b0ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3c551aa-f3b3-4ca7-bf83-1861d3ab6a94}, !- Group Rendering Name
  {8c750fbb-a8d6-480f-aa87-a50a2a4b1968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35812277-686e-47fd-b7a5-9b9e78d11c18}, !- Handle
  Node 19,                                !- Name
  {97367fad-0e48-4599-ac59-5a8de0d10902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97367fad-0e48-4599-ac59-5a8de0d10902}, !- Handle
  {3fbd9b4a-81ec-4833-9881-3501f27a897b}, !- Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Source Object
  11,                                     !- Outlet Port
  {35812277-686e-47fd-b7a5-9b9e78d11c18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f4e0123-fadf-4a3d-a236-c76be232211a}, !- Handle
  Port List 37,                           !- Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- HVAC Component
  {c2dd05aa-8224-49e1-94a5-fa73d4017aa9}, !- Port 1
  {1feba4eb-9d87-4ba3-8b27-616e798183d0}; !- Port 2

OS:PortList,
  {197ab871-a016-460c-bb31-d64b7a06464c}, !- Handle
  Port List 38,                           !- Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- HVAC Component
  {a0a53199-7489-4935-a4ef-315c9f60afb1}, !- Port 1
  {3ef46e92-745d-412b-8e39-337a505bd5db}; !- Port 2

OS:Sizing:Zone,
  {de433b9e-96f1-482b-bb48-d4bf6b06a152}, !- Handle
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {703ac3ec-3ea0-446e-867f-33f9e2a0b040}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {86b7d99d-f946-483d-bfe0-44c80118a54d}, !- Thermal Zone
  {257a10ac-8006-480c-9894-907a120a57cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {26ebc0c8-c2c2-453d-84b0-9ea69125d36a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7833abd4-eb6a-459f-a556-8abd444b7e5a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Handle
  Thermal Zone: Floor3_313_315_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9175a4c-665b-41ea-b98b-b60858f9f905}, !- Zone Air Inlet Port List
  {9a0fe144-9aef-439e-9116-17f818f838b0}, !- Zone Air Exhaust Port List
  {0f2e21bf-44fb-4faf-a7f8-ec07fbc21192}, !- Zone Air Node Name
  {5c5a0c5c-a524-4dd8-a39c-560c99139fc1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf3095e8-9494-48d4-b893-bc5d907bcf97}, !- Group Rendering Name
  {64e4b551-3017-4bb4-ac6b-5b563e1404eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6702126c-eb8e-499a-b5df-9f947b0ad70c}, !- Handle
  Node 20,                                !- Name
  {0f2e21bf-44fb-4faf-a7f8-ec07fbc21192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f2e21bf-44fb-4faf-a7f8-ec07fbc21192}, !- Handle
  {8b6a4f53-17de-49f3-be81-e0ee46247629}, !- Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Source Object
  11,                                     !- Outlet Port
  {6702126c-eb8e-499a-b5df-9f947b0ad70c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9175a4c-665b-41ea-b98b-b60858f9f905}, !- Handle
  Port List 39,                           !- Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- HVAC Component
  {b032b835-4076-43ec-b401-0fa7aea8d236}, !- Port 1
  {3d25b3cc-0f14-49dd-a3bc-ffca7ef8f12f}; !- Port 2

OS:PortList,
  {9a0fe144-9aef-439e-9116-17f818f838b0}, !- Handle
  Port List 40,                           !- Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- HVAC Component
  {86e4fc48-d60d-4ee5-bb05-61324d040918}; !- Port 1

OS:Sizing:Zone,
  {4a8ce3dd-e327-440e-815a-eee45f0531cd}, !- Handle
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {074f7f26-2b89-4e79-86bc-fd817aa0709d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {fb0c493f-7da3-48e3-8bc0-d56e03a82b15}, !- Thermal Zone
  {e8298e4e-d149-43d3-80bf-20c16f782d38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1e3a964c-baad-4a53-846b-110767404461}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- Handle
  Thermal Zone: Floor3_301_Stair2,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a574960-8f3b-4ade-a3ee-a22b408d178c}, !- Zone Air Inlet Port List
  {f99741ae-b9d5-4c6e-907d-4396a30e2088}, !- Zone Air Exhaust Port List
  {87bf4379-2118-4352-bb11-b468821f4e97}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5b50747-8d9e-49f3-a22b-ae2933b0bcbf}, !- Group Rendering Name
  {24b81c5f-4894-4b57-b556-2c1f176530bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {393c4472-9737-4167-ad9a-2086f26b93a2}, !- Handle
  Node 21,                                !- Name
  {87bf4379-2118-4352-bb11-b468821f4e97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87bf4379-2118-4352-bb11-b468821f4e97}, !- Handle
  {45606ce2-1ad2-418d-a2a7-2544ddfdce2a}, !- Name
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- Source Object
  11,                                     !- Outlet Port
  {393c4472-9737-4167-ad9a-2086f26b93a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a574960-8f3b-4ade-a3ee-a22b408d178c}, !- Handle
  Port List 41,                           !- Name
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- HVAC Component
  {b72dba4a-1371-489c-b85e-ed5d0e9cd069}; !- Port 1

OS:PortList,
  {f99741ae-b9d5-4c6e-907d-4396a30e2088}, !- Handle
  Port List 42,                           !- Name
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- HVAC Component
  {caf0ff5c-1cc5-4a5e-8ca9-3dbe6e1e820e}; !- Port 1

OS:Sizing:Zone,
  {ccf883ef-af40-4bae-9024-76bb1914b84c}, !- Handle
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caf9717d-0048-42a5-b17a-3804e35863da}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b01008f7-feb3-4db2-b882-ba5c1f532560}, !- Thermal Zone
  {d9c0f265-92df-4541-a700-211fcb77f350}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Handle
  Thermal Zone: Floor3_305_307_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea2cb5ab-2752-4145-b39e-9a5cbce998db}, !- Zone Air Inlet Port List
  {a486fc36-41f3-4da5-bd58-859f50d11532}, !- Zone Air Exhaust Port List
  {6eb6a15d-3836-458e-8971-885d2fd08463}, !- Zone Air Node Name
  {f133465a-36b1-4352-927e-aef1d19bc043}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04e34411-f143-4f20-90b6-54119cb182be}, !- Group Rendering Name
  {faaa2bbf-fe3e-4048-b879-7191743f8f0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {576cde12-16de-43c0-a1a6-ef0a5acb4b2d}, !- Handle
  Node 22,                                !- Name
  {6eb6a15d-3836-458e-8971-885d2fd08463}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb6a15d-3836-458e-8971-885d2fd08463}, !- Handle
  {73bed60b-d61f-4042-9e3e-bdcf727a8876}, !- Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Source Object
  11,                                     !- Outlet Port
  {576cde12-16de-43c0-a1a6-ef0a5acb4b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea2cb5ab-2752-4145-b39e-9a5cbce998db}, !- Handle
  Port List 43,                           !- Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- HVAC Component
  {56ef2210-75be-470e-86cb-9ffe3b93ea6a}, !- Port 1
  {1095d993-0f7a-438d-8e94-ecacef9a57bd}; !- Port 2

OS:PortList,
  {a486fc36-41f3-4da5-bd58-859f50d11532}, !- Handle
  Port List 44,                           !- Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- HVAC Component
  {0ab2b34a-2e95-4fd3-af97-63334eb58b3c}; !- Port 1

OS:Sizing:Zone,
  {dfbf3df8-5dbc-4d18-b361-e69ebff0ce67}, !- Handle
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6faab4fe-4ad0-47b6-839f-4bd08cffccfd}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {7accfa83-f68f-4d88-acaa-13162a025e42}, !- Thermal Zone
  {0915c6f4-9d42-4d62-83fc-d5b5ce846975}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f7403964-4f4a-4fc4-93b4-71f4511cd600}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- Handle
  Thermal Zone: Floor1_107_109_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4146f6a6-7fb4-42bf-95b5-e71579a35ede}, !- Zone Air Inlet Port List
  {09af6aab-fc5c-46e8-9e17-a32c66716da4}, !- Zone Air Exhaust Port List
  {fba68fae-686e-4085-8c93-7f4b3a4c2c00}, !- Zone Air Node Name
  {ed015320-51ee-4f5e-b933-f268fe96f4ff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49fe0b22-8f57-47ff-a3a5-7ac7f5945ed7}, !- Group Rendering Name
  {3a9637ca-96b3-48d6-bd6a-aa1acadab7a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {607d0387-85ef-4d22-87b1-e995a9fc9307}, !- Handle
  Node 23,                                !- Name
  {fba68fae-686e-4085-8c93-7f4b3a4c2c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba68fae-686e-4085-8c93-7f4b3a4c2c00}, !- Handle
  {a99d6bb8-3ce9-4327-8c0e-28748b515373}, !- Name
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- Source Object
  11,                                     !- Outlet Port
  {607d0387-85ef-4d22-87b1-e995a9fc9307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4146f6a6-7fb4-42bf-95b5-e71579a35ede}, !- Handle
  Port List 45,                           !- Name
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- HVAC Component
  {d9ee14f6-a0a6-44c6-89dc-344fff61a0dc}, !- Port 1
  {adeb3cee-67b0-4442-9fe3-e470a3513f4e}; !- Port 2

OS:PortList,
  {09af6aab-fc5c-46e8-9e17-a32c66716da4}, !- Handle
  Port List 46,                           !- Name
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- HVAC Component
  {19cbfa9b-984a-4b4c-afb6-573e1be7104f}, !- Port 1
  {cd1335b4-ffe0-4d58-b4e6-acbbb7d8b09d}; !- Port 2

OS:Sizing:Zone,
  {83bcda02-0601-42b8-aa08-df064b7ae401}, !- Handle
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91d6fdba-ade4-400a-8e41-7b61a3da46a4}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- Thermal Zone
  {d0e34b77-6320-4869-94ff-4887db667221}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01428b2d-ccad-43dc-a7cf-5707ab5cf913}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {079bb6f3-7112-46fd-87ec-bab7a5b290a4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Handle
  Thermal Zone: Floor4_428_Studio,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ca80dce-4d30-4b94-9591-eb0a8ffad5e5}, !- Zone Air Inlet Port List
  {be7efc7d-8193-44dd-831e-ee125ab9411b}, !- Zone Air Exhaust Port List
  {573e91b6-77e9-48b5-be70-8d058069b63e}, !- Zone Air Node Name
  {d81d44b7-c4f4-4dae-870b-816312953796}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {296bd8ce-10bc-46e8-9298-c15740379ead}, !- Group Rendering Name
  {824108a2-a791-43d7-b4fc-29ee7d80dabf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e64206-b634-42af-bb66-e5b411fc17db}, !- Handle
  Node 24,                                !- Name
  {573e91b6-77e9-48b5-be70-8d058069b63e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {573e91b6-77e9-48b5-be70-8d058069b63e}, !- Handle
  {2bce66b7-bd75-4fdb-a663-133550a11337}, !- Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Source Object
  11,                                     !- Outlet Port
  {52e64206-b634-42af-bb66-e5b411fc17db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ca80dce-4d30-4b94-9591-eb0a8ffad5e5}, !- Handle
  Port List 47,                           !- Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- HVAC Component
  {1a4ea9ef-07c7-4304-acda-e1c73eb133a2}, !- Port 1
  {eb16b29b-1e19-47b9-9551-ded93f4eacb2}; !- Port 2

OS:PortList,
  {be7efc7d-8193-44dd-831e-ee125ab9411b}, !- Handle
  Port List 48,                           !- Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- HVAC Component
  {6e97b556-d542-48fe-b2a7-998fcf98e122}; !- Port 1

OS:Sizing:Zone,
  {e339b3e6-401f-4de7-8181-464c104e45a1}, !- Handle
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5578d41f-df07-4083-bac9-bd7d90b70b50}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {08753692-0a23-431d-962d-e059fb0cee84}, !- Thermal Zone
  {18518092-b222-49f4-ab76-f97f50bc33d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cccd93a1-b629-4326-b425-e75a8abce6d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- Handle
  Thermal Zone: Floor1_100_104_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43e66cc3-edc1-4c26-8ef4-c19818c6c042}, !- Zone Air Inlet Port List
  {063243d8-49da-4b16-aad4-e3db99eaada9}, !- Zone Air Exhaust Port List
  {eb268285-74b9-4bac-858d-5d1d6148e687}, !- Zone Air Node Name
  {975b32e3-b0ba-4b1a-bbaa-353834aa066c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5b1f587-ef06-46d6-b241-d87cac4e7827}, !- Group Rendering Name
  {3093f4a7-efbb-4b4e-b604-8913045c527c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67d806ba-1eb1-41c4-aecd-06661739f6eb}, !- Handle
  Node 25,                                !- Name
  {eb268285-74b9-4bac-858d-5d1d6148e687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb268285-74b9-4bac-858d-5d1d6148e687}, !- Handle
  {80efbe90-e3b1-45b9-ae45-cb0bacec0e98}, !- Name
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- Source Object
  11,                                     !- Outlet Port
  {67d806ba-1eb1-41c4-aecd-06661739f6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43e66cc3-edc1-4c26-8ef4-c19818c6c042}, !- Handle
  Port List 49,                           !- Name
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- HVAC Component
  {a3157f66-665b-448f-a80c-a0a50c4f439a}, !- Port 1
  {fd8fd113-9da6-4fd3-a7b8-e5a965c2f7e5}; !- Port 2

OS:PortList,
  {063243d8-49da-4b16-aad4-e3db99eaada9}, !- Handle
  Port List 50,                           !- Name
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- HVAC Component
  {4c26e9ec-8737-48d1-bcc2-ffadc252aac1}; !- Port 1

OS:Sizing:Zone,
  {ab382d36-b159-46b6-9edd-533948a27bef}, !- Handle
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22119eea-606b-49fc-91b1-91dbd7a2b697}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- Thermal Zone
  {db0b251a-988c-4703-8a83-1ffdda7f1b5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {657057c4-5673-4835-80ed-7675210e50ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Handle
  Thermal Zone: Floor4_417_Studio,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41ddc763-d756-431b-91c7-b1fda12c84e4}, !- Zone Air Inlet Port List
  {73487653-c4a3-4afb-a7ff-a58683c028dd}, !- Zone Air Exhaust Port List
  {d099c24d-f356-4da6-936e-b8c6f6d569ee}, !- Zone Air Node Name
  {3b6aab77-5215-42e6-932b-b853598b90be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5205866b-2744-46cd-9aba-56bd3f89377c}, !- Group Rendering Name
  {8123ff4d-49e0-402b-b371-7671e6492523}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {27b310c0-ab39-4d13-9b6b-7ddf8544a3f4}, !- Handle
  Node 26,                                !- Name
  {d099c24d-f356-4da6-936e-b8c6f6d569ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d099c24d-f356-4da6-936e-b8c6f6d569ee}, !- Handle
  {5b2edfb4-9514-4cb8-be44-d5a876bb2b48}, !- Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Source Object
  11,                                     !- Outlet Port
  {27b310c0-ab39-4d13-9b6b-7ddf8544a3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41ddc763-d756-431b-91c7-b1fda12c84e4}, !- Handle
  Port List 51,                           !- Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- HVAC Component
  {d3f7e2e2-f4ba-4ce8-8bce-a46be85afcc7}, !- Port 1
  {41c150a0-2ed2-47b7-8ac9-9d8e1b8b6aec}; !- Port 2

OS:PortList,
  {73487653-c4a3-4afb-a7ff-a58683c028dd}, !- Handle
  Port List 52,                           !- Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- HVAC Component
  {0484abe7-7dfb-4056-82c1-996be0d00243}; !- Port 1

OS:Sizing:Zone,
  {e864d85f-8058-490b-aae8-5b2daeb34cf8}, !- Handle
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93a3182d-be50-4fbd-aaef-1de1616a6087}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {0066f11d-fcca-4696-9691-cf16070d2b9a}, !- Thermal Zone
  {bffc467e-5b23-4877-beeb-9ecb9980d361}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {65850bb8-d53b-4152-b4eb-fa3b4c95e123}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Handle
  Thermal Zone: Floor2_17_19_21_23_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19e553a1-68b2-427e-80d2-fe117fffd0d7}, !- Zone Air Inlet Port List
  {3d3946ce-ec87-493c-abba-b5230810531e}, !- Zone Air Exhaust Port List
  {49e9e3ac-e157-44ba-802c-54064fdfa062}, !- Zone Air Node Name
  {d56e6df5-ac5d-48c8-b9c4-0be64e909250}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0971aba3-2d9d-400e-ab85-bad7147cc7bd}, !- Group Rendering Name
  {c7ebe298-ef2e-4658-943a-a2f3663f10ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b7423dc-da72-49c5-be5a-16edbe9a7ff3}, !- Handle
  Node 27,                                !- Name
  {49e9e3ac-e157-44ba-802c-54064fdfa062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49e9e3ac-e157-44ba-802c-54064fdfa062}, !- Handle
  {28162522-2409-4a16-9915-72b9d692f717}, !- Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Source Object
  11,                                     !- Outlet Port
  {0b7423dc-da72-49c5-be5a-16edbe9a7ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19e553a1-68b2-427e-80d2-fe117fffd0d7}, !- Handle
  Port List 53,                           !- Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- HVAC Component
  {27316a10-d79c-4239-ade3-f1f0de777808}, !- Port 1
  {8ae71bd7-8c73-4b4f-b2a2-ef9634f1e52a}; !- Port 2

OS:PortList,
  {3d3946ce-ec87-493c-abba-b5230810531e}, !- Handle
  Port List 54,                           !- Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- HVAC Component
  {641c05e2-d505-43b6-b6e4-bafe87ac8096}, !- Port 1
  {66b6c859-6ed1-4374-bdca-64dc0736ad48}; !- Port 2

OS:Sizing:Zone,
  {8b0609de-8eee-4e30-9130-2a940ac4de9c}, !- Handle
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef626b7f-460c-4de7-b275-50b73f8bfbb2}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Thermal Zone
  {72433c0e-5d2f-40aa-b229-64c0285777d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fba7a3f6-5bc2-4789-8f95-8e544ff9fe2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6e64a1bc-2c4e-4ad4-a3eb-2f5d11ab5f91}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Handle
  Thermal Zone: Floor3_317_319_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95300dbd-3015-476c-9593-0cd07448a58c}, !- Zone Air Inlet Port List
  {cbee1539-53ae-43ab-bef6-9015dce20de7}, !- Zone Air Exhaust Port List
  {cc712de2-bf14-42f2-aaa9-cf36ccecc53d}, !- Zone Air Node Name
  {5a1805e0-4b80-4549-bb08-52bdc5a56ffe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {273b52b2-8b27-4cb2-8565-eef40e18bbb8}, !- Group Rendering Name
  {25faa796-ea66-478f-a498-861fa522e3f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27f31b53-8f4a-4c8b-b6d8-c492d71bb028}, !- Handle
  Node 28,                                !- Name
  {cc712de2-bf14-42f2-aaa9-cf36ccecc53d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc712de2-bf14-42f2-aaa9-cf36ccecc53d}, !- Handle
  {0697b304-eabe-425e-91d3-17138fe3bb06}, !- Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Source Object
  11,                                     !- Outlet Port
  {27f31b53-8f4a-4c8b-b6d8-c492d71bb028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95300dbd-3015-476c-9593-0cd07448a58c}, !- Handle
  Port List 55,                           !- Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- HVAC Component
  {4cab9aca-69b5-4084-9812-a71abfe014d8}, !- Port 1
  {66f1c70f-cb5d-4ae4-beb4-df738b533bda}; !- Port 2

OS:PortList,
  {cbee1539-53ae-43ab-bef6-9015dce20de7}, !- Handle
  Port List 56,                           !- Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- HVAC Component
  {936d2da0-c136-4bea-8b0b-d46e87834f99}; !- Port 1

OS:Sizing:Zone,
  {b35eef53-1803-4523-abba-389140121f24}, !- Handle
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {206716f4-5adc-45d2-8051-fe3773c5c07b}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {a470fd7a-eb96-4206-91d2-9cdcf82a9f19}, !- Thermal Zone
  {1156fe53-12bf-435d-9055-3ee988d5e053}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cfd92c3b-405e-4acf-9e02-03d2a52d7a17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {24296a14-2e8c-4688-8409-b64b49467046}, !- Handle
  Thermal Zone: Floor1_131_BreakRoom,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {263f8679-58e0-41bf-a95b-d67665017b83}, !- Zone Air Inlet Port List
  {bbeb3e44-cc04-41b2-8493-bd545232203d}, !- Zone Air Exhaust Port List
  {a5bb01b8-f06c-4037-b60b-70e996661f83}, !- Zone Air Node Name
  {fac317a1-d6cf-4c9b-9ee6-65ea38abcaff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5facd0f7-abca-410d-94c3-fd1b71b7a9c9}, !- Group Rendering Name
  {e42c9ad4-517b-4892-a6f9-cff984f76b52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beaadf2f-55b9-4e1d-91b0-32eb813a94b0}, !- Handle
  Node 29,                                !- Name
  {a5bb01b8-f06c-4037-b60b-70e996661f83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5bb01b8-f06c-4037-b60b-70e996661f83}, !- Handle
  {cad20e71-f1a4-4cb0-9893-79e479346612}, !- Name
  {24296a14-2e8c-4688-8409-b64b49467046}, !- Source Object
  11,                                     !- Outlet Port
  {beaadf2f-55b9-4e1d-91b0-32eb813a94b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {263f8679-58e0-41bf-a95b-d67665017b83}, !- Handle
  Port List 57,                           !- Name
  {24296a14-2e8c-4688-8409-b64b49467046}, !- HVAC Component
  {0ffdd624-5b7a-4e28-8b32-07e8a20e8bd8}, !- Port 1
  {367f7f8e-36b5-4787-be78-e164d4e7ce80}; !- Port 2

OS:PortList,
  {bbeb3e44-cc04-41b2-8493-bd545232203d}, !- Handle
  Port List 58,                           !- Name
  {24296a14-2e8c-4688-8409-b64b49467046}, !- HVAC Component
  {3d540d4a-126c-4142-a1f7-4d1215c59c60}; !- Port 1

OS:Sizing:Zone,
  {dbde80f2-3855-45f1-9c16-ab8094d6b88c}, !- Handle
  {24296a14-2e8c-4688-8409-b64b49467046}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd766e2a-0d87-4de0-9cb5-1f62b615b786}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {24296a14-2e8c-4688-8409-b64b49467046}, !- Thermal Zone
  {4baedce7-8cb9-4b05-a97d-e166615d8469}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6f3fc66-205c-47c4-af58-351508cd2882}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Handle
  Thermal Zone: Floor3_312_314_316_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {216a68eb-dc79-4435-b1eb-71e899fde3a4}, !- Zone Air Inlet Port List
  {c02cc497-dfee-4260-a504-8688189a71f1}, !- Zone Air Exhaust Port List
  {74cdae86-243a-4923-9bd2-2f114351826d}, !- Zone Air Node Name
  {c8348fa3-4441-4c90-8690-061c796ae92b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d13e4a11-b2ad-49b6-9904-fa6126fac9d4}, !- Group Rendering Name
  {020792e5-09e7-424d-babc-4512603c9ef6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6571eefa-296f-41cf-bf49-ec5f733a30c0}, !- Handle
  Node 30,                                !- Name
  {74cdae86-243a-4923-9bd2-2f114351826d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74cdae86-243a-4923-9bd2-2f114351826d}, !- Handle
  {e0025aed-c764-4741-aa96-fca4064e63ed}, !- Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Source Object
  11,                                     !- Outlet Port
  {6571eefa-296f-41cf-bf49-ec5f733a30c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {216a68eb-dc79-4435-b1eb-71e899fde3a4}, !- Handle
  Port List 59,                           !- Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- HVAC Component
  {8954a743-2d8c-4cc1-8bad-10a09fd10763}, !- Port 1
  {38827da4-cf1f-4c2b-b73f-4f68841e0e8d}; !- Port 2

OS:PortList,
  {c02cc497-dfee-4260-a504-8688189a71f1}, !- Handle
  Port List 60,                           !- Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- HVAC Component
  {80dbe6a4-43da-42ad-b043-199806cefd90}; !- Port 1

OS:Sizing:Zone,
  {aa7a4feb-d17b-4f92-8d20-29a679032dae}, !- Handle
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a10c9b12-111d-4f1b-bad9-5458f0e653ab}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {80838dcf-934a-41bd-b487-e91b6ba25eb6}, !- Thermal Zone
  {55f08be4-4beb-4332-bc59-e909d07be38c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {219a1a43-2588-4238-97a7-b37087afe104}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- Handle
  Thermal Zone: Attic_Floor3,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9d3c0ea-a3c5-407c-8142-631ac1153e2a}, !- Zone Air Inlet Port List
  {cbb5fd05-e3eb-47fa-9658-1f6b84e3f010}, !- Zone Air Exhaust Port List
  {22aa13b9-6785-4121-b984-df3b6fecfddb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8538898-d580-4c92-a9d7-761cd419bc0a}, !- Group Rendering Name
  {9ea2ab6f-50a4-49b7-b2d8-f89ccd851749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2448805f-ec40-4f42-b3ee-0955893f18a3}, !- Handle
  Node 31,                                !- Name
  {22aa13b9-6785-4121-b984-df3b6fecfddb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22aa13b9-6785-4121-b984-df3b6fecfddb}, !- Handle
  {c49c4490-ecdd-4788-a7f1-4216b9846280}, !- Name
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- Source Object
  11,                                     !- Outlet Port
  {2448805f-ec40-4f42-b3ee-0955893f18a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9d3c0ea-a3c5-407c-8142-631ac1153e2a}, !- Handle
  Port List 61,                           !- Name
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- HVAC Component
  {7f30716a-743d-47f7-ac27-8a33d16ea9c6}; !- Port 1

OS:PortList,
  {cbb5fd05-e3eb-47fa-9658-1f6b84e3f010}, !- Handle
  Port List 62,                           !- Name
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- HVAC Component
  {d40d433c-9acc-4402-a05b-7d94b92df71e}; !- Port 1

OS:Sizing:Zone,
  {d0f111f9-6c81-4a28-929f-0184364f650d}, !- Handle
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76ef8da8-045a-4d57-b653-817ced07b52a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {a0ac8e9a-e394-4b36-912e-774655252a4a}, !- Thermal Zone
  {e2e5e0d4-c574-4868-a648-22583ed37b2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- Handle
  Thermal Zone: Floor1_Corridor,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3d8e0e5-4478-4821-bcb5-7952405dcb43}, !- Zone Air Inlet Port List
  {585214b0-4f37-497e-b97b-674d1cefd92a}, !- Zone Air Exhaust Port List
  {e2ae4d7c-6b6d-46b5-ae33-899c96eb4d9b}, !- Zone Air Node Name
  {fb96e62c-c29a-43c2-b073-6d1d6531098a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72adc8d6-ef49-4743-a8ad-bcb234deba1b}, !- Group Rendering Name
  {af4f4b67-e8f9-4034-a760-f17acfdc2234}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34bad837-9f45-4dc3-8663-e80f18e5e3d8}, !- Handle
  Node 32,                                !- Name
  {e2ae4d7c-6b6d-46b5-ae33-899c96eb4d9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ae4d7c-6b6d-46b5-ae33-899c96eb4d9b}, !- Handle
  {f45b97a8-5d4e-4759-b790-82fdf50859c5}, !- Name
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- Source Object
  11,                                     !- Outlet Port
  {34bad837-9f45-4dc3-8663-e80f18e5e3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3d8e0e5-4478-4821-bcb5-7952405dcb43}, !- Handle
  Port List 63,                           !- Name
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- HVAC Component
  {687b4ebd-c492-4650-970e-0741db3d7b4f}; !- Port 1

OS:PortList,
  {585214b0-4f37-497e-b97b-674d1cefd92a}, !- Handle
  Port List 64,                           !- Name
  {046a953c-7964-435d-bfa7-525f5683d6b0}; !- HVAC Component

OS:Sizing:Zone,
  {909195e8-db7b-4168-be63-5c6e9328ea7c}, !- Handle
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a1df4d7-8f4f-42ab-a217-8858b41fc667}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {046a953c-7964-435d-bfa7-525f5683d6b0}, !- Thermal Zone
  {15d65e3e-9197-4aaa-97ce-369c600ce7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- Handle
  Thermal Zone: Attic_Floor2,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c118d8fa-33d8-4b6d-9bdd-a944966cbf0f}, !- Zone Air Inlet Port List
  {0db30353-ace8-4d91-8f30-06de033529a7}, !- Zone Air Exhaust Port List
  {0fcd8475-9485-473e-bc9d-5f8ece3bf99c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2943934-7e88-4780-be2c-124fd06d87a8}, !- Group Rendering Name
  {3eb8e539-d909-4f92-8caa-b5d5e5a80a17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ae7a0b3-4593-4734-b000-1fdb5a121faa}, !- Handle
  Node 33,                                !- Name
  {0fcd8475-9485-473e-bc9d-5f8ece3bf99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fcd8475-9485-473e-bc9d-5f8ece3bf99c}, !- Handle
  {3504ded5-fa8c-4c40-98b6-1d6a8fd0708d}, !- Name
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- Source Object
  11,                                     !- Outlet Port
  {7ae7a0b3-4593-4734-b000-1fdb5a121faa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c118d8fa-33d8-4b6d-9bdd-a944966cbf0f}, !- Handle
  Port List 65,                           !- Name
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- HVAC Component
  {5eafdccb-292b-448b-b979-56d6b6d9afb2}; !- Port 1

OS:PortList,
  {0db30353-ace8-4d91-8f30-06de033529a7}, !- Handle
  Port List 66,                           !- Name
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- HVAC Component
  {6164dbba-6945-4e8d-b1ef-d2a3e7b439ac}; !- Port 1

OS:Sizing:Zone,
  {b221cc23-0581-4a41-af1f-d4a783a986ba}, !- Handle
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33748f22-7bf9-434a-9b08-922ba632dd2b}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {0696598a-9a69-4abf-bdb0-d6b8eb23c2cb}, !- Thermal Zone
  {739ac0ff-b24a-4baf-9d7f-717b6cad17ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f07f75db-e327-4210-b164-b5be49672365}, !- Handle
  Thermal Zone: Floor2_221_223_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {759edb14-1853-435d-b942-b4ae8a0f95fa}, !- Zone Air Inlet Port List
  {d07a85e0-5047-4dee-9f59-b9e761bc179c}, !- Zone Air Exhaust Port List
  {7afdfaa9-9b3a-451a-8481-cc207ea18bc5}, !- Zone Air Node Name
  {d8640ede-31d5-4ea9-9cb6-ff37349afb26}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {960bf64f-9e91-4715-8a8e-931655edbe37}, !- Group Rendering Name
  {1df5c4e6-143e-4a01-add8-322d97fa1771}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c7d8527-9702-41f8-b060-6b68aa239fe0}, !- Handle
  Node 34,                                !- Name
  {7afdfaa9-9b3a-451a-8481-cc207ea18bc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7afdfaa9-9b3a-451a-8481-cc207ea18bc5}, !- Handle
  {9b143154-478e-4104-a3e1-4ff3eaaa5d40}, !- Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- Source Object
  11,                                     !- Outlet Port
  {0c7d8527-9702-41f8-b060-6b68aa239fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {759edb14-1853-435d-b942-b4ae8a0f95fa}, !- Handle
  Port List 67,                           !- Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- HVAC Component
  {ab903d4e-4ed3-499d-badf-6fd061cb528a}, !- Port 1
  {44e50f95-7095-405f-907b-dcca47406fe1}; !- Port 2

OS:PortList,
  {d07a85e0-5047-4dee-9f59-b9e761bc179c}, !- Handle
  Port List 68,                           !- Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- HVAC Component
  {d55df2d4-da42-4bad-8068-d1d496002dd9}; !- Port 1

OS:Sizing:Zone,
  {d23122c8-cf91-4ae4-8e56-72e3be738513}, !- Handle
  {f07f75db-e327-4210-b164-b5be49672365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eac77707-bd17-44b7-b878-d3a44d23bb21}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- Thermal Zone
  {29fbc13e-299d-43a1-a8dd-cf95deecc883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ab09a7c8-e862-4120-97ad-71e9d87b0b0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Handle
  Thermal Zone: Floor4_425_Studio,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91deeb12-6047-44e1-8dfa-3c9cf78d0aeb}, !- Zone Air Inlet Port List
  {677d3c38-d3ce-4dc7-91ed-67afe5cb7d69}, !- Zone Air Exhaust Port List
  {c6e37e2f-706d-4a9e-9488-26788a91f2cf}, !- Zone Air Node Name
  {71c91c72-7063-4ec5-a37b-cd213182525c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df45b00a-38ea-4a2b-a7ce-492a54842e60}, !- Group Rendering Name
  {200cde63-dda0-461a-9068-c1b0ff2dde74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {982ced4b-8cde-4380-bfac-03033a29d161}, !- Handle
  Node 35,                                !- Name
  {c6e37e2f-706d-4a9e-9488-26788a91f2cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e37e2f-706d-4a9e-9488-26788a91f2cf}, !- Handle
  {ff1958fa-f79e-470e-8059-99713ca424be}, !- Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Source Object
  11,                                     !- Outlet Port
  {982ced4b-8cde-4380-bfac-03033a29d161}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91deeb12-6047-44e1-8dfa-3c9cf78d0aeb}, !- Handle
  Port List 69,                           !- Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- HVAC Component
  {9f1c1c05-615c-43cb-872d-9daab7621529}, !- Port 1
  {f6bef48d-d62c-4dc2-b39e-440660ac7a93}; !- Port 2

OS:PortList,
  {677d3c38-d3ce-4dc7-91ed-67afe5cb7d69}, !- Handle
  Port List 70,                           !- Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- HVAC Component
  {ec1b6d36-04a9-4be0-bcbf-c9debad6c2ca}; !- Port 1

OS:Sizing:Zone,
  {0665df5d-ee2a-4496-9f3d-433ef0d47678}, !- Handle
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c51b2630-4338-4c2c-9b49-374d302eeef8}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {b0287dcb-d0fc-474a-918c-bbf5e53bb20c}, !- Thermal Zone
  {54b0db9b-4402-4b98-8133-de57d79f6d30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b17b1b02-bb8d-44a7-83a6-430bd7359580}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Handle
  Thermal Zone: Floor4_09_11_13_15_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7c6248-3c83-41b1-acda-a318df6d0104}, !- Zone Air Inlet Port List
  {624f294b-6dc1-4002-a643-2f08f02150ff}, !- Zone Air Exhaust Port List
  {562ffcbe-643b-4cbb-8f63-400fd3e9bc1f}, !- Zone Air Node Name
  {85a7fd9b-c481-462e-a4e4-8cfeffe8df5a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a968fc1-8a18-4904-99b3-f831570811bb}, !- Group Rendering Name
  {2b156329-acba-4358-bf3a-0e3262f7a776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efa4177e-e168-4389-9b48-8781dce9fc58}, !- Handle
  Node 36,                                !- Name
  {562ffcbe-643b-4cbb-8f63-400fd3e9bc1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {562ffcbe-643b-4cbb-8f63-400fd3e9bc1f}, !- Handle
  {e8fcdc96-fec4-4bef-8b85-0288b3111e98}, !- Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Source Object
  11,                                     !- Outlet Port
  {efa4177e-e168-4389-9b48-8781dce9fc58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7c6248-3c83-41b1-acda-a318df6d0104}, !- Handle
  Port List 71,                           !- Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- HVAC Component
  {e2d62160-2c27-4407-99f6-f404bc7b78a7}, !- Port 1
  {cd3701da-3c11-4c46-aa9d-703d9d5ee903}; !- Port 2

OS:PortList,
  {624f294b-6dc1-4002-a643-2f08f02150ff}, !- Handle
  Port List 72,                           !- Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- HVAC Component
  {2743f087-7795-4dea-8945-9c240b8e402d}, !- Port 1
  {cb8a7c30-eece-45f1-9302-b6ebe2d8a10f}; !- Port 2

OS:Sizing:Zone,
  {219c7c10-99d2-4ae3-9f1d-cc225970a085}, !- Handle
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a47c3aaa-42d6-4aba-9903-ccaba45169af}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {837cad86-b86d-49f4-9df3-798ffad7bc30}, !- Thermal Zone
  {e87ffdc6-78e5-4299-8b79-d86672ece6ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca782ab0-5113-4cc6-91a8-176d2167ea13}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5ecbc392-380f-49b4-8d58-214448fb3606}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Handle
  Thermal Zone: Floor3_324_326_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5f0c945-2be8-4b45-b259-e8be840fb32f}, !- Zone Air Inlet Port List
  {ad19d203-7c5e-4c38-a2d5-26b56dfdb274}, !- Zone Air Exhaust Port List
  {4b3ba3ca-76b3-4ee8-9a19-61870da069c9}, !- Zone Air Node Name
  {527f6047-7d68-477f-88cb-3997d2097f2a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {409837c2-e8a3-4497-b3cf-7dba34f6ad16}, !- Group Rendering Name
  {58bc674f-7771-4cb3-ad33-31ebf3a96317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2b53bb7-3361-408d-83d1-51bc92d53c47}, !- Handle
  Node 37,                                !- Name
  {4b3ba3ca-76b3-4ee8-9a19-61870da069c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b3ba3ca-76b3-4ee8-9a19-61870da069c9}, !- Handle
  {10bb34e3-216e-45e6-bb84-ea8535febc12}, !- Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Source Object
  11,                                     !- Outlet Port
  {f2b53bb7-3361-408d-83d1-51bc92d53c47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5f0c945-2be8-4b45-b259-e8be840fb32f}, !- Handle
  Port List 73,                           !- Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- HVAC Component
  {96425882-52f8-417c-9013-4b2306647a60}, !- Port 1
  {30687d28-376b-46ea-a288-f599b9df4135}; !- Port 2

OS:PortList,
  {ad19d203-7c5e-4c38-a2d5-26b56dfdb274}, !- Handle
  Port List 74,                           !- Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- HVAC Component
  {f57845fe-d66a-4838-b991-5f1255372b0e}; !- Port 1

OS:Sizing:Zone,
  {494dcfe3-1075-4bb2-973d-df06ebf27522}, !- Handle
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ff8d215-6291-48e2-8f58-97e109451734}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {e9c11a09-2d75-48ac-a2ef-e30446e93df2}, !- Thermal Zone
  {a74169dd-504f-4658-a298-f05173b9c0c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a44396d5-8a24-47fd-86c6-c357008efdda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- Handle
  Thermal Zone: Floor1_Buffet_Dining_Pantry, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80c19543-edc2-4486-9462-690e2968bedc}, !- Zone Air Inlet Port List
  {86741cf7-f84d-471a-85be-91cf709cadc8}, !- Zone Air Exhaust Port List
  {91865c63-0ec9-4da8-970c-02047ab7b90d}, !- Zone Air Node Name
  {6d6b5707-9229-4834-b2b4-7707d76b5bbc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e38a3917-35d4-4442-b184-f649cff84ba1}, !- Group Rendering Name
  {7b94204f-1500-4d5b-93db-062f4cc13c34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {600092c2-5877-4605-8eba-d94ddf2c34ce}, !- Handle
  Node 38,                                !- Name
  {91865c63-0ec9-4da8-970c-02047ab7b90d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91865c63-0ec9-4da8-970c-02047ab7b90d}, !- Handle
  {f70d8c51-910b-4458-b227-773b363f99fd}, !- Name
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- Source Object
  11,                                     !- Outlet Port
  {600092c2-5877-4605-8eba-d94ddf2c34ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80c19543-edc2-4486-9462-690e2968bedc}, !- Handle
  Port List 75,                           !- Name
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- HVAC Component
  {71a6f1f0-b377-422f-88ce-747f821fde51}, !- Port 1
  {0210d81d-7d6a-46ea-9b6a-83c8a1b97788}; !- Port 2

OS:PortList,
  {86741cf7-f84d-471a-85be-91cf709cadc8}, !- Handle
  Port List 76,                           !- Name
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- HVAC Component
  {b4c03cc4-ded6-49f4-993c-d552345adc62}, !- Port 1
  {0d914a3d-a930-45ac-af3c-3f63705f46b9}; !- Port 2

OS:Sizing:Zone,
  {a29b4550-817c-4021-80b0-e496d6625e6c}, !- Handle
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9429d020-33a3-45cd-a378-c40f1448b1a1}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {279cc966-b22d-406e-ae37-8da1902ed75b}, !- Thermal Zone
  {e9802000-e785-4022-9a0f-d6cfeb8923b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c353db8-ddf0-4d1e-9483-2d8f69a0e8c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4d1690ce-87e7-4018-90cb-7b91dadfc849}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- Handle
  Thermal Zone: Floor1_113_Elec,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {877b13f5-0af4-4923-85c8-6c0c365d3d7c}, !- Zone Air Inlet Port List
  {9627a70d-3957-46bd-b77b-17551ea8ce54}, !- Zone Air Exhaust Port List
  {2c568eb9-aadd-4d64-91c7-99c1af4722d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b30acef0-a739-40c8-bfb9-3ce762e2293d}, !- Group Rendering Name
  {4e6da310-c0d3-4b5c-8e1b-786d9ad1e732}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97fcdbeb-bdfc-44a0-8375-5ba1cdea2036}, !- Handle
  Node 39,                                !- Name
  {2c568eb9-aadd-4d64-91c7-99c1af4722d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c568eb9-aadd-4d64-91c7-99c1af4722d5}, !- Handle
  {2d3bae21-576f-461d-acc2-7c2fd136ca44}, !- Name
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- Source Object
  11,                                     !- Outlet Port
  {97fcdbeb-bdfc-44a0-8375-5ba1cdea2036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {877b13f5-0af4-4923-85c8-6c0c365d3d7c}, !- Handle
  Port List 77,                           !- Name
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- HVAC Component
  {95d01afd-0cf9-47f5-8e39-70751047f75e}; !- Port 1

OS:PortList,
  {9627a70d-3957-46bd-b77b-17551ea8ce54}, !- Handle
  Port List 78,                           !- Name
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- HVAC Component
  {89c30595-7ba9-4ba6-b4e3-323f1da25422}; !- Port 1

OS:Sizing:Zone,
  {7d4e7885-6bac-4852-b7a0-7916806e2b09}, !- Handle
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f11c030-191f-4f46-81ac-17872c7706c9}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {443b8f2f-616a-4975-bb0d-fc2b7ade059a}, !- Thermal Zone
  {883d8127-7de8-42f7-956f-1004a858739f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- Handle
  Thermal Zone: Floor1_104_ElevatorLobby, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8bd5b0f-2c46-4124-865f-61cc394d2665}, !- Zone Air Inlet Port List
  {cf3f9746-99be-4ff2-a4f2-77db97d7afdb}, !- Zone Air Exhaust Port List
  {2e4a4c4f-aaa6-435c-83cb-239fcb0427d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0f7887e-1939-407d-8592-bdd3d4474f99}, !- Group Rendering Name
  {a512e5c6-f76d-4565-940d-f997667cd284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8081e6ae-b0bf-471c-90b6-1a0489e8d314}, !- Handle
  Node 40,                                !- Name
  {2e4a4c4f-aaa6-435c-83cb-239fcb0427d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e4a4c4f-aaa6-435c-83cb-239fcb0427d4}, !- Handle
  {3aa8a90c-e704-4d7c-956e-7526ce7328f1}, !- Name
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- Source Object
  11,                                     !- Outlet Port
  {8081e6ae-b0bf-471c-90b6-1a0489e8d314}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8bd5b0f-2c46-4124-865f-61cc394d2665}, !- Handle
  Port List 79,                           !- Name
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- HVAC Component
  {e280d026-3397-4004-be60-7964236899b1}; !- Port 1

OS:PortList,
  {cf3f9746-99be-4ff2-a4f2-77db97d7afdb}, !- Handle
  Port List 80,                           !- Name
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- HVAC Component
  {504e5be0-195c-4b5d-a761-21951500a147}; !- Port 1

OS:Sizing:Zone,
  {643989c7-441b-4973-9c21-6297dcbbc37b}, !- Handle
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dc693c5-cbb5-4c2c-a027-07e4348bbbb3}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {aaa054b6-732f-4300-981e-b15ac12bda82}, !- Thermal Zone
  {8cea0af8-24c3-4841-8881-af9a889d8026}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Handle
  Thermal Zone: Floor3_00_04_06_08_10_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf551963-9409-4262-969a-09c6ebe4a173}, !- Zone Air Inlet Port List
  {9b5b04d1-bbe0-4681-a050-7603695d689b}, !- Zone Air Exhaust Port List
  {7fd0481b-d184-4f69-aca5-ac41a82829a4}, !- Zone Air Node Name
  {f7295ba7-f642-4231-956e-18a45ed298fb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14a3a282-e5f3-4058-aa88-1485033733b4}, !- Group Rendering Name
  {161c2777-cc1d-4e56-8c38-ae0c8a9ddcc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d76e44-c07d-44fd-9946-57254efe5659}, !- Handle
  Node 41,                                !- Name
  {7fd0481b-d184-4f69-aca5-ac41a82829a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd0481b-d184-4f69-aca5-ac41a82829a4}, !- Handle
  {04278041-fe14-4364-8523-90a73885bd96}, !- Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Source Object
  11,                                     !- Outlet Port
  {36d76e44-c07d-44fd-9946-57254efe5659}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf551963-9409-4262-969a-09c6ebe4a173}, !- Handle
  Port List 81,                           !- Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- HVAC Component
  {78ac03b5-7122-4647-aa27-9ca20eacf803}, !- Port 1
  {8c063005-09dd-4cf4-ac45-b79e800fc392}; !- Port 2

OS:PortList,
  {9b5b04d1-bbe0-4681-a050-7603695d689b}, !- Handle
  Port List 82,                           !- Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- HVAC Component
  {71d606ff-698b-4b16-b564-2c17a57646e7}, !- Port 1
  {fe366f6b-0e53-4599-955f-700a13ad5349}; !- Port 2

OS:Sizing:Zone,
  {104a9833-66b8-4870-898f-6fefd9b1d45e}, !- Handle
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59ab11e5-c9ed-4273-b54e-d4aec9617f6f}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {a084bc67-2095-4a49-9dba-fc9ae170c1b0}, !- Thermal Zone
  {d262ea90-a3d5-4992-9780-2ea07e996664}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {31720c44-8307-4a6c-9871-b2f0315d8503}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0e3dbd3c-0d30-4b86-bb28-fa19612394de}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Handle
  Thermal Zone: Floor4_401_403_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d060791c-2456-4fcf-8fc1-6d438381ee70}, !- Zone Air Inlet Port List
  {5ca61389-ba2a-47bf-a794-e019cf3c4f02}, !- Zone Air Exhaust Port List
  {f78207bc-07cf-4db9-a26f-7915dc31ffbc}, !- Zone Air Node Name
  {f59c63b8-2f53-43f4-ae94-4a5460a3ee6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c975d083-e089-4b8a-b1c3-c445a87520c7}, !- Group Rendering Name
  {a514467c-88a7-4db2-9c50-d86c9f0cfe83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f1532fd-6987-4d83-b886-2f7c97f64751}, !- Handle
  Node 42,                                !- Name
  {f78207bc-07cf-4db9-a26f-7915dc31ffbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f78207bc-07cf-4db9-a26f-7915dc31ffbc}, !- Handle
  {405949bc-93e5-4686-8f5a-ca31ebbe6bc9}, !- Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Source Object
  11,                                     !- Outlet Port
  {7f1532fd-6987-4d83-b886-2f7c97f64751}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d060791c-2456-4fcf-8fc1-6d438381ee70}, !- Handle
  Port List 83,                           !- Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- HVAC Component
  {8602b6f8-ba96-4572-b2d2-b4f0e6ac68e7}, !- Port 1
  {13659d43-2a5d-483d-b2c9-7126cb354e05}; !- Port 2

OS:PortList,
  {5ca61389-ba2a-47bf-a794-e019cf3c4f02}, !- Handle
  Port List 84,                           !- Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- HVAC Component
  {ca2a1494-0fbb-4727-b462-bf27193274a3}; !- Port 1

OS:Sizing:Zone,
  {8f4d7dee-fffb-4683-a745-e20c1a50bc9d}, !- Handle
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2587588d-5b5b-4ffb-b839-1fd4ac749129}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {a1e43604-2a14-45dd-b9df-a7fddead0a4b}, !- Thermal Zone
  {c79981d4-5470-4e7a-a71e-648de251ffad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8aac1754-ec91-4f68-929a-ec11ad62e1a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Handle
  Thermal Zone: Floor3_309_311_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c900f0ee-3e9f-4291-b460-f57cb3ea2751}, !- Zone Air Inlet Port List
  {a9e96f92-e263-4ee1-b767-5e03734bdd50}, !- Zone Air Exhaust Port List
  {0416cc13-70d1-470a-9eef-1bb64c6cfa44}, !- Zone Air Node Name
  {e48ed472-f311-4fc3-baa0-e25e08fd37ea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a58340c-510d-4bfb-b256-a6095c5ce6ba}, !- Group Rendering Name
  {652e1ac0-9642-4b4a-a9d0-5e24ea14d6bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60a0fa26-9df3-427f-8e90-92b4270abb4c}, !- Handle
  Node 43,                                !- Name
  {0416cc13-70d1-470a-9eef-1bb64c6cfa44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0416cc13-70d1-470a-9eef-1bb64c6cfa44}, !- Handle
  {405918bd-b374-42b7-a2fb-b68771caa678}, !- Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Source Object
  11,                                     !- Outlet Port
  {60a0fa26-9df3-427f-8e90-92b4270abb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c900f0ee-3e9f-4291-b460-f57cb3ea2751}, !- Handle
  Port List 85,                           !- Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- HVAC Component
  {7bf528ca-485c-4d79-a539-32534abe65bb}, !- Port 1
  {b410ae1b-fe09-4d06-a18a-4da0b6d76b26}; !- Port 2

OS:PortList,
  {a9e96f92-e263-4ee1-b767-5e03734bdd50}, !- Handle
  Port List 86,                           !- Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- HVAC Component
  {d459f073-17ed-47fc-8164-f6276a356e37}; !- Port 1

OS:Sizing:Zone,
  {58fd997b-7cc2-4418-84c1-e0dc61ae3527}, !- Handle
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {891fe1a1-1539-4b30-95be-e759760ca165}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {5a1c7407-2741-4548-94be-a62f259785bf}, !- Thermal Zone
  {5a9bd754-2d4d-48dd-ab33-f92b31399846}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {42b15c6a-939a-4105-936b-97a76b47581a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- Handle
  Thermal Zone: Floor1_122_124_126_128_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {001a4308-9e43-4fcd-8c49-a6da12bbd7f8}, !- Zone Air Inlet Port List
  {2a215215-6540-4d44-bf9a-ec6cd99901ce}, !- Zone Air Exhaust Port List
  {2703ffb5-1f12-4ba9-bd38-4f9b8121a896}, !- Zone Air Node Name
  {08fe02a6-f1db-407f-9018-8fb5e2fec21c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6c743ee-fe90-4017-a14c-a7e265dc9406}, !- Group Rendering Name
  {28efe925-288e-44e2-869d-6f34a74dd71d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41c76d47-9cde-4917-849b-d7a3cd31934c}, !- Handle
  Node 44,                                !- Name
  {2703ffb5-1f12-4ba9-bd38-4f9b8121a896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2703ffb5-1f12-4ba9-bd38-4f9b8121a896}, !- Handle
  {3b7ff155-7046-4117-8f1b-daef5e36c8d3}, !- Name
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- Source Object
  11,                                     !- Outlet Port
  {41c76d47-9cde-4917-849b-d7a3cd31934c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {001a4308-9e43-4fcd-8c49-a6da12bbd7f8}, !- Handle
  Port List 87,                           !- Name
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- HVAC Component
  {f83e170b-b795-477a-8846-c059a3c94daa}, !- Port 1
  {6bfaa499-4d4a-4528-ad1c-51a983377d76}; !- Port 2

OS:PortList,
  {2a215215-6540-4d44-bf9a-ec6cd99901ce}, !- Handle
  Port List 88,                           !- Name
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- HVAC Component
  {551da359-4897-4582-ba32-b74b9e1ece39}, !- Port 1
  {2321f343-111f-4510-b79c-a4150490691c}; !- Port 2

OS:Sizing:Zone,
  {5bf50895-1906-4064-8015-d8d1e8e9dda6}, !- Handle
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53d79f3d-c2d7-414a-843c-618af935c3e4}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ab5cb514-7f0b-4a43-a6fc-1490a8a97c31}, !- Thermal Zone
  {78f68a08-c9ac-4ec8-8c80-36619d668bc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a46ddc71-5a0a-487a-8576-6925ba9c1d1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {582595bb-443b-4771-88c2-b471364c76d5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Handle
  Thermal Zone: Floor4_429_431_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac5c88b9-d3be-4b33-82c0-8592fa988691}, !- Zone Air Inlet Port List
  {8b4d03c8-95bb-4b3e-9b3f-11f783570bfc}, !- Zone Air Exhaust Port List
  {4b44396b-3a9e-41ca-838d-92ab98b7da83}, !- Zone Air Node Name
  {88f3fe9c-7838-45b0-98d8-274482c08792}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d4c8ba8-596d-47e4-b1fc-447fc1f3d4d9}, !- Group Rendering Name
  {c310cde2-424a-486d-90ea-9b561191fc8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b76c53ad-6a41-4611-9f94-7703048320b8}, !- Handle
  Node 45,                                !- Name
  {4b44396b-3a9e-41ca-838d-92ab98b7da83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b44396b-3a9e-41ca-838d-92ab98b7da83}, !- Handle
  {f3fbb68d-6e51-4946-bd20-973f295d3bdb}, !- Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Source Object
  11,                                     !- Outlet Port
  {b76c53ad-6a41-4611-9f94-7703048320b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac5c88b9-d3be-4b33-82c0-8592fa988691}, !- Handle
  Port List 89,                           !- Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- HVAC Component
  {df3da637-c692-4d55-90fa-fe0b03e793c0}, !- Port 1
  {fe2483db-fb83-47e9-a56b-56ce0b46bd31}; !- Port 2

OS:PortList,
  {8b4d03c8-95bb-4b3e-9b3f-11f783570bfc}, !- Handle
  Port List 90,                           !- Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- HVAC Component
  {2a31be62-8e62-4295-8469-150bc2ac4710}, !- Port 1
  {c45dc243-2a8b-4ba0-bcfa-9a0d345ff373}; !- Port 2

OS:Sizing:Zone,
  {94644511-63d3-4a9e-bf86-1a712fa112c1}, !- Handle
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5d65560-2a38-4a88-86b4-9b23df6aed88}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {a4bf68c5-f0d2-42d0-8887-6861343309fb}, !- Thermal Zone
  {90347859-8f14-45b2-bb44-fe0d4f2da135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {346a79ad-312e-4d44-bac3-bf42b100888c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9ea5ccbf-2fc1-4ef9-90b0-b36cb4c0b17a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Handle
  Thermal Zone: Floor3_Corridor,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc24b942-d9ec-4ddb-b624-06d100ec3e9b}, !- Zone Air Inlet Port List
  {e76c8e47-53cb-411e-b415-95e4e9212260}, !- Zone Air Exhaust Port List
  {4b0d6ba5-d6d8-4ea0-805f-c016a1d913cc}, !- Zone Air Node Name
  {aa6bab47-36d2-447e-8ff7-673aae7d9bdd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afe955f3-7982-42bf-bc4c-95966c85d667}, !- Group Rendering Name
  {0d8362cd-0ded-40c8-8bb4-c77477fe2238}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68f00294-9b17-4daa-b837-03b33ae54276}, !- Handle
  Node 46,                                !- Name
  {4b0d6ba5-d6d8-4ea0-805f-c016a1d913cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b0d6ba5-d6d8-4ea0-805f-c016a1d913cc}, !- Handle
  {61a0b721-e615-4cad-9026-4bb45178cece}, !- Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Source Object
  11,                                     !- Outlet Port
  {68f00294-9b17-4daa-b837-03b33ae54276}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc24b942-d9ec-4ddb-b624-06d100ec3e9b}, !- Handle
  Port List 91,                           !- Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- HVAC Component
  {9c675056-74fa-4be4-92cc-999995b6d2e8}; !- Port 1

OS:PortList,
  {e76c8e47-53cb-411e-b415-95e4e9212260}, !- Handle
  Port List 92,                           !- Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}; !- HVAC Component

OS:Sizing:Zone,
  {71a0628d-958c-4ff9-b3da-f0850ec3f692}, !- Handle
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2cf619e-9385-4433-8f58-5a7826157268}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {42c5ecc4-d3c5-4237-9179-298803cbf0f6}, !- Thermal Zone
  {6465f719-4636-4d1a-8655-4c971bdacd28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- Handle
  Thermal Zone: Floor3_304_Elevator,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bf0dd4d-1802-4526-b6d1-58b6a5f45532}, !- Zone Air Inlet Port List
  {c6ab7231-2fa3-4ea1-8305-7a11fbfc0ea2}, !- Zone Air Exhaust Port List
  {ea743d74-3783-498e-bd26-7e9cb1b715cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b58c7c2-ee5a-4f49-9167-13a056e137ef}, !- Group Rendering Name
  {19de9524-2152-4a61-9d65-789140b79cac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06ddee9d-b7eb-468a-90df-f26732319f81}, !- Handle
  Node 47,                                !- Name
  {ea743d74-3783-498e-bd26-7e9cb1b715cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea743d74-3783-498e-bd26-7e9cb1b715cf}, !- Handle
  {f8e576a2-1817-4f39-8d45-04bf8875ed94}, !- Name
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- Source Object
  11,                                     !- Outlet Port
  {06ddee9d-b7eb-468a-90df-f26732319f81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bf0dd4d-1802-4526-b6d1-58b6a5f45532}, !- Handle
  Port List 93,                           !- Name
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- HVAC Component
  {680751f7-e54c-4199-af1a-c8a1efcee6ee}; !- Port 1

OS:PortList,
  {c6ab7231-2fa3-4ea1-8305-7a11fbfc0ea2}, !- Handle
  Port List 94,                           !- Name
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- HVAC Component
  {3e5a1701-9279-4b2b-a981-20755b8ad6c5}; !- Port 1

OS:Sizing:Zone,
  {33f5c4b2-46d1-4337-b99b-aafa036f8c77}, !- Handle
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f46c563d-ddcb-4775-8087-b9fbe19ca5c0}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {888f0bb3-8cd3-4fe4-b99f-8c5d4f2fb5fe}, !- Thermal Zone
  {f59b2e40-545a-4d0a-8888-ebee507749c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Handle
  Thermal Zone: Floor3_301_303_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c019470-69ee-4385-a333-f6272c149743}, !- Zone Air Inlet Port List
  {8f1d871b-688d-4c58-91ae-c477b2d0ab39}, !- Zone Air Exhaust Port List
  {9a25445f-2345-4c94-af82-5924eb40d21a}, !- Zone Air Node Name
  {683573ad-a0e2-465d-89fb-83b19d509fc7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb3ebfea-f8c2-4392-ba4f-1be795306997}, !- Group Rendering Name
  {c7eacdc0-0379-461e-b5cc-4ba05ada6c0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ec1b5e2-8037-4a8d-b61b-db3a00bac67d}, !- Handle
  Node 48,                                !- Name
  {9a25445f-2345-4c94-af82-5924eb40d21a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a25445f-2345-4c94-af82-5924eb40d21a}, !- Handle
  {b4c51d0a-62b1-4fa3-80fb-6d9c0cd46ac5}, !- Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Source Object
  11,                                     !- Outlet Port
  {1ec1b5e2-8037-4a8d-b61b-db3a00bac67d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c019470-69ee-4385-a333-f6272c149743}, !- Handle
  Port List 95,                           !- Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- HVAC Component
  {2195e91c-ee60-4eab-93ef-3facb1c1cd58}, !- Port 1
  {6102443b-7b2c-4bc9-bc98-b500d68dd459}; !- Port 2

OS:PortList,
  {8f1d871b-688d-4c58-91ae-c477b2d0ab39}, !- Handle
  Port List 96,                           !- Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- HVAC Component
  {dd789c07-fe97-4f00-ac0c-54660ae97e27}; !- Port 1

OS:Sizing:Zone,
  {c879c478-b542-4297-a53e-13153fe4b09c}, !- Handle
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56ed291c-6649-4f08-9e7c-3406afaf6dfb}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {168ece69-44b0-42ed-b2e1-8f19ab943898}, !- Thermal Zone
  {37a11163-0e7f-4d81-a267-42d7fb92f993}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9dd18cde-7061-4c2c-9fc4-d7f932119560}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Handle
  Thermal Zone: Floor2_212_214_216_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44366d1a-b479-45d7-a7b6-eab4d3e65c62}, !- Zone Air Inlet Port List
  {94fc7fe1-d146-406e-94d5-2f3a048e9108}, !- Zone Air Exhaust Port List
  {908a14cd-bb7e-4ede-a5ed-54e9a2b56187}, !- Zone Air Node Name
  {6fed66f6-cfb0-4b16-b63c-7a8f771751ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d27e05ed-d7c3-4e3d-91ad-385e03d4154e}, !- Group Rendering Name
  {5923305c-59cd-4ffb-b54d-642960171bd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fece68e-f44a-4339-a899-ce8c13133c56}, !- Handle
  Node 49,                                !- Name
  {908a14cd-bb7e-4ede-a5ed-54e9a2b56187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {908a14cd-bb7e-4ede-a5ed-54e9a2b56187}, !- Handle
  {d0f1e2cc-a6d6-4395-bd5a-f000532b810a}, !- Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Source Object
  11,                                     !- Outlet Port
  {0fece68e-f44a-4339-a899-ce8c13133c56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44366d1a-b479-45d7-a7b6-eab4d3e65c62}, !- Handle
  Port List 97,                           !- Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- HVAC Component
  {6203d06e-d1b6-47aa-8ad9-0b518dc33cdd}, !- Port 1
  {059299b4-0da2-4657-b450-79bd1b721292}; !- Port 2

OS:PortList,
  {94fc7fe1-d146-406e-94d5-2f3a048e9108}, !- Handle
  Port List 98,                           !- Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- HVAC Component
  {d0307f05-3c5f-41ab-884b-4228d8825e66}; !- Port 1

OS:Sizing:Zone,
  {2a3ddcb0-c2dd-4f86-95ed-216ac678ed37}, !- Handle
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80909b52-cde5-4782-ae30-ce4a6faf2ca2}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {7a1de44c-1050-4681-8eed-192244b24816}, !- Thermal Zone
  {920ac723-46c9-48cd-9fbe-67319cdd78e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5da84070-d96f-4a2f-b53f-2db4c0931e6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Handle
  Thermal Zone: Floor2_03_05_07_09_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {530438f5-f862-4fe8-8480-d224d2b19a52}, !- Zone Air Inlet Port List
  {c4e1a88e-f5c8-4e73-a20c-8792d0385750}, !- Zone Air Exhaust Port List
  {eb924693-d204-4141-afee-8a66411b2e6d}, !- Zone Air Node Name
  {c22ce027-484e-4b37-9c8e-d7913c59ea5b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ec5cc11-60ca-497c-af8d-2ee86a14c525}, !- Group Rendering Name
  {220be00e-8492-47e2-b65f-4f1bf323f059}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {415b927c-818a-4da0-a3ec-ffc74d342ac7}, !- Handle
  Node 50,                                !- Name
  {eb924693-d204-4141-afee-8a66411b2e6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb924693-d204-4141-afee-8a66411b2e6d}, !- Handle
  {3d3ff851-1fba-4209-8824-c2ef80ae9609}, !- Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Source Object
  11,                                     !- Outlet Port
  {415b927c-818a-4da0-a3ec-ffc74d342ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {530438f5-f862-4fe8-8480-d224d2b19a52}, !- Handle
  Port List 99,                           !- Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- HVAC Component
  {1d8610f7-2f78-464b-8cd4-847d9fa2c334}, !- Port 1
  {a1302d34-a3b0-4c16-ae8c-5625de4f9aa7}; !- Port 2

OS:PortList,
  {c4e1a88e-f5c8-4e73-a20c-8792d0385750}, !- Handle
  Port List 100,                          !- Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- HVAC Component
  {49b65d4a-e33b-4dd0-98c8-8d127b64a955}, !- Port 1
  {f402889a-5e3d-481a-b0ca-5bb0c2d70318}; !- Port 2

OS:Sizing:Zone,
  {e8a68fd2-5439-4a14-b414-e778015081d2}, !- Handle
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99c91b3f-0aca-42bb-b7b2-bc9bee6c49f6}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {126208e5-973a-461d-aab5-ef557ec40867}, !- Thermal Zone
  {1ffae46b-e8c5-40e5-8862-049a18d332dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4f8993a3-6cc5-4990-84ac-07b0d94f122c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f4d516ee-76a1-4d9c-b5df-46ac2ef83c6f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- Handle
  Thermal Zone: Floor2_200_Stair1,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db09c1f8-1f64-4613-a53e-ba784e11764f}, !- Zone Air Inlet Port List
  {22a2cf05-da33-439a-a966-355ff1e77e74}, !- Zone Air Exhaust Port List
  {c341317a-454b-497d-b24c-b9a1af4bc22d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be70cabe-83fa-4019-b70b-fc2d8e53e78d}, !- Group Rendering Name
  {5a070382-be54-4edb-9479-a30590fb2646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcf807a6-2b4e-46ee-9479-207681e1e7e4}, !- Handle
  Node 51,                                !- Name
  {c341317a-454b-497d-b24c-b9a1af4bc22d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c341317a-454b-497d-b24c-b9a1af4bc22d}, !- Handle
  {0e18cc9d-7c1b-41d9-a755-1231b87d5ee4}, !- Name
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- Source Object
  11,                                     !- Outlet Port
  {bcf807a6-2b4e-46ee-9479-207681e1e7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db09c1f8-1f64-4613-a53e-ba784e11764f}, !- Handle
  Port List 101,                          !- Name
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- HVAC Component
  {c8aa40e9-c85b-4bd1-911c-e72d53e90660}; !- Port 1

OS:PortList,
  {22a2cf05-da33-439a-a966-355ff1e77e74}, !- Handle
  Port List 102,                          !- Name
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- HVAC Component
  {812f58be-8f3f-4950-867f-1804c33777d8}; !- Port 1

OS:Sizing:Zone,
  {e19e6f1b-f3c5-4a8c-bda6-84b8c79797d5}, !- Handle
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e195813-7508-4d31-9bf6-ca093d5fbcff}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {1ac06e1f-4965-40e8-b79b-82c4a24a548e}, !- Thermal Zone
  {984bcf98-d0da-4937-8551-e54cb711624b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- Handle
  Thermal Zone: Floor3_300_Stair1,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b548777a-0897-4d32-8482-2e54586f2519}, !- Zone Air Inlet Port List
  {e25df92c-c899-452d-8a61-a8f4d7e8664f}, !- Zone Air Exhaust Port List
  {fdbed7fe-017b-4163-9283-505910a258de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18729f6e-0a26-435f-a67a-80f2f8f00950}, !- Group Rendering Name
  {f767c913-f050-4d1a-8de1-7dcc53bd791f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {654bbe4a-b5f8-4a26-8404-e20af6e33358}, !- Handle
  Node 52,                                !- Name
  {fdbed7fe-017b-4163-9283-505910a258de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdbed7fe-017b-4163-9283-505910a258de}, !- Handle
  {3de02c20-11e5-40b6-8d48-c6b9795c8251}, !- Name
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- Source Object
  11,                                     !- Outlet Port
  {654bbe4a-b5f8-4a26-8404-e20af6e33358}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b548777a-0897-4d32-8482-2e54586f2519}, !- Handle
  Port List 103,                          !- Name
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- HVAC Component
  {16d7477f-5eba-43bd-be34-8d72bc6eb668}; !- Port 1

OS:PortList,
  {e25df92c-c899-452d-8a61-a8f4d7e8664f}, !- Handle
  Port List 104,                          !- Name
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- HVAC Component
  {bdd281e1-9f2b-47db-8c9d-74a619a59661}; !- Port 1

OS:Sizing:Zone,
  {bb73cba2-9bfa-44f5-bea1-b62674a25583}, !- Handle
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {781d8c9a-f51c-41a7-b6b3-43f5c38ed9a4}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {17529b9f-331a-4f0c-8dc9-4a66c371a58f}, !- Thermal Zone
  {d8345cca-3d2f-444f-be93-97327d03d64f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Handle
  Thermal Zone: Floor4_401_403_405_407_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3444f2c-9286-46ba-a507-3999146a6a91}, !- Zone Air Inlet Port List
  {6ea87d97-b833-4488-bcfb-f5a5b4510584}, !- Zone Air Exhaust Port List
  {471bd6d3-3520-4353-8d86-5b6ba61b9bc2}, !- Zone Air Node Name
  {d6979423-d72b-4fce-8949-557d9ef56407}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8c2408f-2e31-42b1-a20a-77f81a82a6d8}, !- Group Rendering Name
  {b5fdb46d-15af-4f97-8f00-378ed7df6963}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7489bd0c-17df-4c36-bd51-d26a9abdd3af}, !- Handle
  Node 53,                                !- Name
  {471bd6d3-3520-4353-8d86-5b6ba61b9bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {471bd6d3-3520-4353-8d86-5b6ba61b9bc2}, !- Handle
  {73179970-b825-4534-bd10-89c3dff204c7}, !- Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Source Object
  11,                                     !- Outlet Port
  {7489bd0c-17df-4c36-bd51-d26a9abdd3af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3444f2c-9286-46ba-a507-3999146a6a91}, !- Handle
  Port List 105,                          !- Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- HVAC Component
  {e91f980a-b248-48e4-9a91-dafc43707c1e}, !- Port 1
  {753df5c2-10a4-4c9a-8948-2d5f65b2532b}; !- Port 2

OS:PortList,
  {6ea87d97-b833-4488-bcfb-f5a5b4510584}, !- Handle
  Port List 106,                          !- Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- HVAC Component
  {e7fd88f3-c0b3-45e8-8882-9ebeb7d72b4b}, !- Port 1
  {73474f01-aa8c-4383-8e35-98d097814f4f}; !- Port 2

OS:Sizing:Zone,
  {62616452-a215-4f59-b634-e1423b8e91d1}, !- Handle
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {361ddb71-53ae-4235-bf29-3269427372b8}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {1900c751-4c5b-4a7f-b1af-b7737ef0f952}, !- Thermal Zone
  {c803667b-ec8b-4dbc-9201-3d3f3f232f84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4a97829-1ff0-4684-8bb2-73f37567f33c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {63d73a49-e934-4520-8f49-ea0ae8eab539}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- Handle
  Thermal Zone: Floor1_129_127_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa8b7d59-b288-4bce-aae2-b66815c440fc}, !- Zone Air Inlet Port List
  {feb4e0d8-f82c-4dc7-b757-e0889d424df9}, !- Zone Air Exhaust Port List
  {632e9d64-7a48-40fd-9c67-ef05bfeb8f06}, !- Zone Air Node Name
  {d4eef55e-401c-48ef-8ef1-b8bfb1fa6ca7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5c60984-3c52-45d5-90fe-7e63e5771888}, !- Group Rendering Name
  {8343bdcd-bb34-4451-a4bf-541c7f27d4be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {949384cb-ee0f-46f1-89d1-12fe3a1fcb84}, !- Handle
  Node 54,                                !- Name
  {632e9d64-7a48-40fd-9c67-ef05bfeb8f06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632e9d64-7a48-40fd-9c67-ef05bfeb8f06}, !- Handle
  {4c6dc164-0ed0-4b25-87a9-9e2712ddd914}, !- Name
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- Source Object
  11,                                     !- Outlet Port
  {949384cb-ee0f-46f1-89d1-12fe3a1fcb84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa8b7d59-b288-4bce-aae2-b66815c440fc}, !- Handle
  Port List 107,                          !- Name
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- HVAC Component
  {f1c6b2b9-e1ba-48b1-a79b-d805543a952b}, !- Port 1
  {bff85816-63d3-4b60-a56a-a9584db0e6f9}; !- Port 2

OS:PortList,
  {feb4e0d8-f82c-4dc7-b757-e0889d424df9}, !- Handle
  Port List 108,                          !- Name
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- HVAC Component
  {9fede3a6-65e0-4776-a272-d512e2a714bf}; !- Port 1

OS:Sizing:Zone,
  {3b338637-7007-4a60-b107-f9df15059730}, !- Handle
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37eb6567-ee20-4641-834b-2948a19058dc}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {e927f106-1279-47f6-beab-af26ab449e5d}, !- Thermal Zone
  {3e7504b1-64db-43b1-95c2-48d9d2461152}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aefc6399-be66-40f9-8930-021f22c7e39a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Handle
  Thermal Zone: Floor4_420_422_424_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7348d0e-c44c-401d-8855-ad1e3c149a61}, !- Zone Air Inlet Port List
  {c4ae1410-7e5a-4de1-bb56-97b04d617801}, !- Zone Air Exhaust Port List
  {a7569c19-736d-4632-a2b9-91b82d40d191}, !- Zone Air Node Name
  {53fb872f-1697-442e-b18a-4f60902ab0df}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f3e4640-33e0-4e43-a451-985710417f22}, !- Group Rendering Name
  {e98b2ffb-f8e4-4936-8adf-112bd5c919e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8e42724-25f6-4e15-bf11-47f9d27eb014}, !- Handle
  Node 55,                                !- Name
  {a7569c19-736d-4632-a2b9-91b82d40d191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7569c19-736d-4632-a2b9-91b82d40d191}, !- Handle
  {b6360ba2-f4bd-45cb-9474-3ce3a3e9102d}, !- Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Source Object
  11,                                     !- Outlet Port
  {e8e42724-25f6-4e15-bf11-47f9d27eb014}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7348d0e-c44c-401d-8855-ad1e3c149a61}, !- Handle
  Port List 109,                          !- Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- HVAC Component
  {92680950-f8c0-4300-acdd-7b38d264b063}, !- Port 1
  {fbfb7dd2-e844-4eb5-96e7-510943b2492d}; !- Port 2

OS:PortList,
  {c4ae1410-7e5a-4de1-bb56-97b04d617801}, !- Handle
  Port List 110,                          !- Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- HVAC Component
  {2b00ae3e-61a1-44e3-9afe-c0612fffa725}, !- Port 1
  {aa5cea50-3d6f-4a61-8ad8-38dacc6822f8}; !- Port 2

OS:Sizing:Zone,
  {c69a5814-3c7c-4e27-b0fb-8f1cd869d75d}, !- Handle
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cdfd3b1-19d9-4f14-a503-3a83d7b03ff0}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {15bcef7f-2fc9-4e9c-ae96-61942474d2aa}, !- Thermal Zone
  {bb8b336a-0da5-42ee-9b78-4e37d3859e46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8ce2a7f1-4333-40fd-9aaf-446432b486fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ec1bff49-2183-4484-b6ad-4b8a47d4c8d4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Handle
  Thermal Zone: Floor3_328_330_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6027cd5-1e03-4be3-b34d-1af05cc43b99}, !- Zone Air Inlet Port List
  {ee7de226-159f-4e24-a98f-28d1e6c4e71a}, !- Zone Air Exhaust Port List
  {927c6531-1da9-4a88-957a-3242d3dc3a7c}, !- Zone Air Node Name
  {10a627f8-44cb-4dd9-bedb-71d230a4c1e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d16c951-663a-4bf1-b3ef-d3e067d69ea5}, !- Group Rendering Name
  {2976c485-c4a8-4cad-bc8e-3163827bb876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1051876-7528-4b6d-9d40-584e86088ec6}, !- Handle
  Node 56,                                !- Name
  {927c6531-1da9-4a88-957a-3242d3dc3a7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {927c6531-1da9-4a88-957a-3242d3dc3a7c}, !- Handle
  {639f7569-dc3c-44b5-88e1-feb45d67bbba}, !- Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Source Object
  11,                                     !- Outlet Port
  {d1051876-7528-4b6d-9d40-584e86088ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6027cd5-1e03-4be3-b34d-1af05cc43b99}, !- Handle
  Port List 111,                          !- Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- HVAC Component
  {953f880b-6e6b-4d86-b6f8-2bc5a4a3617e}, !- Port 1
  {dec699b3-0160-4d2c-9baa-0616ea9d5f5d}; !- Port 2

OS:PortList,
  {ee7de226-159f-4e24-a98f-28d1e6c4e71a}, !- Handle
  Port List 112,                          !- Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- HVAC Component
  {39532581-ae23-4523-af20-ac845c7754c0}; !- Port 1

OS:Sizing:Zone,
  {573d22a9-8b0d-4320-ae04-abfe34487534}, !- Handle
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
