  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06e6a208-9dc9-4fbb-8a1c-dcf7f22e5895}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {3d7a6461-f97e-4d57-8843-c9ea16f4287d}, !- Thermal Zone
  {ebb7d164-03de-4650-9ff3-74b5f16adccd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5a43a254-676a-4bbb-9dcb-ce24683a6ef4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- Handle
  Thermal Zone: Floor1_CommonRest,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bcde90c-10fc-493e-8304-6daf7da25092}, !- Zone Air Inlet Port List
  {18136047-09ff-4e06-8f60-d35040c23506}, !- Zone Air Exhaust Port List
  {2f25869a-c18e-4389-a27a-a68124ae3472}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5cdccfa-219f-4728-b0c6-2e5e62d21871}, !- Group Rendering Name
  {5a990096-ccc0-4173-83e9-76a756e07850}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {483d6342-8fa4-4dd7-a059-be9ec4abe8e2}, !- Handle
  Node 57,                                !- Name
  {2f25869a-c18e-4389-a27a-a68124ae3472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f25869a-c18e-4389-a27a-a68124ae3472}, !- Handle
  {822239b7-4315-4609-a6b1-244bd2cc46f0}, !- Name
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- Source Object
  11,                                     !- Outlet Port
  {483d6342-8fa4-4dd7-a059-be9ec4abe8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bcde90c-10fc-493e-8304-6daf7da25092}, !- Handle
  Port List 113,                          !- Name
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- HVAC Component
  {bce474cb-ec0c-45d6-98a8-2988ab7f4578}; !- Port 1

OS:PortList,
  {18136047-09ff-4e06-8f60-d35040c23506}, !- Handle
  Port List 114,                          !- Name
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- HVAC Component
  {9cfa3b13-b0c8-4f4b-9f91-42181118d390}, !- Port 1
  {9ac9735c-1029-4968-9008-3868bd3547b4}; !- Port 2

OS:Sizing:Zone,
  {981683c0-5955-4315-aa70-c3ba24246894}, !- Handle
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bee292e-fd09-4921-bd9e-d3807fed900b}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {6b190c9d-ce15-4137-81dd-71fba957e654}, !- Thermal Zone
  {432f9622-6387-4e35-9614-a347bb1321c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2a20014b-8fb9-45c2-a859-89ef101700a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- Handle
  Thermal Zone: Floor1_114_EngineerOffice, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {879de21b-b9f3-4686-b36e-a05632f16108}, !- Zone Air Inlet Port List
  {a37eceb1-cfb8-4269-b3e1-27766a507b58}, !- Zone Air Exhaust Port List
  {f973b0f3-2b1a-4ed8-a9b0-8e4fd058139a}, !- Zone Air Node Name
  {2feb7c07-c565-405d-9578-63b0f6eb7da0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4dc4c83-135b-414d-bb8c-554b7b9f531d}, !- Group Rendering Name
  {ab4c1fb5-59f2-43bc-a117-5fa2335b7be0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ceb9b510-6a6b-47f8-b9af-053fc206ba1d}, !- Handle
  Node 58,                                !- Name
  {f973b0f3-2b1a-4ed8-a9b0-8e4fd058139a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f973b0f3-2b1a-4ed8-a9b0-8e4fd058139a}, !- Handle
  {19785eec-c0bb-437f-9a26-6eac5799ff05}, !- Name
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- Source Object
  11,                                     !- Outlet Port
  {ceb9b510-6a6b-47f8-b9af-053fc206ba1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {879de21b-b9f3-4686-b36e-a05632f16108}, !- Handle
  Port List 115,                          !- Name
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- HVAC Component
  {139e0c86-8bff-48ae-bd56-f95cd2ec8b5d}, !- Port 1
  {cfbfe58a-01ce-42c8-b9c7-af579bf0e66c}; !- Port 2

OS:PortList,
  {a37eceb1-cfb8-4269-b3e1-27766a507b58}, !- Handle
  Port List 116,                          !- Name
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- HVAC Component
  {12eee998-b9c7-41c1-bccf-e7d61f776225}; !- Port 1

OS:Sizing:Zone,
  {4479f615-ed67-4762-ae5f-9643fa5e685b}, !- Handle
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a450e526-57e2-4b11-bfe9-264a94ec318b}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {df0a6e9e-be14-45de-a2fc-a909275c9e49}, !- Thermal Zone
  {23254ece-efe0-4a68-9a1a-b17c83853e02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ea266270-2ef9-4f75-957a-e72563e711fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- Handle
  Thermal Zone: Floor4_404_Elev,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {175b35f5-cc89-453c-bd11-10de9c1183f8}, !- Zone Air Inlet Port List
  {d867e02e-4aab-4771-a5af-a942cf3ffbdc}, !- Zone Air Exhaust Port List
  {99ca15a0-ce6a-4c96-bc54-31a62876de2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f58f373d-c5bc-4c9d-b4a3-dcc1873e9b56}, !- Group Rendering Name
  {eb51b1c3-5baa-441f-a33d-e1acbccace6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {294ceeaa-d834-41cb-850d-99c6280dcc9a}, !- Handle
  Node 59,                                !- Name
  {99ca15a0-ce6a-4c96-bc54-31a62876de2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99ca15a0-ce6a-4c96-bc54-31a62876de2f}, !- Handle
  {8e4a2f5e-5403-4800-8d63-1fd45ad999f6}, !- Name
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- Source Object
  11,                                     !- Outlet Port
  {294ceeaa-d834-41cb-850d-99c6280dcc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {175b35f5-cc89-453c-bd11-10de9c1183f8}, !- Handle
  Port List 117,                          !- Name
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- HVAC Component
  {e0c1be63-3e25-4a2e-a8cb-0bb631557818}; !- Port 1

OS:PortList,
  {d867e02e-4aab-4771-a5af-a942cf3ffbdc}, !- Handle
  Port List 118,                          !- Name
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- HVAC Component
  {11252fa8-32be-473c-800b-5768d02bb863}; !- Port 1

OS:Sizing:Zone,
  {15631f42-928c-4bd9-95b0-8486299a2daa}, !- Handle
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4863cf5a-ca07-48df-8970-50aacdafbc71}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {6e2bf6c1-cd7d-4080-9694-33c200ecfe0f}, !- Thermal Zone
  {b6f07d7a-3cae-4ba0-9fbf-6c74f3010227}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Handle
  Thermal Zone: Floor4_412_414_416_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335f7a24-6dc4-4e51-9f67-e3cba29017cc}, !- Zone Air Inlet Port List
  {c32a587b-977d-4de6-bf2d-80a238f60990}, !- Zone Air Exhaust Port List
  {efc1dd9d-be5d-41ec-bd97-a89074578144}, !- Zone Air Node Name
  {18069985-25da-4f11-9d15-45b990322a66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ece1db36-2e4c-4d57-a515-aa74c40ef348}, !- Group Rendering Name
  {ee6d945a-4774-4439-b832-30fe4fda7248}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8cce0c9-6e8d-4ccf-bb4e-f5d0f18e5aa6}, !- Handle
  Node 60,                                !- Name
  {efc1dd9d-be5d-41ec-bd97-a89074578144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efc1dd9d-be5d-41ec-bd97-a89074578144}, !- Handle
  {13c4b8cb-ff1b-4bc9-ba54-00f2fb614d2b}, !- Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Source Object
  11,                                     !- Outlet Port
  {a8cce0c9-6e8d-4ccf-bb4e-f5d0f18e5aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335f7a24-6dc4-4e51-9f67-e3cba29017cc}, !- Handle
  Port List 119,                          !- Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- HVAC Component
  {8a7b7b86-d23f-47ce-ab05-439e7bc123b0}, !- Port 1
  {fb418b73-0d1e-47ef-bdb1-14a2523a13da}; !- Port 2

OS:PortList,
  {c32a587b-977d-4de6-bf2d-80a238f60990}, !- Handle
  Port List 120,                          !- Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- HVAC Component
  {f1288c80-bac7-4aa3-9b11-11f94bf7c210}, !- Port 1
  {d79ad498-cb8a-411b-b828-c0bd73960019}; !- Port 2

OS:Sizing:Zone,
  {216d09b5-be51-4898-bd85-2d4b62f2cd8f}, !- Handle
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdef9a27-f056-4a9e-9c43-f65f9e6ea6d5}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {41c8f85b-2e26-4a43-a50e-9f4e1125aec8}, !- Thermal Zone
  {f96f7cb9-522e-4e61-a55f-864e6a20e7c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c3f64bd5-2372-4f55-856c-ab90f7462f0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {abaf80f3-7546-490e-a0dd-226a9c9106d0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Handle
  Thermal Zone: Floor2_211_213_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49efaef1-882d-4f0d-a723-40cbb8ebcc07}, !- Zone Air Inlet Port List
  {6b76abfb-4089-48d1-ab97-c195f8ae4193}, !- Zone Air Exhaust Port List
  {d8e24457-a1e4-4cf1-a75a-2b1773c01f94}, !- Zone Air Node Name
  {ff616852-41a1-4738-86f0-ffea690ceb18}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c051f34d-85ea-49a6-a151-920b069450f9}, !- Group Rendering Name
  {e8e82773-3e46-4134-b7d0-d541d52efd9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd60d763-0a7e-4d10-b286-19114840d0fd}, !- Handle
  Node 61,                                !- Name
  {d8e24457-a1e4-4cf1-a75a-2b1773c01f94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e24457-a1e4-4cf1-a75a-2b1773c01f94}, !- Handle
  {2e6d4b7a-89cd-4feb-9678-2f76aa3f6afc}, !- Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Source Object
  11,                                     !- Outlet Port
  {dd60d763-0a7e-4d10-b286-19114840d0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49efaef1-882d-4f0d-a723-40cbb8ebcc07}, !- Handle
  Port List 121,                          !- Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- HVAC Component
  {9d0cca82-c0b1-45e8-98d7-c65287b121c8}, !- Port 1
  {dc97fc5d-6102-456b-b68c-0cc104433ca4}; !- Port 2

OS:PortList,
  {6b76abfb-4089-48d1-ab97-c195f8ae4193}, !- Handle
  Port List 122,                          !- Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- HVAC Component
  {adba7c9a-e7c8-4dbd-97a0-0e5def4840ee}; !- Port 1

OS:Sizing:Zone,
  {009d3b50-5304-4b97-8ed3-06e40e0500f0}, !- Handle
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {206a01b7-3eee-451b-b3b2-a6c9e6ebd8ae}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {8692430c-51c4-495d-ab16-44e7946c80c7}, !- Thermal Zone
  {0e5d4290-adfd-424f-b923-978d585ab0c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0964212-ba94-4c2e-b9d5-b2ed3841b28c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- Handle
  Thermal Zone: Floor4_405_IT,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc92f997-034d-4e39-88fb-aeb3669c0036}, !- Zone Air Inlet Port List
  {1cda2cc7-9750-4d66-9fd3-7a76590488af}, !- Zone Air Exhaust Port List
  {57d8ab60-0296-4a68-a78a-76511b34b9db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e368fdbe-cee3-4d1b-a2e2-2e8e129d816f}, !- Group Rendering Name
  {8e09362e-3fdc-4776-82a9-494932b77c51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f6eb2a9-691e-42b4-bea2-0fef9511e60a}, !- Handle
  Node 62,                                !- Name
  {57d8ab60-0296-4a68-a78a-76511b34b9db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57d8ab60-0296-4a68-a78a-76511b34b9db}, !- Handle
  {44776852-5f4e-49ac-8e8e-300292299b77}, !- Name
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- Source Object
  11,                                     !- Outlet Port
  {4f6eb2a9-691e-42b4-bea2-0fef9511e60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc92f997-034d-4e39-88fb-aeb3669c0036}, !- Handle
  Port List 123,                          !- Name
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- HVAC Component
  {dd22e093-1ff4-422a-894d-fd3894776f29}; !- Port 1

OS:PortList,
  {1cda2cc7-9750-4d66-9fd3-7a76590488af}, !- Handle
  Port List 124,                          !- Name
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- HVAC Component
  {f7078aa1-df66-4f45-b9eb-097c66607f49}; !- Port 1

OS:Sizing:Zone,
  {a315d046-4938-401e-a98e-22016dbd340d}, !- Handle
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4708410-179d-40ed-a707-0c9c0be8a6d1}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {7d73c4e5-312e-4f6f-91e5-ba993aa90619}, !- Thermal Zone
  {5b1fd996-5fcd-4d1d-b717-cee11bb1a326}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- Handle
  Thermal Zone: Attic_Floor4,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4734a5c4-6313-4862-befa-8b81925c02b6}, !- Zone Air Inlet Port List
  {765fc527-ceed-4597-8c91-646c2d49a2a6}, !- Zone Air Exhaust Port List
  {f92ab35c-d1d6-4a62-a655-e3d63b84a45c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2585d70-0f7c-4d8c-b466-5cf428112b95}, !- Group Rendering Name
  {7c12a10b-98bb-4a41-b5f5-dbfdc4fa0970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d0ecc44-42c4-4b43-98a0-2a348c26bc4a}, !- Handle
  Node 63,                                !- Name
  {f92ab35c-d1d6-4a62-a655-e3d63b84a45c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f92ab35c-d1d6-4a62-a655-e3d63b84a45c}, !- Handle
  {3615f9cb-5548-4cb1-9fd3-6bc5ca321086}, !- Name
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- Source Object
  11,                                     !- Outlet Port
  {1d0ecc44-42c4-4b43-98a0-2a348c26bc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4734a5c4-6313-4862-befa-8b81925c02b6}, !- Handle
  Port List 125,                          !- Name
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- HVAC Component
  {82a7acb2-6bb5-44d2-9c85-491d1ee341ee}; !- Port 1

OS:PortList,
  {765fc527-ceed-4597-8c91-646c2d49a2a6}, !- Handle
  Port List 126,                          !- Name
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- HVAC Component
  {d164c664-d567-4aa6-a9bc-8eac0a9d9b7f}; !- Port 1

OS:Sizing:Zone,
  {7c877d47-125a-45be-a58d-f0d0070a2fe0}, !- Handle
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99a75f64-2519-449f-b772-48294f3b02da}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {3f545a55-40cc-4d46-a6c8-13d53554a103}, !- Thermal Zone
  {9f788ad9-9a17-4991-97ae-86dcd02bd396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Handle
  Thermal Zone: Floor2_224_226_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beb72fb6-84f3-456d-8e2a-cbeda8a5c134}, !- Zone Air Inlet Port List
  {a91d155f-6976-4056-82f1-b55b49188a00}, !- Zone Air Exhaust Port List
  {0257142c-3f7c-4909-8687-55ec087d378e}, !- Zone Air Node Name
  {1980339a-987b-4057-bc62-bf726897581f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e656ea9-d088-42b7-bc6a-5cfe8724efab}, !- Group Rendering Name
  {bd078b3e-6306-4f59-9cc2-37799bb26090}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea0049e9-7433-4432-9657-4645c3ce44b8}, !- Handle
  Node 64,                                !- Name
  {0257142c-3f7c-4909-8687-55ec087d378e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0257142c-3f7c-4909-8687-55ec087d378e}, !- Handle
  {bf0d0b7c-0f8e-4f85-b3bc-3cc6acf05215}, !- Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Source Object
  11,                                     !- Outlet Port
  {ea0049e9-7433-4432-9657-4645c3ce44b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beb72fb6-84f3-456d-8e2a-cbeda8a5c134}, !- Handle
  Port List 127,                          !- Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- HVAC Component
  {9ac25c0f-acda-4d34-8bfd-b0b0d9de8ce3}, !- Port 1
  {3d6d2cd1-860f-493d-84fe-52e09aea8ced}; !- Port 2

OS:PortList,
  {a91d155f-6976-4056-82f1-b55b49188a00}, !- Handle
  Port List 128,                          !- Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- HVAC Component
  {82cc7fe5-c54c-43b0-a577-e70a7af93a75}; !- Port 1

OS:Sizing:Zone,
  {d5c9c4c8-eb09-41fb-b36b-c3642ef45874}, !- Handle
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e7c5bfa-1d1e-4b7d-b6d1-a2794a7543e3}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Thermal Zone
  {731e9088-c804-4562-9d51-2e39c7364399}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e61a2064-74a1-469a-8548-afd64d42109b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Handle
  Thermal Zone: Floor2_217_219_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28701003-9d46-429c-9b5b-2977ede9bb89}, !- Zone Air Inlet Port List
  {f08fba7f-d29c-4a06-bc6c-20b280ca2620}, !- Zone Air Exhaust Port List
  {3dca2302-8c1c-4cb2-a0bd-8079816ed777}, !- Zone Air Node Name
  {e1ee84dc-d070-493c-b232-27751b765c01}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c467d79c-3413-4bc6-9699-4178eaa39fb8}, !- Group Rendering Name
  {42071fb3-a719-4e16-b6dc-d90e11670ddb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24f55c0a-1538-4a98-830c-1d3e2a4a5152}, !- Handle
  Node 65,                                !- Name
  {3dca2302-8c1c-4cb2-a0bd-8079816ed777}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dca2302-8c1c-4cb2-a0bd-8079816ed777}, !- Handle
  {323bc847-5410-43b2-b251-87088a1d929e}, !- Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Source Object
  11,                                     !- Outlet Port
  {24f55c0a-1538-4a98-830c-1d3e2a4a5152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28701003-9d46-429c-9b5b-2977ede9bb89}, !- Handle
  Port List 129,                          !- Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- HVAC Component
  {7e16e375-f0d9-43f9-8694-eea7c2708cd0}, !- Port 1
  {5cc09489-5060-4081-964d-94313e5c1287}; !- Port 2

OS:PortList,
  {f08fba7f-d29c-4a06-bc6c-20b280ca2620}, !- Handle
  Port List 130,                          !- Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- HVAC Component
  {9b8b16b7-4fe7-4b15-8090-9eb6955e46cc}; !- Port 1

OS:Sizing:Zone,
  {02525c27-8787-4d2f-b048-457660a9de0f}, !- Handle
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a20a51d-d131-4584-b94f-57176c3ce927}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Thermal Zone
  {12b5e421-6bdc-4c07-9b79-90bec04c3674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c17bb1f6-ee58-4b34-a39c-8ca70624a312}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- Handle
  Thermal Zone: Floor1_126_128_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f5ac68b-df25-4b4d-9e64-246e06d27581}, !- Zone Air Inlet Port List
  {2cb0a40a-bb39-48b2-8558-b5b98bcd97ab}, !- Zone Air Exhaust Port List
  {7305a13a-6be0-475e-8869-586492e6fed5}, !- Zone Air Node Name
  {7fb73f9b-c5cf-43cb-95be-8561d438c049}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {382f977a-0c4e-433f-b83e-54616f4483b7}, !- Group Rendering Name
  {b36ae65f-5b4b-4df1-a34d-0d3a11b58118}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {034370f5-d722-41b5-8dc6-a6c4a031bd7f}, !- Handle
  Node 66,                                !- Name
  {7305a13a-6be0-475e-8869-586492e6fed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7305a13a-6be0-475e-8869-586492e6fed5}, !- Handle
  {74b2d5dc-9e7d-46f0-8bd2-14c55d1565c2}, !- Name
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- Source Object
  11,                                     !- Outlet Port
  {034370f5-d722-41b5-8dc6-a6c4a031bd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f5ac68b-df25-4b4d-9e64-246e06d27581}, !- Handle
  Port List 131,                          !- Name
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- HVAC Component
  {356e70e6-9d3a-40c3-9ced-f0b2f539adf0}, !- Port 1
  {ad4de30c-5de4-45a5-b3b0-757f520c89f1}; !- Port 2

OS:PortList,
  {2cb0a40a-bb39-48b2-8558-b5b98bcd97ab}, !- Handle
  Port List 132,                          !- Name
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- HVAC Component
  {23843c5b-4dbb-4e2b-9856-909c250202c4}; !- Port 1

OS:Sizing:Zone,
  {4bd0a0c0-6c60-43cd-bd2c-631d6cd17725}, !- Handle
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0341c629-d871-4eac-b992-7d14fe3e5d53}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {6316478b-2f12-4c15-a7d2-7cde835e32ad}, !- Thermal Zone
  {360c53d5-be43-49a6-b5e0-17c193ca8412}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {12a5d1a5-fb2c-432d-b7ca-8fc059501673}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- Handle
  Thermal Zone: Attic_Floor1,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b159f11-70e3-40a7-9e43-2999e76f573d}, !- Zone Air Inlet Port List
  {27e21eca-53bc-45b1-b5e1-19d297e29f51}, !- Zone Air Exhaust Port List
  {73de3a2d-0aaa-406a-ac15-5857497c101b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a66f791-b25d-4b98-8dd9-c011092b44bb}, !- Group Rendering Name
  {1ec3c313-6ddb-4838-9028-b2b1a1e93329}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7990c12-c1aa-4412-b867-f3e8fd813e39}, !- Handle
  Node 67,                                !- Name
  {73de3a2d-0aaa-406a-ac15-5857497c101b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73de3a2d-0aaa-406a-ac15-5857497c101b}, !- Handle
  {eb2803e1-2b29-48e8-9636-b24739435f19}, !- Name
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- Source Object
  11,                                     !- Outlet Port
  {c7990c12-c1aa-4412-b867-f3e8fd813e39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b159f11-70e3-40a7-9e43-2999e76f573d}, !- Handle
  Port List 133,                          !- Name
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- HVAC Component
  {0c40b254-1739-4e7e-bc98-d50b46f146c5}; !- Port 1

OS:PortList,
  {27e21eca-53bc-45b1-b5e1-19d297e29f51}, !- Handle
  Port List 134,                          !- Name
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- HVAC Component
  {9e75e88a-fb0c-43fc-b8fe-8ce67470c00d}; !- Port 1

OS:Sizing:Zone,
  {6a50802e-abeb-4f27-bc9a-14018d6c730c}, !- Handle
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0b9d3a8-75b2-4675-8bb0-89dc42e0feb9}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e53daddf-5ea3-4940-8e1e-dd932f112b3f}, !- Thermal Zone
  {bd36e53f-bf3d-4514-ab05-f9422f8bac83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- Handle
  Thermal Zone: Floor1_118_120_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4b17e09-beb1-4f5d-a47f-73398db69e68}, !- Zone Air Inlet Port List
  {210d5d12-405f-468d-9b76-3e56d7b4eca7}, !- Zone Air Exhaust Port List
  {7ea4059a-27d4-4e0e-b7f8-c162a2241104}, !- Zone Air Node Name
  {31c96741-dd7d-4970-998c-5f0c2de5d48d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c76d277-f83a-4f02-8087-03b05174040c}, !- Group Rendering Name
  {4f5c1eaa-3f73-4998-b83a-754607e3d57d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e8a5158-280c-4b6e-ac03-496a1600f928}, !- Handle
  Node 68,                                !- Name
  {7ea4059a-27d4-4e0e-b7f8-c162a2241104}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ea4059a-27d4-4e0e-b7f8-c162a2241104}, !- Handle
  {63c40609-ca59-4e87-a84b-4282bdc2bbd0}, !- Name
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- Source Object
  11,                                     !- Outlet Port
  {0e8a5158-280c-4b6e-ac03-496a1600f928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4b17e09-beb1-4f5d-a47f-73398db69e68}, !- Handle
  Port List 135,                          !- Name
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- HVAC Component
  {1cd8b875-33af-47c1-bcf4-f30ce33baa3f}, !- Port 1
  {7332b477-48eb-4769-8caa-3ba2dfa0f1e7}; !- Port 2

OS:PortList,
  {210d5d12-405f-468d-9b76-3e56d7b4eca7}, !- Handle
  Port List 136,                          !- Name
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- HVAC Component
  {e6893ed0-c529-4a6d-b0ce-fda0aa0a345f}, !- Port 1
  {77d7c00b-fa13-42fe-bf7b-e5c764bad44f}; !- Port 2

OS:Sizing:Zone,
  {ab9b622e-3202-4d76-9cc0-a464cd53e31c}, !- Handle
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2508535a-3193-4546-8da6-4f02116da0dc}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {ad8b3207-da9d-4096-9b3a-4497a1858d7e}, !- Thermal Zone
  {348d4519-7a78-4888-bf84-5f43e0d86fe4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {490fe99b-e828-4646-913f-0051a844e22c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e48e4b0a-82f5-40b0-a58d-66cea2c1b843}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}, !- Handle
  Thermal Zone: Floor1_139_BikeStorage,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {571811ca-4806-4f9a-b925-f272f00b546f}, !- Zone Air Inlet Port List
  {1e557f5a-32b4-4675-af3b-dce7a50c072f}, !- Zone Air Exhaust Port List
  {d15a131d-261f-4919-8ef1-0035dfad4f35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26934b4b-d1f5-47ed-91c7-d82f935fd223}, !- Group Rendering Name
  {52ce7654-5409-4728-b04b-75304d4b7e4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c728cccc-a3c5-49cf-bb7d-d75e69516d1c}, !- Handle
  Node 69,                                !- Name
  {d15a131d-261f-4919-8ef1-0035dfad4f35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15a131d-261f-4919-8ef1-0035dfad4f35}, !- Handle
  {c6e65328-2b18-4868-aa04-a2893bb1c88b}, !- Name
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}, !- Source Object
  11,                                     !- Outlet Port
  {c728cccc-a3c5-49cf-bb7d-d75e69516d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {571811ca-4806-4f9a-b925-f272f00b546f}, !- Handle
  Port List 137,                          !- Name
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}; !- HVAC Component

OS:PortList,
  {1e557f5a-32b4-4675-af3b-dce7a50c072f}, !- Handle
  Port List 138,                          !- Name
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}; !- HVAC Component

OS:Sizing:Zone,
  {829d0bb7-cbe0-4d7e-8372-2b054cbc9ba4}, !- Handle
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2451891-f4b1-4eb9-bc7b-12f742d934b3}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {01aa4b8a-4723-4b37-8a1c-240c3b8aa09e}; !- Thermal Zone

OS:ThermalZone,
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Handle
  Thermal Zone: Floor2_00_04_06_08_10_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a15ef3f3-9d92-421e-94f8-b38e6fe53a5e}, !- Zone Air Inlet Port List
  {539bc687-36f2-472a-b8e9-00628a3ed9af}, !- Zone Air Exhaust Port List
  {b4d1c283-15ac-44f7-a927-6fa839f929b8}, !- Zone Air Node Name
  {cce7528b-2a95-4f5b-809f-5e41a99ebe7b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8700093-8579-415b-82f9-0121f0237272}, !- Group Rendering Name
  {6b885190-3b96-4066-b25e-aafcc6d20955}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b80763f-475a-4ff8-9cb1-e91e2695ba5d}, !- Handle
  Node 70,                                !- Name
  {b4d1c283-15ac-44f7-a927-6fa839f929b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d1c283-15ac-44f7-a927-6fa839f929b8}, !- Handle
  {a8b01e3d-ebef-41d8-93f6-7fa98ed750c3}, !- Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Source Object
  11,                                     !- Outlet Port
  {1b80763f-475a-4ff8-9cb1-e91e2695ba5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a15ef3f3-9d92-421e-94f8-b38e6fe53a5e}, !- Handle
  Port List 139,                          !- Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- HVAC Component
  {d9c67939-88fe-4759-8630-e4dcdc2b116c}, !- Port 1
  {dc5cb705-12e6-4656-80e0-7d5c3bfb4284}; !- Port 2

OS:PortList,
  {539bc687-36f2-472a-b8e9-00628a3ed9af}, !- Handle
  Port List 140,                          !- Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- HVAC Component
  {78c1d4cc-b5fc-4cf0-9a43-b506520921ab}, !- Port 1
  {bf5be883-7fd8-46c0-bdc5-3913e9dcc6a2}; !- Port 2

OS:Sizing:Zone,
  {514f42f9-120c-4f52-9bcb-8e76791501d7}, !- Handle
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {baa9526d-38f6-4050-b64a-92597f462629}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {01642af8-e587-4b8d-a2f9-10e94b4c25b9}, !- Thermal Zone
  {8e0064c2-0108-467a-9e8b-7ce288904dee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29fa7b86-5aa0-46b5-a5ae-c20ab3b37da4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5202e45e-24d3-489c-8e47-2bd6ce121120}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- Handle
  Thermal Zone: Floor1_123_125_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d3a06d9-1c5a-4a2b-868e-f90accd01f38}, !- Zone Air Inlet Port List
  {1614760b-5daa-4f42-9fc3-6337863edad3}, !- Zone Air Exhaust Port List
  {f46c0153-0522-4ac0-8ff1-8b5056ae997e}, !- Zone Air Node Name
  {ce12d567-cee0-4835-b74d-b469df54789a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d81bb39-1398-496c-a197-fe6411d6dace}, !- Group Rendering Name
  {790157a2-4a63-4517-846b-c94196b479bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eef8c567-cd59-409f-9874-0dd378286d3b}, !- Handle
  Node 71,                                !- Name
  {f46c0153-0522-4ac0-8ff1-8b5056ae997e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f46c0153-0522-4ac0-8ff1-8b5056ae997e}, !- Handle
  {d052f0c8-c0c0-4b2f-90fb-0976ff4a210f}, !- Name
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- Source Object
  11,                                     !- Outlet Port
  {eef8c567-cd59-409f-9874-0dd378286d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d3a06d9-1c5a-4a2b-868e-f90accd01f38}, !- Handle
  Port List 141,                          !- Name
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- HVAC Component
  {aad23099-5b9b-4b21-88f1-1c10d3b5e901}, !- Port 1
  {fb753ffb-5a62-4a92-bb1d-2edeb986b4e2}; !- Port 2

OS:PortList,
  {1614760b-5daa-4f42-9fc3-6337863edad3}, !- Handle
  Port List 142,                          !- Name
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- HVAC Component
  {b0f038ac-d9a2-4871-b78b-b7a80839e6d9}; !- Port 1

OS:Sizing:Zone,
  {6314d31b-cde0-46e4-baff-fc75e790b46f}, !- Handle
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9661c4b5-1761-49f3-a185-3c966f8333bf}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {9e1bfdc4-639b-4000-89ba-3aca4632c1f3}, !- Thermal Zone
  {54035ced-d493-46eb-91ac-5d930c4efdaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3faa5c81-6387-48b3-bdff-5408199af737}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Handle
  Thermal Zone: Floor3_321_323_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2fbbfb8-2979-40fa-b8b4-47f462faf92c}, !- Zone Air Inlet Port List
  {86e408b8-0268-47f1-8b71-5d4e6bef1eb9}, !- Zone Air Exhaust Port List
  {33e0994a-0932-4d14-86e6-67161b64d310}, !- Zone Air Node Name
  {a8ef8846-6d34-45de-bd2e-de6949c52cea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e453f648-307d-4919-980a-29a77210a348}, !- Group Rendering Name
  {4df7074e-c10d-4d2b-8733-d40dc60e02fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {270f261d-f0a7-4948-9988-43cd5ca90c1d}, !- Handle
  Node 72,                                !- Name
  {33e0994a-0932-4d14-86e6-67161b64d310}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33e0994a-0932-4d14-86e6-67161b64d310}, !- Handle
  {650209d3-5817-4fd1-9c15-49efd943b8e8}, !- Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Source Object
  11,                                     !- Outlet Port
  {270f261d-f0a7-4948-9988-43cd5ca90c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2fbbfb8-2979-40fa-b8b4-47f462faf92c}, !- Handle
  Port List 143,                          !- Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- HVAC Component
  {2d2c7a13-bade-47b5-9c2d-70f410892d25}, !- Port 1
  {25860708-7c88-437d-bb18-f2c9b3705b04}; !- Port 2

OS:PortList,
  {86e408b8-0268-47f1-8b71-5d4e6bef1eb9}, !- Handle
  Port List 144,                          !- Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- HVAC Component
  {1b24f674-5177-4978-93e9-8b893a94c164}; !- Port 1

OS:Sizing:Zone,
  {c1299d29-4adf-4f0a-ad4f-13207a4921d7}, !- Handle
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4201642-c8ac-4dd2-8377-7c760b123cc9}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {a428369d-7acf-489b-ad24-bc0fbf43bd93}, !- Thermal Zone
  {30278837-6452-4d92-bd7f-156aa98cbbf2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {644cac1c-f40f-4931-b483-6a123a966ea7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Handle
  Thermal Zone: Floor2_25_27_29_31_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6876a21-d5bf-4349-a0f3-783df9224ea9}, !- Zone Air Inlet Port List
  {7af324b2-00a5-4c33-b1a5-f49b4d052e6a}, !- Zone Air Exhaust Port List
  {42db74b2-1819-46d3-aab2-4922b70b95c4}, !- Zone Air Node Name
  {311a715a-1fb2-47f2-ae14-ee759a2658e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e11192d0-3c9f-489a-8d9f-2894affa0f44}, !- Group Rendering Name
  {54d3994e-6377-4211-bcf4-556e9eaf074e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7d9455b-e584-48b6-a468-2c60309a07eb}, !- Handle
  Node 73,                                !- Name
  {42db74b2-1819-46d3-aab2-4922b70b95c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42db74b2-1819-46d3-aab2-4922b70b95c4}, !- Handle
  {fd22f95d-81f9-4d54-a271-53feec98b113}, !- Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Source Object
  11,                                     !- Outlet Port
  {d7d9455b-e584-48b6-a468-2c60309a07eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6876a21-d5bf-4349-a0f3-783df9224ea9}, !- Handle
  Port List 145,                          !- Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- HVAC Component
  {49317443-0f07-482e-8ec9-5344fa980f13}, !- Port 1
  {f6c62e4c-2a01-468c-b6c8-fa48f1d8ec4c}; !- Port 2

OS:PortList,
  {7af324b2-00a5-4c33-b1a5-f49b4d052e6a}, !- Handle
  Port List 146,                          !- Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- HVAC Component
  {3cf17aed-ecc9-451a-a92a-1e43804a82a8}, !- Port 1
  {337e4ef4-5622-46a2-8895-9992483d74be}; !- Port 2

OS:Sizing:Zone,
  {e7077d06-ddeb-437b-9ee9-867b6bdc7d9b}, !- Handle
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac685f6f-5b18-459e-84a9-16f57b79c609}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Thermal Zone
  {7943502e-83ed-4269-bbaf-5e737b78782e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d413aafd-ab60-44b9-bc4c-b110367681d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {26ce8a11-5e56-499b-84da-e7a5b7177c56}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Handle
  Thermal Zone: Floor2_11_13_15_Rest,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf719195-cee7-4950-8a5b-4a8a3b856bc8}, !- Zone Air Inlet Port List
  {9183f826-4f85-4ddf-b8f1-990bb8852631}, !- Zone Air Exhaust Port List
  {6457c7d8-55f1-4768-aacb-2cc4775d6cc1}, !- Zone Air Node Name
  {c41361c5-637a-47dc-a1cf-dcd327a1b03e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eba319c0-8008-4b4a-8af4-250b875e6c50}, !- Group Rendering Name
  {6d0d3428-5add-4cbe-bd64-0e17b36e9bc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14fa5a4d-e99f-4383-9bd3-64e246e84c7c}, !- Handle
  Node 74,                                !- Name
  {6457c7d8-55f1-4768-aacb-2cc4775d6cc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6457c7d8-55f1-4768-aacb-2cc4775d6cc1}, !- Handle
  {cd099b6b-5876-4070-8f89-08ff0ba870d4}, !- Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Source Object
  11,                                     !- Outlet Port
  {14fa5a4d-e99f-4383-9bd3-64e246e84c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf719195-cee7-4950-8a5b-4a8a3b856bc8}, !- Handle
  Port List 147,                          !- Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- HVAC Component
  {54a21c0d-7242-40a9-a212-2ed7163b0b54}, !- Port 1
  {8a1d9c9a-fdd3-49b6-9a8a-b78bd73148e4}; !- Port 2

OS:PortList,
  {9183f826-4f85-4ddf-b8f1-990bb8852631}, !- Handle
  Port List 148,                          !- Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- HVAC Component
  {301231c6-a1a2-46ff-a165-14d391e080fe}, !- Port 1
  {3c633873-5f7f-45e3-b68c-e220a5570876}; !- Port 2

OS:Sizing:Zone,
  {add06429-f110-44c9-a6b1-8c348e4c8c23}, !- Handle
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f78ef14-829d-44ff-8d6f-3470d1e9ecd6}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {87df116a-e0b6-42a7-a4b9-d6b8cc5fdfaf}, !- Thermal Zone
  {b7076caf-4421-4f8f-8dfa-514354a7dda7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1bbbcb22-44f7-4475-9614-862251d36f0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {06464b07-ef6b-481e-b606-9226859ad25e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Handle
  Thermal Zone: Floor2_200_204_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abb61e73-9d4f-4cbf-8389-bbf751a36747}, !- Zone Air Inlet Port List
  {193a3ab8-afcf-4c59-a15d-5d005b4cc9be}, !- Zone Air Exhaust Port List
  {a22fbe44-e753-4985-8d62-4b9f2a331f25}, !- Zone Air Node Name
  {15d2cd11-ad25-4acb-ba6e-aa7943f98c3b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {789552fe-ca16-4709-9d0e-383f459fa033}, !- Group Rendering Name
  {cc619ed7-a8c9-4bad-9d5b-ddd9ec131d49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50a47bd3-692a-4efa-8eee-3c6d8c902858}, !- Handle
  Node 75,                                !- Name
  {a22fbe44-e753-4985-8d62-4b9f2a331f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a22fbe44-e753-4985-8d62-4b9f2a331f25}, !- Handle
  {b342cf4a-12c7-4b5c-9480-5d9a9bed5162}, !- Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Source Object
  11,                                     !- Outlet Port
  {50a47bd3-692a-4efa-8eee-3c6d8c902858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abb61e73-9d4f-4cbf-8389-bbf751a36747}, !- Handle
  Port List 149,                          !- Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- HVAC Component
  {bb101461-a587-4b4b-a132-007eedafa89f}, !- Port 1
  {9508fafe-3ca8-413c-b1b7-450c66ea6b37}; !- Port 2

OS:PortList,
  {193a3ab8-afcf-4c59-a15d-5d005b4cc9be}, !- Handle
  Port List 150,                          !- Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- HVAC Component
  {2c7b32c6-eb07-401c-a30e-eb687b74c40e}; !- Port 1

OS:Sizing:Zone,
  {af184058-57bd-46b5-944b-e94a5177f27c}, !- Handle
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50dee218-d282-4285-869b-b6d2b006f245}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {40b7e3dd-1417-4ddc-bfa0-54dd27b5d762}, !- Thermal Zone
  {ed3221e1-98b3-4827-898a-0ab07c475aa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {49dc2c4c-fca8-44f9-8374-c027953a0b47}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- Handle
  Thermal Zone: Floor1_118_120_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26b35928-08d3-4654-a9d1-0d39dc8435ac}, !- Zone Air Inlet Port List
  {702500e5-77ab-434b-9455-e6541f4872e2}, !- Zone Air Exhaust Port List
  {9d5869b5-5e71-42e8-9c44-41960fec1c1b}, !- Zone Air Node Name
  {78ee6591-2b4b-4234-b86c-0ea7cf5afaee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0e213bd-65e2-468f-993b-c3bf3392e954}, !- Group Rendering Name
  {bdc7b9ac-935b-478c-b369-e1cd14880189}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa0c7ed-2cfe-4c4a-a66a-a7a0a64d34a4}, !- Handle
  Node 76,                                !- Name
  {9d5869b5-5e71-42e8-9c44-41960fec1c1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d5869b5-5e71-42e8-9c44-41960fec1c1b}, !- Handle
  {4ecf9bc8-7ff9-4305-a406-fbaa32271c9b}, !- Name
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- Source Object
  11,                                     !- Outlet Port
  {1fa0c7ed-2cfe-4c4a-a66a-a7a0a64d34a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26b35928-08d3-4654-a9d1-0d39dc8435ac}, !- Handle
  Port List 151,                          !- Name
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- HVAC Component
  {fab23641-7039-4d24-bc42-cd5ca52ee047}, !- Port 1
  {6fd7d656-e15b-462c-8ffe-b2ad418d8b75}; !- Port 2

OS:PortList,
  {702500e5-77ab-434b-9455-e6541f4872e2}, !- Handle
  Port List 152,                          !- Name
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- HVAC Component
  {19fc420c-850b-47e7-83f1-efcd73929b4e}; !- Port 1

OS:Sizing:Zone,
  {273fe869-3981-41c1-93ae-3fc24e82c81c}, !- Handle
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2dc7699b-d12e-411c-a080-aa0b0d0b6e41}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {f7fd8e8f-75c4-4e63-9d8d-0efabe5db7e6}, !- Thermal Zone
  {1660fe35-d9df-4c5f-9a04-0af1ed58974e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f80967a1-63a0-4c9d-a904-51d6ad1f3ba1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Handle
  Thermal Zone: Floor3_320_322_Rest,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2092b8f-3046-453e-9b3c-1060365850be}, !- Zone Air Inlet Port List
  {1478bd14-25c0-466b-9a95-10b7d5454018}, !- Zone Air Exhaust Port List
  {0a1d27b0-4ca4-40e2-afc3-c7eaa83b5a65}, !- Zone Air Node Name
  {3cd81b33-cde0-4af5-8f95-0247a0b6b4e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1e90318-652f-4032-b2c7-f8300e47411e}, !- Group Rendering Name
  {fe03188f-4b5f-408b-bfe5-922a81c7940c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73afc2ab-bb0f-42eb-ba35-41517791b018}, !- Handle
  Node 77,                                !- Name
  {0a1d27b0-4ca4-40e2-afc3-c7eaa83b5a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a1d27b0-4ca4-40e2-afc3-c7eaa83b5a65}, !- Handle
  {cb31a371-64ca-4295-be0b-a09e7659ec8a}, !- Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Source Object
  11,                                     !- Outlet Port
  {73afc2ab-bb0f-42eb-ba35-41517791b018}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2092b8f-3046-453e-9b3c-1060365850be}, !- Handle
  Port List 153,                          !- Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- HVAC Component
  {4bff69cb-0438-4daa-bb4e-1d02ad681563}, !- Port 1
  {d1728a82-9bf9-4da1-9765-d5135cdba9be}; !- Port 2

OS:PortList,
  {1478bd14-25c0-466b-9a95-10b7d5454018}, !- Handle
  Port List 154,                          !- Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- HVAC Component
  {21703bf3-262a-4984-94c2-c1c763eac551}, !- Port 1
  {457baa1c-fd2d-4a2a-966d-bb2c926f092d}; !- Port 2

OS:Sizing:Zone,
  {f5094c8c-6769-45f1-aa2a-a193331b839d}, !- Handle
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9436c72-9f5b-45bf-80e9-7b0aa55de60e}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {6991289c-b0db-4944-8101-540ccb6cdb4b}, !- Thermal Zone
  {09296167-ba66-43bc-b4ac-a97f59a34cce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a913e041-54cb-4b38-bd65-7ec387473be1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {12435504-b6c0-4237-9aa3-aaef6f1c8875}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- Handle
  Thermal Zone: Floor1_106_108_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d996895-22ad-4b2a-872a-febbfef25eac}, !- Zone Air Inlet Port List
  {48424b80-45ec-49d8-a106-85c4e57e5e97}, !- Zone Air Exhaust Port List
  {751f8cea-77a3-450f-a7fc-92a12937c94f}, !- Zone Air Node Name
  {793d6e96-b28b-4573-b9b4-40a7da52afb7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {301fb637-e2ac-4d68-bdaa-0cb073564049}, !- Group Rendering Name
  {d1a9638d-c443-4c70-89d3-1da6d586f76f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b22b6755-bf05-4308-90d0-baf987116289}, !- Handle
  Node 78,                                !- Name
  {751f8cea-77a3-450f-a7fc-92a12937c94f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {751f8cea-77a3-450f-a7fc-92a12937c94f}, !- Handle
  {cf48e850-37a9-495c-a9fd-22350236f102}, !- Name
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- Source Object
  11,                                     !- Outlet Port
  {b22b6755-bf05-4308-90d0-baf987116289}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d996895-22ad-4b2a-872a-febbfef25eac}, !- Handle
  Port List 155,                          !- Name
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- HVAC Component
  {6a13dec1-41e8-4642-aec9-3ba55be625f4}, !- Port 1
  {187bdf1b-5f8f-45bc-871c-66ea97f5aabf}; !- Port 2

OS:PortList,
  {48424b80-45ec-49d8-a106-85c4e57e5e97}, !- Handle
  Port List 156,                          !- Name
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- HVAC Component
  {91ef61f9-f88e-4ca2-b426-b99dab7fe7e3}; !- Port 1

OS:Sizing:Zone,
  {4efba9cc-b272-47cc-970b-e90d434cc407}, !- Handle
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03a74ea5-7dc9-4f66-8664-0370b3a1b0bd}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- Thermal Zone
  {217c3de3-18ca-4ce6-8945-62aaa1803868}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {72431881-685c-4fda-8660-e6f9b63f158f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Handle
  Thermal Zone: Floor3_320_322_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da1c2b2-f8aa-4ce4-9ceb-a2218cb425ef}, !- Zone Air Inlet Port List
  {a3e3b493-9111-4995-9775-ab483228bf9d}, !- Zone Air Exhaust Port List
  {e2672130-07cb-47e7-a0bd-f9738b33619e}, !- Zone Air Node Name
  {dc7c3658-0099-4923-a881-ef259b726ddd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3ac6ca9-bf5c-40a2-bd05-0e664978da22}, !- Group Rendering Name
  {5925d59e-ffc9-497c-adb0-3d0f6bfad8da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce9893ee-ef0e-428e-9665-164c40f1d88c}, !- Handle
  Node 79,                                !- Name
  {e2672130-07cb-47e7-a0bd-f9738b33619e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2672130-07cb-47e7-a0bd-f9738b33619e}, !- Handle
  {b671ece2-0962-4f46-9911-7520530add24}, !- Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Source Object
  11,                                     !- Outlet Port
  {ce9893ee-ef0e-428e-9665-164c40f1d88c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da1c2b2-f8aa-4ce4-9ceb-a2218cb425ef}, !- Handle
  Port List 157,                          !- Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- HVAC Component
  {bd09bb18-7cea-4c27-90ed-a3bac8882d5c}, !- Port 1
  {816a3a55-91e5-429a-abf5-97b184c61532}; !- Port 2

OS:PortList,
  {a3e3b493-9111-4995-9775-ab483228bf9d}, !- Handle
  Port List 158,                          !- Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- HVAC Component
  {f4430cbf-ad55-483e-883c-752592e525bd}; !- Port 1

OS:Sizing:Zone,
  {d85af60b-ee9d-4c1a-a429-06cac1a249fe}, !- Handle
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53cce23d-d258-4142-9831-fb21e78e91af}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {283aab4a-d9be-44f0-baca-9aec6cbe44fa}, !- Thermal Zone
  {1628e95d-fc40-4418-8f24-0b83d9aed460}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02d11778-a3fa-4d4c-abee-be1516fa75cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- Handle
  Thermal Zone: Floor2_201_Stair2,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2220a0c2-8ce4-45c4-8f38-2309f85d18ec}, !- Zone Air Inlet Port List
  {a97e3b9e-4f93-4598-956f-548a44d3f4a2}, !- Zone Air Exhaust Port List
  {a947f427-6883-4a9c-bdd7-ce2c1a075192}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec619f08-233d-48a3-ad3d-b5d0f358d1bf}, !- Group Rendering Name
  {3e9dfe38-e57b-4cf5-98c4-110741ac8ad0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {121eec1e-3378-4482-be7e-1371a267004a}, !- Handle
  Node 80,                                !- Name
  {a947f427-6883-4a9c-bdd7-ce2c1a075192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a947f427-6883-4a9c-bdd7-ce2c1a075192}, !- Handle
  {f35c9d98-609f-44f1-b3c9-a6f2220fc3e5}, !- Name
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- Source Object
  11,                                     !- Outlet Port
  {121eec1e-3378-4482-be7e-1371a267004a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2220a0c2-8ce4-45c4-8f38-2309f85d18ec}, !- Handle
  Port List 159,                          !- Name
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- HVAC Component
  {e68ea2d3-d94c-4736-8f2d-8de35ea2de86}; !- Port 1

OS:PortList,
  {a97e3b9e-4f93-4598-956f-548a44d3f4a2}, !- Handle
  Port List 160,                          !- Name
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- HVAC Component
  {ccbe23b9-2c0b-4f5d-8db9-bc4327179d20}; !- Port 1

OS:Sizing:Zone,
  {f2024d43-7aa6-4cc1-a63a-aa03ec70759c}, !- Handle
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69a6d38e-6dd5-4716-9013-0f640df3df5c}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {98bc2819-0df3-4a8d-806b-e7d3bd4fd326}, !- Thermal Zone
  {7823f452-f06c-49b2-94b7-598fc8685ab7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- Handle
  Thermal Zone: Floor1_105_IT,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e28747a-3b35-442b-8626-17efebdaa7e2}, !- Zone Air Inlet Port List
  {8b15841c-bcf0-4b3a-9b05-8c6b72e4c77d}, !- Zone Air Exhaust Port List
  {9d01c3c3-75b4-4783-9a0d-15d23f67063d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e96e34b8-b591-4974-b1ae-8fd4fb0cd037}, !- Group Rendering Name
  {ab03dc5e-3420-43b1-9e6e-fde351bd0239}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70394572-2fb5-4104-84f1-9c93ee80da89}, !- Handle
  Node 81,                                !- Name
  {9d01c3c3-75b4-4783-9a0d-15d23f67063d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d01c3c3-75b4-4783-9a0d-15d23f67063d}, !- Handle
  {42b01c14-d744-48da-820d-d6fac33913d6}, !- Name
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- Source Object
  11,                                     !- Outlet Port
  {70394572-2fb5-4104-84f1-9c93ee80da89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e28747a-3b35-442b-8626-17efebdaa7e2}, !- Handle
  Port List 161,                          !- Name
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- HVAC Component
  {ee9f8d6a-8ba1-42f0-bacc-f89ad918c204}; !- Port 1

OS:PortList,
  {8b15841c-bcf0-4b3a-9b05-8c6b72e4c77d}, !- Handle
  Port List 162,                          !- Name
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- HVAC Component
  {fb5644d0-060f-4612-8346-a9b8920ddf83}; !- Port 1

OS:Sizing:Zone,
  {85b18473-31c1-4f1f-a658-71ab702bcc2d}, !- Handle
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d9247ad-d13a-4ac3-899e-296f3dfda3e0}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {9e48fc3b-f17b-498c-b940-6d3a1587a14d}, !- Thermal Zone
  {be53f0da-b57e-423e-b87d-5f4ad8a638fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Handle
  Thermal Zone: Floor2_206_208_210_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f99c412e-4ced-45e7-8840-a6392aaa7b8a}, !- Zone Air Inlet Port List
  {25539bb3-6c9b-4b9a-ae7c-af97ffa1b3e8}, !- Zone Air Exhaust Port List
  {d8f00416-2116-49c4-a011-116730fb66d2}, !- Zone Air Node Name
  {3687be95-3548-47cf-b975-e7af2b4b6be4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {337368f0-6123-4d19-b5a5-06b202d895cf}, !- Group Rendering Name
  {5e8fcbe1-5c50-4998-ac6f-6ba5337924d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bf6ac24-3cd0-4c05-b76c-5da8e0d3bbb4}, !- Handle
  Node 82,                                !- Name
  {d8f00416-2116-49c4-a011-116730fb66d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8f00416-2116-49c4-a011-116730fb66d2}, !- Handle
  {520b6f5f-5d94-466b-9f61-adcae3fd9328}, !- Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Source Object
  11,                                     !- Outlet Port
  {1bf6ac24-3cd0-4c05-b76c-5da8e0d3bbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f99c412e-4ced-45e7-8840-a6392aaa7b8a}, !- Handle
  Port List 163,                          !- Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- HVAC Component
  {9dc0f1c9-1dc0-42de-9e49-b8c04a57c9e3}, !- Port 1
  {d8f611c6-4d74-487b-bc55-8f94df612791}; !- Port 2

OS:PortList,
  {25539bb3-6c9b-4b9a-ae7c-af97ffa1b3e8}, !- Handle
  Port List 164,                          !- Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- HVAC Component
  {038c674a-0a28-4bde-8c7e-a3a2b6c7a86e}; !- Port 1

OS:Sizing:Zone,
  {80f1b8d8-bb68-403e-a213-6ce26053b458}, !- Handle
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {014be90a-28aa-4c3e-9e0d-8a7c23891b64}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {2bb0f787-3a23-459d-a203-ab901830f13c}, !- Thermal Zone
  {be60b58d-aefe-4274-87c6-9a4f769119a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c02fe39-7abc-4bb5-8afb-5ed5e0cd3ad9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- Handle
  Thermal Zone: Floor2_204_Elevator,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {732fab61-5e21-456c-90b0-b57e8866288c}, !- Zone Air Inlet Port List
  {f6010fbb-962b-4874-a1b5-9b4cfa36eaa7}, !- Zone Air Exhaust Port List
  {655f21a0-2dcf-4777-92ab-8315e971b48e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86ddbaaa-9da4-49b5-bd17-1220e2ccc9a3}, !- Group Rendering Name
  {bc5b8ecc-f607-45c7-9cb6-058bbf1618ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81b58a92-b2d6-4207-aa7b-252d1312dd22}, !- Handle
  Node 83,                                !- Name
  {655f21a0-2dcf-4777-92ab-8315e971b48e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {655f21a0-2dcf-4777-92ab-8315e971b48e}, !- Handle
  {472218f4-3025-4ee6-b97d-032c43188af2}, !- Name
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- Source Object
  11,                                     !- Outlet Port
  {81b58a92-b2d6-4207-aa7b-252d1312dd22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {732fab61-5e21-456c-90b0-b57e8866288c}, !- Handle
  Port List 165,                          !- Name
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- HVAC Component
  {14b2c7da-2f00-4863-a75e-678550c13a9f}; !- Port 1

OS:PortList,
  {f6010fbb-962b-4874-a1b5-9b4cfa36eaa7}, !- Handle
  Port List 166,                          !- Name
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- HVAC Component
  {aa095176-0c75-4cfe-a140-61f5c697c843}; !- Port 1

OS:Sizing:Zone,
  {06a23f5f-05f6-491e-b3dc-0b6ef886476a}, !- Handle
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b83b8e6-b003-4033-a580-b134781b9576}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {4426e11d-b67c-4d51-b038-a53eac366e23}, !- Thermal Zone
  {8da4304e-5155-4557-92e4-10e4738909cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- Handle
  Thermal Zone: Floor4_410_Lounge,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3541ab0-00b3-4019-9faf-61bb25cc233a}, !- Zone Air Inlet Port List
  {50754518-c57e-460b-a14e-e2d72a32e149}, !- Zone Air Exhaust Port List
  {92ffdbbc-0cf6-4379-ad47-3ae9ba7203c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {618e0927-64ff-486b-9eaf-1a38a2c87235}, !- Group Rendering Name
  {0403d6d4-80ea-4158-9643-fcddb426d06c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dba72fa-6972-4dca-af41-baf8f1af786b}, !- Handle
  Node 84,                                !- Name
  {92ffdbbc-0cf6-4379-ad47-3ae9ba7203c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92ffdbbc-0cf6-4379-ad47-3ae9ba7203c0}, !- Handle
  {c3127dc5-ce02-4c88-b8d0-49e592db618f}, !- Name
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- Source Object
  11,                                     !- Outlet Port
  {9dba72fa-6972-4dca-af41-baf8f1af786b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3541ab0-00b3-4019-9faf-61bb25cc233a}, !- Handle
  Port List 167,                          !- Name
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- HVAC Component
  {9b8e01a5-5599-479f-9db9-b9b60ba779c6}; !- Port 1

OS:PortList,
  {50754518-c57e-460b-a14e-e2d72a32e149}, !- Handle
  Port List 168,                          !- Name
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- HVAC Component
  {7572304c-9576-40a7-a6f4-e3157f5977a2}; !- Port 1

OS:Sizing:Zone,
  {7f1add10-ed86-492f-905c-2e52d163ae7b}, !- Handle
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d61af82-a705-4172-ab27-711e49d3d376}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {0fc0a51a-045a-4c92-b5eb-665498c8bd46}, !- Thermal Zone
  {be45c299-52f5-437e-98a2-db302d3fb70a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Handle
  Thermal Zone: Floor3_325_327_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da53c07d-2e93-4f2d-a7cc-af384a8900fd}, !- Zone Air Inlet Port List
  {fda74c92-cc75-45de-acc3-d1f999c69dea}, !- Zone Air Exhaust Port List
  {99ed6e8f-bd51-4dcd-be1e-e13beeb65bd6}, !- Zone Air Node Name
  {7ce371bf-f2ae-47a7-8e01-95d775512dff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18206c69-ae59-4e8d-a135-0697fb5126a3}, !- Group Rendering Name
  {b0c589d9-7f9a-4da9-9518-1bd2b7530b7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {196ea875-1b2f-454b-b0fb-6044bd1833eb}, !- Handle
  Node 85,                                !- Name
  {99ed6e8f-bd51-4dcd-be1e-e13beeb65bd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99ed6e8f-bd51-4dcd-be1e-e13beeb65bd6}, !- Handle
  {18194a7b-2a87-4c98-b604-798a63352157}, !- Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Source Object
  11,                                     !- Outlet Port
  {196ea875-1b2f-454b-b0fb-6044bd1833eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da53c07d-2e93-4f2d-a7cc-af384a8900fd}, !- Handle
  Port List 169,                          !- Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- HVAC Component
  {8034b8ba-4336-4150-a360-521c943c2914}, !- Port 1
  {ff0d4c03-d201-4950-b123-0c94ce6b0954}; !- Port 2

OS:PortList,
  {fda74c92-cc75-45de-acc3-d1f999c69dea}, !- Handle
  Port List 170,                          !- Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- HVAC Component
  {a4ce8e58-da7e-4238-a56c-1a08253508c5}; !- Port 1

OS:Sizing:Zone,
  {5cccae43-de6b-4289-8247-9185cad55f53}, !- Handle
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d2c5ea4-ab75-4d51-9074-49b5c6c6e502}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {37ebec08-3830-4445-b9b3-08dbcc149c60}, !- Thermal Zone
  {a305c6e7-2e68-4a3d-984a-9bcd5f12e9c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5c94173d-8262-4215-a5fe-725de99a88a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Handle
  Thermal Zone: Floor2_207_209_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {096ae568-927f-4754-8c68-0ba7d256f36d}, !- Zone Air Inlet Port List
  {b97140ce-ea80-409c-8eea-f0819002d891}, !- Zone Air Exhaust Port List
  {b95a204b-e1c6-4a37-9033-6ec5d991f605}, !- Zone Air Node Name
  {317573db-4ef4-4253-938c-86d30cc2819b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5f3dc08-e7de-4004-a90c-0b0e68e6515f}, !- Group Rendering Name
  {d7f3b84d-c801-4849-bbce-0db686c2b51e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34be57de-af2f-44e3-9ef8-51f418d79c02}, !- Handle
  Node 86,                                !- Name
  {b95a204b-e1c6-4a37-9033-6ec5d991f605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b95a204b-e1c6-4a37-9033-6ec5d991f605}, !- Handle
  {8cc05691-763b-4eb9-915c-4aca4aceb749}, !- Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Source Object
  11,                                     !- Outlet Port
  {34be57de-af2f-44e3-9ef8-51f418d79c02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {096ae568-927f-4754-8c68-0ba7d256f36d}, !- Handle
  Port List 171,                          !- Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- HVAC Component
  {f6fd79ec-7516-43de-b725-2ab63615e71c}, !- Port 1
  {a033b590-8778-429f-86f8-457a376b28d6}; !- Port 2

OS:PortList,
  {b97140ce-ea80-409c-8eea-f0819002d891}, !- Handle
  Port List 172,                          !- Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- HVAC Component
  {30cfd35a-b574-48e0-a9e2-0982229966ed}; !- Port 1

OS:Sizing:Zone,
  {dc0b2b8d-1872-4b86-aef2-c1ddfc45f934}, !- Handle
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a1a3e41-6490-40f3-8cd8-0c49ed797e9c}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {d42705ef-c3cc-49af-bbc3-479410e62f4a}, !- Thermal Zone
  {f9c177c6-6393-4715-863c-9874d545197a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01251c86-f6c2-49c5-ad55-0efadac3d98e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Handle
  Thermal Zone: Floor4_406_408_410_Studio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {967e32c1-d422-4412-a092-fcb050f50e81}, !- Zone Air Inlet Port List
  {5063a6a0-e04a-41e9-acc3-cda22355af35}, !- Zone Air Exhaust Port List
  {21bcda58-9f87-42c1-9a09-3c7870c588c3}, !- Zone Air Node Name
  {859a1b63-89ca-49ee-b1db-06d63097918e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3af5984d-eea3-4aff-9360-bf5e83d4f6c3}, !- Group Rendering Name
  {081fcbc7-51f6-479b-a626-3bf1c18e7939}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7b19ec8-a78b-4e80-bb97-58b01a556362}, !- Handle
  Node 87,                                !- Name
  {21bcda58-9f87-42c1-9a09-3c7870c588c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21bcda58-9f87-42c1-9a09-3c7870c588c3}, !- Handle
  {75a93b25-e702-4987-a532-14cfc9ab5f19}, !- Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Source Object
  11,                                     !- Outlet Port
  {c7b19ec8-a78b-4e80-bb97-58b01a556362}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {967e32c1-d422-4412-a092-fcb050f50e81}, !- Handle
  Port List 173,                          !- Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- HVAC Component
  {246fde89-3fb6-4aa7-93e2-5af06253e952}, !- Port 1
  {8b6cc6e3-d3e1-4760-acab-9c6fc3988cd6}; !- Port 2

OS:PortList,
  {5063a6a0-e04a-41e9-acc3-cda22355af35}, !- Handle
  Port List 174,                          !- Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- HVAC Component
  {f00a4131-3e17-49ee-9edf-9d7cd6d9c5e0}; !- Port 1

OS:Sizing:Zone,
  {c0324dc5-59fe-4078-ad49-cf79fac50ce0}, !- Handle
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {705e5461-728f-4426-94ed-a3182a88254b}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {c890fec7-1797-4d1b-a2b5-577ebf5c4452}, !- Thermal Zone
  {0b55b454-864f-4718-aa75-6b88bfc71cf8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9c057b01-5cda-4f14-8190-3c011dfae7f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Handle
  Thermal Zone: Floor3_09_11_13_15_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32ded8bd-7127-4b95-825e-8bc5d62a182b}, !- Zone Air Inlet Port List
  {05fedeba-33a9-4e6b-94a1-1e08d309cdfa}, !- Zone Air Exhaust Port List
  {a0b611d9-1c3d-41b7-83b6-f2a228387e20}, !- Zone Air Node Name
  {cddd1b7e-63c4-4f88-be64-335998540a73}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec3e18b1-1daa-4b59-b384-3cdce773e79e}, !- Group Rendering Name
  {085b7e5a-d19a-4b74-b01b-ad4e61a5ecf4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c0cf7ac-2d89-4694-a2c0-acb7e74a31aa}, !- Handle
  Node 88,                                !- Name
  {a0b611d9-1c3d-41b7-83b6-f2a228387e20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0b611d9-1c3d-41b7-83b6-f2a228387e20}, !- Handle
  {d0bd49ab-7c8a-4785-9bca-b4494245ca0f}, !- Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Source Object
  11,                                     !- Outlet Port
  {4c0cf7ac-2d89-4694-a2c0-acb7e74a31aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32ded8bd-7127-4b95-825e-8bc5d62a182b}, !- Handle
  Port List 175,                          !- Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- HVAC Component
  {28d03e8c-ecdf-4aa7-89e2-a4547592ac37}, !- Port 1
  {3da526a8-7caa-4fe7-a269-ca85f17ed437}; !- Port 2

OS:PortList,
  {05fedeba-33a9-4e6b-94a1-1e08d309cdfa}, !- Handle
  Port List 176,                          !- Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- HVAC Component
  {8e7d7648-802f-41d1-9afc-1280d5583ed2}, !- Port 1
  {9544c0df-71f6-46ae-8be0-e506c5d46ea7}; !- Port 2

OS:Sizing:Zone,
  {e45819bb-88ab-4580-8cdd-23c0883cf3e8}, !- Handle
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7f59808-9977-4777-a0b7-8bf56c9cb78e}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {a869fdf5-ccd1-4546-966c-a1a107d7281d}, !- Thermal Zone
  {3d527af1-2141-48a1-9bb7-ae9904f34ba1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {31c90d56-3370-4785-b5dd-e00f3e2c0022}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b8ed2604-6ee2-43da-8949-fe5a64a01567}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Handle
  Thermal Zone: Floor4_00_04_06_08_10_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a831c0b-01d6-4f80-a9fa-8f6befb8f252}, !- Zone Air Inlet Port List
  {d20905c7-16dd-4452-9679-0920b3f5850f}, !- Zone Air Exhaust Port List
  {badfaab9-0422-4b0c-8f10-f377a8368937}, !- Zone Air Node Name
  {0653fff7-7b4c-4d4b-9ae7-ffcaa139517b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6441863-9e10-43be-8338-6643f6168f31}, !- Group Rendering Name
  {badae99f-3024-430b-ad04-04664f61eda9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41a8057e-3fa0-43fb-98b0-fac75500e1c1}, !- Handle
  Node 89,                                !- Name
  {badfaab9-0422-4b0c-8f10-f377a8368937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {badfaab9-0422-4b0c-8f10-f377a8368937}, !- Handle
  {dff2c6fe-0154-4838-bbfb-1df67f4fe2fe}, !- Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Source Object
  11,                                     !- Outlet Port
  {41a8057e-3fa0-43fb-98b0-fac75500e1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a831c0b-01d6-4f80-a9fa-8f6befb8f252}, !- Handle
  Port List 177,                          !- Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- HVAC Component
  {093f2fdd-bf6a-4b5a-a721-bf7b76652aa2}, !- Port 1
  {463e9ca3-df5f-4aea-b9f6-dfc86227d4f9}; !- Port 2

OS:PortList,
  {d20905c7-16dd-4452-9679-0920b3f5850f}, !- Handle
  Port List 178,                          !- Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- HVAC Component
  {82d62e9a-060e-4bd1-a9d4-a61013d9ba22}, !- Port 1
  {e960bf1e-6d38-4e1b-b442-aaf3d94dc4b4}; !- Port 2

OS:Sizing:Zone,
  {311e6fe4-819a-4c5c-87e6-503febad2e5d}, !- Handle
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {470ea1f7-fce8-4326-8f39-72fec3e417ad}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {6e00e9e1-e9ed-402a-b606-479ed09ac1fc}, !- Thermal Zone
  {d7adc920-da45-413f-b757-a143c3e43106}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c1380c0f-98c9-4a8c-ac51-3bd68f0cbb47}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bde060ad-bf4e-4d20-808b-e358f6120b24}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- Handle
  Thermal Zone: Floor4_408_409_Storage,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95b438ce-65a4-4962-a57f-df395ee8967f}, !- Zone Air Inlet Port List
  {538c7f34-7ac4-4c67-b7c8-ffc510ae106c}, !- Zone Air Exhaust Port List
  {1d234218-0ee4-47a2-a45a-ca08e997f566}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1193306c-c0e9-4b76-b867-24c926cee293}, !- Group Rendering Name
  {3ba1010d-6b82-4e1a-af9b-67c5f43f03bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2be76f22-2bc0-4cbd-87e1-bd965b3df1f5}, !- Handle
  Node 90,                                !- Name
  {1d234218-0ee4-47a2-a45a-ca08e997f566}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d234218-0ee4-47a2-a45a-ca08e997f566}, !- Handle
  {de5e67ef-5da3-4f9d-b576-1d8b08cb4789}, !- Name
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- Source Object
  11,                                     !- Outlet Port
  {2be76f22-2bc0-4cbd-87e1-bd965b3df1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95b438ce-65a4-4962-a57f-df395ee8967f}, !- Handle
  Port List 179,                          !- Name
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- HVAC Component
  {e2eee64f-8ce0-4ca4-b3ab-fc71a294359d}; !- Port 1

OS:PortList,
  {538c7f34-7ac4-4c67-b7c8-ffc510ae106c}, !- Handle
  Port List 180,                          !- Name
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- HVAC Component
  {cbdbd21d-88ba-4c84-95f5-a500c787e957}; !- Port 1

OS:Sizing:Zone,
  {133de936-8551-439d-8216-bd36ff37fd3d}, !- Handle
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {402c5ba2-abcb-4ed5-a7e5-9e72580a4305}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {15196f5d-7851-4e78-95ff-512a0fb33be3}, !- Thermal Zone
  {c3a76cfe-af3c-4750-ac79-a35627bf652e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Handle
  Thermal Zone: Floor4_Corridor,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8e8261b-51fa-4021-ab6e-1988dae06076}, !- Zone Air Inlet Port List
  {e3e0b138-9fa6-469c-b219-42cd69603fe5}, !- Zone Air Exhaust Port List
  {c67d2039-b213-4e02-82a2-0295acdea583}, !- Zone Air Node Name
  {135c1517-74db-4faa-80c1-4d60855c1e6b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43aedc79-0624-4564-a917-d3a91e44e8cd}, !- Group Rendering Name
  {5ea627c1-7816-4f77-bec0-e63739107c15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {154f0858-78b5-42be-808b-d6ba6c32fed2}, !- Handle
  Node 91,                                !- Name
  {c67d2039-b213-4e02-82a2-0295acdea583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c67d2039-b213-4e02-82a2-0295acdea583}, !- Handle
  {5d1035db-0aeb-4d6f-9398-bd9906cff73e}, !- Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Source Object
  11,                                     !- Outlet Port
  {154f0858-78b5-42be-808b-d6ba6c32fed2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8e8261b-51fa-4021-ab6e-1988dae06076}, !- Handle
  Port List 181,                          !- Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- HVAC Component
  {052af7ea-9960-40b7-a3f1-3cf7bf743585}; !- Port 1

OS:PortList,
  {e3e0b138-9fa6-469c-b219-42cd69603fe5}, !- Handle
  Port List 182,                          !- Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}; !- HVAC Component

OS:Sizing:Zone,
  {60f4fa90-be78-4179-80aa-6027ec926f79}, !- Handle
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f711166d-e941-4437-aa86-3635040bf00b}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {99e15622-9b09-42ed-8d12-37d1f66028a0}, !- Thermal Zone
  {35550580-0aab-4f54-bd84-e836e9543900}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- Handle
  Thermal Zone: Floor1_125_127_Lobby,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {758e2bd2-3713-4409-a46b-df7c3c31d0bc}, !- Zone Air Inlet Port List
  {de41a001-e409-4e96-973a-e978b381df6f}, !- Zone Air Exhaust Port List
  {11ba350f-a20d-43cd-a3e3-339d59110cc5}, !- Zone Air Node Name
  {45e937d9-8f98-481a-a817-1b00b73969ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d96b2af9-ae1d-42b4-a0c8-f6a8212eabbd}, !- Group Rendering Name
  {8ef7b638-50fd-4fd8-b09e-e585e0df8a7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd72c460-5a23-4cd9-84f6-55f4d6cb980f}, !- Handle
  Node 92,                                !- Name
  {11ba350f-a20d-43cd-a3e3-339d59110cc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11ba350f-a20d-43cd-a3e3-339d59110cc5}, !- Handle
  {60a82d33-0844-4624-b72e-46ce5db8c985}, !- Name
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- Source Object
  11,                                     !- Outlet Port
  {dd72c460-5a23-4cd9-84f6-55f4d6cb980f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {758e2bd2-3713-4409-a46b-df7c3c31d0bc}, !- Handle
  Port List 183,                          !- Name
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- HVAC Component
  {4c61251e-b0a2-49bd-ab6e-f6fcfafb7337}, !- Port 1
  {6978f71e-234e-4c83-ba16-c820fe68545e}; !- Port 2

OS:PortList,
  {de41a001-e409-4e96-973a-e978b381df6f}, !- Handle
  Port List 184,                          !- Name
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- HVAC Component
  {033c23c5-ac3b-469a-b9f0-ef7bbf9711df}; !- Port 1

OS:Sizing:Zone,
  {0328cc57-dad2-49cd-b934-78d189d3f7d3}, !- Handle
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbfa88bf-b23b-4bc3-8250-1c8a5870f1d1}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {e3c521cf-ecaa-4d60-ad6f-b525fa5a5346}, !- Thermal Zone
  {705c6a26-caf7-406f-bca9-9dd95dd5f6db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ecc4dc96-27e3-47d9-8b53-e4d721b2b7a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Handle
  Thermal Zone: Floor4_428_Rest,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef71b232-7f45-478f-b858-c9ee83452671}, !- Zone Air Inlet Port List
  {0894c374-4138-4d68-86ae-3bba92096c5b}, !- Zone Air Exhaust Port List
  {80c72559-fdd8-4d5a-9b83-2acbc5e3b9b5}, !- Zone Air Node Name
  {90d063d7-fc24-44a1-a9e6-3b1672b1bb6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e18d43ea-71c7-4c93-93e2-bc1ed0afed1e}, !- Group Rendering Name
  {b20808ac-2016-4219-b275-c96a98198725}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db1695c9-3580-46fe-bd0a-3cd507ab97b7}, !- Handle
  Node 93,                                !- Name
  {80c72559-fdd8-4d5a-9b83-2acbc5e3b9b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c72559-fdd8-4d5a-9b83-2acbc5e3b9b5}, !- Handle
  {0e367102-04cd-424b-b2a8-6304d127e8a8}, !- Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Source Object
  11,                                     !- Outlet Port
  {db1695c9-3580-46fe-bd0a-3cd507ab97b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef71b232-7f45-478f-b858-c9ee83452671}, !- Handle
  Port List 185,                          !- Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- HVAC Component
  {fc1f30c9-324a-418e-9e04-116e3d429703}, !- Port 1
  {e667160c-ce7f-4ccd-bfac-24850751c78f}; !- Port 2

OS:PortList,
  {0894c374-4138-4d68-86ae-3bba92096c5b}, !- Handle
  Port List 186,                          !- Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- HVAC Component
  {fee04841-633a-49cd-9e28-83300c41f076}, !- Port 1
  {4050cd92-4e6d-4f82-af2c-ba876f11b64c}; !- Port 2

OS:Sizing:Zone,
  {65239c9f-31be-42c2-9e69-0a4b9109ccf8}, !- Handle
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94351e97-fa02-494c-9b51-b528232c3ced}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {c6f5d79d-4367-48b0-977e-218b4248230e}, !- Thermal Zone
  {d81cc66a-c140-42aa-ae0d-15fe545324fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e03b9619-c290-4e8e-9ef3-ebe67b6e0af8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {77b6d807-be1f-43ca-8053-7de53d9159fc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Handle
  Thermal Zone: Floor2_24_26_28_30_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51d48f02-7e0b-44bd-916d-cebd215e78a0}, !- Zone Air Inlet Port List
  {d4a14246-3a6a-42f8-a94a-c79bd5582bf2}, !- Zone Air Exhaust Port List
  {969610d0-d899-492c-b449-f1d298bff5b1}, !- Zone Air Node Name
  {09fc8251-7632-47b9-beab-369ade57d3d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0144bf6d-f661-4307-a21a-83f8311f99ef}, !- Group Rendering Name
  {623555f1-f0ef-42b9-8b60-ff5f8f061c22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80664de9-8527-4a23-8d32-645703afa3d3}, !- Handle
  Node 94,                                !- Name
  {969610d0-d899-492c-b449-f1d298bff5b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {969610d0-d899-492c-b449-f1d298bff5b1}, !- Handle
  {ed8f9315-7613-46dd-8a49-604c60e93663}, !- Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Source Object
  11,                                     !- Outlet Port
  {80664de9-8527-4a23-8d32-645703afa3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51d48f02-7e0b-44bd-916d-cebd215e78a0}, !- Handle
  Port List 187,                          !- Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- HVAC Component
  {4b2962e1-1755-46b6-a087-3bcc9b07ad9c}, !- Port 1
  {dfae039e-2f56-4f01-a52d-3d70c288c8b5}; !- Port 2

OS:PortList,
  {d4a14246-3a6a-42f8-a94a-c79bd5582bf2}, !- Handle
  Port List 188,                          !- Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- HVAC Component
  {b1b8e8ab-9d23-4a89-b649-ba13ed05976f}, !- Port 1
  {53c74f16-0592-4ef0-9308-a1ce6c3a670c}; !- Port 2

OS:Sizing:Zone,
  {f0fd8e64-ebf6-453e-8467-c72a223b546c}, !- Handle
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccb7e02a-2cc1-4e9a-8143-45276d158942}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Thermal Zone
  {96264b18-064a-4117-a49e-88cb415e45ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6a7581d-9675-4e14-aefb-9432d03be9df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b1671b8b-c95c-46f0-900e-642d515e0263}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Handle
  Thermal Zone: Floor1_122_124_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70f828f-8bbc-4eff-81ed-72554f25eb46}, !- Zone Air Inlet Port List
  {c2c6f10a-8247-40ac-84cd-c54757f31793}, !- Zone Air Exhaust Port List
  {1553d72c-4c4e-421e-b110-d8e86870ee74}, !- Zone Air Node Name
  {dc359b33-a198-4ef5-83c8-13ef6b372f4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {917e6a69-01fd-45a0-bc85-9508d6ffe36a}, !- Group Rendering Name
  {d665b84f-5c3c-4c1f-993e-2cbbf7fa8349}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {481a02ac-2627-48b7-8fee-ae982510b868}, !- Handle
  Node 95,                                !- Name
  {1553d72c-4c4e-421e-b110-d8e86870ee74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1553d72c-4c4e-421e-b110-d8e86870ee74}, !- Handle
  {fb9e1689-5e2f-4392-8710-da5d3c303584}, !- Name
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Source Object
  11,                                     !- Outlet Port
  {481a02ac-2627-48b7-8fee-ae982510b868}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70f828f-8bbc-4eff-81ed-72554f25eb46}, !- Handle
  Port List 189,                          !- Name
  {37b1eda4-2d41-4787-a446-93279080b235}, !- HVAC Component
  {61688516-3dcd-4276-a395-2753b8838f8c}, !- Port 1
  {38cf195c-b811-4fb0-9c15-650ac4070edc}; !- Port 2

OS:PortList,
  {c2c6f10a-8247-40ac-84cd-c54757f31793}, !- Handle
  Port List 190,                          !- Name
  {37b1eda4-2d41-4787-a446-93279080b235}, !- HVAC Component
  {0c1aaccd-b7ac-43c7-ba7c-a992e1da8a60}; !- Port 1

OS:Sizing:Zone,
  {cf7d246b-64a8-408e-96b8-da0a8bba05ac}, !- Handle
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa88304c-77a7-40ce-9bb8-01e1b7dddcf0}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Thermal Zone
  {05399d4d-0f8c-4a75-a939-d1de374abedb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9c8ae966-a59b-4fe1-acaf-3caae7acac96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- Handle
  Thermal Zone: Floor1_132_Mech,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe8f7959-8c75-4d89-8a54-2fa997d312ea}, !- Zone Air Inlet Port List
  {894154ff-96bd-40de-bf18-6170ebc6f3f8}, !- Zone Air Exhaust Port List
  {2559cb6d-f0de-4e34-a5a1-ffb408ecea30}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e7862ee-f189-4836-8564-7de5d7366487}, !- Group Rendering Name
  {e0cc13ea-8d3d-4082-a87b-f59a10f7325f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3da0b963-9f9f-4c4a-b46b-959db10e67af}, !- Handle
  Node 96,                                !- Name
  {2559cb6d-f0de-4e34-a5a1-ffb408ecea30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2559cb6d-f0de-4e34-a5a1-ffb408ecea30}, !- Handle
  {10ffd167-cbd8-4570-8031-36e4f2d58c2d}, !- Name
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- Source Object
  11,                                     !- Outlet Port
  {3da0b963-9f9f-4c4a-b46b-959db10e67af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe8f7959-8c75-4d89-8a54-2fa997d312ea}, !- Handle
  Port List 191,                          !- Name
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- HVAC Component
  {f9fc1940-6030-44b4-8ff3-b9c9564c6bb2}; !- Port 1

OS:PortList,
  {894154ff-96bd-40de-bf18-6170ebc6f3f8}, !- Handle
  Port List 192,                          !- Name
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- HVAC Component
  {8c4d19ae-f1f1-4c6f-9b5d-00c82c50d253}, !- Port 1
  {fa7c4c02-0434-47f2-8455-df63e96024ea}; !- Port 2

OS:Sizing:Zone,
  {5e0fadce-3d5a-4be2-982d-e014eae99e67}, !- Handle
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a31890e-2d0b-4a80-895d-e93917ae760e}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {8c51bcbc-1c4b-40f4-9c1b-c164f07f176b}, !- Thermal Zone
  {18d59bf4-96e5-41d1-899e-92cf77955267}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fe24fa6f-9dda-4210-bb33-7cd519d74a1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- Handle
  Thermal Zone: Floor4_401_Stair2,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a5f465e-7148-4ac8-be80-02e46ac25a68}, !- Zone Air Inlet Port List
  {3542dee7-f0e9-45d8-9fee-3c622d91d8b9}, !- Zone Air Exhaust Port List
  {0d07cc2b-54a3-4736-9a5d-93a27a131476}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {090cc706-4d8c-46ca-a05d-99e2dbabda8b}, !- Group Rendering Name
  {5d85f199-d886-4fcf-afb2-2fb1efe2cc5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06f73233-ebd9-4e54-b402-7ac2d4d40585}, !- Handle
  Node 97,                                !- Name
  {0d07cc2b-54a3-4736-9a5d-93a27a131476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d07cc2b-54a3-4736-9a5d-93a27a131476}, !- Handle
  {cdc329e0-770b-4988-b229-fb46bdc18c89}, !- Name
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- Source Object
  11,                                     !- Outlet Port
  {06f73233-ebd9-4e54-b402-7ac2d4d40585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a5f465e-7148-4ac8-be80-02e46ac25a68}, !- Handle
  Port List 193,                          !- Name
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- HVAC Component
  {f0acab65-ca52-4792-b4e4-5bc8b50088c8}; !- Port 1

OS:PortList,
  {3542dee7-f0e9-45d8-9fee-3c622d91d8b9}, !- Handle
  Port List 194,                          !- Name
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- HVAC Component
  {836010cd-55b8-4ef7-904a-7200155fca03}; !- Port 1

OS:Sizing:Zone,
  {32012e71-7755-432c-8571-a3aac81dc339}, !- Handle
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3222f46-95c5-4490-a010-88f13569ce40}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {0b437d76-c073-4067-bbf5-07288d299fbe}, !- Thermal Zone
  {9d203def-56f8-42da-a5a7-3ce769b7f5b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Handle
  Thermal Zone: Floor4_413_415_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b86d67bc-443f-44fb-9d04-5cc040cd0382}, !- Zone Air Inlet Port List
  {50ed1072-5687-44cd-a20a-2e250ad6a42f}, !- Zone Air Exhaust Port List
  {8d27f0c7-f59a-4739-be8f-0ff4833dc664}, !- Zone Air Node Name
  {c62990d8-ae59-4233-92af-668a9ed3bb65}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9eaa40c0-c4eb-47be-8366-6b4a354de846}, !- Group Rendering Name
  {73705dc6-a25b-4dc2-aeaa-6dac4b395c70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c20e6561-78b0-4c20-8e90-993ed308d247}, !- Handle
  Node 98,                                !- Name
  {8d27f0c7-f59a-4739-be8f-0ff4833dc664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d27f0c7-f59a-4739-be8f-0ff4833dc664}, !- Handle
  {1565dbdd-c935-474c-8569-770e4c98119a}, !- Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Source Object
  11,                                     !- Outlet Port
  {c20e6561-78b0-4c20-8e90-993ed308d247}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b86d67bc-443f-44fb-9d04-5cc040cd0382}, !- Handle
  Port List 195,                          !- Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- HVAC Component
  {be410e89-84e8-4ed2-9793-2353dc0c13fe}, !- Port 1
  {694615ae-5f3a-413f-978a-5e493f07ad85}; !- Port 2

OS:PortList,
  {50ed1072-5687-44cd-a20a-2e250ad6a42f}, !- Handle
  Port List 196,                          !- Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- HVAC Component
  {89e63355-d5c7-4969-9736-4a1b57a7a715}; !- Port 1

OS:Sizing:Zone,
  {d81ebfec-3058-4ae2-a6d9-9407b01b8dd6}, !- Handle
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70a67b96-258b-4ce2-a7e2-1122444180a6}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {61d13c56-377d-41de-b0fb-89ec07493fed}, !- Thermal Zone
  {5554a3ed-c31c-4e90-b09c-e4fecd26dca3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c0c1da3-0b1f-42b7-9f83-c952c2dfbd61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Handle
  Thermal Zone: Floor2_203_205_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2691e6d-5ad0-4543-9c8d-d88b183a3671}, !- Zone Air Inlet Port List
  {d9e0f382-96f7-4326-b645-caa6436b6134}, !- Zone Air Exhaust Port List
  {fd6b04f9-313d-4d86-9131-2310582e6f44}, !- Zone Air Node Name
  {8ddedf00-e307-4729-af09-4be9352ea108}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd833b5e-4806-4c73-b9e2-c8ba349f610c}, !- Group Rendering Name
  {c60ae33d-e2ba-484a-b02e-6ceb9b22c0a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9562c0eb-cdd9-4df5-abe3-ca553cbf41cc}, !- Handle
  Node 99,                                !- Name
  {fd6b04f9-313d-4d86-9131-2310582e6f44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd6b04f9-313d-4d86-9131-2310582e6f44}, !- Handle
  {f5e69019-eebe-48ca-98cc-87bbbc08d2f2}, !- Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Source Object
  11,                                     !- Outlet Port
  {9562c0eb-cdd9-4df5-abe3-ca553cbf41cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2691e6d-5ad0-4543-9c8d-d88b183a3671}, !- Handle
  Port List 197,                          !- Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- HVAC Component
  {3e58a23a-9c70-4613-afe4-5a834fa5f97d}, !- Port 1
  {fed78433-fc90-4cfb-bac4-ceb05a71922b}; !- Port 2

OS:PortList,
  {d9e0f382-96f7-4326-b645-caa6436b6134}, !- Handle
  Port List 198,                          !- Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- HVAC Component
  {48419971-64df-4569-898d-9ec23ec366b1}; !- Port 1

OS:Sizing:Zone,
  {924e199d-d123-4a60-9818-ce3d1a6d357e}, !- Handle
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75a8deba-ceac-4360-9341-7993fcb3df11}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {ea9f1da7-f2a0-47f2-a932-3b135d79ac69}, !- Thermal Zone
  {d6f0f4a6-48fd-40d9-8264-05b38949ed51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da987b1a-9d61-4e67-a520-f39d0c0c3a9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Handle
  Thermal Zone: Floor2_228_230_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ad8d62a-1d1b-4dc5-a9b1-ef36f3efa865}, !- Zone Air Inlet Port List
  {f136cdb3-d08c-416e-8c23-f48f2678572f}, !- Zone Air Exhaust Port List
  {433a8b3a-4e59-4e91-a9d3-556c757c7cb7}, !- Zone Air Node Name
  {c6bb3a1d-ab88-4ca3-aa37-6f2b459763a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ea599a6-86ff-471e-af86-2cc755f4aee3}, !- Group Rendering Name
  {7c781ef4-c0fa-48c8-8f22-df868e7a13c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f11c64df-829c-42bf-97ed-a1695c28c02c}, !- Handle
  Node 100,                               !- Name
  {433a8b3a-4e59-4e91-a9d3-556c757c7cb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {433a8b3a-4e59-4e91-a9d3-556c757c7cb7}, !- Handle
  {d35ad18b-e2e4-48bf-80e5-b5a257ea499d}, !- Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Source Object
  11,                                     !- Outlet Port
  {f11c64df-829c-42bf-97ed-a1695c28c02c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ad8d62a-1d1b-4dc5-a9b1-ef36f3efa865}, !- Handle
  Port List 199,                          !- Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- HVAC Component
  {de35b61a-a9bc-4fb1-9b6a-647dfbf642da}, !- Port 1
  {e4ac1e3a-2838-4cb9-aef3-2e53cf0aef38}; !- Port 2

OS:PortList,
  {f136cdb3-d08c-416e-8c23-f48f2678572f}, !- Handle
  Port List 200,                          !- Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- HVAC Component
  {dbe695d1-1156-4bec-913a-b8eb7d0fab43}; !- Port 1

OS:Sizing:Zone,
  {eb2c8fbd-9bee-4d27-b597-f1fa3961946e}, !- Handle
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c7b4db0-c74f-4561-91ca-e5dffbf72a32}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Thermal Zone
  {9f1f6f23-6fe5-4c2d-8a26-cddf275b577e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ad31bfc6-dcb7-4052-b0d4-1247e9c53508}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Handle
  Thermal Zone: Floor3_329_331_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be670390-b5b3-4328-acb4-052b2dec7d4f}, !- Zone Air Inlet Port List
  {7c6b7f2b-bb81-4b0e-9d3e-cddd63212b94}, !- Zone Air Exhaust Port List
  {0567012f-b630-46cb-be46-04b5264ac8ec}, !- Zone Air Node Name
  {2d1ce8ad-d346-49c8-8dc9-27d4c19b7172}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3321e56-7b87-44c5-b00c-051546118fa5}, !- Group Rendering Name
  {f9217637-2561-4c82-bc08-0f29910e6b7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc801aa3-5526-4de1-ae94-5be42249b3e6}, !- Handle
  Node 101,                               !- Name
  {0567012f-b630-46cb-be46-04b5264ac8ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0567012f-b630-46cb-be46-04b5264ac8ec}, !- Handle
  {748a0a89-e0fc-4e80-88ab-a0cf9cdeb060}, !- Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Source Object
  11,                                     !- Outlet Port
  {fc801aa3-5526-4de1-ae94-5be42249b3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be670390-b5b3-4328-acb4-052b2dec7d4f}, !- Handle
  Port List 201,                          !- Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- HVAC Component
  {6ebae13e-c638-4cdb-a9b7-df92aa1aea00}, !- Port 1
  {599e99ec-6594-471f-9409-e7c185ce9bc6}; !- Port 2

OS:PortList,
  {7c6b7f2b-bb81-4b0e-9d3e-cddd63212b94}, !- Handle
  Port List 202,                          !- Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- HVAC Component
  {363c2fd4-3443-40af-a5f5-3bd550464d58}; !- Port 1

OS:Sizing:Zone,
  {3bdb0b21-9e2f-45f1-928d-05be690b1708}, !- Handle
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6fbad60-5731-4ea6-9280-768ac9236d2c}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {8ce08617-4b8f-4ac0-89d6-cf7064aaf48d}, !- Thermal Zone
  {aea50d30-68bc-4055-9a78-b5c7874fb3fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {520c2a41-4d7f-42ef-8bad-fae433e0e647}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Handle
  Thermal Zone: Floor2_215_Studio,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bbb6fb4-263c-4155-b916-814f795a3195}, !- Zone Air Inlet Port List
  {b5b3114f-622f-4c91-9fc8-91e262b17101}, !- Zone Air Exhaust Port List
  {f33c06d0-1915-44c1-b0f9-6051c2488e7d}, !- Zone Air Node Name
  {84a988ea-e293-4906-9195-571442f96760}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d582dc17-4249-4bed-a1e4-307db2c2b60b}, !- Group Rendering Name
  {e5c2153d-5510-4555-8e77-0785cfd9e1c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34cc02e4-3e64-4588-9f80-86140d9d3cf5}, !- Handle
  Node 102,                               !- Name
  {f33c06d0-1915-44c1-b0f9-6051c2488e7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f33c06d0-1915-44c1-b0f9-6051c2488e7d}, !- Handle
  {e415579c-f890-47a3-9c9f-59370e6947a1}, !- Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Source Object
  11,                                     !- Outlet Port
  {34cc02e4-3e64-4588-9f80-86140d9d3cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bbb6fb4-263c-4155-b916-814f795a3195}, !- Handle
  Port List 203,                          !- Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- HVAC Component
  {2c080c00-03c9-40a9-9f79-5425ad43f93c}, !- Port 1
  {c04f1472-b6df-449d-8d07-34b0cf10c0df}; !- Port 2

OS:PortList,
  {b5b3114f-622f-4c91-9fc8-91e262b17101}, !- Handle
  Port List 204,                          !- Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- HVAC Component
  {5617fbd9-3c60-465d-8a2a-be0dfc0f08b6}; !- Port 1

OS:Sizing:Zone,
  {0eb0c40a-a886-443c-bf54-bc06df71f4ad}, !- Handle
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1d07d90-44a8-4c0a-9f06-eadf554bcd7c}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {f836bc47-74c0-4671-ab1f-72b275b3d5d3}, !- Thermal Zone
  {e860dd49-0c16-4cf4-8844-684bfbb8e034}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a9df172-a6aa-4794-9809-48039b333412}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- Handle
  Thermal Zone: Floor3_305_IT,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b76398d8-fefc-4f1e-b424-7f5a6747270b}, !- Zone Air Inlet Port List
  {d014b124-9533-4f65-a26e-8887ca91167a}, !- Zone Air Exhaust Port List
  {3b5c6ca2-dd8f-4b5c-bd5f-e2b46f490097}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a463c8b8-4cce-4da9-82c1-71490625e778}, !- Group Rendering Name
  {bd81819f-1967-40bc-b20f-a2600f4a54bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eec7b4e9-8cfa-4cf6-8205-4dc3b117c34f}, !- Handle
  Node 103,                               !- Name
  {3b5c6ca2-dd8f-4b5c-bd5f-e2b46f490097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b5c6ca2-dd8f-4b5c-bd5f-e2b46f490097}, !- Handle
  {e7a43a89-dd30-4042-a2a8-d093b72dc44a}, !- Name
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- Source Object
  11,                                     !- Outlet Port
  {eec7b4e9-8cfa-4cf6-8205-4dc3b117c34f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b76398d8-fefc-4f1e-b424-7f5a6747270b}, !- Handle
  Port List 205,                          !- Name
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- HVAC Component
  {812bf1e7-997a-40cb-b55d-931649dc2502}; !- Port 1

OS:PortList,
  {d014b124-9533-4f65-a26e-8887ca91167a}, !- Handle
  Port List 206,                          !- Name
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- HVAC Component
  {32c2be29-7b55-4280-ab05-13e35a5e2498}; !- Port 1

OS:Sizing:Zone,
  {99fd9985-1474-42b7-ab89-a44c9ccafd13}, !- Handle
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af444dd9-df7a-4029-97e4-382284037628}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {6fc19673-c595-4a11-9a4c-27ac70fc4b67}, !- Thermal Zone
  {1fed52a8-aaa6-454a-9914-f6bf7a099e1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- Handle
  Thermal Zone: Floor1_135_Laundry,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1b5576c-27de-4604-bb4a-45e5a125083f}, !- Zone Air Inlet Port List
  {b51ba83e-b462-44f7-9afc-eb44e3d6d247}, !- Zone Air Exhaust Port List
  {560075a0-98b8-4edb-bacd-11110c5008c3}, !- Zone Air Node Name
  {20834c39-ea20-4916-a279-0753790c4219}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75d8a1a8-a876-486b-8abb-4a86e6341ca7}, !- Group Rendering Name
  {6a7cf6f9-fd40-491c-a375-205883bc59ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d31a7a-ede1-46fb-b30f-e21c4093d782}, !- Handle
  Node 104,                               !- Name
  {560075a0-98b8-4edb-bacd-11110c5008c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {560075a0-98b8-4edb-bacd-11110c5008c3}, !- Handle
  {7d360c81-0537-4121-a436-0f119a658c64}, !- Name
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- Source Object
  11,                                     !- Outlet Port
  {89d31a7a-ede1-46fb-b30f-e21c4093d782}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1b5576c-27de-4604-bb4a-45e5a125083f}, !- Handle
  Port List 207,                          !- Name
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- HVAC Component
  {1e676ee7-78b8-465f-8cfe-3aaba3c7aee7}, !- Port 1
  {2c1b3f26-4ade-4ca1-9339-14fa82017bac}; !- Port 2

OS:PortList,
  {b51ba83e-b462-44f7-9afc-eb44e3d6d247}, !- Handle
  Port List 208,                          !- Name
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- HVAC Component
  {8d439cdd-c4e0-49eb-9d16-35e657c39818}, !- Port 1
  {33379277-51b0-4c9e-b397-2a904d290381}; !- Port 2

OS:Sizing:Zone,
  {c5f7321d-8c7f-4061-b91c-f5cb6321c734}, !- Handle
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afe512a1-4686-4566-9339-ec17f5a18df0}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {ea74bf9c-ef28-4f6d-ae0e-a3341bab3108}, !- Thermal Zone
  {731db2f2-690d-4043-ac11-9fc25f336107}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {57dbbc34-5654-48fc-ad94-c37fff95374a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {eede509b-ec93-4e77-82f9-fa40e8e45c48}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- Handle
  Thermal Zone: Floor1_100_104_106_108_Rest, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a2d4742-0a5b-4290-b010-12e7580a7b51}, !- Zone Air Inlet Port List
  {8fb71d98-5161-48d1-bd71-c4c2d504edf9}, !- Zone Air Exhaust Port List
  {2fd080fc-07d4-421a-bcb0-99a70bf41ab5}, !- Zone Air Node Name
  {20e06760-be9a-4877-b102-dd01feb5df85}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d569be7-369b-4432-acd6-0f81a9781723}, !- Group Rendering Name
  {70c30407-7b50-44d2-9af2-f257396c5b1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8218922e-e309-48e7-87b0-7b2f67b270a3}, !- Handle
  Node 105,                               !- Name
  {2fd080fc-07d4-421a-bcb0-99a70bf41ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fd080fc-07d4-421a-bcb0-99a70bf41ab5}, !- Handle
  {4237a280-2467-4803-98ab-ed8d103b0769}, !- Name
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- Source Object
  11,                                     !- Outlet Port
  {8218922e-e309-48e7-87b0-7b2f67b270a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a2d4742-0a5b-4290-b010-12e7580a7b51}, !- Handle
  Port List 209,                          !- Name
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- HVAC Component
  {dfc65227-8438-4b15-869f-c385fa66be7d}, !- Port 1
  {7cf6f772-9bcf-4187-8c7b-21c71fae6d6f}; !- Port 2

OS:PortList,
  {8fb71d98-5161-48d1-bd71-c4c2d504edf9}, !- Handle
  Port List 210,                          !- Name
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- HVAC Component
  {3f8b557b-ecd4-4264-846b-85dd73b2e7f3}, !- Port 1
  {af2949ea-0c6c-4abb-8414-cb0f31c93010}; !- Port 2

OS:Sizing:Zone,
  {772dd73a-482e-4d07-95c4-449689d79b8c}, !- Handle
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fc4cfda-e6ba-4fad-a241-1c30ce2261d7}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- Thermal Zone
  {064e0e73-1998-4933-b4c1-d2cf4e3a0b6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {33edaf6f-d200-4a9c-b2ea-1a3905479a78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {77b6b96a-34c0-494d-9228-6e77bff6116a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- Handle
  Thermal Zone: Floor2_205_IT,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a86e8ce0-5940-45b8-aeb3-af9c14d9ae84}, !- Zone Air Inlet Port List
  {db6237a1-455f-47b0-a46d-92e90266ffb0}, !- Zone Air Exhaust Port List
  {3a0fed62-0955-446b-a730-79a2be78c70d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8382c7f9-1f0f-45bc-8009-c90e6f69ec76}, !- Group Rendering Name
  {cc58a386-24e3-4982-9c47-36b579add909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61a01650-f5e7-410d-bad9-6191efb89aab}, !- Handle
  Node 106,                               !- Name
  {3a0fed62-0955-446b-a730-79a2be78c70d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a0fed62-0955-446b-a730-79a2be78c70d}, !- Handle
  {2da8c084-b45f-4854-adf0-2d18a3e58b5a}, !- Name
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- Source Object
  11,                                     !- Outlet Port
  {61a01650-f5e7-410d-bad9-6191efb89aab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a86e8ce0-5940-45b8-aeb3-af9c14d9ae84}, !- Handle
  Port List 211,                          !- Name
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- HVAC Component
  {db1c60f3-fe88-4552-8ed3-0d1f55e28192}; !- Port 1

OS:PortList,
  {db6237a1-455f-47b0-a46d-92e90266ffb0}, !- Handle
  Port List 212,                          !- Name
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- HVAC Component
  {d2b8e050-8d77-4bee-8971-01706719ce40}; !- Port 1

OS:Sizing:Zone,
  {351c7537-49dc-4e43-8f04-6242666769fe}, !- Handle
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {825c5b36-d8af-48bd-b8b7-5d381d84a976}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {1ba4a796-a95c-4b6f-a08b-b7f13cb19e34}, !- Thermal Zone
  {c58af529-0d83-455b-9186-ae2eeaab8be7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Handle
  Thermal Zone: Floor4_405_407_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91352fe5-2550-43d6-b579-332bd1dbb946}, !- Zone Air Inlet Port List
  {f64a172c-9b91-4a88-931d-3891c5bad334}, !- Zone Air Exhaust Port List
  {367479e3-218e-4a82-8542-01c294e93eab}, !- Zone Air Node Name
  {92f269f5-c43b-425e-b322-7ed1e7e13ddb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5576c40-2e12-4b9f-98c0-de29faed12c6}, !- Group Rendering Name
  {81f65974-fa59-4c4e-ad5e-c7804056b443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea834f77-03e2-4e5e-8398-0af493893f34}, !- Handle
  Node 107,                               !- Name
  {367479e3-218e-4a82-8542-01c294e93eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {367479e3-218e-4a82-8542-01c294e93eab}, !- Handle
  {ab044fa5-39a0-4c60-8139-8c402abcd148}, !- Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Source Object
  11,                                     !- Outlet Port
  {ea834f77-03e2-4e5e-8398-0af493893f34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91352fe5-2550-43d6-b579-332bd1dbb946}, !- Handle
  Port List 213,                          !- Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- HVAC Component
  {a929c387-927f-4c61-9f83-a15d4d1bca71}, !- Port 1
  {c3473458-2257-4688-9895-f37c9a0b0652}; !- Port 2

OS:PortList,
  {f64a172c-9b91-4a88-931d-3891c5bad334}, !- Handle
  Port List 214,                          !- Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- HVAC Component
  {3a0c1fe6-37ad-4deb-9f6a-8e7e85f5362b}; !- Port 1

OS:Sizing:Zone,
  {80675b90-3a6f-4b0f-abd7-0289b1b1ca7f}, !- Handle
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f8856d3-723e-4c87-857e-0dff99a53777}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {a0cf6259-2648-4091-94df-62a0446635b9}, !- Thermal Zone
  {ef34f9e3-bc79-46a2-a167-57123410905b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c018ae3-5fd1-4c58-a28d-8aa735d35cec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- Handle
  Thermal Zone: Floor1_100_Stair1,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22a3ee85-b40d-4080-80e9-45ba1e7a92c4}, !- Zone Air Inlet Port List
  {7b3c62a4-ffb7-40d3-8f30-30cef39b2a21}, !- Zone Air Exhaust Port List
  {896fa05a-e507-4b00-bdd7-fd8911c47669}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2190b2ed-a4fb-42a7-ba4b-bbceea1b0bb2}, !- Group Rendering Name
  {59e5c8a4-26aa-4a4a-8c2f-511ff61e2b72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1709177-90a3-47c7-87f4-10fa54359b46}, !- Handle
  Node 108,                               !- Name
  {896fa05a-e507-4b00-bdd7-fd8911c47669}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {896fa05a-e507-4b00-bdd7-fd8911c47669}, !- Handle
  {850cc0e0-6076-45d9-a6c9-483faa18bac8}, !- Name
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- Source Object
  11,                                     !- Outlet Port
  {d1709177-90a3-47c7-87f4-10fa54359b46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22a3ee85-b40d-4080-80e9-45ba1e7a92c4}, !- Handle
  Port List 215,                          !- Name
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- HVAC Component
  {25941467-5b7a-468b-ad99-c0b64922c90a}; !- Port 1

OS:PortList,
  {7b3c62a4-ffb7-40d3-8f30-30cef39b2a21}, !- Handle
  Port List 216,                          !- Name
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- HVAC Component
  {64b3384b-7659-4ae1-bfe7-5ac92aa79373}; !- Port 1

OS:Sizing:Zone,
  {ce3f9098-0f01-4ef9-857e-6333fb01eb3c}, !- Handle
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2179722e-5ff1-4c4e-ab17-7e2a7e89f8c7}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {ea5cada0-c1e7-45b9-b6fc-cf747c04d60e}, !- Thermal Zone
  {589b7e28-bb4d-4a20-90b6-d78fd01450be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- Handle
  Thermal Zone: Floor1_124_141_Fitness,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f2cc611-c229-4156-a8c9-9f807e0d97da}, !- Zone Air Inlet Port List
  {fa6bffac-219f-4d45-8345-0d8995bb9221}, !- Zone Air Exhaust Port List
  {4750a46d-68d9-424f-b768-42e4a39db905}, !- Zone Air Node Name
  {524ec196-af67-4db2-92d8-be8ec21072bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d972090-f25a-4658-96a5-cc2e398a23e5}, !- Group Rendering Name
  {df9157cb-fc29-414f-8d3e-6efab380d719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c4ff335-0e1a-466d-aaae-89cc52834547}, !- Handle
  Node 109,                               !- Name
  {4750a46d-68d9-424f-b768-42e4a39db905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4750a46d-68d9-424f-b768-42e4a39db905}, !- Handle
  {9fb7cd92-b99b-4519-92e4-2d4db3782b2b}, !- Name
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- Source Object
  11,                                     !- Outlet Port
  {8c4ff335-0e1a-466d-aaae-89cc52834547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f2cc611-c229-4156-a8c9-9f807e0d97da}, !- Handle
  Port List 217,                          !- Name
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- HVAC Component
  {0cb346ef-ed04-4ec7-8b51-4a01f1127b45}, !- Port 1
  {03e3a780-935d-4feb-9f75-6ea1a8e715d2}; !- Port 2

OS:PortList,
  {fa6bffac-219f-4d45-8345-0d8995bb9221}, !- Handle
  Port List 218,                          !- Name
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- HVAC Component
  {b0ea2b9d-aeb7-454c-9fd6-a76719288753}, !- Port 1
  {1ecb69f5-8f55-4aff-94a8-fa72e1cdef62}; !- Port 2

OS:Sizing:Zone,
  {dd3ddb75-b4d0-46ef-9849-b9ebf7172756}, !- Handle
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc5067e7-759e-4357-b98e-362d0c0ec7cf}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- Thermal Zone
  {c9939080-92b9-41a7-83a5-ddb182c46d19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {83686447-cae6-4958-8b4f-4b7af481b8cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {af47b8af-83dd-4519-943b-25863f5dcd48}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Handle
  Thermal Zone: Floor3_17_19_21_23_Rest,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed1995e5-b66b-456a-bcb1-247aea5ba9e7}, !- Zone Air Inlet Port List
  {c34bc1c9-59f2-4a5e-957f-8ed5b1cabc04}, !- Zone Air Exhaust Port List
  {e5b4c5be-507e-4e38-ab2f-2ce881f82b8c}, !- Zone Air Node Name
  {c81f9bdb-c694-497a-aa53-0ed65bffe34f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cda49045-eac2-44fc-aaf0-3130d2ab5f3e}, !- Group Rendering Name
  {daa6c93d-ee14-4f23-8085-64c3887ba429}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de82dec0-b883-4d43-808a-e3f46a423827}, !- Handle
  Node 110,                               !- Name
  {e5b4c5be-507e-4e38-ab2f-2ce881f82b8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5b4c5be-507e-4e38-ab2f-2ce881f82b8c}, !- Handle
  {68bea3da-db39-4848-b2d4-998e4350ca74}, !- Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Source Object
  11,                                     !- Outlet Port
  {de82dec0-b883-4d43-808a-e3f46a423827}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed1995e5-b66b-456a-bcb1-247aea5ba9e7}, !- Handle
  Port List 219,                          !- Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- HVAC Component
  {32b2223c-256d-43f7-bec1-e32bd6751741}, !- Port 1
  {bc1f489f-9171-4082-a15d-b8f3a2a7e636}; !- Port 2

OS:PortList,
  {c34bc1c9-59f2-4a5e-957f-8ed5b1cabc04}, !- Handle
  Port List 220,                          !- Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- HVAC Component
  {64cb8a7a-64fb-464c-8aa8-f0c1fb1adb27}, !- Port 1
  {806a0448-5932-473f-b191-ae8b11f43386}; !- Port 2

OS:Sizing:Zone,
  {3a9c071a-cc83-420b-93c7-38828a7cc9ce}, !- Handle
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a948e9ff-3a36-4c0c-af11-fc10f2191a22}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {9c2ae2c2-6e59-4aa2-8e0c-24ae5816e6e2}, !- Thermal Zone
  {9ba99031-a4fd-40ff-98f8-7d4db3927847}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {12b68fa0-4450-4b0a-900b-7fef48fd77a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ce1e47eb-b77e-4f09-b86e-9c6a3d8c14c6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Handle
  Thermal Zone: Floor3_300_304_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {053a7b44-37bd-4a68-a822-0c240f617a72}, !- Zone Air Inlet Port List
  {143f1e63-462b-41f8-b4d8-8d8b5600a890}, !- Zone Air Exhaust Port List
  {c134b272-6f69-4729-9f0b-b941dc62c1e6}, !- Zone Air Node Name
  {90f414ba-290f-4a06-b8a9-af5b2ce3e434}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5541327c-69a1-4698-9cf5-54e2dedeb6df}, !- Group Rendering Name
  {7e1a1aa8-cf24-4cb6-a9d0-9ce4529d51ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e84bf84-81ea-4149-b0c5-863756c0351f}, !- Handle
  Node 111,                               !- Name
  {c134b272-6f69-4729-9f0b-b941dc62c1e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c134b272-6f69-4729-9f0b-b941dc62c1e6}, !- Handle
  {4b892bd7-4c78-463f-b084-282f2f6ad967}, !- Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Source Object
  11,                                     !- Outlet Port
  {2e84bf84-81ea-4149-b0c5-863756c0351f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {053a7b44-37bd-4a68-a822-0c240f617a72}, !- Handle
  Port List 221,                          !- Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- HVAC Component
  {5026451e-082a-4b92-9800-b199d8b40aa7}, !- Port 1
  {19c87c4d-cd93-4aa0-a814-b3628c6b4f83}; !- Port 2

OS:PortList,
  {143f1e63-462b-41f8-b4d8-8d8b5600a890}, !- Handle
  Port List 222,                          !- Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- HVAC Component
  {057a65c7-c11f-4263-b7ff-d25cfc9d910f}; !- Port 1

OS:Sizing:Zone,
  {dc70cbcb-7211-4b4d-b18d-146898d0bef6}, !- Handle
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1f42dab-fbb2-456d-ab60-be5d3c1bf7e8}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {7cf67d01-c99b-40b8-aeb9-63445ee16536}, !- Thermal Zone
  {e61a9edd-071a-4688-9255-c1ed77cb961a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {89fafcf4-a363-4424-96a0-4a4eaf911d65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8519f503-5526-46ef-bed8-18389027ba69}, !- Handle
  Thermal Zone: Floor4_400_Stair1,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecedc385-561f-4383-ae59-365f115cd971}, !- Zone Air Inlet Port List
  {326e4308-d8f0-4c77-99b3-29e30ed17d48}, !- Zone Air Exhaust Port List
  {7a563ef6-a4ad-4f33-bbcd-ee5dd2fa0afd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9c725a6-6f85-4bbe-bc9c-5983ca4c8243}, !- Group Rendering Name
  {059fa86b-cfd0-4685-83fb-bf0c4d75d98f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b96137df-509d-4b2c-a061-3602e4332e28}, !- Handle
  Node 112,                               !- Name
  {7a563ef6-a4ad-4f33-bbcd-ee5dd2fa0afd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a563ef6-a4ad-4f33-bbcd-ee5dd2fa0afd}, !- Handle
  {8cf6e052-467a-4d49-b6db-fea797880248}, !- Name
  {8519f503-5526-46ef-bed8-18389027ba69}, !- Source Object
  11,                                     !- Outlet Port
  {b96137df-509d-4b2c-a061-3602e4332e28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecedc385-561f-4383-ae59-365f115cd971}, !- Handle
  Port List 223,                          !- Name
  {8519f503-5526-46ef-bed8-18389027ba69}, !- HVAC Component
  {403cf767-767b-4309-b3d5-facf38672580}; !- Port 1

OS:PortList,
  {326e4308-d8f0-4c77-99b3-29e30ed17d48}, !- Handle
  Port List 224,                          !- Name
  {8519f503-5526-46ef-bed8-18389027ba69}, !- HVAC Component
  {45f02f51-b394-4f74-a995-be5db3397e3b}; !- Port 1

OS:Sizing:Zone,
  {945bd877-c9fe-4abc-81bf-afc6c7d80b98}, !- Handle
  {8519f503-5526-46ef-bed8-18389027ba69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f92617dd-ec12-45ca-ad68-58b5e8270207}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {8519f503-5526-46ef-bed8-18389027ba69}, !- Thermal Zone
  {1e8fb50a-2b50-483a-8a96-2040595e6d50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- Handle
  Thermal Zone: Floor1_101_Stair2,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a34438a-6806-4087-8260-5ba461a3a974}, !- Zone Air Inlet Port List
  {98badea5-66d9-43c1-84bc-a9ed7261c964}, !- Zone Air Exhaust Port List
  {bb94fb93-3f75-4c3f-b17e-9df9f9d620b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caf68fe1-4b51-4755-bd4c-33da49940af5}, !- Group Rendering Name
  {1e36f5f6-cadd-4978-8e9d-fba62139e47b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e63f3f8d-06ea-4bd1-aa0c-bbe7b0a32a65}, !- Handle
  Node 113,                               !- Name
  {bb94fb93-3f75-4c3f-b17e-9df9f9d620b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb94fb93-3f75-4c3f-b17e-9df9f9d620b9}, !- Handle
  {e852e80e-f102-433f-88f5-7bbdd9db42df}, !- Name
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- Source Object
  11,                                     !- Outlet Port
  {e63f3f8d-06ea-4bd1-aa0c-bbe7b0a32a65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a34438a-6806-4087-8260-5ba461a3a974}, !- Handle
  Port List 225,                          !- Name
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- HVAC Component
  {f19eb4b8-5fb2-4d8f-b3da-294f0bb4d351}; !- Port 1

OS:PortList,
  {98badea5-66d9-43c1-84bc-a9ed7261c964}, !- Handle
  Port List 226,                          !- Name
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- HVAC Component
  {a1233a5b-3691-4f77-ab2e-458aefb91b80}; !- Port 1

OS:Sizing:Zone,
  {7cbb2074-8bed-4d6e-82ed-4000d794ba14}, !- Handle
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f3a4446-1b96-487e-8fb5-600fed4ea35c}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {4d81d536-539e-4c0c-89c7-e6f8ce669390}, !- Thermal Zone
  {93a80a37-a5da-4aaf-bd1e-981c4be016af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Handle
  Thermal Zone: Floor2_220_222_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd886c6-dc26-4801-9a80-aa8092f6eaf4}, !- Zone Air Inlet Port List
  {7f9bc33e-2af9-4e2d-84e3-88e0c7f05c2e}, !- Zone Air Exhaust Port List
  {b13c24dd-3f46-45f0-85ef-f4b15af3261e}, !- Zone Air Node Name
  {5e2379d7-44f4-4b36-83ae-bd387b00064f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e3c474f-fc4e-4e6c-99ea-0600935890c9}, !- Group Rendering Name
  {abda2fcb-5d61-4489-b94e-8e065eebd819}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6dedc57-45da-42a1-9fa7-c84958800659}, !- Handle
  Node 114,                               !- Name
  {b13c24dd-3f46-45f0-85ef-f4b15af3261e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b13c24dd-3f46-45f0-85ef-f4b15af3261e}, !- Handle
  {41d30eb9-1519-44a4-9d9b-d5dfe19f1022}, !- Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Source Object
  11,                                     !- Outlet Port
  {f6dedc57-45da-42a1-9fa7-c84958800659}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd886c6-dc26-4801-9a80-aa8092f6eaf4}, !- Handle
  Port List 227,                          !- Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- HVAC Component
  {6fbc8eea-ae1a-4839-89f3-14ca16a61ad6}, !- Port 1
  {fb129512-3fa2-4f8a-af88-ad57a4e3f6c7}; !- Port 2

OS:PortList,
  {7f9bc33e-2af9-4e2d-84e3-88e0c7f05c2e}, !- Handle
  Port List 228,                          !- Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- HVAC Component
  {ae7719b1-b850-4887-a571-7fedb83afc99}; !- Port 1

OS:Sizing:Zone,
  {ccf4ae97-5193-4ff3-b4a9-346d567734df}, !- Handle
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c1d5167-3ecb-4198-bc81-e7280b6594e3}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Thermal Zone
  {f25c41f5-296a-4391-a406-cf86ce9aa1a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {081548f3-6198-4ef3-8259-0c09f48044f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Handle
  Thermal Zone: Floor2_OpenBelow,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51601318-3ce1-4cc4-ade4-6cf5db6e6f12}, !- Zone Air Inlet Port List
  {1619114c-efd2-4697-8cc5-620723c31606}, !- Zone Air Exhaust Port List
  {434d3dc3-82e5-4bc0-9f5e-ac31ac8e48fe}, !- Zone Air Node Name
  {96f8ab38-2baa-4166-bb07-f018c018b6fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c59901e-ec80-4987-8e35-50f55ef0b64a}, !- Group Rendering Name
  {b96c0a2d-9535-468f-8c10-8e729b3de26a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b41304b-c517-4906-af28-b0c475db0984}, !- Handle
  Node 115,                               !- Name
  {434d3dc3-82e5-4bc0-9f5e-ac31ac8e48fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434d3dc3-82e5-4bc0-9f5e-ac31ac8e48fe}, !- Handle
  {dd6eb976-1f1b-4fbe-a224-64342b72dd5c}, !- Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Source Object
  11,                                     !- Outlet Port
  {7b41304b-c517-4906-af28-b0c475db0984}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51601318-3ce1-4cc4-ade4-6cf5db6e6f12}, !- Handle
  Port List 229,                          !- Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- HVAC Component
  {1833dd73-2317-4935-b4a6-180a6beca83e}; !- Port 1

OS:PortList,
  {1619114c-efd2-4697-8cc5-620723c31606}, !- Handle
  Port List 230,                          !- Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}; !- HVAC Component

OS:Sizing:Zone,
  {a516b82e-3751-44b2-a653-fe3edf7a41b4}, !- Handle
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af5b1c10-013c-4e19-9832-21980a3031df}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {8de7815d-0986-4daf-b713-7ed2b122a53a}, !- Thermal Zone
  {7ed98d0c-a80c-4845-96db-6005eb0ed5e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Handle
  Thermal Zone: Floor2_229_231_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df759a74-d637-46a1-b625-aa822a5c63c0}, !- Zone Air Inlet Port List
  {ecb0bb37-6d1d-46eb-9b8b-891edbee9a74}, !- Zone Air Exhaust Port List
  {c58a9dd9-014f-414a-b46e-a51d09daddc9}, !- Zone Air Node Name
  {f81e79c8-d4ed-4453-8321-549efa0fdedc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {856cf919-4267-445b-b1bb-40446ec00350}, !- Group Rendering Name
  {6a05b417-6af0-4f9a-9eff-e6aeb3ed03b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dcddfc3-5b3e-4cac-a647-ee3666924036}, !- Handle
  Node 116,                               !- Name
  {c58a9dd9-014f-414a-b46e-a51d09daddc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c58a9dd9-014f-414a-b46e-a51d09daddc9}, !- Handle
  {eb956bd6-b484-4596-bf36-40298ae12713}, !- Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Source Object
  11,                                     !- Outlet Port
  {3dcddfc3-5b3e-4cac-a647-ee3666924036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df759a74-d637-46a1-b625-aa822a5c63c0}, !- Handle
  Port List 231,                          !- Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- HVAC Component
  {338029cd-273d-41bc-9a85-c9837e39e9a0}, !- Port 1
  {4cb0c001-36c5-4cd6-99e4-60219d93acc3}; !- Port 2

OS:PortList,
  {ecb0bb37-6d1d-46eb-9b8b-891edbee9a74}, !- Handle
  Port List 232,                          !- Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- HVAC Component
  {7eb8a657-abd7-4731-92a5-3080ccccd20a}; !- Port 1

OS:Sizing:Zone,
  {8ac9d030-17c4-4767-b9d6-b56add48684d}, !- Handle
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b43f6daf-5600-4083-b845-a0e311880266}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Thermal Zone
  {f8bda7f6-8c54-45bd-9f4b-a6c25c603d70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f0648d34-1740-428e-b4ef-6cfea96aff22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8f459856-2244-494a-9814-fe61ead8e347}, !- Handle
  Thermal Zone: Floor2_Laundry,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d4f8969-56f7-422f-9752-033adc38297f}, !- Zone Air Inlet Port List
  {eeb28092-6014-49af-8fb5-a27e0e110bc0}, !- Zone Air Exhaust Port List
  {ba0ead7e-3e5d-4818-abd0-9b0e4990d97a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50637c6d-2ffd-4541-a5e8-2df7e9bedf14}, !- Group Rendering Name
  {8c2b5f8b-a947-4146-9a88-80bc596ad60f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b5cae62-92a3-49fa-b561-29581b6eb032}, !- Handle
  Node 117,                               !- Name
  {ba0ead7e-3e5d-4818-abd0-9b0e4990d97a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0ead7e-3e5d-4818-abd0-9b0e4990d97a}, !- Handle
  {ad089948-80f4-452f-ab2f-e92fd1575972}, !- Name
  {8f459856-2244-494a-9814-fe61ead8e347}, !- Source Object
  11,                                     !- Outlet Port
  {3b5cae62-92a3-49fa-b561-29581b6eb032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d4f8969-56f7-422f-9752-033adc38297f}, !- Handle
  Port List 233,                          !- Name
  {8f459856-2244-494a-9814-fe61ead8e347}, !- HVAC Component
  {935eafe4-de3c-4a08-8313-cc56f967e78f}; !- Port 1

OS:PortList,
  {eeb28092-6014-49af-8fb5-a27e0e110bc0}, !- Handle
  Port List 234,                          !- Name
  {8f459856-2244-494a-9814-fe61ead8e347}, !- HVAC Component
  {7ad33bef-7b47-42b9-8480-4894345e98a9}; !- Port 1

OS:Sizing:Zone,
  {37983240-9b04-49f6-8dfb-e507b63da38b}, !- Handle
  {8f459856-2244-494a-9814-fe61ead8e347}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dd3a363-b17c-429b-9cb6-e2549e7a1513}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {8f459856-2244-494a-9814-fe61ead8e347}, !- Thermal Zone
  {19a3cc52-93e0-4d83-a954-bfa13a10dbdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Handle
  Thermal Zone: Floor4_429_431_Studio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0024e429-7cbf-44ab-9bce-19ffd857d155}, !- Zone Air Inlet Port List
  {a72b9bc5-1556-491d-8b62-c4e2e30a0894}, !- Zone Air Exhaust Port List
  {e094974e-1e58-461c-9d8c-cccdd74429df}, !- Zone Air Node Name
  {679b2ed9-b630-4967-8bab-8508954db865}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27b05505-1f4d-4c6d-8c10-4086024861d9}, !- Group Rendering Name
  {bc84ebee-89cd-426e-8b6c-baf6bb046cf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebebfbff-5410-4170-a4d2-6fb1f2e5bc92}, !- Handle
  Node 118,                               !- Name
  {e094974e-1e58-461c-9d8c-cccdd74429df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e094974e-1e58-461c-9d8c-cccdd74429df}, !- Handle
  {ee09c645-d1d3-4e6d-9db8-90f7eb7eb7b8}, !- Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Source Object
  11,                                     !- Outlet Port
  {ebebfbff-5410-4170-a4d2-6fb1f2e5bc92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0024e429-7cbf-44ab-9bce-19ffd857d155}, !- Handle
  Port List 235,                          !- Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- HVAC Component
  {6a11749d-f85c-4ea6-972c-36f0e38aae70}, !- Port 1
  {715292f8-4e11-4e15-b9c6-297711689055}; !- Port 2

OS:PortList,
  {a72b9bc5-1556-491d-8b62-c4e2e30a0894}, !- Handle
  Port List 236,                          !- Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- HVAC Component
  {07e07f92-017f-4e83-8b10-96ada36a20ce}; !- Port 1

OS:Sizing:Zone,
  {30c2fae2-e256-4d2e-b26a-5e8ab90d8b59}, !- Handle
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59d20f82-334b-4bd6-8d65-084f348fb935}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {70356a3e-3ae0-4623-aa86-99e7846b617d}, !- Thermal Zone
  {eb85617f-ffaa-4d28-8534-4852c3372d8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9451a224-4b39-4d02-9b34-9d7b407463b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {7d18c7c7-5dde-4e34-8314-2c32aeb6eaf2}, !- Handle
  Rendering Color 28,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04db3cb1-f2ea-4925-81ad-bc8cca33f197}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45389b39-d88c-457c-800c-a80f306fc80f}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96eb898a-1aa2-4d90-aa2c-3599a1348a32}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10bd2347-f7ea-4e35-9363-32f567930d62}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {404ecd25-2df5-4907-b99f-4d713334001c}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {147b8142-a550-418d-b615-2e38b5629603}, !- Handle
  Rendering Color 34,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aaf84235-7cd9-488a-ac32-4ad9be779d7b}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9dd60f2-c5c9-49ef-9c16-2104074c9f79}, !- Handle
  Rendering Color 36,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf03e96-152d-427d-abb5-cb64f1b62f37}, !- Handle
  Rendering Color 37,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e73eef2c-0eaf-4124-9112-26f55151cb45}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34142c26-a21c-40da-99c7-7a9d8d5fccac}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38774e71-f12f-4093-9c29-6875d5713e3a}, !- Handle
  Rendering Color 40,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9a7d49-f1c9-42c4-9bff-1f48ace0f12a}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e867616c-19f1-4e9f-b14b-48ed15e19806}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af8ac681-8bdb-4f0a-8a13-cff2c2cdf531}, !- Handle
  Rendering Color 43,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c346ea16-2838-49ba-a2e2-87175bbbda16}, !- Handle
  Rendering Color 44,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d831164c-3e99-4711-bca0-c8603002ce88}, !- Handle
  Rendering Color 45,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3c551aa-f3b3-4ca7-bf83-1861d3ab6a94}, !- Handle
  Rendering Color 46,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cf3095e8-9494-48d4-b893-bc5d907bcf97}, !- Handle
  Rendering Color 47,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5b50747-8d9e-49f3-a22b-ae2933b0bcbf}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04e34411-f143-4f20-90b6-54119cb182be}, !- Handle
  Rendering Color 49,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49fe0b22-8f57-47ff-a3a5-7ac7f5945ed7}, !- Handle
  Rendering Color 50,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {296bd8ce-10bc-46e8-9298-c15740379ead}, !- Handle
  Rendering Color 51,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5b1f587-ef06-46d6-b241-d87cac4e7827}, !- Handle
  Rendering Color 52,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5205866b-2744-46cd-9aba-56bd3f89377c}, !- Handle
  Rendering Color 53,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0971aba3-2d9d-400e-ab85-bad7147cc7bd}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {273b52b2-8b27-4cb2-8565-eef40e18bbb8}, !- Handle
  Rendering Color 55,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5facd0f7-abca-410d-94c3-fd1b71b7a9c9}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d13e4a11-b2ad-49b6-9904-fa6126fac9d4}, !- Handle
  Rendering Color 57,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8538898-d580-4c92-a9d7-761cd419bc0a}, !- Handle
  Rendering Color 58,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72adc8d6-ef49-4743-a8ad-bcb234deba1b}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2943934-7e88-4780-be2c-124fd06d87a8}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {960bf64f-9e91-4715-8a8e-931655edbe37}, !- Handle
  Rendering Color 61,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df45b00a-38ea-4a2b-a7ce-492a54842e60}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a968fc1-8a18-4904-99b3-f831570811bb}, !- Handle
  Rendering Color 63,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {409837c2-e8a3-4497-b3cf-7dba34f6ad16}, !- Handle
  Rendering Color 64,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e38a3917-35d4-4442-b184-f649cff84ba1}, !- Handle
  Rendering Color 65,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b30acef0-a739-40c8-bfb9-3ce762e2293d}, !- Handle
  Rendering Color 66,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0f7887e-1939-407d-8592-bdd3d4474f99}, !- Handle
  Rendering Color 67,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14a3a282-e5f3-4058-aa88-1485033733b4}, !- Handle
  Rendering Color 68,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c975d083-e089-4b8a-b1c3-c445a87520c7}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a58340c-510d-4bfb-b256-a6095c5ce6ba}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6c743ee-fe90-4017-a14c-a7e265dc9406}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3d4c8ba8-596d-47e4-b1fc-447fc1f3d4d9}, !- Handle
  Rendering Color 72,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afe955f3-7982-42bf-bc4c-95966c85d667}, !- Handle
  Rendering Color 73,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b58c7c2-ee5a-4f49-9167-13a056e137ef}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb3ebfea-f8c2-4392-ba4f-1be795306997}, !- Handle
  Rendering Color 75,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d27e05ed-d7c3-4e3d-91ad-385e03d4154e}, !- Handle
  Rendering Color 76,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ec5cc11-60ca-497c-af8d-2ee86a14c525}, !- Handle
  Rendering Color 77,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be70cabe-83fa-4019-b70b-fc2d8e53e78d}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18729f6e-0a26-435f-a67a-80f2f8f00950}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8c2408f-2e31-42b1-a20a-77f81a82a6d8}, !- Handle
  Rendering Color 80,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5c60984-3c52-45d5-90fe-7e63e5771888}, !- Handle
  Rendering Color 81,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f3e4640-33e0-4e43-a451-985710417f22}, !- Handle
  Rendering Color 82,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d16c951-663a-4bf1-b3ef-d3e067d69ea5}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5cdccfa-219f-4728-b0c6-2e5e62d21871}, !- Handle
  Rendering Color 84,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4dc4c83-135b-414d-bb8c-554b7b9f531d}, !- Handle
  Rendering Color 85,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f58f373d-c5bc-4c9d-b4a3-dcc1873e9b56}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece1db36-2e4c-4d57-a515-aa74c40ef348}, !- Handle
  Rendering Color 87,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c051f34d-85ea-49a6-a151-920b069450f9}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e368fdbe-cee3-4d1b-a2e2-2e8e129d816f}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e2585d70-0f7c-4d8c-b466-5cf428112b95}, !- Handle
  Rendering Color 90,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e656ea9-d088-42b7-bc6a-5cfe8724efab}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c467d79c-3413-4bc6-9699-4178eaa39fb8}, !- Handle
  Rendering Color 92,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {382f977a-0c4e-433f-b83e-54616f4483b7}, !- Handle
  Rendering Color 93,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a66f791-b25d-4b98-8dd9-c011092b44bb}, !- Handle
  Rendering Color 94,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c76d277-f83a-4f02-8087-03b05174040c}, !- Handle
  Rendering Color 95,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {26934b4b-d1f5-47ed-91c7-d82f935fd223}, !- Handle
  Rendering Color 96,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8700093-8579-415b-82f9-0121f0237272}, !- Handle
  Rendering Color 97,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d81bb39-1398-496c-a197-fe6411d6dace}, !- Handle
  Rendering Color 98,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e453f648-307d-4919-980a-29a77210a348}, !- Handle
  Rendering Color 99,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e11192d0-3c9f-489a-8d9f-2894affa0f44}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eba319c0-8008-4b4a-8af4-250b875e6c50}, !- Handle
  Rendering Color 101,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {789552fe-ca16-4709-9d0e-383f459fa033}, !- Handle
  Rendering Color 102,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c0e213bd-65e2-468f-993b-c3bf3392e954}, !- Handle
  Rendering Color 103,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1e90318-652f-4032-b2c7-f8300e47411e}, !- Handle
  Rendering Color 104,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {301fb637-e2ac-4d68-bdaa-0cb073564049}, !- Handle
  Rendering Color 105,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3ac6ca9-bf5c-40a2-bd05-0e664978da22}, !- Handle
  Rendering Color 106,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec619f08-233d-48a3-ad3d-b5d0f358d1bf}, !- Handle
  Rendering Color 107,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e96e34b8-b591-4974-b1ae-8fd4fb0cd037}, !- Handle
  Rendering Color 108,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {337368f0-6123-4d19-b5a5-06b202d895cf}, !- Handle
  Rendering Color 109,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86ddbaaa-9da4-49b5-bd17-1220e2ccc9a3}, !- Handle
  Rendering Color 110,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {618e0927-64ff-486b-9eaf-1a38a2c87235}, !- Handle
  Rendering Color 111,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18206c69-ae59-4e8d-a135-0697fb5126a3}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5f3dc08-e7de-4004-a90c-0b0e68e6515f}, !- Handle
  Rendering Color 113,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3af5984d-eea3-4aff-9360-bf5e83d4f6c3}, !- Handle
  Rendering Color 114,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec3e18b1-1daa-4b59-b384-3cdce773e79e}, !- Handle
  Rendering Color 115,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6441863-9e10-43be-8338-6643f6168f31}, !- Handle
  Rendering Color 116,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1193306c-c0e9-4b76-b867-24c926cee293}, !- Handle
  Rendering Color 117,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43aedc79-0624-4564-a917-d3a91e44e8cd}, !- Handle
  Rendering Color 118,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96b2af9-ae1d-42b4-a0c8-f6a8212eabbd}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e18d43ea-71c7-4c93-93e2-bc1ed0afed1e}, !- Handle
  Rendering Color 120,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0144bf6d-f661-4307-a21a-83f8311f99ef}, !- Handle
  Rendering Color 121,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {917e6a69-01fd-45a0-bc85-9508d6ffe36a}, !- Handle
  Rendering Color 122,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e7862ee-f189-4836-8564-7de5d7366487}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {090cc706-4d8c-46ca-a05d-99e2dbabda8b}, !- Handle
  Rendering Color 124,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9eaa40c0-c4eb-47be-8366-6b4a354de846}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd833b5e-4806-4c73-b9e2-c8ba349f610c}, !- Handle
  Rendering Color 126,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ea599a6-86ff-471e-af86-2cc755f4aee3}, !- Handle
  Rendering Color 127,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3321e56-7b87-44c5-b00c-051546118fa5}, !- Handle
  Rendering Color 128,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d582dc17-4249-4bed-a1e4-307db2c2b60b}, !- Handle
  Rendering Color 129,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a463c8b8-4cce-4da9-82c1-71490625e778}, !- Handle
  Rendering Color 130,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75d8a1a8-a876-486b-8abb-4a86e6341ca7}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d569be7-369b-4432-acd6-0f81a9781723}, !- Handle
  Rendering Color 132,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8382c7f9-1f0f-45bc-8009-c90e6f69ec76}, !- Handle
  Rendering Color 133,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5576c40-2e12-4b9f-98c0-de29faed12c6}, !- Handle
  Rendering Color 134,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2190b2ed-a4fb-42a7-ba4b-bbceea1b0bb2}, !- Handle
  Rendering Color 135,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d972090-f25a-4658-96a5-cc2e398a23e5}, !- Handle
  Rendering Color 136,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cda49045-eac2-44fc-aaf0-3130d2ab5f3e}, !- Handle
  Rendering Color 137,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5541327c-69a1-4698-9cf5-54e2dedeb6df}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9c725a6-6f85-4bbe-bc9c-5983ca4c8243}, !- Handle
  Rendering Color 139,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf68fe1-4b51-4755-bd4c-33da49940af5}, !- Handle
  Rendering Color 140,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3e3c474f-fc4e-4e6c-99ea-0600935890c9}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c59901e-ec80-4987-8e35-50f55ef0b64a}, !- Handle
  Rendering Color 142,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {856cf919-4267-445b-b1bb-40446ec00350}, !- Handle
  Rendering Color 143,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50637c6d-2ffd-4541-a5e8-2df7e9bedf14}, !- Handle
  Rendering Color 144,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {27b05505-1f4d-4c6d-8c10-4086024861d9}, !- Handle
  Rendering Color 145,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {7c12a10b-98bb-4a41-b5f5-dbfdc4fa0970}, !- Handle
  Thermal Zone: Attic_Floor4 Thermostat 1, !- Name
  {854d001e-8b9a-452b-8905-64c77f13339c}, !- Heating Setpoint Temperature Schedule Name
  {72c415d3-a84e-40bc-807a-b0cae7fe4689}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Handle
  LrgHotel - Restrooms,                   !- Name
  ,                                       !- Default Construction Set Name
  {420cba90-f2a9-4b05-b552-255be1d93596}, !- Default Schedule Set Name
  {f126c811-af33-4a6f-8ac5-7576ed933e94}, !- Group Rendering Name
  {5a81956e-35dd-4aff-ba9a-b7f101e9465a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {c5a7f589-7beb-45b7-9095-696e267e6c85}, !- Handle
  LrgHotel - Restroom Infiltration,       !- Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {25faa796-ea66-478f-a498-861fa522e3f6}, !- Handle
  Thermal Zone: Floor3_317_319_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64e4b551-3017-4bb4-ac6b-5b563e1404eb}, !- Handle
  Thermal Zone: Floor3_313_315_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {652e1ac0-9642-4b4a-a9d0-5e24ea14d6bb}, !- Handle
  Thermal Zone: Floor3_309_311_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faaa2bbf-fe3e-4048-b879-7191743f8f0d}, !- Handle
  Thermal Zone: Floor3_305_307_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262a8073-2761-49e9-b5a1-34e139250295}, !- Handle
  Thermal Zone: Floor4_412_414_416_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e09362e-3fdc-4776-82a9-494932b77c51}, !- Handle
  Thermal Zone: Floor4_405_IT Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {824108a2-a791-43d7-b4fc-29ee7d80dabf}, !- Handle
  Thermal Zone: Floor4_428_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc84ebee-89cd-426e-8b6c-baf6bb046cf0}, !- Handle
  Thermal Zone: Floor4_429_431_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8000b35-736f-4330-9a4f-abfc3f8d24b4}, !- Handle
  Thermal Zone: Floor4_400_404_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {081fcbc7-51f6-479b-a626-3bf1c18e7939}, !- Handle
  Thermal Zone: Floor4_406_408_410_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0c589d9-7f9a-4da9-9518-1bd2b7530b7d}, !- Handle
  Thermal Zone: Floor3_325_327_Studio Thermostat 1, !- Name
