  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {200cde63-dda0-461a-9068-c1b0ff2dde74}, !- Handle
  Thermal Zone: Floor4_425_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9217637-2561-4c82-bc08-0f29910e6b7d}, !- Handle
  Thermal Zone: Floor3_329_331_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2367e4d1-c936-45bb-a5b2-4c8b9294d0fd}, !- Handle
  Thermal Zone: Floor3_306_308_310_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4df7074e-c10d-4d2b-8733-d40dc60e02fb}, !- Handle
  Thermal Zone: Floor3_321_323_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e1a1aa8-cf24-4cb6-a9d0-9ce4529d51ee}, !- Handle
  Thermal Zone: Floor3_300_304_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73705dc6-a25b-4dc2-aeaa-6dac4b395c70}, !- Handle
  Thermal Zone: Floor4_413_415_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a514467c-88a7-4db2-9c50-d86c9f0cfe83}, !- Handle
  Thermal Zone: Floor4_401_403_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f65974-fa59-4c4e-ad5e-c7804056b443}, !- Handle
  Thermal Zone: Floor4_405_407_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5925d59e-ffc9-497c-adb0-3d0f6bfad8da}, !- Handle
  Thermal Zone: Floor3_320_322_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58bc674f-7771-4cb3-ad33-31ebf3a96317}, !- Handle
  Thermal Zone: Floor3_324_326_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2976c485-c4a8-4cad-bc8e-3163827bb876}, !- Handle
  Thermal Zone: Floor3_328_330_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {020792e5-09e7-424d-babc-4512603c9ef6}, !- Handle
  Thermal Zone: Floor3_312_314_316_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd81819f-1967-40bc-b20f-a2600f4a54bf}, !- Handle
  Thermal Zone: Floor3_305_IT Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19de9524-2152-4a61-9d65-789140b79cac}, !- Handle
  Thermal Zone: Floor3_304_Elevator Thermostat 1, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8123ff4d-49e0-402b-b371-7671e6492523}, !- Handle
  Thermal Zone: Floor4_417_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e408db23-a638-453b-a3b2-326414195cc1}, !- Handle
  Thermal Zone: Floor4_409_411_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d8362cd-0ded-40c8-8bb4-c77477fe2238}, !- Handle
  Thermal Zone: Floor3_Corridor Thermostat 1, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7f3b84d-c801-4849-bbce-0db686c2b51e}, !- Handle
  Thermal Zone: Floor2_207_209_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1df5c4e6-143e-4a01-add8-322d97fa1771}, !- Handle
  Thermal Zone: Floor2_221_223_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e2e53ff-6a88-4b82-b5d6-976f3631887b}, !- Handle
  Thermal Zone: Floor3_308_309_Storage Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5c2153d-5510-4555-8e77-0785cfd9e1c6}, !- Handle
  Thermal Zone: Floor2_215_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5923305c-59cd-4ffb-b54d-642960171bd0}, !- Handle
  Thermal Zone: Floor2_212_214_216_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8e82773-3e46-4134-b7d0-d541d52efd9e}, !- Handle
  Thermal Zone: Floor2_211_213_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc619ed7-a8c9-4bad-9d5b-ddd9ec131d49}, !- Handle
  Thermal Zone: Floor2_200_204_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e8fcbe1-5c50-4998-ac6f-6ba5337924d6}, !- Handle
  Thermal Zone: Floor2_206_208_210_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd078b3e-6306-4f59-9cc2-37799bb26090}, !- Handle
  Thermal Zone: Floor2_224_226_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abda2fcb-5d61-4489-b94e-8e065eebd819}, !- Handle
  Thermal Zone: Floor2_220_222_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc58a386-24e3-4982-9c47-36b579add909}, !- Handle
  Thermal Zone: Floor2_205_IT Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f8633e0-4af1-4997-8dc5-e18ddd19438f}, !- Handle
  Thermal Zone: Floor2_225_227_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a05b417-6af0-4f9a-9eff-e6aeb3ed03b9}, !- Handle
  Thermal Zone: Floor2_229_231_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b96c0a2d-9535-468f-8c10-8e729b3de26a}, !- Handle
  Thermal Zone: Floor2_OpenBelow Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc5b8ecc-f607-45c7-9cb6-058bbf1618ae}, !- Handle
  Thermal Zone: Floor2_204_Elevator Thermostat 1, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c2b5f8b-a947-4146-9a88-80bc596ad60f}, !- Handle
  Thermal Zone: Floor2_Laundry Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c781ef4-c0fa-48c8-8f22-df868e7a13c1}, !- Handle
  Thermal Zone: Floor2_228_230_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7eacdc0-0379-461e-b5cc-4ba05ada6c0a}, !- Handle
  Thermal Zone: Floor3_301_303_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37a293f4-4b35-4953-b7dd-2a6625813de8}, !- Handle
  Thermal Zone: Floor4_420_422_424_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c60ae33d-e2ba-484a-b02e-6ceb9b22c0a9}, !- Handle
  Thermal Zone: Floor2_203_205_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42071fb3-a719-4e16-b6dc-d90e11670ddb}, !- Handle
  Thermal Zone: Floor2_217_219_Studio Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e98b2ffb-f8e4-4936-8adf-112bd5c919e1}, !- Handle
  Thermal Zone: Floor4_420_422_424_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {badae99f-3024-430b-ad04-04664f61eda9}, !- Handle
  Thermal Zone: Floor4_00_04_06_08_10_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee6d945a-4774-4439-b832-30fe4fda7248}, !- Handle
  Thermal Zone: Floor4_412_414_416_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b20808ac-2016-4219-b275-c96a98198725}, !- Handle
  Thermal Zone: Floor4_428_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c310cde2-424a-486d-90ea-9b561191fc8c}, !- Handle
  Thermal Zone: Floor4_429_431_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5fdb46d-15af-4f97-8f00-378ed7df6963}, !- Handle
  Thermal Zone: Floor4_401_403_405_407_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b156329-acba-4358-bf3a-0e3262f7a776}, !- Handle
  Thermal Zone: Floor4_09_11_13_15_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a243b945-8502-4d6f-918f-fe96d179ea71}, !- Handle
  Thermal Zone: Floor4_425_411_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ea627c1-7816-4f77-bec0-e63739107c15}, !- Handle
  Thermal Zone: Floor4_Corridor Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Handle
  LrgHotel - Stairs,                      !- Name
  ,                                       !- Default Construction Set Name
  {63d3e699-77ef-4b28-ac93-a8f234faa895}, !- Default Schedule Set Name
  {6403b1ef-99fa-4476-bf61-3af622b406f7}, !- Group Rendering Name
  {6be0ae13-0e1e-4969-b4e5-1464ae8cb7a4}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {427a1cfe-7cc0-4479-913a-73b377fcce2c}, !- Handle
  LrgHotel - Stairs Infiltration,         !- Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {059fa86b-cfd0-4685-83fb-bf0c4d75d98f}, !- Handle
  Thermal Zone: Floor4_400_Stair1 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d85f199-d886-4fcf-afb2-2fb1efe2cc5a}, !- Handle
  Thermal Zone: Floor4_401_Stair2 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb51b1c3-5baa-441f-a33d-e1acbccace6e}, !- Handle
  Thermal Zone: Floor4_404_Elev Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0403d6d4-80ea-4158-9643-fcddb426d06c}, !- Handle
  Thermal Zone: Floor4_410_Lounge Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ba1010d-6b82-4e1a-af9b-67c5f43f03bb}, !- Handle
  Thermal Zone: Floor4_408_409_Storage Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ea2ab6f-50a4-49b7-b2d8-f89ccd851749}, !- Handle
  Thermal Zone: Attic_Floor3 Thermostat,  !- Name
  {854d001e-8b9a-452b-8905-64c77f13339c}, !- Heating Setpoint Temperature Schedule Name
  {72c415d3-a84e-40bc-807a-b0cae7fe4689}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa6c93d-ee14-4f23-8085-64c3887ba429}, !- Handle
  Thermal Zone: Floor3_17_19_21_23_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {085b7e5a-d19a-4b74-b01b-ad4e61a5ecf4}, !- Handle
  Thermal Zone: Floor3_09_11_13_15_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7dad31f-144e-4556-adeb-ce01aa553589}, !- Handle
  Thermal Zone: Floor3_01_03_05_07_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8471147-978f-46fb-9a6d-00e8bfc6b5dd}, !- Handle
  Thermal Zone: Floor3_25_27_29_31_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1e808ef-38fa-4dc6-9697-57f2165a322b}, !- Handle
  Thermal Zone: Floor3_24_26_28_30_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe03188f-4b5f-408b-bfe5-922a81c7940c}, !- Handle
  Thermal Zone: Floor3_320_322_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c750fbb-a8d6-480f-aa87-a50a2a4b1968}, !- Handle
  Thermal Zone: Floor3_312_314_316_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {161c2777-cc1d-4e56-8c38-ae0c8a9ddcc7}, !- Handle
  Thermal Zone: Floor3_00_04_06_08_10_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24b81c5f-4894-4b57-b556-2c1f176530bf}, !- Handle
  Thermal Zone: Floor3_301_Stair2 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f767c913-f050-4d1a-8de1-7dcc53bd791f}, !- Handle
  Thermal Zone: Floor3_300_Stair1 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eb8e539-d909-4f92-8caa-b5d5e5a80a17}, !- Handle
  Thermal Zone: Attic_Floor2 Thermostat,  !- Name
  {854d001e-8b9a-452b-8905-64c77f13339c}, !- Heating Setpoint Temperature Schedule Name
  {72c415d3-a84e-40bc-807a-b0cae7fe4689}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6677d48a-8641-45ea-b00f-da7f51c86d20}, !- Handle
  Thermal Zone: Floor2_Corridor Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {623555f1-f0ef-42b9-8b60-ff5f8f061c22}, !- Handle
  Thermal Zone: Floor2_24_26_28_30_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d0d3428-5add-4cbe-bd64-0e17b36e9bc8}, !- Handle
  Thermal Zone: Floor2_11_13_15_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5be56ac0-a260-4d54-b7b7-e6da4e2737ab}, !- Handle
  Thermal Zone: Floor2_220_222_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {220be00e-8492-47e2-b65f-4f1bf323f059}, !- Handle
  Thermal Zone: Floor2_03_05_07_09_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54d3994e-6377-4211-bcf4-556e9eaf074e}, !- Handle
  Thermal Zone: Floor2_25_27_29_31_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c9e7527-fa5f-4c05-842f-adacb26b2db1}, !- Handle
  Thermal Zone: Floor2_212_214_216_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7ebe298-ef2e-4658-943a-a2f3663f10ab}, !- Handle
  Thermal Zone: Floor2_17_19_21_23_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b885190-3b96-4066-b25e-aafcc6d20955}, !- Handle
  Thermal Zone: Floor2_00_04_06_08_10_Rest Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e9dfe38-e57b-4cf5-98c4-110741ac8ad0}, !- Handle
  Thermal Zone: Floor2_201_Stair2 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a070382-be54-4edb-9479-a30590fb2646}, !- Handle
  Thermal Zone: Floor2_200_Stair1 Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a990096-ccc0-4173-83e9-76a756e07850}, !- Handle
  Thermal Zone: Floor1_CommonRest Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {790157a2-4a63-4517-846b-c94196b479bb}, !- Handle
  Thermal Zone: Floor1_123_125_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8343bdcd-bb34-4451-a4bf-541c7f27d4be}, !- Handle
  Thermal Zone: Floor1_129_127_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab4c1fb5-59f2-43bc-a117-5fa2335b7be0}, !- Handle
  Thermal Zone: Floor1_114_EngineerOffice Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af4f4b67-e8f9-4034-a760-f17acfdc2234}, !- Handle
  Thermal Zone: Floor1_Corridor Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3093f4a7-efbb-4b4e-b604-8913045c527c}, !- Handle
  Thermal Zone: Floor1_100_104_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a512e5c6-f76d-4565-940d-f997667cd284}, !- Handle
  Thermal Zone: Floor1_104_ElevatorLobby Thermostat, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e42c9ad4-517b-4892-a6f9-cff984f76b52}, !- Handle
  Thermal Zone: Floor1_131_BreakRoom Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1a9638d-c443-4c70-89d3-1da6d586f76f}, !- Handle
  Thermal Zone: Floor1_106_108_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b94204f-1500-4d5b-93db-062f4cc13c34}, !- Handle
  Thermal Zone: Floor1_Buffet_Dining_Pantry Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4955659-5ff6-4ac9-8b35-9fcdc2ba8d01}, !- Handle
  Thermal Zone: Floor1_107_109_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdc7b9ac-935b-478c-b369-e1cd14880189}, !- Handle
  Thermal Zone: Floor1_118_120_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9157cb-fc29-414f-8d3e-6efab380d719}, !- Handle
  Thermal Zone: Floor1_124_141_Fitness Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f333631f-6f7c-4d09-b688-f26ee4e4af53}, !- Handle
  Thermal Zone: Floor1_137_HousekeepingOffice Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d665b84f-5c3c-4c1f-993e-2cbbf7fa8349}, !- Handle
  Thermal Zone: Floor1_122_124_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e6da310-c0d3-4b5c-8e1b-786d9ad1e732}, !- Handle
  Thermal Zone: Floor1_113_Elec Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc991853-817e-4515-b67b-83b0798592d4}, !- Handle
  Thermal Zone: Floor1_123_BusinessCenter Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36ae65f-5b4b-4df1-a34d-0d3a11b58118}, !- Handle
  Thermal Zone: Floor1_126_128_Studio Thermostat, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab03dc5e-3420-43b1-9e6e-fde351bd0239}, !- Handle
  Thermal Zone: Floor1_105_IT Thermostat, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ec3c313-6ddb-4838-9028-b2b1a1e93329}, !- Handle
  Thermal Zone: Attic_Floor1 Thermostat 1, !- Name
  {854d001e-8b9a-452b-8905-64c77f13339c}, !- Heating Setpoint Temperature Schedule Name
  {72c415d3-a84e-40bc-807a-b0cae7fe4689}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59e5c8a4-26aa-4a4a-8c2f-511ff61e2b72}, !- Handle
  Thermal Zone: Floor1_100_Stair1 Thermostat 1, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e36f5f6-cadd-4978-8e9d-fba62139e47b}, !- Handle
  Thermal Zone: Floor1_101_Stair2 Thermostat 1, !- Name
  {e5cc09ef-25c2-4b42-8b31-61f5297c939e}, !- Heating Setpoint Temperature Schedule Name
  {b7e9fb2f-3e37-4ec9-be91-824f49660360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a7cf6f9-fd40-491c-a375-205883bc59ab}, !- Handle
  Thermal Zone: Floor1_135_Laundry Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52ce7654-5409-4728-b04b-75304d4b7e4b}, !- Handle
  Thermal Zone: Floor1_139_BikeStorage Thermostat 1, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0cc13ea-8d3d-4082-a87b-f59a10f7325f}, !- Handle
  Thermal Zone: Floor1_132_Mech Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef7b638-50fd-4fd8-b09e-e585e0df8a7d}, !- Handle
  Thermal Zone: Floor1_125_127_Lobby Thermostat 1, !- Name
  {8881be65-a5aa-47f2-bd6a-2c155eca80cd}, !- Heating Setpoint Temperature Schedule Name
  {2662f603-8721-4ac2-9f74-cf282b5a3924}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2159990b-f66f-4a02-89e6-e557e8cda9a4}, !- Handle
  Thermal Zone: Floor1_129_127_125_123_Rest Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70c30407-7b50-44d2-9af2-f257396c5b1d}, !- Handle
  Thermal Zone: Floor1_100_104_106_108_Rest Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28efe925-288e-44e2-869d-6f34a74dd71d}, !- Handle
  Thermal Zone: Floor1_122_124_126_128_Rest Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f5c1eaa-3f73-4998-b83a-754607e3d57d}, !- Handle
  Thermal Zone: Floor1_118_120_Rest Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a9637ca-96b3-48d6-bd6a-aa1acadab7a4}, !- Handle
  Thermal Zone: Floor1_107_109_Rest Thermostat 1, !- Name
  {4ad707af-9cef-4537-af78-c3d30b4eea37}, !- Heating Setpoint Temperature Schedule Name
  {751520c9-caf6-41d4-8026-ffc631fa3c15}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {76b47b27-8bed-42d4-b4fc-18b95d04a9c2}, !- Handle
  Rest People Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.22576,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {10416f26-8002-4634-b158-3acd3b645c9c}, !- Handle
  RestRoom Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1461f457-9452-48c9-a8ed-b65bb9aaa096}, !- Handle
  Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.538195520835486,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People,
  {1b8d58ec-89bc-4ab4-95f3-b5d150d3b0e2}, !- Handle
  LrgHotel - Rest People,                 !- Name
  {76b47b27-8bed-42d4-b4fc-18b95d04a9c2}, !- People Definition Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}; !- Space or SpaceType Name

OS:Lights,
  {f94b5f9a-7121-4947-b4de-a769ef4f53ee}, !- Handle
  LrgHotel - Rest Lights,                 !- Name
  {10416f26-8002-4634-b158-3acd3b645c9c}, !- Lights Definition Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9e6f3797-5b9c-4b8e-9e1f-cc6ffcafede8}, !- Handle
  LrgHotel - Rest Electric Equipment,     !- Name
  {1461f457-9452-48c9-a8ed-b65bb9aaa096}, !- Electric Equipment Definition Name
  {400ec539-0c93-4bc3-be72-cf772e811ddd}; !- Space or SpaceType Name

OS:SizingPeriod:DesignDay,
  {1f8d0da9-eded-4ed3-b4e7-63684a898502}, !- Handle
  Watertown Ap Ann Clg .4% Condns DB=>MWB, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100165,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.015;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9cc711ed-aab1-4ccc-b03b-93f7fca1cada}, !- Handle
  Watertown Ap Ann Htg 99.6% Condns DB,   !- Name
  -25,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100165,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:DefaultScheduleSet,
  {420cba90-f2a9-4b05-b552-255be1d93596}, !- Handle
  LrgHotel - Restroom Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f6e4c8dc-795a-46f7-b268-1533c10dc61c}, !- Number of People Schedule Name
  {15eda357-b753-4918-b441-3715ee59f61f}, !- People Activity Level Schedule Name
  {3bb85e43-af41-48f3-9c26-09301de87939}, !- Lighting Schedule Name
  {ee0b4ccf-c490-430c-bbd1-a4d24f5eeafd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {41dea9c0-b289-4d89-839b-1dcd56dbb7a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {63d3e699-77ef-4b28-ac93-a8f234faa895}, !- Handle
  LrgHotel - Stairs Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e7e4f28-15df-4a52-8c6f-5c58d231611c}, !- Number of People Schedule Name
  {15eda357-b753-4918-b441-3715ee59f61f}, !- People Activity Level Schedule Name
  {3bb85e43-af41-48f3-9c26-09301de87939}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {41dea9c0-b289-4d89-839b-1dcd56dbb7a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d091eeec-ecfd-4074-8f05-91d12b55fd28}, !- Handle
  LrgHotel - Elevator Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e7e4f28-15df-4a52-8c6f-5c58d231611c}, !- Number of People Schedule Name
  {15eda357-b753-4918-b441-3715ee59f61f}, !- People Activity Level Schedule Name
  {3bb85e43-af41-48f3-9c26-09301de87939}, !- Lighting Schedule Name
  {fa558677-7d8a-4114-8713-ad9ef7b99b94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {41dea9c0-b289-4d89-839b-1dcd56dbb7a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {966370d5-fbba-4023-a1bb-b627866a9b7a}, !- Handle
  LrgHotel - IT/Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e7e4f28-15df-4a52-8c6f-5c58d231611c}, !- Number of People Schedule Name
  {15eda357-b753-4918-b441-3715ee59f61f}, !- People Activity Level Schedule Name
  {3bb85e43-af41-48f3-9c26-09301de87939}, !- Lighting Schedule Name
  {ee0b4ccf-c490-430c-bbd1-a4d24f5eeafd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {41dea9c0-b289-4d89-839b-1dcd56dbb7a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c1ede5fb-83dc-40a0-ad06-5c0bf36074a9}, !- Handle
  LrgHotel - FitnessRoom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e7e4f28-15df-4a52-8c6f-5c58d231611c}, !- Number of People Schedule Name
  {15eda357-b753-4918-b441-3715ee59f61f}, !- People Activity Level Schedule Name
  {3bb85e43-af41-48f3-9c26-09301de87939}, !- Lighting Schedule Name
  {ee0b4ccf-c490-430c-bbd1-a4d24f5eeafd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {41dea9c0-b289-4d89-839b-1dcd56dbb7a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction,
  {52a1731a-1939-4451-b276-d3fd7310f6b9}, !- Handle
  ExtRoof IEAD adj roof insulation,       !- Name
  {7d2ee673-ed86-46ac-be75-ba9e30847815}, !- Surface Rendering Name
  {97b68d7f-2739-4c15-9ccf-bfacc99d9edf}, !- Layer 1
  {6e94cdda-2ef3-4f07-8c4d-c090ec094a16}, !- Layer 2
  {86c0e999-df28-4d98-b6fe-6a1076d91148}; !- Layer 3

OS:StandardsInformation:Construction,
  {06f06ad1-b58e-4778-b557-c03faa137720}, !- Handle
  {52a1731a-1939-4451-b276-d3fd7310f6b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6e94cdda-2ef3-4f07-8c4d-c090ec094a16}, !- Handle
  IEAD Roof Insulation R-19.72 IP_R-value 49.0 (ft^2*h*R/Btu), !- Name
  MediumRough,                            !- Roughness
  0.422840551021216,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e95934d-e82c-4b1e-acf4-015ac3a461c9}, !- Handle
  ExtWall Mass adj ext wall insulation,   !- Name
  {cbac5cfe-3233-4ac1-af8d-105e4bdd3eb3}, !- Surface Rendering Name
  {bd480f07-092e-4707-b975-7ad774e8dd2c}, !- Layer 1
  {ca13574b-2f02-452d-86ef-f0abc5fcaa05}, !- Layer 2
  {cd6ed5e2-bc10-4dc9-a00b-9c68d4972d8e}, !- Layer 3
  {4dabc8df-de61-4b4d-aa8a-0a731d0f8bf9}; !- Layer 4

OS:StandardsInformation:Construction,
  {c6f43083-d8d0-4a42-b526-dc34ea98a6dd}, !- Handle
  {0e95934d-e82c-4b1e-acf4-015ac3a461c9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {cd6ed5e2-bc10-4dc9-a00b-9c68d4972d8e}, !- Handle
  Mass Wall Insulation R-10.11 IP_R-value 20.0 (ft^2*h*R/Btu), !- Name
  MediumRough,                            !- Roughness
  0.17258798000866,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {794d6598-6d08-4d96-ad9a-df718cd2105c}, !- Handle
  LrgHotelConsSet adj roof insulation adj ext wall insulation, !- Name
  {7fa3adef-b9ca-4a71-8fb3-8a52903b0b79}, !- Default Exterior Surface Constructions Name
  {3a1223bd-e475-46b4-8ef0-794436c005ca}, !- Default Interior Surface Constructions Name
  {46a1299c-3eef-4501-9d7b-74f877b4d0e9}, !- Default Ground Contact Surface Constructions Name
  {d2e8810e-47d8-4f33-9aaf-e8069e697a0a}, !- Default Exterior SubSurface Constructions Name
  {055f9cbf-5d43-470c-b906-8919eb8db209}, !- Default Interior SubSurface Constructions Name
  {141f20ef-8175-434a-ae2f-6613da0fd16d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7fa3adef-b9ca-4a71-8fb3-8a52903b0b79}, !- Handle
  Default Surface Constructions 1 adj roof insulation adj ext wall insulation, !- Name
  {84556db2-fbad-4959-a0e2-84eb787a50e0}, !- Floor Construction Name
  {0e95934d-e82c-4b1e-acf4-015ac3a461c9}, !- Wall Construction Name
  {52a1731a-1939-4451-b276-d3fd7310f6b9}; !- Roof Ceiling Construction Name

OS:StandardsInformation:Material,
  {b8df30be-3711-4032-a5fc-9a092b7b3cc4}, !- Handle
  {b011b223-85c7-4540-b28b-a6c858622df7}; !- Material Name

OS:StandardsInformation:Material,
  {26e4aaee-1c5c-4b36-be25-323265acdfd2}, !- Handle
  {eb30e7f1-6e22-4a9e-9ade-6d5517bf5618}; !- Material Name

OS:StandardsInformation:Material,
  {168f6ead-8381-4683-a117-18dbf342c35d}, !- Handle
  {d5564d38-939c-4f87-995d-51f459ffce96}; !- Material Name

OS:StandardsInformation:Material,
  {00feca40-08fc-4faf-af94-5dd2697e6b8a}, !- Handle
  {cbd5bcbe-6128-40ee-ae5a-8cb065b2beeb}; !- Material Name

OS:StandardsInformation:Material,
  {f82212bf-f638-4fad-b0b4-22a7e2c0b0a0}, !- Handle
  {4dabc8df-de61-4b4d-aa8a-0a731d0f8bf9}; !- Material Name

OS:StandardsInformation:Material,
  {48690749-2660-465c-8a00-fdf7418f219a}, !- Handle
  {6e94cdda-2ef3-4f07-8c4d-c090ec094a16}; !- Material Name

OS:StandardsInformation:Material,
  {ea589d54-b81a-44c0-9af2-a5e982c1bde6}, !- Handle
  {362dd9d7-0461-4da7-9818-21eaff99407d}; !- Material Name

OS:StandardsInformation:Material,
  {9cd5ccdf-d4de-4381-85b6-69b64780f842}, !- Handle
  {cd6ed5e2-bc10-4dc9-a00b-9c68d4972d8e}; !- Material Name

OS:Material,
  {9ea31698-b8ea-4909-8df4-9a3724b06076}, !- Handle
  SlabInsulation,                         !- Name
  MediumRough,                            !- Roughness
  0.08128,                                !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd3c5463-c86a-4b84-80e1-be07e9471378}, !- Handle
  {9ea31698-b8ea-4909-8df4-9a3724b06076}; !- Material Name

OS:People:Definition,
  {b9eea203-dd82-477a-90c2-eb2db0b88aa4}, !- Handle
  Office People Definition,               !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  9.290304,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {1be572fd-5501-49db-9bdb-f324e4a11fcf}, !- Handle
  Mech People Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.45152,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {df494941-8b66-498c-b772-a7e48c6a00e5}, !- Handle
  Business Centre People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {52c198ee-5eac-4ed6-89ad-54d5c34f6920}, !- Handle
  Fitness People Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  9.290304,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {63ad7cb7-0baa-467d-b5e9-2d2bb23a07b5}, !- Handle
  IT Equipment Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  49.6000992001984,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {76cc629f-b9a9-4b60-a3d9-4de5bce5f80b}, !- Handle
  Office Electric Equipment Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2f3f9345-3d31-4b8a-ac0c-fcee33951798}, !- Handle
  Business Centre Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a585d7e8-e78d-4f7b-b37f-f4ee181dfbc0}, !- Handle
  Fitness Center Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}, !- Handle
  LrgHotel - Elevator,                    !- Name
  ,                                       !- Default Construction Set Name
  {d091eeec-ecfd-4074-8f05-91d12b55fd28}, !- Default Schedule Set Name
  {6403b1ef-99fa-4476-bf61-3af622b406f7}, !- Group Rendering Name
  {0ac9fac7-8244-4627-a563-b44ca040dcf5}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {ab538b77-5e86-43c0-b39e-07ae3b90dbba}, !- Handle
  LrgHotel - Elevator Infiltration,       !- Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Handle
  LrgHotel - IT Space,                    !- Name
  ,                                       !- Default Construction Set Name
  {966370d5-fbba-4023-a1bb-b627866a9b7a}, !- Default Schedule Set Name
  {6403b1ef-99fa-4476-bf61-3af622b406f7}, !- Group Rendering Name
  {0db02ebb-c80a-4229-b00e-5fb4b1b0672c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {465e3323-d7fd-464f-880c-a02e1b44a8d0}, !- Handle
  LrgHotel - IT Infiltration,             !- Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0db02ebb-c80a-4229-b00e-5fb4b1b0672c}, !- Handle
  LrgHotel - IT Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6be0ae13-0e1e-4969-b4e5-1464ae8cb7a4}, !- Handle
  LrgHotel - Stairs Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {855c446e-2f6a-4ded-9108-bdbbdde27cfb}, !- Handle
  LrgHotel - Office,                      !- Name
  ,                                       !- Default Construction Set Name
  {966370d5-fbba-4023-a1bb-b627866a9b7a}, !- Default Schedule Set Name
  {6403b1ef-99fa-4476-bf61-3af622b406f7}, !- Group Rendering Name
  {4c5970a6-cf2a-46cf-a77b-7ef261bf03c7}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {6a2aef57-88c5-4d8a-b540-0d86f3e0bfec}, !- Handle
  LrgHotel - Office Infiltration,         !- Name
  {855c446e-2f6a-4ded-9108-bdbbdde27cfb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4c5970a6-cf2a-46cf-a77b-7ef261bf03c7}, !- Handle
  LrgHotel - Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {add979de-e8f6-41e9-8844-4147e110b74d}, !- Handle
  LrgHotel - Business Center,             !- Name
  ,                                       !- Default Construction Set Name
  {53658d42-2faa-4a71-a3a2-edbc6ea7eb7a}, !- Default Schedule Set Name
  {5c368639-21a7-4030-9b22-9964d7a4ea7b}, !- Group Rendering Name
  {d6433c67-93f6-4f3b-931c-08c4965ad680}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {8a5c146c-ae36-4e9a-a50f-a53b564c94b1}, !- Handle
  LrgHotel - BusinessCenter Infiltration, !- Name
  {add979de-e8f6-41e9-8844-4147e110b74d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {f6551969-d7a8-48f7-a1ec-ef0e18f8aa05}, !- Handle
  LrgHotel - Fitness Center,              !- Name
  ,                                       !- Default Construction Set Name
  {c1ede5fb-83dc-40a0-ad06-5c0bf36074a9}, !- Default Schedule Set Name
  {5c368639-21a7-4030-9b22-9964d7a4ea7b}, !- Group Rendering Name
  {d6433c67-93f6-4f3b-931c-08c4965ad680}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {752c6384-8aab-4444-bf0b-2047c3d1a607}, !- Handle
  LrgHotel -Fitness Infiltration,         !- Name
  {f6551969-d7a8-48f7-a1ec-ef0e18f8aa05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People,
  {b80444af-08a0-4fc1-9bb9-3cbec30290a7}, !- Handle
  LrgHotel - BC People,                   !- Name
  {df494941-8b66-498c-b772-a7e48c6a00e5}, !- People Definition Name
  {add979de-e8f6-41e9-8844-4147e110b74d}; !- Space or SpaceType Name

OS:People,
  {0c842f63-1e96-49e6-aa09-d363a3946394}, !- Handle
  LrgHotel - Elec/Mech People,            !- Name
  {1be572fd-5501-49db-9bdb-f324e4a11fcf}, !- People Definition Name
  {5891fb84-62ff-4885-994e-3340f0ac28a8}; !- Space or SpaceType Name

OS:People,
  {0fdd7b4b-970b-4d08-9cb4-5965a3b3ce7d}, !- Handle
  LrgHotel - Elevator People,             !- Name
  {ae565e17-c45b-48f6-bd0a-38c45f503b0e}, !- People Definition Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}; !- Space or SpaceType Name

OS:People,
  {f31bae43-59a7-49e7-94f4-1f91e47d08ad}, !- Handle
  LrgHotel - IT People,                   !- Name
  {b9eea203-dd82-477a-90c2-eb2db0b88aa4}, !- People Definition Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}; !- Space or SpaceType Name

OS:People,
  {405626fe-383d-4a81-95ca-40392a505f6d}, !- Handle
  LrgHotel - Office People,               !- Name
  {b9eea203-dd82-477a-90c2-eb2db0b88aa4}, !- People Definition Name
  {855c446e-2f6a-4ded-9108-bdbbdde27cfb}; !- Space or SpaceType Name

OS:People,
  {4d1e577c-f926-4d0c-9043-9cc8bc5b120b}, !- Handle
  LrgHotel - Stairs People,               !- Name
  {ae565e17-c45b-48f6-bd0a-38c45f503b0e}, !- People Definition Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}; !- Space or SpaceType Name

OS:People,
  {1914800e-42d8-48fc-b14d-3c2fe865fb7c}, !- Handle
  LrgHotel - Fitness People,              !- Name
  {52c198ee-5eac-4ed6-89ad-54d5c34f6920}, !- People Definition Name
  {f6551969-d7a8-48f7-a1ec-ef0e18f8aa05}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b8c846a6-8d36-4ee6-8376-580a67c5ec84}, !- Handle
  Business Center Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.83717045211868,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {0080c938-6394-4ff3-b1e2-d0f5637fb668}, !- Handle
  Stairs Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.02778983335744,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {320bd99a-dc53-45b3-93f3-ace0150d0060}, !- Handle
  Elevator Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.16876433752868,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {ac2f2794-9cae-45b4-8f5c-76087f81bcc0}, !- Handle
  IT Lights Definition,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {d503a9c8-1f0b-4480-b4f3-d86c35fe8b71}, !- Handle
  Office Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.416334277113,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {fb7a4a14-cca0-44cd-a299-2e7c8f75a556}, !- Handle
  Fitness Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420326,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {12f19bb7-5206-4a47-99b8-3e9fc74434e4}, !- Handle
  Lounge Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {17741b43-b848-4f1d-a316-8910bb5e38e2}, !- Handle
  LrgHotel - Lounge,                      !- Name
  ,                                       !- Default Construction Set Name
  {53658d42-2faa-4a71-a3a2-edbc6ea7eb7a}, !- Default Schedule Set Name
  {5c368639-21a7-4030-9b22-9964d7a4ea7b}, !- Group Rendering Name
  {d6433c67-93f6-4f3b-931c-08c4965ad680}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:People,
  {dd505da6-7824-48a0-85dc-c0072e4ae288}, !- Handle
  LrgHotel - Lounge People,               !- Name
  {56fc00c0-06ed-479f-8bb9-f3dd0f164993}, !- People Definition Name
  {17741b43-b848-4f1d-a316-8910bb5e38e2}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b0e9eefd-a15a-44d5-b201-d76c54ac05a6}, !- Handle
  LrgHotel -Lounge Electric Equipment,    !- Name
  {ad94ed83-baa6-425b-ba6a-67b22ad31305}, !- Electric Equipment Definition Name
  {17741b43-b848-4f1d-a316-8910bb5e38e2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {260ec22b-2fb7-445c-8bda-c44e1c975f60}, !- Handle
  LrgHotel - Lounge Infiltration,         !- Name
  {17741b43-b848-4f1d-a316-8910bb5e38e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights,
  {b3600ad3-c393-449c-97bb-fce8df389287}, !- Handle
  LrgHotel - BC Lights,                   !- Name
  {b8c846a6-8d36-4ee6-8376-580a67c5ec84}, !- Lights Definition Name
  {add979de-e8f6-41e9-8844-4147e110b74d}; !- Space or SpaceType Name

OS:Lights,
  {05dc279d-0256-4a6d-8900-6161b2605bdb}, !- Handle
  LrgHotel - Elev Lights,                 !- Name
  {320bd99a-dc53-45b3-93f3-ace0150d0060}, !- Lights Definition Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}; !- Space or SpaceType Name

OS:Lights,
  {cd69a62e-87fc-4558-ade0-8b7bafd91d43}, !- Handle
  LrgHotel - Fitness Lights,              !- Name
  {fb7a4a14-cca0-44cd-a299-2e7c8f75a556}, !- Lights Definition Name
  {f6551969-d7a8-48f7-a1ec-ef0e18f8aa05}; !- Space or SpaceType Name

OS:Lights,
  {c3f6bf61-e853-4e15-8961-60b5feec2f6d}, !- Handle
  LrgHotel - Lounge Lights,               !- Name
  {12f19bb7-5206-4a47-99b8-3e9fc74434e4}, !- Lights Definition Name
  {17741b43-b848-4f1d-a316-8910bb5e38e2}; !- Space or SpaceType Name

OS:Lights,
  {37d9ab8c-84f1-4df8-89a0-327fbff23ba2}, !- Handle
  LrgHotel - Office Lights,               !- Name
  {d503a9c8-1f0b-4480-b4f3-d86c35fe8b71}, !- Lights Definition Name
  {855c446e-2f6a-4ded-9108-bdbbdde27cfb}; !- Space or SpaceType Name

OS:Lights,
  {8eaa7f91-faae-4f93-a9d6-83eb6255d9b4}, !- Handle
  LrgHotel - Stairs Lights,               !- Name
  {0080c938-6394-4ff3-b1e2-d0f5637fb668}, !- Lights Definition Name
  {1b6a3aa1-8a0f-40cd-8fd6-fd8c4fdf0709}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {b815832d-597b-43bc-b006-fddf873134c8}, !- Handle
  LrgHotel - BC Electric Equipment,       !- Name
  {2f3f9345-3d31-4b8a-ac0c-fcee33951798}, !- Electric Equipment Definition Name
  {add979de-e8f6-41e9-8844-4147e110b74d}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9a3184a0-897a-4111-a1dd-aeddc34cfd68}, !- Handle
  LrgHotel - Fitness Electric Equipment,  !- Name
  {a585d7e8-e78d-4f7b-b37f-f4ee181dfbc0}, !- Electric Equipment Definition Name
  {f6551969-d7a8-48f7-a1ec-ef0e18f8aa05}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9322c766-1eb4-4093-92ec-73a3c4437980}, !- Handle
  LrgHotel - IT Electric Equipment,       !- Name
  {63ad7cb7-0baa-467d-b5e9-2d2bb23a07b5}, !- Electric Equipment Definition Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}, !- Space or SpaceType Name
  {0610b33e-6421-4739-a169-943d47ac1880}; !- Schedule Name

OS:Lights,
  {7e775b84-eb14-49fb-bb1c-8cde23ad1b57}, !- Handle
  LrgHotel - IT Lights,                   !- Name
  {ac2f2794-9cae-45b4-8f5c-76087f81bcc0}, !- Lights Definition Name
  {f7e6a299-bc7b-4e95-a336-a6f673ccc35f}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {537a437a-d2a1-4cd6-8b76-30aead204180}, !- Handle
  LrgHotel - Office Electric Equipment,   !- Name
  {76cc629f-b9a9-4b60-a3d9-4de5bce5f80b}, !- Electric Equipment Definition Name
  {855c446e-2f6a-4ded-9108-bdbbdde27cfb}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f859e425-7bf6-4a3a-a944-ef777db56a19}, !- Handle
  Elevator Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  595,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1f5f0b7a-787c-466e-a9ac-83452ec94241}, !- Handle
  LrgHotel - Elev Electic,                !- Name
  {f859e425-7bf6-4a3a-a944-ef777db56a19}, !- Electric Equipment Definition Name
  {e12d9ea5-626c-4967-95ba-b9f7815a3155}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {fa558677-7d8a-4114-8713-ad9ef7b99b94}, ! Handle
  LargeHotel Elevator PlugLoad Sch,       ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  {9a3d9fc8-b744-4368-8243-923165853f33}, ! Default Day Schedule Name
  {402f5661-603e-4568-8ac0-aa009dd38b70}, ! Summer Design Day Schedule Name
  {bcc7d34c-0bbc-47af-af31-2bf88e428485}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a3d9fc8-b744-4368-8243-923165853f33}, ! Handle
  LargeHotel Bldg Occ Default Schedule 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {402f5661-603e-4568-8ac0-aa009dd38b70}, ! Handle
  LargeHotel Bldg Occ Summer Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bcc7d34c-0bbc-47af-af31-2bf88e428485}, ! Handle
  LargeHotel Bldg Occ Winter Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Exterior:Lights:Definition,
  {ee541c20-7f49-464b-890d-d417abe23b2d}, !- Handle
  Exterior Lights Definition,             !- Name
  2340;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c815df26-6c63-498c-8ab5-8fbe0189f672}, !- Handle
  Exterior Lights,                        !- Name
  {ee541c20-7f49-464b-890d-d417abe23b2d}, !- Exterior Lights Definition Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Constant,
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Handle
  Always On Discrete,                     !- Name
  {9ddf378b-d599-48d0-b028-e136a72453c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9ddf378b-d599-48d0-b028-e136a72453c0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {0610b33e-6421-4739-a169-943d47ac1880}, ! Handle
  ITRoom Equip,                           ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  {ad65081d-7b57-4962-9ae9-a77185099dad}, ! Default Day Schedule Name
  {38f2e13c-51db-4bcd-aec9-f8819c463c30}, ! Summer Design Day Schedule Name
  {f44832d3-b2a8-4c64-9ce1-e47c66ee4654}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad65081d-7b57-4962-9ae9-a77185099dad}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38f2e13c-51db-4bcd-aec9-f8819c463c30}, ! Handle
  LargeHotel LaundryRoom Equip Summer Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f44832d3-b2a8-4c64-9ce1-e47c66ee4654}, ! Handle
  LargeHotel LaundryRoom Equip Winter Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {4c4266e7-e027-4158-beae-08476df454e4}, ! Handle
  LargeHotel Bldg Light-Corridors,        ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  {7656c3bf-3c26-4116-af74-a7c834ef87fd}, ! Default Day Schedule Name
  {86bc032d-4cee-4296-bf40-d9c6e03d4bfb}, ! Summer Design Day Schedule Name
  {a6893cfc-1f6a-4d77-bafd-b72ef972f071}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7656c3bf-3c26-4116-af74-a7c834ef87fd}, ! Handle
  LargeHotel Bldg Light Default Schedule 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86bc032d-4cee-4296-bf40-d9c6e03d4bfb}, ! Handle
  LargeHotel Bldg Light Summer Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a6893cfc-1f6a-4d77-bafd-b72ef972f071}, ! Handle
  LargeHotel Bldg Light Winter Design Day 1, ! Name
  {b2d3004b-e035-4771-8943-4fa00c234255}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Fan:ZoneExhaust,
  {e9802000-e785-4022-9a0f-d6cfeb8923b4}, !- Handle
  EF- 3,                                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.127425809664,                         !- Maximum Flow Rate {m3/s}
  {1067fde4-b7d0-4fdf-8116-2275df39fdae}, !- Air Inlet Node Name
  {d62c0518-3e88-465a-92d0-b9ad226af017}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d2ae0df6-e13e-4e48-a683-d6efe9386f8b}, !- Handle
  Node 121,                               !- Name
  {b4c03cc4-ded6-49f4-993c-d552345adc62}, !- Inlet Port
  {1067fde4-b7d0-4fdf-8116-2275df39fdae}; !- Outlet Port

OS:Connection,
  {b4c03cc4-ded6-49f4-993c-d552345adc62}, !- Handle
  {326ce592-47a6-4528-9c76-86098d408dc6}, !- Name
  {86741cf7-f84d-471a-85be-91cf709cadc8}, !- Source Object
  3,                                      !- Outlet Port
  {d2ae0df6-e13e-4e48-a683-d6efe9386f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1067fde4-b7d0-4fdf-8116-2275df39fdae}, !- Handle
  {5e14133e-db2a-4c23-83c1-c37830af51a5}, !- Name
  {d2ae0df6-e13e-4e48-a683-d6efe9386f8b}, !- Source Object
  3,                                      !- Outlet Port
  {e9802000-e785-4022-9a0f-d6cfeb8923b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b0309bb-293c-4dd2-80cc-6fbe2811dc39}, !- Handle
  Node 122,                               !- Name
  {d62c0518-3e88-465a-92d0-b9ad226af017}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d62c0518-3e88-465a-92d0-b9ad226af017}, !- Handle
  {4b71761b-75b9-45d7-9d72-243471651f18}, !- Name
  {e9802000-e785-4022-9a0f-d6cfeb8923b4}, !- Source Object
  7,                                      !- Outlet Port
  {5b0309bb-293c-4dd2-80cc-6fbe2811dc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {18d59bf4-96e5-41d1-899e-92cf77955267}, !- Handle
  EF- 5,                                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.337442421888,                         !- Maximum Flow Rate {m3/s}
  {cc158d20-5e6c-47e8-abb6-e4d550fab064}, !- Air Inlet Node Name
  {f6d7aafc-6cea-4875-b786-3c81313d1ffe}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {330543d2-9ac9-4c3b-986a-12ee13283136}, !- Handle
  Node 123,                               !- Name
  {8c4d19ae-f1f1-4c6f-9b5d-00c82c50d253}, !- Inlet Port
  {cc158d20-5e6c-47e8-abb6-e4d550fab064}; !- Outlet Port

OS:Connection,
  {8c4d19ae-f1f1-4c6f-9b5d-00c82c50d253}, !- Handle
  {0b431dff-8cad-4f8a-9a5b-0be0d479bcfd}, !- Name
  {894154ff-96bd-40de-bf18-6170ebc6f3f8}, !- Source Object
  3,                                      !- Outlet Port
  {330543d2-9ac9-4c3b-986a-12ee13283136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc158d20-5e6c-47e8-abb6-e4d550fab064}, !- Handle
  {a6eb6e4e-0544-4c46-9336-f7c6905eecca}, !- Name
  {330543d2-9ac9-4c3b-986a-12ee13283136}, !- Source Object
  3,                                      !- Outlet Port
  {18d59bf4-96e5-41d1-899e-92cf77955267}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {296c27b4-845d-4331-8932-4245c6f3128a}, !- Handle
  Node 124,                               !- Name
  {f6d7aafc-6cea-4875-b786-3c81313d1ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6d7aafc-6cea-4875-b786-3c81313d1ffe}, !- Handle
  {3ef9e072-a7ff-436c-8f95-1f2180590bc0}, !- Name
  {18d59bf4-96e5-41d1-899e-92cf77955267}, !- Source Object
  7,                                      !- Outlet Port
  {296c27b4-845d-4331-8932-4245c6f3128a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {731db2f2-690d-4043-ac11-9fc25f336107}, !- Handle
  EF- 6,                                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.15338291904,                          !- Maximum Flow Rate {m3/s}
  {f7f56d8d-3d5f-4c5c-ac0d-cfbd3d8c2d90}, !- Air Inlet Node Name
  {f0aada2f-24da-43ed-8af1-9bbaf47c8f56}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f9458ef1-386c-4b41-9029-020e3b5ee6bd}, !- Handle
  Node 125,                               !- Name
  {8d439cdd-c4e0-49eb-9d16-35e657c39818}, !- Inlet Port
  {f7f56d8d-3d5f-4c5c-ac0d-cfbd3d8c2d90}; !- Outlet Port

OS:Connection,
  {8d439cdd-c4e0-49eb-9d16-35e657c39818}, !- Handle
  {ecb839b6-9747-4b91-8317-a7aac64f3413}, !- Name
  {b51ba83e-b462-44f7-9afc-eb44e3d6d247}, !- Source Object
  3,                                      !- Outlet Port
  {f9458ef1-386c-4b41-9029-020e3b5ee6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f56d8d-3d5f-4c5c-ac0d-cfbd3d8c2d90}, !- Handle
  {1204fbce-3139-4eea-b967-1f38246c16dd}, !- Name
  {f9458ef1-386c-4b41-9029-020e3b5ee6bd}, !- Source Object
  3,                                      !- Outlet Port
  {731db2f2-690d-4043-ac11-9fc25f336107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {499d1f80-ea48-4dce-9b7e-e695202da6d6}, !- Handle
  Node 126,                               !- Name
  {f0aada2f-24da-43ed-8af1-9bbaf47c8f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0aada2f-24da-43ed-8af1-9bbaf47c8f56}, !- Handle
  {9c3618b6-ac90-4089-8c4d-a5ea192fc7d6}, !- Name
  {731db2f2-690d-4043-ac11-9fc25f336107}, !- Source Object
  7,                                      !- Outlet Port
  {499d1f80-ea48-4dce-9b7e-e695202da6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c9939080-92b9-41a7-83a5-ddb182c46d19}, !- Handle
  EF- 4,                                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.325643735808,                         !- Maximum Flow Rate {m3/s}
  {5094edfd-1173-4087-878a-b1b19e509735}, !- Air Inlet Node Name
  {4277b88c-3fed-4ce0-92e7-b2d77b922782}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {044aadb0-0333-468f-8a30-50dbd97b944e}, !- Handle
  Node 127,                               !- Name
  {b0ea2b9d-aeb7-454c-9fd6-a76719288753}, !- Inlet Port
  {5094edfd-1173-4087-878a-b1b19e509735}; !- Outlet Port

OS:Connection,
  {b0ea2b9d-aeb7-454c-9fd6-a76719288753}, !- Handle
  {937aa835-2076-453c-8340-c32507f3528d}, !- Name
  {fa6bffac-219f-4d45-8345-0d8995bb9221}, !- Source Object
  3,                                      !- Outlet Port
  {044aadb0-0333-468f-8a30-50dbd97b944e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5094edfd-1173-4087-878a-b1b19e509735}, !- Handle
  {57a0368e-c613-4989-87a4-dc44757898b6}, !- Name
  {044aadb0-0333-468f-8a30-50dbd97b944e}, !- Source Object
  3,                                      !- Outlet Port
  {c9939080-92b9-41a7-83a5-ddb182c46d19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4cb8fae-abd2-4235-960d-2da3a920cd1c}, !- Handle
  Node 128,                               !- Name
  {4277b88c-3fed-4ce0-92e7-b2d77b922782}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4277b88c-3fed-4ce0-92e7-b2d77b922782}, !- Handle
  {2587b195-6618-4114-bb89-ec2b6d6e6a3b}, !- Name
  {c9939080-92b9-41a7-83a5-ddb182c46d19}, !- Source Object
  7,                                      !- Outlet Port
  {f4cb8fae-abd2-4235-960d-2da3a920cd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d0e34b77-6320-4869-94ff-4887db667221}, !- Handle
  EF- 2,                                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {b3b49312-d147-4392-9522-11b983bd7723}, !- Air Inlet Node Name
  {fd1c53f8-e821-4300-98ac-3adca33f7461}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2e0ba701-d7a6-4bc8-acd2-5ecf1c127be3}, !- Handle
  Node 129,                               !- Name
  {19cbfa9b-984a-4b4c-afb6-573e1be7104f}, !- Inlet Port
  {b3b49312-d147-4392-9522-11b983bd7723}; !- Outlet Port

OS:Connection,
  {19cbfa9b-984a-4b4c-afb6-573e1be7104f}, !- Handle
  {43b811a4-bc99-4fde-8c9b-582950996d9a}, !- Name
  {09af6aab-fc5c-46e8-9e17-a32c66716da4}, !- Source Object
  3,                                      !- Outlet Port
  {2e0ba701-d7a6-4bc8-acd2-5ecf1c127be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b49312-d147-4392-9522-11b983bd7723}, !- Handle
  {83358d1e-5384-4211-bb11-13414dcdde55}, !- Name
  {2e0ba701-d7a6-4bc8-acd2-5ecf1c127be3}, !- Source Object
  3,                                      !- Outlet Port
  {d0e34b77-6320-4869-94ff-4887db667221}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bff38385-c0d8-428e-bce1-43259dc7ef42}, !- Handle
  Node 130,                               !- Name
  {fd1c53f8-e821-4300-98ac-3adca33f7461}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd1c53f8-e821-4300-98ac-3adca33f7461}, !- Handle
  {7e4a0dc1-1194-48f3-bd89-4b2b75fb92c1}, !- Name
  {d0e34b77-6320-4869-94ff-4887db667221}, !- Source Object
  7,                                      !- Outlet Port
  {bff38385-c0d8-428e-bce1-43259dc7ef42}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {064e0e73-1998-4933-b4c1-d2cf4e3a0b6f}, !- Handle
  EF- Rest,                               !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {cde43053-1a78-42f0-9fcb-00628aea3fe3}, !- Air Inlet Node Name
  {722684e9-20a9-4b05-9fe7-4a0f05b244dc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f203e1be-5574-44ba-b9f8-dc64bb298af5}, !- Handle
  Node 131,                               !- Name
  {3f8b557b-ecd4-4264-846b-85dd73b2e7f3}, !- Inlet Port
  {cde43053-1a78-42f0-9fcb-00628aea3fe3}; !- Outlet Port

OS:Connection,
  {3f8b557b-ecd4-4264-846b-85dd73b2e7f3}, !- Handle
  {7a5e384c-db15-4674-aed5-32da65b3efe5}, !- Name
  {8fb71d98-5161-48d1-bd71-c4c2d504edf9}, !- Source Object
  3,                                      !- Outlet Port
  {f203e1be-5574-44ba-b9f8-dc64bb298af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde43053-1a78-42f0-9fcb-00628aea3fe3}, !- Handle
  {33862e80-99a0-4367-a63a-4de773d0419c}, !- Name
  {f203e1be-5574-44ba-b9f8-dc64bb298af5}, !- Source Object
  3,                                      !- Outlet Port
  {064e0e73-1998-4933-b4c1-d2cf4e3a0b6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1f0b810-acfb-4204-81bc-390939cfb77f}, !- Handle
  Node 132,                               !- Name
  {722684e9-20a9-4b05-9fe7-4a0f05b244dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {722684e9-20a9-4b05-9fe7-4a0f05b244dc}, !- Handle
  {319b657f-f227-4082-b5fe-cf89f0837e42}, !- Name
  {064e0e73-1998-4933-b4c1-d2cf4e3a0b6f}, !- Source Object
  7,                                      !- Outlet Port
  {a1f0b810-acfb-4204-81bc-390939cfb77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8f3c293b-4046-406d-97e8-2af5e8f594a1}, !- Handle
  EF- Rest 1,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {80e5d5f2-9ba8-46ad-9e75-dcde3fa2c401}, !- Air Inlet Node Name
  {25828793-f916-411c-89f0-b56c1dcc7431}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b10d5a2b-8793-4e2f-aa9d-d549d21c1339}, !- Handle
  Node 133,                               !- Name
  {0314a445-1b82-4779-bcbd-6860e8a544ff}, !- Inlet Port
  {80e5d5f2-9ba8-46ad-9e75-dcde3fa2c401}; !- Outlet Port

OS:Connection,
  {0314a445-1b82-4779-bcbd-6860e8a544ff}, !- Handle
  {69d53873-9a3b-407d-910b-ea1bef394bd5}, !- Name
  {f92e13f4-adae-466f-9685-da1149eaea70}, !- Source Object
  3,                                      !- Outlet Port
  {b10d5a2b-8793-4e2f-aa9d-d549d21c1339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e5d5f2-9ba8-46ad-9e75-dcde3fa2c401}, !- Handle
  {791981f1-0aee-472a-837c-5a94599f8830}, !- Name
  {b10d5a2b-8793-4e2f-aa9d-d549d21c1339}, !- Source Object
  3,                                      !- Outlet Port
  {8f3c293b-4046-406d-97e8-2af5e8f594a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a00ae072-33a1-4d2f-b36e-7d215d52a33b}, !- Handle
  Node 134,                               !- Name
  {25828793-f916-411c-89f0-b56c1dcc7431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25828793-f916-411c-89f0-b56c1dcc7431}, !- Handle
  {bb8e41a6-a0b4-420b-9919-288f25775735}, !- Name
  {8f3c293b-4046-406d-97e8-2af5e8f594a1}, !- Source Object
  7,                                      !- Outlet Port
  {a00ae072-33a1-4d2f-b36e-7d215d52a33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f8c0d946-53af-44e3-889c-6ca2dd05b71e}, !- Handle
  EF- Rest 2,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {b1c169c0-7501-41c1-ab4c-9b2c997c83a7}, !- Air Inlet Node Name
  {b1901741-9e9e-4a5b-8e98-3e32ccc35dd2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3259e689-8cd4-4cda-89a7-563cdae83f7f}, !- Handle
  Node 135,                               !- Name
  {9b453699-5482-4aff-b9e3-8ffccedc6987}, !- Inlet Port
  {b1c169c0-7501-41c1-ab4c-9b2c997c83a7}; !- Outlet Port

OS:Connection,
  {9b453699-5482-4aff-b9e3-8ffccedc6987}, !- Handle
  {b7ac8f26-473c-4754-a0e5-e413c397e054}, !- Name
  {356531c0-3ace-4e10-8f69-8534bc9dd5f4}, !- Source Object
  3,                                      !- Outlet Port
  {3259e689-8cd4-4cda-89a7-563cdae83f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c169c0-7501-41c1-ab4c-9b2c997c83a7}, !- Handle
  {a0a4a45c-6078-4dbd-a7a1-0a33f4cda87c}, !- Name
  {3259e689-8cd4-4cda-89a7-563cdae83f7f}, !- Source Object
  3,                                      !- Outlet Port
  {f8c0d946-53af-44e3-889c-6ca2dd05b71e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6ce5044-f821-4e10-bffb-5b0e06967681}, !- Handle
  Node 136,                               !- Name
  {b1901741-9e9e-4a5b-8e98-3e32ccc35dd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1901741-9e9e-4a5b-8e98-3e32ccc35dd2}, !- Handle
  {cab10128-b5a2-4d46-8b72-fd8c1eb001d3}, !- Name
  {f8c0d946-53af-44e3-889c-6ca2dd05b71e}, !- Source Object
  7,                                      !- Outlet Port
  {f6ce5044-f821-4e10-bffb-5b0e06967681}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {257a10ac-8006-480c-9894-907a120a57cb}, !- Handle
  EF- Rest 3,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {757e882a-38d9-43d2-a5bb-9ecec74ad187}, !- Air Inlet Node Name
  {c0a152ec-108f-4be3-a47d-f3b61b37a6e7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ae189c91-2491-47ac-b75e-11322ba7dc48}, !- Handle
  Node 137,                               !- Name
  {a0a53199-7489-4935-a4ef-315c9f60afb1}, !- Inlet Port
  {757e882a-38d9-43d2-a5bb-9ecec74ad187}; !- Outlet Port

OS:Connection,
  {a0a53199-7489-4935-a4ef-315c9f60afb1}, !- Handle
  {138880d2-3cd1-4f68-b233-4e9f16b1d08d}, !- Name
  {197ab871-a016-460c-bb31-d64b7a06464c}, !- Source Object
  3,                                      !- Outlet Port
  {ae189c91-2491-47ac-b75e-11322ba7dc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757e882a-38d9-43d2-a5bb-9ecec74ad187}, !- Handle
  {eefa4087-d2c0-4edb-a941-989b89d4fea2}, !- Name
  {ae189c91-2491-47ac-b75e-11322ba7dc48}, !- Source Object
  3,                                      !- Outlet Port
  {257a10ac-8006-480c-9894-907a120a57cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec02f061-d996-4964-a6f5-cdc181c7376e}, !- Handle
  Node 138,                               !- Name
  {c0a152ec-108f-4be3-a47d-f3b61b37a6e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0a152ec-108f-4be3-a47d-f3b61b37a6e7}, !- Handle
  {d5a63766-327a-4978-99b7-d5e4596fa54f}, !- Name
  {257a10ac-8006-480c-9894-907a120a57cb}, !- Source Object
  7,                                      !- Outlet Port
  {ec02f061-d996-4964-a6f5-cdc181c7376e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4b05c21a-4ac2-4c4c-a0f2-e3b4d02cb3c0}, !- Handle
  EF- Rest 4,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {0c927bd8-43a2-483b-ba52-ad345946a8fa}, !- Air Inlet Node Name
  {ba275db2-fa51-4023-b339-a46660ac538a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3bfe3d13-55bb-421f-946f-3ef75f579589}, !- Handle
  Node 139,                               !- Name
  {2dd161e5-bae3-4388-b78b-c99f073846e5}, !- Inlet Port
  {0c927bd8-43a2-483b-ba52-ad345946a8fa}; !- Outlet Port

OS:Connection,
  {2dd161e5-bae3-4388-b78b-c99f073846e5}, !- Handle
  {f3033fb0-dcce-4154-8b4a-38063d84e5ee}, !- Name
  {284ee679-3cb9-4088-ab1d-b08bea775c45}, !- Source Object
  3,                                      !- Outlet Port
  {3bfe3d13-55bb-421f-946f-3ef75f579589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c927bd8-43a2-483b-ba52-ad345946a8fa}, !- Handle
  {29c34225-a068-40ff-8671-735887d3f306}, !- Name
  {3bfe3d13-55bb-421f-946f-3ef75f579589}, !- Source Object
  3,                                      !- Outlet Port
  {4b05c21a-4ac2-4c4c-a0f2-e3b4d02cb3c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5b35511-ac10-44f2-8cb8-cacd9473c527}, !- Handle
  Node 140,                               !- Name
  {ba275db2-fa51-4023-b339-a46660ac538a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba275db2-fa51-4023-b339-a46660ac538a}, !- Handle
  {8f248e02-dbaa-4b61-9d09-1bc23db47789}, !- Name
  {4b05c21a-4ac2-4c4c-a0f2-e3b4d02cb3c0}, !- Source Object
  7,                                      !- Outlet Port
  {a5b35511-ac10-44f2-8cb8-cacd9473c527}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {42ddfad4-a5fd-454e-92cf-447077bf44cc}, !- Handle
  EF- Rest 5,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {f27e4a12-21bf-46b8-98aa-1cadca9681a8}, !- Air Inlet Node Name
  {8c9e7a31-b4ad-41e7-b1ff-7f3e438425d2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2abf3a71-3b0b-4e5c-bfd3-6e90e8376958}, !- Handle
  Node 141,                               !- Name
  {50221488-f583-4ee8-b51c-c65d610f3683}, !- Inlet Port
  {f27e4a12-21bf-46b8-98aa-1cadca9681a8}; !- Outlet Port

OS:Connection,
  {50221488-f583-4ee8-b51c-c65d610f3683}, !- Handle
  {bc7b9e16-4018-47f7-b913-05a581a6c15d}, !- Name
  {f6e08b90-4d3b-4cac-8999-89d84d1fe6e4}, !- Source Object
  3,                                      !- Outlet Port
  {2abf3a71-3b0b-4e5c-bfd3-6e90e8376958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27e4a12-21bf-46b8-98aa-1cadca9681a8}, !- Handle
  {377743f3-76ba-42e6-a1b1-5db0f08cbad4}, !- Name
  {2abf3a71-3b0b-4e5c-bfd3-6e90e8376958}, !- Source Object
  3,                                      !- Outlet Port
  {42ddfad4-a5fd-454e-92cf-447077bf44cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7be8f5f5-da61-4850-a428-d10668079b55}, !- Handle
  Node 142,                               !- Name
  {8c9e7a31-b4ad-41e7-b1ff-7f3e438425d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c9e7a31-b4ad-41e7-b1ff-7f3e438425d2}, !- Handle
  {6c4272cf-6ab6-4982-992b-a7fb122ba2b5}, !- Name
  {42ddfad4-a5fd-454e-92cf-447077bf44cc}, !- Source Object
  7,                                      !- Outlet Port
  {7be8f5f5-da61-4850-a428-d10668079b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8ba06bfb-434b-4164-ac41-fc8da51124d8}, !- Handle
  EF- Rest 6,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {7bc9ba5e-d05b-4aa4-82ec-1343c1dc0765}, !- Air Inlet Node Name
  {5bc22ddb-7379-4a4f-9d3a-4d2237eca9a2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {971e733a-02c0-43d5-b0f3-0f250412ccb8}, !- Handle
  Node 143,                               !- Name
  {f68c9887-8f35-406c-9710-35b0f86f8537}, !- Inlet Port
  {7bc9ba5e-d05b-4aa4-82ec-1343c1dc0765}; !- Outlet Port

OS:Connection,
  {f68c9887-8f35-406c-9710-35b0f86f8537}, !- Handle
  {2eab301f-9af1-4adf-9464-08837bf9ed0d}, !- Name
  {ed6c9ce0-7df1-4965-a808-571e789717db}, !- Source Object
  3,                                      !- Outlet Port
  {971e733a-02c0-43d5-b0f3-0f250412ccb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc9ba5e-d05b-4aa4-82ec-1343c1dc0765}, !- Handle
  {01c66fd5-6260-45a4-a3d6-67ebce252b3e}, !- Name
  {971e733a-02c0-43d5-b0f3-0f250412ccb8}, !- Source Object
  3,                                      !- Outlet Port
  {8ba06bfb-434b-4164-ac41-fc8da51124d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e353026f-83bc-4195-b335-65ee5f81cdab}, !- Handle
  Node 144,                               !- Name
  {5bc22ddb-7379-4a4f-9d3a-4d2237eca9a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bc22ddb-7379-4a4f-9d3a-4d2237eca9a2}, !- Handle
  {eb5edb4c-e663-4a63-a84b-a3726bbc69a8}, !- Name
  {8ba06bfb-434b-4164-ac41-fc8da51124d8}, !- Source Object
  7,                                      !- Outlet Port
  {e353026f-83bc-4195-b335-65ee5f81cdab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {71ca3b33-c664-48cf-b01d-4cc692634916}, !- Handle
  EF- Rest 7,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {70974a47-bb66-4b69-bc03-389b386706ba}, !- Air Inlet Node Name
  {3a071aae-6b9e-4327-99c6-510fda1be4d0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bebc48c0-447f-4db1-9a96-bac6dff06871}, !- Handle
  Node 145,                               !- Name
  {7f7cf62f-f431-41d4-ae39-747e40276514}, !- Inlet Port
  {70974a47-bb66-4b69-bc03-389b386706ba}; !- Outlet Port

OS:Connection,
  {7f7cf62f-f431-41d4-ae39-747e40276514}, !- Handle
  {57fffa35-e16f-4406-b0e7-a0f43ed6486b}, !- Name
  {147a72f2-1879-4b33-aa3d-dfce7d93df79}, !- Source Object
  3,                                      !- Outlet Port
  {bebc48c0-447f-4db1-9a96-bac6dff06871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70974a47-bb66-4b69-bc03-389b386706ba}, !- Handle
  {d3d008ab-0462-4b89-9bdd-6a1ce3175ab5}, !- Name
  {bebc48c0-447f-4db1-9a96-bac6dff06871}, !- Source Object
  3,                                      !- Outlet Port
  {71ca3b33-c664-48cf-b01d-4cc692634916}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ccb122f-f581-4478-a2f7-7ad27a45246b}, !- Handle
  Node 146,                               !- Name
  {3a071aae-6b9e-4327-99c6-510fda1be4d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a071aae-6b9e-4327-99c6-510fda1be4d0}, !- Handle
  {b7222048-fed9-4549-860a-5dded6472db7}, !- Name
  {71ca3b33-c664-48cf-b01d-4cc692634916}, !- Source Object
  7,                                      !- Outlet Port
  {9ccb122f-f581-4478-a2f7-7ad27a45246b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bcabbd2a-5c33-46f7-876f-4860282f325b}, !- Handle
  EF- Rest 8,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {63f2ec21-c26f-492e-8c62-033cd0896e03}, !- Air Inlet Node Name
  {cdda0552-4144-4e8b-b8da-2c08dbb7915e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {814295ee-efbf-46ad-bd49-e9dc7bfec638}, !- Handle
  Node 147,                               !- Name
  {d936059f-c538-4b60-a3f6-d7505251db85}, !- Inlet Port
  {63f2ec21-c26f-492e-8c62-033cd0896e03}; !- Outlet Port

OS:Connection,
  {d936059f-c538-4b60-a3f6-d7505251db85}, !- Handle
  {66116afe-4580-4a34-9914-23b2c9d63055}, !- Name
  {c4c29382-8d12-403c-a97b-3a075b6da5e3}, !- Source Object
  3,                                      !- Outlet Port
  {814295ee-efbf-46ad-bd49-e9dc7bfec638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f2ec21-c26f-492e-8c62-033cd0896e03}, !- Handle
  {79ef2b33-d9c8-476d-99b2-b608e381fcc1}, !- Name
  {814295ee-efbf-46ad-bd49-e9dc7bfec638}, !- Source Object
  3,                                      !- Outlet Port
  {bcabbd2a-5c33-46f7-876f-4860282f325b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd34d38d-6b75-4165-83db-4197e683ceff}, !- Handle
  Node 148,                               !- Name
  {cdda0552-4144-4e8b-b8da-2c08dbb7915e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdda0552-4144-4e8b-b8da-2c08dbb7915e}, !- Handle
  {fb3aab3e-484b-475f-9162-9bcd955f978c}, !- Name
  {bcabbd2a-5c33-46f7-876f-4860282f325b}, !- Source Object
  7,                                      !- Outlet Port
  {fd34d38d-6b75-4165-83db-4197e683ceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {72433c0e-5d2f-40aa-b229-64c0285777d4}, !- Handle
  EF- Rest 9,                             !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {ce5cb92d-8d1f-49af-9de2-170d1cafe4a5}, !- Air Inlet Node Name
  {46e974a7-ca6a-4227-b99a-2f78d20acb01}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d1d1b4c7-2983-47f0-acb1-5401439f3564}, !- Handle
  Node 149,                               !- Name
  {641c05e2-d505-43b6-b6e4-bafe87ac8096}, !- Inlet Port
  {ce5cb92d-8d1f-49af-9de2-170d1cafe4a5}; !- Outlet Port

OS:Connection,
  {641c05e2-d505-43b6-b6e4-bafe87ac8096}, !- Handle
  {f51511ce-74f7-4d12-873f-7c57ba80e9f7}, !- Name
  {3d3946ce-ec87-493c-abba-b5230810531e}, !- Source Object
  3,                                      !- Outlet Port
  {d1d1b4c7-2983-47f0-acb1-5401439f3564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5cb92d-8d1f-49af-9de2-170d1cafe4a5}, !- Handle
  {399de514-f0f2-4598-abbe-9c608217a566}, !- Name
  {d1d1b4c7-2983-47f0-acb1-5401439f3564}, !- Source Object
  3,                                      !- Outlet Port
  {72433c0e-5d2f-40aa-b229-64c0285777d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddf8e076-bfb8-46f3-89be-12b0485ef8b1}, !- Handle
  Node 150,                               !- Name
  {46e974a7-ca6a-4227-b99a-2f78d20acb01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46e974a7-ca6a-4227-b99a-2f78d20acb01}, !- Handle
  {b68c50e1-4339-44b3-95a9-a59c47fc1d3d}, !- Name
  {72433c0e-5d2f-40aa-b229-64c0285777d4}, !- Source Object
  7,                                      !- Outlet Port
  {ddf8e076-bfb8-46f3-89be-12b0485ef8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e87ffdc6-78e5-4299-8b79-d86672ece6ef}, !- Handle
  EF- Rest 10,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {078e30e5-d157-45a9-aa9b-e52c90201e49}, !- Air Inlet Node Name
  {575a62cb-42b0-4eb3-9912-fd98ec0ccd41}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c89385b0-f3d9-4b0c-adf7-9104b11b59ab}, !- Handle
  Node 151,                               !- Name
  {2743f087-7795-4dea-8945-9c240b8e402d}, !- Inlet Port
  {078e30e5-d157-45a9-aa9b-e52c90201e49}; !- Outlet Port

OS:Connection,
  {2743f087-7795-4dea-8945-9c240b8e402d}, !- Handle
  {8f22960f-fba2-444b-8381-4f9677281169}, !- Name
  {624f294b-6dc1-4002-a643-2f08f02150ff}, !- Source Object
  3,                                      !- Outlet Port
  {c89385b0-f3d9-4b0c-adf7-9104b11b59ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078e30e5-d157-45a9-aa9b-e52c90201e49}, !- Handle
  {3ab40f2d-bb59-41fe-87f9-cc4188084289}, !- Name
  {c89385b0-f3d9-4b0c-adf7-9104b11b59ab}, !- Source Object
  3,                                      !- Outlet Port
  {e87ffdc6-78e5-4299-8b79-d86672ece6ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d99151b-61f4-4eb7-b84f-99c2f0380a4f}, !- Handle
  Node 152,                               !- Name
  {575a62cb-42b0-4eb3-9912-fd98ec0ccd41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {575a62cb-42b0-4eb3-9912-fd98ec0ccd41}, !- Handle
  {81076e68-aefc-411d-a5bf-ecaaebb0c194}, !- Name
  {e87ffdc6-78e5-4299-8b79-d86672ece6ef}, !- Source Object
  7,                                      !- Outlet Port
  {7d99151b-61f4-4eb7-b84f-99c2f0380a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d262ea90-a3d5-4992-9780-2ea07e996664}, !- Handle
  EF- Rest 11,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {cdc1cbd5-1529-4332-b7a8-d7bb7126901f}, !- Air Inlet Node Name
  {9f70904a-cbc5-47c2-b2ba-f46e75e18b0d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {398b774b-8383-459e-842f-6910bbe113c6}, !- Handle
  Node 153,                               !- Name
  {71d606ff-698b-4b16-b564-2c17a57646e7}, !- Inlet Port
  {cdc1cbd5-1529-4332-b7a8-d7bb7126901f}; !- Outlet Port

OS:Connection,
  {71d606ff-698b-4b16-b564-2c17a57646e7}, !- Handle
  {e5779b0c-8a81-437d-a27c-56e8d31cc0be}, !- Name
  {9b5b04d1-bbe0-4681-a050-7603695d689b}, !- Source Object
  3,                                      !- Outlet Port
  {398b774b-8383-459e-842f-6910bbe113c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc1cbd5-1529-4332-b7a8-d7bb7126901f}, !- Handle
  {15f0cc3f-48fe-4686-a0e4-dda5961f00a0}, !- Name
  {398b774b-8383-459e-842f-6910bbe113c6}, !- Source Object
  3,                                      !- Outlet Port
  {d262ea90-a3d5-4992-9780-2ea07e996664}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6bbfda5-aaf2-4334-9a6e-50e877e8555b}, !- Handle
  Node 154,                               !- Name
  {9f70904a-cbc5-47c2-b2ba-f46e75e18b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f70904a-cbc5-47c2-b2ba-f46e75e18b0d}, !- Handle
  {e5cf40d7-6dfc-40a6-9ace-681aea8b4d43}, !- Name
  {d262ea90-a3d5-4992-9780-2ea07e996664}, !- Source Object
  7,                                      !- Outlet Port
  {f6bbfda5-aaf2-4334-9a6e-50e877e8555b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {78f68a08-c9ac-4ec8-8c80-36619d668bc1}, !- Handle
  EF- Rest 12,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {6c857b22-95f7-4f36-b763-5dcd6a695347}, !- Air Inlet Node Name
  {289a8ead-65a6-4d77-8316-f7b64facb2e2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0c3e53d4-dcd8-4318-b1ac-444e93b68643}, !- Handle
  Node 155,                               !- Name
  {551da359-4897-4582-ba32-b74b9e1ece39}, !- Inlet Port
  {6c857b22-95f7-4f36-b763-5dcd6a695347}; !- Outlet Port

OS:Connection,
  {551da359-4897-4582-ba32-b74b9e1ece39}, !- Handle
  {b2cd8470-3ceb-45b3-a670-7bd6d1d4ffd2}, !- Name
  {2a215215-6540-4d44-bf9a-ec6cd99901ce}, !- Source Object
  3,                                      !- Outlet Port
  {0c3e53d4-dcd8-4318-b1ac-444e93b68643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c857b22-95f7-4f36-b763-5dcd6a695347}, !- Handle
  {6781f208-f1bd-48d7-8182-9f504b3c59d9}, !- Name
  {0c3e53d4-dcd8-4318-b1ac-444e93b68643}, !- Source Object
  3,                                      !- Outlet Port
  {78f68a08-c9ac-4ec8-8c80-36619d668bc1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e609461-1682-47bc-9510-43af9c5ed60c}, !- Handle
  Node 156,                               !- Name
  {289a8ead-65a6-4d77-8316-f7b64facb2e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289a8ead-65a6-4d77-8316-f7b64facb2e2}, !- Handle
  {6131794e-919f-40de-8661-065ee27ec6f5}, !- Name
  {78f68a08-c9ac-4ec8-8c80-36619d668bc1}, !- Source Object
  7,                                      !- Outlet Port
  {3e609461-1682-47bc-9510-43af9c5ed60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {90347859-8f14-45b2-bb44-fe0d4f2da135}, !- Handle
  EF- Rest 13,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {87f51bad-d8e3-4e68-a314-891a6f39b2df}, !- Air Inlet Node Name
  {c5a83cfa-e34b-496f-8cb7-b0400917c0d8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9265849c-8275-4f40-ac76-c017aefb9fb6}, !- Handle
  Node 157,                               !- Name
  {2a31be62-8e62-4295-8469-150bc2ac4710}, !- Inlet Port
  {87f51bad-d8e3-4e68-a314-891a6f39b2df}; !- Outlet Port

OS:Connection,
  {2a31be62-8e62-4295-8469-150bc2ac4710}, !- Handle
  {9cda870b-04eb-49e3-8e11-cb5e3ab1f714}, !- Name
  {8b4d03c8-95bb-4b3e-9b3f-11f783570bfc}, !- Source Object
  3,                                      !- Outlet Port
  {9265849c-8275-4f40-ac76-c017aefb9fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f51bad-d8e3-4e68-a314-891a6f39b2df}, !- Handle
  {c19a99e3-073d-4f79-a394-5750033c014b}, !- Name
  {9265849c-8275-4f40-ac76-c017aefb9fb6}, !- Source Object
  3,                                      !- Outlet Port
  {90347859-8f14-45b2-bb44-fe0d4f2da135}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cabeb5ad-68cf-44d0-a178-e46dfcbf682d}, !- Handle
  Node 158,                               !- Name
  {c5a83cfa-e34b-496f-8cb7-b0400917c0d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5a83cfa-e34b-496f-8cb7-b0400917c0d8}, !- Handle
  {8df611cd-02a1-473f-8135-433f12276b50}, !- Name
  {90347859-8f14-45b2-bb44-fe0d4f2da135}, !- Source Object
  7,                                      !- Outlet Port
  {cabeb5ad-68cf-44d0-a178-e46dfcbf682d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1ffae46b-e8c5-40e5-8862-049a18d332dd}, !- Handle
  EF- Rest 14,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {b30ca2d3-2a4e-43d6-ae0e-766d06d9098b}, !- Air Inlet Node Name
  {3be220f7-ad54-4889-90dc-4e885b9f7657}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {92527cfc-4de5-4659-af4d-985e3e057556}, !- Handle
  Node 159,                               !- Name
  {49b65d4a-e33b-4dd0-98c8-8d127b64a955}, !- Inlet Port
  {b30ca2d3-2a4e-43d6-ae0e-766d06d9098b}; !- Outlet Port

OS:Connection,
  {49b65d4a-e33b-4dd0-98c8-8d127b64a955}, !- Handle
  {6f4cedc4-13bd-478f-9c72-c24a7b905238}, !- Name
  {c4e1a88e-f5c8-4e73-a20c-8792d0385750}, !- Source Object
  3,                                      !- Outlet Port
  {92527cfc-4de5-4659-af4d-985e3e057556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30ca2d3-2a4e-43d6-ae0e-766d06d9098b}, !- Handle
  {e3f80934-1395-4064-8b99-e286b81a6e50}, !- Name
  {92527cfc-4de5-4659-af4d-985e3e057556}, !- Source Object
  3,                                      !- Outlet Port
  {1ffae46b-e8c5-40e5-8862-049a18d332dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd4ef708-71d7-4c65-90b7-e300ab923cfe}, !- Handle
  Node 160,                               !- Name
  {3be220f7-ad54-4889-90dc-4e885b9f7657}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3be220f7-ad54-4889-90dc-4e885b9f7657}, !- Handle
  {7db94bc1-1736-4f49-a2c7-0fe5b2bf304c}, !- Name
  {1ffae46b-e8c5-40e5-8862-049a18d332dd}, !- Source Object
  7,                                      !- Outlet Port
  {bd4ef708-71d7-4c65-90b7-e300ab923cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c803667b-ec8b-4dbc-9201-3d3f3f232f84}, !- Handle
  EF- Rest 15,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {140197ce-8f3a-46df-81a0-38994a69fcb2}, !- Air Inlet Node Name
  {97c88e94-a3ab-46fa-9dce-90ba82852d80}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2a22940f-218e-4ee4-9819-89bb2fc27f34}, !- Handle
  Node 161,                               !- Name
  {e7fd88f3-c0b3-45e8-8882-9ebeb7d72b4b}, !- Inlet Port
  {140197ce-8f3a-46df-81a0-38994a69fcb2}; !- Outlet Port

OS:Connection,
  {e7fd88f3-c0b3-45e8-8882-9ebeb7d72b4b}, !- Handle
  {d0b702bd-906f-4cdf-a30a-2a9036db9f11}, !- Name
  {6ea87d97-b833-4488-bcfb-f5a5b4510584}, !- Source Object
  3,                                      !- Outlet Port
  {2a22940f-218e-4ee4-9819-89bb2fc27f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140197ce-8f3a-46df-81a0-38994a69fcb2}, !- Handle
  {6a81e025-b0d2-4953-970c-cadecf4d7523}, !- Name
  {2a22940f-218e-4ee4-9819-89bb2fc27f34}, !- Source Object
  3,                                      !- Outlet Port
  {c803667b-ec8b-4dbc-9201-3d3f3f232f84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d638c4c-e2f9-4f65-9348-049d3e6f996e}, !- Handle
  Node 162,                               !- Name
  {97c88e94-a3ab-46fa-9dce-90ba82852d80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97c88e94-a3ab-46fa-9dce-90ba82852d80}, !- Handle
  {fe767918-1b8a-41da-9ec0-ca2dcecfac28}, !- Name
  {c803667b-ec8b-4dbc-9201-3d3f3f232f84}, !- Source Object
  7,                                      !- Outlet Port
  {7d638c4c-e2f9-4f65-9348-049d3e6f996e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bb8b336a-0da5-42ee-9b78-4e37d3859e46}, !- Handle
  EF- Rest 16,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {3a6d3ffa-e072-407d-82de-b647dde680d2}, !- Air Inlet Node Name
  {dcd8eed6-bc40-4a7c-b96f-09aeabf388be}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ee403cbe-641b-4f4b-943b-5c02e82bb4c0}, !- Handle
  Node 163,                               !- Name
  {2b00ae3e-61a1-44e3-9afe-c0612fffa725}, !- Inlet Port
  {3a6d3ffa-e072-407d-82de-b647dde680d2}; !- Outlet Port

OS:Connection,
  {2b00ae3e-61a1-44e3-9afe-c0612fffa725}, !- Handle
  {fc46bcec-c585-44d0-9378-c00e7b6d8458}, !- Name
  {c4ae1410-7e5a-4de1-bb56-97b04d617801}, !- Source Object
  3,                                      !- Outlet Port
  {ee403cbe-641b-4f4b-943b-5c02e82bb4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6d3ffa-e072-407d-82de-b647dde680d2}, !- Handle
  {cd6b4145-4c11-4216-8001-12069cf45462}, !- Name
  {ee403cbe-641b-4f4b-943b-5c02e82bb4c0}, !- Source Object
  3,                                      !- Outlet Port
  {bb8b336a-0da5-42ee-9b78-4e37d3859e46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8fdf092-85a6-4fbd-9094-326f36aebad9}, !- Handle
  Node 164,                               !- Name
  {dcd8eed6-bc40-4a7c-b96f-09aeabf388be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcd8eed6-bc40-4a7c-b96f-09aeabf388be}, !- Handle
  {c9f1956d-4e85-4104-84fd-7d59256ce95d}, !- Name
  {bb8b336a-0da5-42ee-9b78-4e37d3859e46}, !- Source Object
  7,                                      !- Outlet Port
  {f8fdf092-85a6-4fbd-9094-326f36aebad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {432f9622-6387-4e35-9614-a347bb1321c8}, !- Handle
  EF- Common Rest,                        !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.037755795456,                         !- Maximum Flow Rate {m3/s}
  {e6d1bb8c-04e8-486f-9632-8f848aede167}, !- Air Inlet Node Name
  {def686b5-45c6-4e39-bab6-e958f668e185}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {89a27b58-64f8-42ed-ad4b-c154f08cbf5e}, !- Handle
  Node 165,                               !- Name
  {9cfa3b13-b0c8-4f4b-9f91-42181118d390}, !- Inlet Port
  {e6d1bb8c-04e8-486f-9632-8f848aede167}; !- Outlet Port

OS:Connection,
  {9cfa3b13-b0c8-4f4b-9f91-42181118d390}, !- Handle
  {be98babe-502a-49c1-97fb-f328e59a5588}, !- Name
  {18136047-09ff-4e06-8f60-d35040c23506}, !- Source Object
  3,                                      !- Outlet Port
  {89a27b58-64f8-42ed-ad4b-c154f08cbf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d1bb8c-04e8-486f-9632-8f848aede167}, !- Handle
  {07c18be1-d556-4f73-a5e3-d39e8adce53e}, !- Name
  {89a27b58-64f8-42ed-ad4b-c154f08cbf5e}, !- Source Object
  3,                                      !- Outlet Port
  {432f9622-6387-4e35-9614-a347bb1321c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01173f9d-3ecf-45b4-aa84-460eb6068b4b}, !- Handle
  Node 166,                               !- Name
  {def686b5-45c6-4e39-bab6-e958f668e185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {def686b5-45c6-4e39-bab6-e958f668e185}, !- Handle
  {3d1946a7-fb0f-4733-8b32-e059848323f9}, !- Name
  {432f9622-6387-4e35-9614-a347bb1321c8}, !- Source Object
  7,                                      !- Outlet Port
  {01173f9d-3ecf-45b4-aa84-460eb6068b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f96f7cb9-522e-4e61-a55f-864e6a20e7c8}, !- Handle
  EF- Rest 18,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {46fb90af-b323-4b83-90b3-e38c910306d6}, !- Air Inlet Node Name
  {038f5265-a709-4700-832a-a6f07035330b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b2c6d8f7-75c9-46d6-bdab-1e6114081168}, !- Handle
  Node 167,                               !- Name
  {f1288c80-bac7-4aa3-9b11-11f94bf7c210}, !- Inlet Port
  {46fb90af-b323-4b83-90b3-e38c910306d6}; !- Outlet Port

OS:Connection,
  {f1288c80-bac7-4aa3-9b11-11f94bf7c210}, !- Handle
  {96309457-56a5-461a-96f1-8437f7e20d68}, !- Name
  {c32a587b-977d-4de6-bf2d-80a238f60990}, !- Source Object
  3,                                      !- Outlet Port
  {b2c6d8f7-75c9-46d6-bdab-1e6114081168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fb90af-b323-4b83-90b3-e38c910306d6}, !- Handle
  {987bfb4c-9907-4784-ad0d-ad95948e6bfa}, !- Name
  {b2c6d8f7-75c9-46d6-bdab-1e6114081168}, !- Source Object
  3,                                      !- Outlet Port
  {f96f7cb9-522e-4e61-a55f-864e6a20e7c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3404e565-1d90-4c5c-a51d-bf9d08fab665}, !- Handle
  Node 168,                               !- Name
  {038f5265-a709-4700-832a-a6f07035330b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {038f5265-a709-4700-832a-a6f07035330b}, !- Handle
  {78b45f50-2312-4348-9006-f379bc44c2bd}, !- Name
  {f96f7cb9-522e-4e61-a55f-864e6a20e7c8}, !- Source Object
  7,                                      !- Outlet Port
  {3404e565-1d90-4c5c-a51d-bf9d08fab665}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {348d4519-7a78-4888-bf84-5f43e0d86fe4}, !- Handle
  EF- Rest 19,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {2df7f2ed-a4f7-488c-a46a-7689d02a819f}, !- Air Inlet Node Name
  {09232f80-e2d9-4fad-a024-d28233f020e1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3ff50ed6-8f65-4cf7-b6e9-8ad70042e447}, !- Handle
  Node 169,                               !- Name
  {e6893ed0-c529-4a6d-b0ce-fda0aa0a345f}, !- Inlet Port
  {2df7f2ed-a4f7-488c-a46a-7689d02a819f}; !- Outlet Port

OS:Connection,
  {e6893ed0-c529-4a6d-b0ce-fda0aa0a345f}, !- Handle
  {483e6a89-df93-4a11-aa93-aeb6a16905c8}, !- Name
  {210d5d12-405f-468d-9b76-3e56d7b4eca7}, !- Source Object
  3,                                      !- Outlet Port
  {3ff50ed6-8f65-4cf7-b6e9-8ad70042e447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df7f2ed-a4f7-488c-a46a-7689d02a819f}, !- Handle
  {01663fa2-9412-4b62-90a6-23f919a015a8}, !- Name
  {3ff50ed6-8f65-4cf7-b6e9-8ad70042e447}, !- Source Object
  3,                                      !- Outlet Port
  {348d4519-7a78-4888-bf84-5f43e0d86fe4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b39d8863-75af-4458-9f1d-50f1fd652644}, !- Handle
  Node 170,                               !- Name
  {09232f80-e2d9-4fad-a024-d28233f020e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09232f80-e2d9-4fad-a024-d28233f020e1}, !- Handle
  {06b3c7a8-9e7f-4110-a45c-b42c22ce345e}, !- Name
  {348d4519-7a78-4888-bf84-5f43e0d86fe4}, !- Source Object
  7,                                      !- Outlet Port
  {b39d8863-75af-4458-9f1d-50f1fd652644}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8e0064c2-0108-467a-9e8b-7ce288904dee}, !- Handle
  EF- Rest 20,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {862ee56e-700b-4365-8911-ef1d123f9179}, !- Air Inlet Node Name
  {25337075-d278-4b03-bec3-038408ac70a2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4d153ed8-e417-4244-8c8c-d12a737c28b6}, !- Handle
  Node 171,                               !- Name
  {78c1d4cc-b5fc-4cf0-9a43-b506520921ab}, !- Inlet Port
  {862ee56e-700b-4365-8911-ef1d123f9179}; !- Outlet Port

OS:Connection,
  {78c1d4cc-b5fc-4cf0-9a43-b506520921ab}, !- Handle
  {865c733f-3efa-4605-8698-b254c8d400cd}, !- Name
  {539bc687-36f2-472a-b8e9-00628a3ed9af}, !- Source Object
  3,                                      !- Outlet Port
  {4d153ed8-e417-4244-8c8c-d12a737c28b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862ee56e-700b-4365-8911-ef1d123f9179}, !- Handle
  {c35f2a7d-ef75-4cda-8b22-2bc973f898f2}, !- Name
  {4d153ed8-e417-4244-8c8c-d12a737c28b6}, !- Source Object
  3,                                      !- Outlet Port
  {8e0064c2-0108-467a-9e8b-7ce288904dee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbba1f10-2de2-459e-8337-6d49b7bbc0bc}, !- Handle
  Node 172,                               !- Name
  {25337075-d278-4b03-bec3-038408ac70a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25337075-d278-4b03-bec3-038408ac70a2}, !- Handle
  {0ec85ae4-b4cd-46a9-8591-294e2ec2eb5d}, !- Name
  {8e0064c2-0108-467a-9e8b-7ce288904dee}, !- Source Object
  7,                                      !- Outlet Port
  {cbba1f10-2de2-459e-8337-6d49b7bbc0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7943502e-83ed-4269-bbaf-5e737b78782e}, !- Handle
  EF- Rest 21,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {7ba53458-e815-49a6-afdc-e0899eea53c2}, !- Air Inlet Node Name
  {59708fa5-5d1b-4611-811b-1e7521f856f9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dbb7cebf-546e-4372-947a-b9fc122b48b6}, !- Handle
  Node 173,                               !- Name
  {3cf17aed-ecc9-451a-a92a-1e43804a82a8}, !- Inlet Port
  {7ba53458-e815-49a6-afdc-e0899eea53c2}; !- Outlet Port

OS:Connection,
  {3cf17aed-ecc9-451a-a92a-1e43804a82a8}, !- Handle
  {7a5b0797-22c7-45c2-8c5a-64ac4a43cdf3}, !- Name
  {7af324b2-00a5-4c33-b1a5-f49b4d052e6a}, !- Source Object
  3,                                      !- Outlet Port
  {dbb7cebf-546e-4372-947a-b9fc122b48b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba53458-e815-49a6-afdc-e0899eea53c2}, !- Handle
  {74e167fa-1738-402e-94e7-49e22bcd1326}, !- Name
  {dbb7cebf-546e-4372-947a-b9fc122b48b6}, !- Source Object
  3,                                      !- Outlet Port
  {7943502e-83ed-4269-bbaf-5e737b78782e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {884c2a02-8a82-40a5-b5c9-43846ff75e28}, !- Handle
  Node 174,                               !- Name
  {59708fa5-5d1b-4611-811b-1e7521f856f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59708fa5-5d1b-4611-811b-1e7521f856f9}, !- Handle
  {60e6c8a2-c6b4-4cee-9d2b-7e101c539763}, !- Name
  {7943502e-83ed-4269-bbaf-5e737b78782e}, !- Source Object
  7,                                      !- Outlet Port
  {884c2a02-8a82-40a5-b5c9-43846ff75e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b7076caf-4421-4f8f-8dfa-514354a7dda7}, !- Handle
  EF- Rest 22,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {e641978e-67bb-4d59-83fa-243bda267cb5}, !- Air Inlet Node Name
  {144e45f9-e722-4e87-bd10-251eaba0ac13}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b0c9834f-158b-4067-8cf3-23cbad0b8a4e}, !- Handle
  Node 175,                               !- Name
  {301231c6-a1a2-46ff-a165-14d391e080fe}, !- Inlet Port
  {e641978e-67bb-4d59-83fa-243bda267cb5}; !- Outlet Port

OS:Connection,
  {301231c6-a1a2-46ff-a165-14d391e080fe}, !- Handle
  {30d0a009-648a-4828-bff1-64436dc22e51}, !- Name
  {9183f826-4f85-4ddf-b8f1-990bb8852631}, !- Source Object
  3,                                      !- Outlet Port
  {b0c9834f-158b-4067-8cf3-23cbad0b8a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e641978e-67bb-4d59-83fa-243bda267cb5}, !- Handle
  {d0268c1c-7e4f-4bc8-a66d-b8e92484cf7d}, !- Name
  {b0c9834f-158b-4067-8cf3-23cbad0b8a4e}, !- Source Object
  3,                                      !- Outlet Port
  {b7076caf-4421-4f8f-8dfa-514354a7dda7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {609dc952-6714-4e23-aeb9-a40c1d342559}, !- Handle
  Node 176,                               !- Name
  {144e45f9-e722-4e87-bd10-251eaba0ac13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144e45f9-e722-4e87-bd10-251eaba0ac13}, !- Handle
  {eee28b00-6faa-4cc4-a582-c2c67d558715}, !- Name
  {b7076caf-4421-4f8f-8dfa-514354a7dda7}, !- Source Object
  7,                                      !- Outlet Port
  {609dc952-6714-4e23-aeb9-a40c1d342559}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {09296167-ba66-43bc-b4ac-a97f59a34cce}, !- Handle
  EF- Rest 23,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {00ce0a6a-e8a2-45c9-8101-7bb634229811}, !- Air Inlet Node Name
  {1c700c06-6986-4534-9de0-fbf6abf014e4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {33bbe5b9-0121-43f1-8bd3-9595517d64a1}, !- Handle
  Node 177,                               !- Name
  {21703bf3-262a-4984-94c2-c1c763eac551}, !- Inlet Port
  {00ce0a6a-e8a2-45c9-8101-7bb634229811}; !- Outlet Port

OS:Connection,
  {21703bf3-262a-4984-94c2-c1c763eac551}, !- Handle
  {fd372cd2-9e3f-4c46-9f36-4e7739268caa}, !- Name
  {1478bd14-25c0-466b-9a95-10b7d5454018}, !- Source Object
  3,                                      !- Outlet Port
  {33bbe5b9-0121-43f1-8bd3-9595517d64a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ce0a6a-e8a2-45c9-8101-7bb634229811}, !- Handle
  {54c6c129-5b53-4516-a938-358f4e278b2c}, !- Name
  {33bbe5b9-0121-43f1-8bd3-9595517d64a1}, !- Source Object
  3,                                      !- Outlet Port
  {09296167-ba66-43bc-b4ac-a97f59a34cce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce2f373f-054a-4010-9b06-159dbae2884b}, !- Handle
  Node 178,                               !- Name
  {1c700c06-6986-4534-9de0-fbf6abf014e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c700c06-6986-4534-9de0-fbf6abf014e4}, !- Handle
  {674b849e-628d-4c5b-9ec4-7c4cc5c7223a}, !- Name
  {09296167-ba66-43bc-b4ac-a97f59a34cce}, !- Source Object
  7,                                      !- Outlet Port
  {ce2f373f-054a-4010-9b06-159dbae2884b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3d527af1-2141-48a1-9bb7-ae9904f34ba1}, !- Handle
  EF- Rest 24,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {7ecdc5ea-c035-4b14-99fd-27b0a172d55b}, !- Air Inlet Node Name
  {798ed327-3afd-4b74-a3fe-4e8c02c12b12}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0d65154c-ad23-453f-9e5c-1a9b5e1db391}, !- Handle
  Node 179,                               !- Name
  {8e7d7648-802f-41d1-9afc-1280d5583ed2}, !- Inlet Port
  {7ecdc5ea-c035-4b14-99fd-27b0a172d55b}; !- Outlet Port

OS:Connection,
  {8e7d7648-802f-41d1-9afc-1280d5583ed2}, !- Handle
  {611409fa-d7e9-4df9-9d2e-ebbde9b31280}, !- Name
  {05fedeba-33a9-4e6b-94a1-1e08d309cdfa}, !- Source Object
  3,                                      !- Outlet Port
  {0d65154c-ad23-453f-9e5c-1a9b5e1db391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecdc5ea-c035-4b14-99fd-27b0a172d55b}, !- Handle
  {7b40277f-4b92-4483-95ea-884e03059fa9}, !- Name
  {0d65154c-ad23-453f-9e5c-1a9b5e1db391}, !- Source Object
  3,                                      !- Outlet Port
  {3d527af1-2141-48a1-9bb7-ae9904f34ba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {694e9e21-38c0-4f5b-90eb-c859cda46ae9}, !- Handle
  Node 180,                               !- Name
  {798ed327-3afd-4b74-a3fe-4e8c02c12b12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {798ed327-3afd-4b74-a3fe-4e8c02c12b12}, !- Handle
  {73b456ca-8856-41fa-a359-342f15cfba0e}, !- Name
  {3d527af1-2141-48a1-9bb7-ae9904f34ba1}, !- Source Object
  7,                                      !- Outlet Port
  {694e9e21-38c0-4f5b-90eb-c859cda46ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d7adc920-da45-413f-b757-a143c3e43106}, !- Handle
  EF- Rest 25,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {6d3b6d54-1bc9-4784-98d3-f54cd4c11c96}, !- Air Inlet Node Name
  {ad923315-3e79-4b94-9657-3a2a899f190e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3c48963a-0cd9-4d47-adcf-84b94533e2d7}, !- Handle
  Node 181,                               !- Name
  {82d62e9a-060e-4bd1-a9d4-a61013d9ba22}, !- Inlet Port
  {6d3b6d54-1bc9-4784-98d3-f54cd4c11c96}; !- Outlet Port

OS:Connection,
  {82d62e9a-060e-4bd1-a9d4-a61013d9ba22}, !- Handle
  {06a4637b-fda2-4788-b3f0-175bc18d27ef}, !- Name
  {d20905c7-16dd-4452-9679-0920b3f5850f}, !- Source Object
  3,                                      !- Outlet Port
  {3c48963a-0cd9-4d47-adcf-84b94533e2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3b6d54-1bc9-4784-98d3-f54cd4c11c96}, !- Handle
  {c684b994-3967-4f04-ae7d-6273db5fed9b}, !- Name
  {3c48963a-0cd9-4d47-adcf-84b94533e2d7}, !- Source Object
  3,                                      !- Outlet Port
  {d7adc920-da45-413f-b757-a143c3e43106}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f91997ee-0c05-46eb-ae6e-89449b714cee}, !- Handle
  Node 182,                               !- Name
  {ad923315-3e79-4b94-9657-3a2a899f190e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad923315-3e79-4b94-9657-3a2a899f190e}, !- Handle
  {5b3de5ec-0a14-4faa-bb7f-4e5f5cb47f92}, !- Name
  {d7adc920-da45-413f-b757-a143c3e43106}, !- Source Object
  7,                                      !- Outlet Port
  {f91997ee-0c05-46eb-ae6e-89449b714cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d81cc66a-c140-42aa-ae0d-15fe545324fd}, !- Handle
  EF- Rest 26,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {0f5a3d22-763e-477a-977e-11ee19508882}, !- Air Inlet Node Name
  {36a7f0bb-0b8c-45e4-8ec3-fd4e3ce3a760}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8a501a08-f196-4ced-83f4-10eaba0cd199}, !- Handle
  Node 183,                               !- Name
  {fee04841-633a-49cd-9e28-83300c41f076}, !- Inlet Port
  {0f5a3d22-763e-477a-977e-11ee19508882}; !- Outlet Port

OS:Connection,
  {fee04841-633a-49cd-9e28-83300c41f076}, !- Handle
  {774028e9-a949-480e-95eb-dfb58535d4aa}, !- Name
  {0894c374-4138-4d68-86ae-3bba92096c5b}, !- Source Object
  3,                                      !- Outlet Port
  {8a501a08-f196-4ced-83f4-10eaba0cd199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5a3d22-763e-477a-977e-11ee19508882}, !- Handle
  {aaa613d9-ca7a-4446-a1e6-4a1b6987200f}, !- Name
  {8a501a08-f196-4ced-83f4-10eaba0cd199}, !- Source Object
  3,                                      !- Outlet Port
  {d81cc66a-c140-42aa-ae0d-15fe545324fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {511c60b2-65a4-4603-887c-696106b44d74}, !- Handle
  Node 184,                               !- Name
  {36a7f0bb-0b8c-45e4-8ec3-fd4e3ce3a760}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36a7f0bb-0b8c-45e4-8ec3-fd4e3ce3a760}, !- Handle
  {4c2d7e4a-2f00-4af5-89a8-cd7a105db478}, !- Name
  {d81cc66a-c140-42aa-ae0d-15fe545324fd}, !- Source Object
  7,                                      !- Outlet Port
  {511c60b2-65a4-4603-887c-696106b44d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {96264b18-064a-4117-a49e-88cb415e45ad}, !- Handle
  EF- Rest 27,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {9f497cfa-fb06-4aed-844b-38beca4d432b}, !- Air Inlet Node Name
  {dc2d26ca-6983-4ca0-9254-7fd8788335da}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {fee205ce-5a04-45ba-b361-b9ffdde580f9}, !- Handle
  Node 185,                               !- Name
  {b1b8e8ab-9d23-4a89-b649-ba13ed05976f}, !- Inlet Port
  {9f497cfa-fb06-4aed-844b-38beca4d432b}; !- Outlet Port

OS:Connection,
  {b1b8e8ab-9d23-4a89-b649-ba13ed05976f}, !- Handle
  {f1a8554f-83ae-482a-9d89-a3c4619c9691}, !- Name
  {d4a14246-3a6a-42f8-a94a-c79bd5582bf2}, !- Source Object
  3,                                      !- Outlet Port
  {fee205ce-5a04-45ba-b361-b9ffdde580f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f497cfa-fb06-4aed-844b-38beca4d432b}, !- Handle
  {f0c1f1bf-01f0-44b0-92a1-9e4a4671a406}, !- Name
  {fee205ce-5a04-45ba-b361-b9ffdde580f9}, !- Source Object
  3,                                      !- Outlet Port
  {96264b18-064a-4117-a49e-88cb415e45ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c45ba3c-cd7c-4c2a-abe5-44329a27dd96}, !- Handle
  Node 186,                               !- Name
  {dc2d26ca-6983-4ca0-9254-7fd8788335da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc2d26ca-6983-4ca0-9254-7fd8788335da}, !- Handle
  {8c6db132-6850-42a9-941f-191609a459aa}, !- Name
  {96264b18-064a-4117-a49e-88cb415e45ad}, !- Source Object
  7,                                      !- Outlet Port
  {7c45ba3c-cd7c-4c2a-abe5-44329a27dd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9ba99031-a4fd-40ff-98f8-7d4db3927847}, !- Handle
  EF- Rest 28,                            !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  31.13611375,                            !- Pressure Rise {Pa}
  0.018877897728,                         !- Maximum Flow Rate {m3/s}
  {6daad901-31ac-490b-af48-e636e004cd7b}, !- Air Inlet Node Name
  {713ee6e4-d92b-4645-9808-95d29b0b88c4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ee798cba-aad8-4fea-b151-64ecab1b2392}, !- Handle
  Node 187,                               !- Name
  {64cb8a7a-64fb-464c-8aa8-f0c1fb1adb27}, !- Inlet Port
  {6daad901-31ac-490b-af48-e636e004cd7b}; !- Outlet Port

OS:Connection,
  {64cb8a7a-64fb-464c-8aa8-f0c1fb1adb27}, !- Handle
  {8c2645a1-02a3-42c6-8d98-b4748a68989d}, !- Name
  {c34bc1c9-59f2-4a5e-957f-8ed5b1cabc04}, !- Source Object
  3,                                      !- Outlet Port
  {ee798cba-aad8-4fea-b151-64ecab1b2392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6daad901-31ac-490b-af48-e636e004cd7b}, !- Handle
  {e6ae7b67-485f-4eeb-9c01-d782d7c79fc7}, !- Name
  {ee798cba-aad8-4fea-b151-64ecab1b2392}, !- Source Object
  3,                                      !- Outlet Port
  {9ba99031-a4fd-40ff-98f8-7d4db3927847}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7deeba3b-d55a-4c52-869e-8ea2e8e0aa0c}, !- Handle
  Node 188,                               !- Name
  {713ee6e4-d92b-4645-9808-95d29b0b88c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {713ee6e4-d92b-4645-9808-95d29b0b88c4}, !- Handle
  {cecfa2e0-785b-4e95-9d25-a0471735069e}, !- Name
  {9ba99031-a4fd-40ff-98f8-7d4db3927847}, !- Source Object
  7,                                      !- Outlet Port
  {7deeba3b-d55a-4c52-869e-8ea2e8e0aa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5acfc29f-1fb0-4e23-9587-67c90e7d91f0}, !- Handle
  New Office Ventilation Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {6c1c03a0-fa43-4141-ae0f-dbcb667d2869}, !- Default Day Schedule Name
  {9fc78f54-00c1-42b5-87b0-3e1fb7677800}, !- Summer Design Day Schedule Name
  {315552ee-c7bc-418e-acd7-5c49d8e51bfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c1c03a0-fa43-4141-ae0f-dbcb667d2869}, !- Handle
  New Office Ventilation Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {31e7f89f-22c2-4242-8728-dd7f508895e7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {315552ee-c7bc-418e-acd7-5c49d8e51bfd}, !- Handle
  New Office Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90ac28de-760b-4b6d-9dc5-8e6ccac2f046}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fc78f54-00c1-42b5-87b0-3e1fb7677800}, !- Handle
  New Office Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2f3febf-80e8-469a-b268-c87ea872763c}, !- Handle
  New Office Ventilation Schedule Saturday Rule, !- Name
  {5acfc29f-1fb0-4e23-9587-67c90e7d91f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c458a7c3-9b8e-4df0-a631-1c7d55f7560e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c458a7c3-9b8e-4df0-a631-1c7d55f7560e}, !- Handle
  New Office Ventilation Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83b0d256-20c7-45f1-904a-16ccf3835c28}, !- Handle
  New Office Ventilation Schedule Sunday Rule, !- Name
  {5acfc29f-1fb0-4e23-9587-67c90e7d91f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50e6789e-ceab-456e-97e9-52807db783a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50e6789e-ceab-456e-97e9-52807db783a4}, !- Handle
  New Office Ventilation Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0edb2b92-7eeb-4f1d-a89d-c3d1b017babc}, !- Handle
  New Office HVAC Availability Schedule,  !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a7eb3d-c7d8-46d7-b9c3-57b766763ee6}, !- Default Day Schedule Name
  {506968b3-85aa-40ff-948c-ef4bbc4bb69d}, !- Summer Design Day Schedule Name
  {2e17ebf5-1cfb-4396-bd51-992f3dcaa4bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a7eb3d-c7d8-46d7-b9c3-57b766763ee6}, !- Handle
  New Office HVAC Availability Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30dd9427-5dc8-4118-95bf-eba3b121d206}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e17ebf5-1cfb-4396-bd51-992f3dcaa4bd}, !- Handle
  New Office HVAC Availability Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acfe3321-6700-45e5-8fbd-40670ae8e9db}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {506968b3-85aa-40ff-948c-ef4bbc4bb69d}, !- Handle
  New Office HVAC Availability Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01b5cb63-f224-4486-9ef2-3886880cee8c}, !- Handle
  New Office HVAC Availability Schedule Saturday Rule, !- Name
  {0edb2b92-7eeb-4f1d-a89d-c3d1b017babc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {722df35d-6c6b-4fce-a967-1ca3277769c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {722df35d-6c6b-4fce-a967-1ca3277769c6}, !- Handle
  New Office HVAC Availability Schedule Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {250e7f51-ca6c-414a-a95d-9d611595c4d8}, !- Handle
  New Office HVAC Availability Schedule Sunday Rule, !- Name
  {0edb2b92-7eeb-4f1d-a89d-c3d1b017babc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5672ad31-9d94-45d6-a74e-6d17412805a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5672ad31-9d94-45d6-a74e-6d17412805a6}, !- Handle
  New Office HVAC Availability Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bcfa3ff-6ad8-4040-a2d1-a35b07786f13}, !- Handle
  DOAS Temperature Setpoint Schedule,     !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  {6bd8c11b-3d22-4088-882d-d01b5c58d762}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd8c11b-3d22-4088-882d-d01b5c58d762}, !- Handle
  DOAS Temperature Setpoint Schedule All Days, !- Name
  {20a83555-6449-4fac-a8fa-3621b3c83614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {55041d1a-7cb9-4b54-9977-fb61c44dfdf4}, !- Handle
  New HP-Loop-Temp-Schedule,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ceb2d890-918a-445f-9942-37d1fb0fc3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb2d890-918a-445f-9942-37d1fb0fc3ea}, !- Handle
  New HP-Loop-Temp-Schedule All Days,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f68e8cc4-fd90-4177-9b02-07174e0f465e}, !- Handle
  New HP-Loop-Clg-Temp-Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {a73aedda-80b6-4418-9e92-08293e6c26d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a73aedda-80b6-4418-9e92-08293e6c26d9}, !- Handle
  New HP-Loop-Clg-Temp-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4238112-1594-4873-8f50-db80564fd325}, !- Handle
  New HP-Loop-Htg-Temp-Schedule,          !- Name
  ,                                       !- Schedule Type Limits Name
  {b5014f10-0ad4-47d9-bb5c-dec11d6c7feb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5014f10-0ad4-47d9-bb5c-dec11d6c7feb}, !- Handle
  New HP-Loop-Htg-Temp-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- Handle
  ERV-1,                                  !- Name
  ,                                       !- Controller List Name
  {5acfc29f-1fb0-4e23-9587-67c90e7d91f0}, !- Availability Schedule
  ,                                       !- Availability Manager
  2.359737216,                            !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9dc0672-d458-4e22-8642-df086c1163f7}, !- Supply Side Inlet Node Name
  {2798bbc5-6845-4594-a2d7-fc7458661b55}, !- Demand Side Outlet Node Name
  {3fb54c77-eda0-4ef1-9e4c-dda330ab9642}, !- Demand Side Inlet Node A
  {5de45eb1-af5c-4480-974b-2cb90a3c971d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {efbdc228-cbc4-467e-bbde-941d7b58d8fe}, !- Handle
  Node 189,                               !- Name
  {b9dc0672-d458-4e22-8642-df086c1163f7}, !- Inlet Port
  {781d7cde-abc3-4145-9cf0-6a4cd0a80805}; !- Outlet Port

OS:Node,
  {5c8a582c-62d9-44c7-8ed5-d3dcdac87f82}, !- Handle
  Node 190,                               !- Name
  {c9132394-3161-4066-a15f-19ebbc2dd039}, !- Inlet Port
  {5de45eb1-af5c-4480-974b-2cb90a3c971d}; !- Outlet Port

OS:Connection,
  {b9dc0672-d458-4e22-8642-df086c1163f7}, !- Handle
  {e8b819c8-9dae-480a-967d-5139bcfd04ee}, !- Name
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- Source Object
  8,                                      !- Outlet Port
  {efbdc228-cbc4-467e-bbde-941d7b58d8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de45eb1-af5c-4480-974b-2cb90a3c971d}, !- Handle
  {a9cce4a7-bce1-4494-a9ae-6ed74408e377}, !- Name
  {5c8a582c-62d9-44c7-8ed5-d3dcdac87f82}, !- Source Object
  3,                                      !- Outlet Port
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1785d7bd-9d71-45d3-bd4f-24d513883108}, !- Handle
  Node 191,                               !- Name
  {3fb54c77-eda0-4ef1-9e4c-dda330ab9642}, !- Inlet Port
  {cde333c8-3a53-4c15-a511-7613a257deb7}; !- Outlet Port

OS:Node,
  {ddd14faf-1974-4189-b6b6-fa7675043717}, !- Handle
  Node 192,                               !- Name
  {024784d6-7d78-4312-9fe8-3545c87d3f76}, !- Inlet Port
  {2798bbc5-6845-4594-a2d7-fc7458661b55}; !- Outlet Port

OS:Connection,
  {3fb54c77-eda0-4ef1-9e4c-dda330ab9642}, !- Handle
  {65fd7693-04d5-425a-a33e-d89d92b844c6}, !- Name
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- Source Object
  10,                                     !- Outlet Port
  {1785d7bd-9d71-45d3-bd4f-24d513883108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2798bbc5-6845-4594-a2d7-fc7458661b55}, !- Handle
  {1d741e02-496f-4ea3-ae0b-6efb6268ff1f}, !- Name
  {ddd14faf-1974-4189-b6b6-fa7675043717}, !- Source Object
  3,                                      !- Outlet Port
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cde333c8-3a53-4c15-a511-7613a257deb7}, !- Inlet Node Name
  {849cb9eb-7596-4a70-be01-12c3b5e7b878}, !- Outlet Node Name 1
  {75adb987-cf0a-49b1-9344-dc00a923c2e4}, !- Outlet Node Name 2
  {fc30d0a7-7ae7-4b2d-acb8-b7957833cf19}, !- Outlet Node Name 3
  {87b12fde-a67a-4ed2-bbb0-196c43ad2658}, !- Outlet Node Name 4
  {4f8ec0f0-2292-4923-b280-d337301e36f8}, !- Outlet Node Name 5
  {42dbbdd1-6719-425b-b9e3-ec8f28778743}, !- Outlet Node Name 6
  {3033ba19-ea4f-410d-a060-7842e9466dd6}, !- Outlet Node Name 7
  {7883fbae-4368-401f-975a-aef56522d872}, !- Outlet Node Name 8
  {346e0a69-e883-45b3-80d4-2d3fe2b2b7c5}, !- Outlet Node Name 9
  {fbb82d4f-6cfa-48fb-a5d6-f1c9b377ab0e}, !- Outlet Node Name 10
  {6442945a-3cd5-406e-8099-6f4ce583fbbb}, !- Outlet Node Name 11
  {3791aa76-3302-453d-aa74-cd574d93234e}, !- Outlet Node Name 12
  {70896a9c-3739-4f58-9fcf-11f076f7f72a}, !- Outlet Node Name 13
  {580385f1-387c-4951-a083-063fc954aed0}, !- Outlet Node Name 14
  {27796a9a-e8ad-45d6-8b41-3f6df2446ac6}, !- Outlet Node Name 15
  {de8c3391-9f5b-4cd7-afd3-71b203b06534}, !- Outlet Node Name 16
  {7ef84e9d-7f39-446b-a3e2-d161c8b8c79f}, !- Outlet Node Name 17
  {32049565-926a-4e9d-b1ae-bb2cd667ec4f}, !- Outlet Node Name 18
  {1b233e97-55da-493c-9122-4e0a92a23c59}, !- Outlet Node Name 19
  {e294ba8f-842f-4ba6-b1fc-863588e2a73b}, !- Outlet Node Name 20
  {2c59de88-3fb7-4c6c-9cc3-bb78a3373150}, !- Outlet Node Name 21
  {7524e05a-a803-4a07-ae5f-b6fb4a4dd420}, !- Outlet Node Name 22
  {c0cee205-6c8c-4e5e-bad2-73b44e7e91fd}, !- Outlet Node Name 23
  {64f97081-9617-41c2-9e10-037a5db159a7}, !- Outlet Node Name 24
  {e1da87bf-85ca-42c2-8818-b065aa7befaf}, !- Outlet Node Name 25
  {9ab5cf4e-c13f-4a41-ae5e-e0b6872c0456}, !- Outlet Node Name 26
  {1229c113-effd-4bc5-9ade-b505a525e899}, !- Outlet Node Name 27
  {dd2d78ed-e32d-4824-ad00-60973d7945f7}, !- Outlet Node Name 28
  {b9fe672e-3848-4ae3-b3a7-b8c1a7aedc0c}, !- Outlet Node Name 29
  {5cdd1bf2-63ee-4705-9ec1-615830803d08}, !- Outlet Node Name 30
  {d303aeb5-6cb2-496f-a2b8-5a37f982d508}, !- Outlet Node Name 31
  {d61b3960-b22c-44a9-aa06-70b48c65f74f}, !- Outlet Node Name 32
  {b1887f9a-2fc9-4290-bf55-f53156fbe122}, !- Outlet Node Name 33
  {484a084a-4436-4ba8-b813-b87e9a011bd2}, !- Outlet Node Name 34
  {e86a19f9-cf4c-463f-9424-77041a532945}, !- Outlet Node Name 35
  {f9227496-471a-44bb-b826-ae6b43aac486}, !- Outlet Node Name 36
  {5270fa33-73d3-49a3-b715-6d0567bf99a6}, !- Outlet Node Name 37
  {3a55f60b-d600-4f00-a5eb-a09488cb7db2}, !- Outlet Node Name 38
  {68a83c77-33ee-492f-95dc-d7526d1dc180}, !- Outlet Node Name 39
  {bb688dde-66a2-4d02-8527-1cde5911d648}, !- Outlet Node Name 40
  {4d13eb17-98a4-4bad-8579-f762a2208f37}, !- Outlet Node Name 41
  {5428595c-6a24-4b29-ad4c-06e8e216cdf2}, !- Outlet Node Name 42
  {5cdd6268-d851-4663-9743-78fab30fae7d}, !- Outlet Node Name 43
  {e2217829-8e9b-47bc-ba64-fa77b8f06875}; !- Outlet Node Name 44

OS:AirLoopHVAC:ZoneMixer,
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {024784d6-7d78-4312-9fe8-3545c87d3f76}, !- Outlet Node Name
  {0dfdce71-8bc2-4dd7-b1b3-3fc63bbbef86}, !- Inlet Node Name 1
  {f7e85298-700d-4b13-8986-a054a4913508}, !- Inlet Node Name 2
  {1dd67421-b28e-463b-b3ca-d250565b6c73}, !- Inlet Node Name 3
  {2efd0d91-4776-4af5-b0bb-3e89552df34e}, !- Inlet Node Name 4
  {f746c5bf-b35a-445c-bc00-4754b8062385}, !- Inlet Node Name 5
  {720f4e03-85ad-422f-a6d0-2b9199e2054d}, !- Inlet Node Name 6
  {8563a069-c657-4bc8-ae34-4336aba7fe33}, !- Inlet Node Name 7
  {5ab44d09-facf-48cd-86af-45d22b887813}, !- Inlet Node Name 8
  {a24c09c7-10c3-4834-ad19-80b58192ce10}, !- Inlet Node Name 9
  {59a19b80-a080-4ba0-986e-7ed1b220ff05}, !- Inlet Node Name 10
  {804638fe-ec7b-4bc3-9a52-c6152d4cc749}, !- Inlet Node Name 11
  {870d567b-cfc9-400c-85ae-cc34700a2933}, !- Inlet Node Name 12
  {1b46256a-5d23-4f5f-9211-b1e3118ded09}, !- Inlet Node Name 13
  {416bde78-f18f-4499-8789-d1eb7e635d59}, !- Inlet Node Name 14
  {6eeeb5d7-2983-4f47-8c39-299a402ade6a}, !- Inlet Node Name 15
  {07d97436-aba3-44b6-85d5-37c6f6d155b6}, !- Inlet Node Name 16
  {30fac3ff-7205-438e-a22c-5419b640a067}, !- Inlet Node Name 17
  {9bcf1700-6a9d-4d38-ade9-1c389445c203}, !- Inlet Node Name 18
  {e1d00572-fa73-4db8-bec3-a06deac08191}, !- Inlet Node Name 19
  {260dff0a-ef6b-48ec-a6dc-c77ba9bd0690}, !- Inlet Node Name 20
  {55eb3d6f-535d-460c-8c39-d2a51649e716}, !- Inlet Node Name 21
  {6f9edcc5-7bde-49aa-8e70-f1afa21dffb3}, !- Inlet Node Name 22
  {153a9892-7f76-4e70-917a-8285e57db4ca}, !- Inlet Node Name 23
  {e0be5780-e43a-4dd3-ab21-c893e4ecb07d}, !- Inlet Node Name 24
  {a6e4857a-9f55-4986-a686-83b6fd4cd9cd}, !- Inlet Node Name 25
  {d5634124-58bf-48c0-83dc-0fc1317b4c91}, !- Inlet Node Name 26
  {8a6c5722-5119-4a63-97a0-aac4815c63a1}, !- Inlet Node Name 27
  {67dcda04-99a8-4e82-b308-51218ef0e85a}, !- Inlet Node Name 28
  {c95c17fe-44e8-40f6-bae1-8e1004b950b9}, !- Inlet Node Name 29
  {ee705c81-7db8-4e38-b419-d76c39f3401d}, !- Inlet Node Name 30
  {5d47044a-eb98-40a8-a4de-6d811010019d}, !- Inlet Node Name 31
  {53dbe57c-a047-4956-b6e0-211cfd8fb08b}, !- Inlet Node Name 32
  {f0acab29-6193-4f0f-878d-01e7a321b9a3}, !- Inlet Node Name 33
  {647cdaa8-bd55-45ba-8957-6319fd13d264}, !- Inlet Node Name 34
  {38ff7bdf-0355-4dd5-aa9d-c58c27692234}, !- Inlet Node Name 35
  {2cc38afb-652c-4411-9eb6-7afb62770900}, !- Inlet Node Name 36
  {bffd3e42-970b-437b-9708-7b49aed760ed}, !- Inlet Node Name 37
  {34058886-5b50-4a66-8835-0112a345d9af}, !- Inlet Node Name 38
  {fac323a0-7f7f-4d59-94f4-f128cab62e8c}, !- Inlet Node Name 39
  {e3e919c0-ca2d-4715-9f31-c04fb7beea49}, !- Inlet Node Name 40
  {f80b7bfb-f381-4311-8fb3-d3c72a88b242}, !- Inlet Node Name 41
  {0c030198-4419-48f1-9936-6432d1478930}, !- Inlet Node Name 42
  {64bea99d-9ae0-4ebc-bcca-9219fe5bc274}, !- Inlet Node Name 43
  {4cf05543-6de1-4a16-a836-66c4d7f7c322}; !- Inlet Node Name 44

OS:Connection,
  {cde333c8-3a53-4c15-a511-7613a257deb7}, !- Handle
  {3faa06ba-bc95-4945-9b18-6bbe1501f446}, !- Name
  {1785d7bd-9d71-45d3-bd4f-24d513883108}, !- Source Object
  3,                                      !- Outlet Port
  {74b4570a-938d-4d02-b3b7-0ed10be12eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024784d6-7d78-4312-9fe8-3545c87d3f76}, !- Handle
  {1ad4449b-93a9-4f78-8383-441c64878f16}, !- Name
  {bde15d03-d756-4b62-921b-251e8f613785}, !- Source Object
  2,                                      !- Outlet Port
  {ddd14faf-1974-4189-b6b6-fa7675043717}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6ff9dea7-f301-4aef-947c-b13f2bc47f6c}, !- Handle
  {78a286fb-1dde-424c-8519-e27bee13c61e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.359737216,                            !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  22.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {0f7ab8af-058c-497d-95eb-a7aee0fc0a9f}, !- Handle
  Fan ERV-1,                              !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  2.359737216,                            !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {56379cfc-67b2-45c4-b9b9-40da8410ee99}, !- Air Inlet Node Name
  {c9132394-3161-4066-a15f-19ebbc2dd039}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bac58131-df51-4392-90cf-d1832267df9d}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fe568a56-0531-4f25-9361-f46244149f72}, !- Air Inlet Node Name
  {5bd6615e-6552-43fd-b539-8e2d86ec51aa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {adc26f7d-beeb-4a0e-b5f3-27cab5ff495f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81d08c0c-c118-4687-b549-9f22011039d0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {09f3f421-60a6-4147-9155-18b3373b3cba}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f6245fa-f68d-4e0d-9db5-edc1399a2ed1}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a2c57745-2a96-442d-b1ae-2533afe7d01b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {416e7433-94b4-4630-a887-d797ffe385b9}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3.83,                                   !- Rated COP {W/W}
  2.359737216,                            !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ecde8701-a7eb-4695-8975-c615e6a8441f}, !- Air Inlet Node Name
  {96e3e416-7ff4-447d-9b3f-4bfd5c91c2e9}, !- Air Outlet Node Name
  {adc26f7d-beeb-4a0e-b5f3-27cab5ff495f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {81d08c0c-c118-4687-b549-9f22011039d0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09f3f421-60a6-4147-9155-18b3373b3cba}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f6245fa-f68d-4e0d-9db5-edc1399a2ed1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a2c57745-2a96-442d-b1ae-2533afe7d01b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {27ba9142-03f5-48dc-ad74-88631c7934e9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.359737216,                            !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Minimum Fraction of Outdoor Air Schedule Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a1195528-ec25-46f4-b38c-1f5d57ac78fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a1195528-ec25-46f4-b38c-1f5d57ac78fe}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07a168d7-c637-48d3-9089-c3d3ad2eb629}, !- Handle
  ERV-1 AirLoopOutdooSystem,              !- Name
  {27ba9142-03f5-48dc-ad74-88631c7934e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17533ae1-e590-4d7f-b7c1-d2616ab4840d}, !- Mixed Air Node Name
  {0cd90194-1010-4281-a011-a762b995ad2a}, !- Outdoor Air Stream Node Name
  {e3e392a9-3bb4-41d6-9971-78550b8eb70e}, !- Relief Air Stream Node Name
  {781d7cde-abc3-4145-9cf0-6a4cd0a80805}; !- Return Air Stream Node Name

OS:Node,
  {89998359-13a9-4b4c-b6d0-c5f5f59e1269}, !- Handle
  Node 194,                               !- Name
  ,                                       !- Inlet Port
  {70d8d5ac-cfe4-4a72-8d2d-7b764f4a4d82}; !- Outlet Port

OS:Node,
  {5e35b50d-a79c-458e-a7bd-5aade8c42195}, !- Handle
  Node 195,                               !- Name
  {145ab5b4-e996-42a6-aaf9-011d59d6f915}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {827b5c58-93ff-4b51-a7e1-99f3ed1e8074}, !- Handle
  ERV1.1,                                 !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  2.359737216,                            !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.526,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.56,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {70d8d5ac-cfe4-4a72-8d2d-7b764f4a4d82}, !- Supply Air Inlet Node
  {efcab574-2523-4a3b-980a-a36213c524de}, !- Supply Air Outlet Node
  {5fdef96f-f737-4786-b1e4-06c3553281bc}, !- Exhaust Air Inlet Node
  {145ab5b4-e996-42a6-aaf9-011d59d6f915}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {65284542-97e7-4c5f-8066-2773b81672fc}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {7bcfa3ff-6ad8-4040-a2d1-a35b07786f13}, !- Schedule Name
  {5c8a582c-62d9-44c7-8ed5-d3dcdac87f82}; !- Setpoint Node or NodeList Name

OS:Connection,
  {c9132394-3161-4066-a15f-19ebbc2dd039}, !- Handle
  {a8ddf8ee-e65b-46fb-b0c8-d0c8f9e46158}, !- Name
  {0f7ab8af-058c-497d-95eb-a7aee0fc0a9f}, !- Source Object
  17,                                     !- Outlet Port
  {5c8a582c-62d9-44c7-8ed5-d3dcdac87f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be00f51a-8605-40ff-b37a-7aa3bf22c885}, !- Handle
  Node 196,                               !- Name
  {5bd6615e-6552-43fd-b539-8e2d86ec51aa}, !- Inlet Port
  {56379cfc-67b2-45c4-b9b9-40da8410ee99}; !- Outlet Port

OS:Connection,
  {5bd6615e-6552-43fd-b539-8e2d86ec51aa}, !- Handle
  {0a34868e-8b07-45ea-88a5-4bcbfe7fdfc8}, !- Name
  {bac58131-df51-4392-90cf-d1832267df9d}, !- Source Object
  6,                                      !- Outlet Port
  {be00f51a-8605-40ff-b37a-7aa3bf22c885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56379cfc-67b2-45c4-b9b9-40da8410ee99}, !- Handle
  {b69cb692-c770-45f0-b1ff-e8057fd66bc7}, !- Name
  {be00f51a-8605-40ff-b37a-7aa3bf22c885}, !- Source Object
  3,                                      !- Outlet Port
  {0f7ab8af-058c-497d-95eb-a7aee0fc0a9f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ec8c003f-f3ee-4612-8405-7f188fd33656}, !- Handle
  Node 197,                               !- Name
  {96e3e416-7ff4-447d-9b3f-4bfd5c91c2e9}, !- Inlet Port
  {fe568a56-0531-4f25-9361-f46244149f72}; !- Outlet Port

OS:Connection,
  {96e3e416-7ff4-447d-9b3f-4bfd5c91c2e9}, !- Handle
  {7c12b139-5b41-478b-84bb-0918ede87c20}, !- Name
  {416e7433-94b4-4630-a887-d797ffe385b9}, !- Source Object
  9,                                      !- Outlet Port
  {ec8c003f-f3ee-4612-8405-7f188fd33656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe568a56-0531-4f25-9361-f46244149f72}, !- Handle
  {248d10a9-1459-4a9b-8a9f-2668ec71bc0d}, !- Name
  {ec8c003f-f3ee-4612-8405-7f188fd33656}, !- Source Object
  3,                                      !- Outlet Port
  {bac58131-df51-4392-90cf-d1832267df9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {32ba6494-55ce-4f67-9b76-d6e35a868d50}, !- Handle
  Node 198,                               !- Name
  {17533ae1-e590-4d7f-b7c1-d2616ab4840d}, !- Inlet Port
  {ecde8701-a7eb-4695-8975-c615e6a8441f}; !- Outlet Port

OS:Connection,
  {781d7cde-abc3-4145-9cf0-6a4cd0a80805}, !- Handle
  {a52da5b0-58ba-4cf8-9d4e-abd381d634cb}, !- Name
  {efbdc228-cbc4-467e-bbde-941d7b58d8fe}, !- Source Object
  3,                                      !- Outlet Port
  {07a168d7-c637-48d3-9089-c3d3ad2eb629}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17533ae1-e590-4d7f-b7c1-d2616ab4840d}, !- Handle
  {0141bdeb-6cd1-4640-8e9f-3a221d888daf}, !- Name
  {07a168d7-c637-48d3-9089-c3d3ad2eb629}, !- Source Object
  5,                                      !- Outlet Port
  {32ba6494-55ce-4f67-9b76-d6e35a868d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecde8701-a7eb-4695-8975-c615e6a8441f}, !- Handle
  {3e28d9ed-8eb0-4e03-ac0b-50f1821732b8}, !- Name
  {32ba6494-55ce-4f67-9b76-d6e35a868d50}, !- Source Object
  3,                                      !- Outlet Port
  {416e7433-94b4-4630-a887-d797ffe385b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac1d8b98-e4c4-475a-8ae4-a96786ce178a}, !- Handle
  Node 200,                               !- Name
  {efcab574-2523-4a3b-980a-a36213c524de}, !- Inlet Port
  {0cd90194-1010-4281-a011-a762b995ad2a}; !- Outlet Port

OS:Connection,
  {70d8d5ac-cfe4-4a72-8d2d-7b764f4a4d82}, !- Handle
  {378bffcd-6ca2-423f-bfc3-669ff5ea1bd6}, !- Name
  {89998359-13a9-4b4c-b6d0-c5f5f59e1269}, !- Source Object
  3,                                      !- Outlet Port
  {827b5c58-93ff-4b51-a7e1-99f3ed1e8074}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {efcab574-2523-4a3b-980a-a36213c524de}, !- Handle
  {8605ff5b-e89e-457b-a6f3-719cf5b4651b}, !- Name
  {827b5c58-93ff-4b51-a7e1-99f3ed1e8074}, !- Source Object
  13,                                     !- Outlet Port
  {ac1d8b98-e4c4-475a-8ae4-a96786ce178a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd90194-1010-4281-a011-a762b995ad2a}, !- Handle
  {18d6ded1-a23b-4f15-9b37-500205357dfb}, !- Name
  {ac1d8b98-e4c4-475a-8ae4-a96786ce178a}, !- Source Object
  3,                                      !- Outlet Port
  {07a168d7-c637-48d3-9089-c3d3ad2eb629}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf5dff64-2f12-4bff-b573-cba47c69fb33}, !- Handle
  Node 201,                               !- Name
  {e3e392a9-3bb4-41d6-9971-78550b8eb70e}, !- Inlet Port
  {5fdef96f-f737-4786-b1e4-06c3553281bc}; !- Outlet Port

OS:Connection,
  {e3e392a9-3bb4-41d6-9971-78550b8eb70e}, !- Handle
  {5d0b5e88-b1b4-4c55-8d91-3d96458aea6d}, !- Name
  {07a168d7-c637-48d3-9089-c3d3ad2eb629}, !- Source Object
  7,                                      !- Outlet Port
  {bf5dff64-2f12-4bff-b573-cba47c69fb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdef96f-f737-4786-b1e4-06c3553281bc}, !- Handle
  {2a70f3c2-c121-45fa-b562-68908da910c6}, !- Name
  {bf5dff64-2f12-4bff-b573-cba47c69fb33}, !- Source Object
  3,                                      !- Outlet Port
  {827b5c58-93ff-4b51-a7e1-99f3ed1e8074}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {145ab5b4-e996-42a6-aaf9-011d59d6f915}, !- Handle
  {151a8033-810b-4da8-a892-b275117ecbb8}, !- Name
  {827b5c58-93ff-4b51-a7e1-99f3ed1e8074}, !- Source Object
  15,                                     !- Outlet Port
  {5e35b50d-a79c-458e-a7bd-5aade8c42195}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {217c3de3-18ca-4ce6-8945-62aaa1803868}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {8dd2cb4d-59c6-4666-8de6-d791bf86241a}, !- Air Outlet Node Name
  {d3559e1f-0b6d-4814-8f6c-227e53e0bc1b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0ccc34e-b596-470e-bb61-25764bb307bf}, !- Handle
  Node 209,                               !- Name
  {8dd2cb4d-59c6-4666-8de6-d791bf86241a}, !- Inlet Port
  {6a13dec1-41e8-4642-aec9-3ba55be625f4}; !- Outlet Port

OS:Node,
  {7d685ddb-ccdc-476d-ba06-e52adde4e508}, !- Handle
  Node 210,                               !- Name
  {793d6e96-b28b-4573-b9b4-40a7da52afb7}, !- Inlet Port
  {0dfdce71-8bc2-4dd7-b1b3-3fc63bbbef86}; !- Outlet Port

OS:Connection,
  {6a13dec1-41e8-4642-aec9-3ba55be625f4}, !- Handle
  {12f49688-bcb5-4bd0-ae75-1b966d6f57cd}, !- Name
  {d0ccc34e-b596-470e-bb61-25764bb307bf}, !- Source Object
  3,                                      !- Outlet Port
  {0d996895-22ad-4b2a-872a-febbfef25eac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {793d6e96-b28b-4573-b9b4-40a7da52afb7}, !- Handle
  {e0e3e38a-3946-48b8-8481-28f2eb0a8c4f}, !- Name
  {a3ab343c-56f3-424f-97a3-411c6509629b}, !- Source Object
  12,                                     !- Outlet Port
  {7d685ddb-ccdc-476d-ba06-e52adde4e508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e7fd573-bab9-4591-990c-ac138083a7ba}, !- Handle
  Node 211,                               !- Name
  {849cb9eb-7596-4a70-be01-12c3b5e7b878}, !- Inlet Port
  {d3559e1f-0b6d-4814-8f6c-227e53e0bc1b}; !- Outlet Port

OS:Connection,
  {d3559e1f-0b6d-4814-8f6c-227e53e0bc1b}, !- Handle
  {feaab0cf-5f2a-4071-9563-8bfee81a8b43}, !- Name
  {6e7fd573-bab9-4591-990c-ac138083a7ba}, !- Source Object
  3,                                      !- Outlet Port
  {217c3de3-18ca-4ce6-8945-62aaa1803868}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8dd2cb4d-59c6-4666-8de6-d791bf86241a}, !- Handle
  {6c795fe0-5055-42ef-87a5-f5d88bc99abd}, !- Name
  {217c3de3-18ca-4ce6-8945-62aaa1803868}, !- Source Object
  3,                                      !- Outlet Port
  {d0ccc34e-b596-470e-bb61-25764bb307bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {db0b251a-988c-4703-8a83-1ffdda7f1b5b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e2e90546-f6da-4106-ade5-9c7b7852d012}, !- Air Outlet Node Name
  {0826a7b6-a109-46c0-985d-a14f7f73f711}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32b35fc0-1aa0-4f8f-b43f-fd7831b91808}, !- Handle
  Node 212,                               !- Name
  {e2e90546-f6da-4106-ade5-9c7b7852d012}, !- Inlet Port
  {a3157f66-665b-448f-a80c-a0a50c4f439a}; !- Outlet Port

OS:Node,
  {6754d644-dc5d-411c-83e2-b4708c2a26cd}, !- Handle
  Node 213,                               !- Name
  {975b32e3-b0ba-4b1a-bbaa-353834aa066c}, !- Inlet Port
  {f7e85298-700d-4b13-8986-a054a4913508}; !- Outlet Port

OS:Connection,
  {a3157f66-665b-448f-a80c-a0a50c4f439a}, !- Handle
  {e4b71bf7-7bb3-42b7-8c6c-0c920b903cec}, !- Name
  {32b35fc0-1aa0-4f8f-b43f-fd7831b91808}, !- Source Object
  3,                                      !- Outlet Port
  {43e66cc3-edc1-4c26-8ef4-c19818c6c042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {975b32e3-b0ba-4b1a-bbaa-353834aa066c}, !- Handle
  {c254c0b6-c541-4396-a7f4-ea48076ab729}, !- Name
  {0a59199a-f582-46bb-9b79-804714b333cc}, !- Source Object
  12,                                     !- Outlet Port
  {6754d644-dc5d-411c-83e2-b4708c2a26cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f71d5bd1-25a6-409e-a2fc-7b2a061afdeb}, !- Handle
  Node 214,                               !- Name
  {75adb987-cf0a-49b1-9344-dc00a923c2e4}, !- Inlet Port
  {0826a7b6-a109-46c0-985d-a14f7f73f711}; !- Outlet Port

OS:Connection,
  {0826a7b6-a109-46c0-985d-a14f7f73f711}, !- Handle
  {f78baf82-d1dc-4e05-bc95-b0f99dba1884}, !- Name
  {f71d5bd1-25a6-409e-a2fc-7b2a061afdeb}, !- Source Object
  3,                                      !- Outlet Port
  {db0b251a-988c-4703-8a83-1ffdda7f1b5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e2e90546-f6da-4106-ade5-9c7b7852d012}, !- Handle
  {99ac8f93-61e3-4d44-b892-423bfca06397}, !- Name
  {db0b251a-988c-4703-8a83-1ffdda7f1b5b}, !- Source Object
  3,                                      !- Outlet Port
  {32b35fc0-1aa0-4f8f-b43f-fd7831b91808}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4baedce7-8cb9-4b05-a97d-e166615d8469}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {b2116b9c-98b6-49ce-b785-89b6b0501caf}, !- Air Outlet Node Name
  {194f7dbd-eec0-4008-b436-e23236a3dd1b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {183b2a1d-6ddc-403e-82d6-59eb3a6e0acf}, !- Handle
  Node 215,                               !- Name
  {b2116b9c-98b6-49ce-b785-89b6b0501caf}, !- Inlet Port
  {0ffdd624-5b7a-4e28-8b32-07e8a20e8bd8}; !- Outlet Port

OS:Node,
  {f8991c58-eb91-4706-978d-ecf045018106}, !- Handle
  Node 216,                               !- Name
  {fac317a1-d6cf-4c9b-9ee6-65ea38abcaff}, !- Inlet Port
  {1dd67421-b28e-463b-b3ca-d250565b6c73}; !- Outlet Port

OS:Connection,
  {0ffdd624-5b7a-4e28-8b32-07e8a20e8bd8}, !- Handle
  {f9c45e9f-0bfd-4464-bf43-398b9ed35d99}, !- Name
  {183b2a1d-6ddc-403e-82d6-59eb3a6e0acf}, !- Source Object
  3,                                      !- Outlet Port
  {263f8679-58e0-41bf-a95b-d67665017b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fac317a1-d6cf-4c9b-9ee6-65ea38abcaff}, !- Handle
  {7fd58206-a752-4ef8-96a9-11911faaf101}, !- Name
  {24296a14-2e8c-4688-8409-b64b49467046}, !- Source Object
  12,                                     !- Outlet Port
  {f8991c58-eb91-4706-978d-ecf045018106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c00830d9-8346-402f-badb-817676127384}, !- Handle
  Node 217,                               !- Name
  {fc30d0a7-7ae7-4b2d-acb8-b7957833cf19}, !- Inlet Port
  {194f7dbd-eec0-4008-b436-e23236a3dd1b}; !- Outlet Port

OS:Connection,
  {194f7dbd-eec0-4008-b436-e23236a3dd1b}, !- Handle
  {3c73282e-4602-4cf7-a722-8e481e21d6b1}, !- Name
  {c00830d9-8346-402f-badb-817676127384}, !- Source Object
  3,                                      !- Outlet Port
  {4baedce7-8cb9-4b05-a97d-e166615d8469}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2116b9c-98b6-49ce-b785-89b6b0501caf}, !- Handle
  {db4bb22a-4584-4ae1-90d2-29052accc439}, !- Name
  {4baedce7-8cb9-4b05-a97d-e166615d8469}, !- Source Object
  3,                                      !- Outlet Port
  {183b2a1d-6ddc-403e-82d6-59eb3a6e0acf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {33edaf6f-d200-4a9c-b2ea-1a3905479a78}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {b83604fa-9bf8-4263-b357-dd9456a11821}, !- Air Outlet Node Name
  {41d22e95-5781-41e2-b5c4-ca50b36a0604}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce63de0f-fb80-4583-8b9f-fe9ebfed70c8}, !- Handle
  Node 224,                               !- Name
  {b83604fa-9bf8-4263-b357-dd9456a11821}, !- Inlet Port
  {dfc65227-8438-4b15-869f-c385fa66be7d}; !- Outlet Port

OS:Node,
  {1eb8bd7a-892c-49de-b8ed-ec9eba78bcc2}, !- Handle
  Node 225,                               !- Name
  {20e06760-be9a-4877-b102-dd01feb5df85}, !- Inlet Port
  {2efd0d91-4776-4af5-b0bb-3e89552df34e}; !- Outlet Port

OS:Connection,
  {dfc65227-8438-4b15-869f-c385fa66be7d}, !- Handle
  {285d6564-4f85-445e-8287-5199c8cb5c72}, !- Name
  {ce63de0f-fb80-4583-8b9f-fe9ebfed70c8}, !- Source Object
  3,                                      !- Outlet Port
  {7a2d4742-0a5b-4290-b010-12e7580a7b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e06760-be9a-4877-b102-dd01feb5df85}, !- Handle
  {07d1c675-a702-418d-bd5c-4c42dcfb7447}, !- Name
  {f10549e4-52bb-4a6d-b965-2bd3f9a6e381}, !- Source Object
  12,                                     !- Outlet Port
  {1eb8bd7a-892c-49de-b8ed-ec9eba78bcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2876787c-757f-4fb9-b80b-2b3a03d83862}, !- Handle
  Node 226,                               !- Name
  {87b12fde-a67a-4ed2-bbb0-196c43ad2658}, !- Inlet Port
  {41d22e95-5781-41e2-b5c4-ca50b36a0604}; !- Outlet Port

OS:Connection,
  {41d22e95-5781-41e2-b5c4-ca50b36a0604}, !- Handle
  {ed41be29-f1e3-4798-b8dd-5e2617128d12}, !- Name
  {2876787c-757f-4fb9-b80b-2b3a03d83862}, !- Source Object
  3,                                      !- Outlet Port
  {33edaf6f-d200-4a9c-b2ea-1a3905479a78}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b83604fa-9bf8-4263-b357-dd9456a11821}, !- Handle
  {84cd9393-3442-4c1b-a667-7698f9d0f1e4}, !- Name
  {33edaf6f-d200-4a9c-b2ea-1a3905479a78}, !- Source Object
  3,                                      !- Outlet Port
  {ce63de0f-fb80-4583-8b9f-fe9ebfed70c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {83686447-cae6-4958-8b4f-4b7af481b8cd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {65fc3730-c9ec-461f-87bc-29de92fa1230}, !- Air Outlet Node Name
  {a3110a33-4a8d-4c0d-b71b-189788683680}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48a493f4-d68d-4d07-a9ac-2eba1281a145}, !- Handle
  Node 239,                               !- Name
  {65fc3730-c9ec-461f-87bc-29de92fa1230}, !- Inlet Port
  {0cb346ef-ed04-4ec7-8b51-4a01f1127b45}; !- Outlet Port

OS:Node,
  {4b2a5854-deb5-43b9-8297-2c7070244755}, !- Handle
  Node 240,                               !- Name
  {524ec196-af67-4db2-92d8-be8ec21072bb}, !- Inlet Port
  {f746c5bf-b35a-445c-bc00-4754b8062385}; !- Outlet Port

OS:Connection,
  {0cb346ef-ed04-4ec7-8b51-4a01f1127b45}, !- Handle
  {ec64d4b9-2c11-44c1-95c6-9bbe3974cab6}, !- Name
  {48a493f4-d68d-4d07-a9ac-2eba1281a145}, !- Source Object
  3,                                      !- Outlet Port
  {8f2cc611-c229-4156-a8c9-9f807e0d97da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {524ec196-af67-4db2-92d8-be8ec21072bb}, !- Handle
  {7380fa95-533c-425e-b628-479b6324276f}, !- Name
  {6223b7bb-fbaf-446d-b47b-1b2306309098}, !- Source Object
  12,                                     !- Outlet Port
  {4b2a5854-deb5-43b9-8297-2c7070244755}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44c91cea-55f5-4182-8ed0-d4841aeb83db}, !- Handle
  Node 241,                               !- Name
  {4f8ec0f0-2292-4923-b280-d337301e36f8}, !- Inlet Port
  {a3110a33-4a8d-4c0d-b71b-189788683680}; !- Outlet Port

OS:Connection,
  {a3110a33-4a8d-4c0d-b71b-189788683680}, !- Handle
  {423500d5-5a4f-4fdb-92fa-eeba4f460083}, !- Name
  {44c91cea-55f5-4182-8ed0-d4841aeb83db}, !- Source Object
  3,                                      !- Outlet Port
  {83686447-cae6-4958-8b4f-4b7af481b8cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {65fc3730-c9ec-461f-87bc-29de92fa1230}, !- Handle
  {67ba369f-630e-44db-8b91-a68b19f04e77}, !- Name
  {83686447-cae6-4958-8b4f-4b7af481b8cd}, !- Source Object
  3,                                      !- Outlet Port
  {48a493f4-d68d-4d07-a9ac-2eba1281a145}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6513c780-f876-4ca9-8790-7f5db6edcbda}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {478c6006-0d85-4ac4-a9b4-b81d0b04b9cf}, !- Air Outlet Node Name
  {b1c89c96-38ed-4cb3-958c-9d1475d4668f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b06b81e-81ef-4dee-a4f3-b209b091ed68}, !- Handle
  Node 242,                               !- Name
  {478c6006-0d85-4ac4-a9b4-b81d0b04b9cf}, !- Inlet Port
  {6b1ecb4e-641d-46ba-b45c-15e8140e3945}; !- Outlet Port

OS:Node,
  {54490804-4496-4ad2-b64b-2ac9db3322e8}, !- Handle
  Node 243,                               !- Name
  {f0d17221-4332-4968-b6da-a2fff1bef38a}, !- Inlet Port
  {720f4e03-85ad-422f-a6d0-2b9199e2054d}; !- Outlet Port

OS:Connection,
  {6b1ecb4e-641d-46ba-b45c-15e8140e3945}, !- Handle
  {d71c6c37-b8ac-4da5-9101-fd6f483b1998}, !- Name
  {7b06b81e-81ef-4dee-a4f3-b209b091ed68}, !- Source Object
  3,                                      !- Outlet Port
  {680081e5-c538-4451-a6d6-9d7167bcecac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0d17221-4332-4968-b6da-a2fff1bef38a}, !- Handle
  {c3055dd1-718a-43b7-aa53-9018ca6d7ea6}, !- Name
  {4a1e3670-263e-44db-a9ee-30674e513676}, !- Source Object
  12,                                     !- Outlet Port
  {54490804-4496-4ad2-b64b-2ac9db3322e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5325fb0-8b46-413f-b2d9-f5d6b8a745f1}, !- Handle
  Node 244,                               !- Name
  {42dbbdd1-6719-425b-b9e3-ec8f28778743}, !- Inlet Port
  {b1c89c96-38ed-4cb3-958c-9d1475d4668f}; !- Outlet Port

OS:Connection,
  {b1c89c96-38ed-4cb3-958c-9d1475d4668f}, !- Handle
  {bfa422fc-7fe4-4eb2-a4ae-f88d7cc871e9}, !- Name
  {c5325fb0-8b46-413f-b2d9-f5d6b8a745f1}, !- Source Object
  3,                                      !- Outlet Port
  {6513c780-f876-4ca9-8790-7f5db6edcbda}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {478c6006-0d85-4ac4-a9b4-b81d0b04b9cf}, !- Handle
  {4ba21701-a3cd-45be-b305-01d645b9f784}, !- Name
  {6513c780-f876-4ca9-8790-7f5db6edcbda}, !- Source Object
  3,                                      !- Outlet Port
  {7b06b81e-81ef-4dee-a4f3-b209b091ed68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {01428b2d-ccad-43dc-a7cf-5707ab5cf913}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {60665070-a740-4772-b1c2-7d2ada4703de}, !- Air Outlet Node Name
  {695140fa-a51f-4497-a474-b0d12f70ef64}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {619c5357-bd28-4e29-8a87-ca624a4b2128}, !- Handle
  Node 245,                               !- Name
  {60665070-a740-4772-b1c2-7d2ada4703de}, !- Inlet Port
  {d9ee14f6-a0a6-44c6-89dc-344fff61a0dc}; !- Outlet Port

OS:Node,
  {1e00d11a-6eeb-4335-935f-a7352d64c9ec}, !- Handle
  Node 246,                               !- Name
  {ed015320-51ee-4f5e-b933-f268fe96f4ff}, !- Inlet Port
  {8563a069-c657-4bc8-ae34-4336aba7fe33}; !- Outlet Port

OS:Connection,
  {d9ee14f6-a0a6-44c6-89dc-344fff61a0dc}, !- Handle
  {1008676c-25d1-4375-8355-5421dc95b260}, !- Name
  {619c5357-bd28-4e29-8a87-ca624a4b2128}, !- Source Object
  3,                                      !- Outlet Port
  {4146f6a6-7fb4-42bf-95b5-e71579a35ede}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed015320-51ee-4f5e-b933-f268fe96f4ff}, !- Handle
  {7612cbfb-06d3-403b-8943-245b87076a78}, !- Name
  {4b45cd4b-55e2-4469-8744-85843e1d16b7}, !- Source Object
  12,                                     !- Outlet Port
  {1e00d11a-6eeb-4335-935f-a7352d64c9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9f4eab7-fc63-4965-af7f-17a9d4cc2101}, !- Handle
  Node 247,                               !- Name
  {3033ba19-ea4f-410d-a060-7842e9466dd6}, !- Inlet Port
  {695140fa-a51f-4497-a474-b0d12f70ef64}; !- Outlet Port

OS:Connection,
  {695140fa-a51f-4497-a474-b0d12f70ef64}, !- Handle
  {c9964e05-f064-440e-8108-bdcaa67186a0}, !- Name
  {d9f4eab7-fc63-4965-af7f-17a9d4cc2101}, !- Source Object
  3,                                      !- Outlet Port
  {01428b2d-ccad-43dc-a7cf-5707ab5cf913}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {60665070-a740-4772-b1c2-7d2ada4703de}, !- Handle
  {e0a59afa-ba5f-4b9e-b0d0-05631799cdcf}, !- Name
  {01428b2d-ccad-43dc-a7cf-5707ab5cf913}, !- Source Object
  3,                                      !- Outlet Port
  {619c5357-bd28-4e29-8a87-ca624a4b2128}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- Handle
  ERV-2,                                  !- Name
  ,                                       !- Controller List Name
  {5acfc29f-1fb0-4e23-9587-67c90e7d91f0}, !- Availability Schedule
  ,                                       !- Availability Manager
  2.359737216,                            !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b82f8cee-5ecb-4e0f-85a7-895e29b2336e}, !- Supply Side Inlet Node Name
  {2e20b542-7e98-46b9-bf97-3d20d2a9b16f}, !- Demand Side Outlet Node Name
  {9278919f-dfd5-4b53-abc4-624f8877ac16}, !- Demand Side Inlet Node A
  {9c10716b-32ed-47c4-9a68-aee21eff9fa8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6e3b9e23-fced-441b-b4c7-661e4552b8ef}, !- Handle
  Node 248,                               !- Name
  {b82f8cee-5ecb-4e0f-85a7-895e29b2336e}, !- Inlet Port
  {f0371c12-6ed5-4604-910d-9aab25737126}; !- Outlet Port

OS:Node,
  {fc735a70-f02e-4f1f-9cae-321b90cded7a}, !- Handle
  Node 249,                               !- Name
  {1f0f048c-1141-437c-9d48-0f52b1d736dc}, !- Inlet Port
  {9c10716b-32ed-47c4-9a68-aee21eff9fa8}; !- Outlet Port

OS:Connection,
  {b82f8cee-5ecb-4e0f-85a7-895e29b2336e}, !- Handle
  {a8344389-ca0f-463e-b897-fbadea8df9fb}, !- Name
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- Source Object
  8,                                      !- Outlet Port
  {6e3b9e23-fced-441b-b4c7-661e4552b8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c10716b-32ed-47c4-9a68-aee21eff9fa8}, !- Handle
  {bdc06cd9-3bf1-4b55-9306-0efd1d040c18}, !- Name
  {fc735a70-f02e-4f1f-9cae-321b90cded7a}, !- Source Object
  3,                                      !- Outlet Port
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67ad632d-a5e6-4cb0-8802-6d0358056b36}, !- Handle
  Node 250,                               !- Name
  {9278919f-dfd5-4b53-abc4-624f8877ac16}, !- Inlet Port
  {55b1e5f8-0206-429a-b1e2-bf2d7ff13eb3}; !- Outlet Port

OS:Node,
  {f258d5a1-a5be-4bad-9823-2a93c4cd2b6c}, !- Handle
  Node 251,                               !- Name
  {fae3a5bf-052d-49a6-986d-64b1db70a10f}, !- Inlet Port
  {2e20b542-7e98-46b9-bf97-3d20d2a9b16f}; !- Outlet Port

OS:Connection,
  {9278919f-dfd5-4b53-abc4-624f8877ac16}, !- Handle
  {b6809971-bb74-4540-990f-f1c13d874921}, !- Name
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- Source Object
  10,                                     !- Outlet Port
  {67ad632d-a5e6-4cb0-8802-6d0358056b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e20b542-7e98-46b9-bf97-3d20d2a9b16f}, !- Handle
  {014dee39-fc64-431e-9d1e-18c74a50c38d}, !- Name
  {f258d5a1-a5be-4bad-9823-2a93c4cd2b6c}, !- Source Object
  3,                                      !- Outlet Port
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {55b1e5f8-0206-429a-b1e2-bf2d7ff13eb3}, !- Inlet Node Name
  {35059c72-6cc2-43d9-a27c-55da7b9ec3ae}, !- Outlet Node Name 1
  {d7393936-6d04-4d7d-96a5-7630340671f8}, !- Outlet Node Name 2
  {8cca4f59-ec7c-4ce8-8366-a9824629f810}, !- Outlet Node Name 3
  {929b1482-1227-4490-87f6-3547381ed30a}, !- Outlet Node Name 4
  {70e0bbaf-c9b7-4c1c-a8b5-5839c44ffcbb}, !- Outlet Node Name 5
  {82f23409-03f4-49be-913b-ed501fb1bd5d}, !- Outlet Node Name 6
  {47b58536-f0dd-4819-baf6-aa7c4b51fefc}, !- Outlet Node Name 7
  {0b5d16d6-0205-4c0b-9eac-fe956cfd0709}, !- Outlet Node Name 8
  {76b43290-1845-4071-a0a3-e273bbcfd5f3}, !- Outlet Node Name 9
  {6732c135-0f07-408a-af4e-2fffb2b24c6c}, !- Outlet Node Name 10
  {3ae3e695-0e7c-4828-be79-c27d90c83b00}, !- Outlet Node Name 11
  {d99b5c12-e95d-4e0f-be7b-aace8b720cbe}, !- Outlet Node Name 12
  {9bb85530-0fc3-4024-930a-064308c37fa9}, !- Outlet Node Name 13
  {50ee2008-4799-44e9-939f-4f3fb0060fd3}, !- Outlet Node Name 14
  {cafce46e-87cb-43cf-85d5-1a47dd4686c3}, !- Outlet Node Name 15
  {ad5a0f25-dc4b-435c-ab47-ae02110dc791}, !- Outlet Node Name 16
  {b0e8b2de-48a0-4e4d-ba35-b70926cf4ab9}, !- Outlet Node Name 17
  {5110c364-890b-4861-a90f-d39febec2222}, !- Outlet Node Name 18
  {7911d284-d389-4853-86dd-dac2fb00479f}, !- Outlet Node Name 19
  {7d51b0d8-18d0-4092-9a33-c5992ea52f6b}, !- Outlet Node Name 20
  {9f8d03d6-6b00-4458-b1a2-66c286d587fe}, !- Outlet Node Name 21
  {02c7d643-41d9-41a4-8db2-3fbdd3bb545a}, !- Outlet Node Name 22
  {f866c9fe-6eea-46d7-9a42-42eeb6c1ee1c}, !- Outlet Node Name 23
  {f5e404b1-6a23-406b-9e66-2506c902c985}, !- Outlet Node Name 24
  {c7183c3d-54e2-4563-8161-45dac6edb02f}, !- Outlet Node Name 25
  {860f4d45-645d-4d5e-8be5-ef9a261abfbd}, !- Outlet Node Name 26
  {886ee045-501b-402a-9b62-c26f15e22ae7}, !- Outlet Node Name 27
  {49d85305-3a29-4422-96f8-65931782fd41}, !- Outlet Node Name 28
  {4d140bf8-0884-4254-a920-7efc27b4cf6e}, !- Outlet Node Name 29
  {42439e11-e23d-4a8f-a86f-ec92d9366170}, !- Outlet Node Name 30
  {ac2c3ce6-cdfb-4467-80a2-a9aa42127ff4}, !- Outlet Node Name 31
  {d7ac14fe-326e-4c16-a414-0c44fae0bf9f}, !- Outlet Node Name 32
  {35587909-a2ca-4e28-8ffe-e32044938130}, !- Outlet Node Name 33
  {2767ef8d-4d05-4b19-8599-5b095216d104}, !- Outlet Node Name 34
  {82dc1d28-f63d-4fd9-9f81-b0bf9eafbe98}, !- Outlet Node Name 35
  {f6f5a8a4-15c9-412c-bf2a-8558a73a8f1b}, !- Outlet Node Name 36
  {63d31faf-170d-4b46-a97f-fe370a8de7df}, !- Outlet Node Name 37
  {709d1480-befa-43b3-b24d-eeadcffee5d0}, !- Outlet Node Name 38
  {0fae394d-805f-41f2-b359-22081a6708d8}, !- Outlet Node Name 39
  {bc63fe3b-1246-4242-ac03-3f780f4aafa3}, !- Outlet Node Name 40
  {e9b93047-3390-43e5-b5b6-4b9aa8d8be07}, !- Outlet Node Name 41
  {fae39daf-49e8-4ed2-9a78-e5b8a755320a}, !- Outlet Node Name 42
  {14b33ed5-5b18-49ca-8b1e-752745e7dcc8}, !- Outlet Node Name 43
  {afb572ae-7fc9-4574-87fc-15605e9130d7}, !- Outlet Node Name 44
  {d6de1223-8e8d-46cb-b3bb-c82e1909eba6}; !- Outlet Node Name 45

OS:AirLoopHVAC:ZoneMixer,
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {fae3a5bf-052d-49a6-986d-64b1db70a10f}, !- Outlet Node Name
  {5d11fe2c-f980-4e0d-80f4-76cf4d85610e}, !- Inlet Node Name 1
  {04afb8a3-d4d3-4db2-b52f-7e79659fc6c8}, !- Inlet Node Name 2
  {ad7d0eb7-184d-4cee-b5c7-6fd85780a6c6}, !- Inlet Node Name 3
  {26fba49a-c6d0-494d-93ea-db4a9eb8c2c3}, !- Inlet Node Name 4
  {3457d832-17b2-4be3-a9cf-f4e42a1b6c05}, !- Inlet Node Name 5
  {0faebd2f-5725-482e-a0dd-bf7fec66baab}, !- Inlet Node Name 6
  {5dc6c1c6-a9b4-4085-acd9-937355c56932}, !- Inlet Node Name 7
  {6b7c8761-f71d-4ede-955f-7c10c3ff9774}, !- Inlet Node Name 8
  {00c6175e-bd4c-4911-af92-e27e52afd7c7}, !- Inlet Node Name 9
  {d6ca227f-0140-4c2d-b4e6-3ef3b6d0ede4}, !- Inlet Node Name 10
  {8bf93c4a-ad8b-4d83-b7df-a6c3fd41be17}, !- Inlet Node Name 11
  {8f9eb8ab-f9ae-4fa4-be5f-7aea851ebf73}, !- Inlet Node Name 12
  {7e8c01a2-ea1d-457d-9cc2-8c43117b749d}, !- Inlet Node Name 13
  {8490db05-400b-4ab1-9d82-fd242b387f3c}, !- Inlet Node Name 14
  {6d799351-0c86-498b-8da6-3b85a02567b5}, !- Inlet Node Name 15
  {dfe4267c-951b-4843-bba1-e54651d54453}, !- Inlet Node Name 16
  {555eef9c-8e2e-4059-9ffb-3366f7ed82df}, !- Inlet Node Name 17
  {bf8224e6-728d-4478-9bc4-c92ae0be91bb}, !- Inlet Node Name 18
  {05424f5e-b559-41a2-8510-8ee1c1f7add1}, !- Inlet Node Name 19
  {e443caca-1e7d-4209-ac6f-05b7c1bfcc91}, !- Inlet Node Name 20
  {474756c3-60a9-417e-b04b-790e54f37844}, !- Inlet Node Name 21
  {a65746d6-f397-4f0a-a7c2-011c7fa1bdc5}, !- Inlet Node Name 22
  {0f782651-c97d-4876-90b9-955af94e1a14}, !- Inlet Node Name 23
  {909415e1-165f-44e9-b0db-a015d61426a9}, !- Inlet Node Name 24
  {d400403d-3ace-47fe-89ac-19c0398cb836}, !- Inlet Node Name 25
  {66f42bea-4b97-447e-86c8-a161507050f7}, !- Inlet Node Name 26
  {711e6778-9100-47dc-a580-f9ccdaa8dfcf}, !- Inlet Node Name 27
  {bba2170e-175e-4a44-9b51-23184811410a}, !- Inlet Node Name 28
  {fed5387f-1a64-4e4f-b6f4-775a87c7fab8}, !- Inlet Node Name 29
  {b27525d1-c2c2-49dc-b70d-8c95d88df8e5}, !- Inlet Node Name 30
  {66604292-3467-4565-9da7-11091a6c6786}, !- Inlet Node Name 31
  {542649e3-5551-41a4-bd94-9de2128a6898}, !- Inlet Node Name 32
  {a4d36915-d4f3-496a-963e-0d110853aaa8}, !- Inlet Node Name 33
  {c702a2f3-5386-46c9-a940-8bf8f898b7b5}, !- Inlet Node Name 34
  {b9c5a12d-a8f8-438e-9ed2-6c13cf2ea37c}, !- Inlet Node Name 35
  {cb7303af-6619-4fb4-b6e8-ae39d618c86e}, !- Inlet Node Name 36
  {d251f38f-5550-4f18-8428-5ad0f99f5584}, !- Inlet Node Name 37
  {f5ac7b62-a9c8-4edd-b2ff-76cbf12fe032}, !- Inlet Node Name 38
  {aa818641-ec92-40db-909c-1a130ed2761d}, !- Inlet Node Name 39
  {cfd2724e-01df-4b81-9205-2727d493973c}, !- Inlet Node Name 40
  {0869349d-1364-408b-b7cb-8848aa74e7c1}, !- Inlet Node Name 41
  {e07d83f3-3441-4f63-a5a8-929b92a9577b}, !- Inlet Node Name 42
  {042395ca-5e3d-4c1e-922a-036d80c9fe2c}, !- Inlet Node Name 43
  {46e1aa3d-1fcc-4d6f-abbf-7156c378367d}, !- Inlet Node Name 44
  {0bc8b733-2858-4b93-a192-65ae546661db}; !- Inlet Node Name 45

OS:Connection,
  {55b1e5f8-0206-429a-b1e2-bf2d7ff13eb3}, !- Handle
  {5402efe1-c48f-41a9-ab16-d805ba31de58}, !- Name
  {67ad632d-a5e6-4cb0-8802-6d0358056b36}, !- Source Object
  3,                                      !- Outlet Port
  {1302d0c3-bc02-4611-832b-c6810390fcd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae3a5bf-052d-49a6-986d-64b1db70a10f}, !- Handle
  {1683c50c-3e30-4993-89cf-ca47499e8bc3}, !- Name
  {618957ea-9919-4dac-a99f-16d9fd4893a0}, !- Source Object
  2,                                      !- Outlet Port
  {f258d5a1-a5be-4bad-9823-2a93c4cd2b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aec2f3e8-3bc9-450b-b0f3-8d1f6558509e}, !- Handle
  {4bb2740f-2525-445d-b2fe-b9bc78d690bc}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.359737216,                            !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  22.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {4a731600-fd43-41da-9541-32648cc37797}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fc7dcc57-3432-4add-8bce-1afa8d757700}, !- Air Inlet Node Name
  {1f0f048c-1141-437c-9d48-0f52b1d736dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {31a44a69-d351-405b-92d2-2f33e8a66321}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5300b900-e6b3-403e-9941-62203b0c8301}, !- Air Inlet Node Name
  {56e28aea-5975-4cb6-b4f6-1e3c3cbfe7a5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a4603b62-8b18-436e-a21a-9491e51514bd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a414425-8bef-43f5-b283-714b2450d0e9}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f113b56-fe49-4dd6-a443-0513c213bf3e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f4c3476-9368-44f8-9f08-4104d26b1264}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9806c296-eaa9-4251-a23c-4dd0f477085f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c4c67498-8954-4149-8bbe-f911929cd67e}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16529894490035,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3b1de793-cb7d-4ada-a977-8c6926b5be05}, !- Air Inlet Node Name
  {8a440fae-a43c-47c3-a6bd-11e6bdb73e97}, !- Air Outlet Node Name
  {a4603b62-8b18-436e-a21a-9491e51514bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7a414425-8bef-43f5-b283-714b2450d0e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f113b56-fe49-4dd6-a443-0513c213bf3e}, !- Energy Input Ratio Function of Temperature Curve Name
  {5f4c3476-9368-44f8-9f08-4104d26b1264}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9806c296-eaa9-4251-a23c-4dd0f477085f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e247e59e-8279-4c0f-b63d-e20e956bcf03}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Minimum Fraction of Outdoor Air Schedule Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {251cc9c1-41a4-4c2b-9678-d78e01c8ee21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {251cc9c1-41a4-4c2b-9678-d78e01c8ee21}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ed00f72-d491-48f6-bc1d-ed6e4fe9dc5f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e247e59e-8279-4c0f-b63d-e20e956bcf03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f00bc13-4b17-4188-a77f-6a7c8e92eab8}, !- Mixed Air Node Name
  {58df11de-c469-4d22-b1e1-352c1c8e7225}, !- Outdoor Air Stream Node Name
  {dd7b673d-4cd8-48d3-960a-abc1299bdd60}, !- Relief Air Stream Node Name
  {f0371c12-6ed5-4604-910d-9aab25737126}; !- Return Air Stream Node Name

OS:Node,
  {e30dc976-4315-476c-a0f9-3a985decd9a4}, !- Handle
  Node 253,                               !- Name
  ,                                       !- Inlet Port
  {7e126d44-c95b-4468-bb51-206bd96fa969}; !- Outlet Port

OS:Node,
  {16dc66c2-71a5-4c3f-9ac6-2a8738eba874}, !- Handle
  Node 254,                               !- Name
  {57ac36ed-f766-4b68-812f-687a0f462536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {43690fa8-6155-4407-b6e0-714837b7ee3a}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.52,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.52,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.52,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.52,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7e126d44-c95b-4468-bb51-206bd96fa969}, !- Supply Air Inlet Node
  {d9212bfd-7f97-4c08-95c5-023fed6cca2e}, !- Supply Air Outlet Node
  {ea1a47bb-abd3-42bc-8a66-17467b2be384}, !- Exhaust Air Inlet Node
  {57ac36ed-f766-4b68-812f-687a0f462536}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {1034251c-2913-4b1c-b3b7-c1b4896108cc}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {7bcfa3ff-6ad8-4040-a2d1-a35b07786f13}, !- Schedule Name
  {fc735a70-f02e-4f1f-9cae-321b90cded7a}; !- Setpoint Node or NodeList Name

OS:Connection,
  {1f0f048c-1141-437c-9d48-0f52b1d736dc}, !- Handle
  {653fb24d-bee6-4c8d-bfc4-535588b3ec60}, !- Name
  {4a731600-fd43-41da-9541-32648cc37797}, !- Source Object
  17,                                     !- Outlet Port
  {fc735a70-f02e-4f1f-9cae-321b90cded7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3e91130-34ee-4570-a245-6a64eb8c07d9}, !- Handle
  Node 255,                               !- Name
  {56e28aea-5975-4cb6-b4f6-1e3c3cbfe7a5}, !- Inlet Port
  {fc7dcc57-3432-4add-8bce-1afa8d757700}; !- Outlet Port

OS:Connection,
  {56e28aea-5975-4cb6-b4f6-1e3c3cbfe7a5}, !- Handle
  {05a9d6d9-fd57-48ad-9dc3-88548c10b43a}, !- Name
  {31a44a69-d351-405b-92d2-2f33e8a66321}, !- Source Object
  6,                                      !- Outlet Port
  {c3e91130-34ee-4570-a245-6a64eb8c07d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7dcc57-3432-4add-8bce-1afa8d757700}, !- Handle
  {d2197822-86de-427c-8f4a-c5c2ab6905c9}, !- Name
  {c3e91130-34ee-4570-a245-6a64eb8c07d9}, !- Source Object
  3,                                      !- Outlet Port
  {4a731600-fd43-41da-9541-32648cc37797}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b5b4ca42-c6b1-46ed-af42-f44ccb3146ed}, !- Handle
  Node 256,                               !- Name
  {8a440fae-a43c-47c3-a6bd-11e6bdb73e97}, !- Inlet Port
  {5300b900-e6b3-403e-9941-62203b0c8301}; !- Outlet Port

OS:Connection,
  {8a440fae-a43c-47c3-a6bd-11e6bdb73e97}, !- Handle
  {45259522-1d1d-47dd-9019-626302cfbd71}, !- Name
  {c4c67498-8954-4149-8bbe-f911929cd67e}, !- Source Object
  9,                                      !- Outlet Port
  {b5b4ca42-c6b1-46ed-af42-f44ccb3146ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5300b900-e6b3-403e-9941-62203b0c8301}, !- Handle
  {0a544a81-716a-48a2-9609-bee26c1ec0ae}, !- Name
  {b5b4ca42-c6b1-46ed-af42-f44ccb3146ed}, !- Source Object
  3,                                      !- Outlet Port
  {31a44a69-d351-405b-92d2-2f33e8a66321}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d4e6bec-c3d1-46ce-adb0-159b84e9d299}, !- Handle
  Node 257,                               !- Name
  {3f00bc13-4b17-4188-a77f-6a7c8e92eab8}, !- Inlet Port
  {3b1de793-cb7d-4ada-a977-8c6926b5be05}; !- Outlet Port

OS:Connection,
  {f0371c12-6ed5-4604-910d-9aab25737126}, !- Handle
  {9ddf1f08-df9d-4ce6-a484-77c0efae7e48}, !- Name
  {6e3b9e23-fced-441b-b4c7-661e4552b8ef}, !- Source Object
  3,                                      !- Outlet Port
  {2ed00f72-d491-48f6-bc1d-ed6e4fe9dc5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f00bc13-4b17-4188-a77f-6a7c8e92eab8}, !- Handle
  {c634856c-cb7d-4dd6-9299-51c3860d2a84}, !- Name
  {2ed00f72-d491-48f6-bc1d-ed6e4fe9dc5f}, !- Source Object
  5,                                      !- Outlet Port
  {1d4e6bec-c3d1-46ce-adb0-159b84e9d299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1de793-cb7d-4ada-a977-8c6926b5be05}, !- Handle
  {2da4ba10-a514-4c3b-b648-18e7d26a5b1b}, !- Name
  {1d4e6bec-c3d1-46ce-adb0-159b84e9d299}, !- Source Object
  3,                                      !- Outlet Port
  {c4c67498-8954-4149-8bbe-f911929cd67e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f43300d2-6c1e-4bc2-a37e-f5f6f539a411}, !- Handle
  Node 259,                               !- Name
  {d9212bfd-7f97-4c08-95c5-023fed6cca2e}, !- Inlet Port
  {58df11de-c469-4d22-b1e1-352c1c8e7225}; !- Outlet Port

OS:Connection,
  {7e126d44-c95b-4468-bb51-206bd96fa969}, !- Handle
  {685068bf-9093-46d5-b488-c8bd22609aa5}, !- Name
  {e30dc976-4315-476c-a0f9-3a985decd9a4}, !- Source Object
  3,                                      !- Outlet Port
  {43690fa8-6155-4407-b6e0-714837b7ee3a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d9212bfd-7f97-4c08-95c5-023fed6cca2e}, !- Handle
  {28c06771-91b0-4c9d-abd2-df057ee73590}, !- Name
  {43690fa8-6155-4407-b6e0-714837b7ee3a}, !- Source Object
  13,                                     !- Outlet Port
  {f43300d2-6c1e-4bc2-a37e-f5f6f539a411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58df11de-c469-4d22-b1e1-352c1c8e7225}, !- Handle
  {fd472fb8-94f1-4bc8-8566-32e5248d136c}, !- Name
  {f43300d2-6c1e-4bc2-a37e-f5f6f539a411}, !- Source Object
  3,                                      !- Outlet Port
  {2ed00f72-d491-48f6-bc1d-ed6e4fe9dc5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e788036c-fed0-4fd9-bbd8-be719c6469f7}, !- Handle
  Node 260,                               !- Name
  {dd7b673d-4cd8-48d3-960a-abc1299bdd60}, !- Inlet Port
  {ea1a47bb-abd3-42bc-8a66-17467b2be384}; !- Outlet Port

OS:Connection,
  {dd7b673d-4cd8-48d3-960a-abc1299bdd60}, !- Handle
  {27c0b90d-cf57-45ed-931e-df970ccc593a}, !- Name
  {2ed00f72-d491-48f6-bc1d-ed6e4fe9dc5f}, !- Source Object
  7,                                      !- Outlet Port
  {e788036c-fed0-4fd9-bbd8-be719c6469f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1a47bb-abd3-42bc-8a66-17467b2be384}, !- Handle
  {0c8f4833-e7ca-4f54-8c32-d6e644735e7f}, !- Name
  {e788036c-fed0-4fd9-bbd8-be719c6469f7}, !- Source Object
  3,                                      !- Outlet Port
  {43690fa8-6155-4407-b6e0-714837b7ee3a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57ac36ed-f766-4b68-812f-687a0f462536}, !- Handle
  {7e7e9e1b-500e-4ba3-9525-0148a86bc6ac}, !- Name
  {43690fa8-6155-4407-b6e0-714837b7ee3a}, !- Source Object
  15,                                     !- Outlet Port
  {16dc66c2-71a5-4c3f-9ac6-2a8738eba874}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9f1f6f23-6fe5-4c2d-8a26-cddf275b577e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {49eb7c28-54cd-43fd-b3ef-deec6d3c29b3}, !- Air Outlet Node Name
  {ba5e8951-785d-4fb7-b97a-10ef6344b4ef}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {84d3a34a-79c6-4e51-b421-77b8d3ce7470}, !- Handle
  Node 262,                               !- Name
  {49eb7c28-54cd-43fd-b3ef-deec6d3c29b3}, !- Inlet Port
  {de35b61a-a9bc-4fb1-9b6a-647dfbf642da}; !- Outlet Port

OS:Node,
  {1425bcd6-6964-4cd6-8d2a-2e4fbe7b8249}, !- Handle
  Node 263,                               !- Name
  {c6bb3a1d-ab88-4ca3-aa37-6f2b459763a1}, !- Inlet Port
  {5d11fe2c-f980-4e0d-80f4-76cf4d85610e}; !- Outlet Port

OS:Connection,
  {de35b61a-a9bc-4fb1-9b6a-647dfbf642da}, !- Handle
  {ef67f059-a53d-4c5b-81ad-f523804b4dfb}, !- Name
  {84d3a34a-79c6-4e51-b421-77b8d3ce7470}, !- Source Object
  3,                                      !- Outlet Port
  {3ad8d62a-1d1b-4dc5-a9b1-ef36f3efa865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6bb3a1d-ab88-4ca3-aa37-6f2b459763a1}, !- Handle
  {517907ac-b480-42dd-b70c-48fbd507c443}, !- Name
  {d7e5f8d2-0840-4f7e-9d31-cdf4dfdf9b4d}, !- Source Object
  12,                                     !- Outlet Port
  {1425bcd6-6964-4cd6-8d2a-2e4fbe7b8249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d58a8ff1-e28c-4369-ba03-65ec5540efe0}, !- Handle
  Node 264,                               !- Name
  {35059c72-6cc2-43d9-a27c-55da7b9ec3ae}, !- Inlet Port
  {ba5e8951-785d-4fb7-b97a-10ef6344b4ef}; !- Outlet Port

OS:Connection,
  {ba5e8951-785d-4fb7-b97a-10ef6344b4ef}, !- Handle
  {30ddae11-277a-4492-a02b-7f1dc502a1e1}, !- Name
  {d58a8ff1-e28c-4369-ba03-65ec5540efe0}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f6f23-6fe5-4c2d-8a26-cddf275b577e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49eb7c28-54cd-43fd-b3ef-deec6d3c29b3}, !- Handle
  {28377838-35ff-4fe7-a83e-36db9843dc31}, !- Name
  {9f1f6f23-6fe5-4c2d-8a26-cddf275b577e}, !- Source Object
  3,                                      !- Outlet Port
  {84d3a34a-79c6-4e51-b421-77b8d3ce7470}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {731e9088-c804-4562-9d51-2e39c7364399}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {39d3ce13-110a-40b0-b41e-6ee779f60b76}, !- Air Outlet Node Name
  {bb91d88b-c693-4ce2-866a-9d272ec0758f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11dc2130-57d0-4e25-800e-4dc0de4e192a}, !- Handle
  Node 265,                               !- Name
  {39d3ce13-110a-40b0-b41e-6ee779f60b76}, !- Inlet Port
  {9ac25c0f-acda-4d34-8bfd-b0b0d9de8ce3}; !- Outlet Port

OS:Node,
  {894e4768-074a-4b9b-9e07-fb0db0c048d2}, !- Handle
  Node 266,                               !- Name
  {1980339a-987b-4057-bc62-bf726897581f}, !- Inlet Port
  {04afb8a3-d4d3-4db2-b52f-7e79659fc6c8}; !- Outlet Port

OS:Connection,
  {9ac25c0f-acda-4d34-8bfd-b0b0d9de8ce3}, !- Handle
  {46419dc5-9ed0-4c0d-b15a-1ad830548159}, !- Name
  {11dc2130-57d0-4e25-800e-4dc0de4e192a}, !- Source Object
  3,                                      !- Outlet Port
  {beb72fb6-84f3-456d-8e2a-cbeda8a5c134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1980339a-987b-4057-bc62-bf726897581f}, !- Handle
  {e1089ba8-ad79-4fc8-8db4-1b360effa4e2}, !- Name
  {d337c1d4-128a-4b09-8a1e-0d662890d577}, !- Source Object
  12,                                     !- Outlet Port
  {894e4768-074a-4b9b-9e07-fb0db0c048d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae51b51-7382-4129-8b81-1b7122f4bba5}, !- Handle
  Node 267,                               !- Name
  {d7393936-6d04-4d7d-96a5-7630340671f8}, !- Inlet Port
  {bb91d88b-c693-4ce2-866a-9d272ec0758f}; !- Outlet Port

OS:Connection,
  {bb91d88b-c693-4ce2-866a-9d272ec0758f}, !- Handle
  {6f63b129-5524-4263-8798-b6fddab50873}, !- Name
  {bae51b51-7382-4129-8b81-1b7122f4bba5}, !- Source Object
  3,                                      !- Outlet Port
  {731e9088-c804-4562-9d51-2e39c7364399}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {39d3ce13-110a-40b0-b41e-6ee779f60b76}, !- Handle
  {0e1c64a5-8a43-4c32-97dd-59df64533806}, !- Name
  {731e9088-c804-4562-9d51-2e39c7364399}, !- Source Object
  3,                                      !- Outlet Port
  {11dc2130-57d0-4e25-800e-4dc0de4e192a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f25c41f5-296a-4391-a406-cf86ce9aa1a7}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {9cdec55a-7695-4da8-be6f-fa28bbff4ab6}, !- Air Outlet Node Name
  {0c727884-5cfb-4fc0-abb1-64f70d5de93d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e113b61b-caa4-4391-9348-6df0847e7797}, !- Handle
  Node 268,                               !- Name
  {9cdec55a-7695-4da8-be6f-fa28bbff4ab6}, !- Inlet Port
  {6fbc8eea-ae1a-4839-89f3-14ca16a61ad6}; !- Outlet Port

OS:Node,
  {96644efc-50b4-4483-abb4-b4357f147297}, !- Handle
  Node 269,                               !- Name
  {5e2379d7-44f4-4b36-83ae-bd387b00064f}, !- Inlet Port
  {ad7d0eb7-184d-4cee-b5c7-6fd85780a6c6}; !- Outlet Port

OS:Connection,
  {6fbc8eea-ae1a-4839-89f3-14ca16a61ad6}, !- Handle
  {b9728403-afca-4812-8cb8-3bee3fff8278}, !- Name
  {e113b61b-caa4-4391-9348-6df0847e7797}, !- Source Object
  3,                                      !- Outlet Port
  {0fd886c6-dc26-4801-9a80-aa8092f6eaf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e2379d7-44f4-4b36-83ae-bd387b00064f}, !- Handle
  {59f1a13e-ef73-489e-a141-b876f05f2e40}, !- Name
  {60897f1f-8957-4ee2-a2e1-3f547c55b897}, !- Source Object
  12,                                     !- Outlet Port
  {96644efc-50b4-4483-abb4-b4357f147297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1160c42f-1f8e-4ddf-82b4-12b2d538a38e}, !- Handle
  Node 270,                               !- Name
  {8cca4f59-ec7c-4ce8-8366-a9824629f810}, !- Inlet Port
  {0c727884-5cfb-4fc0-abb1-64f70d5de93d}; !- Outlet Port

OS:Connection,
  {0c727884-5cfb-4fc0-abb1-64f70d5de93d}, !- Handle
  {56a1bee7-907b-480b-abd5-f269a68aece7}, !- Name
  {1160c42f-1f8e-4ddf-82b4-12b2d538a38e}, !- Source Object
  3,                                      !- Outlet Port
  {f25c41f5-296a-4391-a406-cf86ce9aa1a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9cdec55a-7695-4da8-be6f-fa28bbff4ab6}, !- Handle
  {23a82b73-7ff5-492a-b9bb-731e63f9b2ad}, !- Name
  {f25c41f5-296a-4391-a406-cf86ce9aa1a7}, !- Source Object
  3,                                      !- Outlet Port
  {e113b61b-caa4-4391-9348-6df0847e7797}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b6a7581d-9675-4e14-aefb-9432d03be9df}, !- Handle
  Air Terminal Single Duct VAV No Reheat 23, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {74611822-1f51-4025-95db-09b30a1cdefc}, !- Air Outlet Node Name
  {f0b314b5-43ed-4719-94bf-e1a62be7c87a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eec95b61-23b8-4d1c-b851-f624ae75276c}, !- Handle
  Node 277,                               !- Name
  {74611822-1f51-4025-95db-09b30a1cdefc}, !- Inlet Port
  {4b2962e1-1755-46b6-a087-3bcc9b07ad9c}; !- Outlet Port

OS:Node,
  {5daebe7c-ce93-4501-903b-a651c56a3d34}, !- Handle
  Node 278,                               !- Name
  {09fc8251-7632-47b9-beab-369ade57d3d0}, !- Inlet Port
  {26fba49a-c6d0-494d-93ea-db4a9eb8c2c3}; !- Outlet Port

OS:Connection,
  {4b2962e1-1755-46b6-a087-3bcc9b07ad9c}, !- Handle
  {aa77d8b9-4067-4102-bacc-2b43f06e4ae5}, !- Name
  {eec95b61-23b8-4d1c-b851-f624ae75276c}, !- Source Object
  3,                                      !- Outlet Port
  {51d48f02-7e0b-44bd-916d-cebd215e78a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09fc8251-7632-47b9-beab-369ade57d3d0}, !- Handle
  {90801800-c7ef-433a-b30f-73b976d9b71a}, !- Name
  {b515b84a-c130-4e2b-9733-f98fc390706a}, !- Source Object
  12,                                     !- Outlet Port
  {5daebe7c-ce93-4501-903b-a651c56a3d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d25eb349-9a57-4724-9df0-e21c148f73a9}, !- Handle
  Node 279,                               !- Name
  {929b1482-1227-4490-87f6-3547381ed30a}, !- Inlet Port
  {f0b314b5-43ed-4719-94bf-e1a62be7c87a}; !- Outlet Port

OS:Connection,
  {f0b314b5-43ed-4719-94bf-e1a62be7c87a}, !- Handle
  {a6d74c58-879b-4852-a176-2bb4997efbc5}, !- Name
  {d25eb349-9a57-4724-9df0-e21c148f73a9}, !- Source Object
  3,                                      !- Outlet Port
  {b6a7581d-9675-4e14-aefb-9432d03be9df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {74611822-1f51-4025-95db-09b30a1cdefc}, !- Handle
  {72722087-18e1-48f9-9cab-a4379b7585a8}, !- Name
  {b6a7581d-9675-4e14-aefb-9432d03be9df}, !- Source Object
  3,                                      !- Outlet Port
  {eec95b61-23b8-4d1c-b851-f624ae75276c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1286752b-2a30-4afe-a209-31cffb522534}, !- Handle
  Air Terminal Single Duct VAV No Reheat 24, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {e006ab0a-88cc-4bca-98fa-759d25886d92}, !- Air Outlet Node Name
  {ca1a637b-84ea-4a28-8b84-71460f9e40d2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41abafa6-ce87-4b0f-9944-cd2684e0fe9f}, !- Handle
  Node 280,                               !- Name
  {e006ab0a-88cc-4bca-98fa-759d25886d92}, !- Inlet Port
  {a3f9374a-71d3-48f9-87ef-f1fbc101cdea}; !- Outlet Port

OS:Node,
  {320c2022-7da8-4063-9e0c-5f375a8d3e2e}, !- Handle
  Node 281,                               !- Name
  {159f8e16-81e8-4bb3-9dbe-3bab99bc76f7}, !- Inlet Port
  {3457d832-17b2-4be3-a9cf-f4e42a1b6c05}; !- Outlet Port

OS:Connection,
  {a3f9374a-71d3-48f9-87ef-f1fbc101cdea}, !- Handle
  {88c87e2a-8ca1-4692-b0ce-e8abbf917b2d}, !- Name
  {41abafa6-ce87-4b0f-9944-cd2684e0fe9f}, !- Source Object
  3,                                      !- Outlet Port
  {18af6ac0-e9cc-48ca-a1d1-643974504493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {159f8e16-81e8-4bb3-9dbe-3bab99bc76f7}, !- Handle
  {b2b7882f-6ed9-4784-8e89-61f7495816d0}, !- Name
  {e22fa06b-31c5-4178-837e-1eac6a979141}, !- Source Object
  12,                                     !- Outlet Port
  {320c2022-7da8-4063-9e0c-5f375a8d3e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2197dc9d-366f-48c8-8f37-ed86a2a50c20}, !- Handle
  Node 282,                               !- Name
  {70e0bbaf-c9b7-4c1c-a8b5-5839c44ffcbb}, !- Inlet Port
  {ca1a637b-84ea-4a28-8b84-71460f9e40d2}; !- Outlet Port

OS:Connection,
  {ca1a637b-84ea-4a28-8b84-71460f9e40d2}, !- Handle
  {a888bc69-4cad-4f89-948a-25bb8bdf6f8e}, !- Name
  {2197dc9d-366f-48c8-8f37-ed86a2a50c20}, !- Source Object
  3,                                      !- Outlet Port
  {1286752b-2a30-4afe-a209-31cffb522534}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e006ab0a-88cc-4bca-98fa-759d25886d92}, !- Handle
  {5f87d25a-6e00-4965-b4ec-005b6b1a32e0}, !- Name
  {1286752b-2a30-4afe-a209-31cffb522534}, !- Source Object
  3,                                      !- Outlet Port
  {41abafa6-ce87-4b0f-9944-cd2684e0fe9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f8bda7f6-8c54-45bd-9f4b-a6c25c603d70}, !- Handle
  Air Terminal Single Duct VAV No Reheat 27, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {a80f344e-8c95-4ec4-a994-acf4a4b9fb2c}, !- Air Outlet Node Name
  {6cca0253-ac16-4350-a8a5-044019321f08}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85471491-292c-4b38-9b6e-ce7b1746c85f}, !- Handle
  Node 289,                               !- Name
  {a80f344e-8c95-4ec4-a994-acf4a4b9fb2c}, !- Inlet Port
  {338029cd-273d-41bc-9a85-c9837e39e9a0}; !- Outlet Port

OS:Node,
  {95bd6c2b-21c0-45a3-aa2a-f5dae86c0aae}, !- Handle
  Node 290,                               !- Name
  {f81e79c8-d4ed-4453-8321-549efa0fdedc}, !- Inlet Port
  {0faebd2f-5725-482e-a0dd-bf7fec66baab}; !- Outlet Port

OS:Connection,
  {338029cd-273d-41bc-9a85-c9837e39e9a0}, !- Handle
  {e11e4366-adf2-4786-b0f1-76830f128c95}, !- Name
  {85471491-292c-4b38-9b6e-ce7b1746c85f}, !- Source Object
  3,                                      !- Outlet Port
  {df759a74-d637-46a1-b625-aa822a5c63c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f81e79c8-d4ed-4453-8321-549efa0fdedc}, !- Handle
  {af857f72-703c-401e-8796-0415fef10185}, !- Name
  {a61a05ba-e96b-429d-97ec-aa601f08cc0d}, !- Source Object
  12,                                     !- Outlet Port
  {95bd6c2b-21c0-45a3-aa2a-f5dae86c0aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac600936-7f25-47b3-b862-629dbc69aafd}, !- Handle
  Node 291,                               !- Name
  {82f23409-03f4-49be-913b-ed501fb1bd5d}, !- Inlet Port
  {6cca0253-ac16-4350-a8a5-044019321f08}; !- Outlet Port

OS:Connection,
  {6cca0253-ac16-4350-a8a5-044019321f08}, !- Handle
  {61d9f49a-3504-4489-80e0-ed0d0612684c}, !- Name
  {ac600936-7f25-47b3-b862-629dbc69aafd}, !- Source Object
  3,                                      !- Outlet Port
  {f8bda7f6-8c54-45bd-9f4b-a6c25c603d70}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a80f344e-8c95-4ec4-a994-acf4a4b9fb2c}, !- Handle
  {015cb5d8-09e2-4a34-a54f-01fd43ef3841}, !- Name
  {f8bda7f6-8c54-45bd-9f4b-a6c25c603d70}, !- Source Object
  3,                                      !- Outlet Port
  {85471491-292c-4b38-9b6e-ce7b1746c85f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d413aafd-ab60-44b9-bc4c-b110367681d2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 28, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {ccd353ff-4452-47b0-8124-65e4a63a2f7a}, !- Air Outlet Node Name
  {4da992ab-1ce0-4a7a-b019-a2447a534f34}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc2c5995-ab7f-4787-8370-b79081ae8c08}, !- Handle
  Node 292,                               !- Name
  {ccd353ff-4452-47b0-8124-65e4a63a2f7a}, !- Inlet Port
  {49317443-0f07-482e-8ec9-5344fa980f13}; !- Outlet Port

OS:Node,
  {33ed83fb-eb56-4d52-9311-f45a91506a64}, !- Handle
  Node 293,                               !- Name
  {311a715a-1fb2-47f2-ae14-ee759a2658e4}, !- Inlet Port
  {5dc6c1c6-a9b4-4085-acd9-937355c56932}; !- Outlet Port

OS:Connection,
  {49317443-0f07-482e-8ec9-5344fa980f13}, !- Handle
  {d26a0e1e-88d2-48ff-b422-bdd34e70eca5}, !- Name
  {cc2c5995-ab7f-4787-8370-b79081ae8c08}, !- Source Object
  3,                                      !- Outlet Port
  {e6876a21-d5bf-4349-a0f3-783df9224ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {311a715a-1fb2-47f2-ae14-ee759a2658e4}, !- Handle
  {11673183-3749-44eb-90bc-cf19272c910d}, !- Name
  {1efcdfff-f621-4e68-ae0c-6218dc8a7757}, !- Source Object
  12,                                     !- Outlet Port
  {33ed83fb-eb56-4d52-9311-f45a91506a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c391912-7c07-44ea-a692-0cabebf739ec}, !- Handle
  Node 294,                               !- Name
  {47b58536-f0dd-4819-baf6-aa7c4b51fefc}, !- Inlet Port
  {4da992ab-1ce0-4a7a-b019-a2447a534f34}; !- Outlet Port

OS:Connection,
  {4da992ab-1ce0-4a7a-b019-a2447a534f34}, !- Handle
  {9f2a1847-cc6a-413e-8445-04e023eea1c5}, !- Name
  {2c391912-7c07-44ea-a692-0cabebf739ec}, !- Source Object
  3,                                      !- Outlet Port
  {d413aafd-ab60-44b9-bc4c-b110367681d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ccd353ff-4452-47b0-8124-65e4a63a2f7a}, !- Handle
  {3bb02432-2649-443a-a9ba-7e5080d5f0a3}, !- Name
  {d413aafd-ab60-44b9-bc4c-b110367681d2}, !- Source Object
  3,                                      !- Outlet Port
  {cc2c5995-ab7f-4787-8370-b79081ae8c08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1c3dbf7a-fb75-45ca-bc81-533c4203d131}, !- Handle
  Air Terminal Single Duct VAV No Reheat 29, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {87a696f5-5a28-4875-b607-7fe1fdc94d73}, !- Air Outlet Node Name
  {a629d4ff-0679-4871-abad-7c592fec2c6a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b4df2b2-6403-4f43-a795-0b1b13745752}, !- Handle
  Node 295,                               !- Name
  {87a696f5-5a28-4875-b607-7fe1fdc94d73}, !- Inlet Port
  {dc1ea0ad-7ae5-4c04-a512-4d81dfbb0ef1}; !- Outlet Port

OS:Node,
  {27f00f5b-ae0d-4480-93b3-bb9e2789610c}, !- Handle
  Node 296,                               !- Name
  {bec87e78-c5f0-47d6-b700-07007d484928}, !- Inlet Port
  {6b7c8761-f71d-4ede-955f-7c10c3ff9774}; !- Outlet Port

OS:Connection,
  {dc1ea0ad-7ae5-4c04-a512-4d81dfbb0ef1}, !- Handle
  {0230e734-a469-4797-8471-89de32a49cc8}, !- Name
  {5b4df2b2-6403-4f43-a795-0b1b13745752}, !- Source Object
  3,                                      !- Outlet Port
  {4e4be8f0-af31-48f1-a943-c72e3d42ad16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bec87e78-c5f0-47d6-b700-07007d484928}, !- Handle
  {cf9130a1-8100-40c5-998a-4ca86c5c5427}, !- Name
  {a637205c-5e5f-4114-8abf-9ebad186a4d4}, !- Source Object
  12,                                     !- Outlet Port
  {27f00f5b-ae0d-4480-93b3-bb9e2789610c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5738406f-ac8a-4f6f-8204-bafcb2cfc9fa}, !- Handle
  Node 297,                               !- Name
  {0b5d16d6-0205-4c0b-9eac-fe956cfd0709}, !- Inlet Port
  {a629d4ff-0679-4871-abad-7c592fec2c6a}; !- Outlet Port

OS:Connection,
  {a629d4ff-0679-4871-abad-7c592fec2c6a}, !- Handle
  {e14d2891-c141-412b-8410-6a1a4e6690a9}, !- Name
  {5738406f-ac8a-4f6f-8204-bafcb2cfc9fa}, !- Source Object
  3,                                      !- Outlet Port
  {1c3dbf7a-fb75-45ca-bc81-533c4203d131}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {87a696f5-5a28-4875-b607-7fe1fdc94d73}, !- Handle
  {ae5c7d35-f0c9-4075-9e8c-cd30f5083b9d}, !- Name
  {1c3dbf7a-fb75-45ca-bc81-533c4203d131}, !- Source Object
  3,                                      !- Outlet Port
  {5b4df2b2-6403-4f43-a795-0b1b13745752}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {29fbc13e-299d-43a1-a8dd-cf95deecc883}, !- Handle
  Air Terminal Single Duct VAV No Reheat 30, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {2c07ca38-e1c2-4705-8879-751a131b4b9b}, !- Air Outlet Node Name
  {ea67439e-1548-4a41-88cd-0aa0570d38c0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6d30114-ea7a-4577-8763-7d634e1724e9}, !- Handle
  Node 298,                               !- Name
  {2c07ca38-e1c2-4705-8879-751a131b4b9b}, !- Inlet Port
  {ab903d4e-4ed3-499d-badf-6fd061cb528a}; !- Outlet Port

OS:Node,
  {ef2ed6ae-0eee-48f2-8e07-c3626c5b6146}, !- Handle
  Node 299,                               !- Name
  {d8640ede-31d5-4ea9-9cb6-ff37349afb26}, !- Inlet Port
  {00c6175e-bd4c-4911-af92-e27e52afd7c7}; !- Outlet Port

OS:Connection,
  {ab903d4e-4ed3-499d-badf-6fd061cb528a}, !- Handle
  {625d4c0e-0168-4fca-baf4-cb7e060b0c3a}, !- Name
  {f6d30114-ea7a-4577-8763-7d634e1724e9}, !- Source Object
  3,                                      !- Outlet Port
  {759edb14-1853-435d-b942-b4ae8a0f95fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8640ede-31d5-4ea9-9cb6-ff37349afb26}, !- Handle
  {95ae2c90-39c7-483a-ac15-84548a25bb04}, !- Name
  {f07f75db-e327-4210-b164-b5be49672365}, !- Source Object
  12,                                     !- Outlet Port
  {ef2ed6ae-0eee-48f2-8e07-c3626c5b6146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9c62d2-b689-4807-a5f3-ea0b2873c740}, !- Handle
  Node 300,                               !- Name
  {76b43290-1845-4071-a0a3-e273bbcfd5f3}, !- Inlet Port
  {ea67439e-1548-4a41-88cd-0aa0570d38c0}; !- Outlet Port

OS:Connection,
  {ea67439e-1548-4a41-88cd-0aa0570d38c0}, !- Handle
  {f27c8882-3573-4cbd-bc82-b6e8235e6e8b}, !- Name
  {dc9c62d2-b689-4807-a5f3-ea0b2873c740}, !- Source Object
  3,                                      !- Outlet Port
  {29fbc13e-299d-43a1-a8dd-cf95deecc883}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c07ca38-e1c2-4705-8879-751a131b4b9b}, !- Handle
  {9f3aacdf-a66f-4dda-8db0-a764f6c51d85}, !- Name
  {29fbc13e-299d-43a1-a8dd-cf95deecc883}, !- Source Object
  3,                                      !- Outlet Port
  {f6d30114-ea7a-4577-8763-7d634e1724e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fba7a3f6-5bc2-4789-8f95-8e544ff9fe2f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 31, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {bef8b66c-2baa-48d0-955e-15dd5d8239af}, !- Air Outlet Node Name
  {5bf19b09-cb67-41aa-949c-81ed555b180d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70d15eb9-3a97-4092-8fba-87be6de4052a}, !- Handle
  Node 301,                               !- Name
  {bef8b66c-2baa-48d0-955e-15dd5d8239af}, !- Inlet Port
  {27316a10-d79c-4239-ade3-f1f0de777808}; !- Outlet Port

OS:Node,
  {6a6535e0-35a3-4b8d-a9fc-a2176f261e20}, !- Handle
  Node 302,                               !- Name
  {d56e6df5-ac5d-48c8-b9c4-0be64e909250}, !- Inlet Port
  {d6ca227f-0140-4c2d-b4e6-3ef3b6d0ede4}; !- Outlet Port

OS:Connection,
  {27316a10-d79c-4239-ade3-f1f0de777808}, !- Handle
  {7208b9b9-6b5d-40eb-95bd-286e685a7865}, !- Name
  {70d15eb9-3a97-4092-8fba-87be6de4052a}, !- Source Object
  3,                                      !- Outlet Port
  {19e553a1-68b2-427e-80d2-fe117fffd0d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d56e6df5-ac5d-48c8-b9c4-0be64e909250}, !- Handle
  {4facaca3-4615-448f-98f3-97d4cffb5335}, !- Name
  {ca47177f-43ee-433e-8221-93a318624aaa}, !- Source Object
  12,                                     !- Outlet Port
  {6a6535e0-35a3-4b8d-a9fc-a2176f261e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0dcb525-055a-47ad-88cc-67851ab7044f}, !- Handle
  Node 303,                               !- Name
  {6732c135-0f07-408a-af4e-2fffb2b24c6c}, !- Inlet Port
  {5bf19b09-cb67-41aa-949c-81ed555b180d}; !- Outlet Port

OS:Connection,
  {5bf19b09-cb67-41aa-949c-81ed555b180d}, !- Handle
  {70fa7743-361a-4b1a-91ab-33a6ec4a9d24}, !- Name
  {c0dcb525-055a-47ad-88cc-67851ab7044f}, !- Source Object
  3,                                      !- Outlet Port
  {fba7a3f6-5bc2-4789-8f95-8e544ff9fe2f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bef8b66c-2baa-48d0-955e-15dd5d8239af}, !- Handle
  {9b7bff00-358e-4fb5-b812-7635ddfb33fd}, !- Name
  {fba7a3f6-5bc2-4789-8f95-8e544ff9fe2f}, !- Source Object
  3,                                      !- Outlet Port
  {70d15eb9-3a97-4092-8fba-87be6de4052a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {12b5e421-6bdc-4c07-9b79-90bec04c3674}, !- Handle
  Air Terminal Single Duct VAV No Reheat 32, !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule Name
  {98ff1a99-1a81-4a52-a86d-e081b2870aeb}, !- Air Outlet Node Name
  {0ec57b35-0b55-45ed-8c71-def207904af9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19e3c046-4248-4b02-8a32-15a1b34e36c3}, !- Handle
  Node 304,                               !- Name
  {98ff1a99-1a81-4a52-a86d-e081b2870aeb}, !- Inlet Port
  {7e16e375-f0d9-43f9-8694-eea7c2708cd0}; !- Outlet Port

OS:Node,
  {ef95e5e3-43f4-46b8-85a9-088fc7f8e2e1}, !- Handle
  Node 305,                               !- Name
  {e1ee84dc-d070-493c-b232-27751b765c01}, !- Inlet Port
  {8bf93c4a-ad8b-4d83-b7df-a6c3fd41be17}; !- Outlet Port

OS:Connection,
  {7e16e375-f0d9-43f9-8694-eea7c2708cd0}, !- Handle
  {21c9ddcf-6657-4d8b-9066-cb6f09bc4aa0}, !- Name
  {19e3c046-4248-4b02-8a32-15a1b34e36c3}, !- Source Object
  3,                                      !- Outlet Port
  {28701003-9d46-429c-9b5b-2977ede9bb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ee84dc-d070-493c-b232-27751b765c01}, !- Handle
  {097e8b93-85c7-4339-9c45-9aecf8032ae1}, !- Name
  {b623b23f-5d37-4232-ad19-87aa8307e03b}, !- Source Object
  12,                                     !- Outlet Port
  {ef95e5e3-43f4-46b8-85a9-088fc7f8e2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7535d517-0274-4d2e-9f7f-b9467014ecbb}, !- Handle
  Node 306,                               !- Name
  {3ae3e695-0e7c-4828-be79-c27d90c83b00}, !- Inlet Port
  {0ec57b35-0b55-45ed-8c71-def207904af9}; !- Outlet Port

OS:Connection,
  {0ec57b35-0b55-45ed-8c71-def207904af9}, !- Handle
  {fab876ac-c09d-41a5-8871-28741ec96e57}, !- Name
  {7535d517-0274-4d2e-9f7f-b9467014ecbb}, !- Source Object
  3,                                      !- Outlet Port
  {12b5e421-6bdc-4c07-9b79-90bec04c3674}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98ff1a99-1a81-4a52-a86d-e081b2870aeb}, !- Handle
  {36807bb3-bbe6-4a49-a287-08e0f440e3b9}, !- Name
  {12b5e421-6bdc-4c07-9b79-90bec04c3674}, !- Source Object
  3,                                      !- Outlet Port
  {19e3c046-4248-4b02-8a32-15a1b34e36c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7d192d24-2c65-4f32-992f-2231119ca5af}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {459197a8-aefa-4db4-ae73-afc9718188a5}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4b9ceae-e014-48ef-843a-b3dcc0302132}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49eb869e-0394-4ed2-a96b-ab3f42980c1b}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9fa96a95-1c91-40d3-83d1-5fea4c1a82cd}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {181cabfc-79a5-4b74-bd42-0e4d1572b82d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e15401a4-f680-4714-aff8-8783dfc53281}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {800f1e0e-924b-439c-9c94-6ad341175adc}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1f47484-3351-4109-bb0f-edec5f543001}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c150c8aa-8200-47a6-86bc-bde63898163b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirConditioner:VariableRefrigerantFlow,
  {fb43db41-4f3e-4d13-a859-004cb80392b4}, !- Handle
  VRF-1A MITSUBISHI PURY-P240TSKMU-A,     !- Name
  {33d444b7-fc66-4d97-a157-ec05f3e6d26d}, !- Availability Schedule
  70337.0568413333,                       !- Rated Total Cooling Capacity {W}
  5.32,                                   !- Rated Cooling COP {W/W}
  -4.99999999999994,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  43.3333333333334,                       !- Maximum Outdoor Temperature in Cooling Mode {C}
  {c424d980-2717-4726-a646-dcd3ca28a8f5}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {4e6695d2-1c3d-4b13-a9e0-c932916791a0}, !- Cooling Capacity Ratio Boundary Curve
  {556db801-8d5b-494b-bd23-1a779adbd618}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {f60f22d7-dd14-4951-89c5-14e87b4f2e24}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {3542c580-d71c-4ba5-aff1-09a0dbfb6825}, !- Cooling Energy Input Ratio Boundary Curve
  {5ca94f55-b188-48ae-827c-a0058355fdc5}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {2d5013a9-a451-4e51-8940-58eff2d274db}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {8f717aa0-b781-4151-8f0d-1a32bade0d06}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {72971795-3341-4009-827f-b21e5262aa6a}, !- Cooling Combination Ratio Correction Factor Curve
  {648924b8-021c-470f-b862-5d78a3083d3a}, !- Cooling Part-Load Fraction Correlation Curve
  79129.1889465,                          !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  5.32,                                   !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {6424e0c6-9d99-4793-acf0-b88366833b3d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {5c359040-3c2d-478d-bf85-ebb905c20674}, !- Heating Capacity Ratio Boundary Curve
  {38c3302e-d28b-4c34-a915-25e3bc806271}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {210a4bab-d62e-43c3-b916-6a8d74cd96f3}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {81dd74ff-78ea-4baa-8797-3afdef62dea6}, !- Heating Energy Input Ratio Boundary Curve
  {beea2c4c-9e2c-409c-ab98-4991d4bb4eda}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b46e7b77-b487-4190-8e2d-8ae40649a4b6}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {688a2267-be63-46f4-9d7c-21540ef16f46}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {fa004990-45cd-4cf1-b6b2-99f197ac08b0}, !- Heating Combination Ratio Correction Factor Curve
  {648924b8-021c-470f-b862-5d78a3083d3a}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {37b1eda4-2d41-4787-a446-93279080b235}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {165fc029-7051-4599-a9aa-e74d4af54a36}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  12.192,                                 !- Vertical Height used for Piping Correction Factor {m}
  {1268fb69-a3c4-45ba-85de-f22a2f0e770e}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  45.72,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  -6.66666666666663,                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  NaturalGas,                             !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {c424d980-2717-4726-a646-dcd3ca28a8f5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {4e6695d2-1c3d-4b13-a9e0-c932916791a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {556db801-8d5b-494b-bd23-1a779adbd618}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f60f22d7-dd14-4951-89c5-14e87b4f2e24}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3542c580-d71c-4ba5-aff1-09a0dbfb6825}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ca94f55-b188-48ae-827c-a0058355fdc5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2d5013a9-a451-4e51-8940-58eff2d274db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f717aa0-b781-4151-8f0d-1a32bade0d06}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {72971795-3341-4009-827f-b21e5262aa6a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {648924b8-021c-470f-b862-5d78a3083d3a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6424e0c6-9d99-4793-acf0-b88366833b3d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {5c359040-3c2d-478d-bf85-ebb905c20674}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {38c3302e-d28b-4c34-a915-25e3bc806271}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {210a4bab-d62e-43c3-b916-6a8d74cd96f3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {81dd74ff-78ea-4baa-8797-3afdef62dea6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {beea2c4c-9e2c-409c-ab98-4991d4bb4eda}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {b46e7b77-b487-4190-8e2d-8ae40649a4b6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {688a2267-be63-46f4-9d7c-21540ef16f46}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fa004990-45cd-4cf1-b6b2-99f197ac08b0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1268fb69-a3c4-45ba-85de-f22a2f0e770e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {165fc029-7051-4599-a9aa-e74d4af54a36}, !- Handle
  Model Object List 1,                    !- Name
  ,                                       !- Model Object 1
  ,                                       !- Model Object 2
  ,                                       !- Model Object 3
  ,                                       !- Model Object 4
  ,                                       !- Model Object 5
  ,                                       !- Model Object 6
  ,                                       !- Model Object 7
  ,                                       !- Model Object 8
  ,                                       !- Model Object 9
  ,                                       !- Model Object 10
  ,                                       !- Model Object 11
  ,                                       !- Model Object 12
  ,                                       !- Model Object 13
  ,                                       !- Model Object 14
  ,                                       !- Model Object 15
  ,                                       !- Model Object 16
  ,                                       !- Model Object 17
  {f80967a1-63a0-4c9d-a904-51d6ad1f3ba1}, !- Model Object 18
  {582595bb-443b-4771-88c2-b471364c76d5}, !- Model Object 19
  {9c8ae966-a59b-4fe1-acaf-3caae7acac96}, !- Model Object 20
  {3faa5c81-6387-48b3-bdff-5408199af737}, !- Model Object 21
  ,                                       !- Model Object 22
  ,                                       !- Model Object 23
  {12a5d1a5-fb2c-432d-b7ca-8fc059501673}, !- Model Object 24
  {1de56010-ab13-4600-aa73-4c24402c1db4}, !- Model Object 25
  {4d1690ce-87e7-4018-90cb-7b91dadfc849}, !- Model Object 26
  ,                                       !- Model Object 27
  {e48e4b0a-82f5-40b0-a58d-66cea2c1b843}, !- Model Object 28
  {aefc6399-be66-40f9-8930-021f22c7e39a}, !- Model Object 29
  {93a80a37-a5da-4aaf-bd1e-981c4be016af}, !- Model Object 30
  {8cea0af8-24c3-4841-8881-af9a889d8026}; !- Model Object 31

OS:Curve:Biquadratic,
  {542748a2-b114-4a26-bf54-b70672a464ca}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {613e6ab3-ecb8-4300-8eee-91d0b0bf0f41}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dde18ff8-55b9-485d-b793-cce160ad3e17}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ee67f798-d9dd-4711-a5c6-1f745f85c02c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {e798a440-2a1d-4c40-aa41-1062b39904f8}, !- Handle
  Fan On Off Power Curve,                 !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc62698c-3893-46ca-aa76-c077cc5043ef}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  0.83,                                   !- Coefficient1 Constant
  0.17,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c601e3bb-9ef5-4b5d-a686-292620547ab6}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d434c7cd-298c-4d73-89eb-19826c046bc4}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fa1d2ac-8b5e-4233-b4ae-081117acf005}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d787ccdf-06f0-4fd1-8ce2-046f0b38ef8d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {b72021c7-d9e8-4663-b722-35f19b926d91}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b1cf0d3-09bd-4294-b299-7294373cbd70}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a36d171-670f-4dfd-b8b4-9e5cbe101ec6}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c25ede7e-568c-43bb-bdbf-90b0554f19a0}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69510fc2-436b-4829-befc-3575b7cbd5dc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a7dd059d-7b50-4955-9693-a67a47b55ebd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {2d858f33-32c0-48cd-ac12-7488a4f6fb21}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efa0b2a5-7a0b-4929-8360-7011f75a21b9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5f6d647-0d97-4aaf-a08c-7d3933777bf6}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5ecea298-a1c8-45a9-9b21-35fa10683256}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1ebe622-1be6-4825-8489-52ac23125f09}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c1a5e93b-4d05-4277-8a56-06d5728acbeb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {f5bf8044-1eb3-4a40-9f54-427e85f746c0}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {176cf69c-3b21-4eae-be30-d10af4153e53}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2da973eb-9959-46ee-84cd-b133b61d5002}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cdf12e0e-a4a4-4cf1-84ab-8bf9ca3617ad}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d0716e8-703d-4b26-acaa-a8566f91f823}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {959369eb-0981-41d2-b8fc-9bc619ad196e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {6bd55644-d36e-4469-81ce-2838739cf057}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {654d3e4e-feb4-43b3-b8c6-627b18c53fe3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b649ce0-a5bd-4664-b1c9-29ed836c580b}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {40d5c842-2c03-4e6c-bcfb-99cb553ca379}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {13dc6c7f-88bb-41ff-98e4-4fab7135fb02}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7d694bb4-fe30-4e09-9c6f-f963b0277a40}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {8a82b7b5-64b2-4a1e-a039-92cc73bbc1f2}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f894c93-dd4c-4a7f-a152-34c86869324a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcf45d8f-3158-4a09-8385-43783a43bf41}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fd2f8728-8fbd-414c-b24b-c4caee84fd54}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a628bff6-2794-4137-83d4-8c555195b012}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a94f3ad2-08c3-42b6-ab36-7eae1e6861dc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {c63e8eb3-2dac-472a-b785-7ff55a2b0270}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81003d77-11c5-4c9e-86f9-7bf308077b1e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3838ddc8-073a-4cfc-aaa4-259a4d500fc6}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6b470e66-9d7c-433a-8651-2b1101371d06}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aae2a2f8-5c74-4a91-a873-ebd87860e1df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dfb44e43-80e9-494a-94b3-459a02592d82}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {94fed07c-50d5-4348-9a1f-eb493ae1b58b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79df6e14-3c64-4303-ae18-7b3315107631}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cb9d175-ec67-49d5-a7c8-e79a400fb21a}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a40c86da-31ca-41f8-bef3-19eb65296554}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb1f396a-eaf2-4829-8d90-9db9fb863b52}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a356e01-4c27-4d5d-a036-00a344ba56e5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {5629ce81-81dd-4f1e-ab0a-75ed772da2be}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb0fd0e0-75ec-4a9c-84d3-ac388909b18f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3bd033b-26b2-4d72-9f18-6f74c37cfb1d}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {77aad569-9d81-447b-81f5-3383dc25711e}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b302561b-6138-4a24-951f-9f3673dfd502}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fbcb09f8-202a-4409-832e-b18d0afdc2d2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {66a06c8f-e74e-4e6b-b7cb-aaeb18acb1c5}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e7a1e2f-43bb-4199-9a6c-217c370ca100}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c60a30e-db91-4d0e-bbc1-5fe4ac46c1ed}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {85f85d0a-82a3-4420-a3b5-b63e19fd62b4}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18642851-e33c-4c25-a59f-d1c90d7ac024}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {432e6e68-a40b-4eee-9d64-de45bf461446}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {dfec8d9b-a1c2-4e0c-870b-d493ea7dd265}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f065fade-b307-493f-8c59-4ba3de91819c}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f60b3139-b45a-494f-b463-fa2409d09105}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {88c70afb-7bdb-4e5f-8ce3-d279aa9f29f4}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fee481c3-796a-4417-9b16-7e176396e788}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ac764f2e-eac1-4d24-85bd-f0d083417d70}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {e916bfbd-0409-4ce2-8314-e2a704b5f471}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e68ccec6-a090-4e8e-ba22-a7ea483971f5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6aa0118a-1acb-428c-96b3-df6caf3ca21f}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e094fc33-1b41-46e5-b94d-5a9abc32a19c}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {12cee069-e1a1-44f2-bebe-529a67afe2d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5cfb4a49-67c7-422a-b964-09e16f51a2c8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {07d19904-8901-4f79-a6b8-c6bd845f4b02}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81934c1a-ee34-447e-8745-0e50915da4c3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f33ef451-69bc-4ef5-9b41-86868140492d}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {520bb19f-6abc-48c4-992b-2b3912e4de89}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {38d67496-c88e-44a0-90c9-af09731b2050}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e25dbb9c-e0a9-4e96-8acd-4811c847f0e5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {1c51820e-248c-4f7e-9a62-f5853dc20a13}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90cc7ad2-178f-4f21-9f38-c15b8afef9ad}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e17f80f4-fd8e-4fe0-8e2e-c1141d366bc6}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {95ff1ad0-6c67-4d44-a8c3-8d01cf7c87fe}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41c903a2-bb41-4285-8523-b81580052ce7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b33042d7-898f-47a9-8cb1-e1da434b564e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {df9fccb1-a904-4763-aa33-62bd4e610a8b}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b70b3af-c5c1-4990-a64e-58e99051e7f2}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22eba291-9ee7-4094-9e6b-7c67aa5a5105}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a06a454b-095b-4930-a881-b1fe51be6561}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8a75811-667e-4935-bc5c-8445087ae31f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b934dc63-4865-44e0-a5ad-9fdef47b09ec}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {48d87427-7f6a-4ed1-b3bd-0eb5e751265e}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c643ad64-f9c3-4ecb-a307-8349bbe4776c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db312bb3-0e84-4d60-9435-a8dec9c2e432}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7992c50a-68d7-4202-a635-852844adbb4d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {57a6ab17-ae0e-42a9-b036-34e3258c90d8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {69f0f41d-97a2-48bc-b498-fa12ef8139ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {e738dbbd-26fa-482b-aaf6-cbe06dbfd513}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {07a6fcfd-7670-4a6b-9751-15c63449ffa6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9ea2723d-33ae-4b8d-821a-223eb993e7fb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2378418-bcdb-441c-84d1-9e01ba4ed996}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a5eaa672-0ce0-4eb7-a572-0e68ea56ee67}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2c94af44-79e1-491c-8185-631f15f91092}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d4ca060-02e0-415b-aae1-964c67ab81f6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {05b9295c-5a5a-49d3-a095-df9bef558bde}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a61a069-146d-47d3-b9e4-8418d4d8d448}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ad3edd2a-62bd-4025-8f21-7533501224c0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {15d96841-8214-4fb8-b3e4-def46c684b17}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {24408359-8400-4137-b780-305f2b1df5c1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {50d97950-b8a0-433f-820d-1ce7d1c6584d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7726dabf-20ef-40c9-b7d3-ed0fa57bbe86}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ef09439e-af88-47ca-a8f0-acb0edd66a9d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {caff1ce9-b590-4615-9f5a-778ff49c89f0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
